%% MATPOWER Case Format : Version 2
function mpc = ems_base_seco
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	43380	43379	0.00657	0.12634	0.0	450.0	585.0	450.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	950	43014	0.00117	0.06913	0.0	150.0	150.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	991	43366	0.0019500000000000001	0.0524	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2523	3638	0.0	0.6905	0.0	32.0	43.0	43.0	0.9827	-0.0	1	-59.99999999999999	59.99999999999999								
	5370	42328	0.0005899999999999999	0.02782	0.0	1200.0	1442.0	1442.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	967	968	0.01448	0.29424	0.0	25.0	25.0	25.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	43181	43183	0.0147	0.37670000000000003	0.0	150.0	180.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2353	9700	0.0076	0.4018	0.0	50.0	60.0	60.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	43646	43645	0.0	0.14827	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5789	5786	0.0	-0.01135	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	584	41730	0.0002	0.0089	0.0	750.0	825.0	863.0000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2354	43273	0.0123	-0.009300000000000001	0.0	75.0	112.99999999999999	112.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5649	5642	0.0	0.214	0.0	71.0	71.0	71.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7079	7082	0.00024	-0.00209	0.0	672.0	806.0	940.0	0.9115	-0.0	1	-59.99999999999999	59.99999999999999								
	4013	4012	0.0	0.09849999999999999	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	382	42068	0.0	-0.028399999999999998	0.0	42.0	51.0	56.00000000000001	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	2515	3645	0.0	0.7095	0.0	32.0	43.0	43.0	1.082	-0.0	1	-59.99999999999999	59.99999999999999								
	3112	42230	0.0007000000000000001	-0.00505	0.0	400.0	480.0	480.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	2536	3629	0.0	0.32049999999999995	0.0	25.0	30.0	30.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	566	41706	-0.0001	-0.0040999999999999995	0.0	300.0	360.0	360.0	1.049	-0.0	1	-59.99999999999999	59.99999999999999								
	42282	42283	0.0	1.5805	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5471	5473	0.0	0.1252	0.0	100.0	106.0	120.0	0.9864	-0.0	1	-59.99999999999999	59.99999999999999								
	7579	3564	0.03058	0.68426	0.0	15.0	15.0	15.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	6541	6549	0.0	0.07916000000000001	0.0	100.0	104.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42026	42027	0.0	0.19960999999999998	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6490	6488	0.0	0.18406	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1267	41327	0.00165	0.13275	0.0	165.0	214.0	214.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	3531	3530	0.006500000000000001	0.3306	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4527	4528	0.0	0.1431	0.0	100.0	108.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6171	6235	0.0	0.08960000000000001	0.0	150.0	180.0	210.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	1337	41338	0.0	-0.0196	0.0	75.0	75.0	225.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8521	44047	0.0	0.1206	0.0	150.0	150.0	150.0	0.988	-0.0	1	-59.99999999999999	59.99999999999999								
	6807	6804	7.000000000000001e-5	0.56667	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	495	496	0.001194	0.056100000000000004	0.0	400.0	478.0	478.0	0.9655	-0.0	1	-59.99999999999999	59.99999999999999								
	766	43519	0.0	0.044000000000000004	0.0	150.0	156.0	157.0	0.963	-0.0	1	-59.99999999999999	59.99999999999999								
	44101	44100	0.0055831	0.25062999999999996	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5555	5554	0.0	0.14855000000000002	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	840	43267	0.0016	0.0033	0.0	150.0	195.0	199.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43128	43127	0.00776	0.8034300000000001	0.0	150.0	180.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6890	6891	0.0	0.1484	0.0	240.0	240.0	240.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	6620	6249	0.0	0.0571	0.0	175.0	175.0	175.0	0.9847	-0.0	1	-59.99999999999999	59.99999999999999								
	7701	4937	0.0215	0.48200000000000004	0.0	30.0	30.0	30.0	0.9883	-0.0	1	-59.99999999999999	59.99999999999999								
	9737	9735	0.0	0.1778	0.0	222.00000000000003	222.00000000000003	222.00000000000003	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	786	2976	0.0	0.3895	0.0	33.0	40.0	33.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	1228	41299	0.005639999999999999	0.28131	0.0	50.0	75.0	75.0	0.9685	-0.0	1	-59.99999999999999	59.99999999999999								
	43368	43367	0.007032	0.41063000000000005	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5738	5132	0.0	0.086666	0.0	150.0	180.0	180.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	2536	3629	0.0	0.314	0.0	25.0	30.0	30.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	7192	5993	0.0	-0.07441	0.0	100.0	120.0	140.0	0.9872	-0.0	1	-59.99999999999999	59.99999999999999								
	587	41600	0.0	-0.002	0.0	300.0	389.0	389.0	1.048	-0.0	1	-59.99999999999999	59.99999999999999								
	9794	41243	0.00428	-0.021429999999999998	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8954	8951	0.0	0.074375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1275	41377	-0.00404	0.34076	0.0	75.0	112.00000000000001	112.00000000000001	1.037	-0.0	1	-59.99999999999999	59.99999999999999								
	42145	394	0.0	0.517	0.0	33.0	40.0	41.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	378	1517	0.0	0.049	0.0	300.0	360.0	360.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	1263	41320	0.00202	0.17225000000000001	0.0	83.0	120.0	120.0	0.9799	-0.0	1	-59.99999999999999	59.99999999999999								
	593	533	0.0	0.037599999999999995	0.0	250.0	250.0	250.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	552	41538	0.0017000000000000001	0.0737	0.0	336.0	403.0	403.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6461	6476	0.0	-0.00194	0.0	750.0	773.0	900.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	41172	41373	0.00977	0.11560000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2575	3616	0.0	0.2905	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	377	1517	0.0	-0.0023	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5128	44104	0.00011520000000000001	-0.0031090000000000002	0.0	900.0	1080.0	1260.0	0.9653	-0.0	1	-59.99999999999999	59.99999999999999								
	43987	43986	0.0	0.03294	0.0	600.0	600.0	600.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5303	5307	0.0	0.11667	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5281	5283	0.0	0.1288	0.0	100.0	120.0	140.0	0.9767	-0.0	1	-59.99999999999999	59.99999999999999								
	2974	43547	0.0034000000000000002	-0.013500000000000002	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4200	42432	0.0	-0.00124	0.0	600.0	660.0	684.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43632	43631	0.0	0.13077	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2560	3660	0.0	0.7275	0.0	32.0	43.0	43.0	1.061	-0.0	1	-59.99999999999999	59.99999999999999								
	5321	5323	0.00098	0.0697	0.0	200.0	240.0	280.0	0.9847	-0.0	1	-59.99999999999999	59.99999999999999								
	5098	5149	0.0	0.11667	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5631	5633	0.00221	0.1331	0.0	100.0	100.0	120.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	4583	4580	0.0	-0.0062	0.0	100.0	102.0	120.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	5649	5647	0.0005899999999999999	0.07195299999999999	0.0	416.0	416.0	416.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41646	41923	0.0052710000000000005	0.251	0.0	150.0	179.0	179.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	5003	5015	0.0	0.0555	0.0	240.0	288.0	240.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	186	176	0.0	0.17718	0.0	187.0	187.0	187.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4880	3544	0.12034	1.4533	0.0	5.0	5.0	5.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41131	41331	0.00908	0.19744	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44040	44039	0.017322999999999998	0.3995	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9851	10238	0.0	0.49479999999999996	0.0	30.0	30.0	30.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	5346	7595	0.00067	0.09107	0.0	150.0	180.0	210.0	0.9824	-0.0	1	-59.99999999999999	59.99999999999999								
	41699	41698	0.00453	0.19934000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6146	6149	0.0	0.18667	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43559	43560	0.007443999999999999	0.19043	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6352	6355	0.0	0.02475	0.0	22.0	22.0	22.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1205	41266	0.00064	-0.0072499999999999995	0.0	165.0	198.0	231.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5100	42305	0.0001	0.014644999999999998	0.0	600.0	600.0	750.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2724	43027	0.0032500000000000003	0.00707	0.0	150.0	180.0	210.0	0.9921	-0.0	1	-59.99999999999999	59.99999999999999								
	44449	4568	0.0	1.136	0.0	10.0	10.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1065	43821	-0.00098	-0.00659	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9244	41318	0.00328	-0.02096	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	746	3928	0.0	0.4351	0.0	33.0	33.0	33.0	0.9746	-0.0	1	-59.99999999999999	59.99999999999999								
	980	41304	0.00012	-0.00432	0.0	672.0	726.0	739.0	1.047	-0.0	1	-59.99999999999999	59.99999999999999								
	230	43513	0.0	-0.00245	0.0	400.0	451.99999999999994	480.0	1.046	-0.0	1	-59.99999999999999	59.99999999999999								
	5364	6028	0.0	-0.0363	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	217	42016	0.0	0.03267	0.0	225.0	247.00000000000003	254.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1771	7527	0.0	0.19649999999999998	0.0	27.0	32.0	27.0	0.9934	-0.0	1	-59.99999999999999	59.99999999999999								
	1320	9807	0.0072	0.26899999999999996	0.0	50.0	68.0	68.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5168	44068	0.000299	-0.002734	0.0	450.0	540.0	630.0	0.9786	-0.0	1	-59.99999999999999	59.99999999999999								
	43307	43304	0.00482	0.24600000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6140	44100	4.5900000000000004e-5	0.017929	0.0	900.0	1080.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8704	1715	0.0	0.1092	0.0	83.0	83.0	67.0	0.9792	-0.0	1	-59.99999999999999	59.99999999999999								
	391	42076	0.000208	0.024884	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	581	41736	0.00105	0.04638	0.0	300.0	300.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	601	41638	-0.0001	-0.0051	0.0	315.0	378.0	440.00000000000006	0.9941	-0.0	1	-59.99999999999999	59.99999999999999								
	1894	10144	0.0	0.41265999999999997	0.0	34.7	34.7	34.7	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8632	8634	0.0	0.17857	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9050	42085	0.0	0.2561	0.0	33.0	40.0	47.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	123	176	0.0	-0.00413	0.0	560.0	728.0	728.0	0.989	-0.0	1	-59.99999999999999	59.99999999999999								
	997	998	0.0	0.0382	0.0	425.0	425.0	425.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	6481	42270	0.0	0.0984	0.0	150.0	158.0	180.0	0.9672	-0.0	1	-59.99999999999999	59.99999999999999								
	5565	5564	0.0	0.13655	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5436	5096	0.0	0.03802	0.0	300.0	360.0	420.0	1.098	-0.0	1	-59.99999999999999	59.99999999999999								
	2992	43619	0.00042	0.031120000000000002	0.0	150.0	176.0	191.0	0.9906	-0.0	1	-59.99999999999999	59.99999999999999								
	6461	6479	0.0	-0.00187	0.0	750.0	773.0	900.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	1225	41292	0.00218	0.17375	0.0	83.0	125.0	125.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	43402	43015	0.011359999999999999	0.6751699999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4623	4627	0.0208	0.4645	0.0	25.0	25.0	25.0	0.9518	-0.0	1	-59.99999999999999	59.99999999999999								
	5050	5054	0.0	0.041100000000000005	0.0	275.0	330.0	330.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	6416	6449	0.0	-0.00426	0.0	450.0	540.0	630.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	44105	44104	0.0055831	0.25062999999999996	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2496	43204	0.0	0.47619999999999996	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9731	41239	0.0057399999999999994	0.29486	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5292	8464	0.00023	-0.0039900000000000005	0.0	600.0	720.0	839.0	0.9371	-0.0	1	-59.99999999999999	59.99999999999999								
	760	43523	0.0	0.195	0.0	50.0	53.0	75.0	0.9836	-0.0	1	-59.99999999999999	59.99999999999999								
	219	43625	0.0	0.08535399999999999	0.0	150.0	161.0	165.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6663	8722	0.001033	0.09726699999999999	0.0	150.0	180.0	180.0	0.9902	-0.0	1	-59.99999999999999	59.99999999999999								
	1830	1146	0.0	0.594	0.0	20.0	20.0	20.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	42149	42150	0.0	0.0781	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41621	41620	0.0046	0.20350000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2079	41294	0.00272	-0.01871	0.0	50.0	52.0	52.0	0.9795	-0.0	1	-59.99999999999999	59.99999999999999								
	976	41273	0.00015	0.01697	0.0	672.0	726.0	807.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	65	59	0.0	0.00773	0.0	1650.0	1830.9999999999998	1897.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1020	43019	0.00179	0.05283	0.0	150.0	159.0	162.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41115	41316	0.01898	0.2341	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1027	43043	6.0e-5	0.0014099999999999998	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5541	5554	0.0	0.08295	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41106	41306	0.0074	0.11091	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8137	8682	0.0	-0.0275	0.0	100.0	120.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1035	43075	0.0020499999999999997	0.0011	0.0	150.0	150.0	158.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	5116	5119	0.0	0.75	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	487	41810	0.0013	0.062	0.0	400.0	520.0	520.0	0.9842	-0.0	1	-59.99999999999999	59.99999999999999								
	2576	3618	0.0	0.321	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6841	6847	0.0	-0.00615	0.0	100.0	105.0	120.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	1264	41325	0.00211	0.16367	0.0	83.0	100.0	115.99999999999999	0.9898	-0.0	1	-59.99999999999999	59.99999999999999								
	414	415	0.000846	0.0397	0.0	400.0	457.0	457.0	0.9709	-0.0	1	-59.99999999999999	59.99999999999999								
	2527	3643	0.0	0.7204999999999999	0.0	32.0	43.0	43.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	4066	42026	0.0	0.002	0.0	300.0	420.0	420.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	1515	1585	0.0	0.056280000000000004	0.0	204.99999999999997	204.99999999999997	204.99999999999997	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	1802	1129	0.0	0.5056	0.0	20.0	20.0	20.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	6246	6247	0.01	0.27725	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6492	6696	0.0	-0.005849999999999999	0.0	100.0	105.0	120.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	940	43036	0.0035199999999999997	0.01261	0.0	168.0	182.0	185.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	41870	41872	0.0	-0.015	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	589	41604	0.0016	0.0462	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5268	5263	0.0	0.39840000000000003	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1197	41279	0.0020499999999999997	-0.00945	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4733	4736	0.014499999999999999	0.384	0.0	45.0	45.0	45.0	0.9527	-0.0	1	-59.99999999999999	59.99999999999999								
	939	43030	0.00023	0.00967	0.0	672.0	672.0	672.0	1.061	-0.0	1	-59.99999999999999	59.99999999999999								
	187	24	0.0	0.0852	0.0	200.0	200.0	200.0	1.075	-0.0	1	-59.99999999999999	59.99999999999999								
	5591	44079	0.0	0.0034999999999999996	0.0	400.0	400.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	945	43010	0.00156	0.08677	0.0	150.0	151.0	151.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8466	8464	0.007633999999999999	0.26042000000000004	0.0	600.0	720.0	600.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9698	43346	0.0014000000000000002	-0.0058	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3715	43583	0.0003	-0.0049	0.0	225.0	292.0	292.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1058	43085	0.00156	-0.00219	0.0	88.0	88.0	98.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1215	1155	0.0	0.09452999999999999	0.0	556.0	556.0	556.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	1062	41260	0.00791	-0.0143	0.0	50.0	60.0	70.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	830	43290	0.0018	-0.0046	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41843	41842	0.01324	0.25074	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41066	41265	0.00713	0.21797	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44115	44114	0.0	0.40104999999999996	0.0	1.0	1.0	1.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42098	42099	0.0	0.071	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42042	1569	0.0	-0.00382	0.0	300.0	390.0	390.0	1.055	-0.0	1	-59.99999999999999	59.99999999999999								
	5602	5604	0.0	-0.00835	0.0	100.0	120.0	140.0	0.9982	-0.0	1	-59.99999999999999	59.99999999999999								
	1800	1130	0.0	0.2813	0.0	45.0	45.0	45.0	0.991	-0.0	1	-59.99999999999999	59.99999999999999								
	43390	43388	0.00616	0.46159999999999995	0.0	150.0	195.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9197	9198	0.00943	0.18905000000000002	0.0	70.0	87.0	94.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	652	518	0.0	0.05505	0.0	362.0	362.0	362.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	44129	44128	-0.005889999999999999	0.24486999999999998	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5601	5603	0.0	0.36700000000000005	0.0	33.0	33.0	33.0	0.965	-0.0	1	-59.99999999999999	59.99999999999999								
	7951	44126	0.000589	-0.00387	0.0	150.0	180.0	180.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	2581	3621	0.0	0.3055	0.0	25.0	30.0	30.0	0.957	-0.0	1	-59.99999999999999	59.99999999999999								
	989	987	0.0057599999999999995	0.163	0.0	20.0	20.0	20.0	0.956	-0.0	1	-59.99999999999999	59.99999999999999								
	5140	43997	0.0	0.00731	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9837	43123	0.00123	-0.007980000000000001	0.0	165.0	198.0	198.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3967	3968	0.0	0.043550000000000005	0.0	272.0	272.0	272.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8551	8611	0.0	0.1173	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8081	8082	0.0	0.09629599999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4053	4052	0.0	0.0702	0.0	257.0	257.0	257.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	484	405	0.0	0.0942	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44072	44071	0.0	0.1475	0.0	80.0	80.0	80.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41593	41592	0.004699999999999999	0.20670000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4521	4525	0.0	0.2647	0.0	106.0	106.0	106.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	9348	9347	0.0034999999999999996	-0.0319	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44054	44053	0.0014399999999999999	0.1412	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	206	143	0.0	0.08327	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41831	41830	0.00294	0.1411	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	86	48	0.0	0.0071475	0.0	1050.0	1050.0	1050.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	7565	7564	0.0	0.23713	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43245	43281	0.0064	0.4008	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44135	44137	0.0	0.11248	0.0	600.0	720.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43164	43061	0.00208	0.708	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6349	42390	0.00045	0.021	0.0	329.0	390.0	419.00000000000006	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	210	42010	0.0	0.01875	0.0	560.0	627.0	666.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	7516	7518	0.0	0.12605	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43376	43375	0.01224	0.17859999999999998	0.0	225.0	270.0	143.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8161	8706	0.0	0.070955	0.0	220.00000000000003	264.0	220.00000000000003	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5501	5503	0.0	0.1295	0.0	100.0	100.0	120.0	0.9662	-0.0	1	-59.99999999999999	59.99999999999999								
	8732	8736	0.001621	0.09843099999999999	0.0	127.0	153.0	127.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	218	223	0.0	0.04117	0.0	225.0	270.0	270.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43004	43002	0.01381	0.47200000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42311	42310	0.0	0.04873	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	761	3753	0.0	0.402	0.0	33.0	39.0	33.0	0.9833	-0.0	1	-59.99999999999999	59.99999999999999								
	2944	43613	0.0014000000000000002	0.1551	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41729	41728	0.0009	0.0405	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	227	43639	0.0	0.27632999999999996	0.0	60.0	60.0	60.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	41151	41346	0.00167	0.1075	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41887	41888	0.0040999999999999995	0.1155	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5882	5889	0.0	0.14279999999999998	0.0	84.0	84.0	84.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	486	41808	-0.00010999999999999999	-0.0051600000000000005	0.0	400.0	520.0	520.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5271	5273	0.0	0.0867	0.0	150.0	150.0	180.0	0.9787	-0.0	1	-59.99999999999999	59.99999999999999								
	42429	42428	0.0	-0.01875	0.0	120.0	144.0	144.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43246	43282	0.0060999999999999995	0.4338	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	219	43631	0.0	0.08535	0.0	150.0	165.0	173.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6574	6575	0.0	1.5805	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2447	43310	5.0e-5	-0.01733	0.0	150.0	195.0	210.0	0.9676	-0.0	1	-59.99999999999999	59.99999999999999								
	9222	9223	0.0	0.5327000000000001	0.0	15.0	15.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1007	43066	0.0067	-0.00107	0.0	79.0	79.0	79.0	1.113	-0.0	1	-59.99999999999999	59.99999999999999								
	43091	43092	0.003	0.6720999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3706	3775	0.0	0.1928	0.0	50.0	60.0	50.0	1.031	-0.0	1	-59.99999999999999	59.99999999999999								
	8274	8222	0.0	0.433	0.0	40.0	40.0	40.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	1223	1177	0.0	0.17143	0.0	138.0	138.0	138.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	344	1593	0.00014000000000000001	0.031200000000000002	0.0	400.0	480.0	560.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	583	41740	-0.0001	-0.0027	0.0	300.0	360.0	360.0	0.9805	-0.0	1	-59.99999999999999	59.99999999999999								
	4607	4649	0.0	1.16	0.0	20.0	25.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	790	43577	0.0043	0.19699999999999998	0.0	50.0	57.99999999999999	64.0	0.9926	-0.0	1	-59.99999999999999	59.99999999999999								
	77	41518	0.0	-0.00165	0.0	1650.0	1650.0	1650.0	1.104	-0.0	1	-59.99999999999999	59.99999999999999								
	41646	494	0.0052710000000000005	0.253	0.0	150.0	179.0	179.0	0.9614	-0.0	1	-59.99999999999999	59.99999999999999								
	5413	5417	0.0	1.348	0.0	12.0	12.0	100.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	341	42110	0.0	0.0441	0.0	150.0	183.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9840	43132	0.00203	0.09417	0.0	150.0	180.0	210.0	0.9442	-0.0	1	-59.99999999999999	59.99999999999999								
	43606	43605	0.0	0.09716	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43199	43261	0.0003	0.040999999999999995	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4969	4990	0.0	0.5	0.0	20.0	25.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1281	41379	0.00246	0.17976	0.0	83.0	100.0	115.99999999999999	0.9893	-0.0	1	-59.99999999999999	59.99999999999999								
	2051	2060	0.0	0.639	0.0	25.0	25.0	25.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2905	2904	0.0	0.28	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5269	5263	0.0	0.39840000000000003	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41635	41634	0.004566	0.2009	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	946	43007	0.00017999999999999998	0.0286	0.0	672.0	807.0	941.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5156	5164	0.0	-0.00545	0.0	100.0	106.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9626	9627	0.0	0.030440000000000002	0.0	459.99999999999994	459.99999999999994	459.99999999999994	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	9697	43346	0.0008	0.0716	0.0	150.0	180.0	210.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	41503	41507	0.0	0.0069	0.0	149.0	194.0	194.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	5782	5789	0.0	0.14025	0.0	100.0	100.0	100.0	0.9406	-0.0	1	-59.99999999999999	59.99999999999999								
	4953	4956	0.052000000000000005	0.8968	0.0	12.5	12.5	12.5	0.9714	-0.0	1	-59.99999999999999	59.99999999999999								
	6826	6823	0.0	0.25513	0.0	18.0	18.0	18.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1256	41369	0.00907	0.28167000000000003	0.0	50.0	75.0	75.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	4593	4596	0.0	0.037635	0.0	358.0	358.0	358.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6343	6344	0.0	0.24925	0.0	40.0	40.0	48.0	0.994	-0.0	1	-59.99999999999999	59.99999999999999								
	4892	4925	0.0	0.3	0.0	40.0	50.0	40.0	0.9391	-0.0	1	-59.99999999999999	59.99999999999999								
	10102	10105	-7.000000000000001e-5	-0.00333	0.0	150.0	180.0	180.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	4783	4787	0.014499999999999999	0.3847	0.0	45.0	45.0	45.0	0.9518	-0.0	1	-59.99999999999999	59.99999999999999								
	5057	5059	0.0	0.3345	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1226	41298	0.003	-0.014539999999999999	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	114	895	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	2619	2628	0.0	-0.0031	0.0	225.0	270.0	304.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	2706	43010	0.0020499999999999997	-0.02843	0.0	150.0	151.0	151.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	147	148	0.0	0.0473	0.0	225.0	270.0	315.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	41511	41507	0.0	0.12369999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41879	41877	0.0	0.12560000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41919	41918	1.0e-5	0.021841	0.0	160.0	200.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9746	9747	0.0	0.005195	0.0	22.0	22.0	22.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	599	41750	-5.0e-5	-0.0024	0.0	900.0	990.0	990.0	0.9276	-0.0	1	-59.99999999999999	59.99999999999999								
	4820	4828	0.0217	0.4982	0.0	30.0	30.0	30.0	0.9405	-0.0	1	-59.99999999999999	59.99999999999999								
	6011	6013	0.0	0.1294	0.0	100.0	120.0	140.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	8007	8010	0.0	0.1555	0.0	90.0	99.0	90.0	0.9864	-0.0	1	-59.99999999999999	59.99999999999999								
	1198	41232	0.00202	0.17175	0.0	83.0	120.0	120.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	4559	4554	0.0	0.0973	0.0	30.0	31.0	36.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4713	4716	0.011899999999999999	0.3147	0.0	45.0	45.0	45.0	0.9404	-0.0	1	-59.99999999999999	59.99999999999999								
	4633	4636	0.0212	0.475	0.0	25.0	25.0	25.0	0.9461	-0.0	1	-59.99999999999999	59.99999999999999								
	6829	6833	0.0	0.2647	0.0	82.0	82.0	82.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	423	41858	0.00014000000000000001	0.06405	0.0	250.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	144	135	0.0	0.044199999999999996	0.0	225.0	270.0	315.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	199	150	0.0	0.16367	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	820	43295	0.0009	0.2039	0.0	150.0	191.0	191.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	61	43810	0.0	-0.00164	0.0	1650.0	1814.9999999999998	1880.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43148	43100	0.00166	0.24381	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5441	5444	0.0	0.13974999999999999	0.0	100.0	103.0	100.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	6403	6394	0.0	-0.011359999999999999	0.0	33.0	35.0	40.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3013	3014	0.0	0.0521	0.0	237.0	237.0	237.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	6770	6779	0.0	0.11800000000000001	0.0	120.0	156.0	120.0	0.9847	-0.0	1	-59.99999999999999	59.99999999999999								
	962	41259	0.0014399999999999999	0.10593999999999999	0.0	88.0	95.0	110.00000000000001	0.9835	-0.0	1	-59.99999999999999	59.99999999999999								
	6959	6956	0.0	0.25627	0.0	18.0	18.0	18.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8546	8610	0.0	0.0412	0.0	100.0	100.0	100.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	1876	1879	0.0	0.3	0.0	40.0	45.0	45.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5980	5984	0.0	0.3345	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	595	41630	-0.00014000000000000001	-0.005	0.0	150.0	180.0	180.0	0.9961	-0.0	1	-59.99999999999999	59.99999999999999								
	9544	43393	0.0007000000000000001	0.02488	0.0	450.0	540.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5533	5538	0.0	-0.00945	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	173	133	0.0	-0.00096	0.0	225.0	225.0	225.0	1.039	-0.0	1	-59.99999999999999	59.99999999999999								
	9548	41412	0.00192	-0.012769999999999998	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1242	41345	0.00057	-0.00454	0.0	150.0	180.0	210.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	3782	3783	0.0	0.5	0.0	20.0	24.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	992	43057	0.0028199999999999996	0.00838	0.0	150.0	165.0	180.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	5904	5911	0.0	0.35618	0.0	36.0	43.0	36.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	1827	1141	0.0	0.4235	0.0	28.000000000000004	28.000000000000004	28.000000000000004	1.042	-0.0	1	-59.99999999999999	59.99999999999999								
	816	9703	0.0063	0.4127	0.0	50.0	62.0	62.0	1.02	-0.0	1	-59.99999999999999	59.99999999999999								
	1095	43369	0.01187	-0.01065	0.0	150.0	195.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5341	5135	0.00067	0.060129999999999996	0.0	150.0	180.0	210.0	0.998	-0.0	1	-59.99999999999999	59.99999999999999								
	229	43505	0.0	0.16768	0.0	50.0	60.0	70.0	0.9941	-0.0	1	-59.99999999999999	59.99999999999999								
	5411	5419	0.0	0.13865	0.0	100.0	102.0	120.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	10150	41335	0.00359	-0.01269	0.0	86.0	86.0	86.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	219	43627	0.0	0.08484	0.0	150.0	161.0	165.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	955	43100	5.0e-5	0.01646	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10209	10157	0.0	0.5668	0.0	21.0	21.0	21.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	626	41830	0.000181	-0.0087	0.0	150.0	180.0	180.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	589	41602	0.0016	0.0462	0.0	300.0	389.0	389.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1058	43087	0.0015199999999999999	-0.00194	0.0	88.0	88.0	88.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	764	2964	0.0	0.3895	0.0	33.0	40.0	33.0	0.997	-0.0	1	-59.99999999999999	59.99999999999999								
	346	1589	0.0	0.07629999999999999	0.0	133.0	133.0	133.0	0.97	-0.0	1	-59.99999999999999	59.99999999999999								
	217	42014	0.0	0.0023699999999999997	0.0	560.0	621.0	644.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	872	43335	0.0009	0.0698	0.0	150.0	180.0	210.0	0.9915	-0.0	1	-59.99999999999999	59.99999999999999								
	5303	5530	0.0	0.11667	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5471	5473	0.0	0.1249	0.0	100.0	106.0	120.0	0.9864	-0.0	1	-59.99999999999999	59.99999999999999								
	940	43037	0.00202	-0.009000000000000001	0.0	150.0	162.0	180.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	258	257	0.0	0.3234	0.0	0.0	0.0	0.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	41013	41218	0.00504	0.17623999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	376	42127	0.0	-0.006	0.0	225.0	261.0	297.0	0.9872	-0.0	1	-59.99999999999999	59.99999999999999								
	5110	5116	0.0	0.22652	0.0	112.00000000000001	112.00000000000001	0.0	0.9574	-0.0	1	-59.99999999999999	59.99999999999999								
	896	43266	0.0001	0.013600000000000001	0.0	600.0	746.0	760.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5271	5273	0.0	0.0926	0.0	150.0	150.0	180.0	0.9787	-0.0	1	-59.99999999999999	59.99999999999999								
	591	41732	-0.0002	-0.006500000000000001	0.0	150.0	167.0	167.0	0.9995	-0.0	1	-59.99999999999999	59.99999999999999								
	2642	2652	0.0	0.297	0.0	50.0	50.0	50.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	41092	41293	0.00547	0.11799	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2660	2635	0.0	0.3944	0.0	33.0	33.0	33.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	466	467	0.0011799999999999998	0.0555	0.0	400.0	422.0	422.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	9988	43361	0.00155	0.12111000000000001	0.0	125.0	150.0	175.0	0.9953	-0.0	1	-59.99999999999999	59.99999999999999								
	41138	41338	0.0	0.16670000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1259	41315	0.00366	0.3696	0.0	50.0	75.0	75.0	1.062	-0.0	1	-59.99999999999999	59.99999999999999								
	768	43519	0.0	-0.0003	0.0	150.0	156.0	157.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6341	6344	0.0	0.31074999999999997	0.0	40.0	40.0	48.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6234	6236	0.0	0.29473	0.0	1.0	1.0	1.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2514	2573	0.0	0.2893	0.0	40.0	48.0	48.0	0.9978	-0.0	1	-59.99999999999999	59.99999999999999								
	5501	5503	0.0	0.1293	0.0	100.0	100.0	120.0	0.9662	-0.0	1	-59.99999999999999	59.99999999999999								
	755	751	0.0	0.22785	0.0	0.0	0.0	0.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	44020	44019	0.00912	0.30093	0.0	150.0	160.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43254	43269	0.0078000000000000005	0.47479999999999994	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43676	43659	0.0	-0.008	0.0	0.0	0.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	621	1935	0.0	0.2343	0.0	30.0	30.0	30.0	0.9727	-0.0	1	-59.99999999999999	59.99999999999999								
	1889	43389	0.0013700000000000001	0.0808	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6316	44039	-0.00066	0.10051	0.0	100.0	120.0	140.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	9449	9444	0.0	0.05238	0.0	105.0	105.0	105.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8532	42294	0.0	-0.012199999999999999	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5452	5453	0.0	0.13269999999999998	0.0	100.0	106.0	120.0	0.9805	-0.0	1	-59.99999999999999	59.99999999999999								
	797	2952	0.0	0.19399999999999998	0.0	66.0	79.0	66.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	5456	5386	0.0	0.07195	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3528	3529	0.0060999999999999995	0.4775	0.0	10.0	10.0	1.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43677	43661	0.0	-0.008	0.0	0.0	0.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1119	9682	0.003	0.09519999999999999	0.0	125.0	150.0	175.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1848	1847	0.0	0.48	0.0	41.0	41.0	41.0	1.044	-0.0	1	-59.99999999999999	59.99999999999999								
	1315	41263	0.0	0.413	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1058	43088	0.0007599999999999999	-0.0105	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6249	6248	0.0	0.24100000000000002	0.0	62.0	62.0	62.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9751	9727	0.00848	0.24423999999999998	0.0	45.0	45.0	45.0	1.02	-0.0	1	-59.99999999999999	59.99999999999999								
	41647	41924	0.005229	0.251	0.0	150.0	179.0	179.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	471	472	0.00035999999999999997	0.0158	0.0	500.0	550.0	597.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2619	2608	0.0	-0.0028699999999999997	0.0	225.0	270.0	304.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	590	41730	0.0	-0.0012	0.0	750.0	825.0	863.0000000000001	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	1323	41280	0.00221	0.1564	0.0	83.0	100.0	115.99999999999999	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	3993	3994	0.0	0.3956	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7769	4906	0.0285	0.6884999999999999	0.0	20.0	20.0	20.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	8700	8752	0.0	-0.0021	0.0	601.0	781.0	841.0	1.079	-0.0	1	-59.99999999999999	59.99999999999999								
	8451	8452	-0.00042	-0.01686	0.0	150.0	195.0	210.0	0.9612	-0.0	1	-59.99999999999999	59.99999999999999								
	6341	6347	0.0	0.2675	0.0	40.0	48.0	40.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	8531	42296	0.0	0.0745	0.0	150.0	180.0	210.0	0.9705	-0.0	1	-59.99999999999999	59.99999999999999								
	41591	41590	0.0045000000000000005	0.19774999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2951	43573	0.00309	0.00363	0.0	50.0	57.99999999999999	64.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	472	41696	0.0022	0.0885	0.0	150.0	180.0	180.0	0.9717	-0.0	1	-59.99999999999999	59.99999999999999								
	853	9340	0.0	0.3361	0.0	41.0	41.0	41.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	3023	3017	0.0	0.00067	0.0	180.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6200	5009	0.0	0.1348	0.0	75.0	90.0	75.0	0.956	-0.0	1	-59.99999999999999	59.99999999999999								
	9116	9115	0.0	0.004	0.0	45.0	56.00000000000001	56.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7374	7375	0.0	0.0632	0.0	190.0	190.0	190.0	0.9628	-0.0	1	-59.99999999999999	59.99999999999999								
	9605	9508	0.0	0.09739	0.0	0.0	0.0	0.0	1.07	-0.0	1	-59.99999999999999	59.99999999999999								
	8756	8754	0.0	0.030699999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6521	6557	0.0	0.20632999999999999	0.0	60.0	62.0	72.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	860	43276	0.0009	-0.006	0.0	150.0	195.0	199.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	965	41230	0.00014000000000000001	0.011659999999999998	0.0	672.0	692.0	739.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4331	42216	0.00207	0.06889	0.0	75.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1199	41278	0.00382	0.261	0.0	50.0	75.0	75.0	0.9866	-0.0	1	-59.99999999999999	59.99999999999999								
	144	42412	0.0	0.04366	0.0	225.0	270.0	315.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	474	475	0.001348	0.0634	0.0	400.0	480.0	480.0	0.981	-0.0	1	-59.99999999999999	59.99999999999999								
	43161	43058	0.0032600000000000003	0.94678	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1194	41222	0.00198	0.17332	0.0	83.0	124.0	124.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	41671	41670	0.0	0.19666	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	618	41678	0.0017879999999999999	0.0858	0.0	150.0	180.0	180.0	1.016	-0.0	1	-59.99999999999999	59.99999999999999								
	1238	41394	0.00039	-0.02735	0.0	114.99999999999999	173.0	173.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	4532	4549	0.0011	0.0866	0.0	100.0	102.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5651	5653	0.0037	0.1332	0.0	100.0	120.0	140.0	0.9997	-0.0	1	-59.99999999999999	59.99999999999999								
	43638	43637	0.0	0.26398	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2690	2696	0.0	0.25	0.0	60.0	60.0	60.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	5155	5167	0.0	0.09300000000000001	0.0	120.0	120.0	120.0	1.038	-0.0	1	-59.99999999999999	59.99999999999999								
	819	43292	0.0013	0.2036	0.0	150.0	195.0	210.0	1.041	-0.0	1	-59.99999999999999	59.99999999999999								
	41631	41630	0.12150999999999999	4.2528	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42164	42159	0.0	-0.0034999999999999996	0.0	175.0	175.0	175.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1325	41290	0.00018999999999999998	0.06605	0.0	150.0	180.0	210.0	0.9633	-0.0	1	-59.99999999999999	59.99999999999999								
	8436	8437	0.0	1.0e-5	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41073	41272	0.00063	0.044020000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	438	41644	0.00057	0.026840000000000003	0.0	135.0	162.0	162.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4963	4966	0.025099999999999997	0.5478000000000001	0.0	25.0	25.0	25.0	0.9	-0.0	1	-59.99999999999999	59.99999999999999								
	9098	9049	0.0	0.0151	0.0	300.0	360.0	420.0	1.0	4.64	1	-59.99999999999999	59.99999999999999								
	8433	8368	0.0	0.074375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6771	6758	0.0	0.07429999999999999	0.0	175.0	210.0	175.0	1.023	-0.0	1	-59.99999999999999	59.99999999999999								
	608	41877	0.0	0.0363	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3524	4302	0.0	0.0833	0.0	141.0	141.0	32.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	950	43013	0.00125	0.06860000000000001	0.0	150.0	150.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6531	6534	0.0	0.46299999999999997	0.0	30.0	31.0	36.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	6877	6874	-0.00751	0.23415	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	825	2420	0.0	0.24754	0.0	41.0	41.0	41.0	0.9854	-0.0	1	-59.99999999999999	59.99999999999999								
	898	43302	0.0007000000000000001	0.0637	0.0	150.0	195.0	210.0	0.996	-0.0	1	-59.99999999999999	59.99999999999999								
	5641	5643	0.00216	0.1326	0.0	100.0	107.0	120.0	0.968	-0.0	1	-59.99999999999999	59.99999999999999								
	1815	1134	0.0	0.3983	0.0	45.0	45.0	45.0	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	8433	8434	0.0	0.019375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5484	5487	0.0	0.2402	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8495	8494	0.01943	0.47306	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8438	8439	0.0	0.09468700000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41121	41318	0.0189	0.17815999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2896	43092	0.0030299999999999997	0.0087	0.0	150.0	159.0	180.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	4713	4717	0.0225	0.4955	0.0	25.0	25.0	25.0	0.9258	-0.0	1	-59.99999999999999	59.99999999999999								
	1218	41283	0.0018	0.17452	0.0	83.0	125.0	125.0	0.9941	-0.0	1	-59.99999999999999	59.99999999999999								
	9725	43323	0.0005	0.052300000000000006	0.0	150.0	180.0	210.0	0.9847	-0.0	1	-59.99999999999999	59.99999999999999								
	42437	42433	0.0	0.15313000000000002	0.0	600.0	720.0	840.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4933	4934	0.012199999999999999	0.2076	0.0	25.0	25.0	25.0	0.9842	-0.0	1	-59.99999999999999	59.99999999999999								
	42049	4085	0.0	-0.0029	0.0	375.0	450.0	505.99999999999994	0.9697	-0.0	1	-59.99999999999999	59.99999999999999								
	4300	4302	0.0	0.04165	0.0	239.0	239.0	239.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	562	561	0.00106	0.0466	0.0	300.0	360.0	420.0	1.054	-0.0	1	-59.99999999999999	59.99999999999999								
	41763	41762	0.00111	0.04899	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41553	41552	0.005041	0.2443	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42076	42077	0.002519	0.12509	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6300	42364	0.0	0.03325	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4552	4553	0.0102	0.41600000000000004	0.0	30.0	31.0	36.0	0.9809	-0.0	1	-59.99999999999999	59.99999999999999								
	391	1505	0.0	-0.0063	0.0	400.0	453.0	524.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3022	42415	0.0	0.10833	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	824	800	0.0	0.0336	0.0	1860.0000000000002	1860.0000000000002	1860.0000000000002	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	9441	43551	0.0	-0.00215	0.0	675.0	811.0	877.9999999999999	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	41003	41271	0.00047	0.0764	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41068	41267	0.00227	0.0851	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43585	43586	0.00988	0.1398	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5254	5255	0.00264	0.0919	0.0	100.0	120.0	140.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	9586	9762	0.0	0.28	0.0	62.0	62.0	62.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2397	43330	0.0009	-0.0176	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4526	4529	0.0	0.1421	0.0	100.0	102.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1020	43018	0.0017499999999999998	0.0518	0.0	150.0	159.0	162.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	541	539	0.00111	0.04459	0.0	300.0	360.0	360.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	41071	41269	0.00017999999999999998	0.70521	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6759	5373	0.0	0.16329999999999997	0.0	75.0	75.0	75.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	829	43289	0.0006	0.0562	0.0	150.0	180.0	210.0	0.9908	-0.0	1	-59.99999999999999	59.99999999999999								
	6801	6803	0.0	-0.008579999999999999	0.0	60.0	63.0	72.0	0.9621	-0.0	1	-59.99999999999999	59.99999999999999								
	1063	43819	0.011699999999999999	0.079	0.0	150.0	180.0	180.0	0.9749	-0.0	1	-59.99999999999999	59.99999999999999								
	6501	6503	0.0	0.12689999999999999	0.0	100.0	120.0	140.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	2614	2697	0.0	0.30870000000000003	0.0	40.0	40.0	40.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	3092	3093	0.0	0.24489999999999998	0.0	37.0	37.0	37.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6361	6363	0.00216	0.1322	0.0	100.0	107.0	120.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	41585	41584	0.0078000000000000005	0.21030000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4114	3999	0.0	0.1	0.0	23.0	28.000000000000004	23.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	1952	639	0.0	0.1335	0.0	40.0	48.0	48.0	0.9882	-0.0	1	-59.99999999999999	59.99999999999999								
	5268	5265	0.0	0.4372	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6204	6205	0.0	0.125	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6813	6817	0.0	0.359	0.0	20.0	26.0	26.0	0.9985	-0.0	1	-59.99999999999999	59.99999999999999								
	180	135	0.0	-0.00233	0.0	225.0	270.0	315.0	0.9853	-0.0	1	-59.99999999999999	59.99999999999999								
	65	68	0.0	0.00843	0.0	1650.0	1814.9999999999998	1995.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1259	41322	0.00413	0.2873	0.0	50.0	75.0	75.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	324	1591	0.0	0.0759	0.0	133.0	133.0	133.0	0.97	-0.0	1	-59.99999999999999	59.99999999999999								
	1840	1882	0.0	0.4065	0.0	25.0	25.0	25.0	1.063	-0.0	1	-59.99999999999999	59.99999999999999								
	831	43235	0.001007	0.05037	0.0	225.0	270.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	777	2972	0.0	0.4165	0.0	33.0	40.0	33.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	9537	9536	0.0108	0.3983	0.0	50.0	60.0	70.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	2037	41612	0.001	-0.009399999999999999	0.0	150.0	180.0	210.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	319	9008	0.0	0.536	0.0	33.0	36.0	38.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	1820	1139	0.0	0.47	0.0	41.0	41.0	41.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	4055	4054	0.0	0.08085	0.0	348.0	348.0	348.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	41014	41216	0.015309999999999999	0.18350000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4920	4919	0.0	1.4284999999999999	0.0	7.000000000000001	7.000000000000001	7.000000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1007	1008	0.009389999999999999	0.1697	0.0	50.0	50.0	50.0	0.9257	-0.0	1	-59.99999999999999	59.99999999999999								
	4962	4964	0.0	0.47537	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1084	43553	0.0	0.045	0.0	225.0	270.0	270.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42026	3008	0.0	0.037610000000000005	0.0	300.0	420.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5321	6651	0.00049	0.00505	0.0	200.0	240.0	280.0	0.9972	-0.0	1	-59.99999999999999	59.99999999999999								
	814	43263	0.0009	0.0601	0.0	150.0	195.0	210.0	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	946	43175	0.00016	0.0227	0.0	672.0	806.0	806.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	181	185	0.0	0.0095	0.0	400.0	400.0	400.0	1.0	-11.18	1	-59.99999999999999	59.99999999999999								
	2035	41610	0.0007000000000000001	0.0892	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5446	42334	0.0	0.01802	0.0	600.0	600.0	720.0	0.9907	-0.0	1	-59.99999999999999	59.99999999999999								
	3966	3977	0.0	0.015152	0.0	1793.0	1793.0	1793.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5211	5214	0.0	0.13795	0.0	100.0	106.0	120.0	0.9409	-0.0	1	-59.99999999999999	59.99999999999999								
	563	41530	0.0	-0.00263	0.0	1200.0	1200.0	1200.0	0.9604	-0.0	1	-59.99999999999999	59.99999999999999								
	947	43006	0.00025	-0.0005099999999999999	0.0	672.0	705.0	807.0	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	5452	5386	0.0	0.14231	0.0	100.0	106.0	120.0	0.9805	-0.0	1	-59.99999999999999	59.99999999999999								
	8632	8635	0.0	0.17857	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	938	43031	8.999999999999999e-5	0.003	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41942	41938	0.0	0.051	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5971	5979	0.0	0.2609	0.0	46.0	46.0	0.0	0.9991	-0.0	1	-59.99999999999999	59.99999999999999								
	5720	42346	0.0	-0.00154	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	763	2961	0.0092	0.26780000000000004	0.0	50.0	59.0	75.0	0.9522	-0.0	1	-59.99999999999999	59.99999999999999								
	41133	41333	0.0032400000000000003	0.10933	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	353	42172	0.0	-0.002	0.0	750.0	900.0	750.0	0.9739	-0.0	1	-59.99999999999999	59.99999999999999								
	2990	43537	0.0039000000000000003	0.2112	0.0	50.0	75.0	75.0	0.9865	-0.0	1	-59.99999999999999	59.99999999999999								
	5891	5893	0.0	0.128	0.0	100.0	107.0	120.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	7542	4568	0.0	-0.019	0.0	30.0	31.0	36.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2657	2692	0.0	0.1787	0.0	14.000000000000002	14.000000000000002	14.000000000000002	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41868	41866	0.0	0.1474	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2557	3607	0.0	0.29350000000000004	0.0	25.0	30.0	30.0	0.986	-0.0	1	-59.99999999999999	59.99999999999999								
	956	43076	0.00027	-0.00249	0.0	672.0	726.0	739.0	1.056	-0.0	1	-59.99999999999999	59.99999999999999								
	44078	44076	0.0	0.0774	0.0	400.0	400.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43358	43360	0.00213	0.11791	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41869	41867	0.0	0.1474	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	492	41838	0.0014199999999999998	0.0623	0.0	400.0	478.0	478.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	6430	6424	0.0	0.011779999999999999	0.0	1620.0	1944.0000000000002	1944.0000000000002	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	5861	5868	0.0	0.0956	0.0	100.0	120.0	140.0	0.9737	-0.0	1	-59.99999999999999	59.99999999999999								
	42086	1531	0.0	-0.0141	0.0	225.0	270.0	315.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	2296	2297	0.0	0.21239999999999998	0.0	42.0	42.0	42.0	0.9892	-0.0	1	-59.99999999999999	59.99999999999999								
	4542	4551	0.0	0.13574999999999998	0.0	100.0	120.0	140.0	0.9954	-0.0	1	-59.99999999999999	59.99999999999999								
	216	42230	0.0009	0.030440000000000002	0.0	400.0	480.0	480.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43803	43804	0.02538	0.8704500000000001	0.0	88.0	106.0	106.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41203	41397	0.0054600000000000004	0.11787	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6871	6865	0.0	-0.0225	0.0	30.0	36.0	42.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5508	44003	0.0	0.00596	0.0	300.0	300.0	360.0	0.9601	-0.0	1	-59.99999999999999	59.99999999999999								
	8106	43970	0.0	-0.00436	0.0	336.0	436.00000000000006	336.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43623	43624	0.0	0.1234	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42151	42152	0.0	0.1418	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	123	41505	0.0	0.060166000000000004	0.0	149.0	176.0	181.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	43978	6478	0.0	0.03066	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4866	4864	0.0069	0.20420000000000002	0.0	15.0	15.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	344	1589	0.0	0.0269	0.0	400.0	432.0	476.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	6358	42388	5.0e-5	0.0025	0.0	329.0	390.0	419.00000000000006	0.9846	-0.0	1	-59.99999999999999	59.99999999999999								
	7767	3567	0.0196	0.49079999999999996	0.0	30.0	30.0	30.0	0.982	-0.0	1	-59.99999999999999	59.99999999999999								
	956	43040	0.0011799999999999998	0.06507	0.0	150.0	162.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8429	8430	0.0	0.25079999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	377	1562	0.0	-0.0036	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41721	41720	0.0049	0.21539999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1507	1517	0.0	0.0674	0.0	50.0	50.0	50.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	6107	6228	0.0	0.1167	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	480	7469	0.0	0.157	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	4594	4520	0.0	0.17800000000000002	0.0	185.0	185.0	185.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9216	41236	0.0034100000000000003	-0.02035	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41697	41696	0.0037	0.1474	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	565	41708	0.0011	0.0479	0.0	300.0	351.0	351.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8751	8496	0.0	-0.015269999999999999	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8431	8429	0.0004	0.0688	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42285	42284	0.009328999999999999	0.28931	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41650	41929	0.000313	0.0144	0.0	123.0	148.0	148.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	869	43283	0.0008	-0.0079	0.0	150.0	187.0	187.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	593	41748	-0.00065	-0.03066	0.0	750.0	825.0	825.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5029	5030	0.0	0.1177	0.0	120.0	144.0	120.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	42064	42065	0.0	0.9229	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	484	485	0.00536	0.16079999999999997	0.0	100.0	100.0	120.0	0.9944	-0.0	1	-59.99999999999999	59.99999999999999								
	6210	6212	0.0	0.36	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	530	41704	0.0	0.05173	0.0	300.0	360.0	420.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	2282	2283	0.0	0.21239999999999998	0.0	45.0	45.0	45.0	0.9658	-0.0	1	-59.99999999999999	59.99999999999999								
	9016	42053	0.0	0.02308	0.0	560.0	672.0	784.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6491	6696	0.0	0.08015	0.0	100.0	105.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42070	42071	0.0	0.2514	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5797	5798	0.0	0.0933	0.0	150.0	180.0	180.0	0.9906	-0.0	1	-59.99999999999999	59.99999999999999								
	5427	5425	0.0	0.15	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5961	5963	0.0	0.12869999999999998	0.0	100.0	120.0	140.0	0.9933	-0.0	1	-59.99999999999999	59.99999999999999								
	1831	1147	0.0	0.41100000000000003	0.0	25.0	25.0	25.0	1.034	-0.0	1	-59.99999999999999	59.99999999999999								
	4201	4203	0.0	0.08	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4587	4584	0.0049	0.151	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5711	5713	0.0	0.1338	0.0	100.0	120.0	120.0	0.9872	-0.0	1	-59.99999999999999	59.99999999999999								
	5421	5423	0.0028000000000000004	0.1301	0.0	100.0	120.0	120.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	1292	41393	0.00191	-0.01462	0.0	83.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4562	4568	0.0	0.395	0.0	30.0	31.0	36.0	0.9724	-0.0	1	-59.99999999999999	59.99999999999999								
	3021	42443	0.00145	0.01721	0.0	900.0	1080.0	1260.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	41807	41806	0.0045000000000000005	0.21128	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2035	41612	0.0008	0.0906	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41881	41884	0.0	-0.0045000000000000005	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1089	43375	0.00517	0.02137	0.0	225.0	270.0	143.0	0.934	-0.0	1	-59.99999999999999	59.99999999999999								
	3542	3543	0.28713	2.4457	0.0	2.5	2.5	2.5	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2359	43263	0.001	0.0049	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	453	41844	0.0016409999999999999	0.046889	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	99	556	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	6353	6352	0.0	0.25025	0.0	40.0	40.0	48.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	230	43563	0.0	0.17051	0.0	50.0	56.00000000000001	57.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	187	4369	0.0	0.29167000000000004	0.0	30.0	30.0	30.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	5697	5698	0.0	0.0447	0.0	120.0	150.0	120.0	1.023	-0.0	1	-59.99999999999999	59.99999999999999								
	6017	6018	0.0	0.062222	0.0	225.0	225.0	225.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5848	5849	0.0	0.07769999999999999	0.0	30.0	32.0	83.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	458	459	0.008076	0.21	0.0	60.0	72.0	72.0	1.034	-0.0	1	-59.99999999999999	59.99999999999999								
	6663	8723	0.000967	0.09903	0.0	150.0	180.0	180.0	0.9902	-0.0	1	-59.99999999999999	59.99999999999999								
	2646	2693	0.0	-0.0417	0.0	50.0	50.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5561	5563	0.0	0.13269999999999998	0.0	100.0	108.0	120.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	5191	5198	0.0	0.15245	0.0	100.0	106.0	120.0	0.9684	-0.0	1	-59.99999999999999	59.99999999999999								
	5152	5159	0.0	0.2707	0.0	40.0	43.0	48.0	0.9764	-0.0	1	-59.99999999999999	59.99999999999999								
	4623	4528	0.0	-0.0058	0.0	100.0	108.0	120.0	0.9979	-0.0	1	-59.99999999999999	59.99999999999999								
	6880	6884	0.0	0.15879	0.0	60.0	64.0	72.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	43547	43548	-0.0034000000000000002	0.0851	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9726	43322	0.0016	0.009000000000000001	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6554	6555	0.0	0.1521	0.0	90.0	108.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6611	44088	0.0	1.0e-5	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	234	43601	0.0	0.00021999999999999998	0.0	1050.0	1155.0	1155.0	1.02	-0.0	1	-59.99999999999999	59.99999999999999								
	1074	43002	0.00165	0.08267	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	780	2993	0.0	0.198	0.0	50.0	60.0	50.0	0.9626	-0.0	1	-59.99999999999999	59.99999999999999								
	6101	6689	0.000681	0.09273300000000001	0.0	150.0	180.0	210.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	6316	44041	0.0012790000000000002	0.11131	0.0	100.0	120.0	140.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	1123	1124	0.0	0.48	0.0	37.0	37.0	37.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	464	465	0.001351	0.0635	0.0	400.0	478.0	478.0	0.9865	-0.0	1	-59.99999999999999	59.99999999999999								
	82	41516	0.0	-0.00058	0.0	1500.0	1800.0	1800.0	1.11	-0.0	1	-59.99999999999999	59.99999999999999								
	6557	6558	0.0	0.14217000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6343	6337	0.0	-0.01282	0.0	39.0	39.0	47.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6950	6963	0.0	0.1475	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7439	7440	0.0	0.12154999999999999	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	584	41732	0.0021	0.0855	0.0	150.0	167.0	167.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	760	43525	0.0	0.195	0.0	50.0	53.0	75.0	0.9836	-0.0	1	-59.99999999999999	59.99999999999999								
	4984	4989	0.0	0.66	0.0	10.0	12.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1200	41225	0.00032	0.13445000000000001	0.0	165.0	215.0	215.0	0.9818	-0.0	1	-59.99999999999999	59.99999999999999								
	6085	6086	0.0	0.27665	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2911	8904	0.0	0.13699999999999998	0.0	72.0	72.0	72.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	5941	5944	0.003859	0.13014	0.0	100.0	112.00000000000001	112.00000000000001	0.9761	-0.0	1	-59.99999999999999	59.99999999999999								
	492	41648	0.000756	0.0363	0.0	150.0	179.0	179.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43669	43670	0.0	0.0764	0.0	60.0	60.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	869	43284	0.0019	-0.0052	0.0	150.0	187.0	187.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	344	1591	0.0	0.0269	0.0	400.0	432.0	476.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	547	513	0.0	0.02177	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42268	6482	0.0	-0.0051	0.0	150.0	158.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5821	5827	0.0	0.048479999999999995	0.0	300.0	360.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42313	42312	0.0	0.08875	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41110	41311	0.0053300000000000005	0.08834	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6871	6874	0.0	-0.01633	0.0	30.0	32.0	36.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8677	5687	0.0	0.09085000000000001	0.0	100.0	140.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6915	6914	0.0	0.655	0.0	26.0	32.0	26.0	0.9696	-0.0	1	-59.99999999999999	59.99999999999999								
	9399	43308	0.0116	0.2645	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6061	42392	0.0	-0.00322	0.0	900.0	1080.0	1259.0	0.9571	-0.0	1	-59.99999999999999	59.99999999999999								
	8963	8961	0.020953	0.7334499999999999	0.0	1.0	1.2	1.2	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42405	42403	0.0	0.1012	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3110	41558	0.0003	0.0359	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1804	1132	0.0	0.4	0.0	45.0	45.0	45.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	574	41722	0.00097	0.042510000000000006	0.0	300.0	304.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	348	4368	0.0	0.3135	0.0	40.0	56.00000000000001	40.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	536	535	0.00034	0.01629	0.0	750.0	750.0	1050.0	0.9501	-0.0	1	-59.99999999999999	59.99999999999999								
	9263	41406	0.00203	0.16727	0.0	83.0	100.0	115.99999999999999	0.9963	-0.0	1	-59.99999999999999	59.99999999999999								
	768	43515	0.002	-0.0003	0.0	150.0	184.0	195.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	588	41804	-0.0001	-0.0028000000000000004	0.0	400.0	520.0	520.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9544	43387	-8.999999999999999e-5	0.0268	0.0	450.0	585.0	585.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8468	8472	0.018933	0.7084	0.0	1.0	1.2	1.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	488	489	0.00035999999999999997	0.01566	0.0	500.0	550.0	550.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43659	43660	0.0	0.113	0.0	0.0	0.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9301	41312	0.0028399999999999996	-0.02015	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9841	43134	0.00361	-0.00867	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7207	44031	0.0	-0.0010299999999999999	0.0	960.0	960.0	960.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1204	41338	0.0	0.2647	0.0	75.0	75.0	225.0	0.9716	-0.0	1	-59.99999999999999	59.99999999999999								
	8425	8426	0.0	0.25079999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41130	41330	0.01233	0.19594999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41046	41247	0.005520000000000001	-0.03542	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2944	43615	0.0	0.15493	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8959	8960	0.0333	0.5289	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10253	43342	0.0013	0.0001	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3110	41560	0.0003	0.0359	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1141	1824	0.0	0.831	0.0	12.0	12.0	12.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	474	475	0.00135	0.0636	0.0	400.0	480.0	480.0	0.981	-0.0	1	-59.99999999999999	59.99999999999999								
	607	41935	0.0	0.1206	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5155	5728	0.0	0.09300000000000001	0.0	140.0	168.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5751	43986	0.0	-0.0022400000000000002	0.0	600.0	600.0	720.0	0.9852	-0.0	1	-59.99999999999999	59.99999999999999								
	41677	41676	0.0032	0.1536	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	933	43028	8.999999999999999e-5	0.003	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8278	8279	0.0	0.04643	0.0	280.0	336.0	280.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41001	41229	0.00061	0.045410000000000006	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6407	6393	0.0	0.13175	0.0	100.0	130.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9583	9765	0.0217	0.447	0.0	23.0	23.0	23.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5531	5538	0.0	0.14205	0.0	100.0	103.0	120.0	0.9711	-0.0	1	-59.99999999999999	59.99999999999999								
	2498	2499	0.0	0.1367	0.0	60.0	60.0	60.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	43249	43284	0.0097	0.4647	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1079	43104	0.00644	-0.039689999999999996	0.0	75.0	75.0	75.0	1.031	-0.0	1	-59.99999999999999	59.99999999999999								
	42074	42075	0.0	0.156	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41118	41322	0.018600000000000002	0.1809	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42102	326	0.0	-0.0006	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8007	8008	0.0	0.1555	0.0	90.0	99.0	90.0	0.9812	-0.0	1	-59.99999999999999	59.99999999999999								
	9224	9225	0.0	0.3452	0.0	23.0	23.0	23.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5790	44121	0.0	-0.014199999999999999	0.0	150.0	180.0	180.0	0.9772	-0.0	1	-59.99999999999999	59.99999999999999								
	77	80	0.0	-0.0003	0.0	1650.0	1814.9999999999998	1995.0	1.104	-0.0	1	-59.99999999999999	59.99999999999999								
	2580	3620	0.0	0.2945	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42396	42397	0.0	0.25575	0.0	900.0	1080.0	900.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5388	5387	0.0	0.07216	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43122	43123	0.011770000000000001	0.2289	0.0	165.0	198.0	198.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3384	41956	0.0	-0.00208	0.0	1200.0	1440.0	1440.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1235	41292	0.0017699999999999999	-0.00464	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9440	43551	0.0	0.02007	0.0	675.0	811.0	877.9999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8719	1786	0.0	-0.010509999999999999	0.0	400.0	480.0	520.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42078	321	0.0	-0.011399999999999999	0.0	300.0	348.0	390.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	599	41634	0.0011070000000000001	0.0487	0.0	315.0	358.0	358.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	959	43044	8.999999999999999e-5	0.00456	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43398	43393	0.00986	0.11476000000000001	0.0	450.0	585.0	585.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	985	987	0.00317	0.18100000000000002	0.0	50.0	50.0	50.0	0.9603	-0.0	1	-59.99999999999999	59.99999999999999								
	551	41542	0.005455	0.1691	0.0	75.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8719	1784	0.0	0.012769999999999998	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2120	2101	0.0	0.20670000000000002	0.0	45.0	45.0	45.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	449	41834	0.00134	0.06316	0.0	400.0	480.0	560.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	42045	1575	0.0	0.13523	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	543	41592	-0.0001	-0.0038	0.0	300.0	360.0	420.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	3397	3396	0.0	0.0786	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	939	43033	0.00014000000000000001	0.01165	0.0	672.0	672.0	672.0	1.061	-0.0	1	-59.99999999999999	59.99999999999999								
	1057	43088	0.00096	0.1035	0.0	150.0	150.0	150.0	0.898	-0.0	1	-59.99999999999999	59.99999999999999								
	6142	44062	0.000111	-0.002597	0.0	450.0	540.0	630.0	0.9867	-0.0	1	-59.99999999999999	59.99999999999999								
	6901	6904	0.0	-0.0023599999999999997	0.0	100.0	105.0	120.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	5525	42262	0.0	0.2306	0.0	65.0	68.0	78.0	0.9934	-0.0	1	-59.99999999999999	59.99999999999999								
	5360	42324	0.0	0.030979999999999997	0.0	600.0	720.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	889	43281	0.0007000000000000001	0.06509999999999999	0.0	150.0	191.0	191.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	2654	2655	0.0008	0.036000000000000004	0.0	300.0	380.0	380.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	1226	41299	0.00314	-0.012849999999999999	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43934	43937	0.021150000000000002	0.84587	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	545	43393	0.00045	-0.00184	0.0	450.0	540.0	630.0	1.073	-0.0	1	-59.99999999999999	59.99999999999999								
	5761	5890	0.0	0.13485	0.0	100.0	120.0	140.0	0.9689	-0.0	1	-59.99999999999999	59.99999999999999								
	2790	2791	0.0	-0.0118	0.0	66.7	71.7	71.7	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	41561	41560	0.0331	0.1534	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4374	332	0.0	0.713	0.0	33.0	43.0	43.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	568	41618	-0.0001	-0.0034000000000000002	0.0	300.0	300.0	360.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	824	801	0.0	0.0336	0.0	1395.0	1395.0	1395.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	1810	1854	0.0	0.779	0.0	12.0	12.0	12.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	41124	41324	0.00211	0.14587999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	879	43260	0.0004	-0.0046	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5346	7597	0.0	0.09343	0.0	150.0	180.0	210.0	0.9824	-0.0	1	-59.99999999999999	59.99999999999999								
	41070	41270	0.03216	0.18170000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43190	43029	0.0064	0.3836	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41644	440	0.00762	0.35792	0.0	67.0	81.0	81.0	0.9963	-0.0	1	-59.99999999999999	59.99999999999999								
	599	41818	0.0005	0.0219	0.0	750.0	899.0	1049.0	0.9684	-0.0	1	-59.99999999999999	59.99999999999999								
	8700	8754	0.0	-0.0021	0.0	601.0	781.0	841.0	1.079	-0.0	1	-59.99999999999999	59.99999999999999								
	42436	42432	0.0	0.16465	0.0	600.0	660.0	684.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42372	42373	0.003522	0.32125	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9537	43331	0.0014000000000000002	0.1531	0.0	150.0	180.0	210.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	4069	4068	0.0	0.07545	0.0	120.0	132.0	132.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5569	5567	0.0	0.08095000000000001	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5788	5786	0.004719999999999999	-0.00605	0.0	100.0	103.0	103.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5718	5715	0.0	0.0629	0.0	100.0	120.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5363	5354	0.0	0.15081	0.0	100.0	100.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6941	6942	0.0	1.4780000000000002	0.0	7.000000000000001	716.0	7.000000000000001	0.9656	-0.0	1	-59.99999999999999	59.99999999999999								
	20701	20704	0.0	0.33340000000000003	0.0	30.0	30.0	30.0	1.065	-0.0	1	-59.99999999999999	59.99999999999999								
	42424	42423	0.005600000000000001	0.2133	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9874	9876	0.0019500000000000001	0.09093400000000001	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9822	41388	0.00018999999999999998	0.028450000000000003	0.0	495.0	495.0	495.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6221	42380	0.0	-0.0020599999999999998	0.0	750.0	900.0	1050.0	0.9828	-0.0	1	-59.99999999999999	59.99999999999999								
	5110	5117	0.0	0.17857	0.0	130.0	130.0	0.0	0.987	-0.0	1	-59.99999999999999	59.99999999999999								
	848	43302	0.0012	0.0019	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5531	5615	0.0	0.1458	0.0	100.0	120.0	120.0	0.9711	-0.0	1	-59.99999999999999	59.99999999999999								
	1478	1479	0.0	-0.0027	0.0	375.0	450.0	525.0	0.9829	-0.0	1	-59.99999999999999	59.99999999999999								
	1894	1873	0.0	0.54866	0.0	34.7	34.7	34.7	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	233	43651	0.0	0.012386	0.0	1050.0	1155.0	1155.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	5585	5588	0.0	0.11220000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8658	8660	0.0	0.3823	0.0	90.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5882	5888	0.0	0.04	0.0	84.0	101.0	168.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1266	41328	0.00083	-0.006520000000000001	0.0	165.0	214.0	231.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	345	1589	0.0	-0.0022	0.0	400.0	432.0	476.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2612	8900	0.0	0.5396	0.0	33.0	33.0	33.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	5258	5242	0.0	0.35200000000000004	0.0	93.0	93.0	93.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9569	41220	0.00187	-0.02012	0.0	83.0	100.0	115.99999999999999	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	6403	6399	0.0	-0.0076	0.0	33.0	35.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4446	4447	0.0	0.225	0.0	30.0	33.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5618	5617	0.0	0.3105	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41023	41227	0.00109	0.08736000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6554	6559	0.0	0.1521	0.0	90.0	108.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43665	43666	0.0	0.113	0.0	0.0	0.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8270	42290	0.0	-0.0088	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4883	4887	0.021	0.495	0.0	30.0	30.0	30.0	0.9584	-0.0	1	-59.99999999999999	59.99999999999999								
	1071	41260	0.00264	0.23070000000000002	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44139	44138	0.02421	0.76967	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	760	43589	0.0002	0.01959	0.0	225.0	263.0	286.0	0.9818	-0.0	1	-59.99999999999999	59.99999999999999								
	5802	5803	0.0	0.1281	0.0	100.0	120.0	140.0	0.9553	-0.0	1	-59.99999999999999	59.99999999999999								
	8067	8068	0.0	0.35	0.0	33.3	33.3	33.3	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7548	3574	0.0207	0.49670000000000003	0.0	25.0	25.0	25.0	0.9595	-0.0	1	-59.99999999999999	59.99999999999999								
	41030	41231	0.00053	0.04533	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2543	3617	0.0	0.3005	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6368	43964	1.0e-5	0.0005	0.0	600.0	780.0	840.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	1086	43096	0.0017399999999999998	0.0998	0.0	75.0	81.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44044	44043	0.011204	0.47691	0.0	55.00000000000001	55.00000000000001	55.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5679	7250	0.000124	0.028759999999999997	0.0	600.0	720.0	600.0	1.059	-0.0	1	-59.99999999999999	59.99999999999999								
	43180	43182	0.014530000000000001	0.37200000000000005	0.0	150.0	180.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1271	41325	0.00172	-0.01926	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42104	326	0.0	-0.0032	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5193	5198	0.0	-0.00745	0.0	100.0	106.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43344	43346	0.0105	0.46009999999999995	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4993	4916	0.10703	1.3529	0.0	6.0	6.0	6.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42059	42060	0.0	0.11	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8268	8269	0.0007193	0.02949	0.0	560.0	672.0	450.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	770	2966	0.0	0.495	0.0	33.0	39.0	33.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	42174	349	0.0	0.021	0.0	750.0	900.0	1050.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5651	5660	0.0	0.05975	0.0	330.0	330.0	330.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6361	6365	0.0	0.0928	0.0	100.0	100.0	120.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	6705	6706	0.0	0.11413999999999999	0.0	120.0	144.0	120.0	0.9816	-0.0	1	-59.99999999999999	59.99999999999999								
	5101	42305	0.0001	0.001475	0.0	600.0	600.0	750.0	0.9734	-0.0	1	-59.99999999999999	59.99999999999999								
	823	43029	0.0009	0.0040999999999999995	0.0	150.0	191.0	191.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43215	43293	0.0053	0.40340000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2399	43219	0.0	0.215	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41085	41284	0.00738	0.07073	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3111	41560	0.0003	-0.0059	0.0	400.0	480.0	560.0	0.937	-0.0	1	-59.99999999999999	59.99999999999999								
	9594	41285	0.006500000000000001	-0.00674	0.0	75.0	90.0	105.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43517	43518	0.0	0.2231	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5281	5283	0.0	0.131	0.0	100.0	106.0	120.0	0.9767	-0.0	1	-59.99999999999999	59.99999999999999								
	2074	1380	0.0	0.40549999999999997	0.0	31.0	31.0	31.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	2629	8909	0.0	0.0333	0.0	114.99999999999999	114.99999999999999	114.99999999999999	1.038	-0.0	1	-59.99999999999999	59.99999999999999								
	10101	10103	0.00215	0.09664	0.0	150.0	180.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8188	8366	0.0	-0.004062	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7193	44037	0.002889	-0.025	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41204	41403	0.00899	0.10490000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4503	4499	0.0017299999999999998	-0.015	0.0	50.0	51.0	60.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	8532	42300	0.0	-0.01221	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5750	43986	0.0	0.01581	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43399	43012	0.01102	0.6709999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41120	41320	0.008159999999999999	0.11105000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5807	5803	0.0	-0.005699999999999999	0.0	100.0	107.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41855	41854	0.0	0.20306999999999997	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	438	41645	0.00057	0.026840000000000003	0.0	135.0	162.0	162.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	227	189	0.0	0.28408	0.0	60.0	72.0	84.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	180	42412	0.0	-0.0027400000000000002	0.0	225.0	270.0	315.0	0.9853	-0.0	1	-59.99999999999999	59.99999999999999								
	5601	5604	0.0	0.08425	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3300	3324	0.052199999999999996	0.41490000000000005	0.0	15.0	15.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	484	485	0.005417	0.1625	0.0	100.0	100.0	120.0	0.9944	-0.0	1	-59.99999999999999	59.99999999999999								
	5852	5864	0.0	0.61525	0.0	40.0	43.0	48.0	0.9896	-0.0	1	-59.99999999999999	59.99999999999999								
	9637	9600	0.0	0.1	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6571	42282	0.0	0.0516	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5475	5376	0.0	-0.0217	0.0	50.0	50.0	60.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8792	8933	0.0	0.079666	0.0	150.0	180.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41081	41280	0.022850000000000002	0.62942	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	940	43034	0.0023499999999999997	0.00243	0.0	150.0	162.0	180.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	2591	3623	0.0	0.8874	0.0	11.0	11.0	11.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7207	44033	0.0	-0.0010299999999999999	0.0	960.0	1152.0	1344.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41723	41722	0.00494	0.21739	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5352	5353	0.0	0.14730000000000001	0.0	80.0	80.0	80.0	1.078	-0.0	1	-59.99999999999999	59.99999999999999								
	9609	9610	0.0	0.00161	0.0	900.0	1079.0	1259.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5991	7188	0.0	0.10478	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	616	41594	-0.00047	-0.015	0.0	40.0	40.0	40.0	1.076	-0.0	1	-59.99999999999999	59.99999999999999								
	6546	6547	0.0	0.16063	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9533	43435	0.00057	0.07844000000000001	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2620	2691	0.0	0.3122	0.0	40.0	40.0	40.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	9605	9507	0.0	0.09701	0.0	40.0	40.0	40.0	1.07	-0.0	1	-59.99999999999999	59.99999999999999								
	1081	43555	0.0	-0.005	0.0	225.0	270.0	270.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	1076	43377	0.0049499999999999995	0.02866	0.0	450.0	585.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	444	41778	-0.0001	-0.0049	0.0	400.0	480.0	480.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8155	8958	0.001238	-0.00857	0.0	105.0	126.0	105.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41415	58	0.0	-0.0017499999999999998	0.0	1650.0	1814.9999999999998	1814.9999999999998	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	43572	43571	0.0	0.14578	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	458	459	0.008076	0.21	0.0	60.0	60.0	60.0	1.034	-0.0	1	-59.99999999999999	59.99999999999999								
	3974	3975	0.0	0.052083000000000004	0.0	0.0	0.0	61.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	623	41584	0.0049	0.1326	0.0	75.0	75.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43922	43862	0.0	0.03532	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4623	3568	0.001	0.0001	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2847	43017	0.0007000000000000001	0.0067	0.0	150.0	150.0	210.0	1.076	-0.0	1	-59.99999999999999	59.99999999999999								
	5596	44079	0.0	0.027200000000000002	0.0	400.0	400.0	300.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	5222	5237	0.0	0.161	0.0	55.00000000000001	55.00000000000001	66.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9547	41412	0.00187	0.16723	0.0	83.0	100.0	115.99999999999999	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	42143	394	0.0	0.5188	0.0	33.0	39.0	41.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9251	41316	0.0028699999999999997	-0.0275	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4754	4758	0.0	1.464	0.0	5.0	5.0	5.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6831	6829	0.0	0.23257999999999998	0.0	82.0	82.0	55.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6441	44056	0.0	-0.0028799999999999997	0.0	450.0	585.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6360	44138	0.00029	0.03533	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4344	9050	0.0	-0.0163	0.0	33.0	40.0	47.0	0.9809	-0.0	1	-59.99999999999999	59.99999999999999								
	4503	4501	0.0	0.0074	0.0	50.0	51.0	60.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	7181	44027	0.002889	0.285	0.0	50.0	60.0	70.0	0.9877	-0.0	1	-59.99999999999999	59.99999999999999								
	41639	41638	0.0067	0.207	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9739	43071	0.000142	-0.001414	0.0	672.0	807.0	941.0	1.057	-0.0	1	-59.99999999999999	59.99999999999999								
	43573	43574	0.06189	0.07816	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	566	41708	-0.0001	-0.0034999999999999996	0.0	300.0	351.0	351.0	1.049	-0.0	1	-59.99999999999999	59.99999999999999								
	41099	41298	0.00886	0.17367999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8148	8942	-7.5e-5	-0.0034899999999999996	0.0	180.0	216.0	216.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5500	44003	0.0	0.02964	0.0	300.0	300.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4098	4097	0.0	0.042199999999999994	0.0	375.0	375.0	375.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	225	42016	0.0	-0.00573	0.0	225.0	247.00000000000003	254.0	0.9958	-0.0	1	-59.99999999999999	59.99999999999999								
	43964	43965	0.00213	0.10948000000000001	0.0	600.0	720.0	221.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41088	9213	0.01614	0.16399999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3106	41862	-0.0001	-0.0023	0.0	300.0	390.0	390.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	789	43669	0.0	0.2696	0.0	60.0	60.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1210	41270	0.00407	0.2895	0.0	50.0	75.0	75.0	1.041	-0.0	1	-59.99999999999999	59.99999999999999								
	9567	9767	0.0042699999999999995	0.3	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1011	913	0.0	0.07413	0.0	195.0	195.0	195.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	2528	3642	0.0	0.23079999999999998	0.0	104.0	104.0	104.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	1814	1133	0.0	0.48	0.0	41.0	41.0	41.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	964	41229	8.0e-5	0.00061	0.0	672.0	672.0	672.0	0.9524	-0.0	1	-59.99999999999999	59.99999999999999								
	384	388	0.0	0.049699999999999994	0.0	300.0	390.0	390.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	763	3769	0.0088	0.2685	0.0	50.0	59.0	64.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	373	4315	0.0	0.0053	0.0	225.0	270.0	270.0	1.038	-0.0	1	-59.99999999999999	59.99999999999999								
	41535	41534	0.00053	0.045919999999999996	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8656	8655	0.0	0.2	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8440	7953	0.0	0.10836	0.0	140.0	168.0	168.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5408	42308	0.0	-0.00149	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1755	1756	0.0	0.1084	0.0	67.0	67.0	67.0	0.9428	-0.0	1	-59.99999999999999	59.99999999999999								
	6413	42266	0.0008699999999999999	-0.009689999999999999	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6234	6173	0.0	-0.00247	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2642	2652	0.0	0.2932	0.0	50.0	50.0	50.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	645	517	0.0	0.2625	0.0	168.0	168.0	168.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	4498	4499	0.010780000000000001	0.2954	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41108	41308	0.00736	0.11109	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	948	43067	0.00311	0.029369999999999997	0.0	150.0	159.0	162.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	820	9359	0.0101	0.4133	0.0	50.0	60.0	70.0	1.042	-0.0	1	-59.99999999999999	59.99999999999999								
	41004	41312	0.00407	0.29346	0.0	50.0	75.0	75.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	992	43005	0.0025800000000000003	-0.0035299999999999997	0.0	150.0	150.0	159.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	947	43007	0.00026	-0.00873	0.0	672.0	807.0	941.0	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	348	1499	0.0	-0.0149	0.0	66.0	83.0	87.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	8198	8728	0.00083	0.049028999999999996	0.0	278.0	333.0	278.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9030	9033	0.0	0.49579999999999996	0.0	33.0	37.0	40.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	827	43945	0.0006	0.0674	0.0	150.0	195.0	210.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	4983	4985	0.022799999999999997	0.49479999999999996	0.0	25.0	25.0	25.0	0.9	-0.0	1	-59.99999999999999	59.99999999999999								
	6950	6953	0.0	0.13995	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1026	43394	0.001327	-0.005699999999999999	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	129	41660	0.0	0.02436	0.0	500.0	590.0	615.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9217	41251	0.0032400000000000003	-0.0294	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43971	43970	0.0	0.21336	0.0	336.0	436.00000000000006	336.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8543	8617	0.0	0.1294	0.0	70.0	70.0	70.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	6290	42356	0.0	0.017896000000000002	0.0	901.0	1081.0	1261.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5894	5895	-0.00021999999999999998	0.27427	0.0	150.0	210.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	573	41554	0.0003	0.041299999999999996	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43195	43309	0.0049	-0.017	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41915	41918	1.0e-5	-0.014910000000000001	0.0	160.0	200.0	200.0	1.036	-0.0	1	-59.99999999999999	59.99999999999999								
	41581	41580	0.0053	0.233	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5226	5247	0.0	-0.007850000000000001	0.0	100.0	107.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7706	4913	0.019299999999999998	0.607	0.0	30.0	30.0	30.0	0.9485	-0.0	1	-59.99999999999999	59.99999999999999								
	2919	2918	0.0	0.35	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6880	6883	0.0	0.15938	0.0	60.0	64.0	72.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	2574	3615	0.0	0.302	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5137	5343	0.0	0.02543	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43025	43023	0.0191	0.5655	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5502	5509	0.0	0.0825	0.0	150.0	180.0	150.0	0.989	-0.0	1	-59.99999999999999	59.99999999999999								
	3321	3322	0.0144	0.248	0.0	25.0	25.0	25.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5461	5425	0.0	0.36848	0.0	39.0	40.0	47.0	0.9807	-0.0	1	-59.99999999999999	59.99999999999999								
	9203	9202	0.00559	0.16440000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6664	8722	0.001033	-0.00773	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	635	516	0.0	0.272	0.0	170.0	170.0	170.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6664	8723	0.000967	-0.01097	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2078	41295	0.00388	0.28946	0.0	50.0	52.0	52.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8136	8682	0.0	0.1674	0.0	100.0	120.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42227	42228	0.0	-0.0127	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	768	43521	0.00185	0.007850000000000001	0.0	150.0	176.0	195.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5471	5473	0.0	0.1283	0.0	100.0	106.0	120.0	0.9864	-0.0	1	-59.99999999999999	59.99999999999999								
	5103	5106	0.0	1.43	0.0	100.0	108.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2508	3603	0.0	0.7134999999999999	0.0	32.0	43.0	43.0	1.048	-0.0	1	-59.99999999999999	59.99999999999999								
	43139	43068	0.0027500000000000003	0.66577	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42354	42355	0.0	0.23784	0.0	1200.0	1320.0	1200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2533	3608	0.0	0.7987000000000001	0.0	13.0	15.0	15.0	1.048	-0.0	1	-59.99999999999999	59.99999999999999								
	1094	43127	0.00358	-0.00843	0.0	150.0	180.0	210.0	1.039	-0.0	1	-59.99999999999999	59.99999999999999								
	8271	42290	0.0	0.12378	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2896	43094	0.00306	0.00933	0.0	150.0	159.0	180.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	104	41664	0.0	0.047375	0.0	250.0	263.0	270.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	7436	7435	0.0	-0.00575	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6311	6313	0.0054	0.1266	0.0	100.0	100.0	120.0	0.9807	-0.0	1	-59.99999999999999	59.99999999999999								
	538	531	0.0	0.0658	0.0	3400.0	3400.0	3400.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41890	41888	-0.0006	-0.0168	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5381	5286	0.000317	-0.01897	0.0	150.0	180.0	180.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	1812	1856	0.0	0.805	0.0	12.0	12.0	12.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	9822	41387	0.00018999999999999998	0.03011	0.0	495.0	495.0	495.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	1007	907	0.00226	0.16966	0.0	115.99999999999999	115.99999999999999	115.99999999999999	1.048	-0.0	1	-59.99999999999999	59.99999999999999								
	2502	2554	0.0	0.299	0.0	40.0	48.0	48.0	0.9305	-0.0	1	-59.99999999999999	59.99999999999999								
	87	42417	0.00121	0.048330000000000005	0.0	300.0	359.0	419.00000000000006	1.042	-0.0	1	-59.99999999999999	59.99999999999999								
	2090	41360	-0.00010999999999999999	-0.00456	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	481	7461	0.0	0.265	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	2990	43539	0.0039000000000000003	0.2112	0.0	50.0	57.99999999999999	75.0	0.9865	-0.0	1	-59.99999999999999	59.99999999999999								
	42032	42033	0.0	0.2353	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5176	44137	0.0	0.006078	0.0	600.0	720.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4733	4737	0.0148	0.0039000000000000003	0.0	45.0	45.0	45.0	0.9773	-0.0	1	-59.99999999999999	59.99999999999999								
	815	9702	0.0111	0.4083	0.0	50.0	56.00000000000001	56.00000000000001	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	44095	5523	0.0	0.09519999999999999	0.0	140.0	168.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8497	8496	0.0	0.47104999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	181	42401	0.0	-0.0027300000000000002	0.0	400.0	400.0	400.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	2606	2607	0.0	0.38	0.0	36.0	36.0	36.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	9177	9178	0.00453	0.12888	0.0	105.0	131.0	141.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41142	41339	0.016200000000000003	0.1656	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8567	8646	0.0	0.08900000000000001	0.0	100.0	100.0	100.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	1210	41273	0.00021	-0.00356	0.0	672.0	726.0	807.0	1.046	-0.0	1	-59.99999999999999	59.99999999999999								
	43845	43847	0.00308	0.11688000000000001	0.0	27.0	27.0	27.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5296	6640	0.0002	0.0225	0.0	600.0	720.0	840.0	0.9641	-0.0	1	-59.99999999999999	59.99999999999999								
	7952	6563	0.00038399999999999996	0.04047	0.0	150.0	180.0	180.0	1.0	-29.999999999999996	1	-59.99999999999999	59.99999999999999								
	42047	4085	0.0	-0.0037	0.0	375.0	450.0	505.99999999999994	0.97	-0.0	1	-59.99999999999999	59.99999999999999								
	43244	43280	0.0053	0.4029	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3535	3534	0.008	0.2466	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2576	3618	0.0	0.3005	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8272	8225	0.0	0.235	0.0	34.0	34.0	34.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	582	41626	4.7999999999999994e-5	0.0021	0.0	750.0	750.0	900.0	0.9708	-0.0	1	-59.99999999999999	59.99999999999999								
	8492	8493	0.0125	0.3685	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7519	7520	0.0	0.16323000000000001	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1060	925	8.5e-5	0.04455	0.0	1402.0	1402.0	1402.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	1088	43127	0.0020399999999999997	0.09157	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43486	43485	0.0	-0.0437	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5091	43968	0.00128	0.13924	0.0	100.0	120.0	140.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	1216	1220	0.01631	0.41	0.0	25.0	37.0	37.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	9265	41246	0.0	-0.0086	0.0	83.0	83.0	83.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	817	9427	0.0009	0.060700000000000004	0.0	150.0	191.0	191.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	239	43563	0.0	-0.0137	0.0	50.0	56.00000000000001	57.99999999999999	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	41549	41548	0.0	0.21448	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5550	6076	0.0	0.015309999999999999	0.0	600.0	642.0	720.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	2901	2900	0.0	0.3125	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6713	42284	0.000936	0.08554500000000001	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2515	3645	0.0	0.708	0.0	32.0	43.0	43.0	1.082	-0.0	1	-59.99999999999999	59.99999999999999								
	1253	9206	0.0	0.38280000000000003	0.0	25.0	37.0	37.0	1.02	-0.0	1	-59.99999999999999	59.99999999999999								
	42319	42318	0.0034999999999999996	0.16579999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9818	41336	0.00012	0.01675	0.0	672.0	807.0	941.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6343	6340	0.0	0.257	0.0	40.0	40.0	48.0	0.994	-0.0	1	-59.99999999999999	59.99999999999999								
	8523	44047	0.0	-0.0334	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4550	4560	0.0	0.23595	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41169	41409	0.0	0.18065	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6262	96265	0.0	0.12960000000000002	0.0	100.0	100.0	120.0	0.978	-0.0	1	-59.99999999999999	59.99999999999999								
	44028	44027	0.0001	0.825	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1242	41344	0.0006	-0.00996	0.0	150.0	194.0	210.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	1230	9213	0.00385	0.263	0.0	50.0	75.0	75.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	8500	8752	0.0	0.0175	0.0	600.0	780.0	840.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	43994	43993	0.00615	0.18677	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	829	43227	0.0	0.55	0.0	48.0	48.0	48.0	0.9883	-0.0	1	-59.99999999999999	59.99999999999999								
	6796	8131	0.000756	0.075556	0.0	180.0	216.0	216.0	0.995	-0.0	1	-59.99999999999999	59.99999999999999								
	2513	2594	0.0	0.1985	0.0	67.0	72.0	67.0	0.9693	-0.0	1	-59.99999999999999	59.99999999999999								
	9309	9310	0.0	0.21	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43080	43078	0.00867	0.36810000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7443	7444	0.0	0.0787	0.0	178.0	178.0	178.0	0.9906	-0.0	1	-59.99999999999999	59.99999999999999								
	4607	4698	0.0	1.3846	0.0	5.0	5.0	5.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	76	41514	0.0	0.00983	0.0	1500.0	1650.0	1650.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	878	43259	0.0007000000000000001	0.069	0.0	150.0	195.0	210.0	0.9923	-0.0	1	-59.99999999999999	59.99999999999999								
	9626	9628	0.0004322	0.062169999999999996	0.0	229.99999999999997	229.99999999999997	229.99999999999997	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	42348	42349	0.0	0.011810000000000001	0.0	600.0	600.0	600.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43218	43219	0.0	-0.015	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4967	4875	0.0424	0.8112	0.0	15.0	15.0	15.0	0.971	-0.0	1	-59.99999999999999	59.99999999999999								
	7252	7250	0.009901	0.27735	0.0	6.0	7.200000000000001	6.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41033	41232	0.00813	0.11115	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8964	8962	0.021400000000000002	0.73725	0.0	1.0	1.2	1.2	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	732	41696	-0.0002	-0.0069	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4592	21	0.0	0.096	0.0	240.0	240.0	240.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	41065	41263	0.0	0.13949999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1016	1017	0.01052	0.29211	0.0	33.0	33.0	33.0	0.9848	-0.0	1	-59.99999999999999	59.99999999999999								
	991	43057	0.00169	0.05179	0.0	150.0	165.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2368	43274	0.0009	-0.0111	0.0	150.0	195.0	199.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3018	43615	0.0	-0.09507	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	370	303	0.0	0.01058	0.0	1784.0	1784.0	1784.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	8730	8735	0.001621	0.09843099999999999	0.0	127.0	153.0	127.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10005	43356	0.0001	0.058600000000000006	0.0	150.0	180.0	210.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	775	3004	0.0	0.395	0.0	67.0	67.0	67.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	615	41596	0.007853	0.25129999999999997	0.0	40.0	40.0	40.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	610	41850	3.0e-5	-0.00312	0.0	1200.0	1440.0	1680.0	0.977	-0.0	1	-59.99999999999999	59.99999999999999								
	1598	1599	0.0	0.094	0.0	90.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	123	41506	0.0	0.056033	0.0	149.0	176.0	181.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	42224	4312	0.0	-0.00747	0.0	225.0	270.0	270.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	5551	6077	0.0	-0.00479	0.0	600.0	642.0	720.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	43242	9333	0.0066	0.4261	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5969	8690	0.0	0.3345	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5850	5851	0.0	0.16	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	640	642	0.0	0.09820000000000001	0.0	60.0	60.0	60.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	4874	4957	-0.0001	-0.0038	0.0	100.0	100.0	100.0	0.966	-0.0	1	-59.99999999999999	59.99999999999999								
	41136	41336	0.00509	0.49896	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	90	2628	0.0	0.04650000000000001	0.0	225.0	270.0	304.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	5969	5982	0.0	0.3345	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6220	42380	0.0	0.019610000000000002	0.0	750.0	900.0	1050.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5021	6104	0.0	0.0788	0.0	42.0	50.4	42.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9320	43314	0.0011	-0.0161	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6609	41544	0.0	0.035699999999999996	0.0	400.0	480.0	559.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	535	41668	0.0005	0.02621	0.0	750.0	900.0	1050.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	560	41572	-0.0001	-0.0034000000000000002	0.0	300.0	358.0	358.0	1.053	-0.0	1	-59.99999999999999	59.99999999999999								
	488	490	0.00034	0.0158	0.0	500.0	550.0	550.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1253	41359	0.003	0.2952	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5371	42328	-0.00018999999999999998	-0.0028499999999999997	0.0	1200.0	1442.0	1442.0	0.9736	-0.0	1	-59.99999999999999	59.99999999999999								
	9328	9344	0.0033	-0.0855	0.0	48.0	48.0	48.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	236	43627	0.0	0.00058	0.0	150.0	161.0	165.0	0.9968	-0.0	1	-59.99999999999999	59.99999999999999								
	1282	41381	0.0017000000000000001	-0.0072	0.0	83.0	83.0	83.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42090	1535	0.0	-0.00345	0.0	225.0	243.00000000000003	292.0	0.9894	-0.0	1	-59.99999999999999	59.99999999999999								
	6461	6465	0.0	0.0305	0.0	320.0	320.0	320.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	4711	4962	0.0	0.07463	0.0	150.0	179.0	210.0	0.9674	-0.0	1	-59.99999999999999	59.99999999999999								
	1703	1750	0.0	0.6333	0.0	11.0	11.0	11.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4953	4955	0.050199999999999995	0.8125	0.0	12.5	12.5	12.5	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	44007	44008	0.0	0.34513	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4500	4501	0.0	0.266	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6833	6832	0.0	0.3333	0.0	20.0	24.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9243	41315	0.0029	-0.0274	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7205	7208	0.0	0.042030000000000005	0.0	0.0	0.0	0.0	1.058	-0.0	1	-59.99999999999999	59.99999999999999								
	41209	41408	0.0	0.68	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2896	2897	0.0	0.1764	0.0	66.7	80.0	80.0	0.9789	-0.0	1	-59.99999999999999	59.99999999999999								
	41126	41328	0.00134	0.11256000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7443	7447	0.0043	0.14	0.0	100.0	178.0	178.0	0.9767	-0.0	1	-59.99999999999999	59.99999999999999								
	42262	42263	0.0	0.16449999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43621	43622	0.0	0.1234	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6008	44055	0.0	0.30935	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43318	43313	0.0059	0.4077	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	567	41616	0.0011070000000000001	0.0487	0.0	315.0	315.0	378.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7577	7578	0.022940000000000002	0.51319	0.0	20.0	20.0	20.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	41181	41380	0.0028199999999999996	0.11541	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42080	321	0.0	-0.0115	0.0	300.0	348.0	390.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1251	41353	0.00317	-0.01085	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43374	43373	0.0087	0.1456	0.0	225.0	270.0	194.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2805	43014	0.0003	-0.00907	0.0	150.0	150.0	210.0	1.039	-0.0	1	-59.99999999999999	59.99999999999999								
	9103	41640	-0.0001	-0.004699999999999999	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2987	43547	0.0034000000000000002	0.2159	0.0	50.0	75.0	75.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	43232	9337	0.006500000000000001	0.3834	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8122	8123	0.0	0.36363999999999996	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43111	43085	0.00464	0.10615000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1235	41293	0.0017399999999999998	-0.00895	0.0	83.0	124.0	124.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44103	44102	0.0055831	0.25062999999999996	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6453	6528	0.0	0.2004	0.0	30.0	30.0	30.0	0.9941	-0.0	1	-59.99999999999999	59.99999999999999								
	41089	41289	0.0	0.12890000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2594	2572	0.0	-0.0127	0.0	67.0	72.0	67.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5480	42342	0.0	-0.00183	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2088	41367	0.00172	-0.00928	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43252	43268	0.0048	0.4117	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7576	3563	0.0417	0.93308	0.0	11.0	11.0	11.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	7955	7953	0.0	0.044214	0.0	2.8	3.4000000000000004	3.4000000000000004	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10027	1882	0.0	0.8109999999999999	0.0	12.5	12.5	12.5	1.086	-0.0	1	-59.99999999999999	59.99999999999999								
	42080	42081	0.0	0.0806	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5545	5547	0.0	0.08895	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	180	42411	0.0	-0.00598	0.0	225.0	254.0	254.0	0.9853	-0.0	1	-59.99999999999999	59.99999999999999								
	570	41714	0.0011	0.0496	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43155	43056	0.00194	0.64266	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	600	41816	-0.0001	-0.0037	0.0	750.0	899.0	1049.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	90	42441	0.0	0.03081	0.0	400.0	480.0	560.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	829	43290	0.0004	0.0705	0.0	150.0	180.0	210.0	0.9908	-0.0	1	-59.99999999999999	59.99999999999999								
	43962	43963	0.00213	0.10948000000000001	0.0	600.0	780.0	221.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6140	44102	4.5900000000000004e-5	0.017929	0.0	900.0	1080.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6107	6240	0.0	0.1167	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	435	41766	0.00127	0.05575	0.0	400.0	478.0	478.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	5370	42326	0.0009130000000000001	0.028727999999999997	0.0	1200.0	1442.0	1442.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4805	4804	0.0	0.13334	0.0	778.0	778.0	778.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	254	253	0.0	0.24989999999999998	0.0	0.0	0.0	0.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	1246	41349	-0.00046	0.1166	0.0	50.0	75.0	75.0	1.023	-0.0	1	-59.99999999999999	59.99999999999999								
	4065	42055	0.0	0.058499999999999996	0.0	225.0	290.0	313.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43378	43377	0.00657	0.12634	0.0	450.0	585.0	450.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41101	41300	0.009439999999999999	0.33564	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41529	41528	0.0	0.26325	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	979	41302	0.00016	0.014199999999999999	0.0	672.0	672.0	759.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1811	1855	0.0	0.4125	0.0	25.0	25.0	25.0	1.047	-0.0	1	-59.99999999999999	59.99999999999999								
	956	43038	0.00027	-0.00091	0.0	672.0	726.0	739.0	1.056	-0.0	1	-59.99999999999999	59.99999999999999								
	6225	6272	0.0	0.09297000000000001	0.0	150.0	180.0	210.0	0.9925	-0.0	1	-59.99999999999999	59.99999999999999								
	6501	6503	0.0	0.12689999999999999	0.0	100.0	120.0	140.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	4874	4952	-0.0001	-0.0038	0.0	100.0	100.0	100.0	0.966	-0.0	1	-59.99999999999999	59.99999999999999								
	9116	9115	0.0	0.2666	0.0	45.0	56.00000000000001	56.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8700	8496	0.0	0.09018000000000001	0.0	150.0	180.0	210.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	584	41734	0.00214	0.08553000000000001	0.0	150.0	167.0	167.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4689	4692	0.0	1.787	0.0	5.0	5.0	5.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9452	9462	0.0	0.24	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4095	4097	0.0	-0.0027	0.0	375.0	375.0	375.0	1.016	-0.0	1	-59.99999999999999	59.99999999999999								
	1196	41232	0.0017299999999999998	-0.00741	0.0	83.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42329	42328	0.018429	0.72737	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	852	43287	0.001007	0.05037	0.0	225.0	270.0	315.0	0.9462	-0.0	1	-59.99999999999999	59.99999999999999								
	9813	9814	0.00908	0.28786	0.0	40.0	49.0	49.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	762	43523	0.0	0.13720000000000002	0.0	50.0	53.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43523	43524	0.0	0.5782	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5846	5843	0.0	-0.00695	0.0	100.0	107.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5738	5132	0.0	0.086666	0.0	150.0	180.0	180.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	243	224	0.0	0.15276	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1816	1136	0.0	0.4772	0.0	41.0	41.0	41.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	6168	6769	0.0	0.1	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2896	43089	0.00306	0.00903	0.0	150.0	150.0	159.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	7702	4978	0.0218	0.4885	0.0	30.0	30.0	30.0	0.9443	-0.0	1	-59.99999999999999	59.99999999999999								
	43226	43273	0.0086	0.9782	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	175	42404	0.0	-0.00375	0.0	225.0	270.0	315.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	7697	4777	0.0223	0.49829999999999997	0.0	25.0	25.0	25.0	0.9348	-0.0	1	-59.99999999999999	59.99999999999999								
	2980	43503	0.0	-0.00653	0.0	50.0	70.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	348	383	0.0	-0.011699999999999999	0.0	66.0	92.0	96.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	42216	4326	0.0002	-0.006670000000000001	0.0	75.0	90.0	90.0	0.9964	-0.0	1	-59.99999999999999	59.99999999999999								
	4479	4478	0.000478	0.03339	0.0	500.0	500.0	500.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	5196	5199	0.0	0.06335	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4703	4706	0.0209	0.4836	0.0	25.0	25.0	25.0	0.9466	-0.0	1	-59.99999999999999	59.99999999999999								
	1015	43061	0.00156	0.057	0.0	150.0	162.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1088	43124	0.002	0.0969	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9311	9312	0.0	0.315	0.0	22.0	22.0	22.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5529	8961	0.00105	-0.01145	0.0	100.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3539	3540	0.60036	3.9507999999999996	0.0	1.32	1.32	1.32	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7207	7206	0.0	0.01264	0.0	1050.0	1050.0	1050.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6889	6892	0.0	0.056799999999999996	0.0	250.0	300.0	250.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4783	4786	0.0231	0.516	0.0	25.0	25.0	25.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	43230	43227	0.0	0.25	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5961	5964	0.0	0.37317999999999996	0.0	39.0	42.0	47.0	0.9956	-0.0	1	-59.99999999999999	59.99999999999999								
	198	121	0.0	0.18045999999999998	0.0	186.0	186.0	186.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7065	7064	0.0	0.007189999999999999	0.0	1980.0	1980.0	1980.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	6410	6449	0.0	0.02888	0.0	450.0	540.0	630.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	43352	43350	0.0169	0.40700000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	559	41570	0.00109	0.04795	0.0	300.0	335.0	335.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6302	6305	0.0	0.18789999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	895	43304	0.00013	0.013300000000000001	0.0	600.0	720.0	780.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	965	41229	0.0001	0.0115	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5219	44109	0.0	0.08078900000000001	0.0	190.0	190.0	190.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2951	43575	0.00309	0.00365	0.0	50.0	57.99999999999999	64.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9850	1874	0.0	0.1889	0.0	84.0	84.0	84.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	328	42106	0.0	0.0007000000000000001	0.0	150.0	172.0	172.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	766	43517	0.0	0.051399999999999994	0.0	150.0	195.0	210.0	0.963	-0.0	1	-59.99999999999999	59.99999999999999								
	313	1575	0.0	0.08237	0.0	150.0	150.0	150.0	0.956	-0.0	1	-59.99999999999999	59.99999999999999								
	8645	8647	0.0	0.28571	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5419	5414	0.0	0.11035	0.0	30.0	31.0	31.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5852	5856	0.0	0.132	0.0	100.0	107.0	120.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	231	3971	0.0	0.07717399999999999	0.0	100.0	120.0	140.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	348	347	0.0	-0.0118	0.0	66.0	96.0	99.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	42049	42050	0.0	0.6096	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4582	4584	0.003	0.08560000000000001	0.0	100.0	102.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9013	42164	0.08	0.10529999999999999	0.0	175.0	175.0	175.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3146	3142	0.0	0.11199999999999999	0.0	41.0	41.0	41.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5701	5703	0.00726	0.25920000000000004	0.0	50.0	55.00000000000001	60.0	0.9684	-0.0	1	-59.99999999999999	59.99999999999999								
	564	563	0.001	0.0421	0.0	300.0	300.0	359.0	1.032	-0.0	1	-59.99999999999999	59.99999999999999								
	43506	43505	0.0	1.5319	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8751	8494	0.0016120000000000002	-0.015149999999999999	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1891	1801	0.0	0.61	0.0	30.0	30.0	30.0	0.9892	-0.0	1	-59.99999999999999	59.99999999999999								
	41563	41562	0.0	0.28563	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1071	41262	0.00264	0.23070000000000002	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6849	6844	0.0	0.564	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5989	5990	0.0	0.2	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	360	9035	0.0	0.0581	0.0	537.0	537.0	537.0	1.075	-0.0	1	-59.99999999999999	59.99999999999999								
	5701	5703	0.0	0.2612	0.0	50.0	50.0	60.0	0.9684	-0.0	1	-59.99999999999999	59.99999999999999								
	7191	44035	0.002889	0.285	0.0	50.0	60.0	70.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	123	41504	0.0	0.055999999999999994	0.0	149.0	176.0	176.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	1752	1753	0.0	0.1084	0.0	67.0	67.0	0.0	0.943	-0.0	1	-59.99999999999999	59.99999999999999								
	10033	43360	0.0017100000000000001	0.15473	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1076	43381	0.0049499999999999995	0.02866	0.0	450.0	585.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5761	5763	0.0	0.13119999999999998	0.0	100.0	120.0	140.0	0.9689	-0.0	1	-59.99999999999999	59.99999999999999								
	595	41628	-0.0001	-0.0048	0.0	150.0	180.0	180.0	0.9961	-0.0	1	-59.99999999999999	59.99999999999999								
	41917	41916	1.0e-5	0.021841	0.0	160.0	200.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4460	4461	0.0	0.225	0.0	30.0	33.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6300	42360	0.0	0.03005	0.0	300.0	300.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9207	41249	0.00328	-0.019799999999999998	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2760	2761	0.0	0.31	0.0	33.3	40.0	40.0	0.984	-0.0	1	-59.99999999999999	59.99999999999999								
	5734	7249	0.00019099999999999998	-0.005679999999999999	0.0	600.0	720.0	600.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	20701	20704	0.0	0.33340000000000003	0.0	30.0	30.0	30.0	1.065	-0.0	1	-59.99999999999999	59.99999999999999								
	5486	5489	0.0	0.16	0.0	75.0	83.0	83.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4533	4549	-0.0001	-0.0044	0.0	100.0	102.0	120.0	1.02	-0.0	1	-59.99999999999999	59.99999999999999								
	6859	6857	0.0	0.36263	0.0	40.0	40.0	40.0	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	7549	4908	0.048499999999999995	0.7845	0.0	14.000000000000002	14.000000000000002	14.000000000000002	0.9581	-0.0	1	-59.99999999999999	59.99999999999999								
	41057	41257	0.0046700000000000005	0.18431999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9533	43078	7.000000000000001e-5	0.0799	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44030	44029	0.0001	0.825	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6800	6803	0.0	0.20192	0.0	60.0	63.0	72.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9840	43130	0.00202	0.10913	0.0	150.0	180.0	210.0	0.9442	-0.0	1	-59.99999999999999	59.99999999999999								
	42021	42020	0.0	0.15407	0.0	225.0	247.00000000000003	254.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1087	43371	0.015600000000000001	0.08935	0.0	150.0	195.0	112.99999999999999	0.982	-0.0	1	-59.99999999999999	59.99999999999999								
	1275	41376	-0.00434	0.33906	0.0	75.0	112.00000000000001	112.00000000000001	1.037	-0.0	1	-59.99999999999999	59.99999999999999								
	43514	43513	0.0	0.07011	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	363	333	0.0	0.0966	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1078	43105	0.00425	0.14529999999999998	0.0	75.0	81.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	599	41950	-5.0e-5	-0.0024	0.0	1200.0	1440.0	1680.0	0.9276	-0.0	1	-59.99999999999999	59.99999999999999								
	43102	43096	0.0074	0.9902	0.0	75.0	81.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8075	8076	0.0	0.35	0.0	33.3	33.3	33.3	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6272	6226	0.0	-0.010169999999999998	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6501	44021	0.0	-0.00128	0.0	300.0	360.0	419.00000000000006	0.9824	-0.0	1	-59.99999999999999	59.99999999999999								
	41669	41668	0.064	3.2034	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	780	43619	0.0018559999999999998	0.008069	0.0	150.0	176.0	191.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	204	145	0.0	0.08267	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43216	9347	0.00311	0.23246	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7186	7187	0.0	0.10769000000000001	0.0	130.0	130.0	130.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1074	43083	0.00017	0.08493	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8639	8638	0.0	0.3125	0.0	80.0	80.0	80.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	61	43862	0.0	-0.00121	0.0	1650.0	1814.9999999999998	1880.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41847	41846	0.00166	0.28699	0.0	1200.0	1440.0	1680.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5531	5534	0.0	0.13995	0.0	100.0	103.0	120.0	0.9711	-0.0	1	-59.99999999999999	59.99999999999999								
	896	43265	0.0001	0.0139	0.0	600.0	746.0	760.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42100	42101	0.0	0.07629999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6369	43960	0.00024	0.012159999999999999	0.0	600.0	780.0	780.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1904	1902	0.0	0.342	0.0	0.0	0.0	0.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	43407	2464	0.005699999999999999	0.4343	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43334	43335	0.0077	0.4632	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2805	43013	0.00023	-0.0084	0.0	150.0	150.0	210.0	1.039	-0.0	1	-59.99999999999999	59.99999999999999								
	41162	41364	0.01439	0.18672999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42112	342	0.0	0.0003	0.0	150.0	165.0	165.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	948	43068	0.0030499999999999998	0.00963	0.0	150.0	159.0	162.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	2583	3628	0.0	0.29600000000000004	0.0	25.0	30.0	30.0	0.913	-0.0	1	-59.99999999999999	59.99999999999999								
	5139	5314	0.00074	0.024900000000000002	0.0	200.0	240.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5218	44108	0.0	0.08078900000000001	0.0	190.0	190.0	190.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	313	1576	0.0	0.08237	0.0	150.0	150.0	150.0	0.956	-0.0	1	-59.99999999999999	59.99999999999999								
	4434	4435	0.0	0.3375	0.0	20.0	25.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9566	9760	0.0	0.28	0.0	62.0	62.0	62.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42388	42389	0.00125	0.064	0.0	300.0	360.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7211	7210	0.0	0.10611000000000001	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	122	41522	0.0	0.018016	0.0	750.0	750.0	750.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	9963	9969	0.0013800000000000002	0.0748	0.0	210.0	210.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5370	42330	-0.00017	0.028239999999999998	0.0	1200.0	1442.0	1442.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	939	43032	0.00115	0.06570000000000001	0.0	150.0	162.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	559	41572	0.0011	0.0475	0.0	300.0	358.0	358.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	829	9344	0.0043	0.9798	0.0	48.0	48.0	48.0	0.9565	-0.0	1	-59.99999999999999	59.99999999999999								
	954	43276	0.0	0.0719	0.0	150.0	195.0	199.0	0.9954	-0.0	1	-59.99999999999999	59.99999999999999								
	43163	43060	0.00345	0.69733	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5003	6200	0.0	0.062400000000000004	0.0	0.0	0.0	0.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	951	41244	0.00148	0.10272	0.0	88.0	95.0	100.0	0.9978	-0.0	1	-59.99999999999999	59.99999999999999								
	5411	5418	0.0	0.13915	0.0	100.0	102.0	120.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	5852	5856	0.0	0.1303	0.0	100.0	120.0	140.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	6302	6303	0.0	0.1432	0.0	126.0	126.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1189	41216	0.00457	-0.010700000000000001	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1231	41308	0.00203	0.17643999999999999	0.0	83.0	125.0	125.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	6416	8507	0.000666	0.13570000000000002	0.0	100.0	120.0	140.0	0.9939	-0.0	1	-59.99999999999999	59.99999999999999								
	5501	5505	0.0	0.21	0.0	60.0	60.0	72.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5960	8685	0.0	0.2	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1106	1107	0.0	0.0022522	0.0	0.0	0.0	0.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	5980	5984	0.0	0.3345	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41777	41776	0.0011	0.0504	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6482	42274	0.0	-0.0060999999999999995	0.0	150.0	158.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5978	5973	0.0	0.12539999999999998	0.0	140.0	140.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2061	9675	0.0	0.4192	0.0	25.0	25.0	25.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	823	9335	0.0011	0.0067	0.0	150.0	191.0	191.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	53	52	0.0	0.0297	0.0	0.0	0.0	370.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7709	4694	0.0504	0.8944	0.0	12.5	12.5	12.5	0.9692	-0.0	1	-59.99999999999999	59.99999999999999								
	6413	6414	0.0	0.282	0.0	33.0	33.0	33.0	0.995	-0.0	1	-59.99999999999999	59.99999999999999								
	5590	5598	0.0	0.01198	0.0	600.0	618.0	720.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	2880	902	0.0	0.2429	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2560	3660	0.0	0.7125	0.0	32.0	43.0	43.0	1.061	-0.0	1	-59.99999999999999	59.99999999999999								
	237	43607	0.0	-0.0028000000000000004	0.0	225.0	259.0	272.0	0.9987	-0.0	1	-59.99999999999999	59.99999999999999								
	2087	41373	0.00328	-0.0105	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8366	8432	0.0	0.019375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6130	42372	0.000224	0.032624	0.0	450.0	540.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41104	41303	0.00201	0.24494	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5511	43980	0.0	0.00534	0.0	300.0	300.0	360.0	0.9662	-0.0	1	-59.99999999999999	59.99999999999999								
	221	43639	0.0	-0.014159999999999999	0.0	60.0	60.0	60.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4962	4714	0.0	-0.0087	0.0	150.0	179.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	439	41778	0.0013	0.0584	0.0	400.0	480.0	480.0	0.9834	-0.0	1	-59.99999999999999	59.99999999999999								
	41809	41808	0.00445	0.20925000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9599	9578	0.0	0.3506	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	236	43631	0.0	-0.00498	0.0	150.0	165.0	173.0	0.9968	-0.0	1	-59.99999999999999	59.99999999999999								
	3344	42155	0.0	0.0721	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5285	5286	0.007999000000000001	0.20345	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2546	3605	0.0	0.3055	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1330	41213	0.00198	0.12933999999999998	0.0	83.0	89.0	89.0	1.034	-0.0	1	-59.99999999999999	59.99999999999999								
	978	43313	0.0005	0.06309999999999999	0.0	150.0	195.0	210.0	0.9658	-0.0	1	-59.99999999999999	59.99999999999999								
	4653	4657	0.021	0.503	0.0	25.0	25.0	25.0	0.9759	-0.0	1	-59.99999999999999	59.99999999999999								
	9113	9114	0.0	0.29412	0.0	42.0	42.0	42.0	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	9537	43330	0.0014000000000000002	0.15259999999999999	0.0	150.0	180.0	210.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	5981	8960	0.0067	0.12990000000000002	0.0	100.0	120.0	140.0	0.9996	-0.0	1	-59.99999999999999	59.99999999999999								
	44012	44011	0.0	0.13154	0.0	600.0	600.0	600.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3471	41883	0.0	0.0682	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5381	5383	0.0020239999999999998	0.0928	0.0	150.0	180.0	180.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	4703	4708	0.0123	0.2525	0.0	40.0	40.0	40.0	0.9506	-0.0	1	-59.99999999999999	59.99999999999999								
	6032	6034	0.0	0.18797	0.0	67.0	67.0	67.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	1210	41268	0.00027	0.1354	0.0	165.0	214.0	231.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	5592	5597	0.0	0.26519	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9209	41363	0.00318	-0.022400000000000003	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8908	8909	0.0	0.09449999999999999	0.0	36.0	36.0	36.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5871	5873	0.002232	0.1295	0.0	100.0	112.99999999999999	112.99999999999999	0.9571	-0.0	1	-59.99999999999999	59.99999999999999								
	7543	7779	0.0213	0.49729999999999996	0.0	30.0	30.0	30.0	0.9999	-0.0	1	-59.99999999999999	59.99999999999999								
	1207	41259	0.0014099999999999998	0.00394	0.0	88.0	95.0	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41817	41816	0.001	0.0449	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44306	44305	0.0	0.24609000000000003	0.0	900.0	1080.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5352	5353	0.0	0.24	0.0	50.0	50.0	50.0	1.078	-0.0	1	-59.99999999999999	59.99999999999999								
	4593	4597	0.0	0.06480999999999999	0.0	208.0	208.0	208.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41781	41780	0.0011	0.0504	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1499	42142	0.0	1.0267	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6401	6394	0.0	0.36379	0.0	33.0	35.0	39.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7951	6563	0.000388	0.04047	0.0	150.0	180.0	180.0	1.0	-29.999999999999996	1	-59.99999999999999	59.99999999999999								
	9464	9455	0.0	0.0001	0.0	76.0	76.0	76.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9447	9457	0.0	0.15789999999999998	0.0	76.0	76.0	76.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	961	43933	0.00221	0.08833	0.0	150.0	195.0	210.0	0.9119	-0.0	1	-59.99999999999999	59.99999999999999								
	6623	6231	0.0	0.11494	0.0	87.0	87.0	87.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42053	9017	0.0	-0.00265	0.0	560.0	672.0	784.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	1269	41310	0.00145	-0.01425	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41207	41406	-0.0014000000000000002	0.11768	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8253	8252	0.0	0.14778	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42110	342	0.0	0.0031	0.0	150.0	183.0	210.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	6931	6932	0.0	-0.01209	0.0	55.00000000000001	55.00000000000001	55.00000000000001	0.9807	-0.0	1	-59.99999999999999	59.99999999999999								
	1077	43381	0.0034300000000000003	-0.00301	0.0	450.0	585.0	630.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	4028	42149	0.0	0.051399999999999994	0.0	300.0	381.0	390.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4565	7550	0.0	0.11199999999999999	0.0	120.0	144.0	168.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	2950	43527	0.0027	-0.0127	0.0	50.0	67.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43537	43538	-0.0039000000000000003	0.0949	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3303	3304	0.0073	0.16899999999999998	0.0	37.0	37.0	37.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	6401	6402	0.0	0.373	0.0	33.0	34.0	39.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1530	9050	0.0	0.4943	0.0	33.0	40.0	47.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	761	2967	0.0	0.405	0.0	33.0	36.0	33.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	3965	3964	0.0005833	0.02374	0.0	509.99999999999994	509.99999999999994	509.99999999999994	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	576	41718	-4.0e-5	0.002	0.0	300.0	304.0	360.0	0.9856	-0.0	1	-59.99999999999999	59.99999999999999								
	1235	9205	0.015009999999999999	0.39840000000000003	0.0	25.0	37.0	37.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	659	663	0.0	0.0883	0.0	150.0	180.0	180.0	0.9746	-0.0	1	-59.99999999999999	59.99999999999999								
	42406	42404	0.0	0.10122	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1016	43059	0.005600000000000001	-0.04287	0.0	75.0	83.0	90.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	120	42000	0.0	0.07754	0.0	150.0	160.0	160.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7546	4693	0.018000000000000002	0.43060000000000004	0.0	30.0	30.0	30.0	0.9781	-0.0	1	-59.99999999999999	59.99999999999999								
	5453	5460	0.0	0.0706	0.0	170.0	170.0	170.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1292	41392	0.0017599999999999998	-0.009519999999999999	0.0	83.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4933	4936	0.0219	0.491	0.0	25.0	25.0	25.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	9246	41313	0.00379	-0.021709999999999997	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43144	43031	0.00047	0.043250000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2911	8904	0.0	0.13699999999999998	0.0	72.0	72.0	72.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	8432	8433	0.0	1.0e-5	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8358	8430	0.00101	0.040999999999999995	0.0	150.0	180.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43225	43272	0.0077	0.9247	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	625	41828	0.0018559999999999998	0.0891	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1538	1501	0.0	0.135	0.0	112.00000000000001	112.00000000000001	112.00000000000001	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	41032	41234	0.00438	0.07168000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43976	6476	0.0	0.03063	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2537	3630	0.0	1.236	0.0	6.0	8.0	8.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	480	7468	0.0	0.156	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	5135	5136	0.00795	0.30987	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5675	5674	0.0545	0.13949999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7544	4914	0.0571	0.9231999999999999	0.0	12.5	12.5	12.5	0.9521	-0.0	1	-59.99999999999999	59.99999999999999								
	640	642	0.0	0.268	0.0	30.0	30.0	30.0	0.9689	-0.0	1	-59.99999999999999	59.99999999999999								
	2615	2614	0.0	0.298	0.0	50.0	50.0	50.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	2401	43296	0.001	-0.016399999999999998	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	947	43115	0.00201	0.056029999999999996	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7212	7213	0.0	0.139	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	953	1157	0.0	0.04111	0.0	933.0	933.0	933.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42275	42274	0.0	0.0801	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6900	6904	0.0	0.1404	0.0	100.0	105.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9651	9652	0.0	0.28559999999999997	0.0	25.0	25.0	25.0	0.9676	-0.0	1	-59.99999999999999	59.99999999999999								
	43207	43291	0.0023	0.1109	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42015	42014	0.0	0.15667	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2789	2791	0.0	0.1112	0.0	66.7	71.7	71.7	0.957	-0.0	1	-59.99999999999999	59.99999999999999								
	9786	41223	0.00015	0.014419999999999999	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1781	1784	0.0	0.0163	0.0	400.0	480.0	560.0	0.977	-0.0	1	-59.99999999999999	59.99999999999999								
	964	41230	0.0001	0.0007000000000000001	0.0	672.0	692.0	739.0	0.9524	-0.0	1	-59.99999999999999	59.99999999999999								
	1324	41253	0.00322	-0.021320000000000002	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6029	6025	0.0	0.1931	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43568	43567	0.0	0.32034	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9579	9561	0.00849	0.15008	0.0	125.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44005	44006	0.0	0.12249	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10168	10205	0.01232	0.40261	0.0	25.0	25.0	25.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43942	43943	0.0053	0.40270000000000006	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2541	3613	0.0	0.3225	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1271	41323	0.00146	-0.0104	0.0	83.0	124.0	124.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7540	4842	0.0209	0.46799999999999997	0.0	25.0	25.0	25.0	0.9623	-0.0	1	-59.99999999999999	59.99999999999999								
	2431	2432	0.0	0.5326	0.0	41.0	41.0	41.0	0.9902	-0.0	1	-59.99999999999999	59.99999999999999								
	1535	42088	0.0	-0.0121	0.0	120.0	120.0	120.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	1174	1173	0.0	0.0382	0.0	420.0	420.0	420.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	41865	41867	0.0	-0.0034000000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41116	41317	0.01927	0.2343	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6027	6021	0.0	0.1931	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41087	41286	0.03578	0.73163	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2730	2732	0.0	0.35159999999999997	0.0	33.3	40.0	40.0	0.9889	-0.0	1	-59.99999999999999	59.99999999999999								
	1296	1068	0.0054800000000000005	0.13801	0.0	210.0	298.0	298.0	1.041	-0.0	1	-59.99999999999999	59.99999999999999								
	819	43291	0.0013	0.2036	0.0	150.0	195.0	210.0	1.041	-0.0	1	-59.99999999999999	59.99999999999999								
	4202	4206	0.0	0.04	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2542	3614	0.0	0.32049999999999995	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	563	41528	0.0	-0.0025900000000000003	0.0	1200.0	1200.0	1200.0	0.9604	-0.0	1	-59.99999999999999	59.99999999999999								
	9103	41642	-0.0001	-0.004699999999999999	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8367	8436	0.0	0.019375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1030	915	0.0	0.04131	0.0	1254.0	1254.0	1254.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	329	1590	0.0	0.0737	0.0	133.0	133.0	133.0	0.97	-0.0	1	-59.99999999999999	59.99999999999999								
	8643	8641	0.0	0.14400000000000002	0.0	80.0	80.0	80.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41047	41248	0.005639999999999999	-0.05595	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42162	42159	0.0	-0.0034999999999999996	0.0	175.0	175.0	175.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42430	42426	0.0	-0.01167	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	234	43651	0.0	-0.00228	0.0	1050.0	1155.0	1155.0	1.02	-0.0	1	-59.99999999999999	59.99999999999999								
	5546	5549	0.0	0.14429999999999998	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5208	5203	0.0	-0.006500000000000001	0.0	100.0	107.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7707	4879	0.0495	0.8005	0.0	15.0	15.0	15.0	0.9874	-0.0	1	-59.99999999999999	59.99999999999999								
	9108	9109	0.0	0.46641	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4544	4551	0.0	-0.01425	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1760	202	0.0	0.49302	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5181	42318	-0.0001	-0.0025	0.0	750.0	900.0	1050.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	1247	41350	0.004	-0.00398	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	91	2608	0.0	0.09699999999999999	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8947	8946	0.0	0.09175000000000001	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	96	2628	0.0	0.0983	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	576	41720	0.0	0.002	0.0	300.0	360.0	360.0	0.9856	-0.0	1	-59.99999999999999	59.99999999999999								
	1804	1132	0.0	0.4	0.0	45.0	45.0	45.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	5896	5743	0.00025	-0.0077	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43135	43104	0.005600000000000001	1.2958	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9450	43591	0.00038100000000000005	0.04445	0.0	225.0	292.0	315.0	0.988	-0.0	1	-59.99999999999999	59.99999999999999								
	613	41550	-0.00023	-0.0174	0.0	75.0	82.0	105.0	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	42013	42012	0.0	0.15667	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8440	7954	0.0	0.10804	0.0	140.0	168.0	168.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	443	41756	-8.0e-5	-0.00333	0.0	400.0	478.0	478.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4703	4709	0.0207	0.46399999999999997	0.0	25.0	25.0	25.0	0.939	-0.0	1	-59.99999999999999	59.99999999999999								
	2091	2093	0.0	-0.0053	0.0	60.0	60.0	60.0	0.9977	-0.0	1	-59.99999999999999	59.99999999999999								
	5611	5613	0.0054800000000000005	0.1263	0.0	100.0	100.0	120.0	0.9921	-0.0	1	-59.99999999999999	59.99999999999999								
	41779	41778	0.0011	0.050199999999999995	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1273	41409	0.0	0.28686	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41167	41369	0.00571	0.17735	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6696	6699	0.0	0.14825	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6062	6063	0.0	0.11289999999999999	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1042	41332	0.00491	-0.005600000000000001	0.0	84.0	91.0	92.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	8511	8492	0.0005	0.0722	0.0	150.0	165.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5553	5552	0.006229	0.19	0.0	90.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6454	6453	0.0	0.6895	0.0	20.0	20.0	20.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	5461	5463	0.0	0.25980000000000003	0.0	50.0	53.0	60.0	0.9807	-0.0	1	-59.99999999999999	59.99999999999999								
	42057	4071	0.0	-0.014070000000000001	0.0	225.0	270.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1064	43819	0.0	0.0001	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42445	152	0.0	-0.00522	0.0	225.0	225.0	225.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	217	42020	0.0	0.036867000000000004	0.0	225.0	247.00000000000003	254.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43306	43305	0.0059	0.4083	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	377	379	0.0	-0.0021	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	588	41800	-0.0001	-0.0033	0.0	400.0	520.0	520.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4873	4876	0.0	0.4825	0.0	25.0	25.0	25.0	0.9457	-0.0	1	-59.99999999999999	59.99999999999999								
	6506	6508	0.0	0.14871	0.0	0.0	0.0	0.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	170	42008	0.0	-0.0013800000000000002	0.0	225.0	270.0	315.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	43577	43578	0.06189	0.08266	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6866	6865	0.0	0.40082999999999996	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5658	5656	9.499999999999999e-5	0.015882	0.0	950.0	950.0	950.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	381	304	0.0	0.054000000000000006	0.0	400.0	400.0	400.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	350	356	0.0	-0.0026	0.0	400.0	448.00000000000006	448.00000000000006	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	349	42172	0.0	0.021	0.0	750.0	900.0	1050.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5814	5816	0.0	0.0667	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7300	7308	0.0	0.07778	0.0	180.0	216.0	216.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	350	357	0.0	-0.0053	0.0	400.0	451.99999999999994	492.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6501	6500	0.0	0.0285	0.0	300.0	359.0	419.00000000000006	0.992	-0.0	1	-59.99999999999999	59.99999999999999								
	1144	1126	0.0	0.589	0.0	25.0	25.0	25.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	6861	6859	0.0	0.9695999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43160	43070	0.015269999999999999	0.65012	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	201	200	0.0	0.57198	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1240	41331	0.00157	-0.00943	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5300	42254	0.0	-0.0009299999999999999	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2397	43331	0.0009	-0.0171	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41892	41760	-0.00010999999999999999	-0.00484	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44443	44441	0.0	0.2945	0.0	15.0	15.0	16.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5069	5073	0.0	-0.00773	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42422	42420	0.00709	0.24763000000000002	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43222	43296	0.0023	0.1116	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2081	41283	0.0016	-0.00838	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41767	41766	0.0011799999999999998	0.05213	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2672	2602	0.0	0.52125	0.0	24.0	24.0	24.0	1.052	-0.0	0	-59.99999999999999	59.99999999999999								
	495	496	0.0018459999999999998	0.0554	0.0	400.0	478.0	478.0	0.9655	-0.0	1	-59.99999999999999	59.99999999999999								
	2724	43109	0.0032400000000000003	0.00633	0.0	150.0	180.0	210.0	0.9921	-0.0	1	-59.99999999999999	59.99999999999999								
	4503	4679	0.0	-0.01375	0.0	100.0	120.0	140.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	815	43274	0.0024	0.191	0.0	150.0	195.0	199.0	1.036	-0.0	1	-59.99999999999999	59.99999999999999								
	1330	41214	0.00199	0.12994	0.0	83.0	89.0	89.0	1.034	-0.0	1	-59.99999999999999	59.99999999999999								
	9590	43847	0.00255	0.16841	0.0	83.0	100.0	115.99999999999999	1.053	-0.0	1	-59.99999999999999	59.99999999999999								
	170	42002	0.0	-0.00949	0.0	150.0	161.0	161.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	567	41614	0.00106	0.04658	0.0	315.0	315.0	378.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5091	43966	0.00127	0.13888999999999999	0.0	100.0	120.0	140.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	6380	6381	0.0	0.22399999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5589	5583	0.0	0.15259999999999999	0.0	50.0	52.0	60.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1195	41221	0.0017000000000000001	-0.01	0.0	83.0	124.0	124.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5029	5031	0.0	0.1175	0.0	0.0	0.0	0.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	9354	9356	0.001045	0.09086999999999999	0.0	401.99999999999994	482.0	562.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	42114	42115	0.0	0.11960000000000001	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1298	41403	0.00182	-0.008100000000000001	0.0	75.0	112.99999999999999	112.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6800	6804	0.0	0.20033	0.0	60.0	63.0	72.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7807	7775	0.0	1.0216	0.0	12.5	12.5	12.5	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	464	465	0.001351	0.0635	0.0	400.0	478.0	478.0	0.9865	-0.0	1	-59.99999999999999	59.99999999999999								
	131	42022	0.0	0.02686	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41040	41241	0.03968	0.71277	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1231	41307	0.00203	0.16047	0.0	83.0	125.0	125.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	6760	6761	0.0	0.15143	0.0	88.0	88.0	88.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4532	4546	0.0	0.06253	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4051	42040	0.0	0.04905	0.0	300.0	390.0	390.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	581	41626	0.00011599999999999999	0.0051	0.0	750.0	750.0	900.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6863	6860	0.0	0.4	0.0	15.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	949	43015	0.0012900000000000001	0.06963	0.0	150.0	150.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	951	41246	0.0	0.1501	0.0	83.0	83.0	83.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	827	43943	0.0007000000000000001	0.0678	0.0	150.0	195.0	210.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	7710	4939	0.00817	0.25791000000000003	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1046	41356	0.00023	-0.00086	0.0	672.0	807.0	941.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	3007	43561	0.000489	0.06457	0.0	225.0	270.0	315.0	1.09	-0.0	1	-59.99999999999999	59.99999999999999								
	1214	41276	0.01076	-0.012470000000000002	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2525	2599	0.0	0.292	0.0	40.0	48.0	48.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	773	2959	0.0	0.397	0.0	33.0	36.0	33.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	2861	2862	0.0	0.3116	0.0	33.3	40.0	40.0	0.9769	-0.0	1	-59.99999999999999	59.99999999999999								
	41027	41256	0.00897	0.40291	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43602	43601	0.0	0.24882	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43026	43027	0.00359	0.68953	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4224	7682	0.0	0.4	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8207	8360	0.0005	-0.057699999999999994	0.0	300.0	360.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43217	9345	0.00338	-0.03304	0.0	31.0	42.0	42.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41192	41393	0.01423	0.46431	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6551	6537	0.0	0.062933	0.0	150.0	150.0	150.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	10106	10105	0.00363	0.16329000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	992	43056	0.0027700000000000003	0.00846	0.0	150.0	165.0	180.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	2651	2692	0.0	-0.028999999999999998	0.0	40.0	40.0	40.0	1.052	-0.0	1	-59.99999999999999	59.99999999999999								
	5411	42310	0.0	0.01399	0.0	600.0	600.0	720.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	625	41832	0.003	0.0873	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8470	8474	0.02145	0.7308499999999999	0.0	1.0	1.2	1.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7080	7081	0.04212	0.24158000000000002	0.0	6.72	8.06	9.4	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6301	42362	0.0	0.00517	0.0	300.0	300.0	360.0	0.9841	-0.0	1	-59.99999999999999	59.99999999999999								
	6272	6273	0.0	0.27557	0.0	150.0	210.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7711	4640	0.022099999999999998	0.4955	0.0	30.0	30.0	30.0	0.9414	-0.0	1	-59.99999999999999	59.99999999999999								
	43240	43259	0.0053	0.406	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2514	3625	0.0	0.7140000000000001	0.0	32.0	43.0	43.0	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	9102	41642	0.001983	0.09119999999999999	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1035	43074	0.0066	-0.015529999999999999	0.0	75.0	75.0	84.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	3088	3086	0.0	0.2914	0.0	50.0	50.0	50.0	1.044	-0.0	1	-59.99999999999999	59.99999999999999								
	43403	43016	0.011319999999999998	0.6704000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2629	8909	0.0	0.0333	0.0	114.99999999999999	114.99999999999999	114.99999999999999	1.038	-0.0	1	-59.99999999999999	59.99999999999999								
	843	43310	0.00165	0.08267	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5649	5650	0.0	0.07780000000000001	0.0	208.0	208.0	208.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8593	8592	0.0	0.09449999999999999	0.0	126.0	126.0	126.0	1.025	-0.0	0	-59.99999999999999	59.99999999999999								
	6401	6508	0.0	-0.00193	0.0	450.0	463.99999999999994	488.99999999999994	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	5117	5120	0.0	0.22475	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8432	8189	0.0	0.074375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8670	5687	0.0	0.09095	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8569	8616	0.0	0.1294	0.0	70.0	70.0	70.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	42306	42304	0.00207	0.025025	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43489	43488	0.00104	0.0024	0.0	33.5	33.5	33.5	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	183	41666	0.0	-0.00207	0.0	250.0	270.0	283.0	0.9669	-0.0	1	-59.99999999999999	59.99999999999999								
	6957	6953	0.0	0.09475	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5246	43993	0.00082	-0.006770000000000001	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1077	43379	0.0034300000000000003	-0.00301	0.0	450.0	585.0	630.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	226	224	0.0	-0.009559999999999999	0.0	225.0	243.00000000000003	243.00000000000003	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	876	875	0.0	0.38667	0.0	20.0	24.0	24.0	1.045	-0.0	0	-59.99999999999999	59.99999999999999								
	381	42070	0.0	-0.0062	0.0	428.0	471.0	578.0	0.999	-0.0	1	-59.99999999999999	59.99999999999999								
	9748	9749	0.0	0.006494	0.0	16.0	16.0	16.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	761	43585	0.00105	0.006059999999999999	0.0	225.0	263.0	286.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1075	43178	0.00131	0.05236	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6301	42364	0.0	0.0028899999999999998	0.0	300.0	360.0	360.0	0.9841	-0.0	1	-59.99999999999999	59.99999999999999								
	41835	41834	0.0025700000000000002	0.12099	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9799	9784	0.00966	0.29098	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	210	18	0.0	0.01	0.0	2400.0	2400.0	2400.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	42174	42175	0.0	0.011000000000000001	0.0	3.0	3.0	3.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	594	41748	0.0008	0.03742	0.0	750.0	825.0	825.0	0.9787	-0.0	1	-59.99999999999999	59.99999999999999								
	6623	6230	0.0	0.11494	0.0	87.0	87.0	87.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4066	42028	0.0	0.0015	0.0	300.0	420.0	420.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	42162	42163	0.0	0.4075	0.0	175.0	175.0	175.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6841	6846	0.0	-0.00645	0.0	100.0	105.0	120.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	5461	5463	0.0	0.2618	0.0	50.0	50.0	60.0	0.9807	-0.0	1	-59.99999999999999	59.99999999999999								
	2655	2600	0.0	0.11744	0.0	204.99999999999997	204.99999999999997	204.99999999999997	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	5582	5586	0.0	0.0336	0.0	200.0	200.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6900	6902	0.00251	0.14005	0.0	100.0	105.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8532	8537	0.0	0.1038	0.0	150.0	180.0	150.0	0.9847	-0.0	1	-59.99999999999999	59.99999999999999								
	136	17	0.0	0.0768	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8192	8193	0.0	0.24559999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6770	6780	0.0	0.1787	0.0	80.0	80.0	80.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	43138	43067	0.0027500000000000003	0.6826300000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3025	43561	0.00049	-0.00319	0.0	225.0	270.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	394	1498	0.0	0.1388	0.0	66.0	95.0	99.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	9012	1562	0.0	0.023799999999999998	0.0	50.0	50.0	50.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	8729	8737	3.1e-5	0.004712	0.0	278.0	333.0	278.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42127	372	0.0	0.08	0.0	225.0	261.0	297.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5651	5653	0.0	0.1326	0.0	100.0	100.0	120.0	0.9997	-0.0	1	-59.99999999999999	59.99999999999999								
	6362	42366	0.000178	-0.009706	0.0	300.0	326.0	360.0	0.9517	-0.0	1	-59.99999999999999	59.99999999999999								
	5581	5588	0.0	0.00437	0.0	300.0	324.0	378.0	0.99	-0.0	1	-59.99999999999999	59.99999999999999								
	8256	8254	0.0	0.14778	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1198	41235	0.00407	0.295	0.0	50.0	75.0	75.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	1025	43182	0.0007599999999999999	0.1002	0.0	150.0	180.0	210.0	0.9669	-0.0	1	-59.99999999999999	59.99999999999999								
	8700	8498	0.0	0.08938	0.0	150.0	180.0	210.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	980	41301	0.00023	-0.00042	0.0	672.0	807.0	941.0	1.047	-0.0	1	-59.99999999999999	59.99999999999999								
	5041	5036	0.0	0.10833	0.0	120.0	140.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6311	6313	0.0	0.1291	0.0	100.0	120.0	140.0	0.9807	-0.0	1	-59.99999999999999	59.99999999999999								
	5311	5316	0.0	0.14082	0.0	100.0	100.0	120.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	587	41602	-0.0001	-0.0019	0.0	300.0	389.0	389.0	1.048	-0.0	1	-59.99999999999999	59.99999999999999								
	5630	5632	0.0	0.11199999999999999	0.0	125.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41519	41518	0.0	0.03717	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	978	43278	0.0007000000000000001	0.0755	0.0	150.0	195.0	210.0	0.9658	-0.0	1	-59.99999999999999	59.99999999999999								
	41018	41221	0.00739	0.11048	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	546	430	0.00032	0.0072	0.0	250.0	300.0	300.0	1.0	-14.849999999999998	1	-59.99999999999999	59.99999999999999								
	471	41688	0.0014000000000000002	0.061500000000000006	0.0	400.0	400.0	476.0	0.9722	-0.0	1	-59.99999999999999	59.99999999999999								
	5550	6078	0.0	0.01573	0.0	600.0	642.0	720.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	5291	5293	0.0	0.12480000000000001	0.0	100.0	100.0	120.0	0.9569	-0.0	1	-59.99999999999999	59.99999999999999								
	7567	7566	0.0	0.20703	0.0	0.0	0.0	0.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	5361	42324	0.0	-0.00366	0.0	600.0	720.0	720.0	0.9955	-0.0	1	-59.99999999999999	59.99999999999999								
	43050	43055	0.0035499999999999998	0.71163	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8115	8117	0.0	0.16923	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7200	7210	0.0	0.06735000000000001	0.0	180.0	184.0	215.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	2615	2614	0.0	0.2994	0.0	50.0	50.0	50.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	1015	43060	0.0016	0.055869999999999996	0.0	150.0	162.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	190	28	0.0	0.04547	0.0	343.0	343.0	343.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	220	43543	0.0	0.1782	0.0	75.0	90.0	103.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	42061	42062	0.005889999999999999	0.10997	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2749	43937	-0.00018999999999999998	-0.00753	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5649	5646	0.0	0.0355	0.0	624.0	624.0	624.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5923	8363	0.0	-0.00497	0.0	750.0	900.0	750.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10033	43365	0.00157	0.1535	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43120	43121	0.00714	0.2284	0.0	165.0	198.0	198.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44036	44035	0.0001	0.825	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41210	41407	0.0	-0.08	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6880	6878	0.0	0.19283	0.0	60.0	72.0	84.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	236	43633	0.0	-0.0045000000000000005	0.0	150.0	180.0	210.0	0.9968	-0.0	1	-59.99999999999999	59.99999999999999								
	772	2956	0.0	0.39549999999999996	0.0	33.0	39.0	33.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	9841	43132	0.00357	-0.01083	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4643	4646	0.0519	0.8393999999999999	0.0	12.5	12.5	12.5	0.9637	-0.0	1	-59.99999999999999	59.99999999999999								
	2096	41408	0.0	1.08	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8645	8648	0.0	0.28571	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5458	42332	0.0	0.01745	0.0	600.0	600.0	720.0	0.9907	-0.0	1	-59.99999999999999	59.99999999999999								
	4921	4575	0.022099999999999998	0.494	0.0	30.0	30.0	30.0	0.9361	-0.0	1	-59.99999999999999	59.99999999999999								
	5303	5327	0.0	0.035	0.0	200.0	240.0	240.0	0.997	-0.0	1	-59.99999999999999	59.99999999999999								
	194	142	0.0	0.18266	0.0	186.0	186.0	186.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3471	41884	0.0	0.0682	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5313	5316	0.0	-0.01242	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4438	4439	0.0	0.2504	0.0	10.0	12.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3032	42419	4.0e-5	0.0321	0.0	400.0	480.0	560.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	4610	4609	0.0	0.46	0.0	20.0	25.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43512	43511	0.0	0.07077	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1163	41285	0.00124	0.11111	0.0	75.0	90.0	105.0	0.9787	-0.0	1	-59.99999999999999	59.99999999999999								
	384	42118	0.0	0.0274	0.0	400.0	455.99999999999994	492.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	331	369	0.0	0.0437	0.0	150.0	195.0	210.0	0.975	-0.0	0	-59.99999999999999	59.99999999999999								
	2525	3644	0.0	0.754	0.0	32.0	43.0	43.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	41679	41678	0.0032	0.1536	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	352	357	0.0	0.0814	0.0	133.0	133.0	133.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	76	41512	0.0	0.00993	0.0	1500.0	1500.0	1500.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7058	41562	0.0	-0.0032	0.0	1250.0	1250.0	1750.0	0.9186	-0.0	1	-59.99999999999999	59.99999999999999								
	41689	41688	0.00115	0.05053	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8663	8664	0.012325999999999998	0.26286000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6371	6373	0.0	0.22399999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41042	41243	0.03925	0.77571	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42260	42261	0.0	0.1635	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6562	44128	0.000588	0.052469999999999996	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	345	1591	0.0	-0.002	0.0	400.0	432.0	476.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	213	214	0.0	-0.00621	0.0	560.0	717.0	717.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4493	4492	0.0001305	0.0098	0.0	1900.0	1900.0	1900.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	9219	9218	0.0	0.2746	0.0	88.0	88.0	88.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	1047	43081	0.00791	0.47838	0.0	33.0	33.0	33.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	43816	43894	0.01965	0.21264	0.0	1.0	1.0	1.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1034	43075	0.00156	0.057300000000000004	0.0	150.0	150.0	158.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	446	447	0.0023599999999999997	0.08259999999999999	0.0	150.0	180.0	180.0	0.988	-0.0	1	-59.99999999999999	59.99999999999999								
	3727	3728	0.01318	0.3994	0.0	33.3	40.0	33.3	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	2373	9427	0.0009	0.0042	0.0	150.0	191.0	191.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41735	41734	0.00151	0.0604	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	399	4015	0.0	-0.0083	0.0	150.0	165.0	165.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	860	43299	0.0009	-0.0067	0.0	150.0	195.0	199.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5003	6202	0.0	0.0435	0.0	0.0	0.0	0.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	2591	3623	0.0	0.8851	0.0	8.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	389	387	0.0	0.0712	0.0	999.0	999.0	999.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	42025	42024	0.0	0.21056	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	123	162	0.0	0.05563	0.0	149.0	176.0	176.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	43926	43927	0.00569	0.12695	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43146	43044	0.00047	0.04459	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	144	166	0.0	0.04812	0.0	225.0	292.0	292.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	9263	41405	0.00202	0.16817000000000001	0.0	83.0	100.0	115.99999999999999	0.9963	-0.0	1	-59.99999999999999	59.99999999999999								
	10253	43356	0.0016	0.008100000000000001	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7636	7628	0.00503	0.1491	0.0	83.5	83.5	83.5	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5057	5059	0.0	0.3345	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2980	43505	0.0	-0.0023	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	960	43044	0.00023	0.00826	0.0	672.0	672.0	672.0	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	2712	2713	0.0045000000000000005	0.0968	0.0	66.7	71.7	71.7	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	5651	5653	0.0054	0.1272	0.0	100.0	108.0	120.0	0.9997	-0.0	1	-59.99999999999999	59.99999999999999								
	2518	2535	0.0	0.26030000000000003	0.0	50.0	60.0	60.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	149	158	0.0	0.04721	0.0	225.0	225.0	225.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	887	43279	0.0007000000000000001	0.0096	0.0	150.0	195.0	199.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43205	9427	0.0063	0.38280000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	245	244	0.0	0.13356	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	226	43509	0.0	-0.00523	0.0	225.0	270.0	315.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	108	42433	0.0	0.0227	0.0	600.0	720.0	840.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	5131	5133	0.0	0.12890000000000001	0.0	100.0	106.0	120.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	4700	4940	0.0	0.01876	0.0	750.0	900.0	1050.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	563	41680	0.0011	0.0496	0.0	300.0	351.0	375.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5436	5465	0.00040500000000000003	0.038446	0.0	300.0	309.0	360.0	1.098	-0.0	1	-59.99999999999999	59.99999999999999								
	2978	43529	0.0033	0.21280000000000002	0.0	50.0	67.0	75.0	0.9833	-0.0	1	-59.99999999999999	59.99999999999999								
	10169	10170	0.013300000000000001	0.2	0.0	37.5	55.00000000000001	37.5	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	44095	5522	0.0	0.19039999999999999	0.0	70.0	84.0	84.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1325	41289	0.0	0.0677	0.0	150.0	195.0	195.0	0.9633	-0.0	1	-59.99999999999999	59.99999999999999								
	847	43278	0.0004	-0.011899999999999999	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7058	41564	0.0	-0.0032	0.0	1250.0	1250.0	1750.0	0.9186	-0.0	1	-59.99999999999999	59.99999999999999								
	6098	5432	0.00456	0.2663	0.0	50.0	51.0	60.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1250	41353	0.00378	0.18085	0.0	83.0	125.0	125.0	0.9622	-0.0	1	-59.99999999999999	59.99999999999999								
	6472	42276	0.0	-0.008	0.0	150.0	158.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8532	42298	0.0	-0.012199999999999999	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8697	8706	0.0	-0.00631	0.0	220.00000000000003	264.0	220.00000000000003	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43129	43130	0.0076	0.81587	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3024	42415	0.0	-0.02471	0.0	150.0	180.0	210.0	0.9969	-0.0	1	-59.99999999999999	59.99999999999999								
	5376	5377	0.0	0.5503	0.0	999.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41061	41261	0.0404	1.2244	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1287	9315	0.00222	0.18734	0.0	86.0	86.0	86.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	6081	6086	0.0	0.13895	0.0	100.0	120.0	140.0	0.9452	-0.0	1	-59.99999999999999	59.99999999999999								
	8511	8488	0.0	0.0683	0.0	150.0	165.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4723	4729	0.0129	0.3882	0.0	45.0	45.0	45.0	0.9392	-0.0	1	-59.99999999999999	59.99999999999999								
	5236	5235	0.0	0.12689999999999999	0.0	55.00000000000001	55.00000000000001	66.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2660	2635	0.0	0.396	0.0	33.0	33.0	33.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	542	520	0.0	0.01316	0.0	850.0	850.0	850.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1213	41274	0.00366	0.17168	0.0	83.0	125.0	125.0	0.9769	-0.0	1	-59.99999999999999	59.99999999999999								
	42315	42314	0.0	0.13162000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6362	44045	7.7e-5	0.16954999999999998	0.0	55.00000000000001	59.0	66.0	0.9977	-0.0	1	-59.99999999999999	59.99999999999999								
	41178	41376	0.01374	1.0143	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2431	2432	0.0	0.5367999999999999	0.0	41.0	41.0	41.0	0.9902	-0.0	1	-59.99999999999999	59.99999999999999								
	5107	5105	0.0	0.07165	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4891	4892	0.0	0.34109	0.0	33.0	40.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5972	5974	0.0	0.09449999999999999	0.0	100.0	100.0	120.0	0.9827	-0.0	1	-59.99999999999999	59.99999999999999								
	3018	43613	-0.0002	-0.095	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6733	6620	0.0	0.0435	0.0	160.0	160.0	160.0	0.979	-0.0	1	-59.99999999999999	59.99999999999999								
	6710	42286	0.00124	0.000628	0.0	150.0	180.0	210.0	0.9829	-0.0	1	-59.99999999999999	59.99999999999999								
	231	240	0.0	0.086935	0.0	100.0	109.00000000000001	113.99999999999999	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	6541	6548	0.0	0.07945	0.0	100.0	104.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1238	9242	0.01685	0.33863	0.0	42.0	42.0	42.0	0.9882	-0.0	1	-59.99999999999999	59.99999999999999								
	1275	10208	0.00046600000000000005	0.69077	0.0	12.5	12.5	12.5	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	41041	41242	0.04013	0.69719	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2598	3640	0.0	0.297	0.0	25.0	30.0	30.0	0.94	-0.0	1	-59.99999999999999	59.99999999999999								
	41891	41889	-0.0006	-0.0168	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	337	4319	0.0	0.0016	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	564	41682	-0.0001	-0.0036	0.0	300.0	335.0	335.0	1.032	-0.0	1	-59.99999999999999	59.99999999999999								
	2838	2836	0.00756	0.2711	0.0	135.0	135.0	135.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	6416	42266	0.0017399999999999998	0.12914	0.0	100.0	120.0	140.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	7736	7735	0.0	0.4	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5165	5164	0.0	0.06215	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6766	6792	0.0	0.16	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4236	652	0.0	0.84	0.0	12.0	12.0	12.0	0.9908	-0.0	1	-59.99999999999999	59.99999999999999								
	2458	43266	0.0	-0.0013	0.0	600.0	746.0	760.0	1.065	-0.0	1	-59.99999999999999	59.99999999999999								
	6876	6873	-0.00751	0.23369	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42114	342	0.0	-0.0316	0.0	150.0	190.0	210.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	2583	3628	0.0	0.3215	0.0	25.0	30.0	30.0	0.913	-0.0	1	-59.99999999999999	59.99999999999999								
	41663	41662	0.0	0.14699	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	766	43515	0.0	0.044000000000000004	0.0	150.0	184.0	195.0	0.963	-0.0	1	-59.99999999999999	59.99999999999999								
	959	43047	0.00017999999999999998	0.0154	0.0	672.0	672.0	874.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	20700	20725	0.0	0.4987	0.0	15.0	15.0	15.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	5091	42302	0.0	-0.0022	0.0	600.0	720.0	840.0	0.9819	-0.0	1	-59.99999999999999	59.99999999999999								
	43985	43984	0.0	0.13119999999999998	0.0	600.0	600.0	600.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1017	43062	0.0012900000000000001	-0.00082	0.0	100.0	108.0	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	219	244	0.0	0.0821	0.0	150.0	165.0	173.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7580	3566	0.02621	0.5865100000000001	0.0	18.0	18.0	18.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	43202	43274	0.0027	0.11	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4101	4180	0.0	0.24	0.0	63.0	63.0	63.0	1.025	-0.0	0	-59.99999999999999	59.99999999999999								
	1093	1836	0.0	0.23809999999999998	0.0	30.0	30.0	30.0	0.9728	-0.0	1	-59.99999999999999	59.99999999999999								
	1057	43086	0.00154	0.11205	0.0	88.0	88.0	98.0	0.898	-0.0	1	-59.99999999999999	59.99999999999999								
	1016	1017	0.00603	0.16866	0.0	50.0	50.0	50.0	0.9848	-0.0	1	-59.99999999999999	59.99999999999999								
	4542	4550	0.0	0.13574999999999998	0.0	100.0	120.0	140.0	0.9954	-0.0	1	-59.99999999999999	59.99999999999999								
	5253	5256	0.0	0.7979999999999999	0.0	10.0	12.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3698	43621	0.0	-0.0023599999999999997	0.0	540.0	648.0	648.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41129	41329	0.01256	0.19538	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4623	4625	0.031	0.1201	0.0	20.0	20.0	20.0	0.9801	-0.0	1	-59.99999999999999	59.99999999999999								
	5556	6447	0.0	0.1232	0.0	110.00000000000001	110.00000000000001	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6525	6522	0.0	0.1411	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4301	4303	0.0	0.04165	0.0	239.0	239.0	239.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	938	43030	8.999999999999999e-5	0.00292	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4502	4678	0.0	0.0917	0.0	100.0	120.0	140.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	6567	44025	0.0	-0.01655	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5004	5006	0.0	0.21123999999999998	0.0	67.0	80.0	67.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	1045	41354	6.0e-5	0.00124	0.0	672.0	672.0	706.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5601	5603	0.0	0.36700000000000005	0.0	33.0	34.0	40.0	0.965	-0.0	1	-59.99999999999999	59.99999999999999								
	41651	41932	0.0001	0.0048	0.0	135.0	165.0	165.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	449	448	0.00034	0.01568	0.0	500.0	550.0	550.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9569	41219	0.00183	-0.0203	0.0	83.0	100.0	115.99999999999999	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	41016	41219	0.00815	0.52392	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1296	41396	0.00202	0.17847000000000002	0.0	83.0	120.0	120.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	187	42024	0.0	0.000329	0.0	400.0	480.0	560.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	10101	10105	0.00215	0.09664	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5871	5873	0.002232	0.1265	0.0	100.0	112.99999999999999	112.99999999999999	0.9571	-0.0	1	-59.99999999999999	59.99999999999999								
	2547	3647	0.0	0.578	0.0	32.0	43.0	32.0	0.9914	-0.0	1	-59.99999999999999	59.99999999999999								
	4948	4945	0.0	0.23836	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6565	44025	0.0	0.14245	0.0	100.0	120.0	140.0	0.9584	-0.0	1	-59.99999999999999	59.99999999999999								
	853	9341	0.0	0.4144	0.0	41.0	41.0	41.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	42028	3008	0.0	0.037944	0.0	300.0	420.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	618	506	0.0	0.12947	0.0	113.99999999999999	113.99999999999999	113.99999999999999	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	42378	42379	0.00455	0.24175000000000002	0.0	750.0	900.0	750.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3526	4715	0.0	-0.01317	0.0	150.0	179.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5019	5002	0.0	0.15289999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1178	43485	0.0	0.5891	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42087	42086	0.0	0.2416	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44125	44113	0.0	0.7658	0.0	1.0	1.0	1.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41543	41542	0.014314	0.4437	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5741	5894	0.00042	0.09207000000000001	0.0	150.0	180.0	210.0	0.9975	-0.0	1	-59.99999999999999	59.99999999999999								
	234	43599	0.0	-0.00017999999999999998	0.0	1050.0	1260.0	1470.0	1.02	-0.0	1	-59.99999999999999	59.99999999999999								
	6130	42370	0.000224	0.032624	0.0	450.0	540.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5718	5713	0.0	-0.0060999999999999995	0.0	100.0	106.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8353	8352	0.0	0.30297	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8632	8633	0.0	0.17857	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41667	41666	0.0	0.07400000000000001	0.0	250.0	270.0	283.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42143	42144	0.0	0.2943	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8437	8438	0.0	0.019375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	60	43810	0.0	0.008060000000000001	0.0	1650.0	1814.9999999999998	1880.0	0.9524	-0.0	1	-59.99999999999999	59.99999999999999								
	9241	41257	0.00384	-0.00752	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5069	5068	0.0	0.287	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5519	5518	0.0	0.2	0.0	0.0	0.0	0.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	41501	41505	0.0	0.004967	0.0	149.0	176.0	181.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	218	118	0.0	0.03836	0.0	225.0	225.0	225.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5514	5513	0.0	-0.02429	0.0	33.0	39.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5571	5573	0.0	0.7065	0.0	33.0	33.0	40.0	0.9759	-0.0	1	-59.99999999999999	59.99999999999999								
	227	43641	0.0	0.29191	0.0	60.0	60.0	60.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	9363	43327	0.0012	0.0451	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5571	5573	0.0	0.6969	0.0	33.0	33.0	40.0	0.9759	-0.0	1	-59.99999999999999	59.99999999999999								
	1028	43042	0.00027	0.01224	0.0	672.0	672.0	672.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	6801	6804	0.0	-0.00867	0.0	60.0	63.0	72.0	0.9621	-0.0	1	-59.99999999999999	59.99999999999999								
	42321	42320	0.0034999999999999996	0.16579999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42270	42271	0.0	0.0819	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41082	41281	0.022850000000000002	0.62937	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5481	5483	0.0	0.1318	0.0	100.0	100.0	120.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	6759	6760	0.0	-0.01429	0.0	175.0	175.0	175.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5902	5904	0.0	0.11800000000000001	0.0	100.0	100.0	120.0	0.974	-0.0	1	-59.99999999999999	59.99999999999999								
	2401	43295	0.0007000000000000001	-0.0128	0.0	150.0	191.0	191.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42034	309	0.0	-0.00635	0.0	300.0	360.0	420.0	0.9781	-0.0	1	-59.99999999999999	59.99999999999999								
	1185	41212	0.0017299999999999998	-0.01	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	184	31	0.0	0.1848	0.0	200.0	200.0	200.0	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	946	43006	0.00018999999999999998	0.01949	0.0	672.0	705.0	807.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1760	1761	0.0	0.10867	0.0	67.0	73.0	73.0	1.016	-0.0	1	-59.99999999999999	59.99999999999999								
	41597	41596	0.012241	0.3917	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	482	7463	0.0	0.047832999999999994	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	1849	1144	0.0	0.4955	0.0	30.0	30.0	30.0	0.9849	-0.0	1	-59.99999999999999	59.99999999999999								
	2082	41248	0.006939999999999999	0.49994999999999995	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8223	8233	0.0	0.43908	0.0	13.0	13.0	13.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5474	5478	0.0	0.2845	0.0	65.0	65.0	78.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8251	8237	0.0	0.18393	0.0	56.00000000000001	56.00000000000001	56.00000000000001	1.025	-0.0	0	-59.99999999999999	59.99999999999999								
	6541	6552	0.0	0.1091	0.0	110.00000000000001	110.00000000000001	110.00000000000001	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	1295	41396	0.0015199999999999999	-0.00954	0.0	83.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	336	4319	0.0	0.0458	0.0	150.0	195.0	210.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	8499	8498	0.0	0.47228000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5623	5626	0.0	-0.005849999999999999	0.0	100.0	104.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6032	6033	0.0	0.18797	0.0	67.0	67.0	67.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	2458	43265	0.0001	-0.0012	0.0	600.0	746.0	760.0	1.065	-0.0	1	-59.99999999999999	59.99999999999999								
	454	455	0.0023380000000000002	0.0818	0.0	150.0	180.0	180.0	0.9649	-0.0	1	-59.99999999999999	59.99999999999999								
	779	2975	0.0	0.201	0.0	50.0	60.0	50.0	0.9449	-0.0	1	-59.99999999999999	59.99999999999999								
	1890	43388	0.00084	-0.0121	0.0	150.0	195.0	210.0	1.058	-0.0	1	-59.99999999999999	59.99999999999999								
	7188	7189	0.0	0.21225000000000002	0.0	100.0	140.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5277	5276	0.0	0.07745	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5797	5798	0.0	0.0933	0.0	150.0	180.0	180.0	0.9906	-0.0	1	-59.99999999999999	59.99999999999999								
	5561	5562	0.0	0.1285	0.0	100.0	108.0	120.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	6950	6956	0.0	0.12355000000000001	0.0	55.00000000000001	56.99999999999999	66.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1262	9300	0.0	0.36072000000000004	0.0	31.0	31.0	31.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	1204	41339	0.0038	0.26839999999999997	0.0	50.0	75.0	75.0	0.9764	-0.0	1	-59.99999999999999	59.99999999999999								
	612	41550	0.005019	0.2006	0.0	75.0	82.0	105.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2082	41247	0.00683	0.48008	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43566	43565	0.0	0.32034	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41107	41307	0.00739	0.09493	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5713	5716	0.0	0.657	0.0	12.0	15.0	12.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6743	6745	0.0	0.1	0.0	140.0	140.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8670	8675	0.0	0.45905	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5511	5513	0.0	0.24559999999999998	0.0	50.0	60.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9542	43336	0.0	0.008	0.0	672.0	806.0	941.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6493	6490	0.0	-0.00887	0.0	150.0	156.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42149	4027	0.0	-0.0038	0.0	300.0	381.0	390.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	6870	6867	0.005	0.15	0.0	50.0	60.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	768	2979	0.0	0.5	0.0	50.0	50.0	50.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	8753	8752	0.0	0.030699999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5453	5387	0.0	-0.0126	0.0	100.0	106.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6950	6945	0.0	0.13995	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41521	41520	0.0	0.03615	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42367	42366	0.00207	0.17731000000000002	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4909	4918	0.0223	0.49950000000000006	0.0	25.0	25.0	25.0	0.9422	-0.0	1	-59.99999999999999	59.99999999999999								
	43400	43013	0.011739999999999999	0.6779999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4503	4678	0.0	-0.0103	0.0	100.0	120.0	140.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	7443	7445	0.0043	0.14	0.0	100.0	178.0	178.0	0.9838	-0.0	1	-59.99999999999999	59.99999999999999								
	2257	4279	0.0	0.2427	0.0	42.0	42.0	42.0	0.939	-0.0	1	-59.99999999999999	59.99999999999999								
	1210	41272	0.00027	0.011319999999999998	0.0	672.0	672.0	672.0	1.046	-0.0	1	-59.99999999999999	59.99999999999999								
	41044	41245	0.00459	0.10751	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42299	42298	0.0	0.42950000000000005	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42104	42105	0.0	0.0732	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9819	41336	0.00017	-0.0034599999999999995	0.0	672.0	807.0	941.0	0.9846	-0.0	1	-59.99999999999999	59.99999999999999								
	7046	7054	0.03107	1.011	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	375	4315	0.0	0.1776	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3546	3547	0.01432	0.37849	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8467	8471	0.0194	0.71563	0.0	1.0	1.2	1.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6360	42386	0.00029	0.035333	0.0	300.0	360.0	419.00000000000006	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6413	6412	0.0	0.24350000000000002	0.0	999.0	1199.0	999.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	4502	4499	0.00048	0.18280000000000002	0.0	50.0	51.0	60.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	42129	372	0.0	0.07980000000000001	0.0	225.0	261.0	297.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	414	415	0.000838	0.0394	0.0	400.0	478.0	478.0	0.9709	-0.0	1	-59.99999999999999	59.99999999999999								
	147	42404	0.0	0.04944	0.0	225.0	270.0	315.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	9399	43309	0.0116	0.2645	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41180	41378	0.00866	0.1108	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1045	41356	0.00015	0.01328	0.0	672.0	807.0	941.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8359	8426	0.0	0.25079999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44117	44116	0.0	0.40104999999999996	0.0	1.0	1.0	1.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5269	5267	0.0	0.4372	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7112	44111	0.0	0.025922999999999998	0.0	500.0	500.0	500.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	492	41647	0.00063	0.03	0.0	150.0	179.0	179.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5721	5723	0.0	0.1325	0.0	100.0	107.0	120.0	0.984	-0.0	1	-59.99999999999999	59.99999999999999								
	6840	6848	0.0	0.19725	0.0	60.0	64.0	72.0	0.9934	-0.0	1	-59.99999999999999	59.99999999999999								
	3007	43559	0.00073	0.062220000000000004	0.0	225.0	270.0	315.0	1.09	-0.0	1	-59.99999999999999	59.99999999999999								
	5641	5643	0.0027300000000000002	0.1325	0.0	100.0	140.0	120.0	0.968	-0.0	1	-59.99999999999999	59.99999999999999								
	3098	3099	0.0	0.27	0.0	40.0	40.0	40.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5245	43993	0.0010299999999999999	0.09323000000000001	0.0	150.0	150.0	180.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	6665	6671	0.0	0.013500000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9637	44308	0.0	0.0353	0.0	340.0	340.0	340.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2533	3608	0.0	0.772	0.0	13.0	15.0	15.0	1.048	-0.0	1	-59.99999999999999	59.99999999999999								
	784	3760	0.0	0.324	0.0	25.0	30.0	25.0	0.998	-0.0	1	-59.99999999999999	59.99999999999999								
	43145	43033	0.00066	0.044930000000000005	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6610	41544	0.0	-0.0022	0.0	400.0	480.0	559.0	0.9933	-0.0	1	-59.99999999999999	59.99999999999999								
	378	379	0.0	0.049100000000000005	0.0	300.0	360.0	360.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	6671	6668	0.0	0.10949999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	396	9037	0.0	0.08800000000000001	0.0	450.0	450.0	450.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	9036	9033	0.0	-0.0103	0.0	33.0	37.0	40.0	0.9248	-0.0	1	-59.99999999999999	59.99999999999999								
	9840	43134	0.0020599999999999998	0.09133	0.0	150.0	180.0	210.0	0.9442	-0.0	1	-59.99999999999999	59.99999999999999								
	1399	3508	0.0	0.1096	0.0	67.0	80.0	67.0	0.8989	-0.0	1	-59.99999999999999	59.99999999999999								
	2423	43947	0.0005	-0.0048	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43141	43037	0.004739999999999999	0.7162000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1209	41268	0.00021999999999999998	-0.011899999999999999	0.0	165.0	214.0	231.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5121	5123	0.0	0.12869999999999998	0.0	100.0	105.0	100.0	0.9725	-0.0	1	-59.99999999999999	59.99999999999999								
	1529	306	0.0	0.3	0.0	160.0	160.0	160.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	761	43589	0.00105	0.006059999999999999	0.0	225.0	263.0	286.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	820	43296	0.0013	0.2045	0.0	150.0	195.0	210.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	4857	3551	0.11468	2.5658999999999996	0.0	4.0	4.0	4.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41051	41252	0.00246	0.1261	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	586	41802	0.001	0.047599999999999996	0.0	400.0	520.0	520.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	5364	6029	0.0	-0.0363	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43434	43433	0.03997	0.6515099999999999	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2647	2694	0.0	0.6507	0.0	12.0	12.0	12.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5941	5947	0.0	0.0942	0.0	100.0	120.0	140.0	0.9918	-0.0	1	-59.99999999999999	59.99999999999999								
	5484	5483	0.0	-0.0659	0.0	100.0	102.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6274	6275	0.0	0.27227	0.0	2.0	2.0	2.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5559	5548	0.0	0.09054999999999999	0.0	0.0	0.0	999.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	41035	41235	0.033	0.1978	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1192	41228	0.0008100000000000001	0.06276	0.0	165.0	165.0	165.0	0.9872	-0.0	1	-59.99999999999999	59.99999999999999								
	4049	42038	0.0	0.01284	0.0	1050.0	1260.0	1469.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	219	43629	0.0	0.08627000000000001	0.0	150.0	161.0	165.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	65	58	0.0	0.00823	0.0	1650.0	1814.9999999999998	1814.9999999999998	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6734	6735	0.0	0.109	0.0	110.00000000000001	110.00000000000001	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	985	988	0.00317	0.18780000000000002	0.0	50.0	50.0	50.0	0.9603	-0.0	1	-59.99999999999999	59.99999999999999								
	4671	4554	0.0	-0.0068200000000000005	0.0	33.0	33.0	39.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	884	9333	0.0	0.07400000000000001	0.0	150.0	195.0	199.0	0.9958	-0.0	1	-59.99999999999999	59.99999999999999								
	6028	6023	0.0	0.1931	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	314	1575	0.0	-0.00903	0.0	150.0	150.0	150.0	0.9571	-0.0	1	-59.99999999999999	59.99999999999999								
	2501	3604	0.0	0.7145	0.0	32.0	43.0	43.0	0.9684	-0.0	1	-59.99999999999999	59.99999999999999								
	5035	5034	0.0	0.0933	0.0	120.0	140.0	120.0	1.059	-0.0	1	-59.99999999999999	59.99999999999999								
	43064	43063	0.0028000000000000004	0.6715000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	228	43643	0.0	-0.008020000000000001	0.0	225.0	243.00000000000003	250.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	798	799	0.0	0.4	0.0	33.3	39.0	33.3	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	613	512	0.0	0.08442	0.0	120.0	120.0	120.0	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	4679	4681	0.0	0.31675000000000003	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41182	41381	0.008020000000000001	0.109	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	251	44323	0.0	0.044199999999999996	0.0	405.0	405.0	87.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	2647	2693	0.0	0.2588	0.0	16.0	16.0	12.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	445	296	0.0	0.1734	0.0	63.0	63.0	63.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	698	41622	-0.00012	-0.0034799999999999996	0.0	400.0	520.0	520.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	2261	2262	0.0	0.2427	0.0	42.0	42.0	42.0	0.94	-0.0	1	-59.99999999999999	59.99999999999999								
	9547	41305	0.00221	0.15649	0.0	83.0	100.0	115.99999999999999	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	1047	921	0.00054	0.06782	0.0	393.0	393.0	393.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	1256	41366	0.00208	0.1784	0.0	83.0	125.0	125.0	1.016	-0.0	1	-59.99999999999999	59.99999999999999								
	9033	42158	0.0	0.4079	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2090	2093	0.0	0.16010000000000002	0.0	60.0	60.0	60.0	0.996	-0.0	1	-59.99999999999999	59.99999999999999								
	42118	385	0.0	-0.005600000000000001	0.0	400.0	455.99999999999994	492.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41111	41313	0.01631	0.18455	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5131	5133	0.0	0.1343	0.0	100.0	106.0	120.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	5273	5272	0.00216	0.11257	0.0	150.0	150.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43555	43556	0.0	0.075	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3714	43579	0.0002	0.0336	0.0	225.0	292.0	292.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	1254	41357	0.00379	0.2607	0.0	50.0	75.0	75.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	718	526	0.0	0.1001	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1320	1372	0.0078000000000000005	0.2774	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42277	42276	0.0	0.08199999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5486	6112	0.0	0.1294	0.0	100.0	100.0	120.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	41100	41299	0.00906	0.17436	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	144	137	0.0	0.044185	0.0	225.0	270.0	315.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	7099	7120	0.0	0.5625	0.0	16.0	16.0	16.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	6770	5020	0.0	0.17875	0.0	80.0	80.0	80.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	218	224	0.0	0.046037	0.0	225.0	243.00000000000003	243.00000000000003	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43256	43278	0.0052	0.41159999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	583	41738	-6.0e-5	-0.0027700000000000003	0.0	300.0	360.0	360.0	0.9805	-0.0	1	-59.99999999999999	59.99999999999999								
	196	124	0.0	0.18082	0.0	187.0	187.0	187.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2579	3619	0.0	0.63	0.0	13.0	15.0	15.0	0.957	-0.0	1	-59.99999999999999	59.99999999999999								
	43137	43028	0.00047	0.043250000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8680	8682	0.0	0.1025	0.0	100.0	120.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42309	42308	0.0	0.04687	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1263	41318	0.00382	0.28296	0.0	50.0	75.0	75.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	8561	8595	0.0	0.0949	0.0	150.0	150.0	150.0	1.025	-0.0	0	-59.99999999999999	59.99999999999999								
	2556	3659	0.0	0.713	0.0	32.0	43.0	43.0	1.061	-0.0	1	-59.99999999999999	59.99999999999999								
	6430	6425	0.0	0.007850000000000001	0.0	2835.0	3402.0000000000005	3402.0000000000005	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	41939	41937	0.0	-0.00625	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6461	6463	0.0	0.053200000000000004	0.0	200.0	240.0	280.0	0.9778	-0.0	1	-59.99999999999999	59.99999999999999								
	5896	5897	-0.00021999999999999998	0.27423	0.0	2.0	2.0	2.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	238	240	0.0	-0.00857	0.0	100.0	109.00000000000001	113.99999999999999	1.064	-0.0	1	-59.99999999999999	59.99999999999999								
	1035	43073	0.00902	0.03527	0.0	84.0	91.0	92.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	5649	5648	0.0	0.036055000000000004	0.0	416.0	416.0	416.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6716	6718	0.0	0.10145	0.0	110.00000000000001	154.0	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1320	9895	0.006999999999999999	0.273	0.0	50.0	68.0	68.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9534	43078	0.0016	-0.01317	0.0	150.0	180.0	210.0	0.9998	-0.0	1	-59.99999999999999	59.99999999999999								
	5041	5043	0.0	0.10833	0.0	120.0	140.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1889	43367	0.0014199999999999998	0.084967	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41017	41220	0.00826	0.5241	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	817	805	0.0	0.1906	0.0	0.0	0.0	0.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	9855	41240	0.00458	-0.02889	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43169	43073	0.00812	1.3403	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1530	42086	0.0	0.0574	0.0	225.0	270.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41783	41782	0.00121	0.053070000000000006	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5677	8472	0.001067	-0.0064	0.0	150.0	180.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1264	41323	0.00251	0.1624	0.0	83.0	124.0	124.0	0.9898	-0.0	1	-59.99999999999999	59.99999999999999								
	2088	41366	0.00153	-0.0105	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8277	8276	0.0007083	0.047619999999999996	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7060	7061	0.0	0.00908	0.0	1837.0	1837.0	1837.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	6317	44041	0.001281	-0.010700000000000001	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1019	43022	-0.0006	-0.0174	0.0	100.0	120.0	140.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	4862	4864	0.0011	0.0319	0.0	300.0	300.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41053	41251	0.032400000000000005	0.2005	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	950	43012	0.00111	0.067	0.0	150.0	150.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4714	4712	0.0	0.017	0.0	150.0	180.0	180.0	1.0	-2.5	1	-59.99999999999999	59.99999999999999								
	221	43635	0.0	-0.01574	0.0	60.0	60.0	60.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43600	43599	0.0	0.25798	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5071	5073	0.0	0.08800000000000001	0.0	150.0	180.0	210.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	6710	42288	0.00124	0.000628	0.0	150.0	180.0	210.0	0.9829	-0.0	1	-59.99999999999999	59.99999999999999								
	4570	43595	0.0	0.0364	0.0	400.0	480.0	560.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	1202	41244	0.0013800000000000002	0.00046	0.0	88.0	95.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43661	43662	0.0	0.113	0.0	0.0	0.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6141	6143	0.0	0.0759	0.0	180.0	216.0	252.0	0.9918	-0.0	1	-59.99999999999999	59.99999999999999								
	4356	4358	0.0	-0.0034999999999999996	0.0	600.0	720.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4562	4667	0.0	0.41200000000000003	0.0	30.0	36.0	42.0	0.9724	-0.0	1	-59.99999999999999	59.99999999999999								
	485	406	0.0	0.0942	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	473	41688	-0.00012	-0.00525	0.0	400.0	400.0	476.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1131	1806	0.0	0.46840000000000004	0.0	41.0	41.0	41.0	0.9585	-0.0	1	-59.99999999999999	59.99999999999999								
	9011	9010	0.0	-0.0327	0.0	33.0	48.0	49.0	0.9627	-0.0	1	-59.99999999999999	59.99999999999999								
	5842	5843	0.0	0.1292	0.0	100.0	107.0	120.0	0.9587	-0.0	1	-59.99999999999999	59.99999999999999								
	8604	8606	0.0	0.18657	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6565	44023	0.0	0.14065	0.0	100.0	120.0	140.0	0.9584	-0.0	1	-59.99999999999999	59.99999999999999								
	42036	4051	0.0	-0.00232	0.0	1050.0	1365.0	1365.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6796	6778	0.0	0.09816000000000001	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5581	5587	0.0	0.2871	0.0	50.0	52.0	60.0	0.9281	-0.0	1	-59.99999999999999	59.99999999999999								
	42259	42258	0.0	0.25489999999999996	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6004	6005	0.0	0.30935	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4583	4589	0.0	-0.0055000000000000005	0.0	100.0	102.0	120.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	649	1928	0.0	0.33299999999999996	0.0	40.0	44.0	44.0	0.9676	-0.0	1	-59.99999999999999	59.99999999999999								
	540	41606	0.001	0.0462	0.0	300.0	389.0	389.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5101	5102	0.0	0.13565	0.0	100.0	107.0	120.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	6331	6332	0.0	0.09539999999999998	0.0	100.0	120.0	140.0	0.9847	-0.0	1	-59.99999999999999	59.99999999999999								
	8906	8909	0.0	0.0333	0.0	114.99999999999999	114.99999999999999	114.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5181	5183	0.0	0.1447	0.0	100.0	100.0	120.0	0.9724	-0.0	1	-59.99999999999999	59.99999999999999								
	6407	6392	0.0	0.13175	0.0	100.0	130.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	345	1593	0.0	-0.004699999999999999	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5458	42336	0.0	0.01091	0.0	600.0	648.0	720.0	0.9907	-0.0	1	-59.99999999999999	59.99999999999999								
	746	3928	0.0	0.4351	0.0	33.0	33.0	33.0	0.9746	-0.0	1	-59.99999999999999	59.99999999999999								
	7539	4702	0.0131	0.382	0.0	45.0	45.0	45.0	0.9535	-0.0	1	-59.99999999999999	59.99999999999999								
	360	302	0.0	0.02905	0.0	552.0	552.0	552.0	1.075	-0.0	1	-59.99999999999999	59.99999999999999								
	5258	5240	0.0	0.17600000000000002	0.0	62.0	62.0	62.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6662	44114	0.0	-0.011049999999999999	0.0	200.0	220.00000000000003	240.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6871	6873	0.00752	-0.01823	0.0	30.0	32.0	36.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41641	41640	0.001222	0.0562	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43341	43336	0.00134	0.1268	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	778	2973	0.0	0.19399999999999998	0.0	50.0	60.0	50.0	0.9825	-0.0	1	-59.99999999999999	59.99999999999999								
	1570	1502	0.0	0.087	0.0	132.0	147.0	132.0	0.993	-0.0	1	-59.99999999999999	59.99999999999999								
	581	41738	0.00106	0.04682	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4699	3555	0.08800000000000001	1.226	0.0	5.0	5.0	5.0	0.94	-0.0	1	-59.99999999999999	59.99999999999999								
	42030	42031	0.0	0.2353	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1075	43179	0.00131	0.05236	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7698	4781	0.015300000000000001	0.40399999999999997	0.0	45.0	45.0	45.0	0.9154	-0.0	1	-59.99999999999999	59.99999999999999								
	43401	43014	0.01079	0.67687	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41675	41674	0.0046	0.2007	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43173	43089	0.0027500000000000003	0.6617700000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9763	9750	0.0144	0.15	0.0	56.2	56.2	56.2	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	6004	6003	0.0	-0.01135	0.0	100.0	120.0	140.0	1.037	-0.0	1	-59.99999999999999	59.99999999999999								
	1093	1092	0.0	0.6464	0.0	12.0	12.0	12.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	43126	43124	0.00822	0.8131	0.0	150.0	180.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	347	42139	0.0	1.0484	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5241	5243	0.0	0.12539999999999998	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8221	8231	0.0	0.16138000000000002	0.0	13.0	13.0	13.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8122	8125	0.0	0.36363999999999996	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1228	41298	0.00563	0.27960999999999997	0.0	50.0	75.0	75.0	0.9685	-0.0	1	-59.99999999999999	59.99999999999999								
	9051	42222	0.0025800000000000003	0.08593999999999999	0.0	160.0	192.0	192.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	6530	6533	0.0	0.28	0.0	50.0	60.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1257	41250	0.0006	-0.0095	0.0	150.0	194.0	210.0	0.9876	-0.0	1	-59.99999999999999	59.99999999999999								
	42282	6572	0.0	-0.0085	0.0	150.0	195.0	210.0	0.967	-0.0	1	-59.99999999999999	59.99999999999999								
	8140	8426	0.00101	0.040999999999999995	0.0	150.0	180.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	54	52	0.0	0.0218	0.0	0.0	0.0	550.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4521	4523	0.0	0.4142	0.0	250.0	250.0	250.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	42088	42089	0.0	0.1751	0.0	999.0	999.0	999.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	6341	6337	0.0	0.34103	0.0	39.0	39.0	47.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	565	41710	0.001	0.0454	0.0	300.0	351.0	351.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5616	5615	0.0	0.1392	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	843	43320	0.0016200000000000001	0.08131000000000001	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2502	3601	0.0	0.569	0.0	32.0	43.0	43.0	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	6461	6463	0.0	0.053200000000000004	0.0	200.0	240.0	280.0	0.9778	-0.0	1	-59.99999999999999	59.99999999999999								
	5208	5206	0.0	0.13449999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9782	43187	0.00191	-0.01274	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5222	5264	0.0	0.1506	0.0	100.0	107.0	120.0	0.976	-0.0	1	-59.99999999999999	59.99999999999999								
	2374	2352	0.0	0.1666	0.0	40.0	40.0	40.0	1.097	-0.0	1	-59.99999999999999	59.99999999999999								
	1206	41266	0.00079	0.08778999999999999	0.0	165.0	198.0	231.0	0.979	-0.0	1	-59.99999999999999	59.99999999999999								
	5211	5213	0.0	0.1326	0.0	100.0	106.0	120.0	0.9411	-0.0	1	-59.99999999999999	59.99999999999999								
	7700	4851	0.0218	0.4875	0.0	25.0	25.0	25.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	6542	6549	0.0	-0.00579	0.0	100.0	104.0	120.0	0.9944	-0.0	1	-59.99999999999999	59.99999999999999								
	9605	9504	0.0	0.030899999999999997	0.0	300.0	300.0	300.0	1.125	-0.0	1	-59.99999999999999	59.99999999999999								
	43143	43030	0.00047	0.043179999999999996	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	788	43659	0.0	0.5579999999999999	0.0	0.0	0.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1383	41371	0.00228	-0.022879999999999998	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5591	5597	0.0	-0.00096	0.0	450.0	463.99999999999994	540.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	830	43289	0.0017000000000000001	0.0043	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	383	42141	0.0	1.0731	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5501	5503	0.0	0.13449999999999998	0.0	100.0	100.0	120.0	0.9662	-0.0	1	-59.99999999999999	59.99999999999999								
	485	403	0.0	0.0942	0.0	200.0	200.0	200.0	1.025	-0.0	0	-59.99999999999999	59.99999999999999								
	9726	43323	0.0013	0.0141	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1099	43373	0.0001	-0.005699999999999999	0.0	225.0	270.0	194.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5750	43982	0.0	0.00501	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2261	2262	0.0	0.2427	0.0	42.0	42.0	42.0	0.94	-0.0	1	-59.99999999999999	59.99999999999999								
	8949	8948	0.0	0.09849999999999999	0.0	3.3000000000000003	3.3000000000000003	3.3000000000000003	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5571	5573	0.0	0.2594	0.0	50.0	50.0	60.0	0.9759	-0.0	1	-59.99999999999999	59.99999999999999								
	9442	9460	0.00045	0.08889	0.0	135.0	135.0	135.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	967	968	0.014459999999999999	0.29607	0.0	25.0	25.0	25.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	6413	6411	0.0	0.24350000000000002	0.0	999.0	1199.0	999.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	6225	6274	0.0	0.09207000000000001	0.0	150.0	180.0	210.0	0.9925	-0.0	1	-59.99999999999999	59.99999999999999								
	2629	8905	0.0	0.105	0.0	80.0	80.0	80.0	1.038	-0.0	1	-59.99999999999999	59.99999999999999								
	4043	4042	0.0	0.0258	0.0	392.0	392.0	392.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	43116	43115	0.0034799999999999996	0.6917700000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2478	43286	0.0018	-0.015600000000000001	0.0	150.0	195.0	199.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	235	36	0.0	0.0083567	0.0	1418.0	1418.0	1418.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	571	41712	-0.00021	-0.009399999999999999	0.0	300.0	360.0	360.0	0.9946	-0.0	1	-59.99999999999999	59.99999999999999								
	5771	44070	0.0	0.14375	0.0	80.0	80.0	80.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	633	524	0.0	0.20199999999999999	0.0	53.0	53.0	53.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	43236	9343	0.0213	0.3912	0.0	25.0	25.0	25.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42070	380	0.0	0.0178	0.0	428.0	471.0	578.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4862	4860	0.0	0.03	0.0	300.0	300.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9752	9800	0.0038	0.1338	0.0	95.0	99.0	99.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	43147	43046	0.00046	0.04447	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5641	5643	0.0017000000000000001	0.1319	0.0	100.0	105.0	120.0	0.968	-0.0	1	-59.99999999999999	59.99999999999999								
	2524	3639	0.0	0.7070000000000001	0.0	32.0	43.0	43.0	0.9933	-0.0	1	-59.99999999999999	59.99999999999999								
	413	41916	1.0e-5	0.08475899999999999	0.0	160.0	200.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	480	7459	0.0	0.157	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	2725	43055	0.00318	0.0017699999999999999	0.0	150.0	159.0	180.0	0.9854	-0.0	1	-59.99999999999999	59.99999999999999								
	120	121	0.0	-0.00522	0.0	560.0	717.0	717.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	219	43633	0.0	0.08906599999999999	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9593	41254	0.0039700000000000004	-0.01846	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7543	4710	0.0207	0.5033	0.0	30.0	30.0	30.0	0.9624	-0.0	1	-59.99999999999999	59.99999999999999								
	42289	42288	0.00909	0.28918	0.0	0.0	0.0	8888.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43610	43609	0.0	0.105	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9894	41388	0.00026	-0.00155	0.0	495.0	495.0	495.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	9544	43392	-8.999999999999999e-5	0.0269	0.0	450.0	585.0	585.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42340	42341	0.00046	0.04891	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6472	42280	0.00073	-0.004739999999999999	0.0	150.0	156.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1189	41217	0.00377	-0.0101	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	103	124	0.0	0.02946	0.0	560.0	717.0	717.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	932	931	0.0	0.2937	0.0	0.0	0.0	0.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	43321	43322	0.0213	0.4586	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2541	3613	0.0	0.3065	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7092	7093	0.0	0.3667	0.0	33.0	40.0	33.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	384	385	0.0	0.022240000000000003	0.0	400.0	400.0	400.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	9783	43187	0.00291	0.17559999999999998	0.0	83.0	100.0	115.99999999999999	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	4465	4462	0.0009667	0.03058	0.0	443.0	443.0	443.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	996	904	0.000185	0.02308	0.0	1625.0	1625.0	1625.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5421	5423	0.0	0.3661	0.0	33.0	33.0	39.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	43157	43005	0.00369	0.68033	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43527	43528	-0.0027	0.0867	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5602	5608	0.0	-0.006	0.0	100.0	103.0	120.0	0.9982	-0.0	1	-59.99999999999999	59.99999999999999								
	4623	4529	0.0	-0.0033	0.0	100.0	102.0	120.0	0.9979	-0.0	1	-59.99999999999999	59.99999999999999								
	9782	43185	0.0019	-0.01344	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43300	43299	0.0066	0.4251	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4081	42059	0.0	-0.006999999999999999	0.0	225.0	270.0	313.0	0.9755	-0.0	1	-59.99999999999999	59.99999999999999								
	6140	44064	0.000235	0.032240000000000005	0.0	450.0	540.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41154	41353	0.00977	0.11555	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6293	43990	0.00086	-0.00827	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6914	6916	0.0	0.6386999999999999	0.0	20.0	26.0	26.0	0.9895	-0.0	1	-59.99999999999999	59.99999999999999								
	4966	4965	0.059699999999999996	0.8117	0.0	9.37	9.37	9.37	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	341	42112	0.0	0.0507	0.0	150.0	165.0	165.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	331	363	0.0	0.047400000000000005	0.0	172.0	180.0	195.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	2537	3630	0.0	1.182	0.0	6.0	8.0	8.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	9009	9008	0.0	-0.0351	0.0	33.0	36.0	38.0	0.946	-0.0	1	-59.99999999999999	59.99999999999999								
	4623	4629	0.0	-0.00825	0.0	100.0	120.0	140.0	0.9979	-0.0	1	-59.99999999999999	59.99999999999999								
	5202	42376	0.0	-0.00232	0.0	600.0	720.0	840.0	0.9499	-0.0	1	-59.99999999999999	59.99999999999999								
	41517	41516	0.0	0.02572	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43981	43980	0.0	0.12390000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	674	3907	0.0078000000000000005	0.33	0.0	25.0	30.0	30.0	0.9528	-0.0	1	-59.99999999999999	59.99999999999999								
	2822	2824	0.0	0.2397	0.0	33.3	40.0	40.0	0.9279	-0.0	1	-59.99999999999999	59.99999999999999								
	5204	5207	0.0	0.1346	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1861	1138	0.0	0.5165	0.0	30.0	30.0	30.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	4401	4402	0.0	0.5	0.0	30.0	36.0	36.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1745	3598	0.0	0.1143	0.0	73.0	87.0	73.0	0.9547	-0.0	1	-59.99999999999999	59.99999999999999								
	7768	4776	0.009399999999999999	0.25329999999999997	0.0	40.0	40.0	40.0	0.9985	-0.0	1	-59.99999999999999	59.99999999999999								
	540	41862	0.0016	0.0487	0.0	300.0	390.0	390.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42435	42431	0.0	0.1648	0.0	600.0	660.0	684.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5019	5008	0.0	0.15289999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3995	3996	0.0	0.4464	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3712	3713	0.0	0.4	0.0	33.0	40.0	270.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	6861	6859	0.0	0.9695999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41607	41606	0.0053	0.2311	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2710	2711	0.0	0.3024	0.0	33.3	40.0	40.0	0.9991	-0.0	1	-59.99999999999999	59.99999999999999								
	41957	41956	0.0	0.26375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9539	43350	0.0001	0.0143	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43209	43213	0.0	-0.012	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1543	4044	0.0	0.06923	0.0	229.99999999999997	229.99999999999997	229.99999999999997	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6471	42276	0.0	0.0973	0.0	150.0	158.0	180.0	0.9685	-0.0	1	-59.99999999999999	59.99999999999999								
	42038	42039	0.0	0.04062	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4474	4475	0.0077	0.31975000000000003	0.0	40.0	40.0	40.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7183	44027	0.002889	-0.025	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1323	41281	0.00221	0.15661	0.0	83.0	100.0	115.99999999999999	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	453	41842	0.001656	0.047167	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42042	42043	0.0	0.15009	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41064	41264	0.04636	0.13949999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	180	166	0.0	-0.0039000000000000003	0.0	225.0	292.0	292.0	0.9853	-0.0	1	-59.99999999999999	59.99999999999999								
	1071	1073	0.0	0.05732	0.0	300.0	300.0	300.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	474	41774	0.00127	0.055839999999999994	0.0	400.0	480.0	480.0	0.9913	-0.0	1	-59.99999999999999	59.99999999999999								
	6341	6343	0.0	0.3379	0.0	39.0	39.0	47.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4668	4667	0.0	0.485	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1869	9852	0.0	0.3333	0.0	37.0	37.0	37.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41112	41309	0.032440000000000004	0.182	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	327	317	0.0	0.135	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42046	1576	0.0	0.13523	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43343	43345	0.0105	0.46009999999999995	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	331	366	0.0	0.0464	0.0	172.0	180.0	195.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	583	41736	-6.0e-5	-0.00267	0.0	300.0	300.0	360.0	0.9805	-0.0	1	-59.99999999999999	59.99999999999999								
	1267	41328	0.0008500000000000001	0.13259	0.0	165.0	214.0	231.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	589	41600	0.0011	0.0463	0.0	300.0	389.0	389.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4502	4509	0.0005	0.18280000000000002	0.0	50.0	51.0	60.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	4491	4489	0.0002195	0.017689999999999997	0.0	2025.0	2025.0	2025.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	41940	41938	0.0	-0.006999999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42066	42067	0.0	0.2716	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2541	3613	0.0	0.3015	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	390	393	0.0	0.0242	0.0	400.0	496.0	559.0	1.075	-0.0	1	-59.99999999999999	59.99999999999999								
	4973	4406	0.0345	0.4738	0.0	25.0	25.0	25.0	0.9283	-0.0	1	-59.99999999999999	59.99999999999999								
	5500	44005	0.0	0.03363	0.0	300.0	321.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2706	43106	0.00329	-0.0166	0.0	150.0	180.0	210.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	44050	44049	0.0	0.1543	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1251	9285	0.022799999999999997	0.3753	0.0	25.0	30.0	35.0	1.037	-0.0	1	-59.99999999999999	59.99999999999999								
	955	43038	0.00015	0.013229999999999999	0.0	672.0	726.0	739.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9533	43077	7.000000000000001e-5	0.0814	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6210	6519	0.0	0.14	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5411	42312	0.0	-0.00534	0.0	600.0	720.0	840.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	41815	41814	-0.0001	-0.0032	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4081	42061	0.00078	-0.00697	0.0	225.0	270.0	313.0	0.9755	-0.0	1	-59.99999999999999	59.99999999999999								
	5424	5426	0.0	0.0233	0.0	2.0	3.0	2.0	0.9705	-0.0	1	-59.99999999999999	59.99999999999999								
	1802	1129	0.0	0.4	0.0	25.0	25.0	25.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	43583	43584	0.0033	0.1507	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1745	3598	0.0	0.1137	0.0	73.0	87.0	73.0	0.9547	-0.0	1	-59.99999999999999	59.99999999999999								
	1291	41392	0.00196	0.17578	0.0	83.0	90.0	90.0	0.9952	-0.0	1	-59.99999999999999	59.99999999999999								
	6141	6246	-0.0076	-0.01725	0.0	180.0	216.0	252.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	4599	7550	0.0	-0.00133	0.0	120.0	144.0	168.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6870	6874	0.00752	0.39285	0.0	30.0	32.0	36.0	0.9896	-0.0	1	-59.99999999999999	59.99999999999999								
	43231	43290	0.009399999999999999	0.46340000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2909	44320	0.0	-0.0062	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4822	4825	0.022940000000000002	0.51319	0.0	20.0	25.0	25.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	9567	9767	0.0042699999999999995	0.3	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7054	7566	0.0	-0.01348	0.0	465.00000000000006	465.00000000000006	465.00000000000006	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	4202	4207	0.0	0.04	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5371	42326	-0.000513	-0.003721	0.0	1200.0	1442.0	1442.0	0.9736	-0.0	1	-59.99999999999999	59.99999999999999								
	8075	8076	0.0	0.35	0.0	33.3	33.3	33.3	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4870	3530	0.0008	-0.013600000000000001	0.0	150.0	150.0	150.0	0.9765	-0.0	1	-59.99999999999999	59.99999999999999								
	6937	6935	0.0	1.4	0.0	6.0	6.0	6.0	0.97	-0.0	1	-59.99999999999999	59.99999999999999								
	5787	44119	0.0	0.1008	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	325	42102	0.0	0.0253	0.0	400.0	480.0	560.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	41141	41343	0.0	0.16521999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	233	43601	0.0	0.00941	0.0	1050.0	1155.0	1155.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	43212	43214	0.0	0.068	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6881	6878	0.0	-0.00217	0.0	60.0	72.0	84.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	443	41758	-8.0e-5	-0.00333	0.0	400.0	478.0	478.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5981	5983	0.0	0.1195	0.0	100.0	107.0	120.0	0.9978	-0.0	1	-59.99999999999999	59.99999999999999								
	4581	4580	0.0	0.1517	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6491	6496	0.0	0.0832	0.0	100.0	105.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1704	1750	0.0	0.625	0.0	15.0	15.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42123	372	0.0	0.0246	0.0	225.0	293.0	293.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	399	4013	0.0	0.0003	0.0	150.0	165.0	165.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9008	42063	0.0	0.336	0.0	33.0	36.0	38.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	773	774	0.0	0.4064	0.0	25.0	30.0	25.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	3725	3740	0.0	0.0625	0.0	210.0	210.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41737	41736	0.0046300000000000004	0.20376999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5142	42316	0.0	0.00912	0.0	600.0	600.0	720.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	41914	41913	0.0012	0.0545	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2892	2893	0.0	0.31	0.0	33.3	40.0	40.0	0.9693	-0.0	1	-59.99999999999999	59.99999999999999								
	262	261	0.0	0.14834	0.0	0.0	0.0	0.0	0.942	-0.0	1	-59.99999999999999	59.99999999999999								
	6369	43962	0.00024	0.012159999999999999	0.0	600.0	780.0	780.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5302	42254	0.0	0.01352	0.0	600.0	600.0	720.0	0.9687	-0.0	1	-59.99999999999999	59.99999999999999								
	6361	6363	0.0	0.1281	0.0	100.0	104.0	120.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	1892	1805	0.0	0.46759999999999996	0.0	41.0	41.0	41.0	0.9691	-0.0	1	-59.99999999999999	59.99999999999999								
	9064	42220	0.00023	-0.00781	0.0	160.0	192.0	192.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	42268	42269	0.0	0.08259999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44064	44065	0.0033489999999999995	0.26814	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43131	43132	0.00767	0.8058299999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44122	44121	0.0	0.5567	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4582	4945	0.0	-0.00415	0.0	400.0	480.0	480.0	0.9128	-0.0	1	-59.99999999999999	59.99999999999999								
	8469	8473	0.02145	0.72845	0.0	1.0	1.2	1.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	443	41754	-8.999999999999999e-5	-0.00388	0.0	400.0	478.0	478.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	76	41518	0.0	0.00839	0.0	1650.0	1650.0	1650.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41187	41386	0.00604	0.295	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6132	6658	0.0	0.19444	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43035	43032	0.00149	0.1105	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	60	43921	0.0	0.00731	0.0	1650.0	1980.0	2309.0	0.9524	-0.0	1	-59.99999999999999	59.99999999999999								
	4354	4358	0.0	-0.0034999999999999996	0.0	600.0	720.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2542	3614	0.0	0.3225	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1298	1297	0.002	-0.0092	0.0	75.0	112.99999999999999	112.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	472	41694	0.0024	0.09539999999999998	0.0	150.0	180.0	180.0	0.9717	-0.0	1	-59.99999999999999	59.99999999999999								
	7439	7438	0.0	-0.00575	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5556	5558	0.0	0.1232	0.0	110.00000000000001	110.00000000000001	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5107	5103	0.0	-0.01205	0.0	100.0	108.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1042	41333	0.0027400000000000002	-0.002	0.0	84.0	91.0	92.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	7096	7097	0.0	0.3667	0.0	33.0	40.0	33.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	9097	4089	0.0	0.1429	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7188	5993	0.0	-0.0063	0.0	100.0	120.0	140.0	0.9827	-0.0	1	-59.99999999999999	59.99999999999999								
	41049	41248	0.04885	0.34345	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	61	43915	0.0	-0.00123	0.0	1650.0	1814.9999999999998	1880.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	856	810	0.0	0.021	0.0	1260.0	1260.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9570	41220	0.0017599999999999998	0.18036000000000002	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	90	2618	0.0	0.04861	0.0	225.0	270.0	304.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	4623	4661	0.0226	0.5065	0.0	30.0	30.0	30.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	5852	5856	0.0	0.1246	0.0	100.0	107.0	120.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	388	42122	0.0	0.07	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3733	3734	0.0	0.4	0.0	33.0	40.0	33.0	0.9981	-0.0	1	-59.99999999999999	59.99999999999999								
	478	41954	0.0	0.04715	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7696	4407	0.0	0.606	0.0	0.0	0.0	0.0	1.037	-0.0	1	-59.99999999999999	59.99999999999999								
	454	455	0.002326	0.0814	0.0	150.0	180.0	180.0	0.9649	-0.0	1	-59.99999999999999	59.99999999999999								
	5848	5843	0.0	-0.0113	0.0	100.0	107.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5446	42338	0.0	0.01276	0.0	600.0	648.0	720.0	0.9907	-0.0	1	-59.99999999999999	59.99999999999999								
	599	41816	0.0005	0.0219	0.0	750.0	899.0	1049.0	0.9684	-0.0	1	-59.99999999999999	59.99999999999999								
	530	41702	0.0	0.05173	0.0	300.0	360.0	420.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	41161	41361	0.022160000000000003	0.88625	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41012	41214	0.01584	0.73151	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6900	6905	0.0	0.14575	0.0	100.0	105.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6140	44104	4.5900000000000004e-5	0.017929	0.0	900.0	1080.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4713	4718	0.0129	0.3893	0.0	45.0	45.0	45.0	0.9648	-0.0	1	-59.99999999999999	59.99999999999999								
	43156	43057	0.00196	0.6433199999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5200	42376	0.0	0.02451	0.0	600.0	720.0	840.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8280	8288	0.0	0.09	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5318	8363	0.0	0.023365999999999998	0.0	750.0	900.0	750.0	1.049	-0.0	1	-59.99999999999999	59.99999999999999								
	4533	4797	0.022799999999999997	0.4988	0.0	25.0	25.0	25.0	0.9507	-0.0	1	-59.99999999999999	59.99999999999999								
	1259	41316	0.00345	0.37189999999999995	0.0	50.0	75.0	75.0	1.047	-0.0	1	-59.99999999999999	59.99999999999999								
	1247	41349	0.00415	-0.00426	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43165	43062	0.00249	0.11506	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5568	5566	0.0	0.07655	0.0	0.0	0.0	91.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4997	4931	0.0	0.2535	0.0	15.0	20.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6008	6003	0.0	-0.01135	0.0	100.0	120.0	140.0	1.037	-0.0	1	-59.99999999999999	59.99999999999999								
	2130	2131	0.0	0.21239999999999998	0.0	42.0	42.0	42.0	0.9822	-0.0	1	-59.99999999999999	59.99999999999999								
	230	43567	0.0	0.17051	0.0	50.0	56.00000000000001	56.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5701	5703	0.0	0.2614	0.0	50.0	60.0	70.0	0.9684	-0.0	1	-59.99999999999999	59.99999999999999								
	1952	639	0.0	0.2075	0.0	25.0	25.0	25.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	960	43047	0.00012	-0.0033	0.0	672.0	672.0	874.0	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	5049	8689	0.0	0.3345	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	345	1590	0.0	-0.0028000000000000004	0.0	400.0	500.0	500.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	996	905	0.00037	0.023075000000000002	0.0	1300.0	1300.0	1300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10025	1880	0.0	0.498	0.0	30.0	30.0	30.0	0.9804	-0.0	1	-59.99999999999999	59.99999999999999								
	6662	44116	0.0	-0.011049999999999999	0.0	200.0	220.00000000000003	240.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2533	3608	0.0	0.8053	0.0	13.0	15.0	15.0	1.048	-0.0	1	-59.99999999999999	59.99999999999999								
	6461	6477	0.0	-0.00199	0.0	750.0	773.0	900.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	8734	8737	0.001804	0.08478400000000001	0.0	139.0	166.0	139.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5581	5589	0.0	0.3186	0.0	50.0	52.0	60.0	0.9281	-0.0	1	-59.99999999999999	59.99999999999999								
	6852	6846	0.0	0.15145	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43241	43260	0.0053	0.4018	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3019	44312	0.0	-0.0017000000000000001	0.0	900.0	1080.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	789	43667	0.0	0.2696	0.0	60.0	60.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	209	133	0.0	0.08242000000000001	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6950	6954	0.0	0.1393	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1243	41345	0.0001	0.045599999999999995	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	954	43299	0.0	0.0727	0.0	150.0	195.0	199.0	0.9954	-0.0	1	-59.99999999999999	59.99999999999999								
	236	43625	0.0	-0.00498	0.0	150.0	161.0	165.0	0.9968	-0.0	1	-59.99999999999999	59.99999999999999								
	1307	1333	0.0	0.28559999999999997	0.0	25.0	25.0	25.0	0.9875	-0.0	1	-59.99999999999999	59.99999999999999								
	5581	5582	0.0	0.0008749999999999999	0.0	200.0	200.0	200.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	41095	41294	0.00172	0.15386	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2522	3611	0.0	0.7115	0.0	32.0	43.0	43.0	1.047	-0.0	1	-59.99999999999999	59.99999999999999								
	8205	8206	0.0	0.12240000000000001	0.0	114.99999999999999	138.0	114.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5128	44102	0.00011520000000000001	-0.0031090000000000002	0.0	900.0	1080.0	1260.0	0.9653	-0.0	1	-59.99999999999999	59.99999999999999								
	43319	43320	0.013580000000000002	0.4642	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3097	3031	0.0	0.6433	0.0	20.0	20.0	20.0	0.9121	-0.0	1	-59.99999999999999	59.99999999999999								
	3710	3711	0.014199999999999999	0.2297	0.0	33.0	33.0	33.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	1331	41213	0.00178	-0.0054800000000000005	0.0	83.0	89.0	89.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5720	42348	0.0	0.0002	0.0	600.0	720.0	839.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	56	59	0.0	0.03385	0.0	550.0	550.0	250.99999999999997	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6935	6932	0.0	0.27649999999999997	0.0	18.0	18.0	18.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	487	41808	0.00134	0.06309000000000001	0.0	400.0	520.0	520.0	0.9842	-0.0	1	-59.99999999999999	59.99999999999999								
	6364	44045	0.0053549999999999995	-0.02136	0.0	55.00000000000001	59.0	66.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5750	43988	0.0	-0.01919	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6752	6753	0.0	0.2419	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	955	43076	0.00015	0.01477	0.0	672.0	726.0	739.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1818	1137	0.0	0.38630000000000003	0.0	45.0	45.0	45.0	1.038	-0.0	1	-59.99999999999999	59.99999999999999								
	816	9321	0.0063	0.4147	0.0	50.0	62.0	62.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	43357	43342	0.0149	0.39840000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5131	5133	0.0022400000000000002	0.1318	0.0	100.0	106.0	120.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	4577	4519	0.0124	0.2107	0.0	15.0	15.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9025	9026	0.0	0.07919999999999999	0.0	260.0	260.0	260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9543	43336	0.0001	-0.00058	0.0	672.0	806.0	941.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	8701	8702	0.0	0.285	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43312	43301	0.0060999999999999995	0.40740000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42272	6482	0.0	-0.006999999999999999	0.0	150.0	158.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7941	7954	0.0	-0.00954	0.0	140.0	168.0	168.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42019	42018	0.0	0.158	0.0	225.0	270.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5252	8177	0.0	0.28059999999999996	0.0	50.0	50.0	60.0	0.9907	-0.0	1	-59.99999999999999	59.99999999999999								
	4683	7564	0.0	-0.01213	0.0	120.0	144.0	168.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5591	44076	0.0	0.0034999999999999996	0.0	400.0	400.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42172	42173	0.0	0.011000000000000001	0.0	3.0	3.0	3.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	394	383	0.0	0.1328	0.0	66.0	92.0	96.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	761	43587	0.00105	0.006059999999999999	0.0	225.0	263.0	286.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1702	1709	0.0	0.6	0.0	12.0	12.0	12.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9252	41317	0.0029	-0.0276	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4570	43597	0.0	0.036131	0.0	400.0	480.0	560.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	6854	6848	0.0	0.11842000000000001	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8543	8615	0.0	0.1294	0.0	70.0	70.0	70.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	3762	43557	-0.0025	-0.0492	0.0	30.0	36.0	42.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1193	41228	0.0007099999999999999	0.00094	0.0	165.0	165.0	165.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5751	44070	0.0	-0.0003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	967	968	0.0148	0.30229	0.0	25.0	25.0	25.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	100	20	0.0	0.01264	0.0	1620.0	1620.0	1620.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	555	508	0.0	0.18969000000000003	0.0	86.0	86.0	86.0	1.039	-0.0	1	-59.99999999999999	59.99999999999999								
	697	41622	0.0011200000000000001	0.03223	0.0	400.0	520.0	520.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5362	5363	0.0	0.1317	0.0	100.0	120.0	120.0	0.9892	-0.0	1	-59.99999999999999	59.99999999999999								
	42078	42079	0.0	0.0805	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1855	10231	0.0	0.4125	0.0	25.0	25.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42262	5526	0.0	-0.0111	0.0	65.0	68.0	78.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	493	41782	-0.0001	-0.00428	0.0	400.0	478.0	478.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6401	6399	0.0	0.3712	0.0	33.0	35.0	39.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	477	41944	0.002313	0.076574	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42358	42359	0.0	0.74851	0.0	900.0	1080.0	900.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8625	8627	0.0	0.48	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41627	41626	0.005543	0.2439	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8898	8942	0.0017215	0.07931	0.0	180.0	216.0	216.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41034	41233	0.0074	0.11163000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8250	8254	0.0	-0.00333	0.0	450.0	540.0	630.0	1.056	-0.0	1	-59.99999999999999	59.99999999999999								
	817	804	0.0	0.1906	0.0	280.0	280.0	280.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	42410	42408	0.0	0.028679999999999997	0.0	200.0	200.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41583	41582	0.0053	0.23170000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42153	368	0.0	-0.0008	0.0	150.0	167.0	167.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41015	41217	0.012709999999999999	0.18230000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6059	6058	0.0	0.0867	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5688	5689	0.0	0.023330000000000004	0.0	600.0	720.0	720.0	1.044	-0.0	1	-59.99999999999999	59.99999999999999								
	5532	5534	0.0	0.14135	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	551	41536	-0.0002	-0.0067	0.0	336.0	336.0	403.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	5140	43999	0.0	-0.0016	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	958	43041	0.00182	-0.0044	0.0	150.0	162.0	180.0	0.9872	-0.0	1	-59.99999999999999	59.99999999999999								
	1296	41397	0.00212	0.16759000000000002	0.0	83.0	100.0	115.99999999999999	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	7553	7552	0.0003	4.0	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41943	41944	-0.00017	-0.00559	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	787	43557	0.023399999999999997	0.44670000000000004	0.0	30.0	36.0	42.0	0.9998	-0.0	1	-59.99999999999999	59.99999999999999								
	5311	5313	0.0	0.1333	0.0	100.0	106.0	120.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	43916	43810	0.0	0.03279	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5323	44007	0.0	0.06488000000000001	0.0	200.0	240.0	280.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4471	7552	0.0019	1.0e-5	0.0	150.0	180.0	150.0	0.9505	-0.0	1	-59.99999999999999	59.99999999999999								
	5403	5406	0.0	1.4040000000000001	0.0	5.0	5.0	5.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	6201	5010	0.0	0.1422	0.0	75.0	90.0	75.0	0.956	-0.0	1	-59.99999999999999	59.99999999999999								
	1058	43086	0.00107	0.00114	0.0	88.0	88.0	98.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41933	41889	0.0040999999999999995	0.1155	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5501	5506	0.0	0.37075	0.0	40.0	40.0	48.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43619	43620	0.01568	0.21411999999999998	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44131	44130	0.009767	0.21993	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8589	8590	0.0	0.18582	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	478	41952	0.0	0.04715	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7546	3570	0.0207	0.496	0.0	30.0	30.0	30.0	0.9864	-0.0	1	-59.99999999999999	59.99999999999999								
	8274	8223	0.0	0.174	0.0	40.0	40.0	40.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2575	3616	0.0	0.3015	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41695	41694	0.0037	0.147	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5519	5518	0.0	0.2	0.0	0.0	0.0	0.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	3536	4637	0.0242	0.541	0.0	25.0	25.0	25.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	5671	5673	0.0	0.255	0.0	50.0	54.0	60.0	0.9659	-0.0	1	-59.99999999999999	59.99999999999999								
	42118	42119	0.0	0.0745	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41416	59	0.0	-0.0011799999999999998	0.0	1650.0	1830.9999999999998	1897.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	41885	41883	0.0	0.0269	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8541	8544	0.0059	0.172	0.0	63.0	75.0	63.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4869	3530	0.0003	0.075	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3541	4995	0.0223	0.499	0.0	25.0	25.0	25.0	0.9218	-0.0	1	-59.99999999999999	59.99999999999999								
	2521	3632	0.0	0.7295	0.0	32.0	43.0	43.0	1.049	-0.0	1	-59.99999999999999	59.99999999999999								
	43201	43271	0.0040999999999999995	0.0673	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1815	1134	0.0	0.4046	0.0	45.0	45.0	45.0	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	4582	4580	0.0	0.0833	0.0	100.0	102.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7699	4901	0.0493	0.7985	0.0	12.5	12.5	12.5	0.9463	-0.0	1	-59.99999999999999	59.99999999999999								
	8270	8948	0.0	0.3712	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4833	4837	0.0219	0.479	0.0	30.0	30.0	30.0	0.9033	-0.0	1	-59.99999999999999	59.99999999999999								
	6660	44125	0.0	0.01805	0.0	900.0	1080.0	1080.0	1.047	-0.0	1	-59.99999999999999	59.99999999999999								
	1894	1873	0.0	0.54866	0.0	34.7	34.7	34.7	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3723	2942	0.0	0.0332	0.0	225.0	263.0	292.0	0.924	-0.0	1	-59.99999999999999	59.99999999999999								
	41160	41362	0.022090000000000002	0.8836499999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4201	44324	0.0	0.04	0.0	0.0	0.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	134	13	0.0	0.053399999999999996	0.0	0.0	0.0	0.0	0.999	-0.0	1	-59.99999999999999	59.99999999999999								
	43969	43968	0.03812	0.36466	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6918	6917	0.0	0.6402	0.0	26.0	26.0	26.0	0.9916	-0.0	1	-59.99999999999999	59.99999999999999								
	4921	4575	0.022099999999999998	0.4935	0.0	30.0	30.0	30.0	0.9361	-0.0	1	-59.99999999999999	59.99999999999999								
	169	42433	0.0	-0.00104	0.0	600.0	720.0	840.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	161	41662	0.0	-0.0020599999999999998	0.0	500.0	590.0	615.0	0.9759	-0.0	1	-59.99999999999999	59.99999999999999								
	3533	3532	0.006500000000000001	0.3306	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41163	41363	0.01439	0.19039999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42137	1504	0.0	-0.0016	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5331	5333	0.0012	0.08906	0.0	150.0	150.0	180.0	0.9903	-0.0	1	-59.99999999999999	59.99999999999999								
	195	141	0.0	0.18126	0.0	186.0	186.0	186.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	396	305	0.0	0.02933	0.0	450.0	450.0	450.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	42116	42117	0.0	0.07429999999999999	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	557	509	0.0	0.18664999999999998	0.0	84.0	84.0	84.0	1.039	-0.0	1	-59.99999999999999	59.99999999999999								
	1836	1835	0.0	-0.0181	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41569	41568	0.0055000000000000005	0.2402	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41010	41213	0.01579	0.73319	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6334	6336	0.03651	0.2157	0.0	100.0	120.0	100.0	1.06	-0.0	1	-59.99999999999999	59.99999999999999								
	8569	8612	0.0	0.1294	0.0	70.0	70.0	70.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	2459	43293	0.0007000000000000001	0.06849999999999999	0.0	150.0	195.0	210.0	1.034	-0.0	1	-59.99999999999999	59.99999999999999								
	43167	43043	0.00061	0.04623	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5213	5214	0.0	-0.00605	0.0	100.0	106.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2725	9839	0.0	0.5885	0.0	26.700000000000003	32.0	32.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	41054	41253	0.03322	0.18128	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1858	1860	0.0	0.3432	0.0	25.0	25.0	25.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1006	43070	0.00202	0.1306	0.0	83.0	83.0	83.0	0.9257	-0.0	1	-59.99999999999999	59.99999999999999								
	980	41303	0.00012	-0.00432	0.0	672.0	726.0	739.0	1.047	-0.0	1	-59.99999999999999	59.99999999999999								
	41611	41610	0.0084	0.1906	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3021	44312	0.0	0.016890000000000002	0.0	900.0	1080.0	1260.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	659	663	0.0	0.08810000000000001	0.0	150.0	180.0	180.0	0.9746	-0.0	1	-59.99999999999999	59.99999999999999								
	5627	5626	0.0	0.07585	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8007	8009	0.0	0.1555	0.0	90.0	99.0	90.0	0.99	-0.0	1	-59.99999999999999	59.99999999999999								
	41206	41405	-0.0013900000000000002	0.11677	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41179	41377	0.013879999999999998	1.0118	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	777	2949	0.0	0.4955	0.0	33.0	40.0	33.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	492	41784	0.00136	0.06	0.0	400.0	478.0	478.0	0.993	-0.0	1	-59.99999999999999	59.99999999999999								
	547	41698	0.00105	0.046189999999999995	0.0	300.0	358.0	358.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43103	43097	0.00571	1.3987	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41955	41954	0.0	0.21258	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2387	43291	0.0011	-0.0152	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2514	3625	0.0	0.7090000000000001	0.0	32.0	43.0	43.0	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	241	240	0.0	0.18216000000000002	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41067	41266	0.007209999999999999	0.22210999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4723	4727	0.0213	0.4755	0.0	25.0	25.0	25.0	0.931	-0.0	1	-59.99999999999999	59.99999999999999								
	3106	41606	-0.0001	-0.002	0.0	300.0	389.0	389.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	5917	44137	0.0	0.005261	0.0	600.0	720.0	720.0	0.969	-0.0	1	-59.99999999999999	59.99999999999999								
	8604	8605	0.0	0.18657	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5360	42322	0.00018999999999999998	0.0304	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1074	43001	0.00165	0.08267	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	981	982	0.0	0.8016	0.0	12.0	12.0	12.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1196	41233	0.0017299999999999998	-0.00886	0.0	83.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6943	6944	0.0	0.25164000000000003	0.0	18.0	18.0	18.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8733	8737	0.001787	0.084065	0.0	139.0	166.0	139.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5121	5123	0.00262	0.1311	0.0	100.0	120.0	140.0	0.9725	-0.0	1	-59.99999999999999	59.99999999999999								
	1809	1883	0.0	0.5752	0.0	20.0	20.0	20.0	0.9707	-0.0	1	-59.99999999999999	59.99999999999999								
	41175	41372	0.02957	0.7567	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	641	614	0.0	0.12222	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9597	2704	0.0	0.3444	0.0	50.0	50.0	50.0	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	6291	42356	0.0	-0.0041199999999999995	0.0	901.0	1081.0	1261.0	0.955	-0.0	1	-59.99999999999999	59.99999999999999								
	41895	41766	-0.0001	-0.00458	0.0	400.0	478.0	478.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4285	4284	0.0	0.0032	0.0	30.0	37.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	140	133	0.0	0.04678	0.0	225.0	225.0	225.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	8436	8369	0.0	0.074375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6651	5323	0.00165	0.06475	0.0	200.0	240.0	280.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1189	41218	0.0030399999999999997	-0.011470000000000001	0.0	50.0	60.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41098	41305	0.022850000000000002	0.63266	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5152	5156	0.0	0.132	0.0	100.0	106.0	120.0	0.9677	-0.0	1	-59.99999999999999	59.99999999999999								
	616	41598	-0.00035999999999999997	-0.0115	0.0	40.0	40.0	40.0	1.076	-0.0	1	-59.99999999999999	59.99999999999999								
	7519	1718	0.0	-0.00111	0.0	83.0	83.0	83.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	4784	4761	0.02538	0.47012	0.0	25.0	25.0	25.0	0.997	-0.0	1	-59.99999999999999	59.99999999999999								
	6027	6022	0.0	0.2324	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2590	8910	0.0	0.10710000000000001	0.0	112.00000000000001	112.00000000000001	112.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	107	110	0.0	0.02141	0.0	600.0	720.0	840.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	41002	41230	0.00067	0.04665	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4932	4878	0.022799999999999997	0.5095000000000001	0.0	25.0	25.0	25.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5721	5723	0.0	0.1281	0.0	100.0	107.0	120.0	0.984	-0.0	1	-59.99999999999999	59.99999999999999								
	9780	41364	0.00407	0.29657	0.0	50.0	60.0	70.0	0.9929	-0.0	1	-59.99999999999999	59.99999999999999								
	1278	41372	0.0009	0.17031	0.0	83.0	100.0	115.99999999999999	1.032	-0.0	1	-59.99999999999999	59.99999999999999								
	351	356	0.0	0.0839	0.0	133.0	133.0	133.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5141	5144	0.0	-0.0003	0.0	300.0	300.0	300.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	442	41754	0.0013	0.05701	0.0	400.0	478.0	478.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	8428	8429	0.0	0.25079999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6171	6234	0.0	0.08987	0.0	150.0	180.0	210.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	43250	43294	0.0053	0.4031	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3757	3752	0.0	0.25	0.0	62.0	62.0	62.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	4536	4547	0.0	0.29979	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4502	4679	0.0	0.09505000000000001	0.0	100.0	120.0	140.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	41650	41930	0.00017	0.0078000000000000005	0.0	123.0	148.0	148.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	1820	1139	0.0	0.38630000000000003	0.0	45.0	45.0	45.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	4503	4509	0.0017000000000000001	-0.015	0.0	50.0	51.0	60.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	3724	3726	0.0003	-0.0036	0.0	225.0	292.0	292.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4653	4656	0.028999999999999998	0.5027	0.0	28.000000000000004	28.000000000000004	28.000000000000004	0.9411	-0.0	1	-59.99999999999999	59.99999999999999								
	741	742	0.0	0.107	0.0	60.0	60.0	60.0	0.9911	-0.0	1	-59.99999999999999	59.99999999999999								
	2950	43531	0.0031	-0.03185	0.0	50.0	57.99999999999999	64.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2162	2163	0.0	0.23	0.0	42.0	42.0	42.0	0.9585	-0.0	1	-59.99999999999999	59.99999999999999								
	5331	5333	0.0	0.08886	0.0	150.0	150.0	180.0	0.9903	-0.0	1	-59.99999999999999	59.99999999999999								
	1267	41326	8.0e-5	0.26979	0.0	60.0	60.0	60.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	8087	8088	0.0	0.1787	0.0	70.0	70.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43208	43292	0.0023	0.1109	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2582	3622	0.0	0.3025	0.0	25.0	30.0	30.0	0.957	-0.0	1	-59.99999999999999	59.99999999999999								
	5737	44132	0.001567	-0.01593	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	601	41636	-5.0e-5	-0.0023	0.0	315.0	358.0	358.0	0.9941	-0.0	1	-59.99999999999999	59.99999999999999								
	42088	1531	0.0	0.0297	0.0	120.0	120.0	120.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	42332	42333	0.0	0.04216	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	598	41950	0.00025	0.0116	0.0	1200.0	1440.0	1680.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	943	43053	0.002	0.0541	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	596	41580	-0.0001	-0.0018	0.0	300.0	360.0	420.0	1.046	-0.0	1	-59.99999999999999	59.99999999999999								
	9357	43326	0.0012	0.0588	0.0	100.0	100.0	100.0	0.9681	-0.0	1	-59.99999999999999	59.99999999999999								
	4663	4666	0.050499999999999996	0.8976000000000001	0.0	12.5	12.5	12.5	0.9753	-0.0	1	-59.99999999999999	59.99999999999999								
	376	42129	0.0	-0.006	0.0	225.0	261.0	297.0	0.9872	-0.0	1	-59.99999999999999	59.99999999999999								
	1479	1476	0.0	0.248	0.0	125.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5321	44007	0.0	0.00488	0.0	200.0	240.0	280.0	0.9972	-0.0	1	-59.99999999999999	59.99999999999999								
	792	2984	0.0	0.39	0.0	40.0	40.0	40.0	0.9982	-0.0	1	-59.99999999999999	59.99999999999999								
	337	4089	0.0	0.0003	0.0	150.0	188.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5511	8474	0.00155	0.13415	0.0	100.0	120.0	100.0	0.9919	-0.0	1	-59.99999999999999	59.99999999999999								
	8065	8066	0.0	0.5263100000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44022	44021	0.0	0.77795	0.0	300.0	360.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8122	8124	0.0	0.36363999999999996	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8698	8705	0.0	0.027136	0.0	44.0	52.800000000000004	44.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5756	42352	0.00013	-0.00149	0.0	1200.0	1320.0	1441.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	394	1499	0.0	0.1423	0.0	66.0	83.0	87.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	6492	6496	0.0	-0.0079	0.0	100.0	105.0	120.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	308	42034	0.0	0.05215	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5351	5350	0.000189	0.015	0.0	900.0	900.0	900.0	0.9495	-0.0	1	-59.99999999999999	59.99999999999999								
	1701	1708	0.0	1.1333	0.0	6.0	6.0	6.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9105	9101	0.0	0.048760000000000005	0.0	70.0	70.0	220.00000000000003	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	1232	41306	0.00172	-0.013049999999999999	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5541	5834	0.00046399999999999995	-0.0062900000000000005	0.0	450.0	540.0	630.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	43049	43048	0.00413	0.2225	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6351	6353	0.0	0.1273	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	568	41614	-6.0e-5	-0.0025700000000000002	0.0	315.0	315.0	378.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	421	422	0.0018	0.0721	0.0	150.0	150.0	180.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	7574	3562	0.02453	0.54887	0.0	19.0	19.0	19.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5003	6201	0.0	0.0533	0.0	0.0	0.0	0.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	780	43617	0.0	-0.008	0.0	150.0	195.0	195.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6689	6690	0.00792	0.27387	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41861	41860	0.00697	0.19091000000000002	0.0	250.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5579	5587	0.0	0.3069	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1271	41324	0.00187	-0.00891	0.0	83.0	124.0	124.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4930	4949	0.0	0.2175	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8109	8111	0.0	0.15294	0.0	85.0	85.0	85.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1268	41311	0.0022400000000000002	0.20538	0.0	83.0	125.0	125.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	5890	5892	0.0	0.26515	0.0	2.0	2.0	2.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6853	6847	0.0	0.14676999999999998	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	205	146	0.0	0.08312	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	229	43503	0.0	0.16743	0.0	50.0	70.0	75.0	0.9941	-0.0	1	-59.99999999999999	59.99999999999999								
	6951	6944	0.0	-0.01508	0.0	55.00000000000001	56.99999999999999	66.0	0.976	-0.0	1	-59.99999999999999	59.99999999999999								
	208	189	0.0	0.26940000000000003	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9262	43925	0.0022	0.16873000000000002	0.0	83.0	100.0	115.99999999999999	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	8240	8305	0.0037141999999999995	0.18571000000000001	0.0	70.0	70.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4769	4764	0.014306000000000001	0.37823	0.0	25.0	30.0	30.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	41573	41572	0.0045000000000000005	0.1989	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41555	41554	0.0021	0.2188	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9464	9465	0.0	0.35710000000000003	0.0	35.0	44.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5401	5402	0.0	0.09029999999999999	0.0	100.0	106.0	120.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	8532	8537	0.0	0.10279999999999999	0.0	150.0	180.0	150.0	0.9847	-0.0	1	-59.99999999999999	59.99999999999999								
	834	9347	0.0043	0.52517	0.0	50.0	60.0	70.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	6689	6103	0.00074	-0.0076	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	598	41750	0.00025	0.0116	0.0	900.0	990.0	990.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6461	6478	0.0	-0.00158	0.0	750.0	773.0	900.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	1270	41314	0.00431	0.29203	0.0	50.0	75.0	75.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	41787	41786	0.0011200000000000001	0.04929	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6621	6367	0.0	0.175	0.0	80.0	80.0	80.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	5248	5247	0.0	0.06375	0.0	999.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8548	8609	0.0	0.1215	0.0	70.0	70.0	70.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	590	41728	0.0	0.0007000000000000001	0.0	750.0	750.0	863.0000000000001	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	5191	5199	0.0016	0.15065	0.0	100.0	106.0	120.0	0.9684	-0.0	1	-59.99999999999999	59.99999999999999								
	184	30	0.0	0.02902	0.0	480.0	480.0	480.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42023	42022	0.0	0.21056	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	386	387	0.0	-0.0024	0.0	300.0	390.0	390.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	458	459	0.008076	0.21	0.0	60.0	60.0	60.0	1.034	-0.0	1	-59.99999999999999	59.99999999999999								
	9254	41322	0.00388	-0.0213	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4543	4539	0.0	0.14825	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3526	3527	0.0	0.43317	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43153	43041	0.0014199999999999998	0.111	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7193	44035	0.002889	-0.025	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9989	9986	0.0	0.0335	0.0	420.0	525.0	525.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	43510	43509	0.0	0.15323	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41069	41268	0.00254	0.09119999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9453	9463	0.0	0.16666	0.0	56.00000000000001	56.00000000000001	56.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2406	43297	0.0026	0.0039000000000000003	0.0	150.0	195.0	199.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3140	3141	0.0	0.56885	0.0	35.0	44.0	44.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9738	43071	0.000127	0.015149	0.0	672.0	807.0	941.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2079	41295	0.0024	-0.02326	0.0	50.0	52.0	52.0	0.9795	-0.0	1	-59.99999999999999	59.99999999999999								
	2846	2845	0.013500000000000002	0.39030000000000004	0.0	40.0	48.0	48.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	38	179	0.0	0.030195	0.0	200.0	200.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42106	42107	0.0	0.1263	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43612	43611	0.0	0.099923	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3528	4868	0.0029	0.10890000000000001	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41075	41277	0.01607	0.184	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5434	5438	0.0	0.2	0.0	80.0	80.0	80.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5601	5603	0.0	0.36756999999999995	0.0	33.0	40.0	46.0	0.965	-0.0	1	-59.99999999999999	59.99999999999999								
	1056	43894	0.00035000000000000005	-0.0016300000000000002	0.0	672.0	806.0	806.0	0.9935	-0.0	1	-59.99999999999999	59.99999999999999								
	4522	4539	0.0	0.08015	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8512	8490	0.0009	-0.0089	0.0	150.0	165.0	180.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	9513	9515	0.0	0.981	0.0	25.0	25.0	25.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8500	8754	0.0	0.0175	0.0	600.0	780.0	840.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	76	80	0.0	0.00697	0.0	1650.0	1814.9999999999998	1995.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	78	41512	0.0	-0.0009299999999999999	0.0	1500.0	1500.0	1500.0	1.104	-0.0	1	-59.99999999999999	59.99999999999999								
	6748	6749	0.0	0.125	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6551	6569	0.0	0.10083	0.0	150.0	180.0	180.0	0.9917	-0.0	1	-59.99999999999999	59.99999999999999								
	41200	41344	0.00251	0.24099	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3305	3306	0.0079	0.1531	0.0	37.0	37.0	37.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	7575	3565	0.04893	1.0948	0.0	9.0	9.0	9.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	8531	42298	0.0	0.0745	0.0	150.0	180.0	210.0	0.9705	-0.0	1	-59.99999999999999	59.99999999999999								
	5824	44089	0.0	0.1436	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6649	6655	0.0	0.11667	0.0	120.0	144.0	120.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	6311	6313	0.0	0.1243	0.0	100.0	105.0	120.0	0.9807	-0.0	1	-59.99999999999999	59.99999999999999								
	41715	41714	0.0049	0.2173	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	948	43063	0.0030499999999999998	0.00817	0.0	150.0	159.0	180.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	6410	6458	0.00020979999999999998	0.0286	0.0	450.0	468.0	540.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	9204	9213	0.0034100000000000003	-0.0074	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42082	321	0.0	-0.0019	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6460	6477	0.0	0.01764	0.0	750.0	773.0	900.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	87	42428	0.0	0.11458	0.0	120.0	144.0	144.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4051	42042	0.0	0.04905	0.0	300.0	390.0	390.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5144	5145	0.0	0.0828	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6460	6479	0.0	0.01709	0.0	750.0	773.0	900.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	1094	43124	0.0034999999999999996	-0.0131	0.0	150.0	180.0	210.0	1.039	-0.0	1	-59.99999999999999	59.99999999999999								
	1225	41291	0.00199	0.17550000000000002	0.0	83.0	120.0	120.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	5390	5393	0.0	0.13535	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2501	3604	0.0	0.718	0.0	32.0	43.0	43.0	0.9684	-0.0	1	-59.99999999999999	59.99999999999999								
	42135	1504	0.0	-0.0076	0.0	300.0	360.0	369.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9032	42157	0.0	0.4079	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	131	42024	0.0	0.025259999999999998	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	852	43288	0.001007	0.05037	0.0	225.0	270.0	315.0	0.9462	-0.0	1	-59.99999999999999	59.99999999999999								
	41645	41922	0.00762	0.35792	0.0	67.0	81.0	81.0	0.9961	-0.0	1	-59.99999999999999	59.99999999999999								
	747	1929	0.0	0.33299999999999996	0.0	25.0	25.0	25.0	0.9863	-0.0	1	-59.99999999999999	59.99999999999999								
	313	1574	0.0	0.0649	0.0	150.0	173.0	173.0	0.956	-0.0	1	-59.99999999999999	59.99999999999999								
	43084	43083	0.01583	0.47240000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43630	43629	0.0	0.19827999999999998	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6542	6547	0.0	-0.00392	0.0	100.0	120.0	140.0	0.9974	-0.0	1	-59.99999999999999	59.99999999999999								
	1289	41385	0.00295	-0.01448	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5444	5443	0.0	-0.010249999999999999	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2841	2842	0.005600000000000001	0.1734	0.0	66.7	71.7	71.7	0.9842	-0.0	1	-59.99999999999999	59.99999999999999								
	527	41814	0.001	0.04769999999999999	0.0	400.0	520.0	520.0	0.9619	-0.0	1	-59.99999999999999	59.99999999999999								
	536	41670	0.0	-0.00249	0.0	750.0	975.0	975.0	0.9501	-0.0	1	-59.99999999999999	59.99999999999999								
	793	2983	0.0	0.359	0.0	25.0	30.0	25.0	0.9399	-0.0	1	-59.99999999999999	59.99999999999999								
	2794	2791	0.0	0.31739999999999996	0.0	26.700000000000003	32.0	32.0	0.957	-0.0	1	-59.99999999999999	59.99999999999999								
	536	41668	-0.0003	-0.012450000000000001	0.0	750.0	900.0	1050.0	0.9501	-0.0	1	-59.99999999999999	59.99999999999999								
	5181	5183	0.00218	0.1325	0.0	100.0	107.0	120.0	0.9724	-0.0	1	-59.99999999999999	59.99999999999999								
	43549	43550	-0.0025	0.0864	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1245	41346	0.00024	-0.0025	0.0	165.0	214.0	214.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41943	41945	-0.00017	-0.00559	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41645	41921	0.00762	0.35792	0.0	67.0	81.0	81.0	0.9964	-0.0	1	-59.99999999999999	59.99999999999999								
	42051	9017	0.0	-0.002	0.0	560.0	672.0	784.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	2065	9557	0.0	0.11539999999999999	0.0	50.0	50.0	50.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	8149	8940	0.0017215	0.07931	0.0	180.0	216.0	216.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	226	43507	0.0	-0.0034899999999999996	0.0	225.0	270.0	270.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	694	721	0.0	0.1663	0.0	60.0	72.0	72.0	0.9681	-0.0	1	-59.99999999999999	59.99999999999999								
	5790	44119	0.0	-0.014199999999999999	0.0	150.0	180.0	180.0	0.9772	-0.0	1	-59.99999999999999	59.99999999999999								
	445	41836	-0.00014000000000000001	-0.00594	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1144	1125	0.0	0.9275	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4065	4064	0.0	0.0834	0.0	423.00000000000006	423.00000000000006	423.00000000000006	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41647	41925	0.0052829999999999995	0.2536	0.0	150.0	179.0	179.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	421	422	0.0018	0.073	0.0	150.0	150.0	180.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	1197	41277	0.00337	-0.024	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41515	41514	0.0	0.025859999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6840	6847	0.0	0.08025	0.0	100.0	105.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	230	43565	0.0	0.17051	0.0	50.0	56.00000000000001	57.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1069	43090	0.0017699999999999999	0.05137	0.0	150.0	159.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42376	42377	0.0	0.29973	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3111	41558	0.0003	-0.0059	0.0	400.0	480.0	560.0	0.937	-0.0	1	-59.99999999999999	59.99999999999999								
	2730	2732	0.0	0.3525	0.0	33.3	40.0	40.0	0.9889	-0.0	1	-59.99999999999999	59.99999999999999								
	3961	3960	0.0	0.1702	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42220	42221	0.06820999999999999	2.2734	0.0	60.0	60.0	60.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	161	41660	0.0	-0.00312	0.0	500.0	590.0	615.0	0.9759	-0.0	1	-59.99999999999999	59.99999999999999								
	486	41810	-0.0001	-0.004	0.0	400.0	520.0	520.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5511	8473	0.00155	0.13355	0.0	100.0	120.0	120.0	0.9919	-0.0	1	-59.99999999999999	59.99999999999999								
	8512	8488	0.0	-0.005600000000000001	0.0	150.0	165.0	180.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	7057	41564	0.0	0.012199999999999999	0.0	1250.0	1250.0	1750.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5688	5689	0.0	0.023330000000000004	0.0	600.0	720.0	720.0	1.044	-0.0	1	-59.99999999999999	59.99999999999999								
	8167	8168	0.0	0.038611	0.0	360.0	432.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	947	43067	0.0018	0.03197	0.0	150.0	159.0	162.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6965	7001	0.0	0.3	0.0	20.0	23.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	749	43571	0.0	0.0666	0.0	120.0	134.0	141.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	5193	5197	0.0013	-0.0058	0.0	100.0	106.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2529	3634	0.0	0.8	0.0	25.0	30.0	30.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	5819	5823	0.0024	0.1176	0.0	200.0	200.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	608	41878	0.0	0.0363	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1016	43060	0.0023499999999999997	0.00267	0.0	150.0	162.0	180.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	42322	42323	0.00146	0.23314000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	236	43629	0.0	7.000000000000001e-5	0.0	150.0	161.0	165.0	0.9968	-0.0	1	-59.99999999999999	59.99999999999999								
	6397	6392	0.0	-0.01175	0.0	100.0	130.0	140.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	9698	43345	0.0014000000000000002	-0.0058	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	218	43507	0.0	0.03904	0.0	225.0	270.0	270.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4643	4645	0.022000000000000002	0.502	0.0	25.0	25.0	25.0	0.9736	-0.0	1	-59.99999999999999	59.99999999999999								
	6338	6337	0.0	0.13333	0.0	39.0	47.0	39.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5094	5393	0.0017299999999999998	0.13535	0.0	100.0	100.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5403	5401	0.0	0.13	0.0	100.0	120.0	160.0	0.9659	-0.0	1	-59.99999999999999	59.99999999999999								
	42082	42083	0.0	0.071	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1278	41374	0.00214	0.17085999999999998	0.0	83.0	125.0	125.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	95	2618	0.0	0.09773	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	86	41524	0.0	-0.00254	0.0	750.0	750.0	750.0	0.9985	-0.0	1	-59.99999999999999	59.99999999999999								
	1717	7515	0.0	0.07693900000000001	0.0	83.0	83.0	83.0	0.9807	-0.0	1	-59.99999999999999	59.99999999999999								
	43329	43328	0.0003	0.0387	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10026	1147	0.0	0.4955	0.0	0.0	0.0	0.0	0.9852	-0.0	1	-59.99999999999999	59.99999999999999								
	8532	42296	0.0	-0.012199999999999999	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4202	4208	0.0	0.08	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	527	41812	0.001	0.048799999999999996	0.0	400.0	480.0	480.0	0.9625	-0.0	1	-59.99999999999999	59.99999999999999								
	43095	43099	0.00383	1.03	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	839	43268	0.0007000000000000001	0.0646	0.0	150.0	195.0	199.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	1314	41269	0.0007599999999999999	-0.00764	0.0	165.0	173.0	175.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	588	41802	-0.0001	-0.0031	0.0	400.0	520.0	520.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5184	5178	0.0	0.0437	0.0	264.0	264.0	264.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5201	5208	0.0	0.13949999999999999	0.0	100.0	107.0	120.0	0.9704	-0.0	1	-59.99999999999999	59.99999999999999								
	9611	9610	0.0	0.28828	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6059	6576	0.0	0.0872	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1025	43183	0.00062	0.1001	0.0	150.0	180.0	210.0	0.9669	-0.0	1	-59.99999999999999	59.99999999999999								
	5311	5313	0.0	0.1325	0.0	100.0	107.0	120.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	7183	44029	0.002889	-0.025	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	339	4319	0.0	0.1406	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42153	42154	0.0	0.09480000000000001	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6840	6846	0.0	0.08305	0.0	100.0	105.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4784	4880	0.0171	0.41969999999999996	0.0	30.0	30.0	30.0	0.9769	-0.0	1	-59.99999999999999	59.99999999999999								
	398	4013	0.0	0.050300000000000004	0.0	150.0	165.0	165.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1086	43099	0.00182	0.13307	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5003	5014	0.0	0.1552	0.0	90.0	108.0	90.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	940	43032	0.00183	-0.0045000000000000005	0.0	150.0	162.0	180.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	7539	4701	0.0131	0.3873	0.0	45.0	45.0	45.0	0.9306	-0.0	1	-59.99999999999999	59.99999999999999								
	6684	6685	0.01034	0.33133	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42156	42155	0.0	0.20357	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1813	1857	0.0	0.4965	0.0	30.0	30.0	30.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	42001	42000	0.0	0.13391	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41863	41862	0.0069	0.2069	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	542	41592	0.001	0.0455	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8200	8254	0.0	0.034444	0.0	450.0	540.0	630.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	340	312	0.0	0.04305	0.0	411.00000000000006	411.00000000000006	411.00000000000006	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	41527	41526	0.0	0.22193000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6821	6824	0.0	-0.012199999999999999	0.0	55.00000000000001	57.99999999999999	66.0	0.9777	-0.0	1	-59.99999999999999	59.99999999999999								
	2511	3609	0.0	0.7175	0.0	32.0	43.0	43.0	0.9978	-0.0	1	-59.99999999999999	59.99999999999999								
	1188	41217	0.0040999999999999995	0.2775	0.0	50.0	75.0	75.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	668	41854	0.0	0.03713	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	609	41850	1.0e-5	0.013269999999999999	0.0	1200.0	1440.0	1680.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8367	8438	0.0	1.0e-5	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2616	2697	0.0	-0.024300000000000002	0.0	40.0	40.0	40.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	1525	343	0.0	0.059500000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2710	2711	0.0	0.3136	0.0	33.3	40.0	40.0	0.9991	-0.0	1	-59.99999999999999	59.99999999999999								
	2974	7817	0.0	0.466	0.0	20.0	24.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4518	4950	0.0	-0.0025800000000000003	0.0	400.0	519.0	560.0	0.9332	-0.0	1	-59.99999999999999	59.99999999999999								
	6859	6857	0.0	0.36538	0.0	40.0	40.0	40.0	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	5802	5803	0.0	0.1293	0.0	100.0	107.0	120.0	0.9553	-0.0	1	-59.99999999999999	59.99999999999999								
	219	43643	0.0	0.04396	0.0	225.0	243.00000000000003	250.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5305	5309	0.0	0.11667	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43930	43931	0.00306	0.1173	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6496	6499	0.0	0.14859999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5583	5617	0.0	-0.0225	0.0	50.0	52.0	60.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3032	3062	0.0	-0.00209	0.0	1050.0	1260.0	1260.0	0.997	-0.0	1	-59.99999999999999	59.99999999999999								
	366	332	0.0	-0.0018	0.0	172.0	180.0	195.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	113	895	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	42160	42159	0.0	-0.0034999999999999996	0.0	175.0	175.0	175.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1099	43375	0.00271	0.03137	0.0	225.0	270.0	143.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2846	2845	0.0191	0.5853	0.0	26.700000000000003	32.0	32.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	9731	41241	0.00557	0.30722	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4700	4942	0.0	0.01977	0.0	750.0	900.0	1050.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	5556	5557	0.0	0.1232	0.0	110.00000000000001	110.00000000000001	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	237	43611	0.0	-0.00498	0.0	225.0	270.0	270.0	0.9987	-0.0	1	-59.99999999999999	59.99999999999999								
	8941	8940	0.013337000000000002	0.30709	0.0	180.0	216.0	216.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5146	5314	0.00074	0.024399999999999998	0.0	200.0	240.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	474	41772	0.00128	0.05624	0.0	400.0	480.0	480.0	0.9913	-0.0	1	-59.99999999999999	59.99999999999999								
	860	2467	0.0	0.3576	0.0	20.0	20.0	21.0	0.996	-0.0	1	-59.99999999999999	59.99999999999999								
	5533	5615	0.0	-0.0092	0.0	100.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43151	43039	0.00145	0.11517	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6889	6888	0.0	0.056799999999999996	0.0	250.0	300.0	250.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9435	896	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	2485	9333	0.0009	-0.008199999999999999	0.0	150.0	195.0	199.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3301	3302	0.0073	0.1736	0.0	37.0	37.0	37.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	565	41706	0.0011	0.0492	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44111	7111	0.0	-0.0028199999999999996	0.0	500.0	500.0	500.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8072	8073	0.0	0.35	0.0	33.3	33.3	33.3	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3970	43543	0.0	-0.0218	0.0	75.0	90.0	103.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42254	42256	0.0	0.04396	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2224	2225	0.0	0.21239999999999998	0.0	42.0	54.0	54.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	5045	5046	0.0	0.13333	0.0	90.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44095	5520	0.0	0.09519999999999999	0.0	120.0	144.0	144.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	203	202	0.0	0.57198	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4890	4892	0.0	0.084875	0.0	302.0	320.0	302.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5003	5013	0.0	0.1578	0.0	90.0	108.0	90.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	4915	4917	0.0	0.33332999999999996	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8067	8068	0.0	0.35	0.0	33.3	33.3	33.3	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4534	4545	0.0	0.30213	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1026	43182	0.00113	-0.011770000000000001	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	177	150	0.0	-0.00567	0.0	225.0	259.0	259.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	3307	3308	0.0851	0.15990000000000001	0.0	37.0	37.0	37.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	4782	4854	0.033	0.6431999999999999	0.0	20.0	20.0	20.0	0.9049	-0.0	1	-59.99999999999999	59.99999999999999								
	421	422	0.0019	0.0754	0.0	150.0	150.0	180.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	4304	41704	0.0	-0.0054600000000000004	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8639	8638	0.0	0.3125	0.0	80.0	80.0	80.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4028	42147	0.0	0.051500000000000004	0.0	300.0	381.0	390.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7542	7778	0.0175	0.39159999999999995	0.0	25.0	25.0	25.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	1027	43042	0.00012	0.00047	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41880	41878	0.0	0.12560000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	607	41935	0.0	0.1206	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	493	41786	-0.00012	-0.00522	0.0	400.0	478.0	478.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8704	1715	0.0	0.13019999999999998	0.0	83.0	83.0	67.0	0.9792	-0.0	1	-59.99999999999999	59.99999999999999								
	41727	41726	0.0009	0.044500000000000005	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	991	43005	0.00183	0.06427	0.0	150.0	150.0	159.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4970	4991	0.0	0.3333	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6331	6332	0.0	0.09210000000000002	0.0	100.0	120.0	140.0	0.9847	-0.0	1	-59.99999999999999	59.99999999999999								
	4522	4528	0.0	0.0782	0.0	100.0	108.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44048	44047	0.0	0.1543	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6578	6523	0.0	-0.015	0.0	60.0	72.0	84.0	0.9978	-0.0	1	-59.99999999999999	59.99999999999999								
	5981	5983	0.0	0.12029999999999999	0.0	100.0	107.0	120.0	0.9978	-0.0	1	-59.99999999999999	59.99999999999999								
	5481	5483	0.0	0.1309	0.0	100.0	100.0	120.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	41058	41259	0.00459	0.11246	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42362	42363	0.0	0.1309	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2537	3630	0.0	1.23	0.0	6.0	8.0	8.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	7914	7913	0.0015	0.079389	0.0	180.0	216.0	216.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4544	4550	0.0	-0.01425	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	536	41674	0.0011	0.047599999999999996	0.0	300.0	358.0	358.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5693	44019	0.00058	0.00745	0.0	150.0	160.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42350	42351	0.0	0.05187	0.0	600.0	600.0	600.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42384	42385	0.00492	0.24813	0.0	750.0	900.0	750.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4202	44326	0.0	0.04	0.0	0.0	0.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44032	44031	0.0	0.04169	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	373	42123	0.0	0.0049	0.0	225.0	293.0	293.0	1.037	-0.0	0	-59.99999999999999	59.99999999999999								
	41747	41746	0.00515	0.24216000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2988	43535	0.0	0.2112	0.0	50.0	71.0	71.0	0.961	-0.0	1	-59.99999999999999	59.99999999999999								
	580	556	1.0e-5	1.0e-5	0.0	2400.0	3600.0	3600.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	60	43899	0.0	0.0074	0.0	1650.0	1814.9999999999998	1880.0	0.9524	-0.0	1	-59.99999999999999	59.99999999999999								
	939	43036	0.00217	0.04753	0.0	168.0	182.0	185.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6605	5604	0.0	0.15865	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5203	5207	0.0	-0.0062	0.0	100.0	107.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9780	41362	0.0022	0.08816	0.0	150.0	195.0	210.0	0.9631	-0.0	1	-59.99999999999999	59.99999999999999								
	8937	8934	0.0	0.079966	0.0	150.0	180.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2296	4293	0.0	0.0024	0.0	42.0	42.0	42.0	0.9839	-0.0	1	-59.99999999999999	59.99999999999999								
	5941	7974	0.0004	0.1005	0.0	100.0	120.0	140.0	0.9925	-0.0	1	-59.99999999999999	59.99999999999999								
	5150	5154	0.0	0.044000000000000004	0.0	290.0	290.0	290.0	0.996	-0.0	1	-59.99999999999999	59.99999999999999								
	1020	43109	0.0019500000000000001	0.05333	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5589	5584	0.0	-0.013600000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6083	6086	0.0	-0.01045	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5822	5826	0.0	0.1322	0.0	100.0	107.0	120.0	0.9837	-0.0	1	-59.99999999999999	59.99999999999999								
	1322	41280	0.00214	-0.009170000000000001	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5491	5492	0.0	0.11289999999999999	0.0	55.00000000000001	60.0	66.0	0.9966	-0.0	1	-59.99999999999999	59.99999999999999								
	8630	8631	0.0	0.15385	0.0	65.0	65.0	65.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1878	1888	0.0	0.4	0.0	25.0	31.0	31.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41533	41532	0.0	0.20575	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	410	411	0.0019	0.0747	0.0	150.0	150.0	165.0	1.02	-0.0	1	-59.99999999999999	59.99999999999999								
	5186	5188	0.0	0.1333	0.0	72.0	90.0	72.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7454	41825	0.0	0.155	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	7956	7954	0.0	0.044536	0.0	2.8	3.4000000000000004	3.4000000000000004	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	173	143	0.0	-0.0006	0.0	225.0	252.0	252.0	1.039	-0.0	1	-59.99999999999999	59.99999999999999								
	1230	9202	0.00378	0.2662	0.0	50.0	75.0	75.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	76	41516	0.0	0.00931	0.0	1500.0	1800.0	1800.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6771	7989	0.0	0.08039999999999999	0.0	200.0	240.0	240.0	0.9908	-0.0	1	-59.99999999999999	59.99999999999999								
	5312	5139	0.0008699999999999999	0.043250000000000004	0.0	200.0	240.0	280.0	0.9779	-0.0	1	-59.99999999999999	59.99999999999999								
	41084	41283	0.00741	0.11103	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41951	41950	0.00404	0.18968	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6936	6933	0.0	0.27727	0.0	18.0	18.0	18.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6952	6963	0.0	-0.0125	0.0	100.0	103.0	120.0	0.9914	-0.0	1	-59.99999999999999	59.99999999999999								
	6140	44062	0.000235	0.032242	0.0	450.0	540.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	773	2958	0.0	0.40049999999999997	0.0	33.0	36.0	33.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	43003	43001	0.01381	0.47200000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5451	42334	0.0	-0.00524	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4311	42224	0.0	0.06253	0.0	225.0	270.0	270.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1730	1723	0.0	0.1191	0.0	83.0	83.0	79.0	0.9413	-0.0	1	-59.99999999999999	59.99999999999999								
	749	752	0.0	0.493	0.0	999.0	999.0	999.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	4531	7080	0.00015	0.01631	0.0	672.0	806.0	940.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41731	41730	0.0009	0.042300000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5318	8364	0.0	0.023365999999999998	0.0	750.0	900.0	750.0	1.049	-0.0	1	-59.99999999999999	59.99999999999999								
	6569	6553	0.0	-0.01418	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9874	9875	0.0019500000000000001	0.09093400000000001	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7516	1718	0.0	-0.00211	0.0	83.0	83.0	83.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	2620	2692	0.0	0.32130000000000003	0.0	40.0	40.0	40.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	574	41718	0.0009	0.0416	0.0	300.0	304.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7595	5347	0.00074	-0.006670000000000001	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1236	41330	-0.00061	0.06216	0.0	83.0	125.0	125.0	0.9947	-0.0	1	-59.99999999999999	59.99999999999999								
	8509	6100	0.0	0.1389	0.0	90.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44118	8961	0.0020499999999999997	0.13455	0.0	100.0	120.0	120.0	0.9961	-0.0	1	-59.99999999999999	59.99999999999999								
	5623	5624	0.0	-0.01035	0.0	100.0	100.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6358	42390	5.0e-5	0.0025	0.0	329.0	390.0	419.00000000000006	0.9846	-0.0	1	-59.99999999999999	59.99999999999999								
	5222	5247	0.0	0.15125	0.0	100.0	107.0	120.0	0.976	-0.0	1	-59.99999999999999	59.99999999999999								
	41122	41325	0.005659999999999999	0.12092	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	813	802	0.0	0.06823	0.0	409.99999999999994	409.99999999999994	409.99999999999994	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	41775	41774	0.00126	0.055380000000000006	0.0	400.0	448.00000000000006	448.00000000000006	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	769	2963	0.0	0.14300000000000002	0.0	90.0	108.0	90.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	41571	41570	0.0046300000000000004	0.20366	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43615	43616	0.0	0.51507	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1331	41214	0.0018	-0.005600000000000001	0.0	83.0	89.0	89.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43561	43562	0.00769	0.1916	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1253	41357	0.0033900000000000002	-0.0055000000000000005	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43589	43590	0.00988	0.1398	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1808	1884	0.0	0.578	0.0	24.0	24.0	24.0	1.032	-0.0	1	-59.99999999999999	59.99999999999999								
	41045	41246	0.0	0.05596	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8307	8308	0.0	0.11336	0.0	89.0	110.00000000000001	89.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2658	2695	0.0	0.1572	0.0	40.0	40.0	40.0	1.032	-0.0	1	-59.99999999999999	59.99999999999999								
	5180	42320	0.0004	0.0208	0.0	750.0	900.0	1050.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1186	41212	0.00211	0.16875	0.0	83.0	125.0	125.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	41525	41524	0.0	0.21327000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41707	41706	0.0049	0.2158	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8300	8352	0.0	0.37703000000000003	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6886	6883	0.0	0.56214	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	251	250	0.0	0.2992	0.0	0.0	0.0	0.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	382	42074	0.0	-0.036000000000000004	0.0	150.0	195.0	210.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	831	9343	0.0043	0.9782	0.0	48.0	48.0	48.0	0.903	-0.0	1	-59.99999999999999	59.99999999999999								
	788	43663	0.0	0.426	0.0	0.0	0.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	764	3719	0.0	0.391	0.0	33.0	40.0	33.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	5474	5376	0.0	0.2875	0.0	65.0	65.0	78.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	123	124	0.0	-0.00528	0.0	560.0	717.0	717.0	0.989	-0.0	1	-59.99999999999999	59.99999999999999								
	4834	4835	0.0	0.225	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1298	9211	0.01609	0.37200000000000005	0.0	25.0	37.0	37.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	43975	6079	0.0	0.07271	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1281	41377	0.0051	-0.2148	0.0	75.0	112.00000000000001	112.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4647	4650	0.0	0.875	0.0	10.0	13.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	235	43513	0.0	0.02915	0.0	400.0	451.99999999999994	480.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	8696	8705	0.0	-0.00631	0.0	220.00000000000003	264.0	220.00000000000003	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1268	41310	0.00213	0.20955	0.0	83.0	125.0	125.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	43564	43563	0.0	0.32034	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	487	41806	0.00131	0.061630000000000004	0.0	400.0	520.0	520.0	0.9842	-0.0	1	-59.99999999999999	59.99999999999999								
	42390	42391	0.00125	0.064	0.0	300.0	360.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	964	41231	0.00012	0.0019	0.0	672.0	726.0	739.0	0.9524	-0.0	1	-59.99999999999999	59.99999999999999								
	9502	9503	0.0	0.375	0.0	32.0	32.0	80.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2896	2897	0.0048	0.1573	0.0	66.7	71.7	71.7	0.9789	-0.0	1	-59.99999999999999	59.99999999999999								
	41587	41586	0.006916	0.26280000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6400	6508	0.0	0.024310000000000002	0.0	450.0	463.99999999999994	488.99999999999994	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	5237	5235	0.0	0.1293	0.0	55.00000000000001	55.00000000000001	66.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5669	5670	0.0	0.093333	0.0	125.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7059	7566	0.0	0.041929999999999995	0.0	465.00000000000006	465.00000000000006	465.00000000000006	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	140	143	0.0	0.04687	0.0	225.0	252.0	252.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	1084	43555	0.0	0.045	0.0	225.0	270.0	270.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1204	41341	0.00458	0.26024	0.0	50.0	75.0	75.0	0.9764	-0.0	1	-59.99999999999999	59.99999999999999								
	896	43328	0.0001	0.013000000000000001	0.0	600.0	720.0	774.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9302	43931	0.00254	0.16774	0.0	83.0	100.0	115.99999999999999	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	536	500	0.0	0.010249999999999999	0.0	1500.0	1500.0	1500.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41186	41385	0.00902	0.17001999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42108	326	0.0	0.0886	0.0	150.0	167.0	191.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	959	43046	8.999999999999999e-5	0.0046300000000000004	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8511	8490	0.0005	0.0722	0.0	150.0	165.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1253	41358	0.0034200000000000003	-0.008199999999999999	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	367	42153	0.0	0.045	0.0	150.0	167.0	167.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	5741	5896	0.00042	0.09210000000000002	0.0	150.0	180.0	210.0	0.9975	-0.0	1	-59.99999999999999	59.99999999999999								
	42291	42290	0.0	0.21661000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41619	41618	0.0044	0.19510000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9314	9313	0.0	0.0909	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42102	42103	0.0	0.0695	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	341	42114	0.0	0.0788	0.0	150.0	190.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43913	43912	0.00075	0.19739	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	187	4369	0.0	0.33332999999999996	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43008	43006	0.00317	0.29651	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6001	6004	0.0	0.14265	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8699	8706	0.0	0.027136	0.0	44.0	52.800000000000004	44.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4430	4431	0.0	0.313	0.0	20.0	25.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	847	43313	0.001	0.002	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1321	10123	0.0	0.16219999999999998	0.0	82.0	82.0	82.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44056	44057	0.0	0.22973	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1015	43059	0.0039700000000000004	0.183	0.0	75.0	83.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	600	41818	-0.0001	-0.0033	0.0	750.0	899.0	1049.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2068	2067	0.0	0.3293	0.0	35.0	35.0	35.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	184	32	0.0	0.037000000000000005	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2725	43051	0.0030399999999999997	0.0086	0.0	150.0	159.0	180.0	0.9854	-0.0	1	-59.99999999999999	59.99999999999999								
	8681	8683	0.0	0.1025	0.0	100.0	120.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7544	4914	0.022799999999999997	0.0051	0.0	25.0	25.0	25.0	0.9521	-0.0	1	-59.99999999999999	59.99999999999999								
	5423	5424	0.0	3.465	0.0	2.0	2.0	238.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	1251	9285	0.04559	0.37200000000000005	0.0	25.0	37.0	37.0	1.037	-0.0	1	-59.99999999999999	59.99999999999999								
	2910	44320	0.0	0.08380000000000001	0.0	150.0	180.0	210.0	0.9	-0.0	1	-59.99999999999999	59.99999999999999								
	1530	9010	0.0	0.5153	0.0	33.0	48.0	49.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	5881	5884	0.0	0.14139	0.0	100.0	107.0	107.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	5514	5517	0.0	0.14276999999999998	0.0	11.0	14.000000000000002	11.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43359	43365	0.0020599999999999998	0.11814999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	626	41832	-0.0003	-0.0064	0.0	150.0	180.0	210.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	6246	6143	0.0091	0.09275	0.0	180.0	216.0	252.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5621	5626	0.0	0.13615	0.0	100.0	104.0	120.0	0.999	-0.0	1	-59.99999999999999	59.99999999999999								
	5902	5904	0.00213	0.1124	0.0	100.0	109.00000000000001	120.0	0.974	-0.0	1	-59.99999999999999	59.99999999999999								
	1258	41252	0.00042	0.053099999999999994	0.0	150.0	194.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9820	43912	0.00039	0.042480000000000004	0.0	275.0	343.0	371.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	820	9361	0.0102	0.41479999999999995	0.0	50.0	60.0	70.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	7204	44031	0.0	0.01577	0.0	960.0	960.0	960.0	1.023	-0.0	1	-59.99999999999999	59.99999999999999								
	1015	43058	0.00256	-0.1791	0.0	100.0	108.0	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	786	3756	0.0	0.406	0.0	33.0	39.0	33.0	0.9533	-0.0	1	-59.99999999999999	59.99999999999999								
	41741	41740	0.0046	0.20379999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4973	4976	0.0064	0.49119999999999997	0.0	25.0	25.0	25.0	0.9253	-0.0	1	-59.99999999999999	59.99999999999999								
	1204	41343	0.0	0.26241	0.0	75.0	75.0	75.0	0.9716	-0.0	1	-59.99999999999999	59.99999999999999								
	1154	1166	0.0	0.092	0.0	150.0	150.0	150.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	767	2962	0.0	0.391	0.0	33.0	40.0	33.0	1.039	-0.0	1	-59.99999999999999	59.99999999999999								
	5004	5016	0.0	0.06017	0.0	240.0	288.0	240.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	1851	1880	0.0	0.3993	0.0	45.0	45.0	45.0	0.9872	-0.0	1	-59.99999999999999	59.99999999999999								
	2094	41389	0.00132	-0.01667	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41725	41724	0.0013	0.0521	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1223	1176	0.0	0.17143	0.0	138.0	138.0	138.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	1286	41383	0.00387	0.2648	0.0	50.0	75.0	75.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	1192	41227	0.00377	0.27857	0.0	50.0	75.0	75.0	0.9937	-0.0	1	-59.99999999999999	59.99999999999999								
	5140	42316	0.0	0.00488	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5591	5569	0.0	0.14255	0.0	100.0	103.0	120.0	0.9737	-0.0	1	-59.99999999999999	59.99999999999999								
	544	510	0.0	0.00791	0.0	1680.0	1680.0	1680.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43203	43275	0.0025	0.11289999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4833	4832	0.0487	0.7875	0.0	15.0	15.0	15.0	0.9713	-0.0	1	-59.99999999999999	59.99999999999999								
	5543	5548	0.0	-0.01035	0.0	100.0	103.0	120.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	43324	43326	0.0013	0.0385	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7569	3558	0.07058	1.579	0.0	7.000000000000001	7.000000000000001	7.000000000000001	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	6146	6149	0.0	0.18667	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6670	6666	0.0	0.1075	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1069	43089	0.0017699999999999999	0.05203	0.0	150.0	150.0	159.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7545	3573	0.04963	0.9941	0.0	15.0	15.0	15.0	0.895	-0.0	1	-59.99999999999999	59.99999999999999								
	41125	41327	0.00254	0.10861000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6821	6823	0.0	-0.01179	0.0	55.00000000000001	57.99999999999999	66.0	0.9777	-0.0	1	-59.99999999999999	59.99999999999999								
	10007	43841	0.0017699999999999999	-0.00987	0.0	83.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43405	43065	0.00658	0.77767	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	381	42066	0.0	-0.0060999999999999995	0.0	450.0	540.0	630.0	0.999	-0.0	1	-59.99999999999999	59.99999999999999								
	9806	9803	0.00159	0.0875	0.0	140.0	140.0	140.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	43543	43544	0.0	0.4118	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	144	42411	0.0	0.048819999999999995	0.0	225.0	254.0	254.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	42418	42417	0.00571	0.22832999999999998	0.0	300.0	359.0	419.00000000000006	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5561	5562	0.0	0.1285	0.0	100.0	108.0	120.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	5141	42314	0.0	0.00915	0.0	600.0	600.0	720.0	0.9983	-0.0	1	-59.99999999999999	59.99999999999999								
	6716	6717	0.0	0.10145	0.0	110.00000000000001	154.0	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	889	43337	0.0002	0.07139999999999999	0.0	150.0	180.0	210.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	2423	2435	0.0	0.848	0.0	20.0	20.0	20.0	0.9717	-0.0	1	-59.99999999999999	59.99999999999999								
	6862	6863	0.0	0.402	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6351	6353	0.005370000000000001	0.2572	0.0	50.0	54.0	60.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41829	41828	0.00294	0.1411	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5561	5563	0.0	0.134	0.0	100.0	108.0	120.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	108	42434	0.0	0.022879999999999998	0.0	600.0	720.0	840.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	1055	43894	0.00035000000000000005	0.015600000000000001	0.0	672.0	806.0	806.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43108	43119	0.000153	0.20369	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7548	4634	0.024300000000000002	0.5435	0.0	25.0	25.0	25.0	0.9582	-0.0	1	-59.99999999999999	59.99999999999999								
	6450	8507	0.001935	-0.0143	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2510	3612	0.0	0.715	0.0	32.0	43.0	43.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	43644	43643	0.0	0.14654	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43996	43995	0.0	0.1818	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2507	3602	0.0	0.7120000000000001	0.0	32.0	43.0	43.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9892	43858	0.00037999999999999997	0.06723	0.0	150.0	180.0	210.0	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	7221	7223	0.0	0.06965	0.0	200.0	200.0	240.0	1.044	-0.0	1	-59.99999999999999	59.99999999999999								
	572	41582	0.0011	0.0462	0.0	300.0	389.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3708	3744	0.0	0.495	0.0	24.0	24.0	24.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	4120	44305	0.0	-0.00167	0.0	900.0	1080.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9123	41938	0.00788	0.19699999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	90	2608	0.0	0.048470000000000006	0.0	225.0	270.0	304.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	831	43233	0.0125	0.9903	0.0	48.0	48.0	48.0	0.921	-0.0	1	-59.99999999999999	59.99999999999999								
	4778	3557	0.09175000000000001	2.0527	0.0	6.0	6.0	6.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9589	9761	0.00169	0.11900000000000001	0.0	131.0	131.0	131.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	61	43921	0.0	-0.00114	0.0	1650.0	1980.0	2309.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9245	41309	0.00344	-0.021400000000000002	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4843	4782	0.0321	0.6248	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	818	43314	0.0024	0.19079999999999997	0.0	150.0	195.0	210.0	0.9941	-0.0	1	-59.99999999999999	59.99999999999999								
	41648	41927	0.00609	0.2923	0.0	150.0	179.0	179.0	0.9941	-0.0	1	-59.99999999999999	59.99999999999999								
	6952	6953	0.0	-0.00255	0.0	100.0	103.0	120.0	0.9914	-0.0	1	-59.99999999999999	59.99999999999999								
	435	41760	0.00123	0.05408	0.0	400.0	480.0	560.0	0.9855	-0.0	1	-59.99999999999999	59.99999999999999								
	6481	42274	0.0	0.0992	0.0	150.0	158.0	180.0	0.9672	-0.0	1	-59.99999999999999	59.99999999999999								
	42098	7442	0.0	0.0319	0.0	225.0	272.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	568	41620	-0.0001	-0.0032	0.0	300.0	360.0	360.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	5989	5992	0.0	0.2	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6609	41546	0.0	0.035699999999999996	0.0	400.0	480.0	559.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4699	3554	0.056769999999999994	0.79537	0.0	9.37	9.37	9.37	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5815	5649	0.0	0.07780000000000001	0.0	416.0	416.0	416.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2353	43273	0.011699999999999999	0.1202	0.0	75.0	112.99999999999999	112.99999999999999	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	979	41304	8.0e-5	0.016659999999999998	0.0	672.0	726.0	739.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2077	41339	0.00335	-0.0126	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	131	22	0.0	0.0554	0.0	378.0	378.0	378.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43193	43285	0.0028000000000000004	0.1105	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5194	5197	0.004	0.06309999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	461	462	0.0067	0.1805	0.0	60.0	72.0	90.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	1574	42044	0.0	0.1278	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9537	9535	0.009000000000000001	0.39630000000000004	0.0	50.0	60.0	70.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	776	2971	0.013500000000000002	0.40549999999999997	0.0	33.0	33.0	33.0	1.034	-0.0	1	-59.99999999999999	59.99999999999999								
	1295	41395	0.0016200000000000001	-0.0138	0.0	83.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5150	5151	0.0	0.03074	0.0	420.0	420.0	210.0	0.996	-0.0	1	-59.99999999999999	59.99999999999999								
	5641	5643	0.0037199999999999998	0.1309	0.0	100.0	105.0	120.0	0.968	-0.0	1	-59.99999999999999	59.99999999999999								
	5541	5544	0.0	0.08085	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9780	41363	0.00407	0.3024	0.0	50.0	75.0	75.0	0.9944	-0.0	1	-59.99999999999999	59.99999999999999								
	7398	42228	0.0	0.1433	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42009	42008	0.0	0.08875	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43846	43848	0.0030499999999999998	0.11676	0.0	27.0	27.0	27.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4531	7082	0.00015	0.01631	0.0	672.0	806.0	940.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	431	41913	0.0	-0.0021	0.0	500.0	550.0	550.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9731	41238	0.005560000000000001	0.29170999999999997	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9915	9916	0.0	0.5720000000000001	0.0	24.0	24.0	24.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	43045	43047	0.00413	0.2225	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5915	5920	0.0	0.6277	0.0	0.0	999.0	14.000000000000002	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	43110	43109	0.0034000000000000002	0.68647	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1076	43379	0.0049499999999999995	0.02866	0.0	450.0	585.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3548	3549	0.01529	0.34213	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5730	5735	0.0	0.55	0.0	40.0	48.0	40.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41117	41321	0.019	0.2302	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4873	4885	0.0223	0.4985	0.0	30.0	30.0	30.0	0.9842	-0.0	1	-59.99999999999999	59.99999999999999								
	1181	1297	0.00893	0.1056	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6388	6394	0.0	0.12621000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	229	43501	0.0	0.16505	0.0	50.0	55.00000000000001	56.99999999999999	0.9941	-0.0	1	-59.99999999999999	59.99999999999999								
	1781	1786	0.0	0.03962	0.0	400.0	480.0	520.0	0.977	-0.0	1	-59.99999999999999	59.99999999999999								
	1077	43377	0.0034300000000000003	-0.00301	0.0	450.0	585.0	630.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	41171	41370	0.0	-0.01592	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	107	179	0.0	0.0215	0.0	600.0	720.0	840.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	5041	5042	0.0	0.10833	0.0	120.0	140.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5917	44136	0.0	0.005261	0.0	600.0	720.0	720.0	0.969	-0.0	1	-59.99999999999999	59.99999999999999								
	671	672	0.0	0.2892	0.0	30.0	30.0	30.0	0.9651	-0.0	1	-59.99999999999999	59.99999999999999								
	4571	43595	0.0	-0.00338	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43822	43821	0.12483000000000001	0.8373999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	171	162	0.0	0.0072299999999999994	0.0	149.0	176.0	176.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	763	2960	0.0092	0.2682	0.0	50.0	75.0	75.0	0.9612	-0.0	1	-59.99999999999999	59.99999999999999								
	4276	2192	0.0	0.2184	0.0	42.0	54.0	54.0	0.9764	-0.0	1	-59.99999999999999	59.99999999999999								
	2574	3615	0.0	0.297	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4966	4965	0.0751	0.7615999999999999	0.0	9.37	9.37	9.37	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	44016	44015	0.03814	0.36501	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41508	41504	0.0	0.124	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7224	7223	0.0	0.35350000000000004	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42342	42343	0.0	0.0518	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6531	6534	0.0	0.44133	0.0	30.0	31.0	36.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	6840	6845	0.0	0.16149999999999998	0.0	60.0	64.0	72.0	0.9934	-0.0	1	-59.99999999999999	59.99999999999999								
	8072	8073	0.0	0.35	0.0	33.3	33.3	33.3	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43989	43988	0.0	0.06594	0.0	600.0	600.0	600.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	629	41866	0.0	0.0849	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1034	43072	0.00407	0.1232	0.0	75.0	75.0	84.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4612	4617	0.0	0.2667	0.0	30.0	40.0	25.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	8207	8359	0.0005	-0.057699999999999994	0.0	300.0	360.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4853	4855	0.0222	0.4965	0.0	25.0	25.0	25.0	0.9784	-0.0	1	-59.99999999999999	59.99999999999999								
	5071	5073	0.0	0.08449999999999999	0.0	150.0	180.0	210.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	43021	43019	0.0028100000000000004	0.66503	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7212	7214	0.0	0.139	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43152	43040	0.00145	0.11593	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	741	743	0.0	0.107	0.0	60.0	60.0	60.0	0.9911	-0.0	1	-59.99999999999999	59.99999999999999								
	3731	3732	0.0	0.4	0.0	33.0	36.0	478.0	0.9534	-0.0	1	-59.99999999999999	59.99999999999999								
	252	251	0.0	0.0951	0.0	200.0	260.0	260.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	1288	9315	0.00651	0.11721	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1560	1559	0.0	0.073367	0.0	210.0	210.0	210.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	3748	3749	0.0	0.09	0.0	18.0	21.0	18.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	5501	5503	0.0	0.133	0.0	100.0	100.0	120.0	0.9662	-0.0	1	-59.99999999999999	59.99999999999999								
	8400	8452	0.002337	0.093435	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9302	43929	0.0025700000000000002	0.16768	0.0	83.0	100.0	115.99999999999999	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	674	3907	0.0	0.33	0.0	25.0	30.0	30.0	0.9528	-0.0	1	-59.99999999999999	59.99999999999999								
	7300	7308	0.0	0.07778	0.0	180.0	216.0	216.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	2968	2969	0.0	0.1804	0.0	50.0	60.0	50.0	0.9648	-0.0	1	-59.99999999999999	59.99999999999999								
	5416	5417	0.0	0.023700000000000002	0.0	0.0	0.0	0.0	0.902	-0.0	1	-59.99999999999999	59.99999999999999								
	79	80	0.0	0.03545	0.0	550.0	550.0	550.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6351	6352	0.0	0.30975	0.0	40.0	40.0	48.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5215	5214	0.0	0.13405	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1047	919	0.00015329999999999999	0.06676	0.0	788.0	788.0	788.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	626	41828	-0.00017999999999999998	-0.0088	0.0	150.0	180.0	180.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	1018	43022	0.0031	0.11259999999999999	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42231	42230	0.01727	0.22585999999999998	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42066	380	0.0	0.0178	0.0	450.0	540.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4944	4942	0.0	0.17227	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1515	1586	0.0	0.11164	0.0	100.0	100.0	100.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	1262	41319	0.00208	-0.0087	0.0	83.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8072	8073	0.0	0.35	0.0	33.3	33.3	33.3	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6250	6253	0.0	0.95	0.0	16.0	20.0	16.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	7184	7185	0.00295	0.1182	0.0	110.00000000000001	110.00000000000001	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	621	41856	3.0e-5	0.0013	0.0	300.0	390.0	390.0	0.965	-0.0	1	-59.99999999999999	59.99999999999999								
	219	43645	0.0	0.044669999999999994	0.0	225.0	225.0	225.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2866	2871	0.0	0.1548	0.0	66.7	80.0	80.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	5049	5058	0.0	0.3345	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4743	4747	0.0129	0.3851	0.0	30.0	45.0	45.0	0.9337	-0.0	1	-59.99999999999999	59.99999999999999								
	1770	7532	0.0	0.3993	0.0	20.0	24.0	20.0	0.9901	-0.0	1	-59.99999999999999	59.99999999999999								
	42040	1569	0.0	-0.00382	0.0	300.0	390.0	390.0	1.055	-0.0	1	-59.99999999999999	59.99999999999999								
	41021	41254	0.022930000000000002	0.09966	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5752	42354	0.0	0.01492	0.0	1200.0	1320.0	1441.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1283	41381	0.00198	0.17300000000000001	0.0	83.0	83.0	83.0	0.9735	-0.0	1	-59.99999999999999	59.99999999999999								
	2058	2050	0.0	0.6755	0.0	14.000000000000002	14.000000000000002	14.000000000000002	0.993	-0.0	1	-59.99999999999999	59.99999999999999								
	41703	41702	0.0	0.3055	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2680	2601	0.0	0.48979999999999996	0.0	37.0	37.0	37.0	1.052	-0.0	1	-59.99999999999999	59.99999999999999								
	7769	4705	0.0168	0.3766	0.0	20.0	20.0	20.0	0.9849	-0.0	1	-59.99999999999999	59.99999999999999								
	1041	41332	0.0019500000000000001	0.046	0.0	84.0	91.0	92.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41709	41708	0.0045000000000000005	0.19949999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	471	473	0.00126	0.05542	0.0	400.0	400.0	476.0	0.9734	-0.0	1	-59.99999999999999	59.99999999999999								
	4829	4826	0.0	0.28492999999999996	0.0	9.0	9.0	9.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	958	43039	0.00189	-0.00457	0.0	150.0	162.0	180.0	0.9872	-0.0	1	-59.99999999999999	59.99999999999999								
	42030	3012	0.0	-0.001	0.0	900.0	1080.0	1259.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	1780	3592	0.0	0.29309999999999997	0.0	30.0	30.0	30.0	0.9826	-0.0	1	-59.99999999999999	59.99999999999999								
	5486	42258	0.0	0.138	0.0	100.0	100.0	120.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	5451	42338	0.0	0.00018999999999999998	0.0	600.0	720.0	840.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8954	8955	0.0	0.019375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41091	41292	0.00436	0.0665	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5363	5355	0.0	0.1521	0.0	100.0	100.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5866	5862	0.0	-0.0045000000000000005	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	170	42006	0.0	-0.00136	0.0	225.0	270.0	315.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	9534	43117	0.00123	-0.01164	0.0	150.0	180.0	210.0	0.9998	-0.0	1	-59.99999999999999	59.99999999999999								
	6915	6914	0.0	0.6537999999999999	0.0	26.0	32.0	26.0	0.9696	-0.0	1	-59.99999999999999	59.99999999999999								
	42317	42316	0.0	0.13192	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4830	4831	0.0	0.26667	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	369	361	0.0	0.0003	0.0	150.0	195.0	210.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	41190	41391	0.01225	0.44801	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41733	41732	0.0015	0.0604	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8434	8435	0.0	0.09468700000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	484	485	0.0027	0.10859999999999999	0.0	150.0	180.0	180.0	0.9944	-0.0	1	-59.99999999999999	59.99999999999999								
	140	139	0.0	0.0027900000000000004	0.0	560.0	644.0	672.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	4570	43593	0.0	0.0765	0.0	400.0	480.0	560.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	3033	42419	0.00041	-0.00271	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5481	5482	0.0	0.19	0.0	100.0	102.0	120.0	0.9932	-0.0	1	-59.99999999999999	59.99999999999999								
	6265	44013	0.0	0.15495	0.0	100.0	100.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41649	429	0.000313	0.0144	0.0	123.0	148.0	148.0	1.039	-0.0	1	-59.99999999999999	59.99999999999999								
	5448	5449	0.0	0.1	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7056	7051	0.0	0.007062199999999999	0.0	2338.0	2338.0	2338.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	4763	4766	0.0216	0.502	0.0	25.0	25.0	25.0	0.9649	-0.0	1	-59.99999999999999	59.99999999999999								
	42094	1534	0.0	0.5357999999999999	0.0	33.0	44.0	47.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6799	6640	0.0	0.02667	0.0	600.0	602.0	602.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	6371	6373	0.0	0.22399999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5254	5255	0.0019	0.09300000000000001	0.0	100.0	103.0	120.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	42092	42093	0.0	0.1413	0.0	66.0	89.0	89.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	976	41272	0.00012	0.00123	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42110	42111	0.0	0.0983	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	100	214	0.0	0.02979	0.0	560.0	717.0	717.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	772	3720	0.0	0.38880000000000003	0.0	33.0	40.0	33.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	6951	6956	0.0	-0.00755	0.0	55.00000000000001	56.99999999999999	66.0	0.976	-0.0	1	-59.99999999999999	59.99999999999999								
	1048	43081	0.0059	-0.03003	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	178	42407	0.0	-0.0012	0.0	600.0	720.0	840.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	4943	4947	0.0225	0.504	0.0	25.0	25.0	25.0	0.9335	-0.0	1	-59.99999999999999	59.99999999999999								
	5915	5921	0.0	0.6264	0.0	14.000000000000002	14.000000000000002	14.000000000000002	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	82	41514	0.0	-0.00092	0.0	1500.0	1650.0	1650.0	1.11	-0.0	1	-59.99999999999999	59.99999999999999								
	5641	5643	0.0017000000000000001	0.1325	0.0	100.0	105.0	120.0	0.968	-0.0	1	-59.99999999999999	59.99999999999999								
	6840	6885	0.001781	0.06301	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	492	41786	0.0014199999999999998	0.062279999999999995	0.0	400.0	478.0	478.0	0.993	-0.0	1	-59.99999999999999	59.99999999999999								
	6300	6295	0.0	0.057	0.0	800.0	960.0	400.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	2612	8901	0.0	0.532	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	120	42002	0.0	0.08027	0.0	150.0	161.0	161.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5220	44110	0.0	0.0667	0.0	190.0	190.0	190.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5789	5792	0.0	0.27535	0.0	30.0	32.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42059	4070	0.0	0.06	0.0	225.0	270.0	313.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1886	1846	0.0	0.23870000000000002	0.0	30.0	30.0	30.0	0.9633	-0.0	1	-59.99999999999999	59.99999999999999								
	41076	41278	0.01607	0.159	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41149	41348	0.00233	0.11007	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6349	42388	0.00045	0.021	0.0	329.0	390.0	419.00000000000006	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5364	6027	0.0	-0.0363	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5802	5807	0.0	0.1493	0.0	100.0	107.0	120.0	0.9549	-0.0	1	-59.99999999999999	59.99999999999999								
	5581	5617	0.0	0.2895	0.0	50.0	52.0	60.0	0.9281	-0.0	1	-59.99999999999999	59.99999999999999								
	1326	41289	0.0	-0.0059	0.0	150.0	195.0	195.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	466	467	0.001194	0.056100000000000004	0.0	400.0	422.0	422.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	43652	43651	0.0	0.19476	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	551	41540	0.0	0.1677	0.0	75.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8500	8758	0.0	0.0175	0.0	600.0	780.0	840.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	2423	43943	0.0004	-0.0039000000000000003	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8280	8946	0.0	0.12525	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	605	9132	0.0	0.33049999999999996	0.0	20.0	25.0	25.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43009	43007	0.01075	0.33140000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	993	984	0.0	0.9675	0.0	12.0	12.0	12.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6522	6523	0.0	-0.0121	0.0	60.0	62.0	72.0	0.9978	-0.0	1	-59.99999999999999	59.99999999999999								
	3972	269	0.0	0.063775	0.0	0.0	0.0	0.0	1.054	-0.0	1	-59.99999999999999	59.99999999999999								
	2521	3632	0.0	0.7275	0.0	32.0	43.0	43.0	1.049	-0.0	1	-59.99999999999999	59.99999999999999								
	6354	6356	0.0	0.1423	0.0	11.0	11.0	11.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4065	9041	0.0	0.0834	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2078	41296	0.0039700000000000004	0.29248	0.0	50.0	52.0	52.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7190	7191	0.0	0.052000000000000005	0.0	250.0	300.0	350.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	6400	6408	0.0	0.04206000000000001	0.0	300.0	309.0	351.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	1301	2061	0.00316	0.24600000000000002	0.0	54.0	81.0	81.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	5461	5468	0.0	0.0926	0.0	100.0	102.0	120.0	0.9896	-0.0	1	-59.99999999999999	59.99999999999999								
	43188	43264	0.00041	0.043280000000000006	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1828	1127	0.0	0.415	0.0	25.0	25.0	25.0	0.9989	-0.0	1	-59.99999999999999	59.99999999999999								
	6221	42384	8.0e-5	-0.0017100000000000001	0.0	750.0	900.0	1050.0	0.9828	-0.0	1	-59.99999999999999	59.99999999999999								
	41773	41772	0.00104	0.04594	0.0	400.0	480.0	480.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	183	41664	0.0	0.000935	0.0	250.0	263.0	270.0	0.9669	-0.0	1	-59.99999999999999	59.99999999999999								
	9015	7439	0.0	0.05255	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9818	41337	0.00014000000000000001	0.014339999999999999	0.0	672.0	807.0	941.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42369	42368	0.0	0.16545	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42260	5526	0.0	-0.0104	0.0	65.0	68.0	78.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42345	42344	2.0e-5	0.12281	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2277	2278	0.0	0.1984	0.0	45.0	45.0	45.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	1263	41319	0.00202	0.1729	0.0	83.0	120.0	120.0	0.9799	-0.0	1	-59.99999999999999	59.99999999999999								
	42106	326	0.0	0.0886	0.0	150.0	172.0	172.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41605	41604	0.0078000000000000005	0.2297	0.0	300.0	389.0	389.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41202	41396	0.00866	0.10937	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1302	9674	0.0	0.36920000000000003	0.0	25.0	25.0	25.0	0.9757	-0.0	1	-59.99999999999999	59.99999999999999								
	2063	2062	0.0	-0.0068000000000000005	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41143	41341	0.0060999999999999995	0.17256	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6315	42386	0.00018999999999999998	-0.00133	0.0	300.0	360.0	419.00000000000006	0.9905	-0.0	1	-59.99999999999999	59.99999999999999								
	178	110	0.0	-0.00133	0.0	600.0	720.0	840.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	1475	1479	0.0	0.04	0.0	375.0	450.0	525.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8240	8241	0.0037141999999999995	0.18571000000000001	0.0	70.0	70.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4304	41702	0.0	-0.0054600000000000004	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42055	42056	0.0	0.1868	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10005	43342	0.0009	0.0665	0.0	150.0	180.0	210.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	41643	41642	0.001222	0.0562	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5452	5453	0.0	0.1322	0.0	100.0	120.0	120.0	0.9805	-0.0	1	-59.99999999999999	59.99999999999999								
	6567	44023	0.0	-0.01435	0.0	100.0	120.0	139.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	775	2970	0.0	0.397	0.0	33.0	39.0	33.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	2681	2680	0.0	0.20309999999999997	0.0	28.999999999999996	28.999999999999996	28.999999999999996	0.9898	-0.0	1	-59.99999999999999	59.99999999999999								
	44003	44004	0.0	0.12992	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1294	1165	0.0	0.0557	0.0	300.0	300.0	300.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	599	41636	0.0011070000000000001	0.0487	0.0	315.0	358.0	358.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6738	6739	0.0	0.139	0.0	100.0	120.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5602	5606	0.0	-0.00497	0.0	100.0	103.0	120.0	0.9982	-0.0	1	-59.99999999999999	59.99999999999999								
	8360	8428	0.0	0.25079999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4893	4896	0.020499999999999997	0.49450000000000005	0.0	30.0	30.0	30.0	0.9247	-0.0	1	-59.99999999999999	59.99999999999999								
	2749	43935	-0.00017999999999999998	-0.0070999999999999995	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41155	41356	0.00251	0.24431	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9580	9582	0.01573	0.40587	0.0	37.0	37.0	37.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6923	6922	0.0	0.6548999999999999	0.0	26.0	26.0	26.0	0.9823	-0.0	1	-59.99999999999999	59.99999999999999								
	349	356	0.0	0.024399999999999998	0.0	400.0	448.00000000000006	448.00000000000006	1.075	-0.0	1	-59.99999999999999	59.99999999999999								
	9592	41364	0.00318	-0.02197	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42151	368	0.0	0.0012	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8532	8537	0.0	0.1045	0.0	150.0	180.0	150.0	0.9847	-0.0	1	-59.99999999999999	59.99999999999999								
	6029	6026	0.0	0.2324	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5245	5246	0.0012	0.0904	0.0	150.0	180.0	210.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	6091	6684	0.0011899999999999999	0.10637	0.0	100.0	120.0	140.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	1198	41233	0.00199	0.17392	0.0	83.0	120.0	120.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	43162	43059	0.00655	0.99087	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1212	41257	0.0039900000000000005	0.27460999999999997	0.0	50.0	75.0	75.0	1.032	-0.0	1	-59.99999999999999	59.99999999999999								
	149	44303	0.0	0.02624	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5690	5799	0.0	0.6667000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	106	139	0.0	0.01962	0.0	560.0	644.0	672.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	41651	41931	0.000335	0.0161	0.0	135.0	165.0	165.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	5441	5443	0.0	0.1328	0.0	100.0	100.0	100.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	254	44322	0.0	0.1374	0.0	165.0	165.0	96.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	5381	5383	0.002035	0.0928	0.0	150.0	180.0	180.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	951	41245	0.00146	0.10888999999999999	0.0	88.0	97.0	97.0	0.9876	-0.0	1	-59.99999999999999	59.99999999999999								
	1020	43027	0.00196	0.054400000000000004	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9780	41360	0.00214	0.08542	0.0	150.0	195.0	210.0	0.9631	-0.0	1	-59.99999999999999	59.99999999999999								
	1218	41284	0.00179	0.16916	0.0	83.0	125.0	125.0	0.9941	-0.0	1	-59.99999999999999	59.99999999999999								
	5152	5164	0.0	0.15255000000000002	0.0	100.0	106.0	120.0	0.9677	-0.0	1	-59.99999999999999	59.99999999999999								
	1065	43823	-0.00098	-0.00659	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6331	6332	0.0	0.092	0.0	100.0	106.0	120.0	0.9847	-0.0	1	-59.99999999999999	59.99999999999999								
	5131	5133	0.0	0.12710000000000002	0.0	100.0	106.0	120.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	41109	41310	0.00891	0.08645	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42356	42357	0.0	0.74851	0.0	900.0	1080.0	900.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2846	2845	0.0128	0.3835	0.0	40.0	48.0	48.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	6906	6902	-0.00251	0.09455	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41539	41538	0.0060999999999999995	0.26780000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8952	8955	0.0	1.0e-6	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1228	41300	0.004050000000000001	-0.03154	0.0	50.0	75.0	75.0	0.9685	-0.0	1	-59.99999999999999	59.99999999999999								
	948	43115	0.00335	0.00483	0.0	150.0	180.0	210.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	6881	6884	0.0	0.03714	0.0	60.0	64.0	72.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6456	6459	0.0	0.4033	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2909	42439	0.0	-0.0060999999999999995	0.0	150.0	180.0	225.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41036	41237	0.04046	0.71857	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1006	43066	0.0017000000000000001	0.11932999999999999	0.0	79.0	79.0	79.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42442	42441	0.0	0.10567	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4436	4437	0.0	0.62	0.0	10.0	12.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8639	8638	0.0	0.3125	0.0	80.0	80.0	80.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5441	5442	0.0	0.1399	0.0	100.0	103.0	100.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	5726	5727	0.0013900000000000002	0.139	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5252	5253	0.0	0.24530000000000002	0.0	45.0	45.0	54.0	0.9443	-0.0	1	-59.99999999999999	59.99999999999999								
	44313	44312	0.0	0.1884	0.0	900.0	1080.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9823	41386	0.0017499999999999998	-0.00167	0.0	75.0	90.0	105.0	0.9969	-0.0	1	-59.99999999999999	59.99999999999999								
	1140	1825	0.0	0.2143	0.0	30.0	30.0	30.0	0.9746	-0.0	1	-59.99999999999999	59.99999999999999								
	178	42408	0.0	-0.0005	0.0	600.0	720.0	840.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	6416	6458	0.00019099999999999998	-0.004508	0.0	450.0	468.0	540.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	43372	43371	0.0277	0.29065	0.0	150.0	195.0	112.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1800	1130	0.0	0.29410000000000003	0.0	41.0	41.0	41.0	0.991	-0.0	1	-59.99999999999999	59.99999999999999								
	140	142	0.0	-0.00542	0.0	560.0	716.0	716.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	5102	5104	0.0	0.27005	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7111	7110	0.0	0.022857	0.0	590.0	590.0	590.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	897	809	0.0	0.0408	0.0	1344.0	1478.0	1478.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	2090	41361	-0.00010999999999999999	-0.00442	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2593	2572	0.0	-0.0149	0.0	67.0	72.0	67.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6410	6420	0.0	0.011470000000000001	0.0	1215.0	1458.0	1458.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	4582	4589	0.0	0.0885	0.0	100.0	102.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41005	41351	0.0	-0.1109	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9590	43848	0.00255	0.16745000000000002	0.0	83.0	100.0	115.99999999999999	1.053	-0.0	1	-59.99999999999999	59.99999999999999								
	5513	5516	0.0	1.35	0.0	5.0	6.0	5.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5403	5406	0.0	1.264	0.0	5.0	5.0	5.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	1080	43105	0.01103	-0.011899999999999999	0.0	75.0	81.0	90.0	1.032	-0.0	1	-59.99999999999999	59.99999999999999								
	4015	42132	0.0	0.08070000000000001	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	165	164	0.0	0.13125	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	466	467	0.0012	0.0564	0.0	400.0	422.0	422.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	2383	43293	0.0004	-0.0045000000000000005	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43491	1010	0.0202	0.48200000000000004	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41060	41260	0.03985	1.2293	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10104	10103	0.00363	0.16329000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7436	7437	0.0	0.12154999999999999	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5695	6712	0.0	0.0361	0.0	360.0	432.0	504.0	1.055	-0.0	1	-59.99999999999999	59.99999999999999								
	471	41690	0.0014000000000000002	0.061810000000000004	0.0	400.0	400.0	476.0	0.9722	-0.0	1	-59.99999999999999	59.99999999999999								
	5721	42350	0.0	0.01524	0.0	600.0	600.0	720.0	0.9511	-0.0	1	-59.99999999999999	59.99999999999999								
	5971	5973	0.0	0.1273	0.0	140.0	140.0	140.0	0.9966	-0.0	1	-59.99999999999999	59.99999999999999								
	5607	5606	0.0	0.14412	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	256	255	0.0	0.12325	0.0	0.0	0.0	0.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	4630	4629	0.0	0.14645	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8759	8758	0.0	0.030699999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41876	41878	0.0	-0.0042	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1289	41384	0.00458	-0.011399999999999999	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5696	5697	0.0	0.06929	0.0	120.0	150.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	140	141	0.0	-0.0067	0.0	560.0	716.0	716.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	6665	6670	0.0	0.013500000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44066	44067	0.009839	0.26978	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6492	6497	0.0	-0.00475	0.0	100.0	105.0	120.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	479	41952	0.0	-0.0025800000000000003	0.0	300.0	360.0	360.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	439	41776	0.0013	0.0591	0.0	400.0	480.0	480.0	0.9834	-0.0	1	-59.99999999999999	59.99999999999999								
	6060	42394	0.0	0.02097	0.0	900.0	1080.0	1259.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43189	43266	0.0003	0.0387	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6521	6522	0.0	0.207	0.0	60.0	62.0	72.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6131	6133	0.0	0.0934	0.0	150.0	180.0	210.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	934	43028	0.00023	0.0096	0.0	672.0	672.0	672.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	6813	6817	0.0	0.359	0.0	20.0	26.0	26.0	0.9985	-0.0	1	-59.99999999999999	59.99999999999999								
	228	43645	0.0	-0.0088	0.0	225.0	225.0	225.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43487	43485	0.0	0.371	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	687	522	0.0	0.1	0.0	175.0	175.0	175.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	1209	41267	0.00026	-0.006	0.0	165.0	214.0	214.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	446	447	0.0023599999999999997	0.08259999999999999	0.0	150.0	180.0	180.0	0.988	-0.0	1	-59.99999999999999	59.99999999999999								
	44014	44013	0.0	0.29505	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9580	9582	0.009439999999999999	0.2432	0.0	62.0	62.0	62.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42129	42130	0.0	0.0521	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6040	5745	0.0	0.0851	0.0	140.0	140.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5972	5974	0.0	0.09210000000000002	0.0	100.0	100.0	120.0	0.9827	-0.0	1	-59.99999999999999	59.99999999999999								
	42287	42286	0.00909	0.28918	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7082	7083	0.04212	0.24158000000000002	0.0	6.72	8.06	9.4	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5462	5466	0.0	0.08537	0.0	428.0	428.0	428.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1196	41234	0.0017699999999999999	-0.00982	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6521	6578	0.0	0.20550000000000002	0.0	60.0	72.0	84.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42364	42365	0.0	0.12347	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1142	43098	0.00618	-0.0152	0.0	75.0	75.0	75.0	1.078	-0.0	1	-59.99999999999999	59.99999999999999								
	325	42104	0.0	0.0268	0.0	400.0	480.0	560.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	8512	8492	0.0009	-0.0089	0.0	150.0	165.0	180.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	4870	3532	0.0008	-0.013600000000000001	0.0	150.0	150.0	150.0	0.9765	-0.0	1	-59.99999999999999	59.99999999999999								
	542	41590	0.001098	0.047821999999999996	0.0	300.0	358.0	358.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6141	6143	0.0	0.0757	0.0	180.0	216.0	252.0	0.9918	-0.0	1	-59.99999999999999	59.99999999999999								
	41719	41718	0.0049	0.2175	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44118	8962	0.0016	0.13574999999999998	0.0	100.0	120.0	120.0	0.9961	-0.0	1	-59.99999999999999	59.99999999999999								
	549	507	0.0	0.020950000000000003	0.0	691.0	691.0	691.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5403	5401	0.0	0.1313	0.0	100.0	120.0	160.0	0.9659	-0.0	1	-59.99999999999999	59.99999999999999								
	154	152	0.0	0.16567	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42123	42124	0.0	0.4447	0.0	75.0	75.0	75.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	41055	41224	0.0	-0.00849	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41039	41240	0.04013	0.69719	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1190	41254	0.00387	0.27454	0.0	50.0	75.0	75.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	6820	6823	0.0	0.12946	0.0	55.00000000000001	57.99999999999999	66.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5734	44132	0.00023300000000000003	0.096067	0.0	150.0	180.0	150.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	6410	6421	0.0	0.0172	0.0	810.0	972.0000000000001	972.0000000000001	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	1247	41347	0.00473	-0.0087	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6918	6917	0.0	0.6968000000000001	0.0	26.0	26.0	26.0	0.9916	-0.0	1	-59.99999999999999	59.99999999999999								
	8188	8952	0.0	-0.004062	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42421	42419	0.00718	0.24753	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5099	43968	0.003826	-0.004736000000000001	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5093	44015	0.0038900000000000002	-0.00509	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42414	42412	0.0	0.0983	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5245	43995	0.0	0.09820000000000001	0.0	150.0	150.0	180.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	5621	5623	0.0	0.1319	0.0	100.0	107.0	120.0	0.9992	-0.0	1	-59.99999999999999	59.99999999999999								
	42147	4027	0.0	-0.0037	0.0	300.0	381.0	390.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	44062	44063	0.0033489999999999995	0.26814	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5542	5549	0.0	-0.00496	0.0	100.0	120.0	103.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	566	41710	0.0	-0.0019	0.0	300.0	351.0	351.0	1.049	-0.0	1	-59.99999999999999	59.99999999999999								
	1239	43488	0.00522	0.271	0.0	33.5	33.5	33.5	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9534	43077	0.0016	-0.0144	0.0	150.0	180.0	210.0	0.9998	-0.0	1	-59.99999999999999	59.99999999999999								
	6396	6399	0.0	0.09849999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9958	41241	0.00458	-0.02741	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1258	41249	0.0039000000000000003	0.305	0.0	50.0	75.0	75.0	0.9803	-0.0	1	-59.99999999999999	59.99999999999999								
	6171	6173	0.0	0.08560000000000001	0.0	150.0	180.0	210.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	1829	1145	0.0	0.40950000000000003	0.0	25.0	25.0	25.0	1.041	-0.0	1	-59.99999999999999	59.99999999999999								
	395	1505	0.0	0.07429999999999999	0.0	133.0	133.0	133.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4648	4604	0.0	0.875	0.0	10.0	13.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42409	42407	0.0	0.030019999999999998	0.0	200.0	200.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43521	43522	0.015700000000000002	0.21525	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1016	43058	0.00528	0.28389	0.0	100.0	108.0	110.00000000000001	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	3715	3716	0.0	0.392	0.0	33.0	40.0	33.0	0.9988	-0.0	1	-59.99999999999999	59.99999999999999								
	41513	41512	0.0	0.02576	0.0	1500.0	1500.0	1500.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1398	3511	0.0	0.1195	0.0	67.0	80.0	67.0	0.9624	-0.0	1	-59.99999999999999	59.99999999999999								
	42270	6482	0.0	-0.0058	0.0	150.0	158.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43519	43520	0.0	0.22399999999999998	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4999	4971	0.0	0.25	0.0	40.0	50.0	40.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3019	42443	0.0031390000000000003	-0.00217	0.0	900.0	1080.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43634	43633	0.0	0.12883	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5599	5598	0.0	0.01073	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5778	44070	0.0	0.041139999999999996	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	238	3971	0.0	-0.0027700000000000003	0.0	100.0	120.0	140.0	1.064	-0.0	1	-59.99999999999999	59.99999999999999								
	839	43269	0.001	0.09029999999999999	0.0	150.0	195.0	210.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	5961	5963	0.0	0.1273	0.0	100.0	120.0	140.0	0.9933	-0.0	1	-59.99999999999999	59.99999999999999								
	8272	8224	0.0	0.17357	0.0	60.0	60.0	60.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	5980	8692	0.0	0.3345	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41127	41326	0.01363	0.19373	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2645	2694	0.0	0.3161	0.0	20.0	20.0	20.0	0.9845	-0.0	1	-59.99999999999999	59.99999999999999								
	9264	41406	0.00188	-0.009729999999999999	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6132	42372	0.000498	-0.002668	0.0	450.0	540.0	630.0	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	6140	44068	0.000229	0.032387	0.0	450.0	540.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	551	41534	0.00024	-0.00822	0.0	336.0	336.0	403.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	5656	5659	0.00018999999999999998	0.031764	0.0	425.0	425.0	425.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41038	41239	0.04118	0.7108599999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1296	41395	0.00199	0.17559999999999998	0.0	83.0	120.0	120.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	1087	43369	0.015600000000000001	0.08935	0.0	150.0	195.0	150.0	0.982	-0.0	1	-59.99999999999999	59.99999999999999								
	784	3760	0.0	0.321	0.0	25.0	30.0	25.0	0.998	-0.0	1	-59.99999999999999	59.99999999999999								
	8115	8118	0.0	0.16923	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4552	4671	0.0	0.36712000000000006	0.0	33.0	39.0	39.0	0.9809	-0.0	1	-59.99999999999999	59.99999999999999								
	5093	44017	0.0038900000000000002	-0.00489	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8362	8364	0.0	0.073322	0.0	6.0	7.200000000000001	7.200000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43491	1010	0.0197	0.488	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5652	5654	0.0	0.042855	0.0	280.0	280.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2725	43053	0.00332	0.0069	0.0	150.0	180.0	210.0	0.9854	-0.0	1	-59.99999999999999	59.99999999999999								
	454	455	0.002268	0.0794	0.0	150.0	180.0	180.0	0.9649	-0.0	1	-59.99999999999999	59.99999999999999								
	8011	8310	0.0	0.1273	0.0	110.00000000000001	121.0	110.00000000000001	0.9731	-0.0	1	-59.99999999999999	59.99999999999999								
	1301	9660	0.0	0.4032	0.0	25.0	25.0	25.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	398	4015	0.0	0.051699999999999996	0.0	150.0	165.0	165.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41613	41612	0.0085	0.1918	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44302	44303	0.0	-0.00185	0.0	400.0	480.0	560.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	134	12	0.0	0.0089	0.0	1180.0	1180.0	1180.0	0.999	-0.0	1	-59.99999999999999	59.99999999999999								
	2081	2083	0.0	0.37520000000000003	0.0	25.0	37.0	37.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	7768	4775	0.0223	0.49950000000000006	0.0	25.0	25.0	25.0	0.9826	-0.0	1	-59.99999999999999	59.99999999999999								
	1008	43069	0.00159	-0.00748	0.0	83.0	83.0	83.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4049	42036	0.0	0.0147	0.0	1050.0	1365.0	1365.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	2423	43945	0.0005	-0.0038	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6450	8505	0.001918	-0.01452	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3723	3726	0.0001	0.0338	0.0	225.0	292.0	292.0	0.924	-0.0	1	-59.99999999999999	59.99999999999999								
	610	41848	3.0e-5	-0.00298	0.0	1200.0	1440.0	1680.0	0.977	-0.0	1	-59.99999999999999	59.99999999999999								
	6391	6393	0.0	0.23475000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5678	8474	0.00155	-0.01085	0.0	100.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5391	5094	0.00148	-0.014650000000000002	0.0	100.0	100.0	120.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	876	875	0.0	0.37866999999999995	0.0	20.0	24.0	24.0	1.045	-0.0	0	-59.99999999999999	59.99999999999999								
	8700	8494	0.00017649999999999998	0.09012700000000001	0.0	150.0	180.0	210.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	41113	41312	0.0087	0.11315	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	980	41302	0.00028000000000000003	-0.00246	0.0	672.0	672.0	759.0	1.047	-0.0	1	-59.99999999999999	59.99999999999999								
	6494	6493	0.000644	-0.009399	0.0	150.0	156.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8251	8222	0.0	-0.008625	0.0	20.0	20.0	20.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	4440	4441	0.0	0.313	0.0	20.0	25.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1047	920	0.00046	0.06676	0.0	788.0	788.0	788.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	7057	41566	0.0	0.012199999999999999	0.0	1250.0	1250.0	1750.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	410	411	0.0034000000000000002	0.1092	0.0	100.0	100.0	120.0	1.02	-0.0	1	-59.99999999999999	59.99999999999999								
	8162	8683	0.0	-0.0275	0.0	100.0	120.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41551	41550	0.005041	0.2433	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	887	43305	0.001	0.0022	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1259	41321	0.0042	0.36560000000000004	0.0	50.0	75.0	75.0	1.031	-0.0	1	-59.99999999999999	59.99999999999999								
	42327	42326	0.017905	0.72358	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1869	9852	0.0	0.3333	0.0	37.0	37.0	37.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	546	424	0.00032	0.00716	0.0	250.0	300.0	300.0	1.0	-14.849999999999998	1	-59.99999999999999	59.99999999999999								
	6578	6520	0.0	0.145	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2591	3623	0.0	0.8747	0.0	8.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41595	41594	0.012241	0.3917	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	694	715	0.0	0.1707	0.0	60.0	72.0	72.0	0.9708	-0.0	1	-59.99999999999999	59.99999999999999								
	8011	8012	0.0	0.1555	0.0	90.0	99.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	620	41676	-0.00023	-0.0109	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42307	42305	0.00207	0.025025	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6491	6494	0.001212	0.094399	0.0	150.0	157.0	180.0	0.9706	-0.0	1	-59.99999999999999	59.99999999999999								
	43667	43668	0.0	0.0764	0.0	60.0	60.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9013	42162	0.08	0.10529999999999999	0.0	175.0	175.0	175.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41043	41244	0.0025900000000000003	0.11237	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41052	41249	0.012110000000000001	0.18780000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8116	8119	0.0	0.15265	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5551	6078	0.0	-0.00477	0.0	600.0	642.0	720.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	237	43605	0.0	-0.00271	0.0	225.0	259.0	272.0	0.9987	-0.0	1	-59.99999999999999	59.99999999999999								
	1273	41370	0.0	0.21492	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	313	316	0.0	0.0649	0.0	150.0	150.0	150.0	0.956	-0.0	1	-59.99999999999999	59.99999999999999								
	2529	3634	0.0	0.7987000000000001	0.0	25.0	30.0	30.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	548	41698	-6.0e-5	-0.0025900000000000003	0.0	300.0	358.0	358.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	3714	43583	0.0002	0.0335	0.0	225.0	292.0	292.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	1330	41215	0.002	0.13066	0.0	83.0	89.0	89.0	1.034	-0.0	1	-59.99999999999999	59.99999999999999								
	9584	9764	0.0346	0.6779999999999999	0.0	15.0	15.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	596	41582	0.0	-0.0021	0.0	300.0	389.0	420.0	1.046	-0.0	1	-59.99999999999999	59.99999999999999								
	43628	43627	0.0	0.12428	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	670	41854	0.0	-0.00247	0.0	400.0	480.0	560.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	42229	42228	0.0	0.4014	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41153	41352	0.00961	0.1151	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	897	808	0.0	0.0204	0.0	1344.0	1478.0	1478.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	5671	5673	0.0	0.261	0.0	50.0	53.0	60.0	0.9659	-0.0	1	-59.99999999999999	59.99999999999999								
	41086	41285	0.01833	0.6672199999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9753	41368	-0.00067	-0.0209	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	67	68	0.0	0.03649	0.0	550.0	550.0	1650.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	762	43525	0.0	0.13720000000000002	0.0	50.0	53.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43150	43076	0.00203	0.19952000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1765	1766	0.0	0.11359999999999999	0.0	73.0	73.0	73.0	0.9536	-0.0	1	-59.99999999999999	59.99999999999999								
	4376	4350	0.0	0.0191	0.0	400.0	480.0	480.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	584	41728	0.0001	0.0068000000000000005	0.0	750.0	750.0	863.0000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42072	42073	0.0	0.156	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	668	41852	0.0	0.03713	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	936	1151	0.0	0.05595	0.0	735.0	735.0	735.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4910	4907	0.0374	0.68938	0.0	14.000000000000002	14.000000000000002	14.000000000000002	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6011	5287	0.0	0.13698	0.0	100.0	120.0	140.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	7057	402	0.000277	0.010168	0.0	900.0	900.0	900.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6887	6884	0.0	0.56189	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44060	44061	0.0	0.22973	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	577	41556	0.0003	-0.0063	0.0	400.0	480.0	560.0	0.9954	-0.0	1	-59.99999999999999	59.99999999999999								
	9010	42084	0.0	0.2978	0.0	33.0	48.0	49.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	895	43264	3.0e-5	0.01159	0.0	600.0	746.0	760.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1761	200	0.0	-0.005975	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1496	1495	0.0	0.3073	0.0	188.0	188.0	188.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	2939	2953	0.0	0.22924	0.0	45.0	45.0	45.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42040	42041	0.0	0.15009	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43979	6479	0.0	0.19135000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	535	41670	0.0	0.01619	0.0	750.0	975.0	975.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2592	2572	0.0	-0.0147	0.0	67.0	72.0	67.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5144	5147	0.0	0.0828	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5180	42318	0.0004	0.0208	0.0	750.0	900.0	1050.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41545	41544	0.0	0.2274	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1256	41367	0.0021	0.16693999999999998	0.0	83.0	125.0	125.0	1.016	-0.0	1	-59.99999999999999	59.99999999999999								
	2992	43617	0.0	0.052000000000000005	0.0	150.0	195.0	195.0	0.9906	-0.0	1	-59.99999999999999	59.99999999999999								
	6250	6253	0.0	0.998	0.0	16.0	20.0	16.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	41007	41355	0.00047	0.04548	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	320	42082	0.0	0.049100000000000005	0.0	300.0	360.0	420.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	9601	44305	0.0	0.01611	0.0	900.0	1080.0	1260.0	0.9689	-0.0	1	-59.99999999999999	59.99999999999999								
	1593	1547	0.0	0.0706	0.0	133.0	160.0	160.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4950	4517	0.0	0.03463	0.0	400.0	519.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41557	41556	0.0021	0.2188	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5045	5047	0.0	0.13333	0.0	90.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	783	7121	0.0	0.319	0.0	25.0	30.0	25.0	0.9893	-0.0	1	-59.99999999999999	59.99999999999999								
	8953	8767	0.0	0.074375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5262	5269	0.0	0.0028000000000000004	0.0	100.0	120.0	140.0	0.9874	-0.0	1	-59.99999999999999	59.99999999999999								
	5842	5848	0.0	0.1401	0.0	100.0	107.0	120.0	0.9586	-0.0	1	-59.99999999999999	59.99999999999999								
	560	41568	0.0007000000000000001	0.0305	0.0	300.0	358.0	358.0	1.053	-0.0	1	-59.99999999999999	59.99999999999999								
	6210	6211	0.0	0.1825	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44321	44320	0.0	0.21453	0.0	10.0	12.0	12.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2128	2129	0.0	0.20670000000000002	0.0	45.0	45.0	45.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	4201	4205	0.0	0.08	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1207	41258	0.0014099999999999998	-0.00298	0.0	88.0	97.0	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	831	43234	0.001007	0.05037	0.0	225.0	270.0	315.0	0.9979	-0.0	1	-59.99999999999999	59.99999999999999								
	231	3960	0.0	0.07724	0.0	100.0	100.0	100.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	2645	2693	0.0	0.3387	0.0	50.0	50.0	20.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	986	988	0.0027600000000000003	-0.0216	0.0	50.0	50.0	50.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	43642	43641	0.0	0.25956	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2511	3609	0.0	0.7165	0.0	32.0	43.0	43.0	0.9978	-0.0	1	-59.99999999999999	59.99999999999999								
	4715	4712	0.0	0.017	0.0	150.0	180.0	180.0	1.0	-2.5	1	-59.99999999999999	59.99999999999999								
	42036	42037	0.0	0.04682	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8488	8489	0.0	0.19269999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1323	43433	0.00479	0.16617	0.0	83.0	100.0	115.99999999999999	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	326	301	0.0	0.0351	0.0	960.0	960.0	960.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	78	81	0.0	-0.00107	0.0	1500.0	1650.0	1650.0	1.104	-0.0	1	-59.99999999999999	59.99999999999999								
	5465	5464	0.00363	0.15026	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43166	43042	0.00063	0.04322	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	159	137	0.0	0.098792	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4921	4576	0.0	0.3333	0.0	30.0	30.0	30.0	0.9711	-0.0	1	-59.99999999999999	59.99999999999999								
	3715	3776	0.0	0.331	0.0	25.0	30.0	25.0	0.9805	-0.0	1	-59.99999999999999	59.99999999999999								
	2077	41341	0.00362	-0.011779999999999999	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6368	43962	1.0e-5	0.0005	0.0	600.0	780.0	780.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	8198	8735	8.3e-5	0.004392	0.0	254.99999999999997	306.0	254.99999999999997	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	353	355	0.0	0.10300000000000001	0.0	100.0	100.0	100.0	1.05	-0.0	0	-59.99999999999999	59.99999999999999								
	559	41568	0.0004	0.0169	0.0	300.0	358.0	358.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1292	41391	0.0017599999999999998	-0.00946	0.0	83.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6705	6707	0.0	0.11413999999999999	0.0	120.0	144.0	120.0	0.9857	-0.0	1	-59.99999999999999	59.99999999999999								
	5681	5683	0.005600000000000001	0.2638	0.0	50.0	53.0	60.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	43192	43308	0.0083	0.1061	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	445	41834	-0.00013	-0.00594	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8663	8664	0.012325999999999998	0.26286000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9534	43435	0.00115	-0.01151	0.0	150.0	180.0	210.0	0.9998	-0.0	1	-59.99999999999999	59.99999999999999								
	9731	41243	0.005620000000000001	0.30429	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43170	43074	0.00376	1.2903	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1214	41275	0.00133	-0.01031	0.0	83.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5491	5493	0.0	0.264	0.0	50.0	60.0	70.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	41090	41290	0.00508	0.14215	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4573	4590	0.0	0.4155	0.0	33.0	42.0	46.0	0.9337	-0.0	1	-59.99999999999999	59.99999999999999								
	235	43511	0.0	0.02852	0.0	400.0	451.99999999999994	480.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	1131	1803	0.0	0.31775	0.0	30.0	30.0	30.0	1.016	-0.0	1	-59.99999999999999	59.99999999999999								
	1046	41355	0.00013	0.012450000000000001	0.0	672.0	672.0	706.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	4960	4448	0.0042	0.12279999999999999	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4506	4509	0.0	0.29541	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	749	753	0.0	0.1416	0.0	999.0	999.0	999.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	886	43305	0.0004	0.0632	0.0	150.0	195.0	210.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	41165	41366	0.0075	0.1144	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7542	4667	0.0	-0.026000000000000002	0.0	30.0	36.0	42.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8222	8230	0.0	0.16138000000000002	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4960	4961	0.0078000000000000005	0.23879999999999998	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8677	8678	0.0	0.45915	0.0	100.0	140.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43604	43603	0.0	0.25795999999999997	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43579	43580	0.0033	0.15039999999999998	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10102	10103	-7.000000000000001e-5	-0.00333	0.0	150.0	180.0	180.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	41876	41877	0.0	-0.0042	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8943	8942	0.013337000000000002	0.30709	0.0	180.0	216.0	216.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7515	7517	0.0	0.1624	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6901	6902	0.0	-0.00255	0.0	100.0	105.0	120.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	4952	4954	0.0078000000000000005	0.23879999999999998	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1042	2095	0.0	0.34840000000000004	0.0	25.0	25.0	25.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	1071	41261	0.00269	0.2306	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	384	387	0.0	0.0496	0.0	300.0	390.0	390.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9278	41224	0.0	0.41168999999999994	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9279	41226	0.00344	-0.0215	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43229	9344	0.020099999999999996	0.3892	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	147	42403	0.0	0.049269999999999994	0.0	225.0	270.0	301.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	6574	6572	0.0	-0.0085	0.0	150.0	195.0	210.0	0.967	-0.0	1	-59.99999999999999	59.99999999999999								
	1044	41351	0.0	-0.0085	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
