%% MATPOWER Case Format : Version 2
function mpc = epb_base_fora_ponta
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	9	2	0.0	0.0	0.0	0.0	44	1.026	-21.0	992.0	1	1.05	0.95				
	10	2	32.0	15.49	0.0	0.0	44	1.016	-14.0	992.0	1	1.05	0.95				
	11	2	65.0	31.5	0.0	0.0	44	0.976	-21.0	992.0	1	1.05	0.95				
	12	2	0.0	0.0	0.0	0.0	1	1.003	9.91	992.0	1	1.05	0.95				
	13	2	0.0	0.0	0.0	0.0	1	1.008	5.39	990.0	1	1.05	0.95				
	14	2	1.14	0.0	0.0	0.0	1	1.015	-28.0	992.0	1	1.05	0.95				
	16	2	0.0	0.0	0.0	0.0	1	0.995	2.51	992.0	1	1.05	0.95				
	17	2	0.0	0.0	0.0	0.0	1	1.007	-4.0	990.0	1	1.05	0.95				
	18	2	0.0	0.0	0.0	0.0	1	0.985	27.2	992.0	1	1.05	0.95				
	19	2	0.0	0.0	0.0	0.0	1	1.015	18.9	990.0	1	1.05	0.95				
	20	2	0.0	0.0	0.0	0.0	1	1.028	19.9	992.0	1	1.05	0.95				
	21	2	0.0	0.0	0.0	0.0	1	0.975	38.4	992.0	1	1.05	0.95				
	22	2	1.8000000000000003	0.0	0.0	0.0	1	1.003	11.300000000000002	992.0	1	1.05	0.95				
	24	2	1.2	0.0	0.0	0.0	1	0.985	8.96	992.0	1	1.05	0.95				
	28	2	1.55	0.0	0.0	0.0	1	1.024	26.2	992.0	1	1.05	0.95				
	29	1	0.0	0.0	0.0	0.0	46	1.003	25.2	34.5	1	1.05	0.95				
	30	2	0.0	0.0	0.0	0.0	1	1.008	-31.0	992.0	1	1.05	0.95				
	31	2	0.0	0.0	0.0	0.0	1	0.965	-31.0	992.0	1	1.05	0.95				
	32	2	0.0	0.0	0.0	0.0	1	1.008	-31.0	992.0	1	1.05	0.95				
	34	2	0.0	0.0	0.0	0.0	46	1.004	25.2	34.5	1	1.05	0.95				
	35	2	0.0	0.0	0.0	0.0	1	0.966	24.2	992.0	1	1.05	0.95				
	36	2	0.0	0.0	0.0	0.0	1	0.98	21.200000000000003	992.0	1	1.05	0.95				
	37	2	0.0	0.0	0.0	0.0	1	1.011	16.2	990.0	1	1.05	0.95				
	38	2	1.3	0.0	0.0	0.0	1	1.01	-29.999999999999996	990.0	1	1.05	0.95				
	40	1	0.0	0.0	0.0	0.0	1	1.053	5.69	990.0	1	1.05	0.95				
	41	2	0.0	0.0	0.0	0.0	1	1.007	-48.00000000000001	990.0	1	1.05	0.95				
	42	1	0.0	0.0	0.0	-24.5	1	0.97	13.0	990.0	1	1.05	0.95				
	43	1	0.0	0.0	0.0	-24.5	1	0.97	13.0	990.0	1	1.05	0.95				
	44	2	1.3	0.0	0.0	0.0	1	1.01	-29.999999999999996	990.0	1	1.05	0.95				
	45	2	0.0	0.0	0.0	0.0	1	0.993	-48.00000000000001	990.0	1	1.05	0.95				
	46	1	0.0	0.0	0.0	-7.049999999999999	1	1.012	-42.0	990.0	1	1.05	0.95				
	48	2	0.0	0.0	0.0	0.0	1	1.008	-11.0	990.0	1	1.05	0.95				
	50	2	0.55	0.0	0.0	0.0	1	1.003	-17.0	990.0	1	1.05	0.95				
	55	1	0.0	0.0	0.0	-5.49	1	0.982	3.5900000000000003	990.0	1	1.05	0.95				
	56	1	0.0	0.0	0.0	-180.0	1	0.962	2.57	69.0	1	1.05	0.95				
	57	1	0.0	0.0	0.0	-180.0	1	0.963	2.56	69.0	1	1.05	0.95				
	58	1	0.0	0.0	0.0	0.0	1	1.025	2.56	991.0	1	1.9	0.4				
	59	1	0.0	0.0	0.0	0.0	1	1.025	2.57	991.0	1	1.9	0.4				
	60	1	0.0	0.0	0.0	0.0	1	0.989	15.300000000000002	765.0	1	1.046	0.9				
	61	1	0.0	0.0	0.0	0.0	1	1.034	20.3	500.0	1	1.1	1.0				
	62	1	0.0	0.0	0.0	0.0	1	1.038	-3.9	765.0	1	1.046	0.9				
	63	1	0.0	0.0	0.0	0.0	1	1.037	-3.8	765.0	1	1.046	0.9				
	64	1	0.0	0.0	0.0	0.0	1	1.034	-3.6	765.0	1	1.046	0.9				
	65	1	0.0	0.0	0.0	-330.0	1	1.023	3.43	765.0	1	1.046	0.9				
	66	1	0.0	0.0	0.0	0.0	1	1.021	2.74	525.0	1	1.048	0.95				
	67	1	0.24	0.0	0.0	-180.0	1	0.961	2.71	69.0	1	1.05	0.95				
	68	1	0.0	0.0	0.0	0.0	1	1.022	2.71	991.0	1	1.9	0.4				
	69	1	0.0	0.0	0.0	0.0	1	1.017	10.3	765.0	1	1.046	0.9				
	70	1	0.0	0.0	0.0	0.0	1	1.018	10.3	765.0	1	1.046	0.9				
	71	1	0.0	0.0	0.0	0.0	1	1.017	10.2	765.0	1	1.046	0.9				
	72	1	0.0	0.0	0.0	-660.0	1	1.026	-3.2	765.0	1	1.046	0.9				
	73	1	0.0	0.0	0.0	0.0	1	0.993	5.05	765.0	1	1.046	0.9				
	74	1	0.0	0.0	0.0	0.0	1	0.993	5.05	765.0	1	1.046	0.9				
	75	1	0.0	0.0	0.0	0.0	1	0.99	4.6000000000000005	765.0	1	1.046	0.9				
	76	1	0.0	0.0	0.0	0.0	1	0.988	-11.0	765.0	1	1.046	0.9				
	77	1	0.0	0.0	0.0	0.0	1	1.094	-13.0	500.0	1	1.1	1.0				
	78	1	0.0	0.0	0.0	600.0	1	1.043	-17.0	345.0	1	1.05	0.95				
	79	1	0.0	0.0	0.0	0.0	1	0.998	-13.0	69.0	1	1.05	0.95				
	80	1	0.0	0.0	0.0	0.0	1	0.998	-13.0	991.0	1	1.9	0.4				
	81	1	0.0	0.0	0.0	0.0	1	0.993	-17.0	991.0	1	1.9	0.4				
	82	1	0.0	0.0	0.0	600.0	1	1.045	-16.0	345.0	1	1.05	0.95				
	85	1	60.0	0.0	0.0	1540.0	1	1.025	-8.3	500.0	1	1.1	1.0				
	86	1	66.0	0.0	0.0	2142.4	1	1.04	-11.0	345.0	1	1.05	0.95				
	87	1	105.0	11.6	0.0	0.0	41	1.09	-19.0	500.0	1	1.1	1.0				
	90	1	0.0	0.0	0.0	0.0	1	1.009	-47.0	345.0	1	1.05	0.95				
	91	1	0.0	0.0	0.0	0.0	1	0.999	-50.0	13.8	1	1.05	0.95				
	92	1	0.0	0.0	0.0	0.0	1	1.073	10.1	500.0	1	1.1	1.0				
	93	1	0.0	0.0	0.0	0.0	1	1.083	10.8	500.0	1	1.1	1.0				
	94	1	0.0	0.0	0.0	0.0	1	1.083	10.8	500.0	1	1.1	1.0				
	95	1	0.0	0.0	0.0	0.0	1	0.999	-50.0	13.8	1	1.05	0.95				
	96	1	0.0	0.0	0.0	0.0	1	0.999	-50.0	13.8	1	1.05	0.95				
	97	1	0.0	0.0	0.0	0.0	1	1.025	-19.0	345.0	1	1.05	0.95				
	98	1	0.0	0.0	0.0	0.0	1	1.001	-33.0	138.0	1	1.05	0.95				
	99	1	0.0	0.0	0.0	0.0	1	1.022	4.53	525.0	1	1.048	0.95				
	100	1	0.0	0.0	0.0	0.0	1	1.073	14.3	500.0	1	1.1	1.0				
	101	1	0.0	0.0	0.0	0.0	1	1.073	4.53	500.0	1	1.1	1.0				
	102	1	0.0	0.0	0.0	0.0	1	1.064	-4.0	500.0	1	1.1	1.0				
	103	1	0.0	0.0	0.0	0.0	1	1.06	-8.1	500.0	1	1.1	1.0				
	104	1	0.0	0.0	0.0	0.0	1	1.093	-16.0	500.0	1	1.1	1.0				
	105	1	0.0	0.0	0.0	0.0	1	1.078	-21.0	500.0	1	1.1	1.0				
	106	1	0.0	0.0	0.0	0.0	1	1.07	-23.0	500.0	1	1.1	1.0				
	107	1	0.0	0.0	0.0	0.0	1	1.064	-26.0	500.0	1	1.1	1.0				
	108	1	0.0	0.0	0.0	0.0	1	1.058	-25.0	500.0	1	1.1	1.0				
	109	1	0.0	0.0	0.0	0.0	1	1.071	-23.0	500.0	1	1.1	1.0				
	110	1	0.0	0.0	0.0	0.0	1	1.01	-29.999999999999996	991.0	1	1.9	0.4				
	111	1	0.0	0.0	0.0	0.0	1	1.016	-48.00000000000001	13.8	1	1.05	0.95				
	112	1	0.0	0.0	0.0	0.0	1	1.081	-14.999999999999998	500.0	1	1.1	1.0				
	113	1	0.0	0.0	0.0	0.0	1	1.081	-14.999999999999998	500.0	1	1.1	1.0				
	114	1	0.0	0.0	0.0	0.0	43	1.081	-14.999999999999998	13.2	1	1.05	0.95				
	115	1	0.0	0.0	0.0	0.0	43	1.013	-22.0	500.0	1	1.1	1.0				
	116	1	0.0	0.0	0.0	0.0	1	1.024	-34.0	138.0	1	1.05	0.95				
	118	1	0.0	0.0	0.0	0.0	1	0.985	11.7	991.0	1	1.9	0.4				
	119	1	0.0	0.0	0.0	0.0	1	0.985	11.7	13.2	1	1.05	0.95				
	120	1	0.0	0.0	0.0	0.0	1	1.023	-8.7	345.0	1	1.05	0.95				
	121	1	0.0	0.0	0.0	0.0	1	0.993	-9.8	991.0	1	1.9	0.4				
	122	1	0.0	0.0	0.0	0.0	1	1.08	-12.000000000000002	500.0	1	1.1	1.0				
	123	1	0.0	0.0	0.0	100.0	1	1.024	-12.000000000000002	345.0	1	1.05	0.95				
	124	1	0.0	0.0	0.0	0.0	1	1.008	-13.0	991.0	1	1.9	0.4				
	125	1	0.0	0.0	0.0	0.0	1	1.016	-9.0	500.0	1	1.1	1.0				
	126	1	0.0	0.0	0.0	250.0	1	1.026	-19.0	345.0	1	1.05	0.95				
	127	1	0.0	0.0	0.0	0.0	1	1.042	-17.0	345.0	1	1.05	0.95				
	128	1	0.0	0.0	0.0	0.0	1	1.042	-17.0	345.0	1	1.05	0.95				
	129	1	0.0	0.0	0.0	0.0	1	1.043	-18.0	345.0	1	1.05	0.95				
	130	1	0.0	0.0	0.0	0.0	1	1.016	-9.0	500.0	1	1.1	1.0				
	131	1	0.0	0.0	0.0	0.0	1	1.005	4.73	345.0	1	1.05	0.95				
	133	1	0.0	0.0	0.0	0.0	1	1.001	-32.0	991.0	1	1.9	0.4				
	134	1	0.0	0.0	0.0	0.0	1	1.006	5.39	345.0	1	1.05	0.95				
	135	1	0.0	0.0	0.0	0.0	1	1.0	-33.0	991.0	1	1.9	0.4				
	136	1	0.0	0.0	0.0	0.0	1	1.005	-4.0	345.0	1	1.05	0.95				
	137	1	0.0	0.0	0.0	0.0	1	1.0	-33.0	991.0	1	1.9	0.4				
	138	1	0.0	0.0	0.0	-60.0	1	1.003	-20.0	345.0	1	1.05	0.95				
	139	1	0.0	0.0	0.0	0.0	1	1.02	-28.0	991.0	1	1.9	0.4				
	140	1	0.0	0.0	0.0	325.0	1	1.02	-28.0	345.0	1	1.05	0.95				
	141	1	0.0	0.0	0.0	0.0	1	1.02	-29.000000000000004	991.0	1	1.9	0.4				
	142	1	0.0	0.0	0.0	0.0	1	1.021	-29.000000000000004	991.0	1	1.9	0.4				
	143	1	0.0	0.0	0.0	0.0	1	1.005	-32.0	991.0	1	1.9	0.4				
	144	1	0.0	0.0	0.0	0.0	1	1.011	-29.999999999999996	345.0	1	1.05	0.95				
	145	1	0.0	0.0	0.0	0.0	1	0.997	-33.0	991.0	1	1.9	0.4				
	146	1	0.0	0.0	0.0	0.0	1	1.0	-33.0	991.0	1	1.9	0.4				
	147	1	0.0	0.0	0.0	-60.0	1	1.02	-42.0	345.0	1	1.05	0.95				
	148	1	0.0	0.0	0.0	0.0	1	1.005	-45.0	991.0	1	1.9	0.4				
	149	1	0.0	0.0	0.0	0.0	1	1.019	-48.00000000000001	345.0	1	1.05	0.95				
	150	1	0.0	0.0	0.0	0.0	1	1.019	-50.0	991.0	1	1.9	0.4				
	151	1	0.0	0.0	0.0	0.0	1	0.981	-48.00000000000001	13.8	1	1.05	0.95				
	152	1	0.0	0.0	0.0	0.0	1	1.019	-50.0	991.0	1	1.9	0.4				
	153	1	0.0	0.0	0.0	0.0	1	1.019	-50.0	991.0	1	1.9	0.4				
	154	1	0.0	0.0	0.0	20.0	1	1.054	-50.0	13.8	1	1.05	0.95				
	155	1	0.0	0.0	0.0	20.0	1	1.054	-50.0	13.8	1	1.05	0.95				
	156	1	0.0	0.0	0.0	20.0	1	1.054	-50.0	13.8	1	1.05	0.95				
	157	1	0.0	0.0	0.0	60.0	1	1.021	-42.0	345.0	1	1.05	0.95				
	158	1	0.0	0.0	0.0	0.0	1	1.02	-50.0	991.0	1	1.9	0.4				
	159	1	0.0	0.0	0.0	0.0	1	1.0	-33.0	13.2	1	1.05	0.95				
	160	1	0.0	0.0	0.0	0.0	1	1.0	-33.0	13.2	1	1.05	0.95				
	161	1	0.33	0.0	0.0	0.0	1	1.019	-19.0	230.0	1	1.05	0.95				
	162	1	0.0	0.0	0.0	0.0	1	1.01	-14.999999999999998	991.0	1	1.9	0.4				
	163	1	0.0	0.0	0.0	-25.0	1	0.98	-14.999999999999998	13.2	1	1.05	0.95				
	164	1	0.0	0.0	0.0	0.0	1	1.063	-11.0	991.0	1	1.9	0.4				
	165	1	0.0	0.0	0.0	-25.0	1	1.029	-11.0	13.8	1	1.05	0.95				
	166	1	0.0	0.0	0.0	0.0	1	1.0	-33.0	991.0	1	1.9	0.4				
	167	1	0.0	0.0	0.0	0.0	1	1.0	-33.0	13.2	1	1.05	0.95				
	168	1	0.0	0.0	0.0	0.0	1	1.011	11.9	230.0	1	1.05	0.95				
	169	1	0.0	0.0	0.0	500.0	1	1.027	-32.0	138.0	1	1.05	0.95				
	170	1	0.0	0.0	0.0	0.0	1	1.032	-10.0	138.0	1	1.05	0.95				
	171	1	1.01	0.0	0.0	0.0	1	1.016	-14.999999999999998	138.0	1	1.05	0.95				
	172	1	0.0	0.0	0.0	0.0	1	1.004	-34.0	138.0	1	1.05	0.95				
	173	1	0.0	0.0	0.0	0.0	1	1.043	-32.0	138.0	1	1.05	0.95				
	174	1	0.0	0.0	0.0	150.0	1	0.995	-46.0	138.0	1	1.05	0.95				
	175	1	0.25	0.0	0.0	50.0	1	1.023	-45.0	138.0	1	1.05	0.95				
	176	1	0.0	0.0	0.0	0.0	1	1.005	-13.0	991.0	1	1.9	0.4				
	177	1	0.0	0.0	0.0	0.0	1	1.01	-50.0	138.0	1	1.05	0.95				
	178	1	0.0	0.0	0.0	0.0	1	1.01	-29.999999999999996	138.0	1	1.05	0.95				
	179	1	0.0	0.0	0.0	0.0	1	1.01	-29.999999999999996	991.0	1	1.9	0.4				
	180	1	0.0	0.0	0.0	200.0	1	1.001	-33.0	138.0	1	1.05	0.95				
	181	1	0.0	0.0	0.0	0.0	1	1.012	-26.0	138.0	1	1.05	0.95				
	182	1	0.0	0.0	0.0	0.0	1	1.009	-31.0	138.0	1	1.05	0.95				
	183	1	0.0	0.0	0.0	0.0	1	1.033	-19.0	138.0	1	1.05	0.95				
	184	1	0.0	0.0	0.0	0.0	1	1.008	-31.0	138.0	1	1.05	0.95				
	185	1	3.0	1.45	0.0	25.0	1	1.013	-23.0	138.0	1	1.05	0.95				
	186	1	0.0	0.0	0.0	0.0	1	1.005	-13.0	13.8	1	1.05	0.95				
	187	1	0.0	0.0	0.0	0.0	1	1.038	3.42	138.0	1	1.05	0.95				
	189	1	0.0	0.0	0.0	0.0	1	1.053	5.69	991.0	1	1.9	0.4				
	190	1	0.0	0.0	0.0	0.0	1	1.023	21.4	138.0	1	1.05	0.95				
	192	1	0.0	0.0	0.0	20.0	1	1.0	-45.0	13.8	1	1.05	0.95				
	193	1	0.0	0.0	0.0	-25.0	1	1.0	-45.0	13.8	1	1.05	0.95				
	194	1	0.0	0.0	0.0	0.0	1	1.021	-29.000000000000004	13.8	1	1.05	0.95				
	195	1	2.31	0.0	0.0	20.0	1	1.058	-29.000000000000004	13.8	1	1.05	0.95				
	196	1	0.0	0.0	0.0	-50.0	1	0.924	-13.0	13.8	1	1.05	0.95				
	197	1	0.0	0.0	0.0	0.0	1	1.02	-28.0	13.8	1	1.05	0.95				
	198	1	1.17	0.0	0.0	-50.0	1	0.91	-9.9	13.8	1	1.05	0.95				
	199	1	0.42	0.0	0.0	20.0	1	1.054	-50.0	13.8	1	1.05	0.95				
	200	1	0.0	0.0	0.0	0.0	1	1.011	-46.0	991.0	1	1.9	0.4				
	201	2	1.16	0.0	0.0	0.0	1	1.011	-46.0	992.0	1	1.05	0.95				
	202	1	0.0	0.0	0.0	0.0	1	1.007	-46.0	991.0	1	1.9	0.4				
	203	1	1.16	0.0	0.0	0.0	1	1.007	-46.0	992.0	1	1.05	0.95				
	204	1	0.0	0.0	0.0	0.0	1	0.997	-33.0	13.8	1	1.05	0.95				
	205	1	0.0	0.0	0.0	50.0	1	1.054	-33.0	13.8	1	1.05	0.95				
	206	1	0.0	0.0	0.0	50.0	1	1.048	-32.0	13.8	1	1.05	0.95				
	208	1	0.0	0.0	0.0	0.0	1	1.053	5.69	13.8	1	1.05	0.95				
	209	1	0.0	0.0	0.0	0.0	1	1.001	-32.0	13.2	1	1.05	0.95				
	210	1	0.0	0.0	0.0	-136.0	1	1.064	18.9	500.0	1	1.1	1.0				
	211	1	0.0	0.0	0.0	0.0	1	1.006	-44.0	991.0	1	1.9	0.4				
	212	1	0.0	0.0	0.0	20.0	1	1.001	-44.0	13.8	1	1.05	0.95				
	213	1	0.0	0.0	0.0	0.0	1	1.001	12.1	345.0	1	1.05	0.95				
	214	1	0.0	0.0	0.0	0.0	1	1.025	11.5	991.0	1	1.9	0.4				
	215	1	0.0	0.0	0.0	-25.0	1	1.001	-44.0	13.8	1	1.05	0.95				
	216	1	0.0	0.0	0.0	0.0	1	1.008	9.65	345.0	1	1.05	0.95				
	217	1	0.0	0.0	0.0	0.0	1	1.017	18.3	345.0	1	1.05	0.95				
	218	1	0.0	0.0	0.0	-28.499999999999996	1	0.998	13.0	345.0	1	1.05	0.95				
	219	1	0.0	0.0	0.0	0.0	1	1.031	11.5	345.0	1	1.05	0.95				
	220	1	0.0	0.0	0.0	0.0	1	1.018	18.8	345.0	1	1.05	0.95				
	221	1	0.0	0.0	0.0	0.0	1	1.007	5.92	34.5	1	1.05	0.95				
	222	1	0.0	0.0	0.0	0.0	1	1.033	9.74	991.0	1	1.9	0.4				
	223	1	0.0	0.0	0.0	0.0	1	0.983	11.6	991.0	1	1.9	0.4				
	224	1	0.0	0.0	0.0	0.0	1	0.982	11.6	991.0	1	1.9	0.4				
	225	1	0.0	0.0	0.0	0.0	1	1.006	19.4	230.0	1	1.05	0.95				
	226	1	0.28	0.0	0.0	0.0	1	1.011	11.9	230.0	1	1.05	0.95				
	227	1	0.0	0.0	0.0	0.0	1	1.032	9.95	230.0	1	1.05	0.95				
	228	1	0.0	0.0	0.0	0.0	1	1.033	10.1	230.0	1	1.05	0.95				
	229	1	0.54	0.0	0.0	0.0	1	1.006	3.5900000000000003	230.0	1	1.05	0.95				
	230	1	0.0	0.0	0.0	0.0	1	1.019	17.0	230.0	1	1.05	0.95				
	231	1	0.0	0.0	0.0	-45.0	1	1.023	22.8	230.0	1	1.05	0.95				
	232	1	0.0	0.0	0.0	0.0	1	1.033	9.74	13.8	1	1.05	0.95				
	233	1	0.0	0.0	0.0	-136.0	1	1.072	13.3	500.0	1	1.1	1.0				
	234	1	0.0	0.0	0.0	0.0	1	1.032	12.1	345.0	1	1.05	0.95				
	235	1	0.0	0.0	0.0	-209.50000000000003	1	1.054	16.2	500.0	1	1.1	1.0				
	236	1	0.8100000000000002	0.0	0.0	0.0	1	1.019	8.68	138.0	1	1.05	0.95				
	237	1	0.0	0.0	0.0	0.0	1	0.995	9.69	138.0	1	1.05	0.95				
	238	1	0.13	0.0	0.0	-15.0	1	0.963	22.1	138.0	1	1.05	0.95				
	239	1	0.0	0.0	0.0	0.0	1	1.021	15.5	138.0	1	1.05	0.95				
	240	1	0.0	0.0	0.0	0.0	1	0.985	22.0	991.0	1	1.9	0.4				
	241	1	0.0	0.0	0.0	-30.0	1	0.94	22.0	13.8	1	1.05	0.95				
	242	1	0.0	0.0	0.0	0.0	1	0.983	11.6	13.2	1	1.05	0.95				
	243	1	0.0	0.0	0.0	0.0	1	0.982	11.6	13.2	1	1.05	0.95				
	244	1	0.0	0.0	0.0	0.0	1	1.026	8.53	991.0	1	1.9	0.4				
	245	1	0.0	0.0	0.0	15.0	1	1.047	8.53	13.2	1	1.05	0.95				
	246	1	0.0	0.0	0.0	-50.0	1	0.94	11.5	13.8	1	1.05	0.95				
	247	1	0.0	0.0	0.0	0.0	1	1.009	14.600000000000001	138.0	1	1.05	0.95				
	248	1	0.0	0.0	0.0	0.0	1	0.982	22.8	138.0	1	1.05	0.95				
	249	1	0.0	0.0	0.0	0.0	1	0.967	20.8	138.0	1	1.05	0.95				
	250	2	0.0	0.0	0.0	0.0	40	1.004	-24.000000000000004	992.0	1	1.05	0.95				
	251	1	0.0	0.0	0.0	0.0	40	1.0	-29.999999999999996	138.0	1	1.05	0.95				
	252	1	0.0	0.0	0.0	0.0	40	0.992	-27.0	230.0	1	1.05	0.95				
	253	2	0.0	0.0	0.0	0.0	40	0.993	-24.000000000000004	992.0	1	1.05	0.95				
	254	1	0.0	0.0	0.0	0.0	40	1.0	-29.999999999999996	138.0	1	1.05	0.95				
	255	2	0.0	0.0	0.0	0.0	40	1.003	-23.0	992.0	1	1.05	0.95				
	256	1	0.0	0.0	0.0	0.0	40	1.003	-29.000000000000004	138.0	1	1.05	0.95				
	257	2	0.0	0.0	0.0	0.0	40	0.996	-36.0	992.0	1	1.05	0.95				
	258	1	0.0	0.0	0.0	0.0	40	1.027	-40.0	138.0	1	1.05	0.95				
	259	2	26.0	0.0	0.0	0.0	40	1.038	-36.0	13.8	1	1.05	0.95				
	260	1	36.6	-6.5	0.0	0.0	40	0.983	-31.0	138.0	1	1.05	0.95				
	261	2	71.5	0.0	0.0	0.0	40	1.048	-36.0	13.8	1	1.05	0.95				
	262	1	19.3	7.7	0.0	0.0	40	0.992	-29.999999999999996	138.0	1	1.05	0.95				
	263	1	101.0	57.2	0.0	0.0	9	0.987	-34.0	138.0	1	1.05	0.95				
	265	1	5.1	2.1	0.0	0.0	9	0.988	-34.0	138.0	1	1.05	0.95				
	266	1	68.0	36.8	0.0	0.0	9	0.986	-29.999999999999996	138.0	1	1.05	0.95				
	267	1	13.5	5.7	0.0	0.0	9	1.014	-35.0	138.0	1	1.05	0.95				
	268	1	0.0	0.0	0.0	0.0	9	1.016	-35.0	138.0	1	1.05	0.95				
	269	2	0.0	0.0	0.0	0.0	9	1.032	-27.0	992.0	1	1.05	0.95				
	270	1	0.0	0.0	0.0	0.0	9	1.009	-34.0	138.0	1	1.05	0.95				
	271	1	69.4	16.4	0.0	0.0	9	1.021	-32.0	138.0	1	1.05	0.95				
	272	1	68.6	11.8	0.0	0.0	9	0.989	-35.0	138.0	1	1.05	0.95				
	273	1	15.0	5.6	0.0	108.0	9	0.995	-33.0	138.0	1	1.05	0.95				
	274	1	61.6	22.699999979999998	0.0	67.5	9	0.977	-33.0	138.0	1	1.05	0.95				
	275	1	107.0	46.8	0.0	0.0	9	0.982	-34.0	138.0	1	1.05	0.95				
	276	1	107.5	39.4	0.0	21.6	9	0.995	-31.0	138.0	1	1.05	0.95				
	277	1	123.29999999999998	45.1	0.0	67.5	9	1.013	-31.0	138.0	1	1.05	0.95				
	278	1	0.0	0.0	0.0	135.0	9	1.005	-33.0	138.0	1	1.05	0.95				
	279	1	15.299999999999999	6.5	0.0	0.0	9	1.008	-31.0	138.0	1	1.05	0.95				
	280	1	0.0	0.0	0.0	0.0	9	0.975	-31.0	138.0	1	1.05	0.95				
	281	1	28.199999999999996	-9.2	0.0	0.0	9	0.985	-33.0	138.0	1	1.05	0.95				
	282	1	56.3	22.3	0.0	0.0	9	0.992	-34.0	138.0	1	1.05	0.95				
	283	1	0.0	0.0	0.0	0.0	9	1.006	-31.0	138.0	1	1.05	0.95				
	284	1	110.00000000000001	2.1	0.0	0.0	9	1.01	-31.0	138.0	1	1.05	0.95				
	285	1	81.5	35.0	0.0	0.0	9	0.982	-31.0	138.0	1	1.05	0.95				
	286	1	41.3	9.6	0.0	0.0	9	0.99	-29.000000000000004	138.0	1	1.05	0.95				
	287	1	66.8	32.4	0.0	0.0	9	1.02	-33.0	138.0	1	1.05	0.95				
	288	1	76.4	16.2	0.0	0.0	9	1.02	-33.0	138.0	1	1.05	0.95				
	289	1	68.4	22.1	0.0	0.0	9	0.998	-33.0	138.0	1	1.05	0.95				
	290	1	40.2	27.6	0.0	0.0	9	1.009	-31.0	138.0	1	1.05	0.95				
	291	1	4.5	1.9	0.0	0.0	9	1.02	-33.0	138.0	1	1.05	0.95				
	292	1	4.5	1.9	0.0	0.0	9	0.992	-34.0	138.0	1	1.05	0.95				
	293	1	101.29999999999998	70.0	0.0	0.0	9	0.978	-35.0	138.0	1	1.05	0.95				
	294	1	82.8	41.5	0.0	0.0	9	0.955	-32.0	138.0	1	1.05	0.95				
	295	1	51.7	19.8	0.0	0.0	9	0.99	-29.999999999999996	138.0	1	1.05	0.95				
	296	2	0.0	0.0	0.0	0.0	40	1.003	-21.0	992.0	1	1.05	0.95				
	297	1	0.0	0.0	0.0	0.0	40	1.018	-25.0	88.0	1	1.05	0.95				
	298	1	1.5	0.6	0.0	0.0	9	0.983	-31.0	138.0	1	1.05	0.95				
	299	1	0.0	0.0	0.0	-136.0	63	1.054	15.2	500.0	1	1.1	1.0				
	300	2	0.0	0.0	0.0	0.0	2	0.981	17.6	992.0	1	1.05	0.95				
	301	2	0.0	0.0	0.0	0.0	2	0.987	9.8	992.0	1	1.05	0.95				
	302	2	0.0	0.0	0.0	0.0	2	0.999	14.4	992.0	1	1.05	0.95				
	303	2	0.0	0.0	0.0	0.0	2	1.001	26.7	992.0	1	1.05	0.95				
	304	2	0.0	0.0	0.0	0.0	2	0.968	4.14	992.0	1	1.05	0.95				
	305	2	0.0	0.0	0.0	0.0	2	0.989	12.7	992.0	1	1.05	0.95				
	306	2	0.0	0.0	0.0	0.0	2	1.019	-28.0	992.0	1	1.05	0.95				
	307	1	118.8	14.400000000000002	0.0	0.0	3	1.001	22.5	138.0	1	1.05	0.95				
	308	1	0.0	0.0	0.0	0.0	2	0.994	-24.000000000000004	345.0	1	1.05	0.95				
	309	1	120.5	54.50000000000001	0.0	32.8	3	1.001	-27.0	138.0	1	1.05	0.95				
	312	2	0.0	0.0	0.0	0.0	3	1.001	26.5	992.0	1	1.05	0.95				
	313	1	0.0	0.0	0.0	100.0	2	1.001	-25.0	345.0	1	1.05	0.95				
	314	1	81.4	14.099999999999998	0.0	32.8	3	1.021	-29.000000000000004	138.0	1	1.05	0.95				
	315	2	0.0	0.0	0.0	-20.0	2	1.011	-28.0	990.0	1	1.05	0.95				
	316	1	0.0	0.0	0.0	0.0	2	1.034	-28.0	991.0	1	1.9	0.4				
	317	2	0.0	0.0	0.0	0.0	3	0.998	-21.0	992.0	1	1.05	0.95				
	318	1	53.2	4.4	0.0	0.0	3	1.015	-0.3	138.0	1	1.05	0.95				
	319	1	0.0	0.0	0.0	0.0	2	1.025	-39.0	230.0	1	1.05	0.95				
	320	1	0.0	0.0	0.0	-90.7	2	1.064	12.1	500.0	1	1.1	1.0				
	321	1	2.2	0.7	0.0	0.0	3	1.012	14.1	138.0	1	1.05	0.95				
	322	1	-14.700000000000003	12.5	0.0	0.0	3	1.017	22.600000000000005	138.0	1	1.05	0.95				
	323	1	0.0	0.0	0.0	0.0	3	1.032	-21.0	138.0	1	1.05	0.95				
	324	1	0.0	0.0	0.0	75.0	2	1.04	-32.0	13.4	1	1.9	0.4				
	325	1	0.0	0.0	0.0	-90.6	2	1.071	5.01	500.0	1	1.1	1.0				
	326	1	0.0	0.0	0.0	0.0	2	0.994	4.820000000000001	345.0	1	1.05	0.95				
	327	1	30.099999999999998	12.8	0.0	0.0	3	0.999	-25.0	138.0	1	1.05	0.95				
	328	1	0.0	0.0	0.0	0.0	2	1.026	5.23	138.0	1	1.05	0.95				
	329	1	0.0	0.0	0.0	0.0	2	0.986	-32.0	13.4	1	1.9	0.4				
	330	1	0.0	0.0	0.0	0.0	3	1.01	5.5	138.0	1	1.05	0.95				
	331	1	0.0	0.0	0.0	0.0	2	0.992	-25.0	345.0	1	1.05	0.95				
	332	1	32.7	21.499999999	0.0	0.0	3	1.005	-26.0	138.0	1	1.05	0.95				
	333	1	0.0	0.0	0.0	0.0	2	1.005	-26.0	13.8	1	1.05	0.95				
	334	1	0.0	0.0	0.0	0.0	2	1.005	-26.0	13.8	1	1.05	0.95				
	335	1	0.0	0.0	0.0	0.0	2	1.005	-26.0	13.8	1	1.05	0.95				
	336	1	0.0	0.0	0.0	0.0	2	0.995	-26.0	345.0	1	1.05	0.95				
	337	1	159.0	71.9	0.0	0.0	3	1.013	-27.0	138.0	1	1.05	0.95				
	338	1	0.0	0.0	0.0	12.0	2	1.03	-27.0	13.8	1	1.05	0.95				
	339	1	0.0	0.0	0.0	12.0	2	1.031	-27.0	13.8	1	1.05	0.95				
	340	1	12.9	-1.6	0.0	0.0	3	1.018	21.4	138.0	1	1.05	0.95				
	341	1	0.0	0.0	0.0	0.0	2	1.017	0.374	345.0	1	1.05	0.95				
	342	1	49.5	11.7	0.0	0.0	3	1.016	-2.2	138.0	1	1.05	0.95				
	343	2	0.0	0.0	0.0	0.0	3	1.008	22.600000000000005	992.0	1	1.05	0.95				
	344	1	0.0	0.0	0.0	0.0	2	1.068	-29.999999999999996	500.0	1	1.1	1.0				
	345	1	0.0	0.0	0.0	0.0	2	1.016	-32.0	230.0	1	1.05	0.95				
	346	2	0.0	0.0	0.0	0.0	2	1.007	-32.0	990.0	1	1.05	0.95				
	347	1	0.0	0.0	0.0	0.0	3	1.024	-36.0	991.0	1	1.9	0.4				
	348	1	6.200000000000003	20.1	0.0	0.0	3	1.012	-36.0	138.0	1	1.05	0.95				
	349	1	0.0	0.0	0.0	0.0	2	1.071	-22.0	500.0	1	1.1	1.0				
	350	1	0.0	0.0	0.0	200.0	2	1.01	-23.0	345.0	1	1.05	0.95				
	351	1	0.0	0.0	0.0	0.0	2	1.012	-23.0	13.8	1	1.05	0.95				
	352	1	0.0	0.0	0.0	0.0	2	1.014	-24.000000000000004	13.8	1	1.05	0.95				
	353	1	142.7	64.099999998	0.0	82.0	3	1.023	-27.0	138.0	1	1.05	0.95				
	354	2	0.0	0.0	0.0	0.0	2	1.018	-28.0	990.0	1	1.05	0.95				
	355	2	0.0	0.0	0.0	0.0	2	1.006	-27.0	990.0	1	1.05	0.95				
	356	1	0.0	0.0	0.0	0.0	2	1.012	-23.0	991.0	1	1.9	0.4				
	357	1	0.0	0.0	0.0	0.0	2	1.014	-24.000000000000004	991.0	1	1.9	0.4				
	358	1	0.0	0.0	0.0	0.0	2	1.022	-28.0	991.0	1	1.9	0.4				
	359	1	0.0	0.0	0.0	0.0	2	1.022	-27.0	991.0	1	1.9	0.4				
	360	1	0.0	0.0	0.0	-136.0	2	1.07	9.8	500.0	1	1.1	1.0				
	361	1	81.6	15.2	0.0	0.0	3	1.005	-26.0	138.0	1	1.05	0.95				
	362	1	77.9	9.0	0.0	17.1	3	1.004	-2.5	138.0	1	1.05	0.95				
	363	1	0.0	0.0	0.0	0.0	2	1.005	-26.0	991.0	1	1.9	0.4				
	364	1	0.0	0.0	0.0	0.0	3	1.031	-11.0	138.0	1	1.05	0.95				
	365	1	13.5	1.4	0.0	0.0	3	1.031	-11.0	138.0	1	1.05	0.95				
	366	1	0.0	0.0	0.0	0.0	2	1.005	-26.0	991.0	1	1.9	0.4				
	367	1	0.0	0.0	0.0	0.0	2	0.998	-8.0	345.0	1	1.05	0.95				
	368	1	0.0	0.0	0.0	0.0	3	1.019	-10.0	138.0	1	1.05	0.95				
	369	1	0.0	0.0	0.0	0.0	2	1.005	-26.0	991.0	1	1.9	0.4				
	370	1	0.0	0.0	0.0	0.0	2	1.071	20.3	500.0	1	1.1	1.0				
	371	1	0.0	0.0	0.0	0.0	2	0.989	-21.0	13.8	1	1.05	0.95				
	372	1	0.0	0.0	0.0	0.0	2	1.002	-25.0	345.0	1	1.05	0.95				
	373	1	0.0	0.0	0.0	0.0	2	1.041	-27.0	230.0	1	1.05	0.95				
	374	1	0.0	0.0	0.0	0.0	2	0.998	-28.0	13.8	1	1.05	0.95				
	375	1	0.0	0.0	0.0	0.0	2	0.999	-27.0	13.8	1	1.05	0.95				
	376	1	19.8	7.8	0.0	50.0	3	1.007	-28.0	138.0	1	1.05	0.95				
	377	1	-1.1	0.0	0.0	0.0	3	1.017	-21.0	138.0	1	1.05	0.95				
	378	1	0.0	0.0	0.0	-180.0	2	1.057	-17.0	500.0	1	1.1	1.0				
	379	1	0.0	0.0	0.0	0.0	2	1.014	-21.0	991.0	1	1.9	0.4				
	380	1	0.0	0.0	0.0	0.0	2	1.012	-3.1	345.0	1	1.05	0.95				
	381	1	0.0	0.0	0.0	0.0	2	1.005	-2.0	13.2	1	1.05	0.95				
	382	1	83.0	10.7	0.0	0.0	3	1.005	-1.7	138.0	1	1.05	0.95				
	383	1	0.0	0.0	0.0	0.0	3	1.025	-36.0	991.0	1	1.9	0.4				
	384	1	0.0	0.0	0.0	0.0	2	1.061	-22.0	500.0	1	1.1	1.0				
	385	1	0.0	0.0	0.0	200.0	2	1.021	-24.000000000000004	345.0	1	1.05	0.95				
	386	1	0.0	0.0	0.0	0.0	3	1.031	-25.0	138.0	1	1.05	0.95				
	387	1	0.0	0.0	0.0	0.0	2	1.034	-26.0	991.0	1	1.9	0.4				
	388	1	0.0	0.0	0.0	0.0	2	1.033	-26.0	991.0	1	1.9	0.4				
	389	1	0.0	0.0	0.0	-11.7	2	0.999	-26.0	990.0	1	1.05	0.95				
	390	1	0.0	0.0	0.0	-91.0	2	1.075	-5.0	500.0	1	1.1	1.0				
	391	1	0.0	0.0	0.0	150.0	2	1.018	-4.8	345.0	1	1.05	0.95				
	392	1	48.599999999999994	10.0999999999	0.0	0.0	3	0.999	18.3	138.0	1	1.05	0.95				
	393	1	0.0	0.0	0.0	0.0	2	1.024	-4.7	991.0	1	1.9	0.4				
	394	1	0.0	0.0	0.0	0.0	2	1.007	-35.0	230.0	1	1.05	0.95				
	395	1	0.0	0.0	0.0	0.0	2	1.02	-4.8	13.8	1	1.05	0.95				
	396	1	0.0	0.0	0.0	0.0	2	1.01	8.72	345.0	1	1.05	0.95				
	397	1	0.0	0.0	0.0	0.0	2	1.024	-4.7	13.8	1	1.05	0.95				
	398	1	0.0	0.0	0.0	0.0	2	1.013	0.889	345.0	1	1.05	0.95				
	399	1	47.400000000000006	17.899999979999997	0.0	0.0	3	1.032	0.098	138.0	1	1.05	0.95				
	400	2	0.0	0.0	0.0	0.0	27	0.97	-25.0	992.0	1	1.05	0.95				
	401	2	0.5	0.0	0.0	0.0	27	0.98	-22.0	992.0	1	1.05	0.95				
	403	2	6.0	0.0	0.0	0.0	27	0.977	-27.0	992.0	1	1.05	0.95				
	404	2	6.0	0.0	0.0	0.0	27	0.994	-22.0	992.0	1	1.05	0.95				
	405	2	0.0	0.0	0.0	0.0	27	1.019	-21.0	992.0	1	1.05	0.95				
	406	2	0.0	0.0	0.0	0.0	27	1.001	-27.0	992.0	1	1.05	0.95				
	407	2	0.0	0.0	0.0	0.0	27	0.955	-27.0	992.0	1	1.05	0.95				
	409	2	0.0	0.0	0.0	0.0	71	1.025	-0.47	138.0	1	1.05	0.95				
	410	1	0.0	0.0	0.0	0.0	4	1.013	-20.0	230.0	1	1.05	0.95				
	411	1	0.0	0.0	0.0	63.0	4	1.012	-22.0	88.0	1	1.05	0.95				
	412	1	0.0	0.0	0.0	0.0	5	1.02	-20.0	230.0	1	1.05	0.95				
	413	1	0.0	0.0	0.0	0.0	71	1.025	-11.0	440.0	1	1.046	0.95				
	414	1	0.0	0.0	0.0	0.0	4	1.011	-17.0	440.0	1	1.046	0.95				
	415	1	0.0	0.0	0.0	120.6	4	1.015	-22.0	88.0	1	1.05	0.95				
	416	1	0.0	0.0	0.0	0.0	71	1.008	-23.0	230.0	1	1.05	0.95				
	417	1	0.0	0.0	0.0	0.0	71	1.009	-24.000000000000004	138.0	1	1.05	0.95				
	418	1	0.0	0.0	0.0	0.0	71	1.012	-28.0	88.0	1	1.05	0.95				
	420	1	0.0	0.0	0.0	0.0	71	1.03	-19.0	345.0	1	1.05	0.95				
	421	1	0.0	0.0	0.0	0.0	4	1.006	-21.0	230.0	1	1.05	0.95				
	422	1	0.0	0.0	0.0	63.0	4	1.012	-24.000000000000004	88.0	1	1.05	0.95				
	425	1	0.0	0.0	0.0	0.0	4	1.019	-22.0	230.0	1	1.05	0.95				
	426	1	0.0	0.0	0.0	0.0	4	1.019	-22.0	230.0	1	1.05	0.95				
	427	1	0.0	0.0	0.0	0.0	4	1.019	-22.0	230.0	1	1.05	0.95				
	428	1	0.0	0.0	0.0	21.0	4	1.004	-26.0	88.0	1	1.05	0.95				
	429	1	0.0	0.0	0.0	16.2	4	1.018	-25.0	20.0	1	1.9	0.4				
	431	1	0.0	0.0	0.0	0.0	4	1.017	-21.0	230.0	1	1.05	0.95				
	432	1	0.0	0.0	0.0	0.0	71	1.005	-21.0	138.0	1	1.05	0.95				
	435	1	0.0	0.0	0.0	0.0	4	1.024	-19.0	345.0	1	1.05	0.95				
	436	1	0.0	0.0	0.0	28.800000000000004	4	1.001	-25.0	88.0	1	1.05	0.95				
	437	1	0.0	0.0	0.0	28.800000000000004	4	1.0	-25.0	88.0	1	1.05	0.95				
	438	1	0.0	0.0	0.0	0.0	4	1.024	-20.0	345.0	1	1.05	0.95				
	439	1	0.0	0.0	0.0	0.0	4	1.018	-21.0	345.0	1	1.05	0.95				
	440	1	0.0	0.0	0.0	0.0	4	1.016	-25.0	20.0	1	1.9	0.4				
	441	1	0.0	0.0	0.0	0.0	4	1.002	-24.000000000000004	88.0	1	1.05	0.95				
	442	1	0.0	0.0	0.0	0.0	4	1.031	-19.0	345.0	1	1.05	0.95				
	443	1	0.0	0.0	0.0	115.20000000000002	4	1.002	-27.0	88.0	1	1.05	0.95				
	444	1	0.0	0.0	0.0	28.800000000000004	4	1.0	-28.0	88.0	1	1.05	0.95				
	445	1	0.0	0.0	0.0	28.800000000000004	4	1.017	-21.0	88.0	1	1.05	0.95				
	446	1	0.0	0.0	0.0	0.0	4	1.024	-19.0	230.0	1	1.05	0.95				
	447	1	0.0	0.0	0.0	63.0	4	1.007	-21.0	88.0	1	1.05	0.95				
	448	1	0.0	0.0	0.0	0.0	4	1.025	-19.0	230.0	1	1.05	0.95				
	449	1	0.0	0.0	0.0	0.0	4	1.042	-17.0	345.0	1	1.05	0.95				
	451	1	0.0	0.0	0.0	0.0	4	1.022	-19.0	230.0	1	1.05	0.95				
	452	1	0.0	0.0	0.0	0.0	43	1.009	-19.0	138.0	1	1.05	0.95				
	453	1	0.0	0.0	0.0	0.0	43	1.022	-16.0	440.0	1	1.046	0.95				
	454	1	0.0	0.0	0.0	0.0	4	1.004	-21.0	230.0	1	1.05	0.95				
	455	1	0.0	0.0	0.0	63.0	4	1.015	-25.0	88.0	1	1.05	0.95				
	458	1	0.0	0.0	0.0	0.0	4	0.992	-20.0	230.0	1	1.05	0.95				
	459	1	0.0	0.0	0.0	0.0	4	1.008	-23.0	88.0	1	1.05	0.95				
	460	1	0.0	0.0	0.0	0.0	6	1.011	-1.3	138.0	1	1.05	0.95				
	461	1	0.0	0.0	0.0	0.0	4	0.984	-22.0	230.0	1	1.05	0.95				
	462	1	0.0	0.0	0.0	0.0	4	1.0	-25.0	88.0	1	1.05	0.95				
	464	1	0.0	0.0	0.0	0.0	4	1.025	-19.0	345.0	1	1.05	0.95				
	465	1	0.0	0.0	0.0	63.0	4	0.999	-28.0	88.0	1	1.05	0.95				
	466	1	0.0	0.0	0.0	0.0	4	1.023	-19.0	345.0	1	1.05	0.95				
	467	1	0.0	0.0	0.0	28.800000000000004	4	1.001	-26.0	88.0	1	1.05	0.95				
	468	1	0.0	0.0	0.0	0.0	6	1.005	14.800000000000002	138.0	1	1.05	0.95				
	471	1	0.0	0.0	0.0	0.0	4	1.025	-20.0	345.0	1	1.05	0.95				
	472	1	0.0	0.0	0.0	0.0	4	1.014	-22.0	230.0	1	1.05	0.95				
	473	1	0.0	0.0	0.0	63.0	4	1.012	-25.0	88.0	1	1.05	0.95				
	474	1	0.0	0.0	0.0	0.0	4	1.012	-22.0	345.0	1	1.05	0.95				
	475	1	0.0	0.0	0.0	63.0	4	1.002	-31.0	88.0	1	1.05	0.95				
	476	1	0.0	0.0	0.0	63.0	4	1.002	-31.0	88.0	1	1.05	0.95				
	477	1	148.0	30.099999999999998	0.0	0.0	71	1.013	-22.0	230.0	1	1.05	0.95				
	480	1	0.0	0.0	0.0	0.0	27	1.013	-22.0	230.0	1	1.05	0.95				
	481	1	0.0	0.0	0.0	0.0	27	1.005	-27.0	88.0	1	1.05	0.95				
	482	1	0.0	0.0	0.0	0.0	27	1.005	-27.0	88.0	1	1.05	0.95				
	483	1	0.0	0.0	0.0	0.0	28	1.003	-27.0	88.0	1	1.05	0.95				
	484	1	0.0	0.0	0.0	0.0	4	1.02	-21.0	230.0	1	1.05	0.95				
	485	1	0.0	0.0	0.0	28.800000000000004	4	1.001	-27.0	88.0	1	1.05	0.95				
	486	1	0.0	0.0	0.0	28.800000000000004	4	1.0	-26.0	88.0	1	1.05	0.95				
	487	1	0.0	0.0	0.0	0.0	4	1.027	-20.0	345.0	1	1.05	0.95				
	488	1	0.0	0.0	0.0	350.0	4	1.028	-20.0	345.0	1	1.05	0.95				
	489	1	0.0	0.0	0.0	0.0	4	1.021	-21.0	230.0	1	1.05	0.95				
	490	1	0.0	0.0	0.0	0.0	4	1.021	-21.0	230.0	1	1.05	0.95				
	491	1	0.0	0.0	0.0	0.0	4	1.026	-21.0	345.0	1	1.05	0.95				
	492	1	0.0	0.0	0.0	0.0	4	1.025	-21.0	345.0	1	1.05	0.95				
	493	1	0.0	0.0	0.0	120.6	4	1.004	-29.999999999999996	88.0	1	1.05	0.95				
	494	1	0.0	0.0	0.0	32.4	4	1.107	-26.0	34.0	1	1.05	0.95				
	495	1	0.0	0.0	0.0	0.0	4	1.019	-21.0	345.0	1	1.05	0.95				
	496	1	0.0	0.0	0.0	144.0	4	1.002	-29.000000000000004	88.0	1	1.05	0.95				
	497	1	0.0	0.0	0.0	0.0	6	0.992	0.14	138.0	1	1.05	0.95				
	498	1	0.0	0.0	0.0	0.0	6	0.993	3.87	138.0	1	1.05	0.95				
	500	2	0.0	0.0	0.0	0.0	14	1.005	21.3	992.0	1	1.05	0.95				
	501	3	0.0	0.0	0.0	0.0	8	0.992	19.8	992.0	1	1.05	0.95				
	502	2	0.0	0.0	0.0	0.0	8	0.982	20.2	992.0	1	1.05	0.95				
	503	2	0.0	0.0	0.0	0.0	8	0.981	20.2	992.0	1	1.05	0.95				
	505	2	0.0	0.0	0.0	0.0	15	0.992	10.600000000000001	992.0	1	1.05	0.95				
	506	2	0.0	0.0	0.0	0.0	15	0.979	-5.0	992.0	1	1.05	0.95				
	507	2	0.0	0.0	0.0	0.0	15	0.988	17.3	992.0	1	1.05	0.95				
	508	2	0.5	0.2	0.0	0.0	15	0.98	7.28	992.0	1	1.05	0.95				
	509	2	0.4	0.2	0.0	0.0	15	0.979	5.28	992.0	1	1.05	0.95				
	510	2	0.0	0.0	0.0	0.0	8	1.01	24.1	992.0	1	1.05	0.95				
	511	2	0.0	0.0	0.0	0.0	15	0.992	10.600000000000001	992.0	1	1.05	0.95				
	512	2	0.0	0.0	0.0	0.0	15	0.976	-0.89	992.0	1	1.05	0.95				
	513	2	0.9000000000000001	0.4	0.0	0.0	15	0.996	19.0	992.0	1	1.05	0.95				
	514	2	0.0	0.0	0.0	0.0	15	0.994	-1.4	992.0	1	1.05	0.95				
	515	2	0.0	0.0	0.0	0.0	14	1.021	-2.6	992.0	1	1.05	0.95				
	516	2	0.0	0.0	0.0	0.0	14	1.044	-8.3	992.0	1	1.05	0.95				
	517	2	0.0	0.0	0.0	0.0	14	1.006	1.93	992.0	1	1.05	0.95				
	518	2	0.0	0.0	0.0	0.0	14	0.981	12.000000000000002	992.0	1	1.05	0.95				
	519	2	0.0	0.0	0.0	0.0	14	0.964	8.16	992.0	1	1.05	0.95				
	520	2	0.0	0.0	0.0	0.0	8	0.997	20.8	992.0	1	1.05	0.95				
	521	2	0.0	0.0	0.0	0.0	14	0.984	-5.2	992.0	1	1.05	0.95				
	522	2	0.0	0.0	0.0	0.0	14	0.988	-7.300000000000001	992.0	1	1.05	0.95				
	523	2	0.0	0.0	0.0	0.0	14	0.996	-8.1	992.0	1	1.05	0.95				
	524	2	0.0	0.0	0.0	0.0	14	1.011	-2.5	992.0	1	1.05	0.95				
	525	2	0.0	0.0	0.0	0.0	8	0.996	-21.0	992.0	1	1.05	0.95				
	526	2	0.0	0.0	0.0	0.0	8	0.975	-17.0	992.0	1	1.05	0.95				
	527	1	0.0	0.0	0.0	0.0	5	1.03	-16.0	440.0	1	1.046	0.95				
	528	1	0.0	0.0	0.0	30.0	5	1.025	-19.0	88.0	1	1.05	0.95				
	530	1	0.0	0.0	0.0	0.0	7	1.018	14.600000000000001	440.0	1	1.046	0.95				
	531	2	0.0	0.0	0.0	0.0	8	1.015	15.1	990.0	1	1.05	0.95				
	532	2	0.0	0.0	0.0	0.0	5	1.036	-19.0	990.0	1	1.05	0.95				
	533	2	0.0	0.0	0.0	0.0	5	1.034	-17.0	990.0	1	1.05	0.95				
	534	1	0.0	0.0	0.0	0.0	5	1.018	5.33	138.0	1	1.05	0.95				
	535	1	0.0	0.0	0.0	-165.0	5	1.075	16.9	500.0	1	1.1	1.0				
	536	1	0.0	0.0	0.0	0.0	5	1.019	16.3	440.0	1	1.046	0.95				
	537	1	0.0	0.0	0.0	0.0	5	1.038	10.7	138.0	1	1.05	0.95				
	538	1	0.0	0.0	0.0	0.0	5	1.017	15.1	440.0	1	1.046	0.95				
	539	1	0.0	0.0	0.0	0.0	5	1.018	14.800000000000002	440.0	1	1.046	0.95				
	540	1	0.0	0.0	0.0	0.0	5	1.04	1.58	440.0	1	1.046	0.95				
	541	1	0.0	0.0	0.0	0.0	5	1.006	14.900000000000002	138.0	1	1.05	0.95				
	542	1	0.0	0.0	0.0	0.0	5	1.015	15.9	440.0	1	1.046	0.95				
	543	1	0.0	0.0	0.0	0.0	5	1.003	13.5	138.0	1	1.05	0.95				
	544	1	0.0	0.0	0.0	0.0	8	1.017	17.7	440.0	1	1.046	0.95				
	545	1	0.0	0.0	0.0	0.0	67	1.028	14.2	230.0	1	1.05	0.95				
	546	1	0.0	0.0	0.0	0.0	5	1.018	5.33	138.0	1	1.05	0.95				
	547	1	0.0	0.0	0.0	0.0	5	1.025	13.8	440.0	1	1.046	0.95				
	548	1	0.0	0.0	0.0	0.0	5	1.007	8.91	138.0	1	1.05	0.95				
	549	1	0.0	0.0	0.0	0.0	5	1.019	11.300000000000002	440.0	1	1.046	0.95				
	550	1	0.0	0.0	0.0	0.0	5	1.013	7.48	138.0	1	1.05	0.95				
	551	1	0.0	0.0	0.0	0.0	5	1.024	-0.23	230.0	1	1.05	0.95				
	552	1	0.0	0.0	0.0	-90.0	5	1.03	3.8200000000000003	440.0	1	1.046	0.95				
	554	1	0.0	0.0	0.0	0.0	5	1.014	-1.8	88.0	1	1.05	0.95				
	555	1	0.0	0.0	0.0	0.0	15	1.027	2.6	88.0	1	1.05	0.95				
	556	1	0.0	0.0	0.0	-272.0	5	1.032	3.9200000000000004	525.0	1	1.048	0.95				
	557	1	0.0	0.0	0.0	0.0	15	1.027	1.18	88.0	1	1.05	0.95				
	559	1	0.0	0.0	0.0	0.0	5	1.036	-0.11	440.0	1	1.046	0.95				
	560	1	0.0	0.0	0.0	0.0	5	1.026	-4.2	138.0	1	1.05	0.95				
	561	1	0.0	0.0	0.0	0.0	5	1.042	-2.8	440.0	1	1.046	0.95				
	562	1	0.0	0.0	0.0	100.0	5	1.028	-5.7	138.0	1	1.05	0.95				
	563	1	0.0	0.0	0.0	0.0	5	1.032	0.352	440.0	1	1.046	0.95				
	564	1	0.0	0.0	0.0	50.0	5	1.026	-3.1	138.0	1	1.05	0.95				
	565	1	0.0	0.0	0.0	0.0	5	1.015	-12.000000000000002	440.0	1	1.046	0.95				
	566	1	0.0	0.0	0.0	100.0	5	1.027	-16.0	138.0	1	1.05	0.95				
	567	1	0.0	0.0	0.0	47.22	5	1.024	-11.0	440.0	1	1.046	0.95				
	568	1	0.0	0.0	0.0	200.0	5	1.022	-14.999999999999998	138.0	1	1.05	0.95				
	570	1	0.0	0.0	0.0	-91.5	5	1.018	-12.000000000000002	440.0	1	1.046	0.95				
	571	1	0.0	0.0	0.0	50.0	5	1.024	-16.0	138.0	1	1.05	0.95				
	572	1	0.0	0.0	0.0	-180.0	5	1.026	5.17	440.0	1	1.046	0.95				
	573	1	0.0	0.0	0.0	0.0	71	1.021	-9.7	440.0	1	1.046	0.95				
	574	1	0.0	0.0	0.0	0.0	5	1.026	-14.999999999999998	440.0	1	1.046	0.95				
	575	1	0.0	0.0	0.0	50.0	5	0.994	-19.0	138.0	1	1.05	0.95				
	576	1	0.0	0.0	0.0	50.0	5	0.997	-18.0	88.0	1	1.05	0.95				
	577	1	0.0	0.0	0.0	100.0	71	1.023	-12.000000000000002	138.0	1	1.05	0.95				
	578	1	0.0	0.0	0.0	0.0	6	1.006	14.900000000000002	138.0	1	1.05	0.95				
	579	1	0.0	0.0	0.0	0.0	6	1.006	14.800000000000002	138.0	1	1.05	0.95				
	580	1	0.0	0.0	0.0	0.0	43	1.084	3.96	500.0	1	1.1	1.0				
	581	1	0.0	0.0	0.0	0.0	5	1.011	-19.0	440.0	1	1.046	0.95				
	582	1	0.0	0.0	0.0	0.0	5	1.03	-20.0	345.0	1	1.05	0.95				
	583	1	0.0	0.0	0.0	200.0	5	1.024	-23.0	138.0	1	1.05	0.95				
	584	1	0.0	0.0	0.0	0.0	5	1.028	-16.0	440.0	1	1.046	0.95				
	585	1	0.0	0.0	0.0	0.0	5	1.023	-17.0	440.0	1	1.046	0.95				
	586	1	0.0	0.0	0.0	0.0	43	1.014	-19.0	440.0	1	1.046	0.95				
	587	1	0.0	0.0	0.0	100.0	6	1.022	-12.000000000000002	138.0	1	1.05	0.95				
	588	1	0.0	0.0	0.0	150.0	43	1.015	-25.0	88.0	1	1.05	0.95				
	589	1	0.0	0.0	0.0	0.0	5	1.022	-8.2	440.0	1	1.046	0.95				
	590	1	0.0	0.0	0.0	200.0	5	1.011	-18.0	230.0	1	1.05	0.95				
	591	1	0.0	0.0	0.0	50.0	5	1.013	-19.0	138.0	1	1.05	0.95				
	593	1	0.0	0.0	0.0	0.0	5	1.017	-17.0	440.0	1	1.046	0.95				
	594	1	0.0	0.0	0.0	0.0	5	1.044	-17.0	345.0	1	1.05	0.95				
	595	1	0.0	0.0	0.0	0.0	5	1.013	-19.0	138.0	1	1.05	0.95				
	596	1	0.0	0.0	0.0	0.0	5	1.024	2.73	138.0	1	1.05	0.95				
	598	1	0.0	0.0	0.0	-136.0	5	1.097	-14.999999999999998	500.0	1	1.1	1.0				
	599	1	0.0	0.0	0.0	0.0	5	1.019	-16.0	440.0	1	1.046	0.95				
	600	1	0.0	0.0	0.0	0.0	5	1.001	-18.0	230.0	1	1.05	0.95				
	601	1	0.0	0.0	0.0	50.0	5	1.014	-20.0	138.0	1	1.05	0.95				
	602	1	0.0	0.0	0.0	0.0	6	1.017	2.82	138.0	1	1.05	0.95				
	603	1	272.8	55.39999999999999	0.0	0.0	71	1.01	-18.0	440.0	1	1.046	0.95				
	605	1	0.0	0.0	0.0	0.0	6	1.022	5.79	138.0	1	1.05	0.95				
	607	1	215.7	70.9	0.0	0.0	71	1.003	-19.0	230.0	1	1.05	0.95				
	608	1	0.0	0.0	0.0	0.0	5	1.01	-18.0	440.0	1	1.046	0.95				
	609	1	0.0	0.0	0.0	0.0	43	1.063	-7.300000000000001	500.0	1	1.1	1.0				
	610	1	0.0	0.0	0.0	0.0	43	1.033	-10.0	440.0	1	1.046	0.95				
	612	1	0.0	0.0	0.0	0.0	5	1.022	-5.1	230.0	1	1.05	0.95				
	613	1	0.0	0.0	0.0	0.0	5	1.012	-3.1	88.0	1	1.05	0.95				
	614	2	0.0	0.0	0.0	0.0	71	1.0	-4.8	992.0	1	1.05	0.95				
	615	1	0.0	0.0	0.0	0.0	5	1.023	-6.9	230.0	1	1.05	0.95				
	616	1	0.0	0.0	0.0	0.0	5	1.023	-8.7	88.0	1	1.05	0.95				
	618	1	0.0	0.0	0.0	0.0	5	1.014	-11.0	230.0	1	1.05	0.95				
	620	1	0.0	0.0	0.0	0.0	5	1.012	-14.0	138.0	1	1.05	0.95				
	621	1	0.0	0.0	0.0	0.0	6	1.014	-19.0	138.0	1	1.05	0.95				
	622	1	0.0	0.0	0.0	0.0	6	1.012	-22.0	138.0	1	1.05	0.95				
	623	1	0.0	0.0	0.0	30.0	5	1.014	-22.0	230.0	1	1.05	0.95				
	624	1	0.0	0.0	0.0	60.0	5	1.016	-24.000000000000004	138.0	1	1.05	0.95				
	625	1	0.0	0.0	0.0	0.0	5	0.999	-16.0	230.0	1	1.05	0.95				
	626	1	0.0	0.0	0.0	0.0	5	1.026	-17.0	138.0	1	1.05	0.95				
	627	1	0.0	0.0	0.0	0.0	5	1.015	-16.0	230.0	1	1.05	0.95				
	629	1	0.0	0.0	0.0	0.0	5	1.004	-13.0	230.0	1	1.05	0.95				
	633	1	0.0	0.0	0.0	0.0	6	1.021	-6.7	138.0	1	1.05	0.95				
	634	1	0.0	0.0	0.0	0.0	6	1.021	-6.7	138.0	1	1.05	0.95				
	635	1	0.0	0.0	0.0	0.0	6	1.015	-12.000000000000002	138.0	1	1.05	0.95				
	636	1	0.0	0.0	0.0	0.0	6	0.994	-14.999999999999998	69.0	1	1.05	0.95				
	638	1	0.0	0.0	0.0	0.0	6	0.991	-0.72	138.0	1	1.05	0.95				
	639	1	0.0	0.0	0.0	30.0	6	1.008	-1.5000000000000002	138.0	1	1.05	0.95				
	640	1	0.0	0.0	0.0	100.0	6	1.014	-0.92	138.0	1	1.05	0.95				
	641	1	0.0	0.0	0.0	0.0	71	1.018	-9.3	230.0	1	1.05	0.95				
	642	1	0.0	0.0	0.0	0.0	6	1.011	-2.5	69.0	1	1.05	0.95				
	643	1	0.0	0.0	0.0	30.0	6	1.01	4.51	138.0	1	1.05	0.95				
	645	1	0.0	0.0	0.0	0.0	6	1.012	-3.3	138.0	1	1.05	0.95				
	647	1	0.0	0.0	0.0	0.0	6	1.007	12.000000000000002	138.0	1	1.05	0.95				
	648	1	0.0	0.0	0.0	0.0	6	1.007	9.51	138.0	1	1.05	0.95				
	649	1	0.0	0.0	0.0	0.0	6	1.008	6.99	138.0	1	1.05	0.95				
	652	1	0.0	0.0	0.0	0.0	6	1.023	6.05	138.0	1	1.05	0.95				
	654	1	0.0	0.0	0.0	0.0	6	1.014	4.39	138.0	1	1.05	0.95				
	655	1	0.0	0.0	0.0	0.0	6	1.015	2.39	69.0	1	1.05	0.95				
	657	1	0.0	0.0	0.0	0.0	6	1.02	5.300000000000001	138.0	1	1.05	0.95				
	658	1	0.0	0.0	0.0	0.0	6	1.015	5.02	138.0	1	1.05	0.95				
	659	1	0.0	0.0	0.0	30.0	6	0.99	1.13	138.0	1	1.05	0.95				
	661	1	0.0	0.0	0.0	0.0	6	1.012	3.5	138.0	1	1.05	0.95				
	663	1	0.0	0.0	0.0	0.0	6	1.004	-1.1	88.0	1	1.05	0.95				
	665	1	0.0	0.0	0.0	0.0	6	1.012	1.8	138.0	1	1.05	0.95				
	666	1	0.0	0.0	0.0	0.0	43	1.005	-2.4	88.0	1	1.05	0.95				
	667	1	0.0	0.0	0.0	0.0	43	1.027	-0.53	230.0	1	1.05	0.95				
	669	1	0.0	0.0	0.0	0.0	35	1.009	-2.3000000000000003	138.0	1	1.05	0.95				
	671	1	0.0	0.0	0.0	0.0	6	0.995	1.65	138.0	1	1.05	0.95				
	672	1	0.0	0.0	0.0	0.0	6	1.0	-2.7	69.0	1	1.05	0.95				
	673	1	0.0	0.0	0.0	0.0	6	0.994	2.83	138.0	1	1.05	0.95				
	674	1	0.0	0.0	0.0	25.0	6	1.017	3.8200000000000003	138.0	1	1.05	0.95				
	681	1	0.0	0.0	0.0	100.0	6	1.011	-21.0	138.0	1	1.05	0.95				
	682	1	0.0	0.0	0.0	0.0	6	1.005	-19.0	138.0	1	1.05	0.95				
	683	1	0.0	0.0	0.0	0.0	6	1.007	-9.8	138.0	1	1.05	0.95				
	687	1	0.0	0.0	0.0	0.0	6	1.003	-11.0	138.0	1	1.05	0.95				
	689	1	0.0	0.0	0.0	0.0	6	1.002	-11.0	138.0	1	1.05	0.95				
	692	1	0.0	0.0	0.0	0.0	6	1.014	-14.999999999999998	138.0	1	1.05	0.95				
	693	1	0.0	0.0	0.0	0.0	6	1.003	-11.0	138.0	1	1.05	0.95				
	694	1	0.0	0.0	0.0	60.0	6	1.001	-21.0	138.0	1	1.05	0.95				
	695	1	0.0	0.0	0.0	0.0	6	1.018	-16.0	138.0	1	1.05	0.95				
	696	1	0.0	0.0	0.0	0.0	6	1.017	-17.0	138.0	1	1.05	0.95				
	697	1	0.0	0.0	0.0	0.0	5	1.037	-17.0	345.0	1	1.05	0.95				
	698	1	0.0	0.0	0.0	50.0	5	1.018	-20.0	138.0	1	1.05	0.95				
	699	1	0.0	0.0	0.0	50.0	6	1.001	-12.000000000000002	138.0	1	1.05	0.95				
	701	1	0.0	0.0	0.0	0.0	6	1.014	-14.0	138.0	1	1.05	0.95				
	703	1	0.0	0.0	0.0	0.0	6	0.992	-12.000000000000002	138.0	1	1.05	0.95				
	705	1	0.0	0.0	0.0	0.0	6	1.016	-14.0	138.0	1	1.05	0.95				
	709	1	0.0	0.0	0.0	0.0	6	1.004	-21.0	138.0	1	1.05	0.95				
	712	1	0.0	0.0	0.0	100.0	6	1.015	-23.0	138.0	1	1.05	0.95				
	715	1	0.0	0.0	0.0	0.0	6	1.007	-23.0	88.0	1	1.05	0.95				
	718	1	0.0	0.0	0.0	0.0	6	1.007	-21.0	138.0	1	1.05	0.95				
	719	1	0.0	0.0	0.0	0.0	6	1.016	-14.0	138.0	1	1.05	0.95				
	720	1	0.0	0.0	0.0	0.0	6	1.007	-25.0	88.0	1	1.05	0.95				
	721	1	0.0	0.0	0.0	0.0	6	1.014	-23.0	88.0	1	1.05	0.95				
	722	1	0.0	0.0	0.0	0.0	6	1.01	-33.0	69.0	1	1.05	0.95				
	725	1	0.0	0.0	0.0	0.0	6	1.004	-22.0	138.0	1	1.05	0.95				
	730	1	0.0	0.0	0.0	0.0	6	1.003	-23.0	138.0	1	1.05	0.95				
	732	1	0.0	0.0	0.0	0.0	5	1.002	-22.0	138.0	1	1.05	0.95				
	734	1	0.0	0.0	0.0	0.0	6	1.0	-22.0	138.0	1	1.05	0.95				
	741	1	0.0	0.0	0.0	30.0	6	0.984	-27.0	138.0	1	1.05	0.95				
	742	1	0.0	0.0	0.0	0.0	6	1.013	-29.000000000000004	88.0	1	1.05	0.95				
	744	1	0.0	0.0	0.0	0.0	6	1.012	-24.000000000000004	138.0	1	1.05	0.95				
	746	1	0.0	0.0	0.0	14.3	6	1.01	-27.0	138.0	1	1.05	0.95				
	747	1	0.0	0.0	0.0	50.0	6	1.011	-29.999999999999996	138.0	1	1.05	0.95				
	748	1	0.0	0.0	0.0	20.0	6	1.019	-23.0	138.0	1	1.05	0.95				
	749	1	0.0	0.0	0.0	0.0	74	1.013	24.000000000000004	230.0	1	1.05	0.95				
	750	2	0.0	0.0	0.0	0.0	73	0.996	27.3	992.0	1	1.05	0.95				
	751	2	0.0	0.0	0.0	0.0	73	0.986	36.20000000000001	992.0	1	1.05	0.95				
	752	2	0.0	0.0	0.0	0.0	73	0.99	36.20000000000001	992.0	1	1.05	0.95				
	753	2	0.0	0.0	0.0	0.0	73	0.972	35.6	992.0	1	1.05	0.95				
	754	2	0.0	0.0	0.0	0.0	73	0.969	28.2	992.0	1	1.05	0.95				
	755	1	0.0	0.0	0.0	0.0	12	1.006	24.9	138.0	1	1.05	0.95				
	756	1	0.0	0.0	0.0	0.0	74	1.013	24.000000000000004	230.0	1	1.05	0.95				
	757	1	0.0	0.0	0.0	0.0	12	0.999	7.730000000000001	13.2	1	1.05	0.95				
	759	1	12.4	4.1	0.0	0.0	12	1.013	23.0	69.0	1	1.05	0.95				
	760	1	0.0	0.0	0.0	0.0	74	1.011	11.8	230.0	1	1.05	0.95				
	761	1	0.0	0.0	0.0	0.0	12	1.008	9.51	138.0	1	1.05	0.95				
	762	1	19.3	9.4	0.0	3.6000000000000005	12	1.003	10.0	69.0	1	1.05	0.95				
	763	1	0.0	0.0	0.0	0.0	74	1.003	11.4	230.0	1	1.05	0.95				
	764	1	0.0	0.0	0.0	0.0	12	1.003	8.44	138.0	1	1.05	0.95				
	766	1	0.0	0.0	0.0	0.0	74	1.002	11.4	230.0	1	1.05	0.95				
	767	1	0.0	0.0	0.0	0.0	12	1.009	9.200000000000001	138.0	1	1.05	0.95				
	768	1	0.0	0.0	0.0	0.0	12	1.014	9.55	138.0	1	1.05	0.95				
	769	1	8.2	3.5000000000000004	0.0	0.0	12	1.002	8.38	138.0	1	1.05	0.95				
	770	1	0.0	0.0	0.0	0.0	12	1.002	8.97	138.0	1	1.05	0.95				
	772	1	0.0	0.0	0.0	0.0	12	1.0	8.68	138.0	1	1.05	0.95				
	773	1	0.0	0.0	0.0	0.0	12	1.0	8.39	138.0	1	1.05	0.95				
	774	1	21.1	9.3	0.0	10.8	12	1.063	4.14	13.8	1	1.05	0.95				
	775	1	0.0	0.0	0.0	0.0	12	0.997	5.76	138.0	1	1.05	0.95				
	776	1	0.0	0.0	0.0	0.0	12	0.999	5.91	138.0	1	1.05	0.95				
	777	1	0.0	0.0	0.0	0.0	12	1.004	6.44	138.0	1	1.05	0.95				
	778	1	0.0	0.0	0.0	0.0	12	0.976	4.710000000000001	138.0	1	1.05	0.95				
	779	1	0.0	0.0	0.0	0.0	12	0.994	7.21	138.0	1	1.05	0.95				
	780	1	0.0	0.0	0.0	0.0	12	0.994	11.4	138.0	1	1.05	0.95				
	781	1	0.0	0.0	0.0	0.0	12	1.005	19.3	138.0	1	1.05	0.95				
	782	1	20.2	4.8	0.0	0.0	12	0.975	23.7	138.0	1	1.05	0.95				
	783	1	-7.699999999999996	11.5	0.0	0.0	12	0.961	22.1	138.0	1	1.05	0.95				
	784	1	33.8	9.8	0.0	0.0	12	0.982	18.100000000000005	138.0	1	1.05	0.95				
	785	2	0.0	0.0	0.0	0.0	73	0.98	23.9	992.0	1	1.05	0.95				
	786	1	0.0	0.0	0.0	0.0	12	1.001	9.11	138.0	1	1.05	0.95				
	787	1	0.0	0.0	0.0	0.0	1	1.01	9.51	230.0	1	1.05	0.95				
	788	1	0.0	0.0	0.0	0.0	73	1.004	8.9	230.0	1	1.05	0.95				
	789	1	0.0	0.0	0.0	0.0	73	1.005	8.45	230.0	1	1.05	0.95				
	790	1	0.0	0.0	0.0	0.0	74	1.007	18.5	230.0	1	1.05	0.95				
	791	1	5.1	1.8000000000000003	0.0	0.0	12	0.995	21.0	138.0	1	1.05	0.95				
	792	1	0.0	0.0	0.0	0.0	12	1.009	14.600000000000001	138.0	1	1.05	0.95				
	793	1	0.0	0.0	0.0	0.0	12	0.974	10.2	138.0	1	1.05	0.95				
	794	1	0.0	0.0	0.0	0.0	12	1.003	7.1	138.0	1	1.05	0.95				
	795	1	10.0	4.3	0.0	0.0	12	0.981	8.39	138.0	1	1.05	0.95				
	796	1	25.1	6.3	0.0	16.200000000000003	12	1.007	7.46	138.0	1	1.05	0.95				
	797	1	0.0	0.0	0.0	0.0	12	0.987	7.88	138.0	1	1.05	0.95				
	798	1	0.0	0.0	0.0	0.0	12	0.992	7.36	138.0	1	1.05	0.95				
	799	1	37.4	15.9	0.0	10.8	12	1.038	3.41	13.8	1	1.05	0.95				
	800	2	0.9000000000000001	0.0	0.0	0.0	21	0.996	1.49	992.0	1	1.048	0.93				
	801	2	7.5	0.0	0.0	0.0	21	0.991	-4.2	990.0	1	1.048	0.93				
	802	2	5.0	2.5	0.0	0.0	75	1.001	-11.0	992.0	1	1.05	0.95				
	803	2	5.0	2.5	0.0	0.0	75	1.004	-11.0	992.0	1	1.05	0.95				
	804	2	1.2	0.0	0.0	0.0	21	0.952	-8.6	992.0	1	1.1	0.9				
	805	2	0.0	0.0	0.0	0.0	21	0.959	-16.0	990.0	1	1.1	0.9				
	806	2	0.0	0.0	0.0	0.0	75	0.978	3.26	992.0	1	1.05	0.9				
	807	1	0.0	0.0	0.0	0.0	22	1.019	-3.2	138.0	1	1.05	0.95				
	808	2	1.8000000000000003	0.0	0.0	0.0	21	1.011	13.4	992.0	1	1.05	0.9				
	809	2	5.0	0.0	0.0	0.0	21	0.998	7.860000000000001	990.0	1	1.05	0.9				
	810	2	1.8000000000000003	0.0	0.0	0.0	21	1.009	5.46	992.0	1	1.05	0.9				
	811	2	6.0	0.0	0.0	0.0	21	0.997	0.218	990.0	1	1.05	0.9				
	812	1	15.0	5.2	0.0	0.0	22	0.966	-14.999999999999998	138.0	1	1.05	0.95				
	813	1	0.0	0.0	0.0	0.0	21	1.007	-17.0	230.0	1	1.05	0.95				
	814	1	0.0	0.0	0.0	150.0	21	1.013	-16.0	230.0	1	1.05	0.95				
	815	1	0.0	0.0	0.0	0.0	21	1.002	-18.0	230.0	1	1.05	0.95				
	816	1	0.0	0.0	0.0	0.0	21	1.005	-18.0	230.0	1	1.05	0.95				
	817	1	0.0	0.0	0.0	14.000000000000002	21	1.0	-16.0	230.0	1	1.05	0.95				
	818	1	0.0	0.0	0.0	0.0	21	0.996	-19.0	230.0	1	1.05	0.95				
	819	1	0.0	0.0	0.0	0.0	21	1.0	-18.0	230.0	1	1.05	0.95				
	820	1	0.0	0.0	0.0	0.0	21	0.996	-19.0	230.0	1	1.05	0.95				
	821	1	0.0	0.0	0.0	0.0	21	1.008	-18.0	230.0	1	1.05	0.95				
	822	1	0.0	0.0	0.0	0.0	21	1.008	-18.0	230.0	1	1.05	0.95				
	823	1	0.0	0.0	0.0	0.0	22	1.024	-6.3	138.0	1	1.05	0.95				
	824	1	0.0	0.0	0.0	0.0	21	1.027	-4.1	525.0	1	1.048	0.95				
	825	1	39.5	16.0	0.0	4.8	22	0.983	-8.2	138.0	1	1.05	0.95				
	826	1	14.400000000000002	14.800000000000002	0.0	12.0	22	0.974	-14.999999999999998	138.0	1	1.05	0.95				
	827	1	0.0	0.0	0.0	50.0	21	1.019	-13.0	230.0	1	1.05	0.95				
	828	1	23.0	11.8	0.0	1.2	22	0.995	-4.2	138.0	1	1.05	0.95				
	829	1	0.0	0.0	0.0	0.0	21	0.965	-16.0	230.0	1	1.05	0.95				
	830	1	0.0	0.0	0.0	30.0	21	1.011	-18.0	138.0	1	1.05	0.95				
	831	1	0.0	0.0	0.0	50.0	21	0.975	-17.0	230.0	1	1.05	0.95				
	832	1	11.8	5.3	0.0	1.2	22	0.971	-14.999999999999998	138.0	1	1.05	0.95				
	833	1	24.1	11.6	0.0	4.8	22	1.002	-18.0	138.0	1	1.05	0.95				
	834	1	0.0	0.0	0.0	0.0	21	0.996	-21.0	230.0	1	1.05	0.95				
	835	1	18.2	7.1	0.0	0.0	22	0.994	-7.9	138.0	1	1.05	0.95				
	836	1	38.6	18.1	0.0	9.6	22	1.006	-9.3	138.0	1	1.05	0.95				
	837	1	28.999999999999996	15.1	0.0	4.8	22	0.985	-7.9	138.0	1	1.05	0.95				
	838	1	34.2	16.0	0.0	2.4	22	0.985	-6.8	138.0	1	1.05	0.95				
	839	1	0.0	0.0	0.0	0.0	21	1.011	4.56	230.0	1	1.05	0.95				
	840	1	39.1	20.5	0.0	2.4	22	1.026	1.12	138.0	1	1.05	0.95				
	841	1	18.4	7.9	0.0	2.4	22	1.001	-1.0	138.0	1	1.05	0.95				
	842	1	57.49999999999999	26.3	0.0	7.199999999999999	22	0.997	-5.4	138.0	1	1.05	0.95				
	843	1	0.0	0.0	0.0	0.0	75	1.016	-0.83	230.0	1	1.05	0.95				
	844	1	41.8	15.8	0.0	12.0	22	1.006	-3.4	138.0	1	1.05	0.95				
	845	1	50.0	21.0	0.0	4.8	22	0.98	-6.9	138.0	1	1.05	0.95				
	846	1	0.0	0.0	0.0	80.0	21	0.987	-2.8	230.0	1	1.05	0.95				
	847	1	22.6	9.4	0.0	2.4	22	1.044	-5.4	138.0	1	1.05	0.95				
	848	1	-0.2	-5.0e-9	0.0	0.0	22	1.035	-2.3000000000000003	138.0	1	1.05	0.95				
	849	1	53.599999999999994	26.899999999999995	0.0	6.0	22	0.993	-4.7	138.0	1	1.05	0.95				
	850	1	64.6	28.499999999999996	0.0	14.399999999999999	22	0.994	-1.2	138.0	1	1.05	0.95				
	851	1	29.4	13.100000000000001	0.0	4.8	22	0.999	-7.400000000000001	138.0	1	1.05	0.95				
	852	1	0.0	0.0	0.0	30.0	21	1.015	-9.0	230.0	1	1.05	0.95				
	853	1	0.0	0.0	0.0	0.0	22	0.991	-8.6	138.0	1	1.05	0.95				
	854	1	42.4	17.0	0.0	9.6	22	1.018	0.083	138.0	1	1.05	0.95				
	855	1	41.3	18.5	0.0	7.199999999999999	22	1.001	-5.1	138.0	1	1.05	0.95				
	856	1	0.0	0.0	0.0	0.0	21	1.019	0.36	525.0	1	1.048	0.95				
	857	1	28.1	21.6	0.0	12.0	22	1.001	-2.2	138.0	1	1.05	0.95				
	858	1	53.6	21.7	0.0	19.2	22	1.004	-3.4	138.0	1	1.05	0.95				
	859	1	15.6	8.6	0.0	2.4	22	0.984	-4.5	138.0	1	1.05	0.95				
	860	1	0.0	0.0	0.0	0.0	22	1.003	-6.3	138.0	1	1.05	0.95				
	861	1	47.8	21.1	0.0	9.6	22	0.988	-8.2	138.0	1	1.05	0.95				
	862	1	17.2	7.7	0.0	2.4	22	0.987	-2.9	138.0	1	1.05	0.95				
	863	1	26.200000000000003	12.7	0.0	4.8	22	0.991	-6.1	138.0	1	1.05	0.95				
	864	1	78.4	30.599999999999998	0.0	19.2	22	1.011	-8.8	138.0	1	1.05	0.95				
	865	1	40.0	16.4	0.0	0.0	22	0.995	1.37	138.0	1	1.05	0.95				
	866	1	6.1	2.2	0.0	2.4	22	1.005	-4.7	138.0	1	1.05	0.95				
	867	1	28.199999999999996	12.3	0.0	4.8	22	1.009	-8.3	138.0	1	1.05	0.95				
	868	1	0.0	0.0	0.0	0.0	21	0.981	-5.9	230.0	1	1.05	0.95				
	869	1	50.7	27.6	0.0	85.8	22	1.018	-8.2	138.0	1	1.05	0.95				
	870	1	54.400000000000006	22.1	0.0	7.199999999999999	22	0.986	-2.1	138.0	1	1.05	0.95				
	871	1	48.9	23.8	0.0	2.4	22	1.002	-6.7	138.0	1	1.05	0.95				
	872	1	0.0	0.0	0.0	0.0	21	0.98	-6.000000000000001	230.0	1	1.05	0.95				
	874	1	48.9	22.4	0.0	7.200000000000001	22	0.997	-5.6	138.0	1	1.05	0.95				
	875	1	24.7	10.5	0.0	4.8	22	1.02	-5.8	138.0	1	1.05	0.95				
	877	1	0.0	0.0	0.0	0.0	22	1.02	-5.8	138.0	1	1.05	0.95				
	878	1	0.0	0.0	0.0	0.0	21	1.001	-3.8	230.0	1	1.05	0.95				
	879	1	49.5	20.7	0.0	37.2	22	1.015	-6.5	138.0	1	1.05	0.95				
	880	1	21.1	9.4	0.0	2.4	22	1.016	-6.000000000000001	138.0	1	1.05	0.95				
	881	1	28.9	12.0	0.0	2.4	22	0.981	-9.0	138.0	1	1.05	0.95				
	882	1	42.1	18.7	0.0	4.8	22	1.002	-6.8	138.0	1	1.05	0.95				
	883	1	24.2	10.0	0.0	2.4	22	0.994	-8.0	138.0	1	1.05	0.95				
	884	1	0.0	0.0	0.0	0.0	21	1.01	-5.2	230.0	1	1.05	0.95				
	885	1	22.0	10.7	0.0	0.0	22	0.965	-10.0	138.0	1	1.05	0.95				
	886	1	0.0	0.0	0.0	0.0	21	1.013	-2.3000000000000003	230.0	1	1.05	0.95				
	887	1	32.9	14.499999999999998	0.0	7.199999999999999	22	1.02	-5.2	138.0	1	1.05	0.95				
	888	1	31.7	13.699999999999998	0.0	2.4	22	0.988	-7.6	138.0	1	1.05	0.95				
	889	1	0.0	0.0	0.0	0.0	21	0.997	-3.2	230.0	1	1.05	0.95				
	890	1	32.2	13.699999999999998	0.0	59.4	22	1.022	-5.9	138.0	1	1.05	0.95				
	891	1	14.2	11.8	0.0	4.8	22	1.019	-5.8	138.0	1	1.05	0.95				
	892	1	27.499999999999996	27.6	0.0	19.2	22	1.02	-5.6	138.0	1	1.05	0.95				
	893	1	16.6	14.7	0.0	7.199999999999999	22	1.019	-5.8	138.0	1	1.05	0.95				
	894	1	33.6	15.9	0.0	4.8	22	1.021	-5.9	138.0	1	1.05	0.95				
	895	1	0.0	0.0	0.0	0.0	21	1.029	-14.999999999999998	525.0	1	1.048	0.95				
	896	1	0.0	0.0	0.0	0.0	21	1.008	8.32	525.0	1	1.048	0.95				
	897	1	0.0	0.0	0.0	0.0	21	1.02	7.9799999999999995	525.0	1	1.048	0.95				
	898	1	0.0	0.0	0.0	0.0	21	1.013	-0.36	230.0	1	1.05	0.95				
	899	1	39.6	15.8	0.0	0.0	22	1.017	-8.4	138.0	1	1.05	0.95				
	900	2	0.0	0.0	0.0	0.0	19	0.956	-36.0	992.0	1	1.05	0.95				
	901	2	0.0	0.0	0.0	0.0	19	0.973	-25.0	992.0	1	1.05	0.95				
	902	2	0.0	0.0	0.0	0.0	25	1.011	-23.0	992.0	1	1.05	0.95				
	904	2	1.5	0.0	0.0	0.0	19	1.012	-6.3	992.0	1	1.05	0.95				
	905	2	10.0	0.0	0.0	0.0	19	1.0	-12.000000000000002	990.0	1	1.05	0.95				
	907	2	10.0	5.0	0.0	0.0	19	0.999	-22.0	992.0	1	1.05	0.95				
	909	2	13.200000000000001	6.6000000000000005	0.0	0.0	19	0.99	-19.0	992.0	1	1.05	0.95				
	911	2	26.200000000000003	13.100000000000001	0.0	0.0	19	1.019	-17.0	992.0	1	1.07	0.98				
	913	2	36.3	18.15	0.0	0.0	19	1.042	-17.0	992.0	1	1.1	0.9				
	915	2	1.2	0.0	0.0	0.0	19	1.008	-8.2	992.0	1	1.05	0.95				
	916	2	6.0	0.0	0.0	0.0	19	1.002	-14.999999999999998	990.0	1	1.05	0.95				
	917	2	0.0	0.0	0.0	0.0	19	0.981	-14.999999999999998	992.0	1	1.05	0.9				
	918	2	4.5	0.0	0.0	0.0	19	0.988	-21.0	990.0	1	1.05	0.9				
	919	2	0.9000000000000001	0.0	0.0	0.0	19	0.998	4.78	992.0	1	1.05	0.95				
	920	2	3.0	0.0	0.0	0.0	19	0.999	-0.34	990.0	1	1.05	0.95				
	921	2	0.3	0.0	0.0	0.0	19	1.005	6.57	992.0	1	1.05	0.95				
	922	2	3.0	0.0	0.0	0.0	19	0.998	-0.35	990.0	1	1.05	0.95				
	923	2	0.0	0.0	0.0	0.0	19	1.004	-6.3	992.0	1	1.05	0.95				
	924	2	0.0	0.0	0.0	0.0	19	1.004	-6.3	992.0	1	1.05	0.95				
	925	2	2.4	0.0	0.0	0.0	19	0.948	19.4	992.0	1	1.048	0.9				
	926	2	0.0	0.0	0.0	0.0	19	0.983	2.98	990.0	1	1.048	0.9				
	927	2	0.0	0.0	0.0	0.0	19	1.004	-6.3	992.0	1	1.05	0.95				
	928	2	0.0	0.0	0.0	0.0	19	1.004	-6.3	992.0	1	1.05	0.95				
	929	2	0.0	0.0	0.0	0.0	19	1.004	-6.3	992.0	1	1.05	0.95				
	930	1	0.0	0.0	0.0	0.0	20	0.981	-35.0	138.0	1	1.05	0.95				
	931	2	0.0	0.0	0.0	0.0	39	0.996	-14.999999999999998	992.0	1	1.05	0.95				
	932	1	0.0	0.0	0.0	0.0	39	1.024	-21.0	138.0	1	1.05	0.95				
	933	1	0.0	0.0	0.0	0.0	20	1.028	-4.4	525.0	1	1.048	0.95				
	934	1	0.0	0.0	0.0	0.0	20	1.026	-5.8	230.0	1	1.05	0.95				
	936	1	0.0	0.0	0.0	0.0	64	1.025	-16.0	230.0	1	1.05	0.95				
	938	1	0.0	0.0	0.0	0.0	20	1.027	-23.0	525.0	1	1.048	0.95				
	939	1	0.0	0.0	0.0	250.0	20	1.035	-26.0	230.0	1	1.05	0.95				
	940	1	0.0	0.0	0.0	0.0	20	1.026	-29.000000000000004	138.0	1	1.05	0.95				
	941	1	9.0	3.8	0.0	0.0	25	0.996	-33.0	138.0	1	1.05	0.95				
	943	1	0.0	0.0	0.0	50.0	20	0.992	-23.0	230.0	1	1.05	0.95				
	945	1	0.0	0.0	0.0	0.0	20	0.998	-29.999999999999996	230.0	1	1.05	0.95				
	946	1	0.0	0.0	0.0	0.0	38	1.027	-24.000000000000004	525.0	1	1.048	0.95				
	947	1	0.0	0.0	0.0	0.0	20	1.019	-26.0	230.0	1	1.05	0.95				
	948	1	0.0	0.0	0.0	0.0	20	1.033	-29.999999999999996	138.0	1	1.05	0.95				
	949	1	0.0	0.0	0.0	0.0	38	0.988	-26.0	230.0	1	1.05	0.95				
	950	1	0.0	0.0	0.0	0.0	38	1.007	-23.0	230.0	1	1.05	0.95				
	951	1	0.0	0.0	0.0	0.0	20	0.994	-29.000000000000004	230.0	1	1.05	0.95				
	953	1	0.0	0.0	0.0	0.0	64	1.019	-14.999999999999998	230.0	1	1.05	0.95				
	954	1	0.0	0.0	0.0	0.0	20	0.99	-4.8	230.0	1	1.05	0.95				
	955	1	0.0	0.0	0.0	-100.0	20	1.029	-16.0	525.0	1	1.048	0.95				
	956	1	0.0	0.0	0.0	0.0	20	1.02	-16.0	230.0	1	1.05	0.95				
	958	1	0.0	0.0	0.0	0.0	20	1.011	-17.0	138.0	1	1.05	0.95				
	959	1	0.0	0.0	0.0	-150.0	20	1.024	-16.0	525.0	1	1.048	0.95				
	960	1	0.0	0.0	0.0	0.0	20	1.008	-18.0	230.0	1	1.05	0.95				
	961	1	0.0	0.0	0.0	0.0	38	0.976	-29.000000000000004	230.0	1	1.05	0.95				
	962	1	0.0	0.0	0.0	0.0	20	1.002	-26.0	230.0	1	1.05	0.95				
	963	1	0.0	0.0	0.0	0.0	20	1.002	-25.0	230.0	1	1.05	0.95				
	964	1	0.0	0.0	0.0	0.0	20	1.025	-23.0	525.0	1	1.048	0.95				
	965	1	0.0	0.0	0.0	0.0	20	1.008	-25.0	230.0	1	1.05	0.95				
	967	1	0.0	0.0	0.0	0.0	20	1.018	-31.0	138.0	1	1.05	0.95				
	968	1	0.0	0.0	0.0	0.0	20	1.006	-34.0	69.0	1	1.05	0.95				
	970	1	0.0	0.0	0.0	179.1	33	1.041	-0.13	500.0	1	1.1	1.0				
	971	1	0.0	0.0	0.0	179.1	33	1.041	-0.13	500.0	1	1.1	1.0				
	972	1	0.0	0.0	0.0	0.0	33	1.019	-18.0	525.0	1	1.048	0.95				
	973	1	0.0	0.0	0.0	-85.0	33	1.019	-18.0	525.0	1	1.048	0.95				
	974	1	0.0	0.0	0.0	-100.0	39	1.019	-25.0	525.0	1	1.048	0.95				
	975	1	0.0	0.0	0.0	0.0	39	1.011	-25.0	230.0	1	1.05	0.95				
	976	1	0.0	0.0	0.0	-150.0	20	1.008	-25.0	525.0	1	1.048	0.95				
	977	1	0.0	0.0	0.0	0.0	20	1.015	5.75	230.0	1	1.05	0.95				
	978	1	0.0	0.0	0.0	0.0	20	0.987	-2.8	230.0	1	1.05	0.95				
	979	1	0.0	0.0	0.0	-300.0	20	1.014	-24.000000000000004	525.0	1	1.048	0.95				
	980	1	0.0	0.0	0.0	0.0	20	1.016	-27.0	230.0	1	1.05	0.95				
	981	1	0.0	0.0	0.0	0.0	75	0.999	-3.5	230.0	1	1.05	0.95				
	982	1	0.0	0.0	0.0	0.0	75	0.994	0.809	34.0	1	1.05	0.95				
	983	2	2.9	0.0	0.0	0.0	75	0.989	1.79	992.0	1	1.05	0.95				
	984	2	1.3	0.0	0.0	0.0	75	0.996	5.85	6.9	1	1.05	0.95				
	985	1	0.0	0.0	0.0	0.0	20	1.009	-32.0	138.0	1	1.05	0.95				
	986	1	0.0	0.0	0.0	0.0	20	1.025	-33.0	69.0	1	1.05	0.95				
	987	1	0.0	0.0	0.0	0.0	20	1.021	-33.0	991.0	1	1.9	0.4				
	988	1	0.0	0.0	0.0	0.0	20	1.021	-33.0	991.0	1	1.9	0.4				
	989	1	0.0	-15.0	0.0	0.0	20	0.999	-33.0	990.0	1	1.05	0.95				
	990	1	0.0	-15.0	0.0	0.0	20	0.998	-34.0	990.0	1	1.05	0.95				
	991	1	0.0	0.0	0.0	0.0	20	1.006	-29.000000000000004	230.0	1	1.05	0.95				
	992	1	0.0	0.0	0.0	0.0	20	1.011	-32.0	138.0	1	1.05	0.95				
	993	1	0.0	0.0	0.0	0.0	21	0.999	1.5600000000000003	34.0	1	1.05	0.95				
	994	1	33.800000000000004	15.2	0.0	0.0	22	1.002	-2.6	138.0	1	1.05	0.95				
	995	1	0.0	0.0	0.0	0.0	20	1.03	-12.000000000000002	525.0	1	1.048	0.95				
	996	1	0.0	0.0	0.0	0.0	19	1.029	-12.000000000000002	525.0	1	1.048	0.95				
	997	1	0.0	0.0	0.0	0.0	19	1.013	-16.0	525.0	1	1.048	0.95				
	998	2	0.0	0.0	0.0	0.0	19	0.993	-11.0	992.0	1	1.05	0.95				
	999	1	0.0	0.0	0.0	0.0	20	1.023	2.73	525.0	1	1.048	0.95				
	1006	1	0.0	0.0	0.0	0.0	20	1.023	-23.0	230.0	1	1.05	0.95				
	1007	1	0.0	0.0	0.0	0.0	20	1.031	-26.0	138.0	1	1.05	0.95				
	1008	1	-0.4	-6.0e-9	0.0	0.0	20	1.017	-26.0	69.0	1	1.05	0.95				
	1010	1	0.0	0.0	0.0	0.0	20	1.023	-23.0	230.0	1	1.05	0.95				
	1011	1	0.0	0.0	0.0	0.0	20	1.024	-23.0	230.0	1	1.05	0.95				
	1014	1	0.0	0.0	0.0	0.0	10	1.02	-32.0	69.0	1	1.05	0.95				
	1015	1	0.0	0.0	0.0	0.0	20	0.989	-29.000000000000004	230.0	1	1.05	0.95				
	1016	1	0.0	0.0	0.0	0.0	20	1.002	-32.0	138.0	1	1.05	0.95				
	1017	1	0.0	0.0	0.0	0.0	20	1.01	-33.0	69.0	1	1.05	0.95				
	1018	1	0.0	0.0	0.0	-15.0	67	1.031	-11.0	230.0	1	1.05	0.95				
	1019	1	0.0	0.0	0.0	0.0	26	1.01	-13.0	138.0	1	1.05	0.95				
	1020	1	0.0	0.0	0.0	200.0	20	0.995	-28.0	230.0	1	1.05	0.95				
	1021	2	0.0	0.0	0.0	0.0	66	0.997	-29.000000000000004	992.0	1	1.05	0.95				
	1022	2	0.0	0.0	0.0	0.0	66	1.01	-31.0	34.0	1	1.05	0.95				
	1025	1	0.0	0.0	0.0	0.0	67	0.988	-2.6	230.0	1	1.05	0.95				
	1026	1	0.0	0.0	0.0	0.0	67	1.003	-4.8	138.0	1	1.05	0.95				
	1027	1	0.0	0.0	0.0	0.0	20	1.032	1.28	525.0	1	1.048	0.95				
	1028	1	0.0	0.0	0.0	0.0	20	1.016	-1.0	230.0	1	1.05	0.95				
	1029	1	0.0	0.0	0.0	0.0	20	0.997	-3.2	230.0	1	1.05	0.95				
	1030	1	0.0	0.0	0.0	0.0	20	1.028	-14.0	525.0	1	1.048	0.95				
	1031	1	0.0	0.0	0.0	0.0	20	0.981	-5.9	230.0	1	1.05	0.95				
	1032	1	0.0	0.0	0.0	0.0	20	1.014	-28.0	230.0	1	1.05	0.95				
	1033	2	0.0	0.0	0.0	0.0	22	1.003	-2.4	138.0	1	1.05	0.95				
	1034	1	0.0	0.0	0.0	50.0	20	1.012	-28.0	230.0	1	1.05	0.95				
	1035	1	0.0	0.0	0.0	0.0	20	1.018	-32.0	138.0	1	1.05	0.95				
	1036	1	0.0	0.0	0.0	-200.0	39	1.009	-26.0	525.0	1	1.048	0.95				
	1037	1	0.0	0.0	0.0	0.0	39	1.008	-26.0	230.0	1	1.05	0.95				
	1038	1	0.0	0.0	0.0	0.0	24	1.003	-26.0	138.0	1	1.05	0.95				
	1039	1	13.200000000000001	2.8	0.0	1.8000000000000003	124	1.0	-29.999999999999996	69.0	1	1.05	0.95				
	1040	3	0.0	0.0	0.0	0.0	33	1.017	0.0	991.0	1	1.05	0.95				
	1041	1	0.0	0.0	0.0	0.0	20	1.003	-21.0	230.0	1	1.05	0.95				
	1042	1	0.0	0.0	0.0	0.0	20	1.021	-22.0	138.0	1	1.05	0.95				
	1043	1	0.0	0.0	0.0	0.0	20	1.002	-29.999999999999996	230.0	1	1.05	0.95				
	1044	1	0.0	0.0	0.0	0.0	20	1.004	-29.999999999999996	13.8	1	1.05	0.95				
	1045	1	0.0	0.0	0.0	-150.0	20	1.037	-18.0	525.0	1	1.048	0.95				
	1046	1	0.0	0.0	0.0	0.0	20	1.012	-20.0	230.0	1	1.05	0.95				
	1047	1	0.0	0.0	0.0	0.0	20	1.018	-0.23	230.0	1	1.05	0.95				
	1048	1	0.0	0.0	0.0	0.0	20	1.006	-0.23	69.0	1	1.05	0.95				
	1052	1	0.0	0.0	0.0	0.0	22	1.003	-5.1	138.0	1	1.05	0.95				
	1053	2	0.0	0.0	0.0	0.0	23	1.004	-4.9	138.0	1	1.05	0.95				
	1057	1	0.0	0.0	0.0	0.0	20	0.997	-26.0	230.0	1	1.05	0.95				
	1058	1	0.0	0.0	0.0	0.0	20	1.025	-29.999999999999996	69.0	1	1.05	0.95				
	1060	1	0.0	0.0	0.0	0.0	20	1.015	2.98	525.0	1	1.048	0.95				
	1061	1	0.0	0.0	0.0	0.0	20	1.009	-0.28	69.0	1	1.05	0.95				
	1062	1	0.0	0.0	0.0	0.0	32	1.01	-19.0	138.0	1	1.05	0.95				
	1067	1	0.0	0.0	0.0	0.0	20	0.993	-34.0	230.0	1	1.05	0.95				
	1068	1	0.0	0.0	0.0	0.0	20	1.003	-34.0	13.8	1	1.05	0.95				
	1069	1	0.0	0.0	0.0	100.0	20	1.005	-17.0	230.0	1	1.05	0.95				
	1070	2	0.0	0.0	0.0	0.0	39	1.016	-9.7	992.0	1	1.05	0.95				
	1071	1	0.0	0.0	0.0	0.0	39	1.01	-16.0	230.0	1	1.05	0.95				
	1073	2	6.0	0.0	0.0	0.0	39	1.018	-16.0	990.0	1	1.05	0.95				
	1074	1	0.0	0.0	0.0	0.0	38	0.999	-18.0	230.0	1	1.05	0.95				
	1075	1	8.7	3.4000000000000004	0.0	0.0	26	1.012	-7.8	138.0	1	1.05	0.95				
	1076	1	0.0	0.0	0.0	0.0	67	1.018	14.999999999999998	440.0	1	1.046	0.95				
	1077	1	0.0	0.0	0.0	0.0	67	0.996	13.9	230.0	1	1.05	0.95				
	1078	1	0.0	0.0	0.0	-24.2	20	1.019	-8.8	230.0	1	1.05	0.95				
	1079	1	0.0	0.0	0.0	0.0	20	1.01	-9.9	138.0	1	1.05	0.95				
	1080	1	0.0	0.0	0.0	0.0	20	1.01	-9.9	138.0	1	1.05	0.95				
	1081	1	0.0	0.0	0.0	-10.0	67	1.008	7.12	138.0	1	1.05	0.95				
	1082	1	0.0	0.0	0.0	30.0	20	0.999	-5.4	138.0	1	1.05	0.95				
	1084	1	0.0	0.0	0.0	0.0	67	1.014	7.68	230.0	1	1.05	0.95				
	1085	1	0.0	0.0	0.0	0.0	67	1.002	-6.1	230.0	1	1.05	0.95				
	1086	1	0.0	0.0	0.0	0.0	20	0.976	-6.000000000000001	230.0	1	1.05	0.95				
	1087	1	0.0	0.0	0.0	0.0	67	1.017	5.21	230.0	1	1.05	0.95				
	1088	1	0.0	0.0	0.0	0.0	67	0.993	6.14	230.0	1	1.05	0.95				
	1089	1	0.0	0.0	0.0	0.0	67	1.018	8.87	230.0	1	1.05	0.95				
	1090	1	0.0	0.0	0.0	0.0	67	1.008	12.1	230.0	1	1.05	0.95				
	1091	1	0.0	0.0	0.0	0.0	26	1.034	-7.0	138.0	1	1.05	0.95				
	1092	1	6.9	2.9	0.0	0.0	26	0.992	-4.4	34.0	1	1.05	0.95				
	1093	1	0.0	0.0	0.0	0.0	26	0.998	-1.8	138.0	1	1.05	0.95				
	1094	1	0.0	0.0	0.0	0.0	67	1.026	2.89	138.0	1	1.05	0.95				
	1095	1	0.0	0.0	0.0	0.0	67	1.003	5.16	138.0	1	1.05	0.95				
	1098	1	0.0	0.0	0.0	0.0	26	1.022	5.28	138.0	1	1.05	0.95				
	1099	1	0.0	0.0	0.0	-5.0	67	0.997	9.23	138.0	1	1.05	0.95				
	1100	3	14.000000000000002	0.0	0.0	0.0	17	1.04	0.0	992.0	1	1.05	0.95				
	1101	1	0.0	0.0	0.0	0.0	17	1.028	-7.499999999999999	500.0	1	1.1	1.0				
	1103	1	1174.0	474.0	0.0	0.0	17	1.027	-7.699999999999999	500.0	1	1.1	1.0				
	1106	1	0.0	0.0	0.0	0.0	17	1.035	21.3	500.0	1	1.1	1.0				
	1107	2	9.0	0.0	0.0	0.0	17	1.018	29.200000000000003	992.0	1	1.05	0.95				
	1110	1	0.0	0.0	0.0	0.0	16	0.974	10.2	138.0	1	1.05	0.95				
	1119	1	0.0	0.0	0.0	0.0	67	0.993	6.130000000000001	230.0	1	1.05	0.95				
	1121	1	0.0	0.0	0.0	0.0	26	1.001	-12.000000000000002	138.0	1	1.05	0.95				
	1122	1	26.700000000000003	5.5	0.0	5.4	26	1.025	-18.0	13.8	1	1.05	0.95				
	1123	2	3.5000000000000004	1.7000000000000002	0.0	0.0	126	1.005	-9.0	13.8	1	1.05	0.95				
	1124	1	0.0	0.0	0.0	0.0	67	1.009	-8.5	138.0	1	1.05	0.95				
	1125	2	0.0	0.0	0.0	0.0	126	1.001	7.11	6.9	1	1.05	0.95				
	1126	2	0.0	0.0	0.0	0.0	26	0.999	8.830000000000002	6.9	1	1.05	0.95				
	1127	1	0.0	0.0	0.0	0.0	26	1.001	-23.0	138.0	1	1.05	0.95				
	1128	1	0.0	0.0	0.0	0.0	26	1.004	-11.0	138.0	1	1.05	0.95				
	1129	1	0.0	0.0	0.0	0.0	26	0.996	-6.5	138.0	1	1.05	0.95				
	1130	1	0.0	0.0	0.0	0.0	26	0.986	-7.0	138.0	1	1.05	0.95				
	1131	1	0.0	0.0	0.0	-5.0	26	1.008	-10.0	138.0	1	1.05	0.95				
	1132	1	0.0	0.0	0.0	15.0	26	0.991	-6.4	138.0	1	1.05	0.95				
	1133	1	0.0	0.0	0.0	0.0	26	0.986	-6.9	138.0	1	1.05	0.95				
	1134	1	0.0	0.0	0.0	0.0	26	0.994	-6.000000000000001	138.0	1	1.05	0.95				
	1135	1	8.7	3.4000000000000004	0.0	0.0	26	1.004	8.98	138.0	1	1.05	0.95				
	1136	1	0.0	0.0	0.0	15.0	26	0.991	-6.3	138.0	1	1.05	0.95				
	1137	1	2.4	1.0	0.0	0.0	26	1.009	-13.0	138.0	1	1.05	0.95				
	1138	1	0.0	0.0	0.0	0.0	26	1.011	-8.1	138.0	1	1.05	0.95				
	1139	1	0.0	0.0	0.0	0.0	26	0.994	-12.000000000000002	138.0	1	1.05	0.95				
	1140	1	6.7	2.7	0.0	15.0	26	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	1141	1	0.0	0.0	0.0	0.0	26	1.003	-9.8	138.0	1	1.05	0.95				
	1142	1	0.0	0.0	0.0	0.0	26	1.025	-9.7	138.0	1	1.05	0.95				
	1143	1	2.4	-0.4	0.0	0.0	26	0.989	-12.000000000000002	138.0	1	1.05	0.95				
	1144	1	0.0	0.0	0.0	0.0	26	1.007	2.1	138.0	1	1.05	0.95				
	1145	1	0.0	0.0	0.0	0.0	26	1.003	-14.0	138.0	1	1.05	0.95				
	1146	1	0.0	0.0	0.0	0.0	26	1.003	-12.000000000000002	138.0	1	1.05	0.95				
	1147	1	0.0	0.0	0.0	0.0	26	1.003	1.14	138.0	1	1.05	0.95				
	1148	1	0.0	0.0	0.0	0.0	26	1.006	-5.0	138.0	1	1.05	0.95				
	1149	1	0.2	0.1	0.0	0.0	26	1.0	-5.4	138.0	1	1.05	0.95				
	1150	2	0.0	0.0	0.0	0.0	64	1.025	-10.0	992.0	1	1.05	0.95				
	1151	2	6.0	0.0	0.0	0.0	64	1.013	-16.0	990.0	1	1.05	0.95				
	1152	2	4.8	0.0	0.0	0.0	39	1.011	-22.0	992.0	1	1.05	0.95				
	1153	1	0.0	0.0	0.0	0.0	64	1.004	-25.0	230.0	1	1.05	0.95				
	1154	1	0.0	0.0	0.0	0.0	64	1.003	-25.0	230.0	1	1.05	0.95				
	1155	2	0.0	0.0	0.0	0.0	23	1.001	-21.0	992.0	1	1.05	0.95				
	1156	2	5.0	0.0	0.0	0.0	23	0.995	-27.0	990.0	1	1.05	0.9				
	1157	2	0.0	0.0	0.0	0.0	64	1.009	-10.0	992.0	1	1.05	0.95				
	1158	2	4.5	0.0	0.0	0.0	64	0.999	-14.999999999999998	990.0	1	1.05	0.95				
	1159	2	0.0	0.0	0.0	0.0	64	1.0	-20.0	992.0	1	1.05	0.95				
	1161	1	0.0	0.0	0.0	0.0	64	1.002	-25.0	230.0	1	1.05	0.95				
	1162	2	0.0	0.0	0.0	0.0	23	0.98	-20.0	992.0	1	1.05	0.95				
	1163	1	0.0	0.0	0.0	0.0	20	0.999	-27.0	230.0	1	1.05	0.95				
	1164	2	0.0	0.0	0.0	0.0	34	0.97	-33.0	992.0	1	1.05	0.95				
	1165	2	0.0	0.0	0.0	0.0	34	0.97	-33.0	992.0	1	1.05	0.95				
	1166	2	0.0	0.0	0.0	0.0	64	1.005	-22.0	992.0	1	1.05	0.95				
	1168	2	0.0	0.0	0.0	0.0	64	1.002	-22.0	992.0	1	1.05	0.95				
	1169	2	0.0	0.0	0.0	0.0	39	0.998	-24.000000000000004	990.0	1	1.05	0.95				
	1170	2	0.0	0.0	0.0	0.0	70	0.994	-18.0	992.0	1	1.1	0.9				
	1172	2	32.0	16.0	0.0	0.0	70	0.987	-13.0	992.0	1	1.1	0.9				
	1173	2	30.0	19.0	0.0	0.0	70	0.971	-11.0	992.0	1	1.05	0.95				
	1174	1	0.0	0.0	0.0	0.0	70	1.019	-18.0	230.0	1	1.05	0.95				
	1175	2	0.0	0.0	0.0	0.0	23	1.0	-22.0	992.0	1	1.05	0.95				
	1176	2	0.0	0.0	0.0	0.0	39	0.99	-22.0	992.0	1	1.05	0.95				
	1177	2	1.2	0.0	0.0	0.0	39	0.996	-28.0	990.0	1	1.05	0.95				
	1178	1	10.5	3.4000000000000004	0.0	0.0	31	1.009	-27.0	230.0	1	1.05	0.95				
	1181	1	0.0	0.0	0.0	0.0	23	0.996	-36.0	990.0	1	1.05	0.95				
	1182	1	34.7	16.3	0.0	3.6000000000000005	31	1.005	-36.0	69.0	1	1.05	0.95				
	1184	1	23.6	13.799999996	0.0	3.6000000000000005	31	1.003	-33.0	138.0	1	1.05	0.95				
	1185	1	35.6	28.300000000000004	0.0	3.6000000000000005	31	1.01	-35.0	69.0	1	1.05	0.95				
	1186	1	0.0	0.0	0.0	-25.0	23	0.999	-32.0	230.0	1	1.05	0.95				
	1188	1	0.0	0.0	0.0	0.0	23	0.997	-24.000000000000004	230.0	1	1.05	0.95				
	1189	1	75.9	30.7	0.0	7.200000000000001	24	0.998	-28.0	69.0	1	1.05	0.95				
	1190	1	0.0	0.0	0.0	0.0	23	1.006	-28.0	230.0	1	1.05	0.95				
	1191	1	0.0	0.0	0.0	0.0	20	1.01	-25.0	230.0	1	1.05	0.95				
	1192	1	0.0	0.0	0.0	0.0	20	1.001	-26.0	230.0	1	1.05	0.95				
	1193	1	57.60000000000001	23.1	0.0	7.200000000000001	32	1.001	-29.000000000000004	69.0	1	1.05	0.95				
	1194	1	0.0	0.0	0.0	0.0	23	1.004	-26.0	230.0	1	1.05	0.95				
	1195	1	73.5	31.199999999	0.0	7.200000000000001	24	1.001	-29.000000000000004	69.0	1	1.05	0.95				
	1196	1	93.6	34.8	0.0	7.200000000000001	31	1.003	-29.999999999999996	69.0	1	1.05	0.95				
	1197	1	0.0	0.0	0.0	0.0	24	1.007	-29.000000000000004	69.0	1	1.05	0.95				
	1198	1	0.0	0.0	0.0	0.0	23	1.007	-28.0	230.0	1	1.05	0.95				
	1199	1	0.0	0.0	0.0	0.0	23	1.01	-26.0	230.0	1	1.05	0.95				
	1200	1	0.0	0.0	0.0	0.0	23	0.999	-26.0	230.0	1	1.05	0.95				
	1201	1	0.0	0.0	0.0	0.0	32	1.002	-29.000000000000004	69.0	1	1.05	0.95				
	1202	1	20.0	8.5	0.0	0.0	24	1.006	-31.0	69.0	1	1.05	0.95				
	1203	1	46.699999999999996	17.099999992	0.0	3.6000000000000005	24	1.007	-34.0	69.0	1	1.05	0.95				
	1204	1	0.0	0.0	0.0	0.0	23	1.01	-27.0	230.0	1	1.05	0.95				
	1205	1	116.10000000000001	38.3	0.0	10.8	32	1.001	-29.000000000000004	69.0	1	1.05	0.95				
	1206	1	0.0	0.0	0.0	0.0	23	0.997	-26.0	230.0	1	1.05	0.95				
	1207	1	99.3	27.200000000000003	0.0	7.200000000000001	32	1.001	-29.000000000000004	69.0	1	1.05	0.95				
	1208	1	8.4	2.9	0.0	0.0	31	0.996	-36.0	69.0	1	1.05	0.95				
	1209	1	0.0	0.0	0.0	0.0	24	1.013	-32.0	69.0	1	1.05	0.95				
	1210	1	0.0	0.0	0.0	190.0	23	1.016	-28.0	230.0	1	1.05	0.95				
	1211	1	7.400000000000001	1.5	0.0	0.0	31	1.017	-33.0	23.0	1	1.05	0.95				
	1212	1	0.0	0.0	0.0	0.0	23	1.007	-27.0	230.0	1	1.05	0.95				
	1213	1	0.0	0.0	0.0	0.0	23	0.987	-21.0	230.0	1	1.05	0.95				
	1214	1	143.8	66.299999992	0.0	25.2	32	0.997	-26.0	69.0	1	1.05	0.95				
	1215	1	0.0	0.0	0.0	0.0	23	1.016	-27.0	230.0	1	1.05	0.95				
	1216	1	0.0	0.0	0.0	0.0	23	1.02	-29.000000000000004	138.0	1	1.05	0.95				
	1218	1	0.0	0.0	0.0	50.0	23	1.002	-32.0	230.0	1	1.05	0.95				
	1219	1	4.0	1.7000000000000002	0.0	0.0	31	1.013	-31.0	138.0	1	1.05	0.95				
	1220	1	5.7	1.5	0.0	0.0	32	1.016	-33.0	23.0	1	1.05	0.95				
	1221	1	29.9	7.5	0.0	3.6000000000000005	32	1.031	-23.0	138.0	1	1.05	0.95				
	1222	1	0.0	0.0	0.0	3.6000000000000005	32	1.0	-28.0	138.0	1	1.05	0.95				
	1223	1	0.0	0.0	0.0	0.0	23	1.012	-28.0	230.0	1	1.05	0.95				
	1224	1	0.0	0.0	0.0	0.0	32	1.014	-32.0	69.0	1	1.05	0.95				
	1225	1	0.0	0.0	0.0	0.0	23	1.014	-29.000000000000004	230.0	1	1.05	0.95				
	1226	1	64.1	12.9	0.0	7.200000000000001	32	0.992	-25.0	69.0	1	1.05	0.95				
	1227	1	5.3	2.2	0.0	0.0	31	1.013	-31.0	138.0	1	1.05	0.95				
	1228	1	0.0	0.0	0.0	0.0	23	1.0	-25.0	230.0	1	1.05	0.95				
	1229	1	14.000000000000002	4.7	0.0	0.0	24	1.002	-27.0	138.0	1	1.05	0.95				
	1230	1	0.0	0.0	0.0	0.0	23	1.002	-29.999999999999996	230.0	1	1.05	0.95				
	1231	1	0.0	0.0	0.0	0.0	23	0.994	-29.999999999999996	230.0	1	1.05	0.95				
	1232	1	115.10000000000001	34.3	0.0	3.6000000000000005	24	0.997	-33.0	69.0	1	1.05	0.95				
	1234	1	10.5	4.3	0.0	0.0	24	0.991	-28.0	138.0	1	1.05	0.95				
	1235	1	53.7	13.7999999994	0.0	14.400000000000002	31	1.007	-32.0	69.0	1	1.05	0.95				
	1236	1	0.0	0.0	0.0	0.0	23	0.982	-26.0	230.0	1	1.05	0.95				
	1237	1	38.3	11.7	0.0	7.200000000000001	31	0.966	-37.0	138.0	1	1.05	0.95				
	1238	1	4.5	1.7000000000000002	0.0	0.0	24	1.019	-22.0	138.0	1	1.05	0.95				
	1239	1	0.0	0.0	0.0	-30.0	23	1.019	-18.0	230.0	1	1.05	0.95				
	1240	1	13.100000000000001	4.7	0.0	0.0	24	1.017	-27.0	138.0	1	1.05	0.95				
	1241	1	35.5	6.7	0.0	7.200000000000001	31	1.009	-32.0	138.0	1	1.05	0.95				
	1242	1	0.0	0.0	0.0	0.0	23	1.021	-28.0	138.0	1	1.05	0.95				
	1243	1	0.0	0.0	0.0	0.0	23	1.011	-28.0	230.0	1	1.05	0.95				
	1244	1	0.0	0.0	0.0	0.0	24	1.005	-26.0	138.0	1	1.05	0.95				
	1245	1	133.0	64.1	0.0	9.0	24	0.993	-29.999999999999996	69.0	1	1.05	0.95				
	1246	1	0.0	0.0	0.0	0.0	23	1.001	-25.0	230.0	1	1.05	0.95				
	1247	1	0.0	0.0	0.0	0.0	24	1.001	-26.0	138.0	1	1.05	0.95				
	1248	1	0.0	0.0	0.0	0.0	23	1.016	-27.0	230.0	1	1.05	0.95				
	1249	1	0.0	0.0	0.0	0.0	23	0.996	-29.000000000000004	230.0	1	1.05	0.95				
	1250	1	0.0	0.0	0.0	0.0	23	1.012	-20.0	230.0	1	1.05	0.95				
	1251	1	6.0	2.5	0.0	0.0	32	1.007	-23.0	69.0	1	1.05	0.95				
	1252	1	5.3	2.2	0.0	0.0	31	1.014	-31.0	138.0	1	1.05	0.95				
	1253	1	31.900000000000002	11.8	0.0	8.4	31	1.007	-31.0	69.0	1	1.05	0.95				
	1254	1	0.0	0.0	0.0	30.0	23	1.022	-28.0	230.0	1	1.05	0.95				
	1256	1	0.0	0.0	0.0	0.0	23	0.995	-29.999999999999996	230.0	1	1.05	0.95				
	1257	1	0.0	0.0	0.0	0.0	23	1.012	-31.0	138.0	1	1.05	0.95				
	1258	1	0.0	0.0	0.0	0.0	23	1.012	-28.0	230.0	1	1.05	0.95				
	1259	1	0.0	0.0	0.0	0.0	23	1.003	-29.000000000000004	230.0	1	1.05	0.95				
	1262	1	0.0	0.0	0.0	0.0	24	1.009	-33.0	69.0	1	1.05	0.95				
	1263	1	0.0	0.0	0.0	0.0	23	1.002	-29.000000000000004	230.0	1	1.05	0.95				
	1264	1	0.0	0.0	0.0	0.0	23	1.003	-29.000000000000004	230.0	1	1.05	0.95				
	1266	1	0.0	0.0	0.0	0.0	24	1.003	-32.0	69.0	1	1.05	0.95				
	1267	1	0.0	0.0	0.0	0.0	23	1.006	-28.0	230.0	1	1.05	0.95				
	1268	1	0.0	0.0	0.0	0.0	23	1.002	-29.000000000000004	230.0	1	1.05	0.95				
	1269	1	0.0	0.0	0.0	0.0	24	1.002	-33.0	69.0	1	1.05	0.95				
	1270	1	0.0	0.0	0.0	0.0	23	0.998	-29.000000000000004	230.0	1	1.05	0.95				
	1271	1	53.29999999999999	11.6	0.0	0.0	24	1.001	-32.0	69.0	1	1.05	0.95				
	1272	1	14.800000000000002	6.3	0.0	0.0	31	1.004	-32.0	69.0	1	1.05	0.95				
	1273	1	19.2	-8.1	0.0	0.0	31	1.013	-28.0	230.0	1	1.05	0.95				
	1274	1	12.6	4.6	0.0	3.6000000000000005	24	0.998	-25.0	138.0	1	1.05	0.95				
	1275	1	10.1	4.4	0.0	0.0	32	1.004	-28.0	138.0	1	1.05	0.95				
	1276	1	47.8	23.6	0.0	9.68	31	0.997	-34.0	138.0	1	1.05	0.95				
	1277	1	34.2	4.9	0.0	3.6000000000000005	32	1.0	-29.000000000000004	138.0	1	1.05	0.95				
	1278	1	0.0	0.0	0.0	0.0	23	0.99	-29.999999999999996	230.0	1	1.05	0.95				
	1279	1	53.29999999999999	19.6	0.0	3.6000000000000005	32	1.004	-29.999999999999996	69.0	1	1.05	0.95				
	1280	1	16.4	5.1	0.0	3.6000000000000005	31	0.986	-35.0	138.0	1	1.05	0.95				
	1281	1	0.0	0.0	0.0	0.0	23	0.992	-26.0	230.0	1	1.05	0.95				
	1282	1	103.90000000000002	44.8	0.0	10.8	32	1.001	-24.000000000000004	69.0	1	1.05	0.95				
	1283	1	0.0	0.0	0.0	0.0	23	0.998	-21.0	230.0	1	1.05	0.95				
	1284	1	4.5	0.7	0.0	0.0	32	0.924	-29.999999999999996	46.0	1	1.05	0.95				
	1285	1	3.5000000000000004	2.2	0.0	7.200000000000001	24	1.008	-26.0	138.0	1	1.05	0.95				
	1286	1	0.0	0.0	0.0	0.0	23	0.978	-33.0	230.0	1	1.05	0.95				
	1287	1	0.0	0.0	0.0	0.0	39	1.001	-27.0	230.0	1	1.05	0.95				
	1288	1	-28.999999999999996	0.0	0.0	0.0	66	1.0	-24.000000000000004	13.8	1	1.05	0.95				
	1289	1	80.8	33.2	0.0	10.8	31	0.993	-38.0	69.0	1	1.05	0.95				
	1290	1	20.7	4.0	0.0	3.6000000000000005	32	1.001	-32.0	138.0	1	1.05	0.95				
	1291	1	0.0	0.0	0.0	50.0	20	1.0	-29.000000000000004	230.0	1	1.05	0.95				
	1292	1	81.6	28.800000000000004	0.0	5.4	32	1.021	-32.0	69.0	1	1.05	0.95				
	1294	1	0.0	0.0	0.0	0.0	23	0.996	-33.0	230.0	1	1.05	0.95				
	1295	1	122.39999999999999	54.1	0.0	14.400000000000002	31	0.998	-37.0	69.0	1	1.05	0.95				
	1296	1	0.0	0.0	0.0	0.0	23	0.993	-34.0	230.0	1	1.05	0.95				
	1297	1	0.0	0.0	0.0	0.0	23	0.996	-36.0	991.0	1	1.9	0.4				
	1298	1	74.6	29.799999999999997	0.0	3.6000000000000005	31	0.995	-36.0	69.0	1	1.05	0.95				
	1299	1	0.0	0.0	0.0	0.0	23	0.98	-31.0	230.0	1	1.05	0.95				
	1301	1	15.5	6.7	0.0	9.0	32	1.031	-45.0	69.0	1	1.05	0.95				
	1302	1	0.0	0.0	0.0	0.0	23	0.989	-28.0	69.0	1	1.05	0.95				
	1303	1	13.699999999999998	5.8	0.0	0.0	31	0.987	-35.0	69.0	1	1.05	0.95				
	1304	1	17.8	7.000000000000001	0.0	0.0	31	1.009	-34.0	69.0	1	1.05	0.95				
	1305	1	29.2	10.2	0.0	3.6000000000000005	124	0.991	-35.0	69.0	1	1.05	0.95				
	1306	1	5.9	1.8000000000000003	0.0	3.6000000000000005	124	0.998	-31.0	69.0	1	1.05	0.95				
	1307	1	0.0	0.0	0.0	7.200000000000001	23	0.97	-50.0	69.0	1	1.05	0.95				
	1309	1	22.8	7.400000000000001	0.0	0.0	31	0.985	-35.0	13.8	1	1.05	0.95				
	1310	1	38.400000000000006	13.200000000000001	0.0	3.6000000000000005	32	0.956	-31.0	138.0	1	1.05	0.95				
	1311	1	23.0	7.200000000000001	0.0	3.6000000000000005	32	0.995	-24.000000000000004	69.0	1	1.05	0.95				
	1312	1	39.3	10.0	0.0	3.6000000000000005	31	0.987	-35.0	69.0	1	1.05	0.95				
	1313	1	0.0	0.0	0.0	0.0	20	1.009	-28.0	230.0	1	1.05	0.95				
	1314	1	0.0	0.0	0.0	0.0	32	1.015	-36.0	69.0	1	1.05	0.95				
	1315	1	28.000000000000004	9.2	0.0	0.0	66	1.003	-29.000000000000004	230.0	1	1.05	0.95				
	1316	1	-33.0	0.0	0.0	0.0	32	1.009	-21.0	69.0	1	1.05	0.95				
	1317	1	-32.3	0.0	0.0	0.0	32	1.008	-22.0	69.0	1	1.05	0.95				
	1319	1	-2.7	0.0	0.0	0.0	32	1.0	-25.0	69.0	1	1.05	0.95				
	1320	1	0.0	0.0	0.0	0.0	39	0.996	-29.000000000000004	230.0	1	1.05	0.95				
	1321	1	0.0	0.0	0.0	0.0	39	1.004	-31.0	69.0	1	1.05	0.95				
	1322	1	0.0	0.0	0.0	0.0	32	1.016	-26.0	69.0	1	1.05	0.95				
	1323	1	0.0	0.0	0.0	0.0	39	1.003	-24.000000000000004	230.0	1	1.05	0.95				
	1324	1	30.599999999999998	9.4	0.0	0.0	31	0.998	-33.0	23.0	1	1.05	0.95				
	1325	1	0.0	0.0	0.0	0.0	23	1.002	-21.0	230.0	1	1.05	0.95				
	1326	1	0.0	0.0	0.0	0.0	32	1.032	-23.0	138.0	1	1.05	0.95				
	1328	1	14.6	8.799999999	0.0	3.6000000000000005	32	1.001	-29.000000000000004	138.0	1	1.05	0.95				
	1330	1	0.0	0.0	0.0	0.0	20	0.979	-31.0	230.0	1	1.05	0.95				
	1331	1	139.6	60.9	0.0	10.8	24	0.995	-34.0	69.0	1	1.05	0.95				
	1332	1	-8.7	1.4	0.0	0.0	31	0.998	-34.0	69.0	1	1.05	0.95				
	1333	1	0.0	0.0	0.0	0.0	23	0.992	-54.0	13.8	1	1.05	0.95				
	1334	1	5.5	1.3	0.0	0.0	31	1.0	-33.0	69.0	1	1.05	0.95				
	1335	1	9.2	2.9	0.0	0.0	32	1.001	-21.0	138.0	1	1.05	0.95				
	1337	1	234.0	113.4	0.0	29.700000000000003	66	1.001	-33.0	34.0	1	1.05	0.95				
	1339	1	0.5	0.2	0.0	0.0	31	1.013	-32.0	69.0	1	1.05	0.95				
	1340	1	23.4	8.3	0.0	3.6000000000000005	32	0.985	-28.0	138.0	1	1.05	0.95				
	1341	1	1.0	0.4	0.0	0.0	31	1.001	-34.0	69.0	1	1.05	0.95				
	1343	1	9.8	1.8000000000000003	0.0	0.0	31	1.008	-32.0	13.8	1	1.05	0.95				
	1347	1	-14.000000000000002	0.0	0.0	0.0	66	1.012	-29.999999999999996	34.5	1	1.05	0.95				
	1352	1	32.4	5.2	0.0	0.0	24	1.076	-33.0	13.8	1	1.05	0.95				
	1358	1	0.0	0.0	0.0	0.0	24	1.006	-26.0	138.0	1	1.05	0.95				
	1360	1	46.8	14.099999999999998	0.0	3.6000000000000005	32	0.998	-33.0	69.0	1	1.05	0.95				
	1361	1	10.5	4.5	0.0	0.0	32	0.997	-33.0	69.0	1	1.05	0.95				
	1362	1	56.99999999999999	11.5	0.0	3.6000000000000005	32	0.995	-38.0	69.0	1	1.05	0.95				
	1363	1	6.7	2.9	0.0	0.0	32	0.999	-37.0	69.0	1	1.05	0.95				
	1364	1	16.4	6.9	0.0	0.0	32	1.001	-37.0	69.0	1	1.05	0.95				
	1365	1	7.8	3.3000000000000003	0.0	0.0	32	0.996	-33.0	69.0	1	1.05	0.95				
	1366	1	2.4	1.0	0.0	0.0	32	0.997	-33.0	69.0	1	1.05	0.95				
	1367	1	13.4	6.5	0.0	0.0	32	0.991	-37.0	69.0	1	1.05	0.95				
	1368	1	0.0	0.0	0.0	0.0	39	1.005	-28.0	34.5	1	1.05	0.95				
	1369	1	-10.0	0.0	0.0	0.0	39	1.015	-27.0	34.5	1	1.05	0.95				
	1370	1	-10.0	0.0	0.0	0.0	39	1.016	-27.0	34.5	1	1.05	0.95				
	1371	1	-10.0	0.0	0.0	0.0	39	1.023	-27.0	34.5	1	1.05	0.95				
	1372	1	0.0	0.0	0.0	0.0	39	1.005	-28.0	34.5	1	1.05	0.95				
	1373	1	0.0	0.0	0.0	0.0	39	1.004	-28.0	34.5	1	1.05	0.95				
	1374	1	4.2	1.7000000000000002	0.0	0.0	32	1.0	-32.0	138.0	1	1.05	0.95				
	1378	1	0.0	0.0	0.0	0.0	32	0.999	-37.0	69.0	1	1.05	0.95				
	1379	1	0.0	0.0	0.0	0.0	32	0.998	-33.0	69.0	1	1.05	0.95				
	1380	1	12.8	8.5	0.0	3.6000000000000005	24	1.009	-31.0	69.0	1	1.05	0.95				
	1383	1	54.50000000000001	21.5	0.0	0.0	31	1.002	-33.0	138.0	1	1.05	0.95				
	1384	1	10.0	4.3	0.0	0.0	31	0.995	-33.0	69.0	1	1.05	0.95				
	1386	1	0.0	0.0	0.0	0.0	39	0.999	-26.0	230.0	1	1.05	0.95				
	1387	1	0.0	0.0	0.0	0.0	32	1.014	-28.0	69.0	1	1.05	0.95				
	1388	1	35.9	6.1	0.0	7.200000000000001	32	1.012	-29.000000000000004	69.0	1	1.05	0.95				
	1389	1	38.8	8.9	0.0	7.200000000000001	32	1.0	-29.999999999999996	69.0	1	1.05	0.95				
	1391	1	0.0	0.0	0.0	0.0	10	1.004	-32.0	138.0	1	1.05	0.95				
	1392	1	0.0	0.0	0.0	0.0	10	1.004	-32.0	138.0	1	1.05	0.95				
	1474	1	12.0	-0.1	0.0	7.200000000000001	3	1.003	-27.0	138.0	1	1.05	0.95				
	1475	1	0.0	0.0	0.0	0.0	2	1.013	-21.0	345.0	1	1.05	0.95				
	1476	1	0.0	0.0	0.0	0.0	2	1.042	-25.0	13.8	1	1.05	0.95				
	1477	1	15.1	1.2	0.0	3.6000000000000005	3	1.0	-26.0	138.0	1	1.05	0.95				
	1478	1	0.0	0.0	0.0	24.5	3	1.006	-25.0	138.0	1	1.05	0.95				
	1479	1	0.0	0.0	0.0	0.0	2	1.042	-25.0	992.0	1	1.05	0.95				
	1480	1	3.5000000000000004	-1.8000000000000003	0.0	0.0	3	1.005	9.4	138.0	1	1.05	0.95				
	1481	1	24.6	8.9	0.0	0.0	3	0.989	-11.0	138.0	1	1.05	0.95				
	1482	1	0.0	0.0	0.0	0.0	3	1.007	10.4	138.0	1	1.05	0.95				
	1483	2	0.7	0.2	0.0	0.0	3	1.01	10.9	138.0	1	1.05	0.95				
	1484	1	20.8	-2.7	0.0	0.0	3	1.007	10.3	138.0	1	1.05	0.95				
	1485	1	-11.9	2.8	0.0	0.0	3	1.012	11.0	138.0	1	1.05	0.95				
	1486	1	21.5	-2.3	0.0	0.0	3	0.989	-12.000000000000002	138.0	1	1.05	0.95				
	1487	1	17.3	3.5000000000000004	0.0	0.0	3	0.993	-14.0	138.0	1	1.05	0.95				
	1488	1	5.8	-0.1	0.0	0.0	3	1.004	-14.0	138.0	1	1.05	0.95				
	1489	1	-17.0	-1.2000000001	0.0	0.0	3	1.01	-14.0	138.0	1	1.05	0.95				
	1490	1	0.0	0.0	0.0	370.2	2	1.138	-12.000000000000002	990.0	1	1.05	0.95				
	1491	1	15.0	2.5	0.0	3.6000000000000005	3	0.997	-8.1	138.0	1	1.05	0.95				
	1492	1	14.000000000000002	-0.8	0.0	0.0	3	0.993	-11.0	138.0	1	1.05	0.95				
	1493	1	15.5	-6.5	0.0	0.0	3	1.006	-14.999999999999998	138.0	1	1.05	0.95				
	1494	1	135.0	44.4	0.0	60.0	72	0.994	-41.0	230.0	1	1.05	0.95				
	1495	1	0.0	0.0	0.0	0.0	72	1.008	-33.0	230.0	1	1.05	0.95				
	1496	2	0.0	0.0	0.0	0.0	72	0.985	-28.0	992.0	1	1.05	0.95				
	1497	1	21.5	7.1	0.0	0.0	72	1.032	-29.000000000000004	230.0	1	1.05	0.95				
	1498	1	0.0	0.0	0.0	0.0	3	1.024	-36.0	991.0	1	1.9	0.4				
	1499	1	0.0	0.0	0.0	0.0	3	1.023	-36.0	991.0	1	1.9	0.4				
	1500	2	0.0	0.0	0.0	0.0	2	0.941	-28.0	992.0	1	1.05	0.95				
	1501	2	0.0	0.0	0.0	0.0	3	0.991	-14.999999999999998	992.0	1	1.05	0.95				
	1502	2	0.0	0.0	0.0	0.0	3	1.009	-24.000000000000004	992.0	1	1.05	0.95				
	1503	1	0.0	0.0	0.0	0.0	2	1.083	-13.0	500.0	1	1.1	1.0				
	1504	1	-8.5	-4.0e-9	0.0	0.0	3	1.026	-17.0	138.0	1	1.05	0.95				
	1505	1	0.0	0.0	0.0	0.0	2	1.02	-4.8	991.0	1	1.9	0.4				
	1506	1	32.400000000000006	20.3	0.0	0.0	3	1.005	17.1	138.0	1	1.05	0.95				
	1507	1	0.0	0.0	0.0	0.0	2	0.989	-21.0	13.8	1	1.05	0.95				
	1508	1	143.7	-0.9000000000000001	0.0	0.0	3	0.963	-2.9	138.0	1	1.05	0.95				
	1509	1	22.9	4.4	0.0	0.0	3	0.981	7.26	138.0	1	1.05	0.95				
	1510	1	18.6	9.9	0.0	0.0	3	0.995	-14.0	138.0	1	1.05	0.95				
	1511	2	0.0	0.0	0.0	0.0	3	0.979	-17.0	992.0	1	1.05	0.95				
	1512	1	82.8	3.7000000000000006	0.0	16.4	3	1.002	-29.000000000000004	138.0	1	1.05	0.95				
	1513	1	15.2	-0.4	0.0	0.0	3	1.002	-5.7	138.0	1	1.05	0.95				
	1514	1	19.7	1.6	0.0	0.0	3	0.994	-25.0	138.0	1	1.05	0.95				
	1515	1	0.0	0.0	0.0	0.0	3	1.0	-29.000000000000004	138.0	1	1.05	0.95				
	1516	1	39.9	8.9	0.0	0.0	3	0.998	-28.0	138.0	1	1.05	0.95				
	1517	1	0.0	0.0	0.0	0.0	2	1.014	-21.0	991.0	1	1.9	0.4				
	1518	1	74.3	28.499999999999996	0.0	16.4	3	1.011	-28.0	138.0	1	1.05	0.95				
	1519	1	14.499999999999998	-5.0	0.0	0.0	3	0.989	3.8499999999999996	138.0	1	1.05	0.95				
	1520	1	137.1	47.7	0.0	0.0	72	1.0	-35.0	230.0	1	1.05	0.95				
	1521	1	31.0	3.0	0.0	0.0	3	1.008	-21.0	138.0	1	1.05	0.95				
	1522	1	2.0	0.6	0.0	0.0	3	0.996	-27.0	138.0	1	1.05	0.95				
	1523	1	51.2	2.7	0.0	0.0	3	1.003	-29.000000000000004	138.0	1	1.05	0.95				
	1524	1	10.899999999999999	6.3	0.0	0.0	3	1.01	-21.0	138.0	1	1.05	0.95				
	1525	1	0.0	0.0	0.0	0.0	3	1.003	17.0	138.0	1	1.05	0.95				
	1526	1	39.5	20.19999999	0.0	3.6000000000000005	3	0.985	-28.0	138.0	1	1.05	0.95				
	1527	1	56.60000000000001	13.5	0.0	0.0	3	1.006	-21.0	138.0	1	1.05	0.95				
	1528	1	15.300000000000006	6.3	0.0	0.0	3	1.0	-13.0	138.0	1	1.05	0.95				
	1529	1	0.0	0.0	0.0	0.0	2	1.019	-33.0	230.0	1	1.05	0.95				
	1530	1	0.0	0.0	0.0	0.0	2	1.014	-32.0	230.0	1	1.05	0.95				
	1531	1	0.0	0.0	0.0	0.0	3	0.993	-32.0	13.2	1	1.05	0.95				
	1532	1	56.8	20.6	0.0	0.0	3	0.989	-32.0	13.2	1	1.05	0.95				
	1533	1	13.8	-3.1	0.0	0.0	3	0.976	7.430000000000001	138.0	1	1.05	0.95				
	1534	1	136.0	44.7	0.0	50.0	72	1.007	-35.0	230.0	1	1.05	0.95				
	1535	1	16.2	6.5	0.0	0.0	3	1.02	-34.0	138.0	1	1.05	0.95				
	1536	1	88.3	17.5	0.0	0.0	3	0.986	-25.0	138.0	1	1.05	0.95				
	1537	1	35.0	1.5	0.0	0.0	3	0.998	-39.0	69.0	1	1.05	0.95				
	1538	1	4.7	1.9	0.0	0.0	3	1.02	-21.0	138.0	1	1.05	0.95				
	1539	1	16.5	4.5	0.0	0.0	3	0.997	2.15	138.0	1	1.05	0.95				
	1540	1	53.400000000000006	22.9	0.0	0.0	3	1.004	-28.0	138.0	1	1.05	0.95				
	1541	1	66.5	26.200000000000003	0.0	0.0	3	1.008	-21.0	138.0	1	1.05	0.95				
	1542	1	49.099999999999994	8.1	0.0	0.0	3	1.007	-2.7	138.0	1	1.05	0.95				
	1543	1	22.3	6.2	0.0	0.0	3	1.018	-20.0	138.0	1	1.05	0.95				
	1544	1	35.3	12.4	0.0	0.0	3	1.007	-28.0	138.0	1	1.05	0.95				
	1545	1	40.0	12.4	0.0	0.0	72	1.012	-34.0	230.0	1	1.05	0.95				
	1546	1	51.5	11.8999999993	0.0	3.6000000000000005	3	1.006	-28.0	138.0	1	1.05	0.95				
	1547	1	0.0	0.0	0.0	0.0	2	1.016	-32.0	13.4	1	1.9	0.4				
	1548	1	27.500000000000004	1.5	0.0	0.0	3	1.018	-27.0	138.0	1	1.05	0.95				
	1549	1	8.3	3.3000000000000003	0.0	0.0	3	0.982	12.2	138.0	1	1.05	0.95				
	1550	1	13.200000000000001	0.7	0.0	0.0	3	1.011	5.86	138.0	1	1.05	0.95				
	1551	1	25.1	6.1	0.0	0.0	3	1.026	8.44	138.0	1	1.05	0.95				
	1552	1	64.80000000000001	-1.50000003	0.0	23.599999999999998	3	0.985	-4.2	138.0	1	1.05	0.95				
	1553	1	32.2	9.7	0.0	0.0	3	0.966	0.112	138.0	1	1.05	0.95				
	1554	1	-10.2	1.1	0.0	0.0	3	1.003	-26.0	138.0	1	1.05	0.95				
	1555	1	51.2	1.9	0.0	0.0	3	0.992	-25.0	138.0	1	1.05	0.95				
	1556	1	16.2	2.9	0.0	0.0	3	0.997	-18.0	138.0	1	1.05	0.95				
	1557	1	24.7	5.6	0.0	0.0	3	0.978	-35.0	138.0	1	1.05	0.95				
	1558	1	25.6	7.9	0.0	15.7	3	0.994	0.302	138.0	1	1.05	0.95				
	1559	2	0.0	0.0	0.0	0.0	3	1.001	-14.999999999999998	992.0	1	1.05	0.95				
	1560	1	16.3	5.6	0.0	0.0	3	0.997	-20.0	138.0	1	1.05	0.95				
	1561	1	-0.8000000000000007	7.400000000000001	0.0	0.0	3	1.012	-23.0	138.0	1	1.05	0.95				
	1562	1	0.0	0.0	0.0	0.0	2	1.014	-21.0	991.0	1	1.9	0.4				
	1563	1	13.200000000000001	4.3	0.0	0.0	3	1.003	-26.0	138.0	1	1.05	0.95				
	1564	1	-16.3	5.1	0.0	0.0	3	0.997	8.240000000000002	138.0	1	1.05	0.95				
	1565	1	54.7	21.9	0.0	12.0	3	1.002	-29.000000000000004	138.0	1	1.05	0.95				
	1566	1	37.2	2.5	0.0	0.0	3	1.021	-27.0	138.0	1	1.05	0.95				
	1567	1	33.3	12.3	0.0	0.0	3	1.0	-29.000000000000004	138.0	1	1.05	0.95				
	1568	1	83.0	18.0	0.0	0.0	3	0.995	-27.0	138.0	1	1.05	0.95				
	1569	1	0.0	0.0	0.0	0.0	3	0.998	0.774	138.0	1	1.05	0.95				
	1570	1	28.799999999999997	10.3	0.0	0.0	3	0.981	-28.0	13.2	1	1.05	0.95				
	1571	1	0.0	0.0	0.0	0.0	3	0.996	1.0300000000000002	138.0	1	1.05	0.95				
	1572	1	40.4	33.8999999995	0.0	0.0	3	0.993	-25.0	138.0	1	1.05	0.95				
	1573	1	26.3	-1.8000000000000003	0.0	0.0	3	1.006	-29.000000000000004	138.0	1	1.05	0.95				
	1574	1	0.0	0.0	0.0	0.0	2	1.042	-28.0	991.0	1	1.9	0.4				
	1575	1	0.0	0.0	0.0	0.0	2	1.042	-28.0	991.0	1	1.9	0.4				
	1576	1	0.0	0.0	0.0	0.0	2	1.042	-28.0	991.0	1	1.9	0.4				
	1577	1	11.3	-0.3	0.0	16.4	3	1.008	-6.000000000000001	138.0	1	1.05	0.95				
	1578	1	56.00000000000001	14.499999992999998	0.0	7.200000000000001	3	0.99	14.3	138.0	1	1.05	0.95				
	1579	1	30.9	5.3	0.0	3.6000000000000005	3	0.995	14.1	138.0	1	1.05	0.95				
	1580	1	78.6	5.4	0.0	3.6000000000000005	3	0.996	17.9	138.0	1	1.05	0.95				
	1581	1	-13.700000000000005	0.9000000000000001	0.0	0.0	3	0.999	16.2	138.0	1	1.05	0.95				
	1582	1	66.0	20.6	0.0	0.0	3	1.005	19.1	138.0	1	1.05	0.95				
	1583	1	56.2	23.2	0.0	0.0	3	0.983	14.3	138.0	1	1.05	0.95				
	1584	1	2.7	1.0	0.0	0.0	3	0.994	15.9	138.0	1	1.05	0.95				
	1585	2	0.0	0.0	0.0	0.0	72	0.955	-29.000000000000004	992.0	1	1.05	0.95				
	1586	2	0.0	0.0	0.0	0.0	72	0.955	-29.000000000000004	992.0	1	1.05	0.95				
	1587	1	46.8	19.6	0.0	7.200000000000001	3	1.007	19.3	138.0	1	1.05	0.95				
	1588	1	51.800000000000004	-6.200000008	0.0	0.0	3	0.992	1.9600000000000002	138.0	1	1.05	0.95				
	1589	1	0.0	0.0	0.0	0.0	2	1.016	-32.0	991.0	1	1.9	0.4				
	1590	1	0.0	0.0	0.0	0.0	2	1.016	-32.0	991.0	1	1.9	0.4				
	1591	1	0.0	0.0	0.0	0.0	2	1.015	-32.0	991.0	1	1.9	0.4				
	1592	1	0.0	0.0	0.0	0.0	2	1.02	-31.0	230.0	1	1.05	0.95				
	1593	1	0.0	0.0	0.0	0.0	2	1.016	-32.0	991.0	1	1.9	0.4				
	1594	2	0.0	0.0	0.0	0.0	2	1.004	-26.0	992.0	1	1.05	0.95				
	1595	1	0.0	0.0	0.0	0.0	3	1.017	-22.0	138.0	1	1.05	0.95				
	1596	1	80.0	0.0	0.0	0.0	72	1.01	-32.0	230.0	1	1.05	0.95				
	1597	1	56.99999999999999	25.4	0.0	0.0	72	0.974	-32.0	69.0	1	1.05	0.95				
	1598	1	0.0	0.0	0.0	0.0	3	1.008	-29.000000000000004	69.0	1	1.05	0.95				
	1599	2	0.0	0.0	0.0	0.0	3	1.012	-27.0	992.0	1	1.05	0.95				
	1600	1	79.3	38.0	0.0	0.0	9	1.021	-32.0	138.0	1	1.05	0.95				
	1601	1	7.3	2.8	0.0	0.0	9	1.022	-38.0	138.0	1	1.05	0.95				
	1602	1	68.4	8.9	0.0	0.0	9	0.992	-40.0	138.0	1	1.05	0.95				
	1603	1	3.1	1.3	0.0	0.0	9	1.014	-35.0	138.0	1	1.05	0.95				
	1604	1	48.3	10.7	0.0	0.0	9	1.022	-33.0	138.0	1	1.05	0.95				
	1605	1	76.1	19.0	0.0	0.0	9	1.025	-32.0	138.0	1	1.05	0.95				
	1606	1	15.4	8.1	0.0	0.0	9	1.017	-34.0	138.0	1	1.05	0.95				
	1607	1	0.0	0.0	0.0	0.0	9	0.978	-33.0	138.0	1	1.05	0.95				
	1608	1	40.7	12.4	0.0	0.0	9	1.008	-34.0	138.0	1	1.05	0.95				
	1609	1	47.6	22.6	0.0	0.0	9	0.977	-36.0	138.0	1	1.05	0.95				
	1610	1	46.3	34.4	0.0	0.0	9	1.006	-34.0	138.0	1	1.05	0.95				
	1611	1	47.3	3.6000000000000005	0.0	0.0	9	0.985	-35.0	138.0	1	1.05	0.95				
	1612	1	47.8	15.5	0.0	0.0	9	0.987	-35.0	138.0	1	1.05	0.95				
	1613	1	0.0	0.0	0.0	0.0	40	0.984	-31.0	138.0	1	1.05	0.95				
	1614	1	0.0	0.0	0.0	0.0	40	0.983	-31.0	138.0	1	1.05	0.95				
	1615	1	3.9	1.6	0.0	0.0	9	1.022	-33.0	138.0	1	1.05	0.95				
	1616	1	63.800000000000004	-8.2	0.0	0.0	9	0.989	-36.0	138.0	1	1.05	0.95				
	1617	1	40.3	15.2	0.0	0.0	9	0.989	-36.0	138.0	1	1.05	0.95				
	1618	1	72.4	16.2	0.0	0.0	9	1.018	-33.0	138.0	1	1.05	0.95				
	1619	1	0.0	0.0	0.0	0.0	9	1.004	-32.0	138.0	1	1.05	0.95				
	1620	1	0.0	0.0	0.0	0.0	9	0.998	-33.0	138.0	1	1.05	0.95				
	1621	1	34.5	-0.9000000000000001	0.0	0.0	9	0.989	-33.0	138.0	1	1.05	0.95				
	1622	1	0.0	0.0	0.0	0.0	9	0.986	-29.999999999999996	138.0	1	1.05	0.95				
	1623	1	0.0	0.0	0.0	0.0	9	0.986	-29.999999999999996	138.0	1	1.05	0.95				
	1624	1	42.6	18.1	0.0	0.0	9	0.987	-29.999999999999996	138.0	1	1.05	0.95				
	1625	1	68.9	11.3	0.0	0.0	9	0.998	-33.0	138.0	1	1.05	0.95				
	1626	1	40.1	17.0	0.0	0.0	9	0.996	-33.0	138.0	1	1.05	0.95				
	1627	1	59.5	12.8	0.0	0.0	9	0.984	-31.0	138.0	1	1.05	0.95				
	1628	1	41.4	-13.100000000000001	0.0	0.0	9	1.01	-31.0	138.0	1	1.05	0.95				
	1629	1	88.1	18.9	0.0	0.0	9	0.979	-32.0	138.0	1	1.05	0.95				
	1630	1	83.9	21.0	0.0	0.0	9	0.975	-33.0	138.0	1	1.05	0.95				
	1631	1	78.7	3.0	0.0	0.0	9	0.978	-33.0	138.0	1	1.05	0.95				
	1632	1	70.9	40.1	0.0	0.0	9	0.975	-34.0	138.0	1	1.05	0.95				
	1633	1	81.2	39.0	0.0	0.0	9	0.96	-32.0	138.0	1	1.05	0.95				
	1634	1	19.2	8.2	0.0	0.0	9	0.959	-32.0	138.0	1	1.05	0.95				
	1635	1	79.5	7.7	0.0	0.0	9	0.993	-34.0	138.0	1	1.05	0.95				
	1636	1	58.4	20.8	0.0	0.0	9	0.981	-34.0	138.0	1	1.05	0.95				
	1637	1	113.7	58.5	0.0	0.0	9	1.001	-33.0	138.0	1	1.05	0.95				
	1638	1	63.6	29.2	0.0	0.0	9	0.989	-33.0	138.0	1	1.05	0.95				
	1639	1	89.8	39.6	0.0	0.0	9	0.979	-35.0	138.0	1	1.05	0.95				
	1640	1	74.9	50.9	0.0	0.0	9	0.997	-33.0	138.0	1	1.05	0.95				
	1641	1	56.60000000000001	23.8	0.0	0.0	9	0.995	-33.0	138.0	1	1.05	0.95				
	1642	1	37.6	6.4	0.0	0.0	9	1.008	-29.999999999999996	138.0	1	1.05	0.95				
	1643	1	63.3	27.200000000000003	0.0	0.0	9	1.007	-29.999999999999996	138.0	1	1.05	0.95				
	1644	1	0.0	0.0	0.0	0.0	9	0.994	-33.0	138.0	1	1.05	0.95				
	1645	1	88.2	23.1	0.0	0.0	9	0.99	-34.0	138.0	1	1.05	0.95				
	1646	1	0.0	0.0	0.0	0.0	9	0.998	-33.0	138.0	1	1.05	0.95				
	1647	1	81.2	18.2	0.0	0.0	9	0.989	-34.0	138.0	1	1.05	0.95				
	1648	1	50.6	14.899999999999999	0.0	0.0	9	1.002	-32.0	138.0	1	1.05	0.95				
	1649	1	46.5	12.4	0.0	0.0	9	1.01	-29.999999999999996	138.0	1	1.05	0.95				
	1650	1	71.0	24.4	0.0	0.0	9	1.008	-31.0	138.0	1	1.05	0.95				
	1651	1	0.0	0.0	0.0	0.0	9	1.01	-31.0	138.0	1	1.05	0.95				
	1652	1	0.0	0.0	0.0	0.0	9	1.01	-31.0	138.0	1	1.05	0.95				
	1653	1	41.2	19.1	0.0	0.0	9	1.009	-29.999999999999996	138.0	1	1.05	0.95				
	1654	1	29.299999999999997	7.6	0.0	0.0	9	0.974	-32.0	138.0	1	1.05	0.95				
	1655	1	65.1	19.1	0.0	0.0	9	1.009	-29.999999999999996	138.0	1	1.05	0.95				
	1656	1	0.0	0.0	0.0	0.0	9	1.006	-31.0	138.0	1	1.05	0.95				
	1657	1	0.0	0.0	0.0	0.0	9	1.006	-31.0	138.0	1	1.05	0.95				
	1658	1	57.10000000000001	6.2	0.0	0.0	9	1.006	-31.0	138.0	1	1.05	0.95				
	1659	1	65.9	15.0	0.0	0.0	9	1.006	-32.0	138.0	1	1.05	0.95				
	1660	1	70.2	11.9	0.0	0.0	9	1.006	-31.0	138.0	1	1.05	0.95				
	1661	1	36.8	9.4	0.0	0.0	9	1.006	-31.0	138.0	1	1.05	0.95				
	1662	1	48.3	10.8	0.0	0.0	9	1.006	-32.0	138.0	1	1.05	0.95				
	1663	1	21.6	-1.8000000000000003	0.0	0.0	9	1.006	-32.0	138.0	1	1.05	0.95				
	1664	1	0.9000000000000001	0.4	0.0	0.0	9	1.042	-32.0	138.0	1	1.05	0.95				
	1665	1	0.0	0.0	0.0	0.0	9	1.01	-31.0	138.0	1	1.05	0.95				
	1666	1	0.0	0.0	0.0	0.0	9	0.997	-33.0	138.0	1	1.05	0.95				
	1667	1	1.0	0.4	0.0	0.0	9	0.997	-33.0	138.0	1	1.05	0.95				
	1668	1	19.9	3.4000000000000004	0.0	0.0	9	1.014	-35.0	138.0	1	1.05	0.95				
	1669	1	82.6	65.0	0.0	0.0	9	0.981	-36.0	138.0	1	1.05	0.95				
	1670	1	18.2	7.7	0.0	0.0	9	1.01	-29.999999999999996	138.0	1	1.05	0.95				
	1671	1	9.1	3.9	0.0	0.0	9	0.986	-31.0	138.0	1	1.05	0.95				
	1672	1	18.2	7.7	0.0	0.0	9	0.982	-34.0	138.0	1	1.05	0.95				
	1673	1	320.0	135.9	0.0	0.0	9	0.975	-33.0	138.0	1	1.05	0.95				
	1674	1	11.1	4.7	0.0	0.0	9	0.987	-33.0	138.0	1	1.05	0.95				
	1675	1	10.4	4.4	0.0	0.0	9	0.983	-31.0	138.0	1	1.05	0.95				
	1676	1	37.5	15.9	0.0	0.0	9	0.995	-33.0	138.0	1	1.05	0.95				
	1677	1	11.5	4.9	0.0	0.0	9	0.983	-31.0	138.0	1	1.05	0.95				
	1678	1	54.400000000000006	28.800000000000004	0.0	0.0	9	0.992	-34.0	138.0	1	1.05	0.95				
	1679	1	79.9	60.5	0.0	0.0	9	1.006	-34.0	138.0	1	1.05	0.95				
	1680	1	18.6	7.9	0.0	0.0	9	1.003	-34.0	138.0	1	1.05	0.95				
	1681	1	53.5	25.7	0.0	0.0	9	1.001	-34.0	138.0	1	1.05	0.95				
	1682	1	69.3	34.0	0.0	0.0	9	1.001	-34.0	138.0	1	1.05	0.95				
	1683	1	22.6	6.9	0.0	0.0	9	1.006	-34.0	138.0	1	1.05	0.95				
	1684	1	48.9	-19.2	0.0	0.0	9	1.01	-31.0	138.0	1	1.05	0.95				
	1685	1	19.9	-5.8	0.0	0.0	9	1.01	-31.0	138.0	1	1.05	0.95				
	1686	1	80.4	13.600000000000001	0.0	0.0	9	1.01	-31.0	138.0	1	1.05	0.95				
	1688	1	9.0	3.8	0.0	0.0	9	1.006	-31.0	138.0	1	1.05	0.95				
	1689	1	9.0	3.8	0.0	0.0	9	1.01	-31.0	138.0	1	1.05	0.95				
	1690	1	23.9	-9.2	0.0	0.0	9	1.01	-31.0	138.0	1	1.05	0.95				
	1691	1	50.2	15.1	0.0	0.0	9	1.009	-31.0	138.0	1	1.05	0.95				
	1692	1	48.8	13.900000000000002	0.0	0.0	9	1.008	-34.0	138.0	1	1.05	0.95				
	1693	1	65.6	22.4	0.0	0.0	9	1.002	-34.0	138.0	1	1.05	0.95				
	1694	1	16.7	7.1	0.0	0.0	9	0.965	-32.0	138.0	1	1.05	0.95				
	1695	1	88.1	41.4	0.0	0.0	9	0.995	-34.0	138.0	1	1.05	0.95				
	1696	1	66.5	28.199999999999996	0.0	0.0	9	0.965	-32.0	138.0	1	1.05	0.95				
	1697	1	44.2	10.9	0.0	0.0	9	1.008	-31.0	138.0	1	1.05	0.95				
	1699	1	0.0	0.0	0.0	0.0	9	0.984	-33.0	138.0	1	1.05	0.95				
	1700	1	-8.5	0.0	0.0	0.0	10	0.997	-38.0	13.8	1	1.05	0.95				
	1701	1	-4.7	0.0	0.0	0.0	10	0.999	-39.0	13.8	1	1.05	0.95				
	1702	1	-6.0	0.0	0.0	0.0	10	0.999	-39.0	13.8	1	1.05	0.95				
	1703	1	-1.2	0.0	0.0	0.0	10	0.971	-37.0	13.8	1	1.05	0.95				
	1704	1	-7.8	0.0	0.0	0.0	10	0.97	-36.0	13.2	1	1.05	0.95				
	1705	2	47.3	23.6	0.0	9.7	10	0.983	-51.0	69.0	1	1.05	0.95				
	1706	1	0.0	0.0	0.0	4.8	10	1.008	-32.0	138.0	1	1.05	0.95				
	1707	1	11.4	3.3000000000000003	0.0	0.0	10	0.999	-42.0	69.0	1	1.05	0.95				
	1708	1	0.9000000000000001	0.4	0.0	0.0	10	1.0	-42.0	69.0	1	1.05	0.95				
	1709	1	20.3	8.4	0.0	0.0	10	1.0	-42.0	69.0	1	1.05	0.95				
	1710	1	0.0	0.0	0.0	0.0	10	1.002	-47.0	69.0	1	1.05	0.95				
	1711	2	0.0	0.0	0.0	0.0	41	1.003	-40.0	13.8	1	1.05	0.95				
	1712	1	12.0	4.9	0.0	0.0	10	1.008	-42.0	69.0	1	1.05	0.95				
	1713	1	24.9	10.1	0.0	0.0	10	1.001	-42.0	69.0	1	1.05	0.95				
	1715	1	47.9	16.5	0.0	28.799999999999997	10	1.019	-42.0	69.0	1	1.05	0.95				
	1717	1	0.0	0.0	0.0	0.0	10	0.999	-37.0	138.0	1	1.05	0.95				
	1718	1	62.5	25.8	0.0	16.4	10	1.044	-41.0	69.0	1	1.05	0.95				
	1719	1	23.0	8.7	0.0	0.0	10	0.994	-43.0	69.0	1	1.05	0.95				
	1720	1	0.0	0.0	0.0	0.0	10	1.01	-43.0	69.0	1	1.05	0.95				
	1721	1	0.1	0.0	0.0	0.0	10	0.997	-43.0	69.0	1	1.05	0.95				
	1722	1	0.0	0.0	0.0	0.0	10	1.004	-46.0	69.0	1	1.05	0.95				
	1723	1	26.1	9.6	0.0	20.5	10	0.988	-44.0	69.0	1	1.05	0.95				
	1724	1	0.0	0.0	0.0	0.0	10	0.976	-45.0	69.0	1	1.05	0.95				
	1725	1	46.0	24.9	0.0	16.8	10	0.972	-46.0	69.0	1	1.05	0.95				
	1726	1	0.0	0.0	0.0	0.0	10	0.973	-45.0	69.0	1	1.05	0.95				
	1727	1	11.2	6.9	0.0	0.0	10	0.968	-45.0	69.0	1	1.05	0.95				
	1728	1	0.0	0.0	0.0	4.1	1	0.986	-47.0	138.0	1	1.05	0.95				
	1729	1	0.0	0.0	0.0	4.8	10	1.005	-32.0	138.0	1	1.05	0.95				
	1730	1	81.7	48.3	0.0	50.5	10	0.963	-43.0	138.0	1	1.05	0.95				
	1731	1	62.2	40.2	0.0	7.8	10	0.962	-43.0	138.0	1	1.05	0.95				
	1732	1	52.7	27.399999999999995	0.0	11.7	10	0.966	-43.0	138.0	1	1.05	0.95				
	1733	1	65.9	54.2	0.0	19.5	10	0.961	-44.0	138.0	1	1.05	0.95				
	1734	1	71.2	38.4	0.0	25.6	10	0.962	-44.0	138.0	1	1.05	0.95				
	1735	1	70.0	30.3	0.0	11.7	10	0.963	-45.0	138.0	1	1.05	0.95				
	1736	1	148.8	68.7	0.0	25.900000000000002	10	1.03	-41.0	138.0	1	1.05	0.95				
	1737	1	162.2	87.1	0.0	11.7	10	0.967	-45.0	138.0	1	1.05	0.95				
	1738	1	49.5	21.1	0.0	11.7	10	0.966	-45.0	138.0	1	1.05	0.95				
	1739	1	25.2	13.600000000000001	0.0	3.9	10	0.987	-44.0	138.0	1	1.05	0.95				
	1740	1	55.89999999999999	32.8	0.0	8.2	10	1.004	-34.0	138.0	1	1.05	0.95				
	1741	1	0.0	0.0	0.0	0.0	10	1.002	-32.0	138.0	1	1.05	0.95				
	1742	1	35.1	16.8	0.0	2.0	10	0.998	-37.0	138.0	1	1.05	0.95				
	1743	1	32.7	17.8	0.0	4.1	10	0.989	-35.0	138.0	1	1.05	0.95				
	1744	1	38.8	20.8	0.0	4.1	10	0.994	-34.0	138.0	1	1.05	0.95				
	1745	1	416.5	188.5	0.0	126.49999999999999	10	0.992	-46.0	138.0	1	1.05	0.95				
	1746	1	28.499999999999996	12.1	0.0	0.0	10	0.983	-35.0	138.0	1	1.05	0.95				
	1747	1	20.9	8.9	0.0	0.0	10	0.982	-35.0	138.0	1	1.05	0.95				
	1748	1	18.0	7.6	0.0	0.0	10	0.992	-35.0	138.0	1	1.05	0.95				
	1749	2	0.0	0.0	0.0	0.0	10	0.991	-48.00000000000001	992.0	1	1.05	0.95				
	1750	1	42.9	23.1999999996	0.0	4.5	10	0.973	-40.0	69.0	1	1.05	0.95				
	1751	1	0.0	0.0	0.0	0.0	10	0.999	-44.0	138.0	1	1.05	0.95				
	1752	1	0.0	0.0	0.0	0.0	10	0.965	-45.0	138.0	1	1.05	0.95				
	1753	1	0.0	0.0	0.0	0.0	10	1.005	-47.0	69.0	1	1.05	0.95				
	1754	1	55.39999999999999	25.2	0.0	3.9	10	0.981	-42.0	138.0	1	1.05	0.95				
	1755	1	0.0	0.0	0.0	0.0	10	0.997	-40.0	138.0	1	1.05	0.95				
	1756	4	0.0	0.0	0.0	0.0	10	1.021	-77.0	69.0	1	1.05	0.95				
	1757	1	14.6	6.2	0.0	0.0	10	1.011	-42.0	138.0	1	1.05	0.95				
	1758	1	10.9	4.6	0.0	0.0	10	1.012	-42.0	138.0	1	1.05	0.95				
	1759	1	39.6	18.1	0.0	0.0	10	1.02	-45.0	138.0	1	1.05	0.95				
	1760	1	0.0	0.0	0.0	0.0	10	1.021	-45.0	138.0	1	1.05	0.95				
	1761	1	63.4	22.8	0.0	1.2	10	0.991	-48.00000000000001	992.0	1	1.05	0.95				
	1762	1	59.8	31.900000000000002	0.0	6.0	10	1.015	-45.0	138.0	1	1.05	0.95				
	1763	1	29.799999999999997	7.6	0.0	1.5	10	0.973	-48.00000000000001	69.0	1	1.05	0.95				
	1764	1	0.0	0.0	0.0	0.0	10	0.999	-47.0	69.0	1	1.05	0.95				
	1765	1	0.0	0.0	0.0	0.0	10	0.967	-48.00000000000001	138.0	1	1.05	0.95				
	1766	1	62.8	38.7	0.0	23.0	10	1.016	-50.0	69.0	1	1.05	0.95				
	1767	2	0.0	0.0	0.0	0.0	41	0.996	-33.0	13.8	1	1.05	0.95				
	1768	1	0.0	0.0	0.0	0.0	10	0.992	-37.0	69.0	1	1.05	0.95				
	1769	1	0.0	0.0	0.0	0.0	10	0.985	-38.0	69.0	1	1.05	0.95				
	1770	1	29.5	17.3	0.0	0.0	10	0.983	-29.999999999999996	138.0	1	1.05	0.95				
	1771	1	24.1	7.1	0.0	0.0	10	0.998	-27.0	138.0	1	1.05	0.95				
	1772	1	34.2	1.1	0.0	1.0	10	1.004	-24.000000000000004	138.0	1	1.05	0.95				
	1773	1	38.4	14.6	0.0	0.0	10	0.988	-27.0	138.0	1	1.05	0.95				
	1774	2	0.0	0.0	0.0	0.0	10	1.011	-34.0	69.0	1	1.05	0.95				
	1775	1	0.0	0.0	0.0	0.0	10	1.005	-32.0	138.0	1	1.05	0.95				
	1776	1	31.4	26.1	0.0	2.0	10	0.996	-37.0	138.0	1	1.05	0.95				
	1777	1	0.0	0.0	0.0	0.0	10	1.005	-32.0	138.0	1	1.05	0.95				
	1778	1	0.0	0.0	0.0	0.0	10	1.004	-46.0	69.0	1	1.05	0.95				
	1779	1	0.0	0.0	0.0	0.0	10	1.018	-45.0	69.0	1	1.05	0.95				
	1780	1	109.7	22.0	0.0	9.6	10	1.002	-32.0	138.0	1	1.05	0.95				
	1781	1	0.0	0.0	0.0	0.0	41	0.989	-37.0	345.0	1	1.05	0.95				
	1782	1	0.0	0.0	0.0	0.0	41	0.976	-39.0	991.0	1	1.9	0.4				
	1783	1	0.0	0.0	0.0	0.0	43	0.976	-39.0	13.8	1	1.05	0.95				
	1784	1	0.0	0.0	0.0	0.0	41	0.976	-39.0	991.0	1	1.9	0.4				
	1785	1	0.0	0.0	0.0	0.0	43	0.976	-39.0	13.8	1	1.05	0.95				
	1786	1	0.0	0.0	0.0	0.0	41	0.976	-39.0	991.0	1	1.9	0.4				
	1787	1	0.0	0.0	0.0	0.0	43	0.976	-39.0	13.8	1	1.05	0.95				
	1788	1	0.0	0.0	0.0	0.0	10	1.007	-32.0	138.0	1	1.05	0.95				
	1789	1	8.1	6.09999997	0.0	1.5	10	0.995	-51.0	69.0	1	1.05	0.95				
	1790	1	28.199999999999996	14.400000000000002	0.0	3.9	10	0.987	-44.0	138.0	1	1.05	0.95				
	1791	2	0.0	0.0	0.0	0.0	10	1.005	-48.00000000000001	992.0	1	1.05	0.95				
	1792	1	53.900000000000006	23.4	0.0	0.0	10	0.971	-48.00000000000001	138.0	1	1.05	0.95				
	1793	1	26.0	16.5	0.0	4.1	10	0.977	-48.00000000000001	138.0	1	1.05	0.95				
	1794	1	8.0	3.4000000000000004	0.0	0.0	10	1.029	-41.0	138.0	1	1.05	0.95				
	1795	1	0.0	0.0	0.0	0.0	10	1.002	-32.0	138.0	1	1.05	0.95				
	1796	1	0.0	0.0	0.0	0.0	10	1.03	-41.0	138.0	1	1.05	0.95				
	1797	1	0.0	0.0	0.0	0.0	10	1.007	-32.0	138.0	1	1.05	0.95				
	1798	2	0.0	0.0	0.0	0.0	10	1.022	-32.0	69.0	1	1.05	0.95				
	1800	1	66.5	23.5	0.0	16.2	26	0.893	-13.0	13.8	1	1.05	0.95				
	1801	1	23.2	7.200000000000001	0.0	0.0	26	0.929	-14.999999999999998	13.8	1	1.05	0.95				
	1802	1	32.2	14.000000000000002	0.0	3.6000000000000005	26	0.975	-10.0	13.8	1	1.05	0.95				
	1803	1	0.0	0.0	0.0	0.0	26	1.021	-12.000000000000002	69.0	1	1.05	0.95				
	1804	1	43.6	10.8	0.0	7.200000000000001	26	1.017	-11.0	13.8	1	1.05	0.95				
	1805	1	24.7	9.2	0.0	0.0	26	0.95	-14.0	13.8	1	1.05	0.95				
	1806	1	27.9	11.4	0.0	0.0	26	0.953	-18.0	13.8	1	1.05	0.95				
	1807	1	7.8	-0.7	0.0	0.0	26	0.996	7.190000000000001	13.8	1	1.05	0.95				
	1808	1	14.2	3.3000000000000003	0.0	1.8000000000000003	26	0.962	-20.0	13.8	1	1.05	0.95				
	1809	1	15.9	-2.4	0.0	3.6000000000000005	26	1.004	-14.0	13.8	1	1.05	0.95				
	1810	1	14.3	0.6	0.0	0.0	26	0.973	6.17	13.8	1	1.05	0.95				
	1811	1	22.5	5.8	0.0	0.0	26	0.957	5.02	13.8	1	1.05	0.95				
	1812	1	12.6	5.4	0.0	0.0	26	0.945	4.68	13.8	1	1.05	0.95				
	1813	1	13.3	-1.1	0.0	0.0	26	0.991	6.89	34.5	1	1.05	0.95				
	1814	1	45.1	16.5	0.0	7.200000000000001	26	0.945	-13.0	13.8	1	1.05	0.95				
	1815	1	70.1	30.2	0.0	12.6	26	0.968	-11.0	13.8	1	1.05	0.95				
	1816	1	55.89999999999999	18.0	0.0	5.4	26	0.983	-14.999999999999998	13.8	1	1.05	0.95				
	1818	1	57.2	10.0	0.0	10.8	26	1.002	-19.0	13.8	1	1.05	0.95				
	1819	1	1.0	0.0	0.0	0.0	26	0.989	-16.0	69.0	1	1.05	0.95				
	1820	1	51.4	18.9	0.0	5.4	26	0.955	-19.0	13.8	1	1.05	0.95				
	1821	1	14.3	-1.9	0.0	3.6000000000000005	26	1.043	-14.999999999999998	13.8	1	1.05	0.95				
	1822	1	4.3	2.9	0.0	0.0	26	0.952	-14.999999999999998	13.8	1	1.05	0.95				
	1823	1	15.0	-1.8000000000000003	0.0	0.0	26	1.0	-10.0	138.0	1	1.05	0.95				
	1824	1	4.0	1.3	0.0	0.0	26	1.025	-12.000000000000002	13.8	1	1.05	0.95				
	1825	1	2.6	0.9000000000000001	0.0	0.0	26	1.019	-13.0	69.0	1	1.05	0.95				
	1826	1	24.7	8.2	0.0	5.4	26	0.993	-17.0	13.8	1	1.05	0.95				
	1827	1	18.2	6.0	0.0	0.0	26	0.962	-14.0	34.5	1	1.05	0.95				
	1828	1	26.899999999999995	0.1	0.0	7.200000000000001	26	1.011	-29.000000000000004	13.8	1	1.05	0.95				
	1829	1	12.9	1.7000000000000002	0.0	0.0	26	0.987	-17.0	13.8	1	1.05	0.95				
	1830	1	14.000000000000002	3.8	0.0	0.0	26	0.948	-17.0	13.8	1	1.05	0.95				
	1831	1	17.4	7.1	0.0	0.0	26	0.965	-3.1	13.8	1	1.05	0.95				
	1832	1	0.0	0.0	0.0	0.0	26	0.987	-7.2	991.0	1	1.9	0.4				
	1833	1	9.1	-1.7000000000000002	0.0	1.8000000000000003	26	1.014	-11.0	13.8	1	1.05	0.95				
	1834	1	9.3	3.8	0.0	1.8000000000000003	26	0.982	-8.5	13.8	1	1.05	0.95				
	1835	1	10.3	2.2	0.0	0.0	26	1.03	-4.5	69.0	1	1.05	0.95				
	1836	1	0.0	0.0	0.0	0.0	26	1.025	-4.7	991.0	1	1.9	0.4				
	1837	1	0.0	0.0	0.0	0.0	26	1.025	-4.7	13.8	1	1.05	0.95				
	1838	1	5.9	-0.6	0.0	0.0	26	0.996	-16.0	69.0	1	1.05	0.95				
	1839	1	1.9	0.8	0.0	0.0	26	1.008	-14.0	69.0	1	1.05	0.95				
	1840	1	1.2	0.1	0.0	0.0	26	0.961	-14.999999999999998	34.5	1	1.05	0.95				
	1841	1	3.7000000000000006	2.0	0.0	0.0	26	0.993	-14.0	69.0	1	1.05	0.95				
	1842	1	9.5	4.9	0.0	0.9000000000000001	26	0.972	-14.999999999999998	69.0	1	1.05	0.95				
	1843	1	6.0	-1.4	0.0	0.0	26	1.002	-0.5	138.0	1	1.05	0.95				
	1844	1	5.2	2.6	0.0	0.0	26	0.98	-6.6	69.0	1	1.05	0.95				
	1845	1	6.5	2.6	0.0	1.6641	26	0.971	-7.2	69.0	1	1.05	0.95				
	1846	1	11.8	0.8	0.0	0.0	26	0.999	-16.0	69.0	1	1.05	0.95				
	1847	1	0.0	0.0	0.0	0.0	26	0.958	-13.0	138.0	1	1.05	0.95				
	1848	1	30.8	12.8	0.0	9.0	26	0.971	-23.0	13.8	1	1.05	0.95				
	1849	1	8.3	1.4	0.0	0.0	26	1.007	-0.2	34.5	1	1.05	0.95				
	1850	1	10.8	1.1	0.0	3.6000000000000005	26	0.946	-22.0	69.0	1	1.05	0.9				
	1851	1	24.6	8.0	0.0	0.0	26	0.913	-21.0	13.8	1	1.05	0.95				
	1852	1	8.0	-0.9000000000000001	0.0	0.0	26	0.987	-7.2	34.5	1	1.05	0.95				
	1853	1	0.0	0.0	0.0	0.0	26	1.006	12.1	138.0	1	1.05	0.95				
	1854	1	0.0	0.0	0.0	0.0	26	0.988	9.46	138.0	1	1.05	0.95				
	1855	1	0.0	0.0	0.0	0.0	26	0.975	7.85	138.0	1	1.05	0.95				
	1856	1	0.0	0.0	0.0	0.0	26	0.979	7.790000000000001	138.0	1	1.05	0.95				
	1857	1	0.0	0.0	0.0	-10.0	26	0.999	9.96	138.0	1	1.05	0.95				
	1858	1	0.0	0.0	0.0	0.0	26	1.008	11.4	138.0	1	1.05	0.95				
	1859	2	0.0	0.0	0.0	-5.0	26	0.995	8.85	138.0	1	1.05	0.95				
	1860	1	-1.5999999999999996	1.9	0.0	0.0	26	0.997	14.3	34.5	1	1.05	0.95				
	1861	1	9.9	4.6	0.0	0.0	26	0.982	-13.0	13.8	1	1.05	0.95				
	1862	1	5.9	-1.0	0.0	0.0	26	1.024	-9.4	34.5	1	1.05	0.95				
	1863	2	0.0	0.0	0.0	-5.0	126	0.996	11.300000000000002	138.0	1	1.05	0.95				
	1864	1	0.0	0.0	0.0	0.0	20	1.001	12.6	138.0	1	1.05	0.95				
	1865	2	0.0	0.0	0.0	0.0	126	1.013	12.000000000000002	138.0	1	1.05	0.95				
	1866	2	0.0	0.0	0.0	0.0	20	1.006	18.0	13.8	1	1.05	0.95				
	1867	2	0.0	0.0	0.0	-5.0	126	0.998	10.1	138.0	1	1.05	0.95				
	1869	2	1.8000000000000003	0.9000000000000001	0.0	0.0	126	1.0	-2.1	13.8	1	1.05	0.95				
	1870	2	0.0	0.0	0.0	0.0	126	1.006	13.0	138.0	1	1.05	0.95				
	1871	2	0.0	0.0	0.0	0.0	126	1.009	11.5	138.0	1	1.05	0.95				
	1872	1	0.0	0.0	0.0	0.0	126	1.022	-9.8	138.0	1	1.05	0.95				
	1873	2	2.0	1.0	0.0	0.0	126	1.021	-10.0	13.8	1	1.05	0.95				
	1874	2	0.5	0.2	0.0	0.0	126	1.005	-17.0	13.8	1	1.05	0.95				
	1875	2	4.0	1.9	0.0	0.0	126	1.023	-10.0	13.8	1	1.05	0.95				
	1876	1	0.0	0.0	0.0	0.0	126	1.022	-9.7	138.0	1	1.05	0.95				
	1878	1	0.0	0.0	0.0	0.0	126	0.966	-14.999999999999998	138.0	1	1.05	0.95				
	1879	2	0.4	0.2	0.0	0.0	126	1.024	-9.8	13.8	1	1.05	0.95				
	1880	1	0.0	0.0	0.0	0.0	26	0.958	-14.999999999999998	138.0	1	1.05	0.95				
	1881	1	7.7	3.3000000000000003	0.0	0.0	26	0.995	-13.0	138.0	1	1.05	0.95				
	1882	1	0.0	0.0	0.0	0.0	26	0.967	-14.999999999999998	138.0	1	1.05	0.95				
	1883	1	0.0	0.0	0.0	0.0	26	1.009	-9.200000000000001	138.0	1	1.05	0.95				
	1884	1	0.0	0.0	0.0	0.0	26	0.972	-16.0	138.0	1	1.05	0.95				
	1886	1	0.0	0.0	0.0	0.0	26	0.985	-14.0	138.0	1	1.05	0.95				
	1887	1	0.0	0.0	0.0	0.0	26	0.981	-13.0	138.0	1	1.05	0.95				
	1888	2	2.0	1.0	0.0	0.0	126	0.967	-14.999999999999998	13.8	1	1.05	0.95				
	1889	1	0.0	0.0	0.0	18.53	67	0.995	-4.2	230.0	1	1.05	0.95				
	1890	1	5.8	2.5	0.0	30.0	26	1.004	-6.3	138.0	1	1.05	0.95				
	1891	1	6.1	2.6	0.0	0.0	26	0.996	-6.7	138.0	1	1.05	0.95				
	1892	1	0.0	0.0	0.0	0.0	26	0.989	-6.8	138.0	1	1.05	0.95				
	1893	1	0.0	0.0	0.0	0.0	26	1.009	-7.9	138.0	1	1.05	0.95				
	1894	1	0.0	0.0	0.0	0.0	126	1.021	-9.9	138.0	1	1.05	0.95				
	1895	1	3.7000000000000006	1.2	0.0	0.0	26	1.016	-25.0	138.0	1	1.05	0.95				
	1896	1	5.0	-0.2	0.0	0.0	26	1.012	-24.000000000000004	138.0	1	1.05	0.95				
	1897	2	0.0	0.0	0.0	0.0	126	1.021	-3.7000000000000006	13.8	1	1.05	0.95				
	1898	1	0.0	0.0	0.0	0.0	67	1.013	6.84	230.0	1	1.05	0.95				
	1899	1	0.0	0.0	0.0	0.0	67	0.983	8.45	138.0	1	1.05	0.95				
	1902	1	0.0	0.0	0.0	0.0	6	1.009	5.38	69.0	1	1.05	0.95				
	1903	1	0.0	0.0	0.0	0.0	6	1.013	15.1	138.0	1	1.05	0.95				
	1904	1	0.0	0.0	0.0	0.0	6	1.023	5.89	138.0	1	1.05	0.95				
	1905	1	0.0	0.0	0.0	0.0	6	1.006	14.900000000000002	138.0	1	1.05	0.95				
	1907	1	0.0	0.0	0.0	0.0	6	1.006	14.7	138.0	1	1.05	0.95				
	1912	1	0.0	0.0	0.0	0.0	6	1.015	14.3	138.0	1	1.05	0.95				
	1914	1	0.0	0.0	0.0	0.0	6	1.008	12.4	138.0	1	1.05	0.95				
	1916	1	0.0	0.0	0.0	0.0	30	1.006	5.17	69.0	1	1.05	0.95				
	1923	1	0.0	0.0	0.0	0.0	6	1.0	-3.0000000000000004	138.0	1	1.05	0.95				
	1924	1	0.0	0.0	0.0	0.0	30	1.001	4.97	69.0	1	1.05	0.95				
	1927	1	0.0	0.0	0.0	0.0	30	1.001	4.94	69.0	1	1.05	0.95				
	1928	1	0.0	0.0	0.0	0.0	6	1.031	3.6	69.0	1	1.05	0.95				
	1929	1	0.0	0.0	0.0	0.0	6	1.019	-29.999999999999996	69.0	1	1.05	0.95				
	1930	1	0.0	0.0	0.0	0.0	6	1.026	-23.0	69.0	1	1.05	0.95				
	1935	1	0.0	0.0	0.0	0.0	6	1.028	-23.0	69.0	1	1.05	0.95				
	1938	1	0.0	0.0	0.0	0.0	6	1.006	12.1	138.0	1	1.05	0.95				
	1940	1	0.0	0.0	0.0	0.0	6	1.018	14.999999999999998	138.0	1	1.05	0.95				
	1944	1	0.0	0.0	0.0	0.0	6	1.005	14.7	138.0	1	1.05	0.95				
	1945	1	0.0	0.0	0.0	0.0	6	1.006	14.800000000000002	138.0	1	1.05	0.95				
	1952	1	0.0	0.0	0.0	0.0	6	1.024	-2.9	69.0	1	1.05	0.95				
	1957	1	0.0	0.0	0.0	0.0	6	1.011	-19.0	138.0	1	1.05	0.95				
	1967	1	0.0	0.0	0.0	0.0	6	0.991	-26.0	138.0	1	1.05	0.95				
	1968	1	0.0	0.0	0.0	0.0	6	0.993	-19.0	138.0	1	1.05	0.95				
	1987	1	0.0	0.0	0.0	0.0	6	1.0	-12.000000000000002	138.0	1	1.05	0.95				
	1991	1	0.0	0.0	0.0	0.0	6	1.005	5.42	138.0	1	1.05	0.95				
	2018	1	0.0	0.0	0.0	0.0	6	1.005	-24.000000000000004	138.0	1	1.05	0.95				
	2031	2	0.0	0.0	0.0	0.0	71	1.013	-0.73	992.0	1	1.05	0.95				
	2034	1	4.8	1.9	0.0	0.0	42	1.005	-25.0	138.0	1	1.05	0.95				
	2035	1	0.0	0.0	0.0	0.0	4	1.02	-20.0	230.0	1	1.05	0.95				
	2037	1	0.0	0.0	0.0	100.0	6	1.017	-23.0	138.0	1	1.05	0.95				
	2038	1	0.0	0.0	0.0	0.0	6	1.0	-12.000000000000002	138.0	1	1.05	0.95				
	2039	1	0.0	0.0	0.0	0.0	6	1.007	-12.000000000000002	138.0	1	1.05	0.95				
	2040	1	0.0	0.0	0.0	0.0	6	1.022	-18.0	88.0	1	1.05	0.95				
	2046	1	0.0	0.0	0.0	0.0	6	1.006	-5.5	88.0	1	1.05	0.95				
	2048	1	0.0	0.0	0.0	0.0	6	1.01	-1.9	88.0	1	1.05	0.95				
	2050	2	0.4	0.1	0.0	0.0	32	1.008	-29.999999999999996	6.9	1	1.05	0.95				
	2051	2	0.0	0.0	0.0	0.0	23	1.001	-25.0	13.8	1	1.05	0.95				
	2053	1	8.5	3.5000000000000004	0.0	3.6000000000000005	24	0.995	-36.0	69.0	1	1.05	0.95				
	2055	1	0.7	0.3	0.0	0.0	24	0.989	-32.0	138.0	1	1.05	0.95				
	2056	1	6.5	2.6	0.0	0.0	24	0.99	-29.000000000000004	138.0	1	1.05	0.95				
	2058	1	0.0	0.0	0.0	0.0	32	1.0	-31.0	69.0	1	1.05	0.95				
	2059	1	0.0	0.0	0.0	0.0	24	1.008	-27.0	138.0	1	1.05	0.95				
	2060	1	0.0	0.0	0.0	0.0	23	0.998	-32.0	991.0	1	1.9	0.4				
	2061	1	0.0	0.0	0.0	0.0	32	0.966	-35.0	138.0	1	1.05	0.95				
	2062	1	0.0	0.0	0.0	0.0	23	0.998	-32.0	991.0	1	1.9	0.4				
	2063	1	0.0	0.0	0.0	0.0	32	0.999	-32.0	69.0	1	1.05	0.95				
	2064	1	0.0	0.0	0.0	0.0	23	0.998	-32.0	138.0	1	1.05	0.95				
	2065	1	14.6	2.3	0.0	0.0	32	0.998	-32.0	138.0	1	1.05	0.95				
	2067	1	0.0	0.0	0.0	0.0	31	1.007	-34.0	69.0	1	1.05	0.95				
	2068	1	30.4	10.8	0.0	0.0	32	0.996	-32.0	138.0	1	1.05	0.95				
	2069	1	70.1	29.299999999999997	0.0	19.2	32	0.969	-26.0	138.0	1	1.05	0.95				
	2070	1	45.5	19.9	0.0	0.0	24	0.997	-28.0	138.0	1	1.05	0.95				
	2071	1	57.49999999999999	24.3	0.0	3.6000000000000005	24	1.001	-28.0	138.0	1	1.05	0.95				
	2072	1	11.4	3.3000000000000003	0.0	0.0	24	0.971	-32.0	138.0	1	1.05	0.95				
	2073	1	11.1	4.5	0.0	1.8000000000000003	24	0.978	-31.0	138.0	1	1.05	0.95				
	2074	1	17.4	7.7	0.0	0.0	24	1.012	-28.0	138.0	1	1.05	0.95				
	2076	1	14.000000000000002	4.1	0.0	3.6000000000000005	31	1.005	-33.0	138.0	1	1.05	0.95				
	2077	1	0.0	0.0	0.0	0.0	31	1.017	-32.0	69.0	1	1.05	0.95				
	2078	1	0.0	0.0	0.0	0.0	20	1.02	-23.0	230.0	1	1.05	0.95				
	2079	1	18.3	5.8	0.0	1.8000000000000003	32	0.985	-22.0	69.0	1	1.05	0.95				
	2080	1	0.0	0.0	0.0	-87.0	39	1.002	-29.999999999999996	230.0	1	1.05	0.95				
	2081	1	117.5	46.499999994	0.0	12.6	31	1.0	-37.0	69.0	1	1.05	0.95				
	2082	1	20.0	8.5	0.0	0.0	32	1.008	-29.000000000000004	230.0	1	1.05	0.95				
	2083	1	26.6	5.5	0.0	0.0	31	1.011	-39.0	13.8	1	1.05	0.95				
	2084	1	4.4	1.9	0.0	0.0	31	1.013	-31.0	138.0	1	1.05	0.95				
	2085	2	0.0	0.0	0.0	0.0	39	1.002	-29.999999999999996	990.0	1	1.05	0.95				
	2087	1	163.4	64.6	0.0	43.8	31	1.0	-35.0	69.0	1	1.05	0.95				
	2088	1	93.4	32.2	0.0	18.0	31	1.002	-32.0	69.0	1	1.05	0.95				
	2089	1	0.0	0.0	0.0	0.0	23	1.017	-32.0	13.8	1	1.05	0.95				
	2090	1	51.800000000000004	20.0	0.0	3.6000000000000005	31	1.013	-32.0	138.0	1	1.05	0.95				
	2091	1	2.8	1.2	0.0	0.0	31	0.992	-32.0	69.0	1	1.05	0.95				
	2092	1	26.899999999999995	8.3	0.0	3.6000000000000005	32	1.005	-32.0	138.0	1	1.05	0.95				
	2093	1	0.0	0.0	0.0	0.0	23	1.017	-32.0	991.0	1	1.9	0.4				
	2094	1	30.3	9.3	0.0	3.6000000000000005	32	1.007	-31.0	138.0	1	1.05	0.95				
	2095	1	15.1	5.0	0.0	3.6000000000000005	32	1.08	-24.000000000000004	23.0	1	1.05	0.95				
	2096	1	12.0	5.1	0.0	0.0	66	1.0	-25.0	230.0	1	1.05	0.95				
	2098	1	0.0	0.0	0.0	0.0	31	0.992	-32.0	138.0	1	1.05	0.95				
	2099	1	35.1	10.8	0.0	7.200000000000001	31	1.013	-32.0	138.0	1	1.05	0.95				
	2100	2	45.4	22.7	0.0	0.0	7	0.98	-12.000000000000002	138.0	1	1.05	0.95				
	2101	2	11.1	4.9	0.0	0.0	7	1.01	-8.5	69.0	1	1.05	0.95				
	2102	2	0.0	0.0	0.0	0.0	7	1.019	-13.0	69.0	1	1.05	0.95				
	2103	2	0.0	0.0	0.0	0.0	7	1.012	-18.0	138.0	1	1.05	0.95				
	2104	2	18.2	7.7	0.0	0.0	7	0.993	-21.0	69.0	1	1.05	0.95				
	2105	2	2.6	1.2	0.0	0.0	7	1.002	1.5000000000000002	69.0	1	1.05	0.95				
	2106	1	12.7	5.5	0.0	0.0	7	1.009	-5.5	138.0	1	1.05	0.95				
	2107	1	63.1	22.4	0.0	0.0	7	1.017	-5.300000000000001	138.0	1	1.05	0.95				
	2108	1	23.8	10.2	0.0	0.0	7	0.993	-5.6	138.0	1	1.05	0.95				
	2110	1	21.2	10.4	0.0	0.0	7	1.013	-12.000000000000002	138.0	1	1.05	0.95				
	2111	1	7.6	3.3000000000000003	0.0	0.0	7	0.994	-9.1	69.0	1	1.05	0.95				
	2112	1	3.8	1.1	0.0	0.0	7	0.992	-12.000000000000002	69.0	1	1.05	0.95				
	2113	2	17.3	8.2	0.0	0.0	7	0.992	-13.0	138.0	1	1.05	0.95				
	2114	1	13.200000000000001	6.0	0.0	0.0	7	0.99	-14.0	69.0	1	1.05	0.95				
	2115	1	20.1	6.4	0.0	0.0	7	0.998	-6.000000000000001	138.0	1	1.05	0.95				
	2116	1	13.5	6.9	0.0	0.0	7	0.978	-8.1	69.0	1	1.05	0.95				
	2117	1	18.2	5.6	0.0	0.0	7	0.999	-5.6	138.0	1	1.05	0.95				
	2118	1	9.2	1.6	0.0	0.0	7	0.983	-11.0	138.0	1	1.05	0.95				
	2119	1	7.6	4.3	0.0	0.0	7	1.009	-7.400000000000001	138.0	1	1.05	0.95				
	2120	1	0.0	0.0	0.0	0.0	7	1.004	-5.5	138.0	1	1.05	0.95				
	2121	1	11.9	4.7	0.0	0.0	7	0.986	-12.000000000000002	138.0	1	1.05	0.95				
	2122	1	47.7	22.0	0.0	0.0	7	1.017	-16.0	138.0	1	1.05	0.95				
	2123	1	6.4	2.2	0.0	0.0	7	0.988	-14.999999999999998	69.0	1	1.05	0.95				
	2124	1	19.3	5.6	0.0	0.0	7	1.006	-3.7000000000000006	138.0	1	1.05	0.95				
	2125	1	52.300000000000004	21.2	0.0	0.0	7	0.984	-11.0	138.0	1	1.05	0.95				
	2126	1	0.0	0.0	0.0	0.0	7	1.0	-14.0	69.0	1	1.05	0.95				
	2127	1	16.8	6.6000000000000005	0.0	0.0	7	1.001	-19.0	138.0	1	1.05	0.95				
	2128	1	13.4	5.8	0.0	60.0	7	1.008	-4.3	138.0	1	1.05	0.95				
	2129	1	7.000000000000001	3.1	0.0	0.0	7	1.012	-7.0	69.0	1	1.05	0.95				
	2130	1	12.7	5.3	0.0	15.0	7	1.008	1.28	138.0	1	1.05	0.95				
	2131	1	0.0	0.0	0.0	20.0	7	1.025	-0.76	69.0	1	1.05	0.95				
	2132	1	30.599999999999998	13.5	0.0	0.0	7	1.022	-4.7	138.0	1	1.05	0.95				
	2133	1	30.3	11.6	0.0	0.0	7	0.985	-12.000000000000002	138.0	1	1.05	0.95				
	2134	1	0.0	0.0	0.0	0.0	7	1.011	-14.999999999999998	138.0	1	1.05	0.95				
	2135	1	42.6	17.0	0.0	0.0	7	0.998	-6.000000000000001	138.0	1	1.05	0.95				
	2136	1	10.7	4.0	0.0	0.0	7	1.013	-4.9	138.0	1	1.05	0.95				
	2137	2	0.6	0.2	0.0	0.0	7	1.003	-4.7	138.0	1	1.05	0.95				
	2138	1	16.8	6.0	0.0	0.0	7	0.976	-2.9	69.0	1	1.05	0.95				
	2139	1	52.800000000000004	24.0	0.0	0.0	7	1.009	-16.0	138.0	1	1.05	0.95				
	2140	1	22.1	11.2	0.0	0.0	7	1.001	-1.4	138.0	1	1.05	0.95				
	2141	1	0.0	0.0	0.0	0.0	7	0.975	1.19	138.0	1	1.05	0.95				
	2142	1	23.7	8.6	0.0	0.0	7	1.019	-4.7	138.0	1	1.05	0.95				
	2143	1	20.4	9.1	0.0	20.0	7	1.015	0.208	138.0	1	1.05	0.95				
	2145	1	22.4	9.7	0.0	0.0	7	1.014	-16.0	138.0	1	1.05	0.95				
	2146	1	23.4	8.4	0.0	0.0	7	1.001	-8.0	138.0	1	1.05	0.95				
	2147	1	60.9	30.9	0.0	0.0	7	1.03	-5.9	138.0	1	1.05	0.95				
	2148	1	0.0	0.0	0.0	0.0	7	1.005	-5.9	69.0	1	1.05	0.95				
	2149	1	57.49999999999999	27.1	0.0	0.0	7	1.008	-7.499999999999999	138.0	1	1.05	0.95				
	2150	2	44.1	18.0	0.0	20.0	7	1.018	-18.0	138.0	1	1.05	0.95				
	2151	1	13.600000000000001	4.4	0.0	0.0	7	0.956	-7.9	69.0	1	1.05	0.95				
	2152	1	1.3	0.6	0.0	0.0	7	1.037	-4.7	69.0	1	1.05	0.95				
	2153	1	9.5	5.6	0.0	0.0	7	0.998	-8.0	138.0	1	1.05	0.95				
	2154	1	36.7	14.7	0.0	0.0	7	1.017	-18.0	138.0	1	1.05	0.95				
	2155	1	4.3	2.4	0.0	0.0	7	1.038	-4.7	69.0	1	1.05	0.95				
	2156	1	27.200000000000003	12.6	0.0	0.0	7	1.001	-5.4	138.0	1	1.05	0.95				
	2157	1	3.1	1.5	0.0	0.0	7	0.936	-8.8	69.0	1	1.05	0.95				
	2158	1	7.6	2.9	0.0	0.0	7	0.999	-1.9	69.0	1	1.05	0.95				
	2159	1	50.6	19.2	0.0	0.0	7	1.013	-7.300000000000001	138.0	1	1.05	0.95				
	2160	1	47.2	17.5	0.0	30.0	7	0.987	-7.6	138.0	1	1.05	0.95				
	2161	1	19.1	6.5	0.0	0.0	7	0.963	-11.0	138.0	1	1.05	0.95				
	2162	1	15.5	6.1	0.0	0.0	7	1.014	-0.01	138.0	1	1.05	0.95				
	2163	1	0.0	0.0	0.0	0.0	7	1.05	-4.3	69.0	1	1.05	0.95				
	2164	1	9.7	4.9	0.0	0.0	7	1.006	-18.0	138.0	1	1.05	0.95				
	2165	2	7.8	3.6000000000000005	0.0	0.0	7	0.97	-16.0	69.0	1	1.05	0.95				
	2166	1	73.2	28.9	0.0	20.0	7	0.99	-6.5	138.0	1	1.05	0.95				
	2167	1	5.0	1.6	0.0	0.0	7	0.901	-10.0	69.0	1	1.05	0.95				
	2168	1	8.3	2.4	0.0	0.0	7	0.984	-14.999999999999998	69.0	1	1.05	0.95				
	2169	1	7.400000000000001	3.2	0.0	0.0	7	0.909	-9.9	69.0	1	1.05	0.95				
	2170	1	9.3	3.8	0.0	0.0	7	1.013	-14.999999999999998	138.0	1	1.05	0.95				
	2171	1	16.2	8.9	0.0	0.0	7	1.009	1.08	138.0	1	1.05	0.95				
	2172	1	24.4	10.5	0.0	0.0	7	1.008	-19.0	138.0	1	1.05	0.95				
	2173	1	4.9	2.0	0.0	0.0	7	1.007	-17.0	138.0	1	1.05	0.95				
	2174	1	27.800000000000004	13.8	0.0	60.0	7	1.017	-7.2	138.0	1	1.05	0.95				
	2175	1	0.0	0.0	0.0	0.0	7	0.98	-14.999999999999998	69.0	1	1.05	0.95				
	2177	1	23.4	11.8	0.0	0.0	7	0.981	-8.4	138.0	1	1.05	0.95				
	2178	1	3.6000000000000005	1.3	0.0	0.0	7	1.007	-19.0	138.0	1	1.05	0.95				
	2179	1	0.0	0.0	0.0	20.0	7	1.002	-19.0	138.0	1	1.05	0.95				
	2180	1	18.0	7.3	0.0	0.0	7	1.01	-17.0	138.0	1	1.05	0.95				
	2181	1	24.2	11.2	0.0	0.0	7	1.013	-16.0	138.0	1	1.05	0.95				
	2182	1	13.8	5.6	0.0	0.0	7	1.008	-20.0	138.0	1	1.05	0.95				
	2183	1	35.6	14.7	0.0	0.0	7	1.0	-18.0	138.0	1	1.05	0.95				
	2184	1	53.6	19.4	0.0	0.0	7	1.013	-16.0	138.0	1	1.05	0.95				
	2185	1	26.8	9.5	0.0	0.0	7	1.005	-14.0	138.0	1	1.05	0.95				
	2186	1	16.9	7.9	0.0	0.0	7	1.013	-17.0	69.0	1	1.05	0.95				
	2187	1	44.9	16.2	0.0	0.0	7	1.002	-18.0	138.0	1	1.05	0.95				
	2188	1	74.3	25.4	0.0	0.0	7	1.016	-16.0	138.0	1	1.05	0.95				
	2189	1	30.9	16.7	0.0	0.0	7	1.012	-16.0	138.0	1	1.05	0.95				
	2190	2	36.9	15.7	0.0	0.0	7	1.001	-18.0	138.0	1	1.05	0.95				
	2191	1	0.0	0.0	0.0	30.0	7	1.016	-16.0	138.0	1	1.05	0.95				
	2192	1	0.0	0.0	0.0	0.0	7	0.997	-14.999999999999998	69.0	1	1.05	0.95				
	2193	1	11.1	4.5	0.0	0.0	7	1.016	-13.0	138.0	1	1.05	0.95				
	2194	1	18.7	7.1	0.0	0.0	7	1.003	-18.0	138.0	1	1.05	0.95				
	2195	1	7.400000000000001	2.8	0.0	0.0	7	1.011	-12.000000000000002	138.0	1	1.05	0.95				
	2196	1	42.0	20.7	0.0	0.0	7	1.002	-18.0	138.0	1	1.05	0.95				
	2197	1	7.200000000000001	3.0	0.0	0.0	7	1.008	-18.0	138.0	1	1.05	0.95				
	2198	1	20.2	10.8	0.0	0.0	7	1.006	-17.0	138.0	1	1.05	0.95				
	2199	1	19.3	7.7	0.0	0.0	7	1.014	-13.0	138.0	1	1.05	0.95				
	2200	1	27.399999999999995	10.1	0.0	0.0	7	1.017	-14.999999999999998	138.0	1	1.05	0.95				
	2201	1	20.9	8.5	0.0	0.0	7	1.024	-12.000000000000002	138.0	1	1.05	0.95				
	2202	1	27.699999999999996	2.5	0.0	0.0	7	1.009	-17.0	138.0	1	1.05	0.95				
	2203	1	28.300000000000004	11.6	0.0	0.0	7	1.016	-16.0	138.0	1	1.05	0.95				
	2204	1	18.7	6.7	0.0	0.0	7	0.989	-22.0	69.0	1	1.05	0.95				
	2205	1	5.4	1.8000000000000003	0.0	0.0	7	1.007	-18.0	138.0	1	1.05	0.95				
	2206	1	24.7	16.7	0.0	0.0	7	1.004	-17.0	138.0	1	1.05	0.95				
	2207	1	33.8	13.4	0.0	0.0	7	1.011	-16.0	138.0	1	1.05	0.95				
	2208	1	41.2	21.0	0.0	0.0	7	1.007	-17.0	138.0	1	1.05	0.95				
	2209	1	14.7	6.0	0.0	0.0	7	1.02	-12.000000000000002	138.0	1	1.05	0.95				
	2210	1	9.8	4.6	0.0	0.0	7	1.01	-17.0	138.0	1	1.05	0.95				
	2211	1	2.7	0.8	0.0	0.0	7	0.989	-21.0	69.0	1	1.05	0.95				
	2212	1	39.4	15.6	0.0	0.0	7	1.017	-16.0	138.0	1	1.05	0.95				
	2213	1	13.900000000000002	6.3	0.0	0.0	7	0.998	-19.0	138.0	1	1.05	0.95				
	2214	1	4.9	2.0	0.0	0.0	7	1.002	-18.0	138.0	1	1.05	0.95				
	2215	1	25.900000000000002	10.2	0.0	0.0	7	1.019	-16.0	138.0	1	1.05	0.95				
	2216	1	47.9	21.6	0.0	0.0	7	1.004	-18.0	138.0	1	1.05	0.95				
	2217	1	26.200000000000003	13.200000000000001	0.0	0.0	7	1.003	-16.0	138.0	1	1.05	0.95				
	2218	1	52.300000000000004	21.2	0.0	0.0	7	1.017	-13.0	138.0	1	1.05	0.95				
	2219	1	25.0	12.8	0.0	30.0	7	1.011	-18.0	138.0	1	1.05	0.95				
	2220	1	40.6	18.0	0.0	0.0	7	1.004	-17.0	138.0	1	1.05	0.95				
	2221	1	18.5	11.4	0.0	0.0	7	1.024	-14.999999999999998	138.0	1	1.05	0.95				
	2222	1	42.9	21.0	0.0	0.0	7	1.015	-16.0	138.0	1	1.05	0.95				
	2223	1	45.3	21.9	0.0	0.0	7	0.993	-16.0	138.0	1	1.05	0.95				
	2224	1	13.4	5.5	0.0	16.2	7	1.019	-13.0	138.0	1	1.05	0.95				
	2225	1	0.0	0.0	0.0	0.0	7	1.018	-16.0	69.0	1	1.05	0.95				
	2226	1	13.600000000000001	5.1	0.0	0.0	7	0.994	-18.0	138.0	1	1.05	0.95				
	2227	1	24.5	12.0	0.0	0.0	7	1.002	-17.0	138.0	1	1.05	0.95				
	2228	1	22.7	9.3	0.0	0.0	7	1.012	-16.0	138.0	1	1.05	0.95				
	2229	1	43.0	18.9	0.0	0.0	7	1.008	-18.0	138.0	1	1.05	0.95				
	2230	1	5.7	2.5	0.0	0.0	7	1.011	-14.999999999999998	138.0	1	1.05	0.95				
	2231	1	28.000000000000004	11.0	0.0	0.0	7	1.0	-16.0	138.0	1	1.05	0.95				
	2232	1	19.2	7.9	0.0	0.0	7	1.001	-18.0	138.0	1	1.05	0.95				
	2233	1	19.6	7.8	0.0	20.0	7	1.016	-17.0	138.0	1	1.05	0.95				
	2234	1	6.1	1.7000000000000002	0.0	0.0	7	1.003	-18.0	138.0	1	1.05	0.95				
	2235	1	14.499999999999998	3.9	0.0	0.0	7	0.976	-18.0	69.0	1	1.05	0.95				
	2236	1	79.8	35.5	0.0	0.0	7	0.998	-5.2	138.0	1	1.05	0.95				
	2237	1	17.5	10.5	0.0	0.0	7	1.003	-12.000000000000002	138.0	1	1.05	0.95				
	2238	1	12.9	4.1	0.0	0.0	7	0.99	-20.0	138.0	1	1.05	0.95				
	2239	2	16.1	7.3	0.0	0.0	7	0.995	-19.0	138.0	1	1.05	0.95				
	2240	1	22.2	11.4	0.0	0.0	7	1.003	-17.0	138.0	1	1.05	0.95				
	2241	1	0.0	0.0	0.0	0.0	7	1.018	-14.999999999999998	138.0	1	1.05	0.95				
	2242	1	5.3	3.4000000000000004	0.0	0.0	7	1.02	-20.0	69.0	1	1.05	0.95				
	2243	1	63.6	25.5	0.0	0.0	7	1.008	-16.0	138.0	1	1.05	0.95				
	2244	1	7.000000000000001	2.0	0.0	0.0	7	1.011	-14.999999999999998	138.0	1	1.05	0.95				
	2245	1	6.4	2.6	0.0	0.0	7	1.015	-16.0	138.0	1	1.05	0.95				
	2246	1	22.7	5.6	0.0	0.0	7	0.983	-21.0	138.0	1	1.05	0.95				
	2247	1	51.4	11.0	0.0	20.0	7	1.005	-18.0	138.0	1	1.05	0.95				
	2248	1	0.0	0.0	0.0	0.0	7	0.994	-17.0	69.0	1	1.05	0.95				
	2249	1	36.0	11.6	0.0	20.0	7	1.006	-17.0	138.0	1	1.05	0.95				
	2250	1	47.7	23.9	0.0	0.0	7	1.033	-14.999999999999998	138.0	1	1.05	0.95				
	2251	1	23.0	10.0	0.0	30.0	7	1.004	-18.0	138.0	1	1.05	0.95				
	2252	1	6.1	3.2	0.0	0.0	7	1.013	-16.0	138.0	1	1.05	0.95				
	2253	1	14.499999999999998	5.0	0.0	0.0	7	0.993	-16.0	69.0	1	1.05	0.95				
	2254	2	7.5	4.3	0.0	0.0	7	0.98	0.17	69.0	1	1.05	0.95				
	2255	1	38.6	13.5	0.0	30.0	7	1.011	3.37	138.0	1	1.05	0.95				
	2256	2	8.7	4.6	0.0	0.0	7	1.002	-4.8	138.0	1	1.05	0.95				
	2257	1	25.2	9.1	0.0	0.0	7	0.986	-3.3	138.0	1	1.05	0.95				
	2258	1	7.7	4.4	0.0	0.0	7	0.985	-7.499999999999999	69.0	1	1.05	0.95				
	2259	1	0.0	0.0	0.0	0.0	7	0.993	-0.7	69.0	1	1.05	0.95				
	2260	1	9.4	4.6	0.0	0.0	7	0.986	-4.0	138.0	1	1.05	0.95				
	2261	1	0.0	0.0	0.0	0.0	7	0.97	6.58	138.0	1	1.05	0.95				
	2262	1	16.0	10.3	0.0	0.0	7	1.024	4.49	69.0	1	1.05	0.95				
	2263	1	18.0	8.2	0.0	15.0	7	1.019	-5.4	138.0	1	1.05	0.95				
	2264	1	38.9	14.000000000000002	0.0	0.0	7	1.006	3.31	138.0	1	1.05	0.95				
	2265	1	7.8	3.9	0.0	0.0	7	1.018	3.45	69.0	1	1.05	0.95				
	2266	1	36.4	21.9	0.0	0.0	7	1.002	-2.5	138.0	1	1.05	0.95				
	2267	1	11.7	7.7	0.0	0.0	7	0.96	2.94	69.0	1	1.05	0.95				
	2268	1	0.0	0.0	0.0	45.0	7	1.006	-4.5	138.0	1	1.05	0.95				
	2269	1	27.200000000000003	11.6	0.0	0.0	7	0.983	-5.7	138.0	1	1.05	0.95				
	2270	1	24.3	11.8	0.0	0.0	7	0.991	-5.2	138.0	1	1.05	0.95				
	2271	1	6.0	2.1	0.0	0.0	7	0.995	5.64	138.0	1	1.05	0.95				
	2272	2	16.2	10.5	0.0	0.0	7	1.014	4.26	69.0	1	1.05	0.95				
	2273	1	16.2	8.9	0.0	0.0	7	0.988	-4.4	138.0	1	1.05	0.95				
	2274	1	52.5	23.2	0.0	0.0	7	0.999	-4.7	138.0	1	1.05	0.95				
	2275	2	0.0	0.0	0.0	0.0	7	1.018	2.68	69.0	1	1.05	0.95				
	2276	2	0.0	0.0	0.0	0.0	7	1.013	-18.0	138.0	1	1.05	0.95				
	2277	1	28.199999999999996	9.6	0.0	0.0	7	0.996	-4.8	138.0	1	1.05	0.95				
	2278	1	0.0	0.0	0.0	0.0	7	0.996	-7.300000000000001	69.0	1	1.05	0.95				
	2279	1	9.9	5.0	0.0	0.0	7	0.992	0.552	69.0	1	1.05	0.95				
	2280	1	53.900000000000006	16.0	0.0	0.0	7	1.01	-17.0	138.0	1	1.05	0.95				
	2281	1	25.4	11.2	0.0	0.0	7	0.975	1.19	138.0	1	1.05	0.95				
	2282	1	0.0	0.0	0.0	20.0	7	1.0	4.69	138.0	1	1.05	0.95				
	2283	1	18.7	5.0	0.0	0.0	7	1.024	3.08	69.0	1	1.05	0.95				
	2284	1	31.3	13.699999999999998	0.0	0.0	7	0.994	-18.0	138.0	1	1.05	0.95				
	2285	1	7.3	2.7	0.0	0.0	7	1.003	-4.8	138.0	1	1.05	0.95				
	2286	1	65.2	28.9	0.0	0.0	7	0.992	2.89	138.0	1	1.05	0.95				
	2287	1	45.1	17.2	0.0	0.0	7	1.001	-4.6000000000000005	138.0	1	1.05	0.95				
	2288	1	9.9	3.5000000000000004	0.0	0.0	7	1.0	-1.3	138.0	1	1.05	0.95				
	2289	1	12.5	5.1	0.0	0.0	7	0.961	-8.5	69.0	1	1.05	0.95				
	2290	1	28.7	11.9	0.0	0.0	7	1.0	-3.1	138.0	1	1.05	0.95				
	2291	1	11.7	4.8	0.0	0.0	7	0.997	1.53	138.0	1	1.05	0.95				
	2292	1	13.200000000000001	7.9	0.0	0.0	7	1.003	-8.8	138.0	1	1.05	0.95				
	2293	2	25.3	10.1	0.0	0.0	7	0.98	-5.8	138.0	1	1.05	0.95				
	2294	1	24.3	10.0	0.0	0.0	7	1.003	-17.0	138.0	1	1.05	0.95				
	2295	1	8.9	3.4000000000000004	0.0	0.0	7	0.966	6.16	69.0	1	1.05	0.95				
	2296	1	26.0	13.0	0.0	27.0	7	0.973	0.9049999999999999	138.0	1	1.05	0.95				
	2297	1	0.0	0.0	0.0	0.0	7	1.008	-0.8400000000000001	69.0	1	1.05	0.95				
	2298	1	15.4	6.5	0.0	0.0	7	0.966	-10.0	138.0	1	1.05	0.95				
	2299	1	14.499999999999998	5.8	0.0	0.0	7	0.981	-2.0	69.0	1	1.05	0.95				
	2300	1	2.1	0.7	0.0	0.0	7	1.01	2.05	69.0	1	1.05	0.95				
	2301	1	0.0	0.0	0.0	0.0	7	0.997	12.8	138.0	1	1.05	0.95				
	2302	1	0.0	0.0	0.0	0.0	7	1.021	9.48	69.0	1	1.05	0.95				
	2303	2	0.5	0.1	0.0	0.0	7	0.993	-11.0	69.0	1	1.05	0.95				
	2304	1	7.200000000000001	2.2	0.0	0.0	7	0.983	1.12	69.0	1	1.05	0.95				
	2305	1	6.0	4.3	0.0	0.0	7	0.991	1.43	69.0	1	1.05	0.95				
	2306	1	36.3	16.0	0.0	60.0	7	1.01	2.24	138.0	1	1.05	0.95				
	2307	1	23.6	12.0	0.0	0.0	7	1.017	-17.0	138.0	1	1.05	0.95				
	2308	1	7.400000000000001	3.1	0.0	0.0	7	1.007	4.29	69.0	1	1.05	0.95				
	2309	1	20.7	9.9	0.0	0.0	7	0.99	8.45	69.0	1	1.05	0.95				
	2310	1	14.000000000000002	5.9	0.0	0.0	7	0.997	12.8	138.0	1	1.05	0.95				
	2311	1	22.8	11.0	0.0	20.0	7	1.0	2.2	138.0	1	1.05	0.95				
	2312	1	29.100000000000005	9.6	0.0	0.0	7	1.01	1.78	138.0	1	1.05	0.95				
	2313	2	16.7	6.800000000000001	0.0	0.0	7	0.996	7.55	138.0	1	1.05	0.95				
	2314	1	19.3	8.4	0.0	0.0	7	1.013	-14.999999999999998	138.0	1	1.05	0.95				
	2315	1	16.4	7.9	0.0	0.0	7	0.987	8.610000000000001	138.0	1	1.05	0.95				
	2316	1	6.4	3.8	0.0	0.0	7	1.004	16.5	138.0	1	1.05	0.95				
	2317	1	15.299999999999999	5.9	0.0	0.0	7	1.0	0.292	69.0	1	1.05	0.95				
	2318	1	5.4	2.0	0.0	8.0	7	1.002	-6.4	69.0	1	1.05	0.95				
	2319	1	19.5	7.400000000000001	0.0	0.0	7	0.975	-3.8	69.0	1	1.05	0.95				
	2320	1	25.2	10.0	0.0	0.0	7	0.971	9.73	138.0	1	1.05	0.95				
	2321	1	0.0	0.0	0.0	0.0	7	1.004	7.450000000000001	69.0	1	1.05	0.95				
	2322	1	28.000000000000004	10.1	0.0	0.0	7	0.994	12.2	138.0	1	1.05	0.95				
	2323	1	0.0	0.0	0.0	0.0	7	1.007	0.0	69.0	1	1.05	0.95				
	2324	1	18.1	4.1	0.0	0.0	7	0.993	-5.1	69.0	1	1.05	0.95				
	2325	2	1.1	0.5	0.0	0.0	7	0.993	5.2	138.0	1	1.05	0.95				
	2326	1	8.2	4.4	0.0	5.0	7	0.994	-4.7	69.0	1	1.05	0.95				
	2327	1	3.7000000000000006	1.5	0.0	0.0	7	0.982	-0.53	69.0	1	1.05	0.95				
	2328	1	14.400000000000002	4.8	0.0	0.0	7	1.014	1.75	138.0	1	1.05	0.95				
	2329	2	29.799999999999997	4.8	0.0	0.0	7	1.007	-0.7800000000000001	138.0	1	1.05	0.95				
	2330	1	66.6	32.9	0.0	0.0	7	1.003	1.4	138.0	1	1.05	0.95				
	2331	1	24.2	9.2	0.0	0.0	7	1.009	1.61	138.0	1	1.05	0.95				
	2332	1	44.5	13.600000000000001	0.0	0.0	7	1.006	1.51	138.0	1	1.05	0.95				
	2333	1	42.2	17.1	0.0	0.0	7	1.0	-1.0	138.0	1	1.05	0.95				
	2334	1	9.3	1.9	0.0	8.0	7	0.992	-6.8	69.0	1	1.05	0.95				
	2335	2	12.0	4.0	0.0	0.0	7	1.018	2.87	138.0	1	1.05	0.95				
	2336	1	40.8	19.3	0.0	0.0	7	0.996	-20.0	138.0	1	1.05	0.95				
	2337	1	32.3	12.5	0.0	0.0	7	1.021	-17.0	138.0	1	1.05	0.95				
	2338	1	17.8	10.3	0.0	0.0	7	1.001	-13.0	138.0	1	1.05	0.95				
	2339	1	19.6	10.9	0.0	0.0	7	0.993	-12.000000000000002	138.0	1	1.05	0.95				
	2340	1	8.4	3.4000000000000004	0.0	0.0	7	0.998	6.99	138.0	1	1.05	0.95				
	2341	1	45.4	19.6	0.0	0.0	7	0.998	-4.5	138.0	1	1.05	0.95				
	2342	1	38.4	13.8	0.0	20.0	7	0.997	1.9600000000000002	138.0	1	1.05	0.95				
	2343	1	17.0	4.4	0.0	30.0	7	1.002	-11.0	138.0	1	1.05	0.95				
	2344	1	23.3	10.1	0.0	0.0	7	1.004	-18.0	138.0	1	1.05	0.95				
	2345	1	21.5	9.9	0.0	0.0	7	1.01	3.9799999999999995	138.0	1	1.05	0.95				
	2346	1	44.0	17.2	0.0	0.0	7	0.984	-12.000000000000002	138.0	1	1.05	0.95				
	2347	1	6.800000000000001	2.9	0.0	0.0	7	0.994	2.83	138.0	1	1.05	0.95				
	2348	1	21.5	10.9	0.0	0.0	7	0.996	0.39000000000000007	138.0	1	1.05	0.95				
	2349	1	1.0	0.4	0.0	0.0	7	0.999	-4.9	138.0	1	1.05	0.95				
	2350	1	-6.7	0.0	0.0	0.0	22	0.955	-12.000000000000002	992.0	1	1.05	0.95				
	2351	1	29.4	12.6	0.0	7.199999999999999	22	1.006	-22.0	138.0	1	1.05	0.95				
	2352	1	-17.0	0.0	0.0	0.0	22	0.932	-14.0	992.0	1	1.05	0.95				
	2353	1	0.0	0.0	0.0	0.0	21	0.996	-19.0	230.0	1	1.05	0.95				
	2354	1	0.0	0.0	0.0	0.0	22	1.013	-22.0	138.0	1	1.05	0.95				
	2355	1	40.4	20.6	0.0	7.199999999999999	22	0.983	-25.0	69.0	1	1.05	0.95				
	2356	1	59.099999999999994	30.099999999999998	0.0	7.199999999999999	22	1.0	-26.0	69.0	1	1.05	0.95				
	2357	1	37.5	14.499999999999998	0.0	4.8	22	1.004	-26.0	69.0	1	1.05	0.95				
	2358	1	55.8	20.5	0.0	9.6	22	0.997	-24.000000000000004	69.0	1	1.05	0.95				
	2359	1	0.0	0.0	0.0	0.0	22	1.012	-19.0	138.0	1	1.05	0.95				
	2360	1	40.4	17.9	0.0	0.0	22	1.005	-23.0	69.0	1	1.05	0.95				
	2361	1	32.4	12.6	0.0	0.0	22	1.003	-26.0	69.0	1	1.05	0.95				
	2362	1	14.7	5.3	0.0	0.0	22	1.002	-24.000000000000004	69.0	1	1.05	0.95				
	2363	1	0.0	0.0	0.0	0.0	22	1.003	-24.000000000000004	69.0	1	1.05	0.95				
	2364	1	30.3	13.200000000000001	0.0	7.199999999999999	22	1.009	-19.0	138.0	1	1.05	0.95				
	2365	1	32.3	22.2	0.0	0.0	22	1.007	-23.0	69.0	1	1.05	0.95				
	2366	1	33.3	13.8	0.0	9.6	22	1.002	-25.0	69.0	1	1.05	0.95				
	2367	1	0.0	0.0	0.0	0.0	22	1.027	-16.0	69.0	1	1.05	0.95				
	2368	1	0.0	0.0	0.0	30.0	22	1.005	-24.000000000000004	69.0	1	1.05	0.95				
	2370	1	4.5	1.6	0.0	0.0	22	1.0	-24.000000000000004	69.0	1	1.05	0.95				
	2371	1	16.7	6.1	0.0	0.0	22	0.994	-24.000000000000004	69.0	1	1.05	0.95				
	2373	1	0.0	0.0	0.0	0.0	22	1.016	-17.0	138.0	1	1.05	0.95				
	2374	1	0.0	0.0	0.0	0.0	22	1.025	-17.0	69.0	1	1.05	0.95				
	2375	1	13.0	4.5	0.0	0.0	22	1.009	-19.0	138.0	1	1.05	0.95				
	2376	1	0.1	0.0	0.0	0.0	22	1.026	-18.0	69.0	1	1.05	0.95				
	2377	1	26.0	8.5	0.0	0.0	22	1.003	-18.0	230.0	1	1.05	0.95				
	2378	1	33.1	13.8	0.0	4.8	22	0.991	-21.0	138.0	1	1.05	0.95				
	2379	1	16.2	13.8	0.0	12.0	22	0.999	-20.0	138.0	1	1.05	0.95				
	2380	1	37.0	17.4	0.0	0.0	22	0.993	-26.0	69.0	1	1.05	0.95				
	2381	1	49.1	20.1	0.0	19.2	22	1.001	-26.0	69.0	1	1.05	0.95				
	2383	1	17.5	11.49999999	0.0	30.0	22	1.006	-20.0	138.0	1	1.05	0.95				
	2384	1	51.7	30.7	0.0	13.200000000000001	22	1.004	-20.0	138.0	1	1.05	0.95				
	2385	1	35.0	18.3	0.0	4.8	22	0.987	-27.0	69.0	1	1.05	0.95				
	2386	1	28.999999999999996	13.200000000000001	0.0	4.8	22	0.995	-25.0	69.0	1	1.05	0.95				
	2387	1	37.1	15.6	0.0	52.2	22	1.01	-25.0	69.0	1	1.05	0.95				
	2388	1	59.9	23.0	0.0	7.199999999999999	22	0.982	-24.000000000000004	69.0	1	1.05	0.95				
	2389	1	11.7	5.7	0.0	0.0	22	0.982	-23.0	138.0	1	1.05	0.95				
	2390	1	19.3	14.3	0.0	4.8	22	1.002	-20.0	138.0	1	1.05	0.95				
	2391	1	32.0	17.4	0.0	2.4	22	1.008	-19.0	138.0	1	1.05	0.95				
	2392	1	35.3	16.7	0.0	7.199999999999999	22	1.001	-26.0	69.0	1	1.05	0.95				
	2393	1	2.5	0.9000000000000001	0.0	0.0	22	0.997	-24.000000000000004	69.0	1	1.05	0.95				
	2397	1	0.0	0.0	0.0	30.0	22	1.008	-24.000000000000004	69.0	1	1.05	0.95				
	2398	1	39.3	14.899999999999999	0.0	4.8	22	0.996	-26.0	69.0	1	1.05	0.95				
	2399	1	3.0	1.0	0.0	0.0	22	1.007	-18.0	230.0	1	1.05	0.95				
	2400	1	33.0	18.4	0.0	4.8	22	1.0	-26.0	69.0	1	1.05	0.95				
	2401	1	0.0	0.0	0.0	75.0	22	1.013	-25.0	69.0	1	1.05	0.95				
	2402	1	0.0	0.0	0.0	30.0	22	0.997	-24.000000000000004	69.0	1	1.05	0.95				
	2403	1	6.2	2.8	0.0	0.0	22	1.026	-17.0	69.0	1	1.05	0.95				
	2406	1	0.0	0.0	0.0	0.0	22	0.997	-24.000000000000004	69.0	1	1.05	0.95				
	2407	1	4.8	1.7000000000000002	0.0	0.0	22	0.986	-27.0	69.0	1	1.05	0.95				
	2408	1	33.9	14.099999999999998	0.0	0.0	22	1.003	-24.000000000000004	69.0	1	1.05	0.95				
	2409	1	13.200000000000001	4.8	0.0	0.0	22	0.983	-27.0	69.0	1	1.05	0.95				
	2410	1	17.6	13.900000000000002	0.0	9.6	22	0.999	-20.0	138.0	1	1.05	0.95				
	2411	1	4.9	1.8000000000000003	0.0	0.0	22	1.004	-24.000000000000004	69.0	1	1.05	0.95				
	2412	1	29.4	14.499999999999998	0.0	4.8	22	0.993	-24.000000000000004	69.0	1	1.05	0.95				
	2413	1	17.4	6.6000000000000005	0.0	0.0	22	1.005	-22.0	138.0	1	1.05	0.95				
	2414	1	29.100000000000005	13.3	0.0	4.8	22	1.005	-25.0	69.0	1	1.05	0.95				
	2415	1	40.0	18.8	0.0	0.0	22	0.996	-24.000000000000004	69.0	1	1.05	0.95				
	2416	1	11.1	6.2	0.0	0.0	22	1.004	-20.0	138.0	1	1.05	0.95				
	2417	1	27.800000000000004	12.4	0.0	0.0	22	1.003	-19.0	138.0	1	1.05	0.95				
	2418	1	41.9	17.9	0.0	4.8	22	0.992	-19.0	138.0	1	1.05	0.95				
	2419	1	23.8	10.2	0.0	0.0	22	1.003	-26.0	69.0	1	1.05	0.95				
	2420	1	0.0	0.0	0.0	0.0	22	0.995	-5.4	69.0	1	1.05	0.95				
	2421	1	24.1	8.3	0.0	0.0	22	1.016	-16.0	138.0	1	1.05	0.95				
	2422	1	7.200000000000001	2.6	0.0	0.0	22	1.001	-24.000000000000004	69.0	1	1.05	0.95				
	2423	1	0.0	0.0	0.0	60.0	22	1.023	-14.999999999999998	138.0	1	1.05	0.95				
	2424	1	13.0	4.3	0.0	0.0	22	0.996	-21.0	230.0	1	1.05	0.95				
	2426	1	16.5	5.7	0.0	0.0	22	1.024	-14.999999999999998	138.0	1	1.05	0.95				
	2427	1	26.400000000000002	11.6	0.0	0.0	22	0.98	-25.0	69.0	1	1.05	0.95				
	2428	1	8.7	7.000000000000001	0.0	4.8	22	1.021	-16.0	138.0	1	1.05	0.95				
	2429	1	25.900000000000002	11.9	0.0	2.4	22	0.98	-8.7	138.0	1	1.05	0.95				
	2430	1	16.2	6.4	0.0	0.0	22	0.999	-26.0	69.0	1	1.05	0.95				
	2431	1	27.9	11.2	0.0	4.8	22	0.995	-6.7	138.0	1	1.05	0.95				
	2432	1	0.0	0.0	0.0	0.0	22	1.035	-6.7	69.0	1	1.05	0.95				
	2433	1	7.5	8.2	0.0	2.4	22	1.009	-18.0	138.0	1	1.05	0.95				
	2435	1	-10.0	1.0	0.0	0.0	22	1.115	-12.000000000000002	34.0	1	1.05	0.95				
	2436	1	18.7	7.400000000000001	0.0	2.4	22	0.996	-20.0	138.0	1	1.05	0.95				
	2437	1	0.0	0.0	0.0	0.0	22	1.005	-19.0	138.0	1	1.05	0.95				
	2439	1	12.2	4.2	0.0	0.0	22	1.001	-19.0	138.0	1	1.05	0.95				
	2440	1	28.000000000000004	9.7	0.0	0.0	22	1.021	-14.999999999999998	138.0	1	1.05	0.95				
	2442	1	9.3	3.7000000000000006	0.0	2.4	22	1.021	-4.3	138.0	1	1.05	0.95				
	2443	1	14.100000000000001	7.999999999	0.0	4.8	22	1.034	-3.3	138.0	1	1.05	0.95				
	2444	1	13.900000000000002	6.3	0.0	2.4	22	1.021	-14.999999999999998	138.0	1	1.05	0.95				
	2445	1	33.6	15.9	0.0	2.4	22	0.989	-6.4	138.0	1	1.05	0.95				
	2446	1	5.4	2.0	0.0	0.0	22	1.005	-3.6	69.0	1	1.05	0.95				
	2447	1	0.0	0.0	0.0	30.0	75	1.004	-3.0000000000000004	138.0	1	1.05	0.95				
	2448	1	17.3	12.0	0.0	2.4	22	1.017	-3.5	138.0	1	1.05	0.95				
	2449	1	9.7	3.8	0.0	0.0	22	1.015	-1.8	69.0	1	1.05	0.95				
	2450	1	39.0	16.8	0.0	2.4	22	1.005	-3.2	138.0	1	1.05	0.95				
	2452	1	25.7	11.6	0.0	2.4	22	1.024	-3.2	138.0	1	1.05	0.95				
	2453	1	27.0	9.3	0.0	0.0	22	1.001	-2.2	138.0	1	1.05	0.95				
	2454	1	6.1	7.6	0.0	2.4	22	1.026	-2.7	138.0	1	1.05	0.95				
	2455	1	0.0	0.0	0.0	0.0	22	1.007	-0.24	69.0	1	1.05	0.95				
	2457	1	37.5	15.5	0.0	0.0	22	1.017	0.07	138.0	1	1.05	0.95				
	2458	1	0.0	0.0	0.0	0.0	21	1.014	5.77	230.0	1	1.05	0.95				
	2459	1	0.0	0.0	0.0	0.0	21	0.992	-18.0	230.0	1	1.05	0.95				
	2460	1	0.0	0.0	0.0	0.0	22	0.983	-8.0	138.0	1	1.05	0.95				
	2461	1	-0.5	0.0	0.0	0.0	22	1.029	-3.5	69.0	1	1.05	0.95				
	2463	1	29.2	10.1	0.0	0.0	22	0.988	-3.4	138.0	1	1.05	0.95				
	2464	1	0.0	0.0	0.0	0.0	21	1.01	-6.3	991.0	1	1.9	0.4				
	2465	1	23.2	9.3	0.0	2.4	22	1.019	-6.4	138.0	1	1.05	0.95				
	2467	1	0.0	0.0	0.0	0.0	22	1.019	-4.4	69.0	1	1.05	0.95				
	2468	1	32.3	13.600000000000001	0.0	2.4	22	0.977	-7.6	138.0	1	1.05	0.95				
	2469	1	10.8	3.9	0.0	0.0	22	1.011	-5.8	69.0	1	1.05	0.95				
	2471	1	3.0	3.8	0.0	0.0	22	1.025	-4.1	69.0	1	1.05	0.95				
	2472	1	0.0	0.0	0.0	15.0	22	1.017	-8.1	138.0	1	1.05	0.95				
	2473	1	36.1	15.6	0.0	0.0	22	1.011	-8.6	138.0	1	1.05	0.95				
	2474	1	30.3	12.4	0.0	2.4	22	0.983	-21.0	138.0	1	1.05	0.95				
	2475	2	0.0	0.0	0.0	0.0	75	0.972	4.0	992.0	1	1.05	0.9				
	2476	1	0.0	0.0	0.0	0.0	22	1.024	-2.5	138.0	1	1.05	0.95				
	2477	1	0.0	0.0	0.0	0.0	21	0.992	-18.0	230.0	1	1.05	0.95				
	2478	1	0.0	0.0	0.0	15.0	22	1.009	-25.0	69.0	1	1.05	0.95				
	2479	1	33.4	15.8	0.0	0.0	22	1.006	-19.0	138.0	1	1.05	0.95				
	2480	1	17.9	8.7	0.0	2.4	22	1.016	-5.8	138.0	1	1.05	0.95				
	2481	1	-3.0	0.0	0.0	0.0	22	0.953	-0.74	992.0	1	1.05	0.95				
	2482	1	11.6	4.7	0.0	4.8	22	0.999	-7.6	138.0	1	1.05	0.95				
	2483	1	37.0	16.8	0.0	9.6	22	1.014	-6.9	138.0	1	1.05	0.95				
	2484	1	33.699999999999996	18.099999999900003	0.0	9.6	22	1.003	-8.7	138.0	1	1.05	0.95				
	2485	1	0.0	0.0	0.0	15.0	22	1.007	-6.2	138.0	1	1.05	0.95				
	2486	1	37.4	17.5	0.0	0.0	22	1.017	-6.3	138.0	1	1.05	0.95				
	2487	1	13.8	7.6	0.0	0.0	22	0.989	-5.6	138.0	1	1.05	0.95				
	2488	1	33.2	16.6	0.0	0.0	22	1.012	-6.9	138.0	1	1.05	0.95				
	2489	1	14.6	7.7	0.0	4.8	22	0.999	-7.400000000000001	138.0	1	1.05	0.95				
	2490	1	52.400000000000006	25.2	0.0	0.0	22	1.014	-6.2	138.0	1	1.05	0.95				
	2491	1	18.7	9.5	0.0	0.0	22	1.011	-7.400000000000001	138.0	1	1.05	0.95				
	2492	1	8.3	2.9	0.0	0.0	22	1.021	-5.9	138.0	1	1.05	0.95				
	2493	1	11.6	4.0	0.0	0.0	22	1.02	-8.2	138.0	1	1.05	0.95				
	2494	1	15.1	6.0	0.0	0.0	22	1.004	-19.0	138.0	1	1.05	0.95				
	2495	1	12.4	6.1	0.0	0.0	22	0.985	-6.5	138.0	1	1.05	0.95				
	2496	1	16.2	1.0	0.0	0.0	68	1.006	-17.0	230.0	1	1.05	0.95				
	2497	1	23.7	11.7	0.0	0.0	22	1.017	-0.5	138.0	1	1.05	0.95				
	2498	1	0.0	0.0	0.0	20.4	22	1.01	-3.4	138.0	1	1.05	0.95				
	2499	1	0.0	0.0	0.0	0.0	22	1.067	-3.4	13.2	1	1.05	0.95				
	2501	1	0.0	0.0	0.0	0.0	13	0.986	7.320000000000001	138.0	1	1.05	0.95				
	2502	1	0.0	0.0	0.0	0.0	13	1.013	8.38	138.0	1	1.05	0.95				
	2503	1	0.9000000000000001	0.4	0.0	0.0	13	1.01	8.03	138.0	1	1.05	0.95				
	2504	1	8.0	3.4000000000000004	0.0	0.0	13	0.986	7.070000000000001	138.0	1	1.05	0.95				
	2507	1	0.0	0.0	0.0	0.0	13	0.987	7.14	138.0	1	1.05	0.95				
	2508	1	0.0	0.0	0.0	0.0	13	1.012	8.39	138.0	1	1.05	0.95				
	2510	1	0.0	0.0	0.0	0.0	13	1.008	7.68	138.0	1	1.05	0.95				
	2511	1	0.0	0.0	0.0	0.0	13	0.988	6.8	138.0	1	1.05	0.95				
	2513	1	0.0	0.0	0.0	0.0	13	1.005	6.53	138.0	1	1.05	0.95				
	2514	1	0.0	0.0	0.0	0.0	13	1.012	7.5600000000000005	138.0	1	1.05	0.95				
	2515	1	0.0	0.0	0.0	0.0	13	1.014	7.759999999999999	138.0	1	1.05	0.95				
	2516	1	0.0	0.0	0.0	0.0	13	0.995	9.81	138.0	1	1.05	0.95				
	2517	1	42.4	15.0	0.0	0.0	13	0.985	4.55	138.0	1	1.05	0.95				
	2518	1	0.0	0.0	0.0	0.0	13	1.0	6.92	138.0	1	1.05	0.95				
	2519	1	0.0	0.0	0.0	0.0	13	0.988	4.83	138.0	1	1.05	0.95				
	2520	1	0.0	0.0	0.0	0.0	13	1.007	6.43	138.0	1	1.05	0.95				
	2521	1	0.0	0.0	0.0	0.0	13	1.012	7.44	138.0	1	1.05	0.95				
	2522	1	0.0	0.0	0.0	0.0	13	0.989	8.82	138.0	1	1.05	0.95				
	2523	1	0.0	0.0	0.0	0.0	13	0.985	9.14	138.0	1	1.05	0.95				
	2524	1	0.0	0.0	0.0	0.0	13	0.991	10.1	138.0	1	1.05	0.95				
	2525	1	0.0	0.0	0.0	0.0	13	1.002	9.56	138.0	1	1.05	0.95				
	2526	1	0.0	0.0	0.0	0.0	73	1.001	13.5	138.0	1	1.05	0.95				
	2527	1	0.0	0.0	0.0	0.0	13	1.012	7.450000000000001	138.0	1	1.05	0.95				
	2528	1	0.0	0.0	0.0	0.0	73	1.021	17.0	138.0	1	1.05	0.95				
	2531	1	0.0	0.0	0.0	0.0	13	1.011	4.5	69.0	1	1.05	0.95				
	2532	1	0.0	0.0	0.0	0.0	13	0.997	3.7000000000000006	69.0	1	1.05	0.95				
	2533	1	0.0	0.0	0.0	0.0	13	0.982	2.48	69.0	1	1.05	0.95				
	2535	1	57.49999999999999	20.3	0.0	0.0	13	0.996	2.62	69.0	1	1.05	0.95				
	2541	1	0.0	0.0	0.0	0.0	13	1.007	5.84	34.5	1	1.05	0.95				
	2542	1	0.0	0.0	0.0	0.0	13	1.007	5.81	34.5	1	1.05	0.95				
	2543	1	0.0	0.0	0.0	0.0	13	1.01	5.410000000000001	34.5	1	1.05	0.95				
	2544	1	0.0	0.0	0.0	0.0	13	0.991	3.91	34.5	1	1.05	0.95				
	2545	1	0.0	0.0	0.0	0.0	13	0.987	3.8	34.5	1	1.05	0.95				
	2546	1	0.0	0.0	0.0	0.0	13	0.991	3.8499999999999996	34.5	1	1.05	0.95				
	2547	1	0.0	0.0	0.0	0.0	13	0.987	9.43	138.0	1	1.05	0.95				
	2550	1	8.7	4.4	0.0	0.0	7	0.991	-12.000000000000002	138.0	1	1.05	0.95				
	2551	1	0.0	0.0	0.0	0.0	13	0.987	6.56	138.0	1	1.05	0.95				
	2554	1	0.0	0.0	0.0	0.0	13	1.07	8.38	34.5	1	1.05	0.95				
	2556	1	0.0	0.0	0.0	0.0	13	1.008	6.39	138.0	1	1.05	0.95				
	2557	1	0.0	0.0	0.0	0.0	13	1.005	7.67	138.0	1	1.05	0.95				
	2560	1	0.0	0.0	0.0	0.0	13	1.009	6.53	138.0	1	1.05	0.95				
	2561	1	0.0	0.0	0.0	0.0	13	1.049	5.35	34.5	1	1.05	0.95				
	2562	1	0.0	0.0	0.0	0.0	13	0.987	3.7499999999999996	34.5	1	1.05	0.95				
	2563	1	0.0	0.0	0.0	0.0	13	1.005	5.63	34.5	1	1.05	0.95				
	2566	1	0.0	0.0	0.0	0.0	13	1.006	6.36	138.0	1	1.05	0.95				
	2569	1	0.0	0.0	0.0	0.0	13	1.033	3.5	34.5	1	1.05	0.95				
	2570	1	0.0	0.0	0.0	0.0	13	1.032	3.28	991.0	1	1.9	0.4				
	2571	1	0.0	0.0	0.0	0.0	13	1.01	8.06	138.0	1	1.05	0.95				
	2572	1	0.0	0.0	0.0	0.0	13	1.054	5.86	34.5	1	1.05	0.95				
	2573	1	0.0	0.0	0.0	0.0	13	1.055	6.000000000000001	34.5	1	1.05	0.95				
	2574	1	0.0	0.0	0.0	0.0	13	1.008	6.4	138.0	1	1.05	0.95				
	2575	1	0.0	0.0	0.0	0.0	13	1.007	6.33	138.0	1	1.05	0.95				
	2576	1	0.0	0.0	0.0	0.0	13	1.051	5.92	34.5	1	1.05	0.95				
	2577	1	0.0	0.0	0.0	0.0	13	1.029	3.9300000000000006	34.5	1	1.05	0.95				
	2578	1	0.0	0.0	0.0	0.0	13	1.029	3.9300000000000006	34.5	1	1.05	0.95				
	2579	1	0.0	0.0	0.0	0.0	13	1.029	3.9300000000000006	34.5	1	1.05	0.95				
	2580	1	0.0	0.0	0.0	0.0	13	1.005	5.63	34.5	1	1.05	0.95				
	2581	1	0.0	0.0	0.0	0.0	13	1.029	5.34	34.5	1	1.05	0.95				
	2582	1	0.0	0.0	0.0	0.0	13	1.033	5.51	34.5	1	1.05	0.95				
	2583	1	0.0	0.0	0.0	0.0	13	0.971	-1.8	34.5	1	1.05	0.95				
	2584	1	0.0	0.0	0.0	0.0	13	0.996	0.858	34.5	1	1.05	0.95				
	2585	1	0.0	0.0	0.0	0.0	13	1.004	1.12	34.5	1	1.05	0.95				
	2586	1	3.7000000000000006	2.0	0.0	0.0	13	0.995	0.817	34.5	1	1.05	0.95				
	2587	1	0.0	0.0	0.0	0.0	13	1.033	4.26	34.5	1	1.05	0.95				
	2588	1	0.0	0.0	0.0	0.0	13	1.033	4.26	34.5	1	1.05	0.95				
	2590	1	0.0	0.0	0.0	0.0	41	1.009	-47.0	991.0	1	1.9	0.4				
	2591	1	0.0	0.0	0.0	0.0	13	1.041	6.22	34.5	1	1.05	0.95				
	2592	1	0.0	0.0	0.0	0.0	13	1.05	5.81	991.0	1	1.9	0.4				
	2593	1	0.0	0.0	0.0	0.0	13	1.05	5.81	991.0	1	1.9	0.4				
	2594	1	0.0	0.0	0.0	0.0	13	1.05	5.81	991.0	1	1.9	0.4				
	2595	1	0.0	0.0	0.0	0.0	13	1.029	5.35	34.5	1	1.05	0.95				
	2596	1	0.0	0.0	0.0	0.0	13	1.03	5.42	34.5	1	1.05	0.95				
	2598	1	0.0	0.0	0.0	0.0	13	1.026	5.47	34.5	1	1.05	0.95				
	2599	1	0.0	0.0	0.0	0.0	13	1.043	6.63	34.5	1	1.05	0.95				
	2600	2	0.0	0.0	0.0	0.0	11	1.007	-44.0	992.0	1	1.05	0.95				
	2601	2	0.0	0.0	0.0	0.0	11	0.979	-47.0	992.0	1	1.05	0.95				
	2602	2	0.0	0.0	0.0	0.0	11	0.978	-50.0	992.0	1	1.05	0.95				
	2603	1	0.0	0.0	0.0	0.0	11	0.988	-56.0	13.2	1	1.05	0.95				
	2604	1	4.9	1.9	0.0	0.0	11	1.0	-55.0	138.0	1	1.05	0.95				
	2605	1	0.0	0.0	0.0	0.0	11	1.0	-55.0	138.0	1	1.05	0.95				
	2606	1	0.0	0.0	0.0	0.0	11	1.017	-51.0	138.0	1	1.05	0.95				
	2607	1	0.0	0.0	0.0	0.0	11	1.03	-54.0	69.0	1	1.05	0.95				
	2608	1	0.0	0.0	0.0	0.0	1	0.999	-50.0	991.0	1	1.9	0.4				
	2609	1	0.0	0.0	0.0	0.0	11	1.009	-51.0	138.0	1	1.05	0.95				
	2610	1	54.79999999999999	20.5	0.0	0.0	11	0.954	-57.00000000000001	34.5	1	1.05	0.95				
	2611	1	46.6	9.4	0.0	10.8	11	0.987	-61.0	34.5	1	1.05	0.95				
	2612	1	0.0	0.0	0.0	0.0	11	1.001	-55.0	138.0	1	1.05	0.95				
	2613	1	47.3	9.4	0.0	0.0	11	0.998	-53.0	138.0	1	1.05	0.95				
	2614	1	0.0	0.0	0.0	0.0	11	0.99	-49.0	138.0	1	1.05	0.95				
	2615	1	25.2	-0.8	0.0	0.0	11	1.037	-51.0	69.0	1	1.05	0.95				
	2616	1	16.2	3.1	0.0	8.1	11	1.01	-54.0	34.5	1	1.05	0.95				
	2617	1	11.9	-0.7	0.0	0.0	11	1.008	-55.0	13.8	1	1.05	0.95				
	2618	1	0.0	0.0	0.0	0.0	1	0.999	-50.0	991.0	1	1.9	0.4				
	2619	1	0.0	0.0	0.0	0.0	11	1.022	-50.0	138.0	1	1.05	0.95				
	2620	1	0.0	0.0	0.0	53.400000000000006	11	1.007	-51.0	138.0	1	1.05	0.95				
	2621	1	30.2	5.2	0.0	8.1	11	1.013	-56.0	34.5	1	1.05	0.95				
	2622	1	61.39999999999999	8.8	0.0	0.0	11	1.014	-50.0	138.0	1	1.05	0.95				
	2623	2	53.2	-0.6	0.0	0.0	11	1.001	-49.0	138.0	1	1.05	0.95				
	2624	1	87.6	22.1	0.0	0.0	11	0.994	-52.0	138.0	1	1.05	0.95				
	2625	1	0.3	-0.1	0.0	0.0	11	1.01	-50.0	138.0	1	1.05	0.95				
	2626	1	37.9	5.3	0.0	0.0	11	1.008	-51.0	138.0	1	1.05	0.95				
	2627	1	0.0	0.0	0.0	0.0	69	1.024	-54.0	69.0	1	1.05	0.95				
	2628	1	0.0	0.0	0.0	0.0	1	0.999	-50.0	991.0	1	1.9	0.4				
	2629	1	150.0	0.0	0.0	0.0	41	1.016	-50.0	138.0	1	1.05	0.95				
	2630	1	0.0	0.0	0.0	0.0	11	1.009	-51.0	138.0	1	1.05	0.95				
	2631	1	24.9	-2.9	0.0	26.700000000000003	11	1.001	-49.0	138.0	1	1.05	0.95				
	2632	1	6.6000000000000005	2.2	0.0	0.0	11	0.987	-55.0	69.0	1	1.05	0.95				
	2633	1	0.0	0.0	0.0	0.0	11	0.987	-55.0	69.0	1	1.05	0.95				
	2634	1	0.0	0.0	0.0	0.0	11	1.009	-50.0	138.0	1	1.05	0.95				
	2635	1	9.6	-1.5	0.0	53.400000000000006	11	0.991	-52.0	138.0	1	1.05	0.95				
	2636	1	25.6	0.8	0.0	0.0	11	1.007	-51.0	138.0	1	1.05	0.95				
	2637	1	0.0	0.0	0.0	0.0	11	1.009	-50.0	138.0	1	1.05	0.95				
	2638	1	90.3	25.3	0.0	0.0	11	1.001	-53.0	138.0	1	1.05	0.95				
	2639	1	0.0	0.0	0.0	0.0	11	0.977	-51.0	138.0	1	1.05	0.95				
	2640	1	24.5	6.800000000000001	0.0	0.0	11	0.966	-52.0	138.0	1	1.05	0.95				
	2641	1	4.0	1.1	0.0	0.0	11	0.989	-49.0	138.0	1	1.05	0.95				
	2642	1	32.3	-0.4	0.0	6.0	11	1.018	-55.0	69.0	1	1.05	0.95				
	2643	1	0.0	0.0	0.0	0.0	11	0.993	-59.00000000000001	138.0	1	1.05	0.95				
	2644	1	26.1	4.3	0.0	0.0	11	0.97	-61.0	138.0	1	1.05	0.95				
	2645	1	0.0	0.0	0.0	26.700000000000003	11	1.016	-52.0	138.0	1	1.05	0.95				
	2646	1	0.0	0.0	0.0	0.0	11	0.997	-55.0	69.0	1	1.05	0.95				
	2647	1	19.2	3.2	0.0	0.0	11	0.991	-56.0	13.8	1	1.05	0.95				
	2648	1	0.0	0.0	0.0	0.0	11	1.011	-66.0	69.0	1	1.05	0.95				
	2649	1	0.0	0.0	0.0	0.0	11	1.013	-52.0	138.0	1	1.05	0.95				
	2650	1	3.1	0.7	0.0	0.0	11	0.987	-67.0	69.0	1	1.05	0.95				
	2651	1	37.7	8.7	0.0	8.1	11	0.999	-57.00000000000001	34.5	1	1.05	0.95				
	2652	1	0.0	0.0	0.0	0.0	11	1.019	-51.0	138.0	1	1.05	0.95				
	2653	1	98.6	1.7000000000000002	0.0	26.700000000000003	11	1.021	-51.0	138.0	1	1.05	0.95				
	2654	1	0.0	0.0	0.0	0.0	11	1.036	-44.0	230.0	1	1.05	0.95				
	2655	1	0.0	0.0	0.0	0.0	11	1.029	-49.0	138.0	1	1.05	0.95				
	2656	2	0.0	0.0	0.0	0.0	11	0.985	-52.0	138.0	1	1.05	0.95				
	2657	1	0.0	0.0	0.0	0.0	11	0.974	-58.00000000000001	13.2	1	1.05	0.95				
	2658	1	0.0	0.0	0.0	53.400000000000006	11	1.004	-59.00000000000001	138.0	1	1.05	0.95				
	2659	1	17.5	3.3000000000000003	0.0	0.0	11	1.042	-62.0	69.0	1	1.05	0.95				
	2660	1	37.8	5.1	0.0	0.0	11	0.964	-58.00000000000001	34.5	1	1.05	0.95				
	2661	1	30.0	8.2	0.0	0.0	11	0.943	-68.0	13.8	1	1.05	0.95				
	2662	1	8.7	1.6	0.0	0.0	11	1.009	-51.0	138.0	1	1.05	0.95				
	2663	1	0.0	0.0	0.0	0.0	11	0.989	-49.0	138.0	1	1.05	0.95				
	2664	1	43.2	17.0	0.0	26.700000000000003	11	0.998	-61.0	138.0	1	1.05	0.95				
	2665	1	30.7	6.4	0.0	0.0	11	0.978	-52.0	138.0	1	1.05	0.95				
	2666	1	0.0	0.0	0.0	26.700000000000003	11	1.009	-50.0	138.0	1	1.05	0.95				
	2667	1	0.0	0.0	0.0	0.0	11	0.997	-51.0	138.0	1	1.05	0.95				
	2668	1	75.5	15.4	0.0	10.8	11	0.978	-57.00000000000001	34.5	1	1.05	0.95				
	2669	1	28.800000000000004	7.5	0.0	0.0	11	0.998	-51.0	138.0	1	1.05	0.95				
	2670	1	26.5	-3.7000000000000006	0.0	0.0	11	0.989	-49.0	138.0	1	1.05	0.95				
	2671	1	25.2	2.8	0.0	0.0	11	0.93	-61.0	34.5	1	1.05	0.95				
	2672	1	0.0	0.0	0.0	0.0	11	1.02	-53.0	69.0	1	1.05	0.95				
	2673	1	47.3	4.8	0.0	0.0	11	0.971	-68.0	69.0	1	1.05	0.95				
	2674	1	180.5	73.2	0.0	53.400000000000006	11	0.957	-55.0	138.0	1	1.05	0.95				
	2675	1	7.199999999999999	1.5	0.0	0.0	69	1.006	-55.0	69.0	1	1.05	0.95				
	2676	1	42.8	16.7	0.0	0.0	69	0.986	-57.00000000000001	138.0	1	1.05	0.95				
	2677	1	0.0	0.0	0.0	0.0	11	0.989	-55.0	69.0	1	1.05	0.95				
	2678	1	15.5	4.0	0.0	0.0	11	0.973	-56.0	69.0	1	1.05	0.95				
	2679	1	8.0	2.5	0.0	0.0	11	0.996	-55.0	69.0	1	1.05	0.95				
	2680	1	0.0	0.0	0.0	0.0	11	1.02	-51.0	138.0	1	1.05	0.95				
	2681	1	12.7	-5.6	0.0	0.0	11	1.018	-53.0	69.0	1	1.05	0.95				
	2682	1	71.8	21.6	0.0	0.0	11	0.998	-51.0	138.0	1	1.05	0.95				
	2683	1	32.0	9.6	0.0	0.0	11	1.003	-51.0	138.0	1	1.05	0.95				
	2684	1	98.5	29.600000000000005	0.0	0.0	11	1.001	-51.0	138.0	1	1.05	0.95				
	2685	1	0.0	0.0	0.0	0.0	11	1.015	-50.0	138.0	1	1.05	0.95				
	2686	1	0.2	0.0	0.0	0.0	11	1.033	-51.0	69.0	1	1.05	0.95				
	2687	1	18.5	0.0	0.0	0.0	11	1.019	-48.00000000000001	69.0	1	1.05	0.95				
	2688	1	20.1	-3.1	0.0	12.0	11	1.037	-52.0	69.0	1	1.05	0.95				
	2689	1	21.2	-0.3	0.0	9.0	11	1.042	-47.0	69.0	1	1.05	0.95				
	2690	1	0.0	0.0	0.0	0.0	11	1.035	-42.0	69.0	1	1.05	0.95				
	2691	1	0.0	0.0	0.0	0.0	11	0.988	-56.0	991.0	1	1.9	0.4				
	2692	1	0.0	0.0	0.0	0.0	11	0.974	-58.00000000000001	991.0	1	1.9	0.4				
	2693	1	0.0	0.0	0.0	0.0	11	0.998	-55.0	991.0	1	1.9	0.4				
	2694	1	0.0	0.0	0.0	0.0	11	0.996	-54.0	991.0	1	1.9	0.4				
	2695	1	0.0	0.0	0.0	0.0	11	1.04	-62.0	991.0	1	1.9	0.4				
	2696	2	0.0	0.0	0.0	0.0	11	0.954	-36.0	992.0	1	1.05	0.95				
	2697	1	0.0	0.0	0.0	0.0	11	1.007	-54.0	991.0	1	1.9	0.4				
	2698	1	0.0	0.0	0.0	0.0	11	1.04	-62.0	13.2	1	1.05	0.95				
	2699	1	48.7	4.3	0.0	0.0	11	1.0	-53.0	138.0	1	1.05	0.95				
	2700	1	0.0	0.0	0.0	0.0	25	1.01	-27.0	138.0	1	1.05	0.95				
	2701	1	0.0	0.0	0.0	0.0	25	0.999	-21.0	138.0	1	1.05	0.95				
	2702	1	-18.0	0.0	0.0	0.0	25	1.023	-23.0	69.0	1	1.05	0.95				
	2703	1	-7.7	0.0	0.0	0.0	25	1.04	-21.0	69.0	1	1.05	0.95				
	2704	1	0.0	0.0	0.0	0.0	38	1.024	-25.0	34.5	1	1.05	0.95				
	2705	1	-3.5000000000000004	0.0	0.0	0.0	25	0.999	-26.0	69.0	1	1.05	0.95				
	2706	1	0.0	0.0	0.0	0.0	20	1.003	-33.0	138.0	1	1.05	0.95				
	2707	1	36.3	14.000000000000002	0.0	19.2	25	0.987	-36.0	69.0	1	1.05	0.95				
	2708	1	45.7	24.7	0.0	4.8	25	0.957	-36.0	138.0	1	1.05	0.95				
	2709	1	55.39999999999999	31.4	0.0	7.8	25	1.025	-29.999999999999996	138.0	1	1.05	0.95				
	2710	1	16.9	6.1	0.0	4.8	25	0.996	-31.0	138.0	1	1.05	0.95				
	2711	1	61.1	20.5	0.0	7.199999999999999	25	1.016	-34.0	69.0	1	1.05	0.95				
	2712	1	31.6	14.400000000000002	0.0	11.1	25	1.025	-29.000000000000004	138.0	1	1.05	0.95				
	2713	1	8.8	3.4000000000000004	0.0	0.0	25	1.017	-31.0	69.0	1	1.05	0.95				
	2714	1	42.6	20.6	0.0	3.6000000000000005	25	0.99	-31.0	138.0	1	1.05	0.95				
	2715	1	23.1	8.9	0.0	4.8	25	1.008	-29.000000000000004	138.0	1	1.05	0.95				
	2716	1	-7.5	0.0	0.0	0.0	25	1.001	-29.000000000000004	138.0	1	1.05	0.95				
	2717	1	45.5	22.899999991999998	0.0	12.0	25	0.991	-33.0	138.0	1	1.05	0.95				
	2718	1	52.2	21.4	0.0	9.6	25	1.0	-32.0	138.0	1	1.05	0.95				
	2719	1	7.5	3.2	0.0	0.0	25	1.007	-25.0	138.0	1	1.05	0.95				
	2720	1	12.8	5.6	0.0	4.8	25	0.992	-22.0	138.0	1	1.05	0.95				
	2721	1	4.6	1.9	0.0	0.0	25	0.993	-33.0	138.0	1	1.05	0.95				
	2722	1	32.2	14.099999989999997	0.0	9.6	25	0.996	-22.0	138.0	1	1.05	0.95				
	2723	1	63.7	28.800000000000004	0.0	4.8	25	0.989	-34.0	138.0	1	1.05	0.95				
	2724	1	0.0	0.0	0.0	0.0	20	1.007	-31.0	138.0	1	1.05	0.95				
	2725	1	0.0	0.0	0.0	0.0	25	1.009	-26.0	138.0	1	1.05	0.95				
	2726	1	0.0	0.0	0.0	0.0	25	1.001	-33.0	138.0	1	1.05	0.95				
	2727	1	0.0	0.0	0.0	0.0	25	0.993	-33.0	138.0	1	1.05	0.95				
	2729	1	22.0	7.099999979999999	0.0	2.4	25	0.992	-21.0	138.0	1	1.05	0.95				
	2730	1	15.7	7.000000000000001	0.0	4.8	25	0.973	-23.0	138.0	1	1.05	0.95				
	2731	1	47.7	25.89999998	0.0	9.6	25	0.984	-22.0	138.0	1	1.05	0.95				
	2732	1	0.0	0.0	0.0	0.0	25	1.004	-26.0	69.0	1	1.05	0.95				
	2733	1	30.0	18.6	0.0	3.0	25	0.997	-20.0	138.0	1	1.05	0.95				
	2734	1	45.8	20.5	0.0	10.8	25	0.984	-27.0	69.0	1	1.05	0.95				
	2735	1	40.3	15.0	0.0	10.799999999999999	25	0.997	-35.0	69.0	1	1.05	0.95				
	2736	1	12.6	5.4	0.0	0.0	25	0.995	-33.0	138.0	1	1.05	0.95				
	2737	1	55.7	21.8	0.0	12.0	25	0.983	-35.0	69.0	1	1.05	0.95				
	2738	1	31.2	13.200000000000001	0.0	4.8	25	1.01	-31.0	69.0	1	1.05	0.95				
	2739	1	15.2	6.5	0.0	0.0	25	0.997	-32.0	138.0	1	1.05	0.95				
	2740	1	48.9	16.1	0.0	0.0	25	0.999	-32.0	138.0	1	1.05	0.95				
	2741	1	5.7	2.4	0.0	0.0	25	1.001	-26.0	138.0	1	1.05	0.95				
	2743	1	34.6	19.2	0.0	15.599999999999998	25	0.981	-37.0	69.0	1	1.05	0.95				
	2745	1	27.6	11.6	0.0	0.0	25	0.983	-35.0	69.0	1	1.05	0.95				
	2746	1	0.0	0.0	0.0	0.0	25	0.997	-32.0	138.0	1	1.05	0.95				
	2747	1	32.2	12.3	0.0	2.4	25	0.997	-34.0	69.0	1	1.05	0.95				
	2748	1	0.0	0.0	0.0	0.0	25	0.998	-32.0	138.0	1	1.05	0.95				
	2749	1	0.0	0.0	0.0	0.0	38	1.021	-32.0	69.0	1	1.05	0.95				
	2750	1	0.0	0.0	0.0	0.0	25	1.009	-19.0	138.0	1	1.05	0.95				
	2751	1	0.0	0.0	0.0	0.0	25	1.002	-20.0	138.0	1	1.05	0.95				
	2752	1	42.8	15.2	0.0	4.8	25	1.008	-32.0	138.0	1	1.05	0.95				
	2753	1	26.200000000000003	14.000000000000002	0.0	0.0	25	1.012	-29.999999999999996	138.0	1	1.05	0.95				
	2754	1	47.8	29.9	0.0	0.0	25	0.983	-33.0	138.0	1	1.05	0.95				
	2755	1	17.0	7.400000000000001	0.0	4.8	25	1.001	-33.0	138.0	1	1.05	0.95				
	2756	1	5.7	2.4	0.0	0.0	25	0.991	-22.0	138.0	1	1.05	0.95				
	2757	1	16.5	7.000000000000001	0.0	4.8	25	0.995	-33.0	138.0	1	1.05	0.95				
	2759	1	3.0	1.3	0.0	0.0	25	0.998	-33.0	138.0	1	1.05	0.95				
	2760	1	25.3	10.8	0.0	8.4	25	0.993	-21.0	138.0	1	1.05	0.95				
	2761	1	29.5	13.49999999	0.0	3.5999999999999996	25	0.999	-26.0	69.0	1	1.05	0.95				
	2765	1	1.4000000000000004	6.09999998	0.0	3.8	25	0.995	-31.0	69.0	1	1.05	0.95				
	2766	1	29.299999999999997	13.100000000000001	0.0	4.8	25	0.982	-22.0	138.0	1	1.05	0.95				
	2767	1	28.499999999999996	13.4	0.0	4.8	25	0.976	-36.0	138.0	1	1.05	0.95				
	2768	1	47.0	18.6	0.0	2.4	25	1.002	-33.0	138.0	1	1.05	0.95				
	2769	1	28.000000000000004	9.8	0.0	7.200000000000001	25	0.999	-34.0	138.0	1	1.05	0.95				
	2770	1	79.3	37.3	0.0	14.399999999999999	25	0.979	-36.0	138.0	1	1.05	0.95				
	2771	1	18.2	9.7	0.0	9.6	25	1.015	-29.999999999999996	138.0	1	1.05	0.95				
	2773	1	50.3	21.0	0.0	4.8	25	0.987	-33.0	138.0	1	1.05	0.95				
	2774	1	0.0	0.0	0.0	0.0	25	1.01	-20.0	138.0	1	1.05	0.95				
	2775	1	83.8	37.6	0.0	8.4	25	0.997	-33.0	138.0	1	1.05	0.95				
	2776	1	28.000000000000004	10.5	0.0	10.8	25	1.019	-34.0	69.0	1	1.05	0.95				
	2777	1	29.600000000000005	11.2	0.0	0.0	25	0.997	-33.0	138.0	1	1.05	0.95				
	2778	1	50.2	19.4	0.0	4.8	25	1.005	-32.0	138.0	1	1.05	0.95				
	2779	1	0.0	0.0	0.0	0.0	25	0.997	-20.0	138.0	1	1.05	0.95				
	2780	1	41.2	22.2	0.0	9.6	25	1.0	-29.000000000000004	138.0	1	1.05	0.95				
	2781	1	6.0	2.6	0.0	0.0	25	0.993	-34.0	138.0	1	1.05	0.95				
	2782	1	12.8	5.6	0.0	4.8	25	0.995	-33.0	138.0	1	1.05	0.95				
	2783	1	28.4	9.8	0.0	9.0	25	0.986	-33.0	138.0	1	1.05	0.95				
	2784	1	30.7	12.4	0.0	4.8	25	0.993	-32.0	138.0	1	1.05	0.95				
	2785	1	23.5	11.0	0.0	4.8	25	0.994	-33.0	138.0	1	1.05	0.95				
	2786	1	59.099999999999994	21.6	0.0	12.6	25	1.01	-33.0	69.0	1	1.05	0.95				
	2787	1	9.4	3.7000000000000006	0.0	2.4	25	0.994	-39.0	69.0	1	1.05	0.95				
	2788	1	67.0	27.699999999999996	0.0	4.8	25	0.999	-35.0	69.0	1	1.05	0.95				
	2789	1	0.0	0.0	0.0	0.0	25	0.997	-32.0	138.0	1	1.05	0.95				
	2790	1	0.0	0.0	0.0	0.0	25	1.03	-34.0	69.0	1	1.05	0.95				
	2791	1	0.0	0.0	0.0	0.0	25	1.025	-34.0	991.0	1	1.9	0.4				
	2792	1	17.1	7.3	0.0	0.0	25	0.998	-25.0	138.0	1	1.05	0.95				
	2793	1	11.2	4.8	0.0	0.0	25	0.992	-22.0	138.0	1	1.05	0.95				
	2794	1	64.1	19.4	0.0	9.6	25	0.968	-38.0	13.8	1	1.05	0.95				
	2795	1	15.4	8.7	0.0	4.8	25	1.012	-32.0	138.0	1	1.05	0.95				
	2796	1	24.6	8.7	0.0	4.8	25	1.002	-32.0	138.0	1	1.05	0.95				
	2799	1	34.0	14.000000000000002	0.0	9.6	25	0.996	-33.0	138.0	1	1.05	0.95				
	2800	1	10.1	4.3	0.0	0.0	25	0.991	-32.0	69.0	1	1.05	0.95				
	2802	1	9.0	3.8	0.0	0.0	25	0.999	-25.0	138.0	1	1.05	0.95				
	2803	1	15.299999999999999	4.599999992	0.0	4.8	25	1.008	-24.000000000000004	138.0	1	1.05	0.95				
	2804	1	20.3	12.0	0.0	2.4	25	0.994	-31.0	138.0	1	1.05	0.95				
	2805	1	0.0	0.0	0.0	0.0	38	1.008	-24.000000000000004	138.0	1	1.05	0.95				
	2808	1	60.0	27.69999997	0.0	9.6	25	0.98	-29.999999999999996	138.0	1	1.05	0.95				
	2809	1	5.7	2.4	0.0	0.0	25	0.994	-32.0	138.0	1	1.05	0.95				
	2811	1	0.0	0.0	0.0	0.0	25	0.994	-32.0	138.0	1	1.05	0.95				
	2812	1	39.0	14.3	0.0	7.200000000000001	25	0.997	-34.0	138.0	1	1.05	0.95				
	2813	1	5.1	1.8000000000000003	0.0	2.4	25	0.989	-35.0	69.0	1	1.05	0.95				
	2814	1	17.0	7.3	0.0	4.8	25	1.003	-21.0	138.0	1	1.05	0.95				
	2815	1	39.4	15.6	0.0	9.6	25	0.993	-34.0	138.0	1	1.05	0.95				
	2816	1	14.2	6.0	0.0	0.0	25	0.998	-26.0	138.0	1	1.05	0.95				
	2818	1	11.9	3.9999999799999997	0.0	4.8	25	0.998	-25.0	138.0	1	1.05	0.95				
	2819	1	6.0	2.6	0.0	0.0	25	0.994	-34.0	138.0	1	1.05	0.95				
	2821	1	21.0	7.9	0.0	9.6	25	0.987	-29.000000000000004	138.0	1	1.05	0.95				
	2822	1	0.0	0.0	0.0	0.0	25	0.992	-26.0	138.0	1	1.05	0.95				
	2823	1	18.6	7.5	0.0	0.0	25	1.006	-28.0	69.0	1	1.05	0.95				
	2824	1	13.5	3.8999999999000003	0.0	7.199999999999999	25	1.012	-28.0	69.0	1	1.05	0.95				
	2825	1	11.5	4.9	0.0	0.0	25	0.999	-21.0	138.0	1	1.05	0.95				
	2826	1	40.6	22.8	0.0	9.6	25	1.014	-32.0	138.0	1	1.05	0.95				
	2827	1	18.7	7.9	0.0	2.4	25	0.99	-21.0	138.0	1	1.05	0.95				
	2828	1	14.400000000000002	6.1	0.0	0.0	25	0.987	-22.0	138.0	1	1.05	0.95				
	2829	1	15.299999999999999	7.000000000000001	0.0	3.5999999999999996	25	1.002	-26.0	138.0	1	1.05	0.95				
	2830	1	53.79999999999999	26.1	0.0	7.199999999999999	25	0.991	-34.0	138.0	1	1.05	0.95				
	2831	1	17.5	9.8	0.0	4.8	25	1.013	-31.0	138.0	1	1.05	0.95				
	2832	1	44.5	19.499999993	0.0	9.6	25	1.01	-20.0	138.0	1	1.05	0.95				
	2833	1	26.200000000000003	11.9	0.0	4.8	25	1.023	-29.000000000000004	138.0	1	1.05	0.95				
	2834	1	31.900000000000002	13.19999998	0.0	9.6	25	1.005	-32.0	138.0	1	1.05	0.95				
	2835	1	17.7	7.400000000000001	0.0	4.8	25	0.999	-28.0	138.0	1	1.05	0.95				
	2836	2	0.0	0.0	0.0	0.0	38	0.999	-13.0	992.0	1	1.05	0.95				
	2837	1	39.4	21.3	0.0	12.0	25	0.97	-35.0	138.0	1	1.05	0.95				
	2838	1	0.0	0.0	0.0	0.0	38	1.021	-18.0	138.0	1	1.05	0.95				
	2839	1	16.5	7.6	0.0	3.6000000000000005	25	1.013	-20.0	138.0	1	1.05	0.95				
	2840	1	24.5	10.4	0.0	0.0	25	0.995	-26.0	138.0	1	1.05	0.95				
	2841	1	25.6	10.1	0.0	4.8	25	0.997	-28.0	138.0	1	1.05	0.95				
	2842	1	71.0	33.49999998	0.0	7.199999999999999	25	0.994	-31.0	69.0	1	1.05	0.95				
	2844	1	15.1	5.5	0.0	4.8	25	0.981	-32.0	138.0	1	1.05	0.95				
	2845	1	77.4	24.2	0.0	9.6	25	1.01	-36.0	13.8	1	1.05	0.95				
	2846	1	0.0	0.0	0.0	0.0	25	1.018	-31.0	138.0	1	1.05	0.95				
	2847	1	0.0	0.0	0.0	0.0	38	0.999	-28.0	138.0	1	1.05	0.95				
	2848	1	19.0	8.1	0.0	0.0	25	0.983	-22.0	138.0	1	1.05	0.95				
	2850	1	5.4	2.3	0.0	0.0	25	0.991	-26.0	138.0	1	1.05	0.95				
	2851	1	58.3	20.099999992	0.0	7.200000000000001	25	0.994	-32.0	69.0	1	1.05	0.95				
	2852	1	35.3	10.6	0.0	8.4	25	0.983	-32.0	138.0	1	1.05	0.95				
	2853	1	16.5	5.99999997	0.0	4.8	25	0.984	-32.0	138.0	1	1.05	0.95				
	2854	1	-5.5	0.0	0.0	0.0	25	0.969	-29.999999999999996	138.0	1	1.05	0.95				
	2855	1	33.3	13.8	0.0	4.8	25	0.991	-26.0	69.0	1	1.05	0.95				
	2856	1	26.5	11.7	0.0	7.8	25	1.0	-38.0	69.0	1	1.05	0.95				
	2857	1	58.3	20.9	0.0	4.5	25	1.023	-29.999999999999996	69.0	1	1.05	0.95				
	2858	1	35.2	15.6	0.0	4.8	25	1.016	-32.0	138.0	1	1.05	0.95				
	2859	1	9.3	3.69999997	0.0	1.2	25	1.007	-26.0	138.0	1	1.05	0.95				
	2860	1	23.7	8.7	0.0	2.4	25	0.99	-22.0	138.0	1	1.05	0.95				
	2861	1	38.0	18.4	0.0	24.0	25	0.994	-23.0	138.0	1	1.05	0.95				
	2862	1	39.9	22.0	0.0	15.0	25	0.996	-26.0	69.0	1	1.05	0.95				
	2863	2	0.0	0.0	0.0	0.0	38	0.999	-21.0	992.0	1	1.05	0.95				
	2864	1	0.0	0.0	0.0	0.0	38	1.011	-27.0	138.0	1	1.05	0.95				
	2866	1	36.1	18.899999994999998	0.0	8.4	25	0.998	-29.000000000000004	138.0	1	1.05	0.95				
	2867	1	7.000000000000001	3.0	0.0	0.0	25	1.003	-32.0	138.0	1	1.05	0.95				
	2868	1	0.0	0.0	0.0	0.0	25	0.978	-35.0	138.0	1	1.05	0.95				
	2869	1	4.0	1.7000000000000002	0.0	0.0	25	0.988	-32.0	69.0	1	1.05	0.95				
	2870	1	25.900000000000002	19.09999996	0.0	7.199999999999999	25	0.997	-33.0	138.0	1	1.05	0.95				
	2871	1	14.000000000000002	6.1	0.0	0.0	25	1.008	-29.999999999999996	69.0	1	1.05	0.95				
	2872	1	41.0	17.5	0.0	18.599999999999998	25	0.995	-34.0	138.0	1	1.05	0.95				
	2873	1	22.7	11.4	0.0	7.199999999999999	25	0.992	-29.000000000000004	138.0	1	1.05	0.95				
	2874	1	0.0	0.0	0.0	0.0	25	1.001	-38.0	69.0	1	1.05	0.95				
	2875	1	104.3	46.6	0.0	21.599999999999998	25	1.008	-27.0	69.0	1	1.05	0.95				
	2876	1	10.7	4.6	0.0	0.0	25	1.015	-35.0	69.0	1	1.05	0.95				
	2880	1	0.0	0.0	0.0	0.0	19	1.008	-24.000000000000004	138.0	1	1.05	0.95				
	2881	1	5.0	2.1	0.0	0.0	25	0.998	-28.0	138.0	1	1.05	0.95				
	2882	1	9.6	4.4	0.0	4.8	25	0.998	-28.0	138.0	1	1.05	0.95				
	2884	1	-3.4000000000000004	2.1	0.0	0.0	25	1.006	-33.0	69.0	1	1.05	0.95				
	2885	1	-24.9	1.0	0.0	0.0	25	1.019	-29.000000000000004	69.0	1	1.05	0.95				
	2886	1	36.0	15.299999999999999	0.0	0.0	25	0.986	-29.000000000000004	230.0	1	1.05	0.95				
	2889	1	52.800000000000004	19.1	0.0	9.6	25	1.008	-24.000000000000004	138.0	1	1.05	0.95				
	2891	1	0.0	0.0	0.0	0.0	38	1.016	-20.0	138.0	1	1.05	0.95				
	2892	1	30.4	13.49999999	0.0	9.6	25	0.999	-21.0	138.0	1	1.05	0.95				
	2893	1	36.1	16.3	0.0	4.8	25	1.005	-24.000000000000004	69.0	1	1.05	0.95				
	2894	1	0.0	0.0	0.0	0.0	25	0.983	-33.0	138.0	1	1.05	0.95				
	2895	1	34.5	14.7	0.0	0.0	25	0.983	-33.0	138.0	1	1.05	0.95				
	2896	1	53.400000000000006	25.499999991	0.0	4.8	25	1.02	-19.0	138.0	1	1.05	0.95				
	2897	1	0.0	0.0	0.0	0.0	25	1.034	-22.0	69.0	1	1.05	0.95				
	2898	1	9.7	4.1	0.0	0.0	25	0.987	-33.0	138.0	1	1.05	0.95				
	2899	1	4.3	1.8000000000000003	0.0	0.0	25	0.998	-32.0	138.0	1	1.05	0.95				
	2900	1	0.0	0.0	0.0	0.0	11	1.016	-50.0	138.0	1	1.05	0.95				
	2901	2	0.0	0.0	0.0	0.0	11	1.018	-50.0	13.8	1	1.05	0.95				
	2902	1	0.0	0.0	0.0	0.0	11	0.987	-52.0	138.0	1	1.05	0.95				
	2903	2	0.0	0.0	0.0	0.0	11	0.999	-51.0	13.8	1	1.05	0.95				
	2904	1	0.0	0.0	0.0	0.0	11	1.005	-45.0	138.0	1	1.05	0.95				
	2905	2	0.0	0.0	0.0	0.0	11	1.002	-44.0	13.8	1	1.05	0.95				
	2906	1	3.5000000000000004	1.0	0.0	0.0	11	1.019	-52.0	138.0	1	1.05	0.95				
	2907	1	2.0	0.6	0.0	0.0	11	1.007	-51.0	138.0	1	1.05	0.95				
	2908	1	1.7000000000000002	0.5	0.0	0.0	11	0.963	-55.0	138.0	1	1.05	0.95				
	2909	1	0.0	0.0	0.0	0.0	11	1.006	-59.00000000000001	138.0	1	1.05	0.95				
	2910	1	0.0	0.0	0.0	0.0	11	1.002	-51.0	230.0	1	1.05	0.95				
	2911	1	150.0	0.0	0.0	0.0	41	1.015	-50.0	138.0	1	1.05	0.95				
	2912	1	18.6	6.2	0.0	0.0	11	1.006	-51.0	138.0	1	1.05	0.95				
	2913	1	13.100000000000001	4.9	0.0	0.0	11	0.985	-66.0	69.0	1	1.05	0.95				
	2914	1	34.5	5.0	0.0	9.0	11	0.992	-62.0	138.0	1	1.05	0.95				
	2915	1	0.0	0.0	0.0	0.0	11	0.993	-49.0	138.0	1	1.05	0.95				
	2916	1	0.0	0.0	0.0	0.0	11	1.039	-45.0	69.0	1	1.05	0.95				
	2917	2	0.0	0.0	0.0	0.0	11	1.03	-44.0	13.8	1	1.05	0.95				
	2918	2	0.0	0.0	0.0	0.0	11	0.996	-40.0	13.8	1	1.05	0.95				
	2919	1	0.0	0.0	0.0	0.0	11	1.006	-44.0	138.0	1	1.05	0.95				
	2920	1	19.8	-0.3	0.0	0.0	11	1.019	-52.0	138.0	1	1.05	0.95				
	2921	1	6.2	2.3	0.0	0.0	11	1.018	-52.0	138.0	1	1.05	0.95				
	2922	1	21.8	1.8000000000000003	0.0	0.0	11	1.018	-52.0	138.0	1	1.05	0.95				
	2925	1	11.2	-0.5	0.0	0.0	11	1.029	-49.0	138.0	1	1.05	0.95				
	2927	1	39.4	16.0	0.0	53.400000000000006	11	1.0	-55.0	138.0	1	1.05	0.95				
	2929	1	0.0	0.0	0.0	0.0	11	0.992	-67.0	69.0	1	1.05	0.95				
	2930	1	28.800000000000004	10.4	0.0	10.8	12	0.997	4.38	138.0	1	1.05	0.95				
	2931	1	13.4	8.0	0.0	1.8000000000000003	12	1.004	6.65	138.0	1	1.05	0.95				
	2932	1	25.3	10.8	0.0	0.0	12	1.004	8.94	138.0	1	1.05	0.95				
	2934	1	37.2	5.1	0.0	16.200000000000003	12	0.992	4.22	138.0	1	1.05	0.95				
	2935	1	10.0	3.6000000000000005	0.0	3.6000000000000005	12	0.997	6.52	138.0	1	1.05	0.95				
	2936	1	6.0	2.6	0.0	0.0	12	0.998	7.5600000000000005	138.0	1	1.05	0.95				
	2937	1	20.2	8.0	0.0	10.8	12	0.961	21.9	138.0	1	1.05	0.95				
	2938	1	6.6000000000000005	2.8	0.0	0.0	12	0.988	17.1	138.0	1	1.05	0.95				
	2939	1	0.0	0.0	0.0	0.0	43	1.019	14.2	991.0	1	1.9	0.4				
	2940	1	13.600000000000001	4.9	0.0	10.8	12	1.008	8.89	138.0	1	1.05	0.95				
	2942	1	0.0	0.0	0.0	0.0	74	0.985	9.04	991.0	1	1.9	0.4				
	2943	1	0.0	0.0	0.0	0.0	12	0.963	21.9	138.0	1	1.05	0.95				
	2944	1	0.0	0.0	0.0	0.0	73	0.985	8.66	138.0	1	1.05	0.95				
	2945	1	7.9	1.6	0.0	5.4	12	1.004	9.88	138.0	1	1.05	0.95				
	2946	1	3.7000000000000006	0.5	0.0	1.8000000000000003	12	0.998	12.8	138.0	1	1.05	0.95				
	2947	1	-35.1	0.0	0.0	0.0	12	0.983	19.4	138.0	1	1.05	0.95				
	2948	2	35.9	11.8	0.0	0.0	12	0.997	22.5	69.0	1	1.05	0.95				
	2949	1	24.4	11.8	0.0	1.8000000000000003	12	0.97	-0.52	13.8	1	1.05	0.95				
	2950	1	59.4	22.8	0.0	0.0	12	1.019	17.0	69.0	1	1.05	0.95				
	2951	1	11.100000000000001	12.899999999700002	0.0	0.0	12	1.022	18.100000000000005	69.0	1	1.05	0.95				
	2952	1	32.4	14.800000000000002	0.0	0.0	12	1.023	4.51	34.0	1	1.05	0.95				
	2953	1	0.0	0.0	0.0	0.0	43	1.019	14.2	13.8	1	1.05	0.95				
	2954	1	27.699999999999996	15.0	0.0	0.0	12	1.015	7.36	13.8	1	1.05	0.95				
	2955	1	46.0	13.4	0.0	0.0	73	1.0	5.05	13.8	1	1.05	0.95				
	2956	1	31.1	13.200000000000001	0.0	5.4	12	0.986	1.69	13.8	1	1.05	0.95				
	2957	1	29.5	12.6	0.0	5.4	12	1.025	2.49	13.8	1	1.05	0.95				
	2958	1	24.6	10.5	0.0	3.6000000000000005	12	1.022	3.1300000000000003	13.8	1	1.05	0.95				
	2959	1	19.3	8.2	0.0	3.6000000000000005	12	1.027	3.29	13.8	1	1.05	0.95				
	2960	1	21.8	11.8	0.0	1.8000000000000003	12	1.029	8.26	13.8	1	1.05	0.95				
	2961	1	29.100000000000005	12.4	0.0	0.0	12	0.988	6.97	13.8	1	1.05	0.95				
	2962	1	41.3	13.600000000000001	0.0	5.4	12	1.053	5.09	13.8	1	1.05	0.95				
	2963	1	54.29999999999999	19.7	0.0	10.8	12	1.003	2.03	13.8	1	1.05	0.95				
	2964	1	18.4	7.9	0.0	0.0	12	1.033	4.7	13.8	1	1.05	0.95				
	2965	1	18.8	8.0	0.0	0.0	12	1.032	4.55	13.8	1	1.05	0.95				
	2966	1	23.1	9.1	0.0	5.4	12	0.959	2.04	13.8	1	1.05	0.95				
	2967	1	22.0	9.4	0.0	5.4	12	0.965	3.67	13.8	1	1.05	0.95				
	2968	1	0.0	0.0	0.0	0.0	12	0.998	8.84	138.0	1	1.05	0.95				
	2969	1	12.4	7.400000000000001	0.0	0.0	12	1.004	7.59	69.0	1	1.05	0.95				
	2970	1	28.999999999999996	10.5	0.0	16.200000000000003	12	1.067	3.7900000000000005	13.8	1	1.05	0.95				
	2971	1	48.1	15.8	0.0	0.0	12	1.026	0.855	13.8	1	1.05	0.95				
	2972	1	31.3	10.3	0.0	1.8000000000000003	12	0.966	-1.2	13.8	1	1.05	0.95				
	2973	1	35.6	11.6	0.0	0.0	12	1.002	0.865	69.0	1	1.05	0.95				
	2974	1	31.0	15.0	0.0	3.6000000000000005	12	1.024	7.09	69.0	1	1.05	0.95				
	2975	1	53.79999999999999	19.3	0.0	14.400000000000002	12	1.014	4.19	69.0	1	1.05	0.95				
	2976	1	30.599999999999998	12.1	0.0	0.0	12	1.009	2.73	13.8	1	1.05	0.95				
	2977	1	19.799999999999997	7.000000000000001	0.0	0.0	12	1.016	17.7	69.0	1	1.05	0.95				
	2978	1	2.5	1.1	0.0	0.0	12	1.003	19.2	230.0	1	1.05	0.95				
	2979	2	0.0	0.0	0.0	0.0	73	0.989	9.55	992.0	1	1.05	0.95				
	2980	1	31.0	17.9999999997	0.0	0.0	12	1.023	2.69	69.0	1	1.05	0.95				
	2981	1	81.0	26.6	0.0	10.8	73	0.956	3.44	13.8	1	1.05	0.95				
	2982	1	0.0	0.0	0.0	10.8	12	1.0	5.05	13.8	1	1.05	0.95				
	2983	1	33.3	4.6	0.0	0.0	12	1.007	6.88	69.0	1	1.05	0.95				
	2984	1	9.5	4.0	0.0	0.6	12	1.005	12.6	13.8	1	1.05	0.95				
	2985	1	20.3	8.7	0.0	10.8	12	1.003	7.1	138.0	1	1.05	0.95				
	2986	1	7.000000000000001	3.0	0.0	0.0	12	1.009	6.89	138.0	1	1.05	0.95				
	2987	1	0.0	0.0	0.0	0.0	74	1.027	8.79	230.0	1	1.05	0.95				
	2988	1	0.0	0.0	0.0	0.0	74	0.996	1.66	230.0	1	1.05	0.95				
	2989	1	54.0	21.5999999998	0.0	0.0	12	1.011	-1.3	69.0	1	1.05	0.95				
	2990	1	0.0	0.0	0.0	0.0	74	0.995	10.3	230.0	1	1.05	0.95				
	2991	1	44.1	20.4	0.0	7.200000000000001	12	1.018	8.72	69.0	1	1.05	0.95				
	2992	1	0.0	0.0	0.0	0.0	74	0.999	11.5	230.0	1	1.05	0.95				
	2993	1	43.7	15.6	0.0	0.0	12	1.012	9.01	69.0	1	1.05	0.95				
	2994	1	0.0	0.0	0.0	0.0	12	0.999	7.990000000000001	138.0	1	1.05	0.95				
	2995	1	0.0	0.0	0.0	0.0	12	0.991	7.57	138.0	1	1.05	0.95				
	2996	1	27.3	11.6	0.0	3.6000000000000005	12	1.008	4.65	13.8	1	1.05	0.95				
	2997	1	8.0	2.6	0.0	0.0	73	1.002	19.1	230.0	1	1.05	0.95				
	2998	1	0.0	0.0	0.0	0.0	12	1.01	14.7	138.0	1	1.05	0.95				
	2999	1	7.400000000000001	3.8	0.0	0.0	12	1.058	13.3	13.8	1	1.05	0.95				
	3000	1	32.3	15.7	0.0	3.6000000000000005	31	0.988	-32.0	138.0	1	1.05	0.95				
	3001	1	27.699999999999996	9.0	0.0	7.200000000000001	31	1.005	-33.0	138.0	1	1.05	0.95				
	3002	1	37.0	12.2	0.0	0.0	73	0.985	-0.1	230.0	1	1.05	0.95				
	3003	1	210.0	-42.6	0.0	0.0	73	1.008	3.0100000000000002	230.0	1	1.05	0.95				
	3004	2	0.0	0.0	0.0	0.0	73	0.998	5.76	992.0	1	1.05	0.95				
	3005	1	0.0	0.0	0.0	0.0	73	1.022	18.100000000000005	500.0	1	1.1	1.0				
	3006	1	0.0	0.0	0.0	0.0	73	1.092	8.71	500.0	1	1.1	1.0				
	3007	1	0.0	0.0	0.0	-272.0	73	1.069	11.300000000000002	500.0	1	1.1	1.0				
	3008	1	145.0	29.4	0.0	-91.0	72	1.078	9.81	500.0	1	1.1	1.0				
	3009	1	0.0	0.0	0.0	0.0	11	1.001	-53.0	138.0	1	1.05	0.95				
	3010	1	0.0	0.0	0.0	1475.0	72	1.067	7.910000000000001	500.0	1	1.1	1.0				
	3011	1	0.0	0.0	0.0	0.0	71	1.064	2.31	500.0	1	1.1	1.0				
	3012	1	0.0	0.0	0.0	0.0	72	1.008	5.16	345.0	1	1.05	0.95				
	3013	1	0.0	0.0	0.0	0.0	73	0.989	23.4	138.0	1	1.05	0.95				
	3014	2	0.0	0.0	0.0	0.0	73	1.024	28.1	992.0	1	1.05	0.95				
	3015	1	101.29999999999998	32.7	0.0	0.0	69	1.002	-51.0	138.0	1	1.05	0.95				
	3016	1	0.0	0.0	0.0	0.0	11	1.001	-53.0	138.0	1	1.05	0.95				
	3017	2	0.0	0.0	0.0	0.0	73	1.011	11.9	992.0	1	1.05	0.95				
	3018	1	0.0	0.0	0.0	0.0	73	0.988	9.15	230.0	1	1.05	0.95				
	3019	1	0.0	0.0	0.0	0.0	43	1.009	-46.0	345.0	1	1.05	0.95				
	3020	1	0.0	0.0	0.0	0.0	73	1.006	24.9	138.0	1	1.05	0.95				
	3021	1	0.0	0.0	0.0	0.0	43	1.052	-42.0	500.0	1	1.1	1.0				
	3022	1	0.0	0.0	0.0	0.0	43	1.027	-47.0	230.0	1	1.05	0.95				
	3023	1	0.0	0.0	0.0	0.0	73	1.011	11.9	230.0	1	1.05	0.95				
	3024	1	0.0	0.0	0.0	0.0	43	1.022	-51.0	138.0	1	1.05	0.95				
	3025	1	0.0	0.0	0.0	0.0	73	1.01	9.79	138.0	1	1.05	0.95				
	3026	1	0.0	0.0	0.0	-73.7	73	1.0	11.300000000000002	990.0	1	1.05	0.95				
	3028	1	10.4	2.7	0.0	26.700000000000003	11	1.001	-58.00000000000001	138.0	1	1.05	0.95				
	3031	1	0.0	0.0	0.0	0.0	11	0.951	-62.0	138.0	1	1.05	0.95				
	3032	1	0.0	0.0	0.0	0.0	43	1.03	-46.0	345.0	1	1.05	0.95				
	3033	1	0.0	0.0	0.0	0.0	43	0.982	-47.0	138.0	1	1.05	0.95				
	3037	1	0.0	0.0	0.0	0.0	11	1.007	-51.0	138.0	1	1.05	0.95				
	3038	1	0.0	0.0	0.0	0.0	11	1.007	-51.0	138.0	1	1.05	0.95				
	3039	1	0.0	0.0	0.0	0.0	11	1.001	-55.0	138.0	1	1.05	0.95				
	3040	1	0.0	0.0	0.0	0.0	11	1.001	-55.0	138.0	1	1.05	0.95				
	3041	1	1.9	0.5	0.0	0.0	11	1.0	-55.0	138.0	1	1.05	0.95				
	3043	1	0.0	0.0	0.0	0.0	11	1.002	-51.0	138.0	1	1.05	0.95				
	3044	1	0.0	0.0	0.0	0.0	11	1.002	-51.0	138.0	1	1.05	0.95				
	3045	1	58.4	18.0	0.0	0.0	29	1.006	-20.0	138.0	1	1.05	0.95				
	3046	1	18.0	5.2	0.0	0.0	29	1.01	-19.0	138.0	1	1.05	0.95				
	3047	1	0.0	0.0	0.0	0.0	29	1.013	-19.0	138.0	1	1.05	0.95				
	3048	1	4.5	1.2	0.0	0.0	29	1.014	-19.0	138.0	1	1.05	0.95				
	3049	1	45.0	12.6	0.0	0.0	11	1.002	-51.0	138.0	1	1.05	0.95				
	3050	1	0.0	0.0	0.0	0.0	73	1.059	12.000000000000002	500.0	1	1.1	1.0				
	3051	1	22.7	9.5	0.0	0.0	29	1.009	-20.0	138.0	1	1.05	0.95				
	3052	1	57.2	19.2	0.0	0.0	11	1.0	-55.0	138.0	1	1.05	0.95				
	3054	1	11.8	5.6	0.0	0.0	29	0.998	-23.0	138.0	1	1.05	0.95				
	3055	1	4.7	2.8	0.0	0.0	29	0.999	-23.0	138.0	1	1.05	0.95				
	3056	1	8.1	4.8	0.0	0.0	29	1.0	-22.0	138.0	1	1.05	0.95				
	3057	1	39.3	12.9	0.0	0.0	29	1.015	-23.0	138.0	1	1.05	0.95				
	3059	1	9.9	3.6000000000000005	0.0	0.0	29	1.01	-23.0	138.0	1	1.05	0.95				
	3060	1	4.6	2.8	0.0	0.0	29	1.008	-21.0	138.0	1	1.05	0.95				
	3063	1	9.5	2.8	0.0	0.0	29	1.008	-21.0	138.0	1	1.05	0.95				
	3065	1	13.900000000000002	1.4	0.0	0.0	11	1.008	-54.0	138.0	1	1.05	0.95				
	3066	1	7.3	1.5	0.0	0.0	42	1.002	-22.0	138.0	1	1.05	0.95				
	3067	1	21.0	8.9	0.0	0.0	11	0.998	-55.0	138.0	1	1.05	0.95				
	3069	1	12.5	4.0	0.0	0.0	29	1.004	-22.0	138.0	1	1.05	0.95				
	3072	1	3.4000000000000004	1.3	0.0	0.0	29	1.009	-20.0	138.0	1	1.05	0.95				
	3075	1	15.299999999999999	4.8	0.0	0.0	29	0.999	-24.000000000000004	88.0	1	1.05	0.95				
	3078	1	16.8	6.7	0.0	0.0	29	1.003	-23.0	138.0	1	1.05	0.95				
	3081	1	6.2	2.2	0.0	0.0	29	1.007	-25.0	88.0	1	1.05	0.95				
	3084	1	23.7	11.3	0.0	0.0	29	1.003	-23.0	138.0	1	1.05	0.95				
	3087	1	49.4	16.2	0.0	0.0	42	0.986	-32.0	13.8	1	1.05	0.95				
	3090	1	6.7	2.8	0.0	0.0	29	1.011	-24.000000000000004	138.0	1	1.05	0.95				
	3100	2	2.2	1.4	0.0	0.0	7	1.006	1.2	138.0	1	1.05	0.95				
	3101	2	0.3	0.3	0.0	0.0	7	1.008	1.25	138.0	1	1.05	0.95				
	3102	2	0.5	0.4	0.0	0.0	7	0.995	10.5	138.0	1	1.05	0.95				
	3103	2	3.7000000000000006	1.2	0.0	0.0	7	1.007	1.28	138.0	1	1.05	0.95				
	3104	2	1.0	0.5	0.0	0.0	7	0.966	-8.3	69.0	1	1.05	0.95				
	3105	2	1.2	0.2	0.0	0.0	7	0.965	3.04	69.0	1	1.05	0.95				
	3106	1	0.0	0.0	0.0	50.0	5	1.025	-0.47	138.0	1	1.05	0.95				
	3107	1	0.0	0.0	0.0	0.0	6	1.007	-13.0	138.0	1	1.05	0.95				
	3108	1	0.0	0.0	0.0	0.0	6	1.03	9.51	138.0	1	1.05	0.95				
	3110	1	0.0	0.0	0.0	0.0	71	1.064	5.51	500.0	1	1.1	1.0				
	3111	1	0.0	0.0	0.0	0.0	71	1.025	3.45	138.0	1	1.05	0.95				
	3112	1	0.0	0.0	0.0	0.0	1	1.024	5.57	138.0	1	1.05	0.95				
	3113	1	13.600000000000001	4.8	0.0	0.0	42	0.995	-29.999999999999996	88.0	1	1.05	0.95				
	3114	1	8.5	3.0	0.0	0.0	42	0.996	-29.999999999999996	88.0	1	1.05	0.95				
	3115	1	0.0	0.0	0.0	0.0	42	1.0	-29.999999999999996	88.0	1	1.05	0.95				
	3116	1	0.0	0.0	0.0	0.0	42	0.999	-29.999999999999996	88.0	1	1.05	0.95				
	3117	1	32.2	11.3	0.0	0.0	42	0.989	-29.999999999999996	88.0	1	1.05	0.95				
	3118	1	40.7	14.3	0.0	0.0	42	0.985	-29.999999999999996	88.0	1	1.05	0.95				
	3119	1	0.0	0.0	0.0	0.0	42	1.013	-28.0	88.0	1	1.05	0.95				
	3120	1	0.0	0.0	0.0	0.0	42	1.015	-28.0	88.0	1	1.05	0.95				
	3121	1	23.7	8.3	0.0	0.0	42	1.01	-28.0	88.0	1	1.05	0.95				
	3122	1	0.0	0.0	0.0	0.0	42	1.016	-28.0	88.0	1	1.05	0.95				
	3123	1	0.0	0.0	0.0	0.0	42	1.015	-28.0	88.0	1	1.05	0.95				
	3125	1	46.699999999999996	20.3	0.0	0.0	36	0.984	-27.0	138.0	1	1.05	0.95				
	3126	1	30.3	8.0	0.0	0.0	36	1.01	-29.000000000000004	88.0	1	1.05	0.95				
	3127	1	12.8	5.6	0.0	0.0	36	0.981	-27.0	138.0	1	1.05	0.95				
	3130	1	34.800000000000004	10.1	0.0	0.0	36	0.997	-11.0	138.0	1	1.05	0.95				
	3131	1	16.1	7.400000000000001	0.0	0.0	36	1.007	-9.8	138.0	1	1.05	0.95				
	3132	1	7.000000000000001	1.3	0.0	0.0	36	1.001	-11.0	138.0	1	1.05	0.95				
	3133	1	31.1	12.8	0.0	0.0	36	1.001	-11.0	138.0	1	1.05	0.95				
	3135	1	47.8	16.6	0.0	0.0	36	0.984	-20.0	138.0	1	1.05	0.95				
	3136	1	23.4	5.7	0.0	0.0	36	0.993	-19.0	138.0	1	1.05	0.95				
	3137	1	41.7	10.9	0.0	0.0	36	1.003	-18.0	138.0	1	1.05	0.95				
	3138	1	22.5	5.1	0.0	0.0	7	1.002	-19.0	138.0	1	1.05	0.95				
	3139	1	4.5	1.9	0.0	0.0	36	0.983	-27.0	138.0	1	1.05	0.95				
	3140	1	16.5	7.6	0.0	0.0	37	0.994	-7.400000000000001	88.0	1	1.05	0.95				
	3141	1	20.3	5.4	0.0	0.0	37	0.971	-13.0	13.2	1	1.05	0.95				
	3142	1	34.0	11.5	0.0	0.0	37	0.964	-16.0	13.2	1	1.05	0.95				
	3143	1	6.2	1.9	0.0	0.0	37	0.954	-14.999999999999998	13.2	1	1.05	0.95				
	3144	1	5.1	2.0	0.0	0.0	37	0.952	-14.999999999999998	13.2	1	1.05	0.95				
	3145	2	36.8	14.400000000000002	0.0	0.0	37	0.957	-16.0	13.8	1	1.05	0.95				
	3146	1	0.0	0.0	0.0	0.0	37	0.971	-14.0	88.0	1	1.05	0.95				
	3147	1	36.4	12.5	0.0	0.0	37	1.002	-17.0	138.0	1	1.05	0.95				
	3148	1	30.0	14.2	0.0	0.0	37	0.996	-6.3	88.0	1	1.05	0.95				
	3150	1	43.5	19.3	0.0	0.0	37	1.004	-13.0	230.0	1	1.05	0.95				
	3153	1	24.0	8.100000000000001	0.0	0.0	35	1.002	-2.7	69.0	1	1.05	0.95				
	3154	1	87.3	39.2	0.0	0.0	35	0.987	-0.69	138.0	1	1.05	0.95				
	3155	1	20.8	10.5	0.0	0.0	35	0.998	-3.1	138.0	1	1.05	0.95				
	3156	4	0.0	0.0	0.0	0.0	35	0.997	-34.0	138.0	1	1.05	0.95				
	3158	1	165.8	30.3	0.0	0.0	35	1.011	-21.0	138.0	1	1.05	0.95				
	3159	4	0.0	0.0	0.0	0.0	35	0.991	-57.00000000000001	138.0	1	1.05	0.95				
	3161	1	36.4	6.0	0.0	0.0	35	0.989	-20.0	138.0	1	1.05	0.95				
	3162	1	0.0	0.0	0.0	0.0	71	0.999	-3.1	138.0	1	1.05	0.95				
	3163	1	0.0	0.0	0.0	0.0	71	0.999	-3.1	138.0	1	1.05	0.95				
	3171	1	61.7	26.0	0.0	0.0	35	0.999	-1.4	88.0	1	1.05	0.95				
	3172	1	31.0	9.7	0.0	0.0	35	0.988	0.743	138.0	1	1.05	0.95				
	3173	1	11.3	3.1	0.0	0.0	35	0.995	-2.2	88.0	1	1.05	0.95				
	3174	1	17.900000000000002	7.799999999999999	0.0	0.0	35	1.004	-2.1	138.0	1	1.05	0.95				
	3175	1	4.7	1.5	0.0	0.0	35	1.0	0.065	138.0	1	1.05	0.95				
	3176	1	60.0	21.3	0.0	0.0	35	0.973	-0.37	138.0	1	1.05	0.95				
	3177	1	22.4	8.5	0.0	0.0	35	0.988	-3.6	69.0	1	1.05	0.95				
	3178	1	39.9	16.5	0.0	0.0	35	0.981	0.754	138.0	1	1.05	0.95				
	3180	1	1.6	0.8	0.0	0.0	35	1.002	-0.14	138.0	1	1.05	0.95				
	3184	1	3.7000000000000006	0.0	0.0	0.0	35	1.01	-1.9	88.0	1	1.05	0.95				
	3185	1	0.0	0.0	0.0	21.0	35	1.007	-4.4	88.0	1	1.05	0.95				
	3189	1	4.9	1.5	0.0	0.0	35	1.014	7.48	138.0	1	1.05	0.95				
	3190	1	15.1	5.6	0.0	1.2	35	1.007	-2.2	138.0	1	1.05	0.95				
	3191	1	36.2	9.2	0.0	3.6000000000000005	35	1.009	-2.3000000000000003	138.0	1	1.05	0.95				
	3192	1	34.8	7.8	0.0	0.0	35	1.001	-2.7	88.0	1	1.05	0.95				
	3193	1	23.299999999999997	7.9	0.0	0.0	35	1.008	-2.4	88.0	1	1.05	0.95				
	3194	1	17.9	9.3	0.0	0.0	35	1.006	-2.4	88.0	1	1.05	0.95				
	3195	1	4.5	1.0	0.0	0.0	35	1.0	-4.6000000000000005	88.0	1	1.05	0.95				
	3196	1	17.5	5.3	0.0	0.0	35	0.989	-4.4	88.0	1	1.05	0.95				
	3197	1	14.899999999999999	5.5	0.0	0.0	35	1.009	-0.17	88.0	1	1.05	0.95				
	3198	1	7.6	1.4	0.0	0.0	35	1.007	-2.1	88.0	1	1.05	0.95				
	3199	1	8.5	2.3	0.0	0.0	35	1.011	-1.2	88.0	1	1.05	0.95				
	3300	1	0.0	0.0	0.0	0.0	18	1.022	-40.0	138.0	1	1.05	0.95				
	3301	1	0.0	0.0	0.0	0.0	18	1.003	-42.0	138.0	1	1.05	0.95				
	3302	1	28.6	12.9	0.0	12.6	18	1.026	-45.0	69.0	1	1.05	0.95				
	3303	1	0.0	0.0	0.0	0.0	18	1.001	-43.0	138.0	1	1.05	0.95				
	3304	2	3.4000000000000004	1.6	0.0	0.0	18	1.027	-43.0	69.0	1	1.05	0.95				
	3305	1	16.0	7.5	0.0	0.0	18	0.999	-42.0	138.0	1	1.05	0.95				
	3306	2	0.2	0.1	0.0	5.7	18	1.043	-44.0	69.0	1	1.05	0.95				
	3307	1	0.0	0.0	0.0	0.0	18	0.995	-42.0	138.0	1	1.05	0.95				
	3308	1	18.1	7.1	0.0	5.4	18	1.022	-42.0	69.0	1	1.05	0.95				
	3309	2	20.7	10.6	0.0	3.6000000000000005	18	1.001	-43.0	69.0	1	1.05	0.95				
	3310	1	18.5	6.3	0.0	0.0	18	0.964	-46.0	138.0	1	1.05	0.95				
	3311	1	24.7	8.5	0.0	9.0	18	0.978	-49.0	69.0	1	1.05	0.95				
	3312	1	9.0	3.5000000000000004	0.0	3.6000000000000005	18	0.974	-50.0	69.0	1	1.05	0.95				
	3313	1	0.3	0.1	0.0	0.0	18	0.969	-45.0	138.0	1	1.05	0.95				
	3314	1	7.8	3.7000000000000006	0.0	3.9	18	0.985	-48.00000000000001	69.0	1	1.05	0.95				
	3315	1	15.8	7.400000000000001	0.0	5.7	18	0.983	-48.00000000000001	69.0	1	1.05	0.95				
	3316	2	8.4	4.4	0.0	0.0	18	0.954	-47.0	69.0	1	1.05	0.95				
	3317	1	8.1	4.0	0.0	0.0	18	0.963	-46.0	138.0	1	1.05	0.95				
	3318	1	12.7	6.5	0.0	2.1	18	1.033	-44.0	69.0	1	1.05	0.95				
	3319	2	35.2	9.8	0.0	3.6000000000000005	18	0.977	-42.0	69.0	1	1.05	0.95				
	3320	1	8.5	3.4000000000000004	0.0	0.0	18	0.99	-41.0	69.0	1	1.05	0.95				
	3321	1	0.0	0.0	0.0	0.0	18	1.038	-38.0	138.0	1	1.05	0.95				
	3322	2	8.8	2.9	0.0	0.0	18	1.02	-41.0	69.0	1	1.05	0.95				
	3323	2	0.0	0.0	0.0	0.0	18	1.04	-38.0	138.0	1	1.05	0.95				
	3324	1	9.8	4.1	0.0	3.6000000000000005	18	1.015	-42.0	69.0	1	1.05	0.95				
	3325	1	3.9	2.4	0.0	0.0	18	1.013	-44.0	13.2	1	1.05	0.95				
	3326	2	5.1	2.0	0.0	0.0	18	0.977	-48.00000000000001	69.0	1	1.05	0.95				
	3327	2	4.5	2.1	0.0	0.0	18	1.024	-41.0	69.0	1	1.05	0.95				
	3328	1	2.4	1.5	0.0	0.0	18	0.977	-48.00000000000001	69.0	1	1.05	0.95				
	3329	2	5.1	2.5	0.0	3.6000000000000005	18	0.997	-43.0	138.0	1	1.05	0.95				
	3330	2	0.0	0.0	0.0	0.0	18	0.969	-46.0	138.0	1	1.05	0.95				
	3331	1	12.2	4.1	0.0	4.3	18	0.995	-45.0	69.0	1	1.05	0.95				
	3332	1	0.0	0.0	0.0	0.0	18	0.964	-46.0	138.0	1	1.05	0.95				
	3333	2	0.0	0.0	0.0	0.0	18	0.999	-43.0	138.0	1	1.05	0.95				
	3334	1	6.800000000000001	2.1	0.0	0.0	18	0.999	-44.0	69.0	1	1.05	0.95				
	3335	1	5.1	1.5	0.0	1.2	18	0.994	-44.0	13.2	1	1.05	0.95				
	3336	1	4.3	4.0	0.0	0.0	18	0.97	-50.0	69.0	1	1.05	0.95				
	3337	2	0.0	0.0	0.0	0.0	18	1.004	-41.0	138.0	1	1.05	0.95				
	3338	1	16.2	5.0	0.0	3.6000000000000005	72	1.039	-38.0	138.0	1	1.05	0.95				
	3339	1	8.4	3.0	0.0	0.0	1	0.973	-45.0	1.0	1	1.046	0.9				
	3340	2	60.9	17.8	0.0	7.200000000000001	65	1.004	-47.0	69.0	1	1.05	0.95				
	3342	1	3.2	1.1	0.0	0.0	65	0.975	-45.0	138.0	1	1.05	0.95				
	3343	1	6.1	2.9	0.0	0.0	65	0.987	-43.0	138.0	1	1.05	0.95				
	3344	1	0.0	0.0	0.0	-6.59	72	1.016	-36.0	345.0	1	1.05	0.95				
	3345	1	0.0	0.0	0.0	0.0	72	1.041	-38.0	138.0	1	1.05	0.95				
	3348	1	3.2	1.3	0.0	0.0	18	1.022	-44.0	13.2	1	1.05	0.95				
	3411	1	223.70000000000002	74.59999999909999	0.0	0.0	28	1.016	-22.0	88.0	1	1.05	0.95				
	3412	1	0.0	0.0	0.0	0.0	42	1.016	-22.0	88.0	1	1.05	0.95				
	3414	1	450.8	103.2	0.0	0.0	42	1.001	-19.0	88.0	1	1.05	0.95				
	3415	1	700.6	233.89999999980003	0.0	0.0	42	1.014	-22.0	88.0	1	1.05	0.95				
	3417	1	7.5	2.3	0.0	0.0	42	1.008	-26.0	88.0	1	1.05	0.95				
	3418	1	7.7	3.5000000000000004	0.0	0.0	42	0.998	-19.0	138.0	1	1.05	0.95				
	3419	1	56.2	13.0	0.0	30.0	42	1.003	-22.0	138.0	1	1.05	0.95				
	3420	1	21.8	5.9	0.0	0.0	7	1.001	-22.0	138.0	1	1.05	0.95				
	3422	1	288.9	106.5	0.0	0.0	28	1.016	-24.000000000000004	88.0	1	1.05	0.95				
	3423	1	36.6	7.1	0.0	0.0	42	1.001	-25.0	138.0	1	1.05	0.95				
	3428	1	156.0	17.1	0.0	0.0	28	1.008	-26.0	88.0	1	1.05	0.95				
	3429	1	156.2	42.9	0.0	0.0	28	1.022	-25.0	20.0	1	1.05	0.95				
	3435	1	330.4	123.8	0.0	0.0	28	1.002	-25.0	88.0	1	1.05	0.95				
	3436	1	374.1	106.3	0.0	0.0	28	1.003	-25.0	88.0	1	1.05	0.95				
	3437	1	291.9	61.7	0.0	0.0	29	1.002	-25.0	88.0	1	1.05	0.95				
	3440	1	95.1	28.000000000000004	0.0	0.0	28	1.018	-25.0	20.0	1	1.05	0.95				
	3441	1	243.1	62.6	0.0	0.0	28	1.003	-24.000000000000004	88.0	1	1.05	0.95				
	3443	1	216.8	69.4	0.0	0.0	28	1.004	-27.0	88.0	1	1.05	0.95				
	3444	1	533.3	101.0	0.0	0.0	29	1.004	-27.0	88.0	1	1.05	0.95				
	3445	1	579.8	159.3	0.0	0.0	28	1.002	-28.0	88.0	1	1.05	0.95				
	3446	1	8.0	-12.0	0.0	0.0	29	1.022	-19.0	230.0	1	1.05	0.95				
	3447	1	179.6	56.10000000000001	0.0	0.0	29	1.009	-21.0	88.0	1	1.05	0.95				
	3455	1	482.2	44.9	0.0	0.0	29	1.018	-25.0	88.0	1	1.05	0.95				
	3456	1	432.2	39.3	0.0	0.0	29	1.014	-20.0	138.0	1	1.05	0.95				
	3459	1	89.8	14.6	0.0	0.0	29	1.008	-23.0	88.0	1	1.05	0.95				
	3461	1	263.8	5.6	0.0	0.0	29	1.019	-21.0	13.2	1	1.05	0.95				
	3462	1	117.9	22.5	0.0	0.0	29	1.004	-25.0	88.0	1	1.05	0.95				
	3463	1	0.0	0.0	0.0	0.0	29	1.004	-25.0	88.0	1	1.05	0.95				
	3465	1	781.1	189.79999996	0.0	0.0	28	1.001	-28.0	88.0	1	1.05	0.95				
	3467	1	699.5	149.2	0.0	0.0	28	1.003	-26.0	88.0	1	1.05	0.95				
	3471	1	184.9	44.6	0.0	0.0	42	1.025	-20.0	345.0	1	1.05	0.95				
	3472	1	16.7	6.9	0.0	0.0	42	0.998	-22.0	138.0	1	1.05	0.95				
	3474	1	44.3	17.3	0.0	0.0	42	1.014	-25.0	88.0	1	1.05	0.95				
	3475	1	528.6	104.90000000000002	0.0	0.0	28	1.004	-31.0	88.0	1	1.05	0.95				
	3476	1	474.5	100.8	0.0	0.0	28	1.004	-31.0	88.0	1	1.05	0.95				
	3477	1	36.0	11.9	0.0	0.0	42	1.011	-26.0	88.0	1	1.05	0.95				
	3478	1	592.9	193.9	0.0	0.0	28	1.019	-25.0	88.0	1	1.05	0.95				
	3481	1	50.9	17.9	0.0	0.0	42	1.013	-28.0	88.0	1	1.05	0.95				
	3482	1	471.3	107.59999999999998	0.0	0.0	42	1.004	-27.0	88.0	1	1.05	0.95				
	3484	1	0.0	0.0	0.0	0.0	28	1.002	-26.0	88.0	1	1.05	0.95				
	3485	1	244.1	76.8	0.0	0.0	28	1.003	-27.0	88.0	1	1.05	0.95				
	3486	1	580.8	180.5	0.0	0.0	28	1.002	-26.0	88.0	1	1.05	0.95				
	3487	1	0.0	0.0	0.0	0.0	28	1.002	-26.0	88.0	1	1.05	0.95				
	3490	1	0.0	0.0	0.0	0.0	28	1.002	-26.0	88.0	1	1.05	0.95				
	3491	1	0.0	0.0	0.0	0.0	28	1.002	-26.0	88.0	1	1.05	0.95				
	3493	1	854.5	202.0	0.0	0.0	28	1.005	-29.999999999999996	88.0	1	1.05	0.95				
	3494	1	207.20000000000002	55.00000000000001	0.0	0.0	28	1.109	-26.0	34.0	1	1.05	0.95				
	3495	1	0.0	0.0	0.0	0.0	28	1.003	-27.0	88.0	1	1.05	0.95				
	3496	1	786.9	210.8	0.0	0.0	28	1.003	-29.000000000000004	88.0	1	1.05	0.95				
	3497	1	0.0	0.0	0.0	0.0	28	1.002	-26.0	88.0	1	1.05	0.95				
	3498	1	0.0	0.0	0.0	0.0	28	1.002	-26.0	88.0	1	1.05	0.95				
	3583	1	269.6	118.7	0.0	0.0	28	1.027	-23.0	138.0	1	1.05	0.95				
	3601	1	46.3	15.299999999999999	0.0	24.0	13	1.015	3.44	13.8	1	1.05	0.95				
	3602	1	53.6	17.7	0.0	24.0	13	0.983	0.975	13.8	1	1.05	0.95				
	3603	1	69.9	16.7	0.0	21.0	13	0.996	-1.7	13.8	1	1.05	0.95				
	3604	1	77.4	25.5	0.0	21.0	13	0.952	-1.9	13.8	1	1.05	0.95				
	3605	1	21.0	7.200000000000001	0.0	9.6	13	0.996	0.116	13.8	1	1.05	0.95				
	3607	1	20.6	7.5	0.0	4.8	13	0.989	0.701	13.8	1	1.05	0.95				
	3608	1	25.6	8.9	0.0	7.199999999999999	13	0.988	-1.5000000000000002	13.8	1	1.05	0.95				
	3609	1	25.8	8.6	0.0	24.0	13	1.036	3.21	13.8	1	1.05	0.95				
	3611	1	45.3	16.0	0.0	24.0	13	1.012	1.21	13.8	1	1.05	0.95				
	3612	1	29.2	8.4	0.0	18.0	13	1.039	3.67	13.8	1	1.05	0.95				
	3613	1	39.3	11.9	0.0	10.8	13	1.005	3.57	13.8	1	1.05	0.95				
	3614	1	37.0	10.3	0.0	19.799999999999997	13	1.016	3.64	13.8	1	1.05	0.95				
	3615	1	39.6	11.2	0.0	16.799999999999997	13	1.027	0.9620000000000001	13.8	1	1.05	0.95				
	3616	1	47.4	13.8	0.0	19.2	13	1.023	-0.23	13.8	1	1.05	0.95				
	3617	1	8.8	2.9	0.0	11.4	13	1.037	3.9300000000000006	34.5	1	1.05	0.95				
	3619	1	19.9	5.8	0.0	4.8	13	1.027	2.34	13.8	1	1.05	0.95				
	3620	1	12.7	3.8	0.0	2.4	13	1.0	3.55	13.8	1	1.05	0.95				
	3621	1	29.2	11.0	0.0	7.199999999999999	13	1.023	2.96	13.8	1	1.05	0.95				
	3622	1	20.0	7.000000000000001	0.0	9.6	13	1.038	3.8799999999999994	13.8	1	1.05	0.95				
	3623	2	0.0	0.0	0.0	0.0	13	0.997	10.5	13.8	1	1.05	0.95				
	3624	1	0.0	0.0	0.0	0.0	13	1.043	5.81	13.8	1	1.05	0.95				
	3625	1	22.3	3.5000000000000004	0.0	21.0	13	1.034	5.2	13.8	1	1.05	0.95				
	3626	1	38.6	14.000000000000002	0.0	18.0	13	0.999	0.119	13.8	1	1.05	0.95				
	3627	1	28.199999999999996	10.5	0.0	12.0	13	0.978	0.019	13.8	1	1.05	0.95				
	3628	1	24.4	8.7	0.0	9.6	13	1.016	-3.9	13.8	1	1.05	0.95				
	3632	1	30.4	9.5	0.0	24.0	13	1.028	4.19	13.8	1	1.05	0.95				
	3633	1	0.0	0.0	0.0	12.0	13	1.002	6.92	1.0	1	1.05	0.95				
	3636	1	12.7	4.8	0.0	12.0	13	1.045	5.67	13.8	1	1.05	0.95				
	3638	1	44.2	16.9	0.0	12.0	13	0.949	1.17	13.8	1	1.05	0.95				
	3639	1	31.6	11.5	0.0	6.0	13	0.962	4.63	13.8	1	1.05	0.95				
	3640	1	15.0	5.7	0.0	4.8	13	1.024	3.04	13.8	1	1.05	0.95				
	3641	2	0.0	0.0	0.0	0.0	73	0.976	19.1	992.0	1	1.05	0.95				
	3642	2	0.0	0.0	0.0	0.0	73	0.971	22.0	992.0	1	1.05	0.95				
	3643	1	19.2	5.8	0.0	24.0	13	1.05	4.45	13.8	1	1.05	0.95				
	3644	1	19.6	8.2	0.0	6.0	13	0.972	2.92	13.8	1	1.05	0.95				
	3645	1	9.7	3.3000000000000003	0.0	12.0	13	1.05	6.22	13.2	1	1.05	0.95				
	3647	1	38.1	12.8	0.0	18.0	13	1.006	2.94	13.8	1	1.05	0.95				
	3651	1	17.2	5.3	0.0	12.0	13	1.017	3.7000000000000006	13.8	1	1.05	0.95				
	3659	1	25.0	7.3	0.0	24.0	13	1.039	2.4100000000000006	13.8	1	1.05	0.95				
	3660	1	20.2	4.3	0.0	36.0	13	1.093	3.9	13.8	1	1.05	0.95				
	3661	1	7.200000000000001	2.1	0.0	4.8	13	1.058	4.29	34.5	1	1.05	0.95				
	3662	1	22.8	4.4	0.0	4.8	13	1.039	0.069	13.8	1	1.05	0.95				
	3663	1	13.600000000000001	4.5	0.0	4.8	13	1.06	3.54	13.8	1	1.05	0.95				
	3666	1	24.1	7.9	0.0	24.0	13	1.06	2.55	13.8	1	1.05	0.95				
	3698	1	0.0	0.0	0.0	0.0	1	1.012	8.99	138.0	1	1.05	0.95				
	3699	1	0.0	0.0	0.0	0.0	1	1.082	10.7	500.0	1	1.1	1.0				
	3700	1	8.6	2.8	0.0	0.0	12	0.982	22.8	138.0	1	1.05	0.95				
	3701	1	-19.799999999999997	10.4999999999	0.0	0.0	12	0.967	20.8	138.0	1	1.05	0.95				
	3702	1	29.100000000000005	9.6	0.0	0.0	12	0.972	26.5	138.0	1	1.05	0.95				
	3703	1	0.0	0.0	0.0	0.0	12	0.959	21.8	138.0	1	1.05	0.95				
	3704	1	37.9	16.1	0.0	0.0	12	0.951	21.3	138.0	1	1.05	0.95				
	3705	1	0.0	0.0	0.0	0.0	12	0.96	21.8	138.0	1	1.05	0.95				
	3706	1	14.099999999999998	-2.0	0.0	0.0	12	0.962	20.2	138.0	1	1.05	0.95				
	3708	1	0.0	0.0	0.0	0.0	73	1.018	34.7	138.0	1	1.05	0.95				
	3709	1	0.0	0.0	0.0	0.0	12	1.014	9.51	69.0	1	1.05	0.95				
	3710	1	0.0	0.0	0.0	0.0	12	0.998	8.98	138.0	1	1.05	0.95				
	3711	1	51.300000000000004	24.8	0.0	5.4	12	1.017	3.6	13.8	1	1.05	0.95				
	3712	1	0.0	0.0	0.0	0.0	12	1.008	8.88	138.0	1	1.05	0.95				
	3713	1	30.099999999999998	12.7	0.0	10.8	12	1.054	2.71	13.8	1	1.05	0.95				
	3714	1	0.0	0.0	0.0	0.0	74	1.008	11.6	230.0	1	1.05	0.95				
	3715	1	0.0	0.0	0.0	0.0	12	1.004	9.74	138.0	1	1.05	0.95				
	3716	1	31.2	11.3	0.0	10.8	12	0.967	2.33	13.8	1	1.05	0.95				
	3719	1	17.6	9.0	0.0	10.8	12	1.068	4.94	13.8	1	1.05	0.95				
	3720	1	28.6	12.2	0.0	5.4	12	0.981	2.28	13.8	1	1.05	0.95				
	3721	1	0.0	0.0	0.0	0.0	12	1.009	6.63	138.0	1	1.05	0.95				
	3722	1	25.900000000000002	9.5	0.0	21.6	12	1.11	1.54	13.8	1	1.05	0.95				
	3723	1	0.0	0.0	0.0	0.0	1	0.986	9.06	230.0	1	1.05	0.95				
	3724	1	0.0	0.0	0.0	0.0	12	1.014	7.300000000000001	138.0	1	1.05	0.95				
	3725	2	0.0	0.0	0.0	0.0	73	0.995	10.3	992.0	1	1.05	0.95				
	3726	1	0.0	0.0	0.0	0.0	74	0.986	9.04	230.0	1	1.05	0.95				
	3727	1	4.6	2.2	0.0	0.0	12	0.994	8.77	138.0	1	1.05	0.95				
	3728	1	24.9	11.3	0.0	0.0	12	1.038	6.15	13.8	1	1.05	0.95				
	3729	1	7.9	3.4000000000000004	0.0	7.200000000000001	12	0.999	8.15	138.0	1	1.05	0.95				
	3730	1	15.4	6.1	0.0	3.6000000000000005	12	1.0	8.41	138.0	1	1.05	0.95				
	3731	1	0.0	0.0	0.0	0.0	12	0.988	7.36	138.0	1	1.05	0.95				
	3732	1	21.6	9.8	0.0	10.8	12	1.05	2.85	13.8	1	1.05	0.95				
	3733	1	0.0	0.0	0.0	0.0	12	0.991	9.47	138.0	1	1.05	0.95				
	3734	1	13.3	6.4	0.0	10.8	12	1.069	6.73	13.8	1	1.05	0.95				
	3735	1	0.0	0.0	0.0	0.0	12	0.998	7.380000000000001	138.0	1	1.05	0.95				
	3736	1	1.6	0.6	0.0	0.0	12	0.999	7.840000000000001	138.0	1	1.05	0.95				
	3737	1	19.2	7.6	0.0	0.0	12	1.03	3.9899999999999998	13.8	1	1.05	0.95				
	3738	1	0.0	0.0	0.0	0.0	12	0.999	7.93	138.0	1	1.05	0.95				
	3739	1	48.4	15.9	0.0	0.0	28	1.023	-23.0	138.0	1	1.05	0.95				
	3741	2	0.0	0.0	0.0	0.0	12	1.006	8.92	138.0	1	1.05	0.95				
	3742	2	21.6	10.2	0.0	10.8	12	1.065	5.26	13.8	1	1.05	0.95				
	3743	1	76.9	33.3	0.0	32.400000000000006	12	1.058	4.35	13.8	1	1.05	0.95				
	3744	2	0.0	0.0	0.0	0.0	73	0.991	38.3	992.0	1	1.05	0.95				
	3745	1	39.9	6.2	0.0	3.6000000000000005	12	1.003	13.2	138.0	1	1.05	0.95				
	3747	1	0.0	0.0	0.0	0.0	12	1.0	8.29	138.0	1	1.05	0.95				
	3748	1	0.0	0.0	0.0	0.0	73	1.013	21.0	138.0	1	1.05	0.95				
	3749	2	0.0	0.0	0.0	0.0	73	0.988	21.8	13.8	1	1.05	0.95				
	3752	2	0.0	0.0	0.0	0.0	73	0.982	24.9	13.8	1	1.05	0.95				
	3753	1	22.1	9.8	0.0	5.4	12	1.008	4.57	13.8	1	1.05	0.95				
	3754	1	2.5	0.9000000000000001	0.0	0.0	12	1.056	5.24	34.0	1	1.05	0.95				
	3755	1	9.8	3.9	0.0	3.6000000000000005	12	1.005	6.74	138.0	1	1.05	0.95				
	3756	1	29.9	11.8	0.0	10.8	12	1.05	3.06	13.8	1	1.05	0.95				
	3757	1	0.0	0.0	0.0	0.0	73	1.006	24.9	138.0	1	1.05	0.95				
	3758	1	0.0	0.0	0.0	0.0	12	1.006	24.9	138.0	1	1.05	0.95				
	3759	2	0.0	0.0	0.0	0.0	12	1.015	34.1	138.0	1	1.05	0.95				
	3760	1	-14.000000000000002	12.6999999999	0.0	0.0	12	1.006	19.4	69.0	1	1.05	0.95				
	3761	1	35.7	15.2	0.0	0.0	73	0.972	17.4	138.0	1	1.05	0.95				
	3762	1	0.0	0.0	0.0	0.0	1	1.002	7.23	69.0	1	1.05	0.95				
	3763	1	9.9	4.2	0.0	3.6000000000000005	12	0.995	6.940000000000001	13.2	1	1.05	0.95				
	3764	1	21.6	7.8	0.0	5.4	12	1.063	5.31	13.8	1	1.05	0.95				
	3767	1	4.0	1.7000000000000002	0.0	0.0	12	1.005	8.49	138.0	1	1.05	0.95				
	3769	1	0.0	0.0	0.0	0.0	12	1.056	11.4	13.8	1	1.05	0.95				
	3770	1	7.200000000000001	2.4	0.0	0.0	12	1.013	14.900000000000002	138.0	1	1.05	0.95				
	3771	1	0.0	0.0	0.0	0.0	73	0.975	23.7	138.0	1	1.05	0.95				
	3772	1	-30.0	0.0	0.0	0.0	73	1.015	20.7	138.0	1	1.05	0.95				
	3773	1	41.1	3.9	0.0	0.0	12	0.993	8.72	138.0	1	1.05	0.95				
	3774	1	24.0	8.7	0.0	0.0	12	0.966	16.8	138.0	1	1.05	0.95				
	3775	1	0.0	0.0	0.0	0.0	12	1.002	20.2	69.0	1	1.05	0.95				
	3776	1	16.5	6.5	0.0	0.0	12	1.009	6.74	69.0	1	1.05	0.95				
	3777	1	6.0	2.6	0.0	0.0	73	0.997	5.75	138.0	1	1.05	0.95				
	3778	1	0.0	0.0	0.0	0.0	73	1.016	21.8	138.0	1	1.05	0.95				
	3779	1	-29.299999999999997	0.0	0.0	0.0	73	1.043	26.4	13.8	1	1.05	0.95				
	3780	1	22.3	9.0	0.0	10.8	12	0.993	4.64	13.8	1	1.05	0.95				
	3781	1	0.0	0.0	0.0	0.0	73	1.013	7.300000000000001	138.0	1	1.05	0.95				
	3782	1	0.0	0.0	0.0	0.0	73	1.015	21.6	138.0	1	1.05	0.95				
	3783	1	-16.0	0.0	0.0	0.0	73	1.044	25.0	13.8	1	1.05	0.95				
	3785	1	0.0	0.0	0.0	0.0	73	1.002	20.2	69.0	1	1.05	0.95				
	3786	1	7.400000000000001	3.4000000000000004	0.0	0.0	73	0.986	7.2	138.0	1	1.05	0.95				
	3787	1	30.3	12.0	0.0	0.0	12	0.961	23.7	500.0	1	1.05	0.95				
	3789	1	11.2	5.4	0.0	0.0	12	1.007	9.41	500.0	1	1.05	0.95				
	3790	1	0.0	0.0	0.0	0.0	12	1.009	6.95	138.0	1	1.05	0.95				
	3793	1	0.0	0.0	0.0	0.0	9	0.997	-33.0	13.2	1	1.05	0.95				
	3794	1	0.0	0.0	0.0	0.0	9	0.995	-34.0	13.2	1	1.05	0.95				
	3795	1	0.0	0.0	0.0	0.0	9	0.985	-35.0	138.0	1	1.05	0.95				
	3796	1	0.0	0.0	0.0	0.0	9	0.98	-35.0	138.0	1	1.05	0.95				
	3797	2	0.0	0.0	0.0	0.0	9	1.001	-25.0	13.2	1	1.05	0.95				
	3798	1	0.0	0.0	0.0	0.0	9	0.999	-33.0	13.2	1	1.05	0.95				
	3799	1	0.0	0.0	0.0	0.0	9	0.979	-34.0	138.0	1	1.05	0.95				
	3800	1	0.0	0.0	0.0	0.0	9	1.0	-33.0	138.0	1	1.05	0.95				
	3801	1	15.0	4.1	0.0	0.0	30	1.015	-14.999999999999998	138.0	1	1.05	0.95				
	3802	1	30.8	4.2	0.0	0.0	30	1.019	-13.0	138.0	1	1.05	0.95				
	3803	1	29.799999999999997	5.5	0.0	0.0	30	1.018	-13.0	138.0	1	1.05	0.95				
	3804	1	21.5	4.4	0.0	0.0	30	1.011	-17.0	138.0	1	1.05	0.95				
	3805	1	10.9	4.6	0.0	0.0	30	1.024	-16.0	138.0	1	1.05	0.95				
	3806	1	33.9	7.200000000000001	0.0	0.0	30	1.009	-14.999999999999998	138.0	1	1.05	0.95				
	3807	1	3.3000000000000003	1.4	0.0	0.0	30	1.013	-14.0	138.0	1	1.05	0.95				
	3808	1	16.8	5.0	0.0	0.0	30	1.009	-14.999999999999998	138.0	1	1.05	0.95				
	3809	1	41.0	12.1	0.0	0.0	30	1.004	-13.0	138.0	1	1.05	0.95				
	3810	1	38.8	10.0	0.0	0.0	30	1.014	-14.999999999999998	138.0	1	1.05	0.95				
	3811	1	5.8999999999999995	0.5	0.0	0.0	30	1.016	-16.0	138.0	1	1.05	0.95				
	3812	1	34.7	11.4	0.0	0.0	30	1.013	-16.0	138.0	1	1.05	0.95				
	3813	1	25.8	2.1	0.0	0.0	30	1.016	-14.999999999999998	138.0	1	1.05	0.95				
	3814	1	15.4	5.2	0.0	0.0	30	1.015	-16.0	138.0	1	1.05	0.95				
	3815	1	33.5	14.099999999999998	0.0	0.0	30	1.018	-16.0	138.0	1	1.05	0.95				
	3816	1	34.0	9.0	0.0	0.0	30	1.018	-17.0	138.0	1	1.05	0.95				
	3817	1	12.900000000000004	3.8999999999000003	0.0	0.0	30	1.017	-16.0	138.0	1	1.05	0.95				
	3818	1	42.9	9.7	0.0	0.0	30	1.014	-17.0	138.0	1	1.05	0.95				
	3819	1	13.0	4.7	0.0	0.0	30	1.017	-17.0	138.0	1	1.05	0.95				
	3820	1	28.000000000000004	7.1	0.0	0.0	30	0.999	-13.0	138.0	1	1.05	0.95				
	3821	1	3.4000000000000004	0.3	0.0	0.0	30	1.0	-12.000000000000002	138.0	1	1.05	0.95				
	3822	1	36.0	6.2	0.0	0.0	30	1.001	-12.000000000000002	138.0	1	1.05	0.95				
	3823	1	10.0	4.2	0.0	0.0	30	1.016	-16.0	138.0	1	1.05	0.95				
	3824	1	39.6	4.8999999998	0.0	0.0	30	1.014	-14.0	138.0	1	1.05	0.95				
	3825	1	52.900000000000006	20.9	0.0	0.0	30	1.01	-13.0	138.0	1	1.05	0.95				
	3826	1	43.8	16.0	0.0	0.0	30	1.001	-14.0	138.0	1	1.05	0.95				
	3827	1	32.2	9.0	0.0	0.0	30	1.011	-14.0	138.0	1	1.05	0.95				
	3828	1	7.6	0.4	0.0	0.0	30	1.0	-12.000000000000002	138.0	1	1.05	0.95				
	3829	1	8.2	3.4000000000000004	0.0	0.0	30	1.0	-11.0	138.0	1	1.05	0.95				
	3830	1	10.5	3.3000000000000003	0.0	0.0	30	0.992	-19.0	138.0	1	1.05	0.95				
	3831	1	12.4	3.7000000000000006	0.0	0.0	30	1.0	-11.0	138.0	1	1.05	0.95				
	3832	1	12.9	3.6000000000000005	0.0	0.0	30	1.007	-13.0	138.0	1	1.05	0.95				
	3833	1	13.0	5.5	0.0	0.0	30	1.019	-16.0	138.0	1	1.05	0.95				
	3834	1	17.8	7.5	0.0	0.0	30	1.014	-16.0	138.0	1	1.05	0.95				
	3835	1	53.5	22.5	0.0	0.0	30	1.011	-16.0	138.0	1	1.05	0.95				
	3836	1	1.3	0.5	0.0	0.0	30	1.003	-12.000000000000002	138.0	1	1.05	0.95				
	3837	1	22.0	9.2	0.0	0.0	30	1.009	-14.0	138.0	1	1.05	0.95				
	3838	1	2.5	1.1	0.0	0.0	30	1.008	-13.0	138.0	1	1.05	0.95				
	3839	1	0.8	0.3	0.0	0.0	30	1.007	9.49	138.0	1	1.05	0.95				
	3840	1	3.8	1.6	0.0	0.0	30	1.005	14.800000000000002	138.0	1	1.05	0.95				
	3841	1	36.7	11.9	0.0	0.0	30	1.005	-20.0	138.0	1	1.05	0.95				
	3842	1	43.5	13.4	0.0	0.0	30	1.005	-21.0	138.0	1	1.05	0.95				
	3843	1	16.0	4.8	0.0	0.0	30	1.004	-21.0	138.0	1	1.05	0.95				
	3844	1	17.8	5.2	0.0	0.0	30	1.0	-22.0	138.0	1	1.05	0.95				
	3845	1	6.5	1.8000000000000003	0.0	0.0	30	1.004	-21.0	138.0	1	1.05	0.95				
	3846	1	4.6	2.0	0.0	0.0	30	1.001	-22.0	138.0	1	1.05	0.95				
	3847	1	37.2	14.499999999999998	0.0	0.0	30	1.0	-21.0	138.0	1	1.05	0.95				
	3848	1	11.5	3.7000000000000006	0.0	0.0	30	1.016	-19.0	138.0	1	1.05	0.95				
	3849	1	21.6	6.4	0.0	0.0	30	0.992	-22.0	138.0	1	1.05	0.95				
	3850	1	24.1	5.4	0.0	0.0	30	0.994	-22.0	138.0	1	1.05	0.95				
	3851	1	32.5	13.3	0.0	0.0	30	0.987	-21.0	138.0	1	1.05	0.95				
	3852	1	39.1	12.5	0.0	0.0	30	0.993	-21.0	138.0	1	1.05	0.95				
	3853	1	38.8	10.3	0.0	0.0	30	1.003	-21.0	138.0	1	1.05	0.95				
	3854	1	33.8	9.0	0.0	0.0	30	1.006	-21.0	138.0	1	1.05	0.95				
	3855	1	26.1	7.200000000000001	0.0	0.0	30	1.004	-21.0	138.0	1	1.05	0.95				
	3856	1	18.5	7.3	0.0	0.0	30	0.992	-25.0	88.0	1	1.05	0.95				
	3857	1	13.900000000000002	5.2	0.0	0.0	30	1.003	-23.0	138.0	1	1.05	0.95				
	3858	1	29.9	13.5	0.0	0.0	30	0.996	-21.0	138.0	1	1.05	0.95				
	3859	1	6.1	2.6	0.0	0.0	30	0.995	-25.0	88.0	1	1.05	0.95				
	3860	1	12.3	5.2	0.0	0.0	30	0.991	-21.0	138.0	1	1.05	0.95				
	3861	1	19.5	8.4	0.0	0.0	30	1.001	-21.0	138.0	1	1.05	0.95				
	3862	1	15.6	6.6000000000000005	0.0	0.0	30	0.994	-21.0	138.0	1	1.05	0.95				
	3863	1	7.400000000000001	1.7000000000000002	0.0	0.0	30	1.007	-21.0	138.0	1	1.05	0.95				
	3864	1	1.2	0.5	0.0	0.0	30	1.002	-22.0	138.0	1	1.05	0.95				
	3865	1	45.8	19.2	0.0	0.0	30	0.993	-22.0	138.0	1	1.05	0.95				
	3866	1	26.200000000000003	6.1	0.0	0.0	30	1.005	-24.000000000000004	138.0	1	1.05	0.95				
	3867	1	8.6	1.9	0.0	0.0	30	1.007	-24.000000000000004	138.0	1	1.05	0.95				
	3868	1	4.0	1.7000000000000002	0.0	0.0	30	1.001	-25.0	88.0	1	1.05	0.95				
	3869	1	5.4	2.3	0.0	0.0	30	1.003	-21.0	138.0	1	1.05	0.95				
	3870	1	2.0	0.8	0.0	0.0	30	1.015	-21.0	138.0	1	1.05	0.95				
	3871	1	21.8	9.8	0.0	0.0	30	1.015	-19.0	138.0	1	1.05	0.95				
	3873	1	14.6	5.0	0.0	0.0	30	0.987	-21.0	138.0	1	1.05	0.95				
	3874	1	20.4	4.5	0.0	0.0	30	1.016	-23.0	138.0	1	1.05	0.95				
	3875	1	6.6000000000000005	1.7000000000000002	0.0	0.0	30	1.005	-2.9	69.0	1	1.05	0.95				
	3876	1	13.0	1.0	0.0	0.0	30	1.015	-3.9	69.0	1	1.05	0.95				
	3877	1	10.1	0.8	0.0	0.0	30	0.981	-6.2	69.0	1	1.05	0.95				
	3878	1	24.1	5.9	0.0	0.0	30	0.994	5.75	138.0	1	1.05	0.95				
	3879	1	4.7	1.1	0.0	0.0	30	0.993	1.33	69.0	1	1.05	0.95				
	3880	1	7.200000000000001	1.8000000000000003	0.0	0.0	30	0.973	0.225	69.0	1	1.05	0.95				
	3881	1	4.2	0.5	0.0	0.0	30	1.04	10.7	138.0	1	1.05	0.95				
	3882	1	39.4	11.4	0.0	0.0	30	0.994	9.39	138.0	1	1.05	0.95				
	3883	1	8.8	2.7	0.0	0.0	30	1.023	6.05	138.0	1	1.05	0.95				
	3884	1	0.9000000000000001	0.4	0.0	0.0	30	1.014	7.48	138.0	1	1.05	0.95				
	3885	1	4.0	1.2	0.0	0.0	30	1.023	5.89	138.0	1	1.05	0.95				
	3886	1	8.7	3.0	0.0	0.0	30	1.005	14.7	138.0	1	1.05	0.95				
	3887	1	27.9	7.3	0.0	0.0	30	1.008	-1.5000000000000002	138.0	1	1.05	0.95				
	3888	1	37.5	7.7	0.0	0.0	30	1.002	4.75	138.0	1	1.05	0.95				
	3889	1	4.1	1.6	0.0	0.0	30	1.014	-0.92	138.0	1	1.05	0.95				
	3890	1	15.8	4.3	0.0	0.0	30	1.007	12.000000000000002	138.0	1	1.05	0.95				
	3891	1	27.6	7.3	0.0	0.0	30	1.008	6.99	138.0	1	1.05	0.95				
	3892	1	26.200000000000003	2.0	0.0	0.0	30	1.006	14.900000000000002	138.0	1	1.05	0.95				
	3893	1	15.2	5.0	0.0	0.0	30	0.991	5.410000000000001	138.0	1	1.05	0.95				
	3894	1	8.5	3.4000000000000004	0.0	0.0	30	1.005	8.06	138.0	1	1.05	0.95				
	3895	1	11.0	2.4	0.0	0.0	30	1.006	9.51	138.0	1	1.05	0.95				
	3896	1	22.5	7.3	0.0	0.0	30	0.986	1.87	138.0	1	1.05	0.95				
	3897	1	12.9	4.6	0.0	0.0	30	1.015	5.02	138.0	1	1.05	0.95				
	3898	1	0.4	0.1	0.0	0.0	30	1.018	5.33	138.0	1	1.05	0.95				
	3899	1	9.1	3.1	0.0	0.0	30	1.008	8.91	138.0	1	1.05	0.95				
	3900	1	3.2	1.4	0.0	0.0	30	1.003	13.5	138.0	1	1.05	0.95				
	3901	1	44.0	12.4	0.0	0.0	30	1.011	15.2	138.0	1	1.05	0.95				
	3902	1	10.2	4.2	0.0	0.0	30	0.905	-7.300000000000001	69.0	1	1.05	0.95				
	3903	1	47.8	6.3	0.0	0.0	30	1.01	3.09	138.0	1	1.05	0.95				
	3904	1	8.3	3.5000000000000004	0.0	0.0	30	1.012	-14.0	138.0	1	1.05	0.95				
	3905	1	17.0	7.1	0.0	0.0	30	0.987	-31.0	138.0	1	1.05	0.95				
	3906	1	9.1	0.1	0.0	0.0	30	1.004	-31.0	138.0	1	1.05	0.95				
	3907	1	0.0	0.0	0.0	0.0	30	1.035	0.795	69.0	1	1.05	0.95				
	3908	1	3.3000000000000003	0.9000000000000001	0.0	0.0	30	0.982	1.8300000000000003	69.0	1	1.05	0.95				
	3909	1	8.9	2.3	0.0	0.0	30	0.953	0.095	69.0	1	1.05	0.95				
	3910	1	0.0	0.0	0.0	0.0	30	1.021	-16.0	138.0	1	1.05	0.95				
	3911	1	2.7	0.7	0.0	0.0	30	0.996	4.68	69.0	1	1.05	0.95				
	3912	2	0.5	0.2	0.0	0.0	30	1.006	11.0	138.0	1	1.05	0.95				
	3915	1	6.7	1.1	0.0	0.0	30	1.017	1.93	69.0	1	1.05	0.95				
	3916	1	13.5	5.5	0.0	0.0	30	0.968	-28.0	138.0	1	1.05	0.95				
	3917	1	8.2	2.9	0.0	0.0	30	1.013	-22.0	138.0	1	1.05	0.95				
	3918	1	11.1	4.2	0.0	0.0	30	1.017	-24.000000000000004	138.0	1	1.05	0.95				
	3919	1	10.2	0.6	0.0	0.0	30	0.992	-21.0	88.0	1	1.05	0.95				
	3920	1	13.0	2.9	0.0	0.0	30	1.008	-24.000000000000004	138.0	1	1.05	0.95				
	3921	1	10.0	2.9	0.0	0.0	30	0.993	-20.0	88.0	1	1.05	0.95				
	3922	1	2.1	0.9000000000000001	0.0	0.0	30	1.014	-20.0	138.0	1	1.05	0.95				
	3923	1	24.4	9.6	0.0	0.0	30	1.006	-26.0	138.0	1	1.05	0.95				
	3924	1	46.0	0.2	0.0	0.0	30	1.012	-22.0	138.0	1	1.05	0.95				
	3925	1	5.8	2.6	0.0	0.0	30	1.009	-29.000000000000004	138.0	1	1.05	0.95				
	3926	1	19.7	7.000000000000001	0.0	0.0	30	1.017	-22.0	138.0	1	1.05	0.95				
	3927	1	20.8	6.6000000000000005	0.0	0.0	30	1.011	-24.000000000000004	138.0	1	1.05	0.95				
	3928	1	23.7	9.1	0.0	0.0	30	1.027	-31.0	13.8	1	1.05	0.95				
	3929	1	13.8	2.6	0.0	0.0	30	0.989	-31.0	88.0	1	1.05	0.95				
	3930	1	19.8	2.1	0.0	0.0	30	0.996	-26.0	138.0	1	1.05	0.95				
	3931	1	19.1	5.7	0.0	0.0	30	1.019	-23.0	138.0	1	1.05	0.95				
	3932	1	24.1	10.8	0.0	0.0	30	1.011	-29.999999999999996	138.0	1	1.05	0.95				
	3933	1	7.3	3.1	0.0	0.0	30	1.016	-23.0	138.0	1	1.05	0.95				
	3934	1	11.0	4.6	0.0	0.0	30	1.018	-22.0	138.0	1	1.05	0.95				
	3935	1	3.1	1.3	0.0	0.0	30	0.991	-26.0	138.0	1	1.05	0.95				
	3936	1	3.8	1.6	0.0	0.0	30	1.01	-29.000000000000004	138.0	1	1.05	0.95				
	3937	1	9.7	3.8	0.0	0.0	30	1.009	-27.0	138.0	1	1.05	0.95				
	3938	1	13.0	5.4	0.0	0.0	30	1.007	-26.0	138.0	1	1.05	0.95				
	3939	1	9.1	0.1	0.0	0.0	30	1.002	-32.0	138.0	1	1.05	0.95				
	3940	1	6.7	3.0	0.0	0.0	30	1.001	-31.0	69.0	1	1.05	0.95				
	3941	1	13.0	5.8	0.0	0.0	30	0.994	-31.0	138.0	1	1.05	0.95				
	3942	1	5.9	2.5	0.0	0.0	30	1.015	-25.0	138.0	1	1.05	0.95				
	3943	1	9.1	1.3	0.0	0.0	30	1.009	-25.0	138.0	1	1.05	0.95				
	3944	1	8.1	1.3	0.0	0.0	30	0.998	-26.0	138.0	1	1.05	0.95				
	3945	1	21.0	8.8	0.0	0.0	30	0.997	-26.0	138.0	1	1.05	0.95				
	3946	1	12.5	0.1	0.0	0.0	30	1.026	-23.0	69.0	1	1.05	0.95				
	3947	1	1.4	0.3	0.0	0.0	30	1.022	-23.0	69.0	1	1.05	0.95				
	3948	1	11.3	4.7	0.0	0.0	30	0.961	-25.0	69.0	1	1.05	0.95				
	3949	1	5.5	2.1	0.0	0.0	30	0.996	-33.0	69.0	1	1.05	0.95				
	3950	1	2.3	1.0	0.0	0.0	30	1.014	-18.0	138.0	1	1.05	0.95				
	3951	1	55.8	15.1	0.0	0.0	9	0.99	-29.000000000000004	138.0	1	1.05	0.95				
	3952	1	35.6	10.1	0.0	0.0	9	0.986	-29.999999999999996	138.0	1	1.05	0.95				
	3953	1	57.4	13.5	0.0	0.0	9	0.994	-33.0	138.0	1	1.05	0.95				
	3954	1	20.8	1.8000000000000003	0.0	0.0	9	1.013	-31.0	138.0	1	1.05	0.95				
	3955	1	45.8	12.4	0.0	0.0	9	1.026	-32.0	138.0	1	1.05	0.95				
	3956	1	32.3	12.5	0.0	0.0	9	0.98	-35.0	138.0	1	1.05	0.95				
	3957	1	13.0	3.5000000000000004	0.0	0.0	9	1.026	-40.0	138.0	1	1.05	0.95				
	3958	1	0.0	0.0	0.0	0.0	9	0.982	-34.0	138.0	1	1.05	0.95				
	3959	1	39.5	-1.3	0.0	0.0	9	0.995	-34.0	138.0	1	1.05	0.95				
	3960	1	0.0	0.0	0.0	0.0	1	0.984	22.1	991.0	1	1.9	0.4				
	3961	1	0.0	0.0	0.0	0.0	1	0.984	22.1	13.8	1	1.05	0.95				
	3962	2	0.0	0.0	0.0	0.0	41	1.019	-35.0	992.0	1	1.05	0.95				
	3963	2	0.0	0.0	0.0	0.0	41	1.018	-36.0	992.0	1	1.05	0.95				
	3964	2	0.0	0.0	0.0	0.0	73	0.972	30.799999999999997	992.0	1	1.05	0.95				
	3965	1	0.0	0.0	0.0	0.0	73	0.992	25.6	230.0	1	1.05	0.95				
	3966	1	0.0	0.0	0.0	0.0	41	1.023	-38.0	345.0	1	1.05	0.95				
	3967	1	0.0	0.0	0.0	0.0	73	0.996	33.4	230.0	1	1.05	0.95				
	3968	2	0.0	0.0	0.0	0.0	73	0.993	38.3	992.0	1	1.05	0.95				
	3969	2	4.0	1.7000000000000002	0.0	0.0	30	1.005	5.42	138.0	1	1.05	0.95				
	3970	1	0.0	0.0	0.0	0.0	1	1.014	14.900000000000002	138.0	1	1.05	0.95				
	3971	1	0.0	0.0	0.0	0.0	1	0.984	22.1	991.0	1	1.9	0.4				
	3972	1	150.0	63.9	0.0	0.0	9	0.975	-33.0	138.0	1	1.05	0.95				
	3973	1	0.0	0.0	0.0	0.0	1	0.984	22.1	13.8	1	1.05	0.95				
	3974	2	0.0	0.0	0.0	0.0	41	0.99	-29.999999999999996	992.0	1	1.05	0.95				
	3975	1	0.0	0.0	0.0	0.0	41	0.991	-29.999999999999996	138.0	1	1.05	0.95				
	3977	2	0.0	0.0	0.0	0.0	41	1.023	-38.0	992.0	1	1.05	0.95				
	3978	2	0.0	0.0	0.0	0.0	41	1.023	-38.0	992.0	1	1.05	0.95				
	3979	1	10.4	1.6	0.0	0.0	30	0.989	-2.7	69.0	1	1.05	0.95				
	3980	1	0.0	0.0	0.0	0.0	9	1.0	-40.0	138.0	1	1.05	0.95				
	3981	1	19.5	4.8	0.0	0.0	30	1.011	-14.0	138.0	1	1.05	0.95				
	3982	1	18.9	6.7	0.0	0.0	30	0.991	-26.0	138.0	1	1.05	0.95				
	3983	1	0.0	0.0	0.0	0.0	30	1.027	17.1	138.0	1	1.05	0.95				
	3984	2	0.0	0.0	0.0	0.0	30	1.005	9.49	138.0	1	1.05	0.95				
	3985	1	0.0	0.0	0.0	0.0	9	1.028	-40.0	138.0	1	1.9	0.4				
	3986	2	0.0	0.0	0.0	0.0	9	1.029	-40.0	992.0	1	1.05	0.95				
	3987	2	3.0	1.3	0.0	0.0	30	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	3990	1	5.6	0.4	0.0	0.0	30	0.976	-3.9	69.0	1	1.05	0.95				
	3991	1	0.0	0.0	0.0	0.0	41	1.0	-40.0	138.0	1	1.05	0.95				
	3992	1	0.0	0.0	0.0	0.0	41	1.0	-40.0	138.0	1	1.05	0.95				
	3993	2	0.0	0.0	0.0	0.0	41	1.0	-32.0	13.8	1	1.05	0.95				
	3994	1	0.0	0.0	0.0	0.0	41	1.005	-39.0	138.0	1	1.05	0.95				
	3995	2	0.0	0.0	0.0	0.0	41	1.005	-33.0	13.8	1	1.05	0.95				
	3996	1	0.0	0.0	0.0	0.0	41	1.011	-38.0	138.0	1	1.05	0.95				
	3997	2	0.0	0.0	0.0	0.0	41	1.003	-31.0	13.8	1	1.05	0.95				
	3998	1	0.0	0.0	0.0	0.0	41	1.012	-38.0	138.0	1	1.05	0.95				
	3999	2	0.0	0.0	0.0	0.0	41	1.015	-29.000000000000004	13.8	1	1.05	0.95				
	4000	1	0.0	0.0	0.0	0.0	9	0.993	-29.999999999999996	138.0	1	1.05	0.95				
	4001	1	14.2	-1.3	0.0	0.0	3	0.995	-24.000000000000004	138.0	1	1.05	0.95				
	4002	1	29.7	1.1	0.0	0.0	3	0.981	-26.0	138.0	1	1.05	0.95				
	4003	1	27.500000000000004	8.49999996	0.0	17.1	3	0.984	-26.0	138.0	1	1.05	0.95				
	4004	1	18.2	2.5	0.0	0.0	3	0.981	-26.0	138.0	1	1.05	0.95				
	4005	1	23.4	3.8	0.0	0.0	3	0.982	-26.0	138.0	1	1.05	0.95				
	4006	1	12.2	2.3	0.0	0.0	3	0.979	-25.0	138.0	1	1.05	0.95				
	4007	1	24.6	2.5	0.0	0.0	3	1.0	-22.0	138.0	1	1.05	0.95				
	4008	1	18.3	4.7999999992	0.0	0.0	3	0.998	-23.0	138.0	1	1.05	0.95				
	4009	1	8.4	-0.1000000005	0.0	0.0	3	1.014	-22.0	138.0	1	1.05	0.95				
	4010	1	27.6	1.1999999999	0.0	0.0	3	0.977	-26.0	138.0	1	1.05	0.95				
	4011	1	10.4	4.4	0.0	0.0	3	1.005	-19.0	138.0	1	1.05	0.95				
	4012	1	0.0	0.0	0.0	0.0	2	1.033	0.106	13.8	1	1.05	0.95				
	4013	1	0.0	0.0	0.0	0.0	2	1.033	0.106	991.0	1	1.9	0.4				
	4014	1	0.0	0.0	0.0	0.0	2	1.033	0.156	991.0	1	1.9	0.4				
	4015	1	0.0	0.0	0.0	0.0	2	1.033	0.158	991.0	1	1.9	0.4				
	4016	2	0.0	0.0	0.0	0.0	3	1.006	-22.0	992.0	1	1.05	0.95				
	4017	1	0.0	0.0	0.0	0.0	3	1.011	-24.000000000000004	138.0	1	1.05	0.95				
	4018	1	43.2	11.8	0.0	0.0	3	1.001	-26.0	138.0	1	1.05	0.95				
	4019	1	11.8	-0.1	0.0	0.0	3	1.013	-5.4	138.0	1	1.05	0.95				
	4020	1	81.7	12.6	0.0	0.0	3	0.987	-25.0	138.0	1	1.05	0.95				
	4021	1	16.3	-0.2	0.0	0.0	3	1.003	-27.0	138.0	1	1.05	0.95				
	4022	1	69.9	26.5	0.0	9.6	3	0.999	-28.0	138.0	1	1.05	0.95				
	4023	1	3.9	0.8	0.0	0.0	3	1.004	-28.0	138.0	1	1.05	0.95				
	4024	1	55.50000000000001	35.6	0.0	12.0	3	1.007	-28.0	138.0	1	1.05	0.95				
	4025	1	29.799999999999997	7.3	0.0	12.6	3	1.008	-28.0	138.0	1	1.05	0.95				
	4026	1	63.1	25.2	0.0	0.0	3	0.999	-28.0	138.0	1	1.05	0.95				
	4027	1	0.0	0.0	0.0	26.400000000000002	3	1.014	-27.0	138.0	1	1.05	0.95				
	4028	1	0.0	0.0	0.0	0.0	2	1.071	-23.0	500.0	1	1.1	1.0				
	4029	1	68.1	16.2	0.0	2.4	3	1.005	-28.0	138.0	1	1.05	0.95				
	4030	1	12.6	3.6000000000000005	0.0	0.0	3	0.997	-28.0	138.0	1	1.05	0.95				
	4031	1	52.599999999999994	4.3	0.0	12.0	3	0.999	-26.0	138.0	1	1.05	0.95				
	4032	1	36.8	-1.8000000000000003	0.0	8.4	3	0.997	-27.0	138.0	1	1.05	0.95				
	4033	1	48.3	7.9	0.0	0.0	3	0.997	-27.0	138.0	1	1.05	0.95				
	4034	1	18.7	-6.7	0.0	0.0	3	1.007	-14.999999999999998	138.0	1	1.05	0.95				
	4035	2	0.0	0.0	0.0	0.0	3	1.01	-14.0	138.0	1	1.05	0.95				
	4036	1	47.5	11.0	0.0	0.0	3	0.999	-29.000000000000004	138.0	1	1.05	0.95				
	4037	1	24.1	-0.3	0.0	0.0	3	1.014	13.2	138.0	1	1.05	0.95				
	4038	1	11.300000000000004	-5.9	0.0	0.0	3	1.011	16.6	138.0	1	1.05	0.95				
	4039	2	0.0	0.0	0.0	0.0	3	0.972	27.0	992.0	1	1.05	0.95				
	4040	1	189.0	38.4	0.0	0.0	72	1.012	-29.999999999999996	345.0	1	1.05	0.95				
	4041	1	12.6	6.3	0.0	0.0	3	1.01	23.0	138.0	1	1.05	0.95				
	4042	2	0.0	0.0	0.0	0.0	2	1.032	-39.0	992.0	1	1.05	0.95				
	4043	1	0.0	0.0	0.0	0.0	2	1.04	-43.0	230.0	1	1.05	0.95				
	4044	2	0.0	0.0	0.0	0.0	3	1.017	-16.0	992.0	1	1.05	0.95				
	4045	1	71.39999999999999	4.6	0.0	0.0	3	0.979	-25.0	138.0	1	1.05	0.95				
	4048	1	54.1	4.0	0.0	0.0	3	0.985	-24.000000000000004	138.0	1	1.05	0.95				
	4049	1	0.0	0.0	0.0	-100.0	72	1.075	5.06	500.0	1	1.1	1.0				
	4050	1	0.0	0.0	0.0	0.0	2	1.112	-12.000000000000002	500.0	1	1.1	1.0				
	4051	1	0.0	0.0	0.0	-160.0	2	1.02	3.08	345.0	1	1.05	0.95				
	4052	2	0.0	0.0	0.0	0.0	3	1.003	25.4	992.0	1	1.05	0.95				
	4053	1	0.0	0.0	0.0	0.0	3	1.013	20.7	138.0	1	1.05	0.95				
	4054	2	0.0	0.0	0.0	0.0	3	0.99	25.3	992.0	1	1.05	0.95				
	4055	1	0.0	0.0	0.0	0.0	3	1.016	19.8	138.0	1	1.05	0.95				
	4056	1	33.6	7.9	0.0	0.0	3	1.0	-27.0	138.0	1	1.05	0.95				
	4057	1	41.0	12.1	0.0	18.4	3	1.0	-27.0	138.0	1	1.05	0.95				
	4059	1	19.5	11.2	0.0	0.0	3	0.985	-29.000000000000004	138.0	1	1.05	0.95				
	4060	1	14.800000000000002	3.5000000000000004	0.0	0.0	3	1.013	-11.0	138.0	1	1.05	0.95				
	4061	1	12.799999999999997	-5.50000001	0.0	16.4	3	1.018	-37.0	138.0	1	1.05	0.95				
	4062	1	17.8	2.7	0.0	0.0	3	1.015	-36.0	138.0	1	1.05	0.95				
	4063	1	10.799999999999997	1.1	0.0	0.0	3	0.986	-40.0	138.0	1	1.05	0.95				
	4064	2	0.0	0.0	0.0	0.0	2	0.965	9.45	992.0	1	1.05	0.95				
	4065	1	0.0	0.0	0.0	0.0	2	1.0	4.39	345.0	1	1.05	0.95				
	4066	1	0.0	0.0	0.0	0.0	3	1.038	9.41	138.0	1	1.05	0.95				
	4067	1	0.0	0.0	0.0	0.0	3	1.027	8.62	138.0	1	1.05	0.95				
	4068	2	0.0	0.0	0.0	0.0	3	0.987	14.900000000000002	992.0	1	1.05	0.95				
	4069	1	0.0	0.0	0.0	0.0	3	1.001	11.8	138.0	1	1.05	0.95				
	4070	1	0.0	0.0	0.0	0.0	72	0.978	-2.4	230.0	1	1.05	0.95				
	4071	1	0.0	0.0	0.0	-40.0	3	0.989	2.38	230.0	1	1.05	0.95				
	4072	1	0.0	0.0	0.0	0.0	72	1.011	-32.0	230.0	1	1.05	0.95				
	4073	1	23.3	3.8	0.0	4.8	3	0.994	5.83	138.0	1	1.05	0.95				
	4074	1	-12.100000000000001	3.7000000000000006	0.0	0.0	3	0.999	2.34	138.0	1	1.05	0.95				
	4077	1	49.4	2.1	0.0	0.0	3	0.974	-8.9	138.0	1	1.05	0.95				
	4080	1	14.3	0.6	0.0	0.0	3	0.982	-7.6	138.0	1	1.05	0.95				
	4081	1	0.0	0.0	0.0	0.0	3	1.01	-4.5	138.0	1	1.05	0.95				
	4082	1	27.200000000000003	3.9	0.0	0.0	3	0.995	-9.6	138.0	1	1.05	0.95				
	4083	1	0.0	0.0	0.0	4.8	3	1.015	-2.3000000000000003	138.0	1	1.05	0.95				
	4084	1	47.5	3.1	0.0	16.4	3	0.989	-26.0	138.0	1	1.05	0.95				
	4085	1	0.0	0.0	0.0	0.0	3	1.012	-28.0	138.0	1	1.05	0.95				
	4086	1	82.0	9.2	0.0	0.0	3	0.991	0.135	138.0	1	1.05	0.95				
	4087	1	85.4	0.0	0.0	0.0	3	0.992	0.067	138.0	1	1.05	0.95				
	4088	1	13.3	2.2	0.0	0.0	3	0.996	-3.6	138.0	1	1.05	0.95				
	4089	1	0.0	0.0	0.0	0.0	3	1.013	-27.0	991.0	1	1.9	0.4				
	4090	1	0.0	0.0	0.0	0.0	72	1.007	17.6	138.0	1	1.05	0.95				
	4091	2	0.0	0.0	0.0	0.0	72	1.016	18.8	138.0	1	1.05	0.95				
	4092	1	30.4	10.2	0.0	13.200000000000001	3	0.999	-29.000000000000004	138.0	1	1.05	0.95				
	4093	1	0.0	0.0	0.0	39.99	2	1.055	-25.0	990.0	1	1.05	0.95				
	4095	1	0.0	0.0	0.0	0.0	3	0.999	-26.0	138.0	1	1.05	0.95				
	4096	1	0.0	0.0	0.0	0.0	3	1.051	-26.0	13.8	1	1.05	0.95				
	4097	1	0.0	0.0	0.0	0.0	2	1.051	-26.0	991.0	1	1.9	0.4				
	4098	1	0.0	0.0	0.0	0.0	2	0.998	-25.0	345.0	1	1.05	0.95				
	4099	1	6.1	2.3	0.0	0.0	3	1.0	-36.0	138.0	1	1.05	0.95				
	4100	2	0.0	0.0	0.0	0.0	72	0.969	-46.0	992.0	1	1.05	0.95				
	4101	1	0.0	0.0	0.0	0.0	72	0.969	-46.0	138.0	1	1.05	0.95				
	4102	1	62.9	26.8	0.0	0.0	9	1.0	-33.0	138.0	1	1.05	0.95				
	4103	1	0.0	0.0	0.0	0.0	9	1.0	-33.0	138.0	1	1.05	0.95				
	4104	1	66.6	28.300000000000004	0.0	0.0	9	0.978	-33.0	138.0	1	1.05	0.95				
	4105	1	13.4	5.7	0.0	0.0	9	0.988	-35.0	138.0	1	1.05	0.95				
	4106	1	0.0	0.0	0.0	0.0	9	0.965	-32.0	138.0	1	1.05	0.95				
	4107	1	14.3	6.1	0.0	0.0	9	1.005	-34.0	138.0	1	1.05	0.95				
	4108	1	5.8	2.4	0.0	0.0	9	0.995	-34.0	138.0	1	1.05	0.95				
	4109	1	0.0	0.0	0.0	0.0	9	0.997	-33.0	138.0	1	1.05	0.95				
	4110	1	16.8	10.4	0.0	0.0	72	1.031	-10.0	138.0	1	1.05	0.95				
	4111	1	57.199999999999996	-10.8	0.0	0.0	72	1.031	-11.0	138.0	1	1.05	0.95				
	4112	1	0.0	0.0	0.0	0.0	9	0.996	-33.0	138.0	1	1.05	0.95				
	4113	1	11.5	4.9	0.0	0.0	9	0.991	-35.0	138.0	1	1.05	0.95				
	4114	1	0.0	0.0	0.0	0.0	41	0.991	-29.999999999999996	138.0	1	1.05	0.95				
	4115	1	0.0	0.0	0.0	0.0	9	1.0	-33.0	13.2	1	1.05	0.95				
	4116	1	0.0	0.0	0.0	0.0	9	1.028	-40.0	138.0	1	1.05	0.95				
	4117	2	0.0	0.0	0.0	0.0	9	1.028	-40.0	13.8	1	1.05	0.95				
	4118	1	73.1	10.3	0.0	0.0	9	0.985	-35.0	138.0	1	1.05	0.95				
	4119	1	22.1	-6.7	0.0	0.0	9	0.989	-36.0	138.0	1	1.05	0.95				
	4120	1	0.0	0.0	0.0	0.0	9	1.024	-29.000000000000004	138.0	1	1.05	0.95				
	4121	1	0.0	0.0	0.0	0.0	9	0.991	-29.999999999999996	138.0	1	1.05	0.95				
	4123	1	51.300000000000004	4.9	0.0	0.0	9	0.986	-34.0	138.0	1	1.05	0.95				
	4124	1	3.3000000000000003	1.4	0.0	0.0	9	1.001	-31.0	138.0	1	1.05	0.95				
	4125	1	40.3	2.7	0.0	0.0	9	0.961	-32.0	138.0	1	1.05	0.95				
	4129	1	0.0	0.0	0.0	0.0	30	0.997	-21.0	138.0	1	1.05	0.95				
	4130	1	0.5	0.2	0.0	0.0	30	1.011	-21.0	138.0	1	1.05	0.95				
	4131	1	0.5	0.2	0.0	0.0	30	1.001	-24.000000000000004	88.0	1	1.05	0.95				
	4132	1	0.0	0.0	0.0	0.0	30	0.983	-27.0	138.0	1	1.05	0.95				
	4133	1	9.1	1.0	0.0	0.0	30	1.014	4.25	138.0	1	1.05	0.95				
	4134	2	1.3	0.5	0.0	0.0	30	1.006	6.940000000000001	138.0	1	1.05	0.95				
	4135	2	5.0	2.1	0.0	0.0	30	0.995	-12.000000000000002	138.0	1	1.05	0.95				
	4136	2	0.0	0.0	0.0	0.0	30	1.014	-0.92	138.0	1	1.05	0.95				
	4137	2	3.0	1.3	0.0	0.0	30	0.984	-5.8	69.0	1	1.05	0.95				
	4138	1	0.5	0.2	0.0	0.0	30	1.01	-1.6	138.0	1	1.05	0.95				
	4139	1	0.0	0.0	0.0	0.0	30	1.012	-24.000000000000004	138.0	1	1.05	0.95				
	4140	2	0.0	0.0	0.0	0.0	30	1.009	3.4700000000000006	69.0	1	1.05	0.95				
	4141	1	8.0	3.4000000000000004	0.0	0.0	30	1.016	5.32	138.0	1	1.05	0.95				
	4142	2	0.0	0.0	0.0	0.0	30	1.028	9.51	138.0	1	1.05	0.95				
	4143	2	5.0	2.1	0.0	0.0	30	1.003	-14.0	138.0	1	1.05	0.95				
	4144	1	4.9	0.6	0.0	0.0	30	1.005	-20.0	138.0	1	1.05	0.95				
	4145	1	7.7	3.2	0.0	0.0	30	1.025	16.7	138.0	1	1.05	0.95				
	4146	1	0.0	0.0	0.0	0.0	30	1.016	-16.0	138.0	1	1.05	0.95				
	4147	2	0.0	0.0	0.0	0.0	30	1.027	17.1	138.0	1	1.05	0.95				
	4148	1	-5.1	0.0	0.0	0.0	30	1.016	-23.0	138.0	1	1.05	0.95				
	4149	1	35.0	14.7	0.0	0.0	30	1.018	-17.0	138.0	1	1.05	0.95				
	4150	1	11.0	4.6	0.0	0.0	30	1.01	-13.0	138.0	1	1.05	0.95				
	4152	1	3.3000000000000003	1.4	0.0	0.0	30	1.027	-22.0	13.8	1	1.05	0.95				
	4153	2	2.0	0.8	0.0	0.0	30	1.007	8.86	138.0	1	1.05	0.95				
	4155	2	0.0	0.0	0.0	0.0	30	1.015	3.7000000000000006	138.0	1	1.05	0.95				
	4156	2	3.2	1.3	0.0	0.0	30	1.001	-13.0	138.0	1	1.05	0.95				
	4157	2	3.0	1.3	0.0	0.0	30	1.015	3.67	138.0	1	1.05	0.95				
	4158	2	0.0	0.0	0.0	0.0	30	1.015	3.67	138.0	1	1.05	0.95				
	4159	2	5.0	2.1	0.0	0.0	30	1.015	3.7000000000000006	138.0	1	1.05	0.95				
	4160	1	14.2	6.0	0.0	0.0	30	1.019	-13.0	138.0	1	1.05	0.95				
	4161	1	5.8	2.4	0.0	0.0	30	1.014	-16.0	138.0	1	1.05	0.95				
	4162	1	5.4	2.3	0.0	0.0	30	1.013	-16.0	138.0	1	1.05	0.95				
	4163	1	7.7	3.2	0.0	0.0	30	1.01	-13.0	138.0	1	1.05	0.95				
	4164	1	12.0	5.0	0.0	0.0	30	0.992	-21.0	138.0	1	1.05	0.95				
	4165	1	9.6	4.0	0.0	0.0	30	0.968	-28.0	138.0	1	1.05	0.95				
	4166	1	3.0	1.3	0.0	0.0	30	1.017	3.61	138.0	1	1.05	0.95				
	4167	1	7.000000000000001	2.9	0.0	0.0	30	0.996	-26.0	138.0	1	1.05	0.95				
	4168	2	4.0	1.7000000000000002	0.0	0.0	30	1.002	13.5	138.0	1	1.05	0.95				
	4169	1	7.400000000000001	3.1	0.0	0.0	30	1.011	-17.0	138.0	1	1.05	0.95				
	4170	1	3.4000000000000004	0.7	0.0	0.0	30	1.003	-21.0	138.0	1	1.05	0.95				
	4171	1	3.4000000000000004	1.4	0.0	0.0	30	1.002	-12.000000000000002	138.0	1	1.05	0.95				
	4172	1	8.6	3.6000000000000005	0.0	0.0	30	1.012	-14.0	138.0	1	1.05	0.95				
	4174	1	0.0	0.0	0.0	0.0	30	1.014	-16.0	138.0	1	1.05	0.95				
	4176	1	0.0	0.0	0.0	0.0	30	1.01	-13.0	138.0	1	1.05	0.95				
	4178	1	0.0	0.0	0.0	0.0	30	0.969	-28.0	138.0	1	1.05	0.95				
	4180	2	0.0	0.0	0.0	0.0	72	1.004	-26.0	992.0	1	1.05	0.95				
	4181	1	0.0	0.0	0.0	0.0	30	0.996	-26.0	138.0	1	1.05	0.95				
	4182	1	0.0	0.0	0.0	0.0	72	1.003	-26.0	138.0	1	1.05	0.95				
	4183	1	0.0	0.0	0.0	0.0	30	1.011	-17.0	138.0	1	1.05	0.95				
	4187	2	1.3	0.5	0.0	0.0	30	1.015	4.68	13.8	1	1.05	0.95				
	4188	1	0.0	0.0	0.0	0.0	30	1.017	4.87	138.0	1	1.05	0.95				
	4190	2	0.8	0.3	0.0	0.0	30	1.009	-1.6	138.0	1	1.05	0.95				
	4192	2	0.0	0.0	0.0	0.0	30	1.003	15.8	13.8	1	1.05	0.95				
	4193	1	13.5	5.7	0.0	0.0	30	1.011	-14.0	138.0	1	1.05	0.95				
	4194	1	1.3	0.5	0.0	0.0	30	1.015	-21.0	138.0	1	1.05	0.95				
	4195	1	0.0	0.0	0.0	0.0	30	0.979	-28.0	138.0	1	1.05	0.95				
	4196	1	0.0	0.0	0.0	0.0	30	0.986	-5.8	69.0	1	1.05	0.95				
	4197	1	0.0	0.0	0.0	0.0	71	1.008	8.89	138.0	1	1.05	0.95				
	4198	2	2.0	0.8	0.0	0.0	71	1.004	8.48	138.0	1	1.05	0.95				
	4199	1	-27.500000000000004	0.0	0.0	0.0	30	0.997	-21.0	13.8	1	1.05	0.95				
	4200	1	0.0	0.0	0.0	0.0	1	1.027	-32.0	138.0	1	1.05	0.95				
	4201	1	0.0	0.0	0.0	0.0	41	1.024	-31.0	138.0	1	1.05	0.95				
	4202	1	0.0	0.0	0.0	0.0	41	1.026	-32.0	138.0	1	1.05	0.95				
	4203	2	0.0	0.0	0.0	0.0	41	1.014	-27.0	992.0	1	1.05	0.95				
	4204	2	0.0	0.0	0.0	0.0	41	1.025	-31.0	992.0	1	1.05	0.95				
	4205	2	0.0	0.0	0.0	0.0	41	1.025	-31.0	992.0	1	1.05	0.95				
	4206	2	0.0	0.0	0.0	0.0	41	1.026	-32.0	992.0	1	1.05	0.95				
	4207	2	0.0	0.0	0.0	0.0	41	1.026	-32.0	992.0	1	1.05	0.95				
	4208	2	0.0	0.0	0.0	0.0	41	1.026	-32.0	992.0	1	1.05	0.95				
	4210	1	35.0	11.5	0.0	0.0	41	1.023	-32.0	138.0	1	1.05	0.95				
	4213	1	35.0	11.5	0.0	0.0	41	1.025	-32.0	138.0	1	1.05	0.95				
	4218	1	0.0	0.0	0.0	0.0	29	1.011	-23.0	138.0	1	1.05	0.95				
	4220	2	0.5	0.2	0.0	0.0	7	1.008	-19.0	138.0	1	1.05	0.95				
	4221	1	0.0	0.0	0.0	0.0	29	1.01	-23.0	138.0	1	1.05	0.95				
	4222	2	1.7000000000000002	1.1	0.0	0.0	7	1.013	-0.02	138.0	1	1.05	0.95				
	4223	1	0.0	0.0	0.0	0.0	7	0.971	9.65	138.0	1	1.05	0.95				
	4224	2	3.1	1.5	0.0	0.0	7	0.968	9.67	138.0	1	1.05	0.95				
	4225	2	1.0	0.2	0.0	0.0	7	1.004	-1.5000000000000002	138.0	1	1.05	0.95				
	4226	1	13.3	6.1	0.0	0.0	7	1.003	-1.3	138.0	1	1.05	0.95				
	4227	1	0.0	0.0	0.0	0.0	7	1.001	-3.2	138.0	1	1.05	0.95				
	4228	2	1.0	0.2	0.0	0.0	7	1.0	-3.2	138.0	1	1.05	0.95				
	4229	2	0.6	0.2	0.0	0.0	7	1.012	3.35	138.0	1	1.05	0.95				
	4230	1	0.0	0.0	0.0	25.0	6	1.012	1.8	138.0	1	1.05	0.95				
	4231	1	18.7	7.9	0.0	0.0	7	1.016	2.01	138.0	1	1.05	0.95				
	4232	1	0.0	0.0	0.0	0.0	7	1.021	2.49	138.0	1	1.05	0.95				
	4236	1	0.0	0.0	0.0	0.0	6	0.951	5.82	13.8	1	1.05	0.95				
	4237	1	1.0	0.4	0.0	0.0	7	0.951	5.82	13.8	1	1.05	0.95				
	4239	1	0.0	0.0	0.0	0.0	6	1.02	5.48	138.0	1	1.05	0.95				
	4240	1	48.4	20.6	0.0	0.0	7	1.002	-18.0	138.0	1	1.05	0.95				
	4241	1	4.1	1.8000000000000003	0.0	0.0	7	1.011	-14.999999999999998	138.0	1	1.05	0.95				
	4242	1	9.7	3.7000000000000006	0.0	0.0	7	1.009	-16.0	138.0	1	1.05	0.95				
	4243	1	33.3	12.0	0.0	0.0	7	1.018	-13.0	138.0	1	1.05	0.95				
	4244	1	20.4	9.1	0.0	0.0	7	1.009	-17.0	138.0	1	1.05	0.95				
	4245	1	0.0	0.0	0.0	0.0	7	1.011	-17.0	138.0	1	1.05	0.95				
	4246	1	7.400000000000001	3.1	0.0	0.0	7	1.012	-16.0	138.0	1	1.05	0.95				
	4247	1	12.8	4.7	0.0	0.0	7	1.016	-16.0	138.0	1	1.05	0.95				
	4248	1	3.4000000000000004	1.3	0.0	0.0	7	1.011	-16.0	138.0	1	1.05	0.95				
	4249	1	20.6	8.8	0.0	0.0	7	1.001	-11.0	138.0	1	1.05	0.95				
	4250	1	15.8	5.7	0.0	0.0	7	1.014	-17.0	138.0	1	1.05	0.95				
	4251	1	15.2	5.4	0.0	0.0	7	1.0	1.66	138.0	1	1.05	0.95				
	4252	1	6.5	2.0	0.0	0.0	7	1.013	0.166	138.0	1	1.05	0.95				
	4253	1	33.0	17.5	0.0	30.0	7	1.009	-4.9	138.0	1	1.05	0.95				
	4254	1	16.7	7.5	0.0	0.0	7	1.023	-12.000000000000002	138.0	1	1.05	0.95				
	4255	2	40.5	14.7	0.0	0.0	7	0.97	-13.0	138.0	1	1.05	0.95				
	4256	1	3.6000000000000005	1.3	0.0	0.0	7	1.021	-4.9	138.0	1	1.05	0.95				
	4257	1	9.2	3.4000000000000004	0.0	0.0	7	1.004	-17.0	138.0	1	1.05	0.95				
	4258	1	2.1	0.8	0.0	0.0	7	1.011	-5.2	138.0	1	1.05	0.95				
	4259	1	32.7	19.8	0.0	0.0	7	0.988	-5.300000000000001	138.0	1	1.05	0.95				
	4260	1	42.0	18.5	0.0	0.0	7	1.008	1.54	138.0	1	1.05	0.95				
	4261	1	32.4	14.800000000000002	0.0	0.0	7	0.992	-8.6	138.0	1	1.05	0.95				
	4262	1	12.4	5.1	0.0	0.0	7	1.014	-17.0	138.0	1	1.05	0.95				
	4263	1	19.9	9.0	0.0	0.0	7	1.002	-16.0	138.0	1	1.05	0.95				
	4264	1	0.0	0.0	0.0	0.0	7	1.021	-1.0	69.0	1	1.05	0.95				
	4265	1	12.0	3.9	0.0	0.0	7	1.003	4.39	138.0	1	1.05	0.95				
	4266	1	30.5	13.4	0.0	0.0	7	1.012	-4.2	138.0	1	1.05	0.95				
	4267	1	26.3	12.3	0.0	0.0	7	0.97	-12.000000000000002	138.0	1	1.05	0.95				
	4269	1	28.4	7.3	0.0	0.0	42	1.025	-17.0	138.0	1	1.05	0.95				
	4270	1	25.6	6.6000000000000005	0.0	0.0	42	1.03	-16.0	138.0	1	1.05	0.95				
	4271	1	11.4	2.0	0.0	0.0	42	1.029	-16.0	138.0	1	1.05	0.95				
	4272	1	19.9	1.6	0.0	0.0	42	1.032	-16.0	138.0	1	1.05	0.95				
	4273	1	39.8	6.1	0.0	0.0	42	1.031	-16.0	138.0	1	1.05	0.95				
	4274	1	28.4	0.5	0.0	0.0	42	1.034	-16.0	138.0	1	1.05	0.95				
	4275	1	0.0	0.0	0.0	0.0	7	1.02	5.48	138.0	1	1.05	0.95				
	4277	1	21.2	9.1	0.0	0.0	36	0.983	-27.0	138.0	1	1.05	0.95				
	4278	1	12.4	4.8	0.0	0.0	7	1.027	-14.999999999999998	138.0	1	1.05	0.95				
	4279	1	0.0	0.0	0.0	0.0	7	1.007	-2.5	69.0	1	1.05	0.95				
	4280	1	0.0	0.0	0.0	0.0	30	0.984	-27.0	138.0	1	1.05	0.95				
	4281	1	0.0	0.0	0.0	0.0	36	0.984	-27.0	138.0	1	1.05	0.95				
	4282	1	0.0	0.0	0.0	0.0	71	1.026	-3.1	138.0	1	1.05	0.95				
	4283	2	0.0	0.0	0.0	0.0	71	1.026	-3.1	13.8	1	1.05	0.95				
	4284	1	0.0	0.0	0.0	0.0	7	1.0	1.6800000000000002	138.0	1	1.05	0.95				
	4285	2	0.0	0.0	0.0	0.0	71	1.0	1.6800000000000002	13.8	1	1.05	0.95				
	4287	1	0.0	0.0	0.0	0.0	7	1.011	-17.0	138.0	1	1.05	0.95				
	4288	1	0.0	0.0	0.0	0.0	7	1.019	-13.0	138.0	1	1.05	0.95				
	4289	1	0.0	0.0	0.0	0.0	7	1.023	-12.000000000000002	138.0	1	1.05	0.95				
	4290	1	5.6	3.3000000000000003	0.0	0.0	7	1.019	-16.0	138.0	1	1.05	0.95				
	4291	1	0.4	0.1	0.0	0.0	7	1.017	2.82	138.0	1	1.05	0.95				
	4292	1	0.0	0.0	0.0	0.0	7	1.022	-2.0	69.0	1	1.05	0.95				
	4293	1	0.0	0.0	0.0	0.0	7	1.012	0.88	69.0	1	1.05	0.95				
	4294	1	0.0	0.0	0.0	0.0	7	1.017	3.39	138.0	1	1.05	0.95				
	4295	1	0.0	0.0	0.0	0.0	7	1.01	4.11	138.0	1	1.05	0.95				
	4296	1	0.0	0.0	0.0	0.0	7	1.018	1.88	138.0	1	1.05	0.95				
	4297	1	0.0	0.0	0.0	0.0	7	1.018	2.88	138.0	1	1.05	0.95				
	4298	1	0.0	0.0	0.0	0.0	7	1.005	-1.2	138.0	1	1.05	0.95				
	4299	1	0.0	0.0	0.0	0.0	7	1.005	-1.5000000000000002	138.0	1	1.05	0.95				
	4300	2	0.0	0.0	0.0	0.0	71	1.013	14.999999999999998	992.0	1	1.05	0.95				
	4301	2	0.0	0.0	0.0	0.0	71	1.013	14.999999999999998	992.0	1	1.05	0.95				
	4302	1	0.0	0.0	0.0	0.0	71	1.013	14.999999999999998	138.0	1	1.05	0.95				
	4303	1	0.0	0.0	0.0	0.0	71	1.013	14.999999999999998	138.0	1	1.05	0.95				
	4304	1	0.0	0.0	0.0	0.0	71	1.013	15.1	138.0	1	1.05	0.95				
	4307	1	0.0	0.0	0.0	0.0	41	0.987	-31.0	991.0	1	1.9	0.4				
	4308	1	0.0	0.0	0.0	0.0	41	0.987	-31.0	991.0	1	1.9	0.4				
	4309	1	0.0	0.0	0.0	0.0	41	0.987	-31.0	13.8	1	1.05	0.95				
	4310	1	0.0	0.0	0.0	0.0	41	0.987	-31.0	13.8	1	1.05	0.95				
	4314	1	0.0	0.0	0.0	0.0	3	0.998	-28.0	991.0	1	1.9	0.4				
	4315	1	0.0	0.0	0.0	0.0	3	0.999	-27.0	991.0	1	1.9	0.4				
	4318	1	0.0	0.0	0.0	0.0	3	1.013	-27.0	991.0	1	1.9	0.4				
	4319	1	0.0	0.0	0.0	0.0	3	1.013	-27.0	991.0	1	1.9	0.4				
	4320	1	14.099999999999998	2.8	0.0	0.0	3	1.002	-12.000000000000002	138.0	1	1.05	0.95				
	4321	1	49.1	17.7	0.0	0.0	3	0.994	-14.0	138.0	1	1.05	0.95				
	4322	1	15.6	2.2	0.0	0.0	3	0.987	-14.999999999999998	138.0	1	1.05	0.95				
	4323	1	7.000000000000001	2.5	0.0	0.0	3	0.996	-14.0	138.0	1	1.05	0.95				
	4324	1	2.3	0.2	0.0	0.0	3	0.986	-14.999999999999998	138.0	1	1.05	0.95				
	4325	1	0.0	0.0	0.0	0.0	41	0.991	-29.000000000000004	138.0	1	1.05	0.95				
	4334	1	0.0	0.0	0.0	0.0	3	0.999	17.6	138.0	1	1.05	0.95				
	4335	1	52.800000000000004	22.6	0.0	0.0	3	1.022	-17.0	138.0	1	1.05	0.95				
	4336	1	21.1	9.0	0.0	0.0	3	1.033	-26.0	138.0	1	1.05	0.95				
	4340	1	16.7	7.3	0.0	0.0	3	1.01	-28.0	138.0	1	1.05	0.95				
	4344	1	16.1	8.9	0.0	0.0	3	0.987	-36.0	13.8	1	1.05	0.95				
	4345	1	21.0	6.7	0.0	0.0	3	1.013	-29.000000000000004	138.0	1	1.05	0.95				
	4347	1	0.0	0.0	0.0	0.0	3	1.01	-2.0	138.0	1	1.05	0.95				
	4348	2	0.0	0.0	0.0	0.0	72	0.996	1.9600000000000002	138.0	1	1.05	0.95				
	4362	1	34.7	7.7	0.0	0.0	3	1.007	-36.0	138.0	1	1.05	0.95				
	4363	1	10.0	2.2	0.0	0.0	3	0.998	-37.0	138.0	1	1.05	0.95				
	4364	1	24.7	5.5	0.0	0.0	3	1.004	-4.7	138.0	1	1.05	0.95				
	4366	1	0.0	0.0	0.0	0.0	3	0.993	0.773	138.0	1	1.05	0.95				
	4367	1	0.0	0.0	0.0	0.0	3	1.016	-29.000000000000004	138.0	1	1.05	0.95				
	4369	1	11.2	3.6000000000000005	0.0	0.0	2	1.026	1.41	13.8	1	1.05	0.95				
	4400	1	0.0	0.0	0.0	0.0	46	1.013	28.0	138.0	1	1.05	0.95				
	4401	1	0.0	0.0	0.0	0.0	46	1.014	28.500000000000004	138.0	1	1.05	0.95				
	4402	1	0.0	0.0	0.0	0.0	46	0.987	37.2	34.0	1	1.05	0.95				
	4403	2	0.0	0.0	0.0	0.0	49	0.996	38.7	34.0	1	1.05	0.95				
	4404	2	0.0	0.0	0.0	0.0	49	0.987	37.2	34.0	1	1.05	0.95				
	4405	2	0.0	0.0	0.0	0.0	49	0.992	37.9	34.0	1	1.05	0.95				
	4406	1	10.7	2.2	0.0	0.0	46	0.952	0.013	13.8	1	1.05	0.95				
	4407	1	4.7	3.0	0.0	0.0	46	0.955	11.0	138.0	1	1.05	0.95				
	4408	1	0.0	0.0	0.0	0.0	49	1.014	38.1	13.8	1	1.05	0.95				
	4409	1	0.0	0.0	0.0	0.0	49	1.014	38.1	138.0	1	1.05	0.95				
	4410	2	0.0	0.0	0.0	0.0	49	1.006	38.1	13.8	1	1.05	0.95				
	4411	1	0.0	0.0	0.0	0.0	49	1.014	38.1	138.0	1	1.05	0.95				
	4412	2	0.0	0.0	0.0	0.0	49	1.006	38.1	13.8	1	1.05	0.95				
	4413	1	0.0	0.0	0.0	0.0	49	1.014	38.1	138.0	1	1.05	0.95				
	4414	2	0.0	0.0	0.0	0.0	49	1.005	38.1	13.8	1	1.05	0.95				
	4415	1	0.0	0.0	0.0	0.0	49	1.014	38.1	138.0	1	1.05	0.95				
	4416	2	0.0	0.0	0.0	0.0	49	0.995	39.9	69.0	1	1.05	0.95				
	4417	1	0.0	0.0	0.0	0.0	49	1.013	38.2	138.0	1	1.05	0.95				
	4418	2	0.0	0.0	0.0	0.0	49	1.006	38.1	13.8	1	1.05	0.95				
	4419	1	0.0	0.0	0.0	0.0	49	1.014	38.1	138.0	1	1.05	0.95				
	4420	2	0.0	0.0	0.0	0.0	49	1.006	38.1	13.8	1	1.05	0.95				
	4421	1	0.0	0.0	0.0	0.0	49	1.014	38.1	138.0	1	1.05	0.95				
	4422	2	0.0	0.0	0.0	0.0	49	1.006	38.1	13.8	1	1.05	0.95				
	4423	1	0.0	0.0	0.0	0.0	49	1.014	38.1	138.0	1	1.05	0.95				
	4424	2	0.0	0.0	0.0	0.0	49	0.996	40.2	13.8	1	1.05	0.95				
	4425	1	0.0	0.0	0.0	0.0	49	1.012	38.5	138.0	1	1.05	0.95				
	4426	2	0.0	0.0	0.0	0.0	49	1.005	38.1	13.8	1	1.05	0.95				
	4427	1	0.0	0.0	0.0	0.0	49	1.014	38.1	138.0	1	1.05	0.95				
	4428	2	0.0	0.0	0.0	0.0	49	1.005	38.1	13.8	1	1.05	0.95				
	4429	1	0.0	0.0	0.0	0.0	49	1.014	38.1	138.0	1	1.05	0.95				
	4430	2	0.0	0.0	0.0	0.0	49	1.002	45.800000000000004	13.8	1	1.05	0.95				
	4431	1	0.0	0.0	0.0	0.0	49	1.007	43.6	138.0	1	1.05	0.95				
	4432	2	0.0	0.0	0.0	0.0	49	1.005	43.5	13.8	1	1.05	0.95				
	4433	1	0.0	0.0	0.0	0.0	49	1.007	43.5	138.0	1	1.05	0.95				
	4434	2	0.0	0.0	0.0	0.0	49	1.005	43.4	13.8	1	1.05	0.95				
	4435	1	0.0	0.0	0.0	0.0	49	1.006	43.4	138.0	1	1.05	0.95				
	4436	2	0.0	0.0	0.0	0.0	49	1.003	45.9	13.8	1	1.05	0.95				
	4437	1	0.0	0.0	0.0	0.0	49	1.007	43.6	138.0	1	1.05	0.95				
	4438	2	0.0	0.0	0.0	0.0	49	1.0	45.1	13.8	1	1.05	0.95				
	4439	1	0.0	0.0	0.0	0.0	49	1.006	43.3	138.0	1	1.05	0.95				
	4440	2	0.0	0.0	0.0	0.0	49	1.0	45.0	13.8	1	1.05	0.95				
	4441	1	0.0	0.0	0.0	0.0	49	1.005	43.1	138.0	1	1.05	0.95				
	4442	2	0.0	0.0	0.0	0.0	49	1.0	44.7	13.8	1	1.05	0.95				
	4443	1	0.0	0.0	0.0	0.0	49	1.004	42.7	138.0	1	1.05	0.95				
	4444	2	0.0	0.0	0.0	0.0	49	1.002	46.2	13.8	1	1.05	0.95				
	4445	1	0.0	0.0	0.0	0.0	49	1.006	43.7	138.0	1	1.05	0.95				
	4446	2	0.0	0.0	0.0	0.0	49	0.996	47.3	13.8	1	1.05	0.95				
	4447	1	0.0	0.0	0.0	0.0	49	1.006	43.9	138.0	1	1.05	0.95				
	4448	1	0.0	0.0	0.0	-20.0	49	1.009	40.70000000000001	230.0	1	1.05	0.95				
	4452	2	0.0	0.0	0.0	0.0	49	1.014	38.5	13.8	1	1.05	0.95				
	4453	1	0.0	0.0	0.0	0.0	49	1.017	38.5	138.0	1	1.05	0.95				
	4454	2	0.0	0.0	0.0	0.0	49	1.014	38.5	13.8	1	1.05	0.95				
	4455	1	0.0	0.0	0.0	0.0	49	1.016	38.5	138.0	1	1.05	0.95				
	4456	2	0.0	0.0	0.0	0.0	49	1.012	38.5	13.8	1	1.05	0.95				
	4457	1	0.0	0.0	0.0	0.0	49	1.015	38.5	138.0	1	1.05	0.95				
	4460	2	0.0	0.0	0.0	0.0	49	0.994	41.300000000000004	13.8	1	1.05	0.95				
	4461	1	0.0	0.0	0.0	0.0	49	1.01	39.7	138.0	1	1.05	0.95				
	4462	2	0.0	0.0	0.0	0.0	91	1.045	70.8	992.0	1	1.05	0.95				
	4463	2	0.0	0.0	0.0	0.0	49	1.012	38.5	13.8	1	1.05	0.95				
	4464	1	0.0	0.0	0.0	0.0	49	1.015	38.5	138.0	1	1.05	0.95				
	4465	1	0.0	0.0	0.0	0.0	91	1.013	66.0	500.0	1	1.1	1.0				
	4466	2	0.0	0.0	0.0	0.0	49	1.012	38.5	13.8	1	1.05	0.95				
	4467	1	0.0	0.0	0.0	0.0	49	1.015	38.5	138.0	1	1.05	0.95				
	4468	2	0.0	0.0	0.0	0.0	49	1.003	42.7	13.8	1	1.05	0.95				
	4469	1	0.0	0.0	0.0	0.0	46	1.16	1.6800000000000002	138.0	1	1.05	0.95				
	4470	1	0.0	0.0	0.0	0.0	49	1.004	42.7	138.0	1	1.05	0.95				
	4472	2	0.0	0.0	0.0	0.0	49	1.033	3.2	13.8	1	1.05	0.95				
	4473	1	0.0	0.0	0.0	0.0	49	1.178	2.27	138.0	1	1.05	0.95				
	4474	2	0.0	0.0	0.0	0.0	49	1.039	3.19	13.8	1	1.05	0.95				
	4475	1	0.0	0.0	0.0	0.0	49	1.178	2.25	138.0	1	1.05	0.95				
	4476	2	0.0	0.0	0.0	0.0	49	1.03	3.17	13.8	1	1.05	0.95				
	4477	1	0.0	0.0	0.0	0.0	49	1.178	2.2	138.0	1	1.05	0.95				
	4478	2	0.0	0.0	0.0	0.0	91	1.022	70.6	992.0	1	1.05	0.95				
	4479	1	0.0	0.0	0.0	0.0	91	1.006	65.3	500.0	1	1.1	1.0				
	4480	2	0.0	0.0	0.0	0.0	49	0.987	5.68	13.2	1	1.05	0.95				
	4481	2	0.0	0.0	0.0	0.0	49	0.99	4.91	13.2	1	1.05	0.95				
	4483	1	0.0	0.0	0.0	0.0	49	1.009	22.4	138.0	1	1.05	0.95				
	4484	2	0.0	0.0	0.0	0.0	49	0.987	47.9	13.8	1	1.05	0.95				
	4485	2	0.0	0.0	0.0	0.0	49	0.989	46.900000000000006	13.8	1	1.05	0.95				
	4486	2	0.0	0.0	0.0	0.0	49	0.954	0.021	13.8	1	1.05	0.95				
	4487	2	0.0	0.0	0.0	0.0	49	1.009	22.4	13.8	1	1.05	0.95				
	4489	2	0.0	0.0	0.0	0.0	91	1.045	93.2	992.0	1	1.05	0.95				
	4490	2	0.0	0.0	0.0	0.0	49	1.033	21.7	138.0	1	1.05	0.95				
	4491	1	0.0	0.0	0.0	0.0	91	1.029	87.7	500.0	1	1.1	1.0				
	4492	2	0.0	0.0	0.0	0.0	91	1.048	93.7	992.0	1	1.05	0.95				
	4493	1	0.0	0.0	0.0	0.0	91	1.026	86.9	500.0	1	1.1	1.0				
	4494	1	0.0	0.0	0.0	0.0	91	1.025	86.5	500.0	1	1.1	1.0				
	4495	1	0.0	0.0	0.0	0.0	91	1.002	64.9	500.0	1	1.1	1.0				
	4497	1	0.0	0.0	0.0	0.0	91	1.092	33.8	500.0	1	1.1	1.0				
	4498	1	0.0	0.0	0.0	0.0	45	1.04	25.1	13.8	1	1.05	0.95				
	4499	1	0.0	0.0	0.0	0.0	45	1.04	25.1	991.0	1	1.9	0.4				
	4500	1	0.0	0.0	0.0	0.0	45	1.039	25.3	13.8	1	1.05	0.95				
	4501	1	0.0	0.0	0.0	0.0	45	1.039	25.3	991.0	1	1.9	0.4				
	4502	1	0.0	0.0	0.0	-40.0	45	1.032	26.9	230.0	1	1.05	0.95				
	4503	1	0.0	0.0	0.0	0.0	45	1.007	25.2	138.0	1	1.05	0.95				
	4504	1	0.0	0.0	0.0	0.0	1	1.004	17.1	230.0	1	1.05	0.95				
	4505	1	0.0	0.0	0.0	0.0	1	0.951	10.600000000000001	230.0	1	1.05	0.95				
	4506	1	-2.2	0.0	0.0	0.0	45	1.04	25.2	13.8	1	1.05	0.95				
	4507	1	0.0	0.0	0.0	0.0	1	1.006	25.1	230.0	1	1.05	0.95				
	4508	1	0.0	0.0	0.0	-20.0	45	1.025	29.600000000000005	230.0	1	1.05	0.95				
	4509	1	0.0	0.0	0.0	0.0	45	1.04	25.1	991.0	1	1.9	0.4				
	4510	1	0.0	0.0	0.0	0.0	1	1.021	20.1	230.0	1	1.05	0.95				
	4511	1	0.0	0.0	0.0	0.0	1	0.981	11.9	230.0	1	1.05	0.95				
	4512	1	0.0	0.0	0.0	0.0	45	1.049	24.8	230.0	1	1.05	0.95				
	4513	1	-2.0	0.0	0.0	-10.0	45	1.011	21.8	138.0	1	1.05	0.95				
	4514	1	0.0	0.0	0.0	-272.0	49	1.047	29.800000000000004	500.0	1	1.1	1.0				
	4515	1	0.0	0.0	0.0	0.0	49	1.004	26.7	230.0	1	1.05	0.95				
	4516	1	5.8	2.3	0.0	0.0	46	1.011	20.4	13.8	1	1.05	0.95				
	4517	1	0.0	0.0	0.0	-136.0	49	1.032	30.299999999999997	500.0	1	1.1	1.0				
	4518	1	0.0	0.0	0.0	0.0	49	1.032	27.0	230.0	1	1.05	0.95				
	4519	1	0.0	0.0	0.0	0.0	45	0.981	16.7	991.0	1	1.9	0.4				
	4520	2	0.0	0.0	0.0	0.0	49	0.971	42.6	992.0	1	1.05	0.95				
	4521	1	0.0	0.0	0.0	0.0	49	1.009	32.7	230.0	1	1.05	0.95				
	4522	1	0.0	0.0	0.0	-30.0	45	1.001	27.100000000000005	230.0	1	1.05	0.95				
	4523	2	0.0	0.0	0.0	0.0	49	0.975	38.6	992.0	1	1.05	0.95				
	4524	1	0.0	0.0	0.0	0.0	45	0.966	27.400000000000002	230.0	1	1.05	0.95				
	4525	2	0.0	0.0	0.0	0.0	49	0.97	38.7	992.0	1	1.05	0.95				
	4526	1	0.0	0.0	0.0	9.6	45	1.002	25.0	13.8	1	1.05	0.95				
	4527	1	0.0	0.0	0.0	0.0	45	0.988	24.9	13.8	1	1.05	0.95				
	4528	1	0.0	0.0	0.0	0.0	45	0.988	24.9	991.0	1	1.9	0.4				
	4529	1	0.0	0.0	0.0	0.0	45	0.989	25.0	991.0	1	1.9	0.4				
	4530	1	0.0	0.0	0.0	-6.15	45	0.986	25.5	990.0	1	1.05	0.95				
	4531	1	0.0	0.0	0.0	-73.0	49	1.09	24.3	500.0	1	1.1	1.0				
	4532	1	0.0	0.0	0.0	0.0	45	0.995	25.5	230.0	1	1.05	0.95				
	4533	1	2.6	1.0	0.0	95.0	46	1.047	22.900000000000002	138.0	1	1.05	0.95				
	4534	1	0.0	0.0	0.0	19.2	45	1.008	22.8	13.8	1	1.05	0.95				
	4535	1	0.0	0.0	0.0	19.2	45	1.008	22.8	13.8	1	1.05	0.95				
	4536	1	0.0	0.0	0.0	19.2	45	1.008	22.8	13.8	1	1.05	0.95				
	4537	1	0.0	0.0	0.0	0.0	45	0.98	22.7	13.8	1	1.05	0.95				
	4538	1	0.0	0.0	0.0	0.0	45	0.981	22.8	13.8	1	1.05	0.95				
	4539	1	0.0	0.0	0.0	0.0	45	0.989	24.9	991.0	1	1.9	0.4				
	4540	1	0.0	0.0	0.0	0.0	45	1.023	26.8	230.0	1	1.05	0.95				
	4541	1	0.0	0.0	0.0	0.0	45	1.028	26.9	230.0	1	1.05	0.95				
	4542	1	0.0	0.0	0.0	0.0	45	1.006	27.5	230.0	1	1.05	0.95				
	4543	1	0.0	0.0	0.0	0.0	45	0.989	24.9	13.8	1	1.05	0.95				
	4544	1	0.0	0.0	0.0	0.0	45	1.013	24.8	138.0	1	1.05	0.95				
	4545	1	0.0	0.0	0.0	0.0	45	0.98	22.8	991.0	1	1.9	0.4				
	4546	1	0.0	0.0	0.0	0.0	45	0.98	22.8	991.0	1	1.9	0.4				
	4547	1	0.0	0.0	0.0	0.0	45	0.98	22.8	991.0	1	1.9	0.4				
	4548	1	0.0	0.0	0.0	0.0	45	0.98	22.7	991.0	1	1.9	0.4				
	4549	1	0.0	0.0	0.0	0.0	45	0.981	22.8	991.0	1	1.9	0.4				
	4550	1	0.0	0.0	0.0	0.0	45	1.003	24.5	991.0	1	1.9	0.4				
	4551	1	0.0	0.0	0.0	0.0	45	1.003	24.5	991.0	1	1.9	0.4				
	4552	1	0.0	0.0	0.0	0.0	45	1.002	26.7	230.0	1	1.05	0.95				
	4553	1	0.0	0.0	0.0	0.0	45	0.989	24.8	991.0	1	1.9	0.4				
	4554	1	0.0	0.0	0.0	0.0	45	0.99	24.8	69.0	1	1.05	0.95				
	4555	1	0.0	0.0	0.0	0.0	45	0.989	24.8	13.8	1	1.05	0.95				
	4556	1	0.0	0.0	0.0	0.0	45	0.993	25.3	13.8	1	1.05	0.95				
	4559	1	0.0	0.0	0.0	0.0	45	0.993	25.3	991.0	1	1.9	0.4				
	4560	1	0.0	0.0	0.0	0.0	45	1.003	24.5	13.8	1	1.05	0.95				
	4561	1	0.0	0.0	0.0	0.0	45	1.003	24.5	13.8	1	1.05	0.95				
	4562	1	0.0	0.0	0.0	0.0	45	1.007	18.9	230.0	1	1.05	0.95				
	4563	1	0.0	0.0	0.0	0.0	91	1.092	33.8	500.0	1	1.1	1.0				
	4564	1	0.0	0.0	0.0	0.0	45	0.992	17.1	69.0	1	1.05	0.95				
	4565	1	0.0	0.0	0.0	0.0	91	1.037	45.800000000000004	500.0	1	1.1	1.0				
	4566	1	0.0	0.0	0.0	3.6000000000000005	45	1.04	17.5	13.8	1	1.05	0.95				
	4567	1	0.0	0.0	0.0	0.0	46	0.992	17.0	13.8	1	1.05	0.95				
	4568	1	0.0	0.0	0.0	0.0	45	0.992	17.0	991.0	1	1.9	0.4				
	4569	1	0.0	0.0	0.0	0.0	45	0.999	17.5	991.0	1	1.9	0.4				
	4570	1	0.0	0.0	0.0	-146.0	43	1.033	18.3	500.0	1	1.1	1.0				
	4571	1	0.0	0.0	0.0	0.0	43	1.02	14.600000000000001	230.0	1	1.05	0.95				
	4573	1	0.0	0.0	0.0	0.0	45	0.996	20.5	230.0	1	1.05	0.95				
	4575	1	28.999999999999996	8.6	0.0	0.0	46	1.012	16.9	138.0	1	1.05	0.95				
	4576	1	0.0	0.0	0.0	0.0	46	1.011	16.9	13.8	1	1.05	0.95				
	4577	1	0.0	0.0	0.0	0.0	45	0.981	16.7	13.8	1	1.05	0.95				
	4578	1	0.0	0.0	0.0	0.0	91	1.014	62.199999999999996	500.0	1	1.1	1.0				
	4579	1	0.0	0.0	0.0	0.0	91	1.014	62.199999999999996	500.0	1	1.1	1.0				
	4580	1	0.0	0.0	0.0	0.0	45	1.026	14.3	991.0	1	1.9	0.4				
	4581	1	0.0	0.0	0.0	0.0	45	1.026	14.3	13.8	1	1.05	0.95				
	4582	1	0.0	0.0	0.0	-10.9	45	1.013	16.2	230.0	1	1.05	0.95				
	4583	1	0.0	0.0	0.0	0.0	45	0.96	14.4	138.0	1	1.05	0.95				
	4584	1	0.0	0.0	0.0	0.0	45	1.026	14.2	991.0	1	1.9	0.4				
	4585	1	112.00000000000001	47.7	0.0	0.0	71	1.022	-18.0	440.0	1	1.046	0.95				
	4586	1	0.0	0.0	0.0	10.8	45	1.041	14.3	13.8	1	1.05	0.95				
	4587	1	0.0	0.0	0.0	0.0	45	1.026	14.2	13.8	1	1.05	0.95				
	4588	1	0.0	0.0	0.0	0.0	91	1.09	18.5	500.0	1	1.1	1.0				
	4589	1	0.0	0.0	0.0	0.0	45	1.025	14.3	991.0	1	1.9	0.4				
	4590	1	25.0	8.2	0.0	0.0	46	0.978	17.5	13.8	1	1.05	0.95				
	4591	1	0.0	0.0	0.0	0.0	91	1.094	19.1	500.0	1	1.1	1.0				
	4592	1	0.0	0.0	0.0	0.0	1	1.007	33.6	230.0	1	1.05	0.95				
	4593	1	0.0	0.0	0.0	0.0	46	1.041	22.8	138.0	1	1.05	0.95				
	4594	1	0.0	0.0	0.0	0.0	49	0.989	37.7	230.0	1	1.05	0.95				
	4595	1	0.0	0.0	0.0	0.0	91	1.088	19.0	500.0	1	1.1	1.0				
	4596	2	0.0	0.0	0.0	0.0	49	1.041	22.8	992.0	1	1.05	0.95				
	4597	2	0.0	0.0	0.0	0.0	49	1.041	22.8	992.0	1	1.05	0.95				
	4598	1	0.0	0.0	0.0	0.0	1	1.073	14.3	500.0	1	1.1	1.0				
	4600	2	0.0	0.0	0.0	0.0	49	1.012	25.4	138.0	1	1.05	0.95				
	4601	1	0.0	0.0	0.0	0.0	46	1.035	25.0	138.0	1	1.05	0.95				
	4602	1	0.0	0.0	0.0	0.0	46	1.009	28.899999999999995	138.0	1	1.05	0.95				
	4603	2	0.0	0.0	0.0	0.0	49	1.012	25.4	138.0	1	1.05	0.95				
	4604	2	0.0	0.0	0.0	0.0	49	1.003	35.1	13.8	1	1.05	0.95				
	4605	2	0.0	0.0	0.0	0.0	49	0.985	31.099999999999998	13.8	1	1.05	0.95				
	4606	1	0.0	0.0	0.0	0.0	46	1.012	25.4	138.0	1	1.05	0.95				
	4607	1	0.0	0.0	0.0	0.0	46	1.005	35.0	34.0	1	1.05	0.95				
	4609	2	0.0	0.0	0.0	0.0	49	0.988	30.799999999999997	13.8	1	1.05	0.95				
	4610	1	0.0	0.0	0.0	0.0	49	1.009	29.1	138.0	1	1.05	0.95				
	4611	1	15.5	5.0	0.0	0.0	46	1.035	21.9	138.0	1	1.05	0.95				
	4612	1	0.0	0.0	0.0	0.0	49	1.035	21.9	138.0	1	1.05	0.95				
	4613	1	0.0	0.0	0.0	0.0	46	1.01	22.5	138.0	1	1.05	0.95				
	4614	2	0.0	0.0	0.0	0.0	49	1.032	21.8	138.0	1	1.05	0.95				
	4615	1	12.9	3.1	0.0	0.0	46	0.992	18.7	34.0	1	1.05	0.95				
	4616	2	0.0	0.0	0.0	0.0	49	1.05	24.4	138.0	1	1.05	0.95				
	4617	2	0.0	0.0	0.0	0.0	49	1.026	22.7	13.8	1	1.05	0.95				
	4618	1	0.0	0.0	0.0	0.0	46	1.04	21.8	138.0	1	1.05	0.95				
	4619	1	0.0	0.0	0.0	0.0	46	1.011	22.600000000000005	138.0	1	1.05	0.95				
	4620	1	0.0	0.0	0.0	0.0	49	1.025	29.200000000000003	138.0	1	1.05	0.95				
	4621	2	0.0	0.0	0.0	0.0	49	1.01	19.5	34.5	1	1.05	0.95				
	4622	1	0.0	0.0	0.0	0.0	46	0.959	11.300000000000002	138.0	1	1.05	0.95				
	4623	1	0.0	0.0	0.0	-5.0	46	1.011	25.1	138.0	1	1.05	0.95				
	4624	1	3.6000000000000005	0.1	0.0	0.0	46	1.011	25.0	138.0	1	1.05	0.95				
	4625	1	24.9	10.3	0.0	0.0	46	0.982	20.3	13.8	1	1.05	0.95				
	4626	1	20.9	1.5	0.0	0.0	46	1.008	19.6	34.0	1	1.05	0.95				
	4627	1	28.199999999999996	11.2	0.0	0.0	46	0.989	18.3	13.8	1	1.05	0.95				
	4628	1	7.9	3.4000000000000004	0.0	0.0	46	1.007	24.8	138.0	1	1.05	0.95				
	4629	1	0.0	0.0	0.0	0.0	45	0.988	24.9	991.0	1	1.9	0.4				
	4630	1	0.0	0.0	0.0	0.0	45	0.988	24.9	13.8	1	1.05	0.95				
	4631	2	0.0	0.0	0.0	0.0	49	0.995	33.4	13.8	1	1.05	0.95				
	4633	1	0.0	0.0	0.0	0.0	46	1.0	24.5	138.0	1	1.05	0.95				
	4634	1	27.200000000000003	11.5	0.0	0.0	46	1.002	24.6	138.0	1	1.05	0.95				
	4635	1	19.4	7.9	0.0	0.0	46	0.992	19.3	13.8	1	1.05	0.95				
	4636	1	33.7	12.9	0.0	0.0	46	1.002	20.3	13.8	1	1.05	0.95				
	4637	2	2.2	1.3	0.0	0.0	46	1.022	27.6	138.0	1	1.05	0.95				
	4638	2	0.0	0.0	0.0	0.0	49	1.02	26.0	13.8	1	1.05	0.95				
	4639	1	0.0	0.0	0.0	0.0	46	1.011	25.1	138.0	1	1.05	0.95				
	4640	1	20.1	6.0	0.0	0.0	46	0.984	14.4	138.0	1	1.05	0.95				
	4641	1	0.0	0.0	0.0	0.0	46	1.032	25.4	138.0	1	1.05	0.95				
	4642	1	0.0	0.0	0.0	0.0	46	1.038	24.6	138.0	1	1.05	0.95				
	4643	1	0.0	0.0	0.0	0.0	46	1.012	28.0	138.0	1	1.05	0.95				
	4645	1	0.0	0.0	0.0	0.0	46	0.995	32.0	34.0	1	1.05	0.95				
	4646	1	15.5	9.3	0.0	0.0	46	0.978	24.2	13.8	1	1.05	0.95				
	4647	1	0.0	0.0	0.0	0.0	49	1.007	35.3	34.0	1	1.05	0.95				
	4648	1	0.0	0.0	0.0	0.0	49	1.01	34.0	34.0	1	1.05	0.95				
	4649	2	0.0	0.0	0.0	0.0	49	0.999	39.2	13.8	1	1.05	0.95				
	4650	2	0.0	0.0	0.0	0.0	49	1.0	38.1	13.8	1	1.05	0.95				
	4651	2	0.0	0.0	0.0	0.0	49	0.996	53.4	34.5	1	1.05	0.95				
	4653	1	0.0	0.0	0.0	0.0	46	0.989	19.0	138.0	1	1.05	0.95				
	4654	2	0.0	0.0	0.0	0.0	49	1.004	27.5	34.5	1	1.05	0.95				
	4655	2	0.0	0.0	0.0	0.0	49	0.982	24.8	34.5	1	1.05	0.95				
	4656	1	24.3	2.0	0.0	5.4	46	1.004	12.2	13.8	1	1.05	0.95				
	4657	1	19.2	1.6	0.0	0.0	46	0.988	13.6	34.0	1	1.05	0.95				
	4658	2	0.0	0.0	0.0	0.0	49	1.014	33.8	138.0	1	1.05	0.95				
	4660	1	0.0	0.0	0.0	0.0	46	1.045	19.0	13.8	1	1.05	0.95				
	4661	1	0.0	0.0	0.0	0.0	46	1.066	25.1	13.8	1	1.05	0.95				
	4663	1	0.0	0.0	0.0	0.0	46	0.986	9.46	138.0	1	1.05	0.95				
	4665	1	0.0	0.0	0.0	271.5	91	1.187	45.800000000000004	992.0	1	1.05	0.95				
	4666	2	13.4	8.7	0.0	15.0	46	1.035	5.02	13.8	1	1.05	0.95				
	4667	1	0.0	0.0	0.0	0.0	45	0.996	17.5	991.0	1	1.9	0.4				
	4668	1	0.0	0.0	0.0	0.0	46	0.996	17.5	13.8	1	1.05	0.95				
	4671	1	0.0	0.0	0.0	0.0	45	1.001	24.7	991.0	1	1.9	0.4				
	4672	1	0.0	0.0	0.0	0.0	45	1.001	24.7	13.8	1	1.05	0.95				
	4673	1	0.0	0.0	0.0	0.0	46	0.98	5.4	138.0	1	1.05	0.95				
	4676	1	19.4	2.3	0.0	3.6000000000000005	46	0.983	-5.4	13.8	1	1.05	0.95				
	4677	1	0.0	0.0	0.0	368.5	49	1.277	24.3	992.0	1	1.05	0.95				
	4678	1	0.0	0.0	0.0	0.0	45	1.04	25.0	991.0	1	1.9	0.4				
	4679	1	0.0	0.0	0.0	0.0	45	1.04	25.0	991.0	1	1.9	0.4				
	4680	1	0.0	0.0	0.0	0.0	45	1.04	25.0	13.8	1	1.05	0.95				
	4681	1	0.0	0.0	0.0	0.0	45	1.04	25.0	13.8	1	1.05	0.95				
	4682	1	8.0	0.3	0.0	0.0	46	0.986	20.5	13.8	1	1.05	0.95				
	4683	1	0.0	0.0	0.0	-5.0	46	0.979	2.91	138.0	1	1.05	0.95				
	4685	1	5.3	0.4	0.0	0.0	46	1.002	19.7	138.0	1	1.05	0.95				
	4686	1	11.6	0.8	0.0	0.0	46	0.967	-2.9	13.8	1	1.05	0.95				
	4690	2	0.0	0.0	0.0	-5.0	49	0.993	4.7	138.0	1	1.05	0.95				
	4693	2	16.4	2.0	0.0	7.6	46	0.99	-5.300000000000001	138.0	1	1.05	0.95				
	4694	1	11.0	8.4	0.0	0.0	46	0.987	-17.0	138.0	1	1.05	0.95				
	4695	2	18.9	4.5	0.0	0.0	46	1.009	-23.0	138.0	1	1.05	0.95				
	4696	1	8.5	3.2	0.0	0.0	46	1.004	-25.0	138.0	1	1.05	0.95				
	4700	1	0.0	0.0	0.0	-100.0	43	1.056	33.3	500.0	1	1.1	1.0				
	4701	1	17.8	6.1	0.0	0.0	46	1.04	22.8	138.0	1	1.05	0.95				
	4702	1	17.8	6.1	0.0	0.0	46	1.039	22.7	138.0	1	1.05	0.95				
	4703	1	0.0	0.0	0.0	0.0	46	1.042	22.2	138.0	1	1.05	0.95				
	4706	1	22.8	7.1	0.0	10.8	46	1.079	18.400000000000002	13.8	1	1.05	0.95				
	4707	1	16.8	4.4	0.0	0.0	46	1.031	18.2	13.8	1	1.05	0.95				
	4708	1	27.800000000000004	7.9	0.0	0.0	46	1.034	19.0	13.8	1	1.05	0.95				
	4709	1	9.8	3.7000000000000006	0.0	0.0	46	1.034	19.7	13.8	1	1.05	0.95				
	4711	1	0.0	0.0	0.0	0.0	43	1.001	24.9	230.0	1	1.05	0.95				
	4712	1	0.0	0.0	0.0	0.0	43	1.025	24.000000000000004	138.0	1	1.05	0.95				
	4713	1	0.0	0.0	0.0	0.0	46	1.026	23.0	138.0	1	1.05	0.95				
	4714	1	0.0	0.0	0.0	0.0	43	1.021	20.0	991.0	1	1.9	0.4				
	4715	1	0.0	0.0	0.0	0.0	43	1.021	20.0	991.0	1	1.9	0.4				
	4716	1	20.0	0.7	0.0	7.200000000000001	46	1.051	19.4	13.8	1	1.05	0.95				
	4717	1	26.200000000000003	8.6	0.0	0.0	46	0.985	15.9	13.8	1	1.05	0.95				
	4718	1	24.2	2.0	0.0	0.0	46	1.073	19.0	13.8	1	1.05	0.95				
	4719	1	0.0	0.0	0.0	0.0	46	1.035	23.0	13.8	1	1.05	0.95				
	4723	1	0.0	0.0	0.0	0.0	46	1.02	21.7	138.0	1	1.05	0.95				
	4725	1	9.3	1.4	0.0	0.0	46	1.014	23.0	138.0	1	1.05	0.95				
	4726	1	19.8	6.7	0.0	7.200000000000001	46	1.024	16.5	13.8	1	1.05	0.95				
	4727	1	12.1	1.2	0.0	3.6000000000000005	46	1.037	18.6	13.8	1	1.05	0.95				
	4728	1	10.0	3.9	0.0	0.0	46	1.01	19.1	13.8	1	1.05	0.95				
	4729	1	19.9	6.800000000000001	0.0	0.0	46	1.013	19.3	13.8	1	1.05	0.95				
	4730	1	12.8	4.9	0.0	0.0	46	1.011	21.200000000000003	138.0	1	1.05	0.95				
	4731	1	0.0	0.0	0.0	0.0	46	1.093	22.3	13.8	1	1.05	0.95				
	4733	1	0.0	0.0	0.0	0.0	46	1.036	22.3	138.0	1	1.05	0.95				
	4736	1	43.5	15.1	0.0	7.200000000000001	46	1.02	17.1	13.8	1	1.05	0.95				
	4737	1	9.4	4.4	0.0	0.0	46	1.035	21.200000000000003	13.8	1	1.05	0.95				
	4743	1	0.0	0.0	0.0	0.0	46	1.029	21.9	138.0	1	1.05	0.95				
	4746	1	20.2	6.7	0.0	0.0	46	1.013	18.2	13.8	1	1.05	0.95				
	4747	1	25.3	8.5	0.0	0.0	46	1.017	18.8	13.8	1	1.05	0.95				
	4749	1	0.0	0.0	0.0	0.0	46	1.031	22.0	138.0	1	1.05	0.95				
	4753	1	6.4	2.3	0.0	0.0	46	1.01	18.400000000000002	138.0	1	1.05	0.95				
	4754	1	5.4	2.8	0.0	0.0	46	1.005	18.5	34.0	1	1.05	0.95				
	4755	1	0.0	0.0	0.0	0.0	46	1.009	18.6	34.0	1	1.05	0.95				
	4757	2	0.0	0.0	0.0	0.0	49	1.037	21.0	13.8	1	1.05	0.95				
	4758	2	0.0	0.0	0.0	0.0	49	1.016	20.8	13.8	1	1.05	0.95				
	4763	1	0.0	0.0	0.0	0.0	46	0.976	15.7	138.0	1	1.05	0.95				
	4765	1	17.9	5.4	0.0	0.0	46	0.945	10.5	34.0	1	1.05	0.95				
	4766	1	18.4	6.7	0.0	0.0	46	0.996	10.8	13.8	1	1.05	0.95				
	4773	1	0.0	0.0	0.0	0.0	46	0.973	13.5	138.0	1	1.05	0.95				
	4775	1	17.3	2.7	0.0	0.0	46	0.953	7.990000000000001	34.0	1	1.05	0.95				
	4776	2	32.5	3.5000000000000004	0.0	14.400000000000002	46	1.035	5.72	13.8	1	1.05	0.95				
	4777	1	12.4	1.5	0.0	0.0	46	0.949	9.51	138.0	1	1.05	0.95				
	4778	1	9.0	2.8	0.0	0.0	46	0.958	8.53	34.0	1	1.05	0.95				
	4781	1	39.8	14.800000000000002	0.0	0.0	46	1.017	21.5	138.0	1	1.05	0.95				
	4783	1	0.0	0.0	0.0	0.0	46	1.022	22.4	138.0	1	1.05	0.95				
	4786	1	21.2	1.2	0.0	3.6000000000000005	46	1.033	19.9	13.8	1	1.05	0.95				
	4787	1	19.6	6.800000000000001	0.0	0.0	46	0.994	17.2	13.8	1	1.05	0.95				
	4793	1	0.0	0.0	0.0	0.0	46	1.021	22.3	138.0	1	1.05	0.95				
	4794	1	14.2	5.9	0.0	0.0	46	1.01	19.7	13.8	1	1.05	0.95				
	4795	1	30.8	12.9	0.0	0.0	46	0.981	16.4	13.8	1	1.05	0.95				
	4796	1	24.3	9.1	0.0	0.0	46	1.004	16.3	13.8	1	1.05	0.95				
	4797	1	23.9	8.5	0.0	0.0	46	1.076	19.1	13.8	1	1.05	0.95				
	4798	1	0.0	0.0	0.0	0.0	46	1.021	24.5	13.8	1	1.05	0.95				
	4800	2	0.0	0.0	0.0	0.0	49	1.01	37.2	138.0	1	1.05	0.95				
	4801	1	17.5	6.5	0.0	0.0	46	1.005	24.2	138.0	1	1.05	0.95				
	4802	2	0.0	0.0	0.0	0.0	49	1.009	37.0	138.0	1	1.05	0.95				
	4803	1	0.0	0.0	0.0	0.0	46	1.011	24.5	138.0	1	1.05	0.95				
	4804	2	0.0	0.0	0.0	0.0	49	0.977	44.1	992.0	1	1.05	0.95				
	4805	1	0.0	0.0	0.0	0.0	49	1.004	39.0	138.0	1	1.05	0.95				
	4806	1	13.900000000000002	3.5000000000000004	0.0	1.8000000000000003	46	1.012	21.4	13.8	1	1.05	0.95				
	4807	1	0.0	0.0	0.0	0.0	46	1.005	36.4	138.0	1	1.05	0.95				
	4808	1	0.0	0.0	0.0	0.0	49	1.004	38.8	138.0	1	1.05	0.95				
	4809	2	0.0	0.0	0.0	0.0	49	0.977	43.9	992.0	1	1.05	0.95				
	4810	2	0.0	0.0	0.0	0.0	49	1.011	38.0	138.0	1	1.05	0.95				
	4811	2	0.0	0.0	0.0	0.0	49	1.012	38.4	138.0	1	1.05	0.95				
	4813	1	4.9	1.4	0.0	0.0	46	0.996	23.5	138.0	1	1.05	0.95				
	4814	1	0.0	0.0	0.0	0.0	46	1.0	21.0	69.0	1	1.05	0.95				
	4815	1	0.0	0.0	0.0	0.0	46	1.003	36.4	138.0	1	1.05	0.95				
	4816	2	18.4	0.1	0.0	0.0	46	0.999	12.000000000000002	13.8	1	1.05	0.95				
	4817	2	0.0	0.0	0.0	0.0	49	1.001	25.2	34.5	1	1.05	0.95				
	4818	1	0.0	0.0	0.0	0.0	46	1.0	24.5	34.0	1	1.05	0.95				
	4820	1	0.0	0.0	0.0	0.0	46	0.962	21.5	69.0	1	1.05	0.95				
	4821	1	0.0	0.0	0.0	0.0	46	1.028	23.1	69.0	1	1.05	0.95				
	4823	1	0.0	0.0	0.0	0.0	46	0.981	23.2	138.0	1	1.05	0.95				
	4824	1	0.0	0.0	0.0	0.0	46	1.025	22.5	69.0	1	1.05	0.95				
	4826	1	2.6	1.2	0.0	1.8000000000000003	46	1.024	22.0	13.8	1	1.05	0.95				
	4827	2	3.6000000000000005	1.7000000000000002	0.0	0.0	46	1.006	24.5	13.8	1	1.05	0.95				
	4828	2	13.0	9.9	0.0	0.0	46	0.939	19.2	13.8	1	1.05	0.95				
	4829	1	0.0	0.0	0.0	0.0	46	1.022	22.4	991.0	1	1.9	0.4				
	4830	1	0.0	0.0	0.0	0.0	46	1.011	38.9	138.0	1	1.05	0.95				
	4831	2	0.0	0.0	0.0	0.0	49	0.985	42.7	992.0	1	1.05	0.95				
	4832	1	0.0	0.0	0.0	0.0	46	0.981	24.8	34.5	1	1.05	0.95				
	4833	1	0.0	0.0	0.0	0.0	46	0.978	22.8	138.0	1	1.05	0.95				
	4834	2	0.0	0.0	0.0	0.0	49	0.994	42.5	13.8	1	1.05	0.95				
	4835	1	0.0	0.0	0.0	0.0	49	1.012	38.8	138.0	1	1.05	0.95				
	4836	1	14.2	0.5	0.0	3.6000000000000005	46	1.004	18.9	13.8	1	1.05	0.95				
	4837	1	11.9	4.0	0.0	0.0	46	0.968	19.4	13.8	1	1.05	0.95				
	4838	1	0.0	0.0	0.0	0.0	46	0.995	25.6	138.0	1	1.05	0.95				
	4839	1	0.0	0.0	0.0	0.0	46	1.01	37.9	138.0	1	1.05	0.95				
	4840	2	0.0	0.0	0.0	0.0	49	1.014	33.8	138.0	1	1.05	0.95				
	4841	1	0.0	0.0	0.0	0.0	46	1.003	24.2	138.0	1	1.05	0.95				
	4842	1	18.0	3.6000000000000005	0.0	-5.0	46	0.996	31.900000000000002	138.0	1	1.05	0.95				
	4843	1	0.0	0.0	0.0	0.0	46	0.992	25.6	138.0	1	1.05	0.95				
	4844	1	13.4	0.3	0.0	0.0	46	0.999	20.1	69.0	1	1.05	0.95				
	4845	1	0.0	0.0	0.0	0.0	46	1.011	38.9	138.0	1	1.05	0.95				
	4846	2	0.0	0.0	0.0	0.0	49	1.012	27.7	992.0	1	1.05	0.95				
	4847	1	4.7	1.8000000000000003	0.0	0.0	46	0.987	34.0	138.0	1	1.05	0.95				
	4848	1	0.0	0.0	0.0	0.0	46	0.99	34.3	138.0	1	1.05	0.95				
	4849	2	16.5	2.9	0.0	-5.0	46	0.976	31.7	138.0	1	1.05	0.95				
	4850	2	0.0	0.0	0.0	0.0	49	0.984	31.5	138.0	1	1.05	0.95				
	4851	2	15.299999999999999	4.0	0.0	-5.0	46	0.993	37.3	138.0	1	1.05	0.95				
	4853	1	0.0	0.0	0.0	0.0	46	0.984	18.5	138.0	1	1.05	0.95				
	4854	1	0.0	0.0	0.0	0.0	46	1.0	25.6	69.0	1	1.05	0.95				
	4855	1	15.9	4.6	0.0	0.0	46	0.971	14.1	34.0	1	1.05	0.95				
	4856	2	0.0	0.0	0.0	0.0	49	0.979	22.8	138.0	1	1.05	0.95				
	4857	2	13.699999999999998	2.1	0.0	0.0	49	0.995	35.0	138.0	1	1.05	0.95				
	4858	2	0.0	0.0	0.0	0.0	49	1.006	36.4	138.0	1	1.05	0.95				
	4860	1	0.0	0.0	0.0	0.0	45	1.014	36.7	991.0	1	1.9	0.4				
	4861	1	0.0	0.0	0.0	0.0	45	1.014	36.7	13.8	1	1.05	0.95				
	4862	1	0.0	0.0	0.0	0.0	45	1.003	34.9	230.0	1	1.05	0.95				
	4863	1	0.0	0.0	0.0	0.0	46	0.992	35.2	138.0	1	1.05	0.95				
	4864	1	0.0	0.0	0.0	0.0	45	1.013	36.800000000000004	991.0	1	1.9	0.4				
	4865	1	12.9	2.4	0.0	0.0	46	0.99	31.7	34.0	1	1.05	0.95				
	4866	1	0.0	0.0	0.0	0.0	45	1.013	36.800000000000004	13.8	1	1.05	0.95				
	4867	2	0.0	0.0	0.0	0.0	49	1.015	38.7	138.0	1	1.05	0.95				
	4868	1	0.0	0.0	0.0	-40.0	49	1.009	38.2	230.0	1	1.05	0.95				
	4869	1	0.0	0.0	0.0	-20.0	49	1.023	36.800000000000004	230.0	1	1.05	0.95				
	4870	1	0.0	0.0	0.0	0.0	49	1.013	38.1	138.0	1	1.05	0.95				
	4871	1	0.0	0.0	0.0	0.0	49	1.012	38.6	138.0	1	1.05	0.95				
	4873	1	0.0	0.0	0.0	-5.0	46	0.988	35.1	138.0	1	1.05	0.95				
	4874	1	0.0	0.0	0.0	0.0	49	1.004	42.7	138.0	1	1.05	0.95				
	4875	1	4.0	0.6	0.0	0.0	46	0.987	35.0	138.0	1	1.05	0.95				
	4876	1	14.2	1.8000000000000003	0.0	0.0	46	0.988	31.099999999999998	13.8	1	1.05	0.95				
	4877	2	0.0	0.0	0.0	0.0	49	1.0	36.800000000000004	138.0	1	1.05	0.95				
	4878	1	6.4	2.7	0.0	0.0	46	0.997	36.4	138.0	1	1.05	0.95				
	4879	1	3.9	1.3	0.0	0.0	46	1.0	41.9	138.0	1	1.05	0.95				
	4880	1	26.5	13.4	0.0	-5.0	46	0.992	42.9	138.0	1	1.05	0.95				
	4881	2	0.0	0.0	0.0	0.0	49	0.986	49.1	13.8	1	1.05	0.95				
	4883	1	0.0	0.0	0.0	0.0	46	0.976	15.9	138.0	1	1.05	0.95				
	4885	1	9.1	1.2	0.0	0.0	46	0.992	32.5	34.0	1	1.05	0.95				
	4886	1	24.5	0.8	0.0	5.4	46	1.04	9.57	13.8	1	1.05	0.95				
	4887	1	5.9	0.8	0.0	0.0	46	1.004	14.3	13.8	1	1.05	0.95				
	4890	2	0.0	0.0	0.0	0.0	45	1.004	56.0	992.0	1	1.05	0.95				
	4891	2	0.0	0.0	0.0	0.0	45	1.002	56.0	992.0	1	1.05	0.95				
	4892	1	0.0	0.0	0.0	-20.0	45	1.008	51.7	230.0	1	1.05	0.95				
	4893	1	0.0	0.0	0.0	0.0	46	0.993	18.7	138.0	1	1.05	0.95				
	4894	1	0.0	0.0	0.0	-20.0	45	0.999	45.1	230.0	1	1.05	0.95				
	4895	1	0.0	0.0	0.0	0.0	45	0.995	37.6	138.0	1	1.05	0.95				
	4896	1	14.499999999999998	4.7	0.0	0.0	46	0.985	14.7	13.8	1	1.05	0.95				
	4900	2	0.0	0.0	0.0	0.0	49	1.011	33.4	138.0	1	1.05	0.95				
	4901	1	6.2	1.3	0.0	-5.0	46	1.001	28.3	138.0	1	1.05	0.95				
	4902	1	0.0	0.0	0.0	0.0	46	1.011	33.4	138.0	1	1.05	0.95				
	4903	1	0.0	0.0	0.0	0.0	46	1.002	25.2	138.0	1	1.05	0.95				
	4904	1	7.7	3.1	0.0	0.0	46	0.989	24.8	69.0	1	1.05	0.95				
	4905	1	1.5	0.2	0.0	0.0	46	0.988	24.4	34.0	1	1.05	0.95				
	4906	1	18.8	6.4	0.0	0.0	46	0.942	18.0	13.8	1	1.05	0.95				
	4908	1	1.5	0.6	0.0	0.0	46	1.007	22.5	138.0	1	1.05	0.95				
	4909	1	0.0	0.0	0.0	0.0	46	0.991	21.6	34.0	1	1.05	0.95				
	4913	1	10.9	4.2	0.0	0.0	46	0.984	19.5	138.0	1	1.05	0.95				
	4914	1	43.7	16.8	0.0	0.0	46	0.959	16.1	69.0	1	1.05	0.95				
	4915	1	0.0	0.0	0.0	0.0	49	0.999	20.8	69.0	1	1.05	0.95				
	4917	2	0.0	0.0	0.0	0.0	49	1.018	24.8	69.0	1	1.05	0.95				
	4918	1	6.5	0.7	0.0	0.0	46	0.997	20.7	138.0	1	1.05	0.95				
	4919	2	0.0	0.0	0.0	0.0	49	1.012	27.0	13.8	1	1.05	0.95				
	4920	1	0.0	0.0	0.0	0.0	49	1.032	24.6	34.0	1	1.05	0.95				
	4922	1	5.8	2.8	0.0	0.0	46	0.962	14.4	138.0	1	1.05	0.95				
	4924	1	0.0	0.0	0.0	0.0	46	1.004	12.6	13.8	1	1.05	0.95				
	4931	1	0.0	0.0	0.0	0.0	49	0.983	8.68	991.0	1	1.9	0.4				
	4932	1	0.0	0.0	0.0	0.0	49	0.984	8.64	34.0	1	1.05	0.95				
	4933	1	0.0	0.0	0.0	0.0	46	0.963	13.0	138.0	1	1.05	0.95				
	4934	1	15.0	2.2	0.0	0.0	46	0.959	11.6	69.0	1	1.05	0.95				
	4936	1	16.3	2.4	0.0	5.4	46	0.974	8.21	13.8	1	1.05	0.95				
	4937	1	8.6	0.7	0.0	0.0	46	0.962	11.7	138.0	1	1.05	0.95				
	4943	1	0.0	0.0	0.0	0.0	46	0.956	12.6	138.0	1	1.05	0.95				
	4946	1	14.899999999999999	6.0	0.0	0.0	46	0.973	8.4	13.8	1	1.05	0.95				
	4947	1	10.0	4.0	0.0	0.0	46	0.984	9.8	13.8	1	1.05	0.95				
	4953	1	0.0	0.0	0.0	0.0	46	0.974	9.57	138.0	1	1.05	0.95				
	4955	1	7.8	1.5	0.0	0.0	46	0.948	7.59	13.8	1	1.05	0.95				
	4959	1	0.0	0.0	0.0	0.0	46	0.981	10.4	138.0	1	1.05	0.95				
	4963	1	0.0	0.0	0.0	-5.0	46	1.006	6.63	138.0	1	1.05	0.95				
	4965	1	10.0	2.9	0.0	19.8	46	0.947	0.57	13.8	1	1.05	0.95				
	4966	1	10.0	2.8	0.0	0.0	46	0.952	-2.7	34.0	1	1.05	0.95				
	4967	1	0.0	0.0	0.0	0.0	46	0.968	1.52	34.0	1	1.05	0.95				
	4969	2	0.0	0.0	0.0	0.0	49	0.953	8.6	13.8	1	1.05	0.95				
	4970	1	0.0	0.0	0.0	0.0	46	0.997	7.860000000000001	138.0	1	1.05	0.95				
	4971	1	0.0	0.0	0.0	-5.0	46	0.995	7.9799999999999995	138.0	1	1.05	0.95				
	4973	1	0.0	0.0	0.0	-5.0	46	1.057	2.89	138.0	1	1.05	0.95				
	4976	1	10.7	2.2	0.0	0.0	46	0.954	0.021	13.8	1	1.05	0.95				
	4977	1	0.0	0.0	0.0	0.0	45	0.994	53.0	34.0	1	1.05	0.95				
	4978	1	10.2	3.3000000000000003	0.0	0.0	46	1.049	2.25	138.0	1	1.05	0.95				
	4979	1	3.3000000000000007	5.1	0.0	0.0	46	0.988	53.1	34.0	1	1.05	0.95				
	4980	1	0.0	0.0	0.0	0.0	46	1.025	5.68	138.0	1	1.05	0.95				
	4981	1	0.0	0.0	0.0	0.0	46	1.035	4.91	138.0	1	1.05	0.95				
	4983	1	0.0	0.0	0.0	0.0	46	0.994	5.62	138.0	1	1.05	0.95				
	4984	2	0.0	0.0	0.0	0.0	49	0.957	13.8	34.5	1	1.05	0.95				
	4985	1	23.7	7.1	0.0	0.0	46	0.966	1.61	34.0	1	1.05	0.95				
	4987	1	0.0	0.0	0.0	0.0	46	0.971	4.52	34.0	1	1.05	0.95				
	4988	2	0.0	0.0	0.0	0.0	49	0.979	8.03	34.0	1	1.05	0.95				
	4989	1	0.0	0.0	0.0	0.0	49	0.98	11.2	34.0	1	1.05	0.95				
	4990	1	0.0	0.0	0.0	0.0	46	1.013	6.61	138.0	1	1.05	0.95				
	4991	2	0.0	0.0	0.0	0.0	49	0.982	7.860000000000001	13.8	1	1.05	0.95				
	4992	1	10.5	4.2	0.0	0.0	46	0.984	6.21	138.0	1	1.05	0.95				
	4993	1	4.5	0.6	0.0	-5.0	46	1.154	1.27	138.0	1	1.05	0.95				
	4994	1	10.6	4.3	0.0	0.0	46	0.966	3.7499999999999996	138.0	1	1.05	0.95				
	4995	1	3.8	1.9	0.0	-5.0	46	1.14	0.844	138.0	1	1.05	0.95				
	4996	2	0.0	0.0	0.0	0.0	49	0.976	11.8	13.8	1	1.05	0.95				
	4997	1	0.0	0.0	0.0	0.0	46	1.01	6.69	138.0	1	1.05	0.95				
	4998	2	0.0	0.0	0.0	0.0	49	0.953	9.200000000000001	13.8	1	1.05	0.95				
	4999	2	0.0	0.0	0.0	0.0	49	0.976	11.8	13.8	1	1.05	0.95				
	5001	1	0.0	0.0	0.0	0.0	51	1.076	-2.1	500.0	1	1.1	1.0				
	5003	1	0.0	0.0	0.0	0.0	51	1.003	-3.4	230.0	1	1.05	0.95				
	5004	1	0.0	0.0	0.0	0.0	51	1.0	-3.3	230.0	1	1.05	0.95				
	5005	1	0.0	0.0	0.0	0.0	51	1.02	-3.3	992.0	1	1.05	0.95				
	5006	2	0.0	0.0	0.0	0.0	51	0.974	1.21	992.0	1	1.05	0.95				
	5007	1	0.0	0.0	0.0	0.0	51	1.02	-3.3	992.0	1	1.05	0.95				
	5009	2	0.0	0.0	0.0	0.0	51	1.012	-3.4	992.0	1	1.05	0.95				
	5010	2	0.0	0.0	0.0	0.0	51	1.012	-3.4	992.0	1	1.05	0.95				
	5011	2	0.0	0.0	0.0	0.0	51	1.012	-3.4	992.0	1	1.05	0.95				
	5012	2	0.0	0.0	0.0	0.0	51	1.012	-3.4	992.0	1	1.05	0.95				
	5013	2	0.0	0.0	0.0	0.0	51	1.012	-3.4	992.0	1	1.05	0.95				
	5014	2	0.0	0.0	0.0	0.0	51	1.006	0.9720000000000001	992.0	1	1.05	0.95				
	5015	2	0.0	0.0	0.0	0.0	51	0.989	1.54	992.0	1	1.05	0.95				
	5016	2	0.0	0.0	0.0	0.0	51	0.987	2.11	992.0	1	1.05	0.95				
	5017	1	0.0	0.0	0.0	0.0	51	0.976	-3.4	992.0	1	1.05	0.95				
	5018	1	0.0	0.0	0.0	0.0	51	0.974	-3.3	992.0	1	1.05	0.95				
	5022	2	0.0	0.0	0.0	0.0	51	1.017	3.11	992.0	1	1.05	0.95				
	5023	1	0.0	0.0	0.0	0.0	51	1.05	-2.1	992.0	1	1.05	0.95				
	5024	1	0.0	0.0	0.0	0.0	51	1.05	-2.1	992.0	1	1.05	0.95				
	5025	1	0.0	0.0	0.0	0.0	51	1.05	-2.1	992.0	1	1.05	0.95				
	5026	1	0.0	0.0	0.0	0.0	51	1.05	-2.1	992.0	1	1.05	0.95				
	5027	1	0.0	0.0	0.0	0.0	51	1.05	-2.1	992.0	1	1.05	0.95				
	5028	1	0.0	0.0	0.0	0.0	51	1.001	-3.1	230.0	1	1.05	0.95				
	5029	1	0.0	0.0	0.0	0.0	51	1.004	-3.3	230.0	1	1.05	0.95				
	5030	2	0.0	0.0	0.0	0.0	51	0.99	0.356	992.0	1	1.05	0.95				
	5031	1	0.0	0.0	0.0	0.0	51	0.977	-3.3	992.0	1	1.05	0.95				
	5032	2	0.0	0.0	0.0	0.0	51	0.988	0.495	992.0	1	1.05	0.95				
	5033	1	0.0	0.0	0.0	0.0	51	0.975	-3.1	992.0	1	1.05	0.95				
	5050	1	0.0	0.0	0.0	0.0	51	1.077	-2.2	500.0	1	1.1	1.0				
	5051	2	0.0	0.0	0.0	0.0	51	1.014	2.36	992.0	1	1.05	0.95				
	5052	1	0.0	0.0	0.0	0.0	51	1.05	-2.2	992.0	1	1.05	0.95				
	5053	1	0.0	0.0	0.0	0.0	51	1.05	-2.2	992.0	1	1.05	0.95				
	5054	2	0.0	0.0	0.0	0.0	51	1.014	2.36	992.0	1	1.05	0.95				
	5055	1	0.0	0.0	0.0	0.0	51	1.05	-2.2	992.0	1	1.05	0.95				
	5056	1	0.0	0.0	0.0	0.0	51	1.05	-2.2	992.0	1	1.05	0.95				
	5060	1	0.0	0.0	0.0	0.0	51	1.062	-2.1	500.0	1	1.1	1.0				
	5061	2	0.0	0.0	0.0	0.0	51	1.002	3.5	992.0	1	1.05	0.95				
	5062	1	0.0	0.0	0.0	0.0	51	1.036	-2.1	992.0	1	1.05	0.95				
	5063	1	0.0	0.0	0.0	0.0	51	1.036	-2.1	992.0	1	1.05	0.95				
	5064	1	0.0	0.0	0.0	0.0	51	1.036	-2.1	992.0	1	1.05	0.95				
	5065	1	0.0	0.0	0.0	0.0	51	1.036	-2.1	992.0	1	1.05	0.95				
	5066	1	0.0	0.0	0.0	0.0	51	1.036	-2.1	992.0	1	1.05	0.95				
	5068	1	0.0	0.0	0.0	0.0	55	1.012	-11.0	34.0	1	1.05	0.95				
	5069	1	0.0	0.0	0.0	0.0	55	1.012	-11.0	991.0	1	1.9	0.4				
	5070	2	0.0	0.0	0.0	0.0	55	1.006	-7.699999999999999	992.0	1	1.05	0.95				
	5071	1	0.0	0.0	0.0	0.0	55	1.056	-13.0	230.0	1	1.05	0.95				
	5072	2	0.0	0.0	0.0	0.0	55	1.013	-9.5	992.0	1	1.05	0.95				
	5073	1	0.0	0.0	0.0	-5.2	55	1.014	-11.0	69.0	1	1.05	0.95				
	5075	2	0.0	0.0	0.0	0.0	55	1.022	-8.0	69.0	1	1.05	0.95				
	5078	2	0.0	0.0	0.0	0.0	55	0.982	-6.1	992.0	1	1.05	0.95				
	5079	2	0.0	0.0	0.0	0.0	55	1.02	-8.5	69.0	1	1.05	0.95				
	5080	2	0.0	0.0	0.0	0.0	55	1.018	-16.0	992.0	1	1.05	0.95				
	5082	2	0.0	0.0	0.0	0.0	56	0.989	-14.0	992.0	1	1.05	0.95				
	5084	2	0.0	0.0	0.0	0.0	56	0.956	-6.4	992.0	1	1.05	0.95				
	5085	2	0.0	0.0	0.0	0.0	56	1.017	-10.0	992.0	1	1.05	0.95				
	5090	1	0.0	0.0	0.0	-450.0	55	1.099	-8.5	500.0	1	1.1	1.0				
	5091	1	0.0	0.0	0.0	0.0	55	1.007	-9.7	230.0	1	1.05	0.95				
	5094	1	0.0	0.0	0.0	0.0	58	1.008	10.1	991.0	1	1.9	0.4				
	5095	1	0.0	0.0	0.0	0.0	58	1.008	10.1	13.8	1	1.05	0.95				
	5096	1	0.0	0.0	0.0	0.0	57	1.013	11.9	991.0	1	1.9	0.4				
	5097	1	0.0	0.0	0.0	0.0	57	1.013	11.9	13.8	1	1.05	0.95				
	5098	1	0.0	0.0	0.0	0.0	55	1.014	-8.5	230.0	1	1.05	0.95				
	5100	1	0.0	0.0	0.0	-150.0	55	1.102	-8.7	500.0	1	1.1	1.0				
	5101	1	0.0	0.0	0.0	0.0	55	1.001	-10.0	230.0	1	1.05	0.95				
	5102	1	0.0	0.0	0.0	0.0	55	1.016	-14.0	991.0	1	1.9	0.4				
	5103	2	0.0	0.0	0.0	0.0	55	1.015	-14.0	69.0	1	1.05	0.95				
	5104	1	0.0	0.0	0.0	0.0	55	1.016	-14.0	13.8	1	1.05	0.95				
	5105	1	0.0	0.0	0.0	0.0	55	1.015	-14.0	13.8	1	1.05	0.95				
	5106	1	4.1	1.8000000000000003	0.0	0.0	55	1.004	-16.0	13.8	1	1.05	0.95				
	5107	1	0.0	0.0	0.0	0.0	55	1.015	-14.0	991.0	1	1.9	0.4				
	5108	2	0.0	0.0	0.0	0.0	53	1.009	5.58	13.8	1	1.05	0.95				
	5110	1	0.0	0.0	0.0	0.0	55	0.98	-16.0	230.0	1	1.05	0.95				
	5111	1	0.0	0.0	0.0	0.0	55	0.996	-14.0	230.0	1	1.05	0.95				
	5113	1	154.9	56.99999999999999	0.0	42.6	55	1.013	-18.0	69.0	1	1.05	0.95				
	5115	1	56.8	18.7	0.0	0.0	62	1.09	-22.0	13.8	1	1.05	0.95				
	5116	1	56.8	18.7	0.0	0.0	62	1.09	-22.0	13.8	1	1.05	0.95				
	5117	1	56.8	18.7	0.0	0.0	62	1.119	-21.0	13.8	1	1.05	0.95				
	5118	1	0.0	0.0	0.0	5.1	55	1.136	-22.0	13.8	1	1.05	0.95				
	5119	1	0.0	0.0	0.0	5.1	55	1.136	-22.0	13.8	1	1.05	0.95				
	5120	1	0.0	0.0	0.0	20.0	55	1.173	-21.0	13.8	1	1.05	0.95				
	5121	1	0.0	0.0	0.0	0.0	55	0.995	-12.000000000000002	230.0	1	1.05	0.95				
	5123	1	200.59999999999997	38.5	0.0	0.0	55	1.01	-16.0	69.0	1	1.05	0.95				
	5124	2	0.0	0.0	0.0	0.0	55	1.007	-4.4	34.5	1	1.05	0.95				
	5126	2	0.0	0.0	0.0	0.0	55	0.993	-6.4	992.0	1	1.05	0.95				
	5127	2	0.0	0.0	0.0	0.0	55	1.032	-6.7	992.0	1	1.05	0.95				
	5128	1	0.0	0.0	0.0	0.0	55	0.992	-8.4	230.0	1	1.05	0.95				
	5129	2	0.0	0.0	0.0	0.0	55	1.017	-12.000000000000002	992.0	1	1.05	0.95				
	5130	2	0.0	0.0	0.0	0.0	55	1.051	-14.0	13.8	1	1.05	0.95				
	5131	1	0.0	0.0	0.0	0.0	55	0.994	-16.0	230.0	1	1.05	0.95				
	5133	1	154.2	47.2	0.0	21.3	55	1.014	-18.0	69.0	1	1.05	0.95				
	5134	2	0.0	0.0	0.0	0.0	55	1.014	-18.0	992.0	1	1.05	0.95				
	5135	1	0.0	0.0	0.0	0.0	55	1.012	-19.0	990.0	1	1.9	0.4				
	5136	1	0.0	0.0	0.0	0.0	55	1.015	-19.0	13.8	1	1.05	0.95				
	5137	1	0.0	0.0	0.0	0.0	55	1.012	-19.0	990.0	1	1.9	0.4				
	5138	1	0.0	0.0	0.0	0.0	55	1.015	-19.0	13.8	1	1.05	0.95				
	5140	1	0.0	0.0	0.0	0.0	55	1.107	-14.0	500.0	1	1.1	1.0				
	5141	1	0.0	0.0	0.0	50.5	55	1.007	-16.0	230.0	1	1.05	0.95				
	5142	1	0.0	0.0	0.0	50.5	55	1.007	-16.0	230.0	1	1.05	0.95				
	5144	1	0.0	0.0	0.0	0.0	55	0.956	-16.0	991.0	1	1.9	0.4				
	5145	2	0.0	0.0	0.0	0.0	55	0.994	-16.0	990.0	1	1.05	0.95				
	5147	2	0.0	0.0	0.0	0.0	55	0.994	-16.0	990.0	1	1.05	0.95				
	5149	1	0.0	0.0	0.0	0.0	55	1.013	-7.0	34.5	1	1.05	0.95				
	5150	1	0.0	0.0	0.0	0.0	55	0.993	-14.0	230.0	1	1.05	0.95				
	5151	2	0.0	0.0	0.0	0.0	55	1.003	-8.5	992.0	1	1.05	0.95				
	5152	1	9.0	-3.0	0.0	0.0	55	0.999	-16.0	230.0	1	1.05	0.95				
	5154	2	0.0	0.0	0.0	0.0	55	1.002	-9.7	992.0	1	1.05	0.95				
	5155	2	0.0	0.0	0.0	0.0	55	1.007	-9.1	230.0	1	1.05	0.95				
	5156	1	227.89999999999998	60.699999999999996	0.0	0.0	55	1.018	-21.0	69.0	1	1.05	0.95				
	5157	1	0.0	0.0	0.0	0.0	55	1.031	-20.0	13.8	1	1.05	0.95				
	5158	1	22.6	8.0	0.0	0.0	55	1.016	-22.0	13.8	1	1.05	0.95				
	5159	1	0.0	0.0	0.0	0.0	55	1.044	-18.0	13.8	1	1.05	0.95				
	5160	1	8.0	3.4000000000000004	0.0	0.0	55	1.037	-18.0	13.8	1	1.05	0.95				
	5162	1	6.3	4.0	0.0	0.0	55	1.001	-17.0	230.0	1	1.05	0.95				
	5163	1	0.0	0.0	0.0	0.0	55	1.02	-21.0	13.8	1	1.05	0.95				
	5164	1	0.0	0.0	0.0	0.0	55	1.019	-21.0	991.0	1	1.9	0.4				
	5165	1	0.0	0.0	0.0	0.0	55	1.019	-21.0	13.8	1	1.05	0.95				
	5166	1	17.2	7.3	0.0	0.0	55	1.032	-19.0	13.8	1	1.05	0.95				
	5167	1	0.0	0.0	0.0	0.0	55	1.018	-7.699999999999999	34.5	1	1.05	0.95				
	5168	1	0.0	0.0	0.0	0.0	55	1.003	-7.1	138.0	1	1.05	0.95				
	5169	1	0.0	0.0	0.0	0.0	55	1.003	-8.0	138.0	1	1.05	0.95				
	5170	2	0.0	0.0	0.0	0.0	56	0.975	-14.999999999999998	992.0	1	1.05	0.95				
	5174	2	0.0	0.0	0.0	0.0	55	1.01	-16.0	992.0	1	1.05	0.95				
	5178	2	0.0	0.0	0.0	0.0	55	1.014	-14.999999999999998	992.0	1	1.05	0.95				
	5180	1	0.0	0.0	0.0	-100.0	55	1.106	-13.0	500.0	1	1.1	1.0				
	5181	1	80.0	23.3	0.0	0.0	55	1.014	-14.999999999999998	230.0	1	1.05	0.95				
	5183	1	234.80000000000004	89.3	0.0	0.0	55	1.018	-19.0	69.0	1	1.05	0.95				
	5184	1	0.0	0.0	0.0	0.0	55	1.017	-14.999999999999998	230.0	1	1.05	0.95				
	5186	1	0.0	0.0	0.0	0.0	55	1.017	-14.999999999999998	230.0	1	1.05	0.95				
	5187	2	0.0	0.0	0.0	0.0	55	1.014	-14.999999999999998	992.0	1	1.05	0.95				
	5188	2	0.0	0.0	0.0	0.0	55	1.014	-14.999999999999998	992.0	1	1.05	0.95				
	5190	2	0.0	0.0	0.0	0.0	55	0.994	-16.0	992.0	1	1.05	0.95				
	5191	1	0.0	0.0	0.0	0.0	55	1.001	-17.0	230.0	1	1.05	0.95				
	5192	2	0.0	0.0	0.0	0.0	56	0.992	-6.8	992.0	1	1.05	0.95				
	5193	1	228.6	35.7	0.0	21.3	55	1.024	-21.0	69.0	1	1.05	0.95				
	5194	1	0.0	0.0	0.0	0.0	55	1.025	-22.0	13.8	1	1.05	0.95				
	5195	1	0.0	0.0	0.0	0.0	55	1.025	-22.0	13.8	1	1.05	0.95				
	5196	1	0.0	0.0	0.0	0.0	55	1.025	-22.0	13.8	1	1.05	0.95				
	5197	1	0.0	0.0	0.0	0.0	55	1.025	-22.0	991.0	1	1.9	0.4				
	5198	1	0.0	0.0	0.0	0.0	55	1.025	-22.0	991.0	1	1.9	0.4				
	5199	1	0.0	0.0	0.0	0.0	55	1.025	-22.0	991.0	1	1.9	0.4				
	5200	1	0.0	0.0	0.0	-250.0	55	1.09	-11.0	500.0	1	1.1	1.0				
	5201	1	0.0	0.0	0.0	0.0	55	1.006	-16.0	230.0	1	1.05	0.95				
	5202	1	0.0	0.0	0.0	0.0	55	0.987	-12.000000000000002	230.0	1	1.05	0.95				
	5203	2	0.0	0.0	0.0	21.3	55	1.036	-18.0	69.0	1	1.05	0.95				
	5204	1	0.0	0.0	0.0	0.0	55	1.029	-18.0	13.8	1	1.05	0.95				
	5205	2	0.0	0.0	0.0	0.0	55	1.014	-18.0	990.0	1	1.05	0.95				
	5206	1	0.0	0.0	0.0	0.0	55	1.035	-18.0	13.8	1	1.05	0.95				
	5207	1	0.0	0.0	0.0	0.0	55	1.036	-18.0	991.0	1	1.9	0.4				
	5208	1	0.0	0.0	0.0	0.0	55	1.035	-18.0	991.0	1	1.9	0.4				
	5209	1	0.0	0.0	0.0	0.0	55	1.035	-18.0	13.8	1	1.05	0.95				
	5210	1	0.0	0.0	0.0	0.0	55	1.004	-12.000000000000002	230.0	1	1.05	0.95				
	5211	1	0.0	0.0	0.0	0.0	55	1.003	-16.0	230.0	1	1.05	0.95				
	5212	1	0.0	0.0	0.0	0.0	55	1.003	-16.0	230.0	1	1.05	0.95				
	5213	1	0.0	0.0	0.0	21.3	55	1.036	-18.0	69.0	1	1.05	0.95				
	5214	1	0.0	0.0	0.0	0.0	55	1.038	-19.0	991.0	1	1.9	0.4				
	5215	1	0.0	0.0	0.0	0.0	55	1.038	-19.0	13.8	1	1.05	0.95				
	5216	1	32.0	10.5	0.0	0.0	55	1.004	-13.0	230.0	1	1.05	0.95				
	5217	1	0.0	0.0	0.0	0.0	55	1.003	-16.0	230.0	1	1.05	0.95				
	5218	2	0.0	0.0	0.0	0.0	55	0.961	-16.0	992.0	1	1.05	0.95				
	5219	2	0.0	0.0	0.0	0.0	55	0.961	-16.0	992.0	1	1.05	0.95				
	5220	2	0.0	0.0	0.0	0.0	55	0.989	-12.000000000000002	992.0	1	1.05	0.95				
	5222	1	0.0	0.0	0.0	0.0	55	0.99	-12.000000000000002	230.0	1	1.05	0.95				
	5226	1	0.0	0.0	0.0	21.3	55	1.028	-14.0	69.0	1	1.05	0.95				
	5231	1	0.0	0.0	0.0	0.0	55	1.029	-14.0	13.8	1	1.05	0.95				
	5232	2	0.0	0.0	0.0	-5.0	55	0.996	-14.0	13.8	1	1.05	0.95				
	5235	1	0.0	0.0	0.0	0.0	55	1.028	-14.999999999999998	138.0	1	1.05	0.95				
	5236	1	0.0	0.0	0.0	0.0	55	1.029	-14.0	991.0	1	1.9	0.4				
	5237	1	0.0	0.0	0.0	0.0	55	1.021	-14.0	991.0	1	1.9	0.4				
	5238	1	0.0	0.0	0.0	0.0	55	1.013	-14.0	13.8	1	1.05	0.95				
	5239	1	0.0	0.0	0.0	0.0	55	1.004	-12.000000000000002	990.0	1	1.05	0.95				
	5240	2	0.0	0.0	0.0	0.0	55	1.004	-17.0	992.0	1	1.05	0.95				
	5241	1	0.0	0.0	0.0	-40.0	55	0.978	-14.0	230.0	1	1.05	0.95				
	5242	2	0.0	0.0	0.0	0.0	55	1.004	-17.0	992.0	1	1.05	0.95				
	5243	2	189.1	12.2	0.0	21.3	55	1.019	-18.0	69.0	1	1.05	0.95				
	5244	1	-12.3	0.0	0.0	0.0	55	1.003	-16.0	69.0	1	1.05	0.95				
	5245	1	0.0	0.0	0.0	0.0	55	1.022	-14.0	230.0	1	1.05	0.95				
	5246	1	165.1	41.7	0.0	0.0	55	1.004	-17.0	69.0	1	1.05	0.95				
	5247	1	0.0	0.0	0.0	0.0	55	1.028	-14.0	991.0	1	1.9	0.4				
	5248	2	0.0	0.0	0.0	0.0	55	1.017	-14.0	13.8	1	1.05	0.95				
	5249	1	0.0	0.0	0.0	0.0	1	1.017	-17.0	138.0	1	1.046	0.9				
	5252	1	0.0	0.0	0.0	-10.0	55	1.013	-16.0	138.0	1	1.05	0.95				
	5253	1	0.0	0.0	0.0	0.0	55	1.043	-18.0	69.0	1	1.05	0.95				
	5254	1	0.0	0.0	0.0	0.0	55	1.047	-14.0	230.0	1	1.05	0.95				
	5255	1	0.0	0.0	0.0	0.0	55	1.018	-16.0	138.0	1	1.05	0.95				
	5256	1	11.4	3.3000000000000003	0.0	0.0	55	1.0	-21.0	13.8	1	1.05	0.95				
	5257	1	0.0	0.0	0.0	0.0	55	1.003	-17.0	69.0	1	1.05	0.95				
	5258	1	0.0	0.0	0.0	0.0	55	1.003	-17.0	69.0	1	1.05	0.95				
	5259	1	0.0	0.0	0.0	0.0	55	1.028	-14.0	13.8	1	1.05	0.95				
	5261	2	0.0	0.0	0.0	0.0	55	1.014	-12.000000000000002	992.0	1	1.05	0.95				
	5262	1	0.0	0.0	0.0	0.0	55	0.995	-18.0	138.0	1	1.05	0.95				
	5263	1	43.7	2.4	0.0	0.0	55	1.008	-24.000000000000004	69.0	1	1.05	0.95				
	5264	1	0.0	0.0	0.0	0.0	55	1.028	-14.0	991.0	1	1.9	0.4				
	5265	1	0.0	0.0	0.0	10.8	55	0.975	-23.0	13.8	1	1.05	0.95				
	5266	1	13.600000000000001	4.9	0.0	0.0	55	1.011	-27.0	13.8	1	1.05	0.95				
	5267	1	0.0	0.0	0.0	0.0	55	1.009	-24.000000000000004	13.8	1	1.05	0.95				
	5268	1	0.0	0.0	0.0	0.0	55	0.958	-23.0	991.0	1	1.9	0.4				
	5269	1	0.0	0.0	0.0	0.0	55	1.009	-24.000000000000004	991.0	1	1.9	0.4				
	5270	2	0.0	0.0	0.0	0.0	55	1.005	-16.0	992.0	1	1.05	0.95				
	5271	1	0.0	0.0	0.0	0.0	55	1.004	-16.0	230.0	1	1.05	0.95				
	5273	1	0.0	0.0	0.0	21.3	55	1.028	-18.0	69.0	1	1.05	0.95				
	5276	1	0.0	0.0	0.0	0.0	55	1.062	-18.0	991.0	1	1.9	0.4				
	5277	1	0.0	0.0	0.0	0.0	55	1.062	-18.0	13.8	1	1.05	0.95				
	5279	2	0.0	0.0	0.0	0.0	55	1.01	-16.0	992.0	1	1.05	0.95				
	5280	2	0.0	0.0	0.0	0.0	55	1.002	-5.1	992.0	1	1.05	0.95				
	5281	1	0.0	0.0	0.0	0.0	55	0.987	-16.0	230.0	1	1.05	0.95				
	5282	2	0.0	0.0	0.0	0.0	55	1.018	-17.0	992.0	1	1.05	0.95				
	5283	1	213.79999999999998	59.8	0.0	0.0	55	1.017	-20.0	69.0	1	1.05	0.95				
	5285	1	0.0	0.0	0.0	0.0	56	1.04	-13.0	13.8	1	1.05	0.95				
	5286	1	0.0	0.0	0.0	0.0	56	1.04	-13.0	991.0	1	1.9	0.4				
	5287	1	0.0	0.0	0.0	0.0	56	1.007	-11.0	991.0	1	1.05	0.95				
	5288	1	0.0	0.0	0.0	0.0	56	1.007	-11.0	13.8	1	1.05	0.95				
	5291	1	0.0	0.0	0.0	15.0	55	0.979	-19.0	230.0	1	1.05	0.95				
	5292	1	0.0	0.0	0.0	0.0	54	0.994	-12.000000000000002	230.0	1	1.05	0.95				
	5293	2	0.0	0.0	0.0	0.0	55	1.019	-21.0	69.0	1	1.05	0.95				
	5294	2	0.0	0.0	0.0	0.0	54	0.98	-10.0	992.0	1	1.05	0.95				
	5295	2	0.0	0.0	0.0	0.0	56	0.956	-6.4	992.0	1	1.05	0.95				
	5296	2	0.0	0.0	0.0	0.0	56	1.052	5.51	992.0	1	1.05	0.95				
	5297	1	26.400000000000002	8.7	0.0	0.0	55	0.996	-23.0	69.0	1	1.05	0.95				
	5298	2	0.0	0.0	0.0	0.0	57	1.007	10.5	992.0	1	1.05	0.95				
	5299	2	0.0	0.0	0.0	0.0	56	0.968	-16.0	992.0	1	1.05	0.95				
	5300	1	0.0	0.0	0.0	0.0	55	1.069	-12.000000000000002	500.0	1	1.1	1.0				
	5301	1	0.0	0.0	0.0	0.0	55	0.999	-13.0	230.0	1	1.05	0.95				
	5302	1	0.0	0.0	0.0	0.0	55	1.0	-13.0	230.0	1	1.05	0.95				
	5303	1	0.0	0.0	0.0	0.0	57	1.004	6.67	230.0	1	1.05	0.95				
	5305	1	0.0	0.0	0.0	0.0	57	1.009	7.57	230.0	1	1.05	0.95				
	5307	1	0.0	0.0	0.0	0.0	57	1.003	8.66	34.5	1	1.05	0.95				
	5309	1	0.0	0.0	0.0	0.0	57	1.008	9.47	34.5	1	1.05	0.95				
	5311	1	0.0	0.0	0.0	0.0	55	0.994	-14.0	230.0	1	1.05	0.95				
	5312	1	0.0	0.0	0.0	0.0	55	0.996	-14.0	230.0	1	1.05	0.95				
	5313	1	151.0	49.6	0.0	0.0	55	1.017	-17.0	69.0	1	1.05	0.95				
	5314	1	148.0	48.7	0.0	0.0	55	0.997	-16.0	69.0	1	1.05	0.95				
	5315	2	0.0	0.0	0.0	0.0	56	0.956	-6.4	992.0	1	1.05	0.95				
	5316	1	0.0	0.0	0.0	0.0	55	1.017	-17.0	991.0	1	1.9	0.4				
	5317	1	0.0	0.0	0.0	0.0	55	1.017	-17.0	13.8	1	1.05	0.95				
	5320	2	0.0	0.0	0.0	0.0	56	1.006	-2.8	992.0	1	1.05	0.95				
	5321	1	0.0	0.0	0.0	0.0	57	1.026	-2.6	230.0	1	1.05	0.95				
	5322	2	0.0	0.0	0.0	0.0	57	1.025	7.46	992.0	1	1.05	0.95				
	5323	1	222.8	73.2	0.0	0.0	57	1.019	-4.6000000000000005	69.0	1	1.05	0.95				
	5331	1	0.0	0.0	0.0	0.0	55	1.002	-16.0	230.0	1	1.05	0.95				
	5333	1	199.8	68.1	0.0	0.0	55	1.014	-19.0	69.0	1	1.05	0.95				
	5337	1	30.0	9.9	0.0	0.0	56	1.055	-14.999999999999998	230.0	1	1.05	0.95				
	5341	1	0.0	0.0	0.0	0.0	55	1.012	-16.0	230.0	1	1.05	0.95				
	5343	1	181.8	28.4	0.0	0.0	55	1.011	-20.0	69.0	1	1.05	0.95				
	5346	1	0.0	0.0	0.0	0.0	55	0.999	-16.0	230.0	1	1.05	0.95				
	5347	1	128.1	34.2	0.0	0.0	55	1.011	-19.0	69.0	1	1.05	0.95				
	5350	1	0.0	0.0	0.0	-150.0	55	1.016	-8.6	500.0	1	1.1	1.0				
	5352	1	0.0	0.0	0.0	0.0	56	1.065	-14.999999999999998	230.0	1	1.05	0.95				
	5353	1	0.0	0.0	0.0	0.0	56	0.984	-13.0	13.2	1	1.05	0.95				
	5354	1	0.0	0.0	0.0	0.0	55	1.027	-14.0	991.0	1	1.9	0.4				
	5355	1	0.0	0.0	0.0	0.0	55	1.027	-14.0	991.0	1	1.9	0.4				
	5356	1	0.0	0.0	0.0	0.0	55	1.027	-14.0	991.0	1	1.9	0.4				
	5357	1	0.0	0.0	0.0	0.0	55	1.027	-14.0	13.8	1	1.05	0.95				
	5358	1	0.0	0.0	0.0	0.0	55	1.027	-14.0	13.8	1	1.05	0.95				
	5359	1	0.0	0.0	0.0	0.0	55	1.027	-14.0	13.8	1	1.05	0.95				
	5360	1	0.0	0.0	0.0	0.0	55	1.106	-14.0	500.0	1	1.1	1.0				
	5361	1	0.0	0.0	0.0	0.0	55	0.991	-14.999999999999998	230.0	1	1.05	0.95				
	5362	1	50.8	20.3	0.0	0.0	55	0.992	-14.999999999999998	230.0	1	1.05	0.95				
	5363	1	98.5	36.0	0.0	0.0	55	1.006	-17.0	69.0	1	1.05	0.95				
	5364	1	0.0	0.0	0.0	0.0	55	0.993	-14.999999999999998	230.0	1	1.05	0.95				
	5370	1	0.0	0.0	0.0	0.0	56	1.079	-9.8	500.0	1	1.1	1.0				
	5371	1	175.0	57.49999999999999	0.0	0.0	56	0.995	-9.9	230.0	1	1.05	0.95				
	5372	2	126.0	41.4	0.0	0.0	55	0.99	-14.999999999999998	230.0	1	1.05	0.95				
	5373	1	0.0	0.0	0.0	0.0	56	1.016	-6.7	34.5	1	1.05	0.95				
	5374	2	0.0	0.0	0.0	0.0	56	1.024	-5.5	992.0	1	1.05	0.95				
	5376	1	0.0	0.0	0.0	0.0	55	0.992	-19.0	991.0	1	1.9	0.4				
	5377	1	0.0	0.0	0.0	0.0	55	0.992	-19.0	13.8	1	1.05	0.95				
	5378	1	0.0	0.0	0.0	0.0	51	1.022	-4.0	230.0	1	1.05	0.95				
	5379	2	0.0	0.0	0.0	0.0	56	1.007	-4.8	992.0	1	1.05	0.95				
	5381	1	0.0	0.0	0.0	0.0	56	0.997	-14.0	230.0	1	1.05	0.95				
	5383	1	292.2	80.6	0.0	0.0	56	1.012	-18.0	69.0	1	1.05	0.95				
	5386	1	0.0	0.0	0.0	0.0	56	1.015	-18.0	991.0	1	1.9	0.4				
	5387	1	0.0	0.0	0.0	0.0	56	1.015	-18.0	991.0	1	1.9	0.4				
	5388	1	0.0	0.0	0.0	0.0	56	1.015	-18.0	13.8	1	1.05	0.95				
	5389	1	0.0	0.0	0.0	0.0	56	1.009	-18.0	991.0	1	1.9	0.4				
	5390	1	0.0	0.0	0.0	0.0	58	1.009	9.71	991.0	1	1.9	0.4				
	5391	1	0.0	0.0	0.0	0.0	58	1.017	9.86	230.0	1	1.05	0.95				
	5392	1	0.0	0.0	0.0	0.0	58	1.009	9.71	13.8	1	1.05	0.95				
	5393	1	41.4	-6.1	0.0	0.0	58	1.009	8.31	69.0	1	1.05	0.95				
	5394	1	0.0	0.0	0.0	0.0	55	1.017	-14.0	138.0	1	1.05	0.95				
	5401	1	0.9000000000000001	0.3	0.0	0.0	56	1.045	-6.5	230.0	1	1.05	0.95				
	5402	1	152.3	21.9	0.0	0.0	56	1.014	-9.3	138.0	1	1.05	0.95				
	5403	1	40.1	5.7	0.0	0.0	56	0.992	-8.2	69.0	1	1.05	0.95				
	5406	1	8.3	3.1	0.0	0.0	56	0.997	-11.0	13.8	1	1.05	0.95				
	5407	1	0.0	0.0	0.0	0.0	55	1.017	-17.0	13.8	1	1.05	0.95				
	5408	1	0.0	0.0	0.0	-100.0	56	1.054	-4.7	500.0	1	1.1	1.0				
	5409	1	0.0	0.0	0.0	-10.0	56	0.977	-9.0	13.8	1	1.05	0.95				
	5410	1	0.0	0.0	0.0	-77.6	56	0.939	-6.000000000000001	990.0	1	1.05	0.95				
	5411	1	0.0	0.0	0.0	50.0	56	1.007	-6.000000000000001	230.0	1	1.05	0.95				
	5412	1	0.0	0.0	0.0	0.0	56	1.003	-9.0	13.8	1	1.05	0.95				
	5413	1	153.5	36.8	0.0	0.0	56	1.014	-8.9	69.0	1	1.05	0.95				
	5414	1	0.0	0.0	0.0	0.0	56	1.008	-9.0	13.8	1	1.05	0.95				
	5415	1	0.0	0.0	0.0	-5.0	56	0.995	-9.0	13.8	1	1.05	0.95				
	5416	1	11.2	4.1	0.0	0.0	56	1.013	-11.0	13.8	1	1.05	0.95				
	5417	1	0.0	0.0	0.0	0.0	56	1.024	-11.0	13.8	1	1.05	0.95				
	5418	1	0.0	0.0	0.0	0.0	56	1.014	-9.0	991.0	1	1.9	0.4				
	5419	1	0.0	0.0	0.0	0.0	56	1.014	-9.0	991.0	1	1.9	0.4				
	5420	1	1.8000000000000003	0.6	0.0	0.0	51	1.026	-4.9	230.0	1	1.05	0.95				
	5421	1	0.0	0.0	0.0	0.0	56	1.051	-14.0	230.0	1	1.05	0.95				
	5422	1	0.3	0.1	0.0	0.0	56	1.051	-14.0	13.8	1	1.05	0.95				
	5423	1	108.3	22.0	0.0	0.0	56	1.011	-17.0	69.0	1	1.05	0.95				
	5424	1	0.0	0.0	0.0	0.0	56	1.026	-18.0	13.8	1	1.05	0.95				
	5425	1	0.0	0.0	0.0	0.0	55	1.016	-17.0	991.0	1	1.9	0.4				
	5426	1	2.0	0.7	0.0	0.0	56	1.011	-18.0	13.8	1	1.05	0.95				
	5427	1	0.0	0.0	0.0	0.0	55	1.016	-17.0	13.8	1	1.05	0.95				
	5428	1	0.0	0.0	0.0	0.0	56	1.05	-8.9	500.0	1	1.1	1.0				
	5429	1	0.0	0.0	0.0	0.0	55	1.017	-17.0	991.0	1	1.9	0.4				
	5430	1	0.0	0.0	0.0	0.0	57	1.01	12.000000000000002	230.0	1	1.05	0.95				
	5431	1	0.0	0.0	0.0	0.0	56	1.055	-14.999999999999998	230.0	1	1.05	0.95				
	5432	1	8.4	2.2	0.0	0.0	57	1.003	10.8	69.0	1	1.05	0.95				
	5433	1	65.69999999999999	24.9	0.0	0.0	56	1.019	-16.0	69.0	1	1.05	0.95				
	5434	1	0.0	0.0	0.0	0.0	56	1.058	-14.0	230.0	1	1.05	0.95				
	5435	1	0.0	0.0	0.0	0.0	57	1.008	17.8	500.0	1	1.1	1.0				
	5436	1	0.0	0.0	0.0	-720.0	57	1.051	12.5	500.0	1	1.1	1.0				
	5437	1	0.0	0.0	0.0	0.0	57	1.036	6.76	500.0	1	1.1	1.0				
	5438	1	0.0	0.0	0.0	0.0	56	1.055	-12.000000000000002	34.5	1	1.05	0.95				
	5439	2	0.0	0.0	0.0	0.0	56	1.002	-11.0	992.0	1	1.05	0.95				
	5441	1	0.0	0.0	0.0	-20.0	56	1.058	-16.0	230.0	1	1.05	0.95				
	5442	1	0.0	0.0	0.0	0.0	56	1.048	-20.0	991.0	1	1.9	0.4				
	5443	2	254.8	24.4	0.0	0.0	56	1.046	-20.0	69.0	1	1.05	0.95				
	5444	1	0.0	0.0	0.0	0.0	56	1.049	-20.0	991.0	1	1.9	0.4				
	5445	1	0.0	0.0	0.0	-10.0	56	1.021	-20.0	13.8	1	1.05	0.95				
	5448	1	0.0	0.0	0.0	0.0	56	1.011	-3.2	34.5	1	1.05	0.95				
	5449	1	0.0	0.0	0.0	0.0	56	1.009	-4.9	230.0	1	1.05	0.95				
	5450	1	0.0	0.0	0.0	-16.3	56	0.983	-13.0	990.0	1	1.05	0.95				
	5451	1	0.0	0.0	0.0	0.0	56	1.059	-11.0	500.0	1	1.1	1.0				
	5452	1	0.0	0.0	0.0	50.0	56	0.993	-13.0	230.0	1	1.05	0.95				
	5453	1	284.5	96.5	0.0	61.199999999999996	56	1.014	-17.0	69.0	1	1.05	0.95				
	5454	1	0.0	0.0	0.0	0.0	56	1.009	-18.0	13.8	1	1.05	0.95				
	5455	1	0.0	0.0	0.0	0.0	56	1.009	-18.0	13.8	1	1.05	0.95				
	5456	1	0.0	0.0	0.0	0.0	56	1.015	-18.0	13.8	1	1.05	0.95				
	5457	1	0.0	0.0	0.0	0.0	56	1.015	-18.0	13.8	1	1.05	0.95				
	5458	1	0.0	0.0	0.0	0.0	56	0.995	-13.0	230.0	1	1.05	0.95				
	5459	1	0.0	0.0	0.0	0.0	55	1.024	-11.0	992.0	1	1.05	0.95				
	5460	2	0.0	0.0	0.0	0.0	56	1.014	-17.0	992.0	1	1.05	0.95				
	5461	1	0.0	0.0	0.0	0.0	55	1.067	-14.999999999999998	230.0	1	1.05	0.95				
	5462	1	0.0	0.0	0.0	0.0	55	1.068	-14.999999999999998	230.0	1	1.05	0.95				
	5463	1	63.0	3.9	0.0	0.0	55	1.018	-17.0	69.0	1	1.05	0.95				
	5464	1	0.0	0.0	0.0	0.0	57	1.013	11.9	13.8	1	1.05	0.95				
	5465	1	0.0	0.0	0.0	0.0	57	1.013	11.9	991.0	1	1.9	0.4				
	5466	2	0.0	0.0	0.0	0.0	55	1.0	-14.999999999999998	992.0	1	1.05	0.95				
	5467	1	0.0	0.0	0.0	0.0	55	1.068	-14.999999999999998	992.0	1	1.05	0.95				
	5468	1	30.5	2.7	0.0	0.0	55	1.007	-16.0	138.0	1	1.05	0.95				
	5470	1	0.0	0.0	0.0	0.0	55	1.095	-14.0	230.0	1	1.05	0.95				
	5471	1	0.0	0.0	0.0	50.0	56	0.996	-13.0	230.0	1	1.05	0.95				
	5472	2	0.0	0.0	0.0	0.0	56	1.005	0.303	992.0	1	1.05	0.95				
	5473	1	250.99999999999997	63.5	0.0	72.9	56	1.015	-17.0	69.0	1	1.05	0.95				
	5474	1	0.0	0.0	0.0	0.0	55	0.995	-18.0	138.0	1	1.05	0.95				
	5475	1	12.4	1.6	0.0	0.0	55	0.999	-20.0	69.0	1	1.05	0.95				
	5476	1	5.2	1.0	0.0	0.0	55	0.98	-22.0	13.8	1	1.05	0.95				
	5477	1	0.0	0.0	0.0	7.5	55	1.076	-12.000000000000002	34.5	1	1.05	0.95				
	5478	1	0.0	0.0	0.0	0.0	55	0.99	-19.0	991.0	1	1.9	0.4				
	5480	1	0.0	0.0	0.0	0.0	56	1.09	-6.4	500.0	1	1.1	1.0				
	5481	1	14.000000000000002	4.7	0.0	0.0	56	0.986	-7.300000000000001	230.0	1	1.05	0.95				
	5482	1	0.0	0.0	0.0	0.0	56	1.017	-12.000000000000002	991.0	1	1.9	0.4				
	5483	1	206.39999999999995	43.1	0.0	24.4	56	1.017	-10.0	69.0	1	1.05	0.95				
	5484	1	0.0	0.0	0.0	0.0	56	1.017	-12.000000000000002	991.0	1	1.9	0.4				
	5485	1	0.0	0.0	0.0	0.0	56	1.017	-12.000000000000002	13.8	1	1.05	0.95				
	5486	1	0.0	0.0	0.0	0.0	56	1.009	-4.8	230.0	1	1.05	0.95				
	5487	1	0.0	0.0	0.0	0.0	56	1.017	-12.000000000000002	13.8	1	1.05	0.95				
	5488	1	0.0	0.0	0.0	0.0	56	0.986	-6.6	230.0	1	1.05	0.95				
	5489	1	0.0	0.0	0.0	0.0	56	1.011	-3.4	69.0	1	1.05	0.95				
	5491	1	0.0	0.0	0.0	30.0	57	0.988	-12.000000000000002	230.0	1	1.05	0.95				
	5492	1	83.5	13.3	0.0	0.0	57	0.984	-13.0	138.0	1	1.05	0.95				
	5493	1	76.6	24.0	0.0	0.0	57	1.007	-16.0	69.0	1	1.05	0.95				
	5494	1	0.0	0.0	0.0	0.0	57	1.027	-16.0	13.8	1	1.05	0.95				
	5496	1	18.3	9.4	0.0	0.0	57	0.948	-21.0	13.8	1	1.05	0.95				
	5497	1	0.0	0.0	0.0	3.6000000000000005	57	1.039	-16.0	13.8	1	1.05	0.95				
	5499	1	0.0	0.0	0.0	0.0	57	1.006	-16.0	991.0	1	1.9	0.4				
	5500	1	0.0	0.0	0.0	0.0	57	1.067	1.29	500.0	1	1.1	1.0				
	5501	1	0.0	0.0	0.0	50.5	57	1.016	-3.5	230.0	1	1.05	0.95				
	5502	1	0.0	0.0	0.0	0.0	57	1.033	-1.8	230.0	1	1.05	0.95				
	5503	2	0.0	0.0	0.0	21.3	57	0.998	-8.0	69.0	1	1.05	0.95				
	5505	1	46.3	21.1	0.0	0.0	57	1.079	-3.6	13.8	1	1.05	0.95				
	5506	1	27.3	11.6	0.0	3.6000000000000005	57	1.029	-8.9	13.8	1	1.05	0.95				
	5509	2	0.0	0.0	0.0	0.0	57	1.013	-1.8	990.0	1	1.05	0.95				
	5510	1	0.0	0.0	0.0	-100.0	57	1.033	7.34	500.0	1	1.1	1.0				
	5511	1	0.0	0.0	0.0	0.0	57	1.012	6.48	230.0	1	1.05	0.95				
	5513	1	0.0	0.0	0.0	0.0	57	0.99	2.62	69.0	1	1.05	0.95				
	5514	1	0.0	0.0	0.0	0.0	57	0.988	2.29	991.0	1	1.9	0.4				
	5516	1	3.0	1.0	0.0	0.0	57	0.975	0.21000000000000002	13.8	1	1.05	0.95				
	5517	1	0.0	0.0	0.0	0.0	57	0.988	2.29	13.8	1	1.05	0.95				
	5518	1	0.0	0.0	0.0	0.0	55	1.049	-13.0	230.0	1	1.05	0.95				
	5519	1	0.0	0.0	0.0	0.0	55	1.036	-12.000000000000002	34.0	1	1.05	0.95				
	5520	2	0.0	0.0	0.0	0.0	57	1.008	11.6	992.0	1	1.05	0.95				
	5522	2	0.0	0.0	0.0	0.0	57	1.007	12.6	992.0	1	1.05	0.95				
	5523	2	0.0	0.0	0.0	0.0	57	1.012	6.48	990.0	1	1.05	0.95				
	5525	1	0.0	0.0	0.0	-5.0	58	0.982	-6.4	230.0	1	1.05	0.95				
	5526	1	0.0	0.0	0.0	0.0	58	0.973	-12.000000000000002	69.0	1	1.05	0.95				
	5527	1	0.0	0.0	0.0	0.0	56	0.992	-6.4	230.0	1	1.05	0.95				
	5528	1	3.5000000000000004	1.5	0.0	0.0	58	0.991	-4.3	230.0	1	1.05	0.95				
	5530	1	0.0	0.0	0.0	0.0	57	1.003	8.16	34.5	1	1.05	0.95				
	5531	1	0.0	0.0	0.0	20.0	58	0.986	-1.2	230.0	1	1.05	0.95				
	5532	1	0.0	0.0	0.0	0.0	58	1.015	-4.9	13.8	1	1.05	0.95				
	5533	1	139.1	23.5	0.0	0.0	58	1.011	-4.7	69.0	1	1.05	0.95				
	5534	1	0.0	0.0	0.0	0.0	58	1.015	-4.9	991.0	1	1.9	0.4				
	5535	1	4.6	1.0	0.0	0.0	58	1.014	-5.2	13.8	1	1.05	0.95				
	5536	1	0.0	0.0	0.0	0.0	56	1.001	-3.9	34.5	1	1.05	0.95				
	5537	1	0.0	0.0	0.0	0.0	56	1.0	-5.8	230.0	1	1.05	0.95				
	5538	1	0.0	0.0	0.0	0.0	58	1.015	-4.9	991.0	1	1.9	0.4				
	5539	1	0.0	0.0	0.0	0.0	58	1.013	0.59	13.8	1	1.05	0.95				
	5540	1	0.0	0.0	0.0	0.0	58	1.065	4.83	500.0	1	1.1	1.0				
	5541	1	0.0	0.0	0.0	20.0	58	1.018	2.32	230.0	1	1.05	0.95				
	5542	1	120.19999999999999	17.1	0.0	0.0	58	1.002	0.72	138.0	1	1.05	0.95				
	5543	1	84.8	11.5	0.0	0.0	58	1.015	-0.82	69.0	1	1.05	0.95				
	5544	1	0.0	0.0	0.0	0.0	58	1.013	0.59	991.0	1	1.9	0.4				
	5545	1	4.6	1.0	0.0	0.0	58	1.013	-1.3	13.8	1	1.05	0.95				
	5546	1	0.0	0.0	0.0	0.0	58	1.013	0.613	13.8	1	1.05	0.95				
	5547	1	0.0	0.0	0.0	0.0	58	1.014	-1.0	991.0	1	1.9	0.4				
	5548	1	0.0	0.0	0.0	0.0	58	1.014	-1.1	991.0	1	1.9	0.4				
	5549	1	0.0	0.0	0.0	0.0	58	1.013	0.613	991.0	1	1.9	0.4				
	5550	1	0.0	0.0	0.0	0.0	58	1.053	0.8910000000000001	500.0	1	1.1	1.0				
	5551	1	0.0	0.0	0.0	243.93000000000004	58	0.985	-1.2	230.0	1	1.05	0.95				
	5552	1	0.0	0.0	0.0	0.0	58	1.063	2.08	991.0	1	1.9	0.4				
	5553	1	0.0	0.0	0.0	0.0	58	1.063	2.08	13.8	1	1.05	0.95				
	5554	1	0.0	0.0	0.0	0.0	58	1.013	0.533	991.0	1	1.9	0.4				
	5555	1	0.0	0.0	0.0	0.0	58	1.013	0.533	13.8	1	1.05	0.95				
	5556	1	0.0	0.0	0.0	0.0	58	1.018	2.32	230.0	1	1.05	0.95				
	5557	2	0.0	0.0	0.0	0.0	58	1.018	2.32	992.0	1	1.05	0.95				
	5558	2	0.0	0.0	0.0	0.0	58	1.018	2.32	992.0	1	1.05	0.95				
	5559	1	0.0	0.0	0.0	0.0	58	1.014	-1.1	13.8	1	1.05	0.95				
	5561	1	0.0	0.0	0.0	0.0	58	0.973	-2.4	230.0	1	1.05	0.95				
	5562	1	149.0	47.9	0.0	0.0	58	1.006	-8.4	69.0	1	1.05	0.95				
	5563	1	191.0	61.4	0.0	0.0	58	1.006	-8.4	69.0	1	1.05	0.95				
	5564	1	0.0	0.0	0.0	0.0	58	1.019	13.5	991.0	1	1.9	0.4				
	5565	1	0.0	0.0	0.0	0.0	58	1.019	13.5	13.8	1	1.05	0.95				
	5566	1	0.0	0.0	0.0	0.0	58	1.019	13.5	13.8	1	1.05	0.95				
	5567	1	0.0	0.0	0.0	0.0	58	1.019	13.3	13.8	1	1.05	0.95				
	5568	1	0.0	0.0	0.0	0.0	58	1.019	13.5	991.0	1	1.9	0.4				
	5569	1	0.0	0.0	0.0	0.0	58	1.019	13.3	991.0	1	1.9	0.4				
	5570	1	0.0	0.0	0.0	-380.0	57	1.06	6.8500000000000005	500.0	1	1.1	1.0				
	5571	1	0.0	0.0	0.0	0.0	57	1.027	5.56	230.0	1	1.05	0.95				
	5572	1	0.0	0.0	0.0	0.0	57	1.009	9.09	500.0	1	1.1	1.0				
	5573	1	57.4	8.3	0.0	0.0	57	1.003	0.9720000000000001	69.0	1	1.05	0.95				
	5574	1	0.0	0.0	0.0	0.0	57	1.02	5.71	500.0	1	1.1	1.0				
	5575	1	0.0	0.0	0.0	0.0	57	1.036	6.65	500.0	1	1.1	1.0				
	5576	1	0.0	0.0	0.0	0.0	57	1.009	17.5	500.0	1	1.1	1.0				
	5577	1	0.0	0.0	0.0	0.0	57	1.058	9.35	500.0	1	1.1	1.0				
	5579	1	0.0	0.0	0.0	0.0	58	0.99	1.52	13.8	1	1.05	0.95				
	5580	1	0.0	0.0	0.0	-313.0	58	1.049	9.37	500.0	1	1.1	1.0				
	5581	1	0.0	0.0	0.0	0.0	58	0.968	6.09	230.0	1	1.05	0.95				
	5582	1	0.0	0.0	0.0	0.0	58	0.948	6.09	991.0	1	1.9	0.4				
	5583	1	75.6	15.7	0.0	0.0	58	0.986	1.73	69.0	1	1.05	0.95				
	5584	1	0.0	0.0	0.0	0.0	58	0.996	3.16	13.8	1	1.05	0.95				
	5585	1	0.0	0.0	0.0	0.0	58	0.986	6.57	13.8	1	1.05	0.95				
	5586	2	0.0	0.0	0.0	0.0	58	0.99	6.09	990.0	1	1.05	0.95				
	5587	1	0.0	0.0	0.0	0.0	58	0.99	1.52	991.0	1	1.9	0.4				
	5588	1	0.0	0.0	0.0	0.0	58	0.986	6.57	991.0	1	1.9	0.4				
	5589	1	0.0	0.0	0.0	0.0	58	0.996	3.16	991.0	1	1.9	0.4				
	5590	1	0.0	0.0	0.0	-299.0	58	1.057	18.0	500.0	1	1.1	1.0				
	5591	1	31.0	10.2	0.0	0.0	58	1.011	17.2	230.0	1	1.05	0.95				
	5592	1	0.0	0.0	0.0	0.0	58	0.974	17.1	13.8	1	1.05	0.95				
	5593	2	0.0	0.0	0.0	0.0	58	1.016	13.700000000000001	69.0	1	1.05	0.95				
	5594	1	0.0	0.0	0.0	0.0	58	1.027	27.5	500.0	1	1.1	1.0				
	5595	2	0.0	0.0	0.0	0.0	58	1.011	34.9	992.0	1	1.05	0.95				
	5596	2	0.0	0.0	0.0	0.0	58	1.002	17.2	990.0	1	1.05	0.95				
	5597	1	0.0	0.0	0.0	0.0	58	0.999	17.1	991.0	1	1.9	0.4				
	5598	1	0.0	0.0	0.0	0.0	58	1.015	17.1	991.0	1	1.9	0.4				
	5599	1	0.0	0.0	0.0	0.0	58	1.015	17.1	13.8	1	1.05	0.95				
	5600	2	0.0	0.0	0.0	0.0	57	1.005	9.72	992.0	1	1.05	0.95				
	5601	1	0.0	0.0	0.0	0.0	58	0.984	6.27	230.0	1	1.05	0.95				
	5602	1	0.0	0.0	0.0	0.0	58	0.99	4.48	138.0	1	1.05	0.95				
	5603	1	51.5	11.0	0.0	0.0	58	0.989	2.85	69.0	1	1.05	0.95				
	5604	1	0.0	0.0	0.0	0.0	58	0.991	4.28	991.0	1	1.9	0.4				
	5605	1	0.0	0.0	0.0	0.0	58	0.991	4.34	13.8	1	1.05	0.95				
	5606	1	0.0	0.0	0.0	0.0	58	0.99	4.36	991.0	1	1.9	0.4				
	5607	1	0.0	0.0	0.0	0.0	58	0.99	4.36	13.8	1	1.05	0.95				
	5608	1	0.0	0.0	0.0	0.0	58	0.991	4.34	991.0	1	1.9	0.4				
	5609	2	0.0	0.0	0.0	0.0	58	0.985	-1.2	992.0	1	1.05	0.95				
	5610	1	0.0	0.0	0.0	0.0	58	0.986	-1.2	230.0	1	1.05	0.95				
	5611	1	0.0	0.0	0.0	-6.621	56	1.009	-8.3	230.0	1	1.05	0.95				
	5612	2	0.0	0.0	0.0	0.0	56	1.068	-5.5	34.5	1	1.1	0.9				
	5613	1	57.4	8.9	0.0	0.0	56	1.013	-11.0	69.0	1	1.05	0.95				
	5614	2	0.0	0.0	0.0	0.0	58	1.086	4.83	992.0	1	1.05	0.95				
	5615	1	0.0	0.0	0.0	0.0	58	1.015	-4.9	991.0	1	1.9	0.4				
	5616	1	0.0	0.0	0.0	0.0	58	1.015	-4.9	13.8	1	1.05	0.95				
	5617	1	0.0	0.0	0.0	0.0	58	0.989	1.35	991.0	1	1.9	0.4				
	5618	1	0.0	0.0	0.0	0.0	58	0.989	1.35	13.8	1	1.05	0.95				
	5620	1	0.0	0.0	0.0	0.0	57	1.008	9.45	34.5	1	1.05	0.95				
	5621	1	0.0	0.0	0.0	0.0	56	1.061	-6.4	230.0	1	1.05	0.95				
	5622	2	0.0	0.0	0.0	0.0	57	1.01	10.600000000000001	992.0	1	1.05	0.95				
	5623	1	0.0	0.0	0.0	0.0	56	1.036	-6.8	69.0	1	1.05	0.95				
	5624	1	0.0	0.0	0.0	0.0	56	1.032	-6.8	991.0	1	1.9	0.4				
	5625	1	0.0	0.0	0.0	0.0	56	1.032	-6.8	13.8	1	1.05	0.95				
	5626	1	0.0	0.0	0.0	0.0	56	1.033	-6.8	991.0	1	1.9	0.4				
	5627	1	0.0	0.0	0.0	0.0	56	1.033	-6.8	13.8	1	1.05	0.95				
	5628	1	-22.0	0.0	0.0	0.0	57	1.018	-9.1	138.0	1	1.05	0.95				
	5629	1	0.0	0.0	0.0	0.0	57	1.015	-9.6	138.0	1	1.05	0.95				
	5630	1	0.0	0.0	0.0	0.0	57	1.009	8.66	34.5	1	1.05	0.95				
	5631	1	0.0	0.0	0.0	0.0	56	1.05	-11.0	230.0	1	1.05	0.95				
	5632	1	0.0	0.0	0.0	0.0	57	1.012	10.5	34.5	1	1.05	0.95				
	5633	2	0.0	0.0	0.0	0.0	56	1.014	-13.0	69.0	1	1.05	0.95				
	5638	2	0.0	0.0	0.0	0.0	58	1.086	4.83	992.0	1	1.05	0.95				
	5639	1	0.0	0.0	0.0	0.0	56	1.015	-5.6	991.0	1	1.9	0.4				
	5640	1	0.0	0.0	0.0	0.0	56	1.015	-5.6	13.8	1	1.05	0.95				
	5641	1	0.0	0.0	0.0	0.0	56	0.976	-14.0	230.0	1	1.05	0.95				
	5642	2	0.0	0.0	0.0	0.0	58	1.071	8.75	992.0	1	1.05	0.95				
	5643	1	328.0	95.7	0.0	0.0	56	1.009	-19.0	69.0	1	1.05	0.95				
	5644	1	0.0	0.0	0.0	0.0	58	1.055	8.75	13.2	1	1.05	0.95				
	5645	1	0.0	0.0	0.0	0.0	58	1.055	8.75	500.0	1	1.1	1.0				
	5646	2	0.0	0.0	0.0	0.0	58	1.019	13.8	992.0	1	1.05	0.95				
	5647	2	0.0	0.0	0.0	0.0	58	1.071	8.75	992.0	1	1.05	0.95				
	5648	2	0.0	0.0	0.0	0.0	58	1.071	8.75	992.0	1	1.05	0.95				
	5649	1	0.0	0.0	0.0	0.0	58	1.055	8.75	500.0	1	1.1	1.0				
	5650	2	0.0	0.0	0.0	0.0	58	1.071	8.75	992.0	1	1.05	0.95				
	5651	1	0.0	0.0	0.0	0.0	56	0.998	-11.0	230.0	1	1.05	0.95				
	5652	1	0.0	0.0	0.0	0.0	56	0.998	-11.0	230.0	1	1.05	0.95				
	5653	1	96.70000000000002	22.8	0.0	0.0	56	1.003	-14.0	69.0	1	1.05	0.95				
	5654	2	0.0	0.0	0.0	0.0	56	1.004	-6.4	992.0	1	1.05	0.95				
	5655	2	0.0	0.0	0.0	0.0	56	1.001	-5.5	992.0	1	1.05	0.95				
	5656	1	0.0	0.0	0.0	0.0	56	0.996	-9.9	230.0	1	1.05	0.95				
	5658	2	0.0	0.0	0.0	0.0	56	0.995	-9.9	992.0	1	1.05	0.95				
	5659	2	0.0	0.0	0.0	0.0	56	0.995	-9.9	992.0	1	1.05	0.95				
	5660	2	0.0	0.0	0.0	0.0	56	0.987	-11.0	992.0	1	1.05	0.95				
	5666	1	0.0	0.0	0.0	0.0	55	0.975	-23.0	13.8	1	1.05	0.95				
	5669	1	0.0	0.0	0.0	0.0	57	1.009	8.68	34.5	1	1.05	0.95				
	5670	1	0.0	0.0	0.0	0.0	57	1.014	9.84	34.5	1	1.05	0.95				
	5671	1	0.0	0.0	0.0	15.0	57	0.981	-4.4	230.0	1	1.05	0.95				
	5672	2	0.0	0.0	0.0	0.0	57	1.018	10.7	992.0	1	1.05	0.95				
	5673	1	127.0	48.4	0.0	0.0	57	0.98	-8.5	69.0	1	1.05	0.95				
	5674	1	0.0	0.0	0.0	0.0	57	0.983	-8.7	991.0	1	1.9	0.4				
	5675	1	0.0	0.0	0.0	0.0	57	0.983	-8.7	13.8	1	1.05	0.95				
	5681	1	0.0	0.0	0.0	-16.1	57	1.014	2.97	230.0	1	1.05	0.95				
	5682	2	0.0	0.0	0.0	0.0	56	0.967	-14.0	992.0	1	1.05	0.95				
	5683	1	14.499999999999998	3.9	0.0	0.0	57	1.015	1.93	69.0	1	1.05	0.95				
	5686	2	0.0	0.0	0.0	0.0	57	1.003	0.9720000000000001	992.0	1	1.05	0.95				
	5691	1	0.0	0.0	0.0	0.0	58	0.977	-2.4	230.0	1	1.05	0.95				
	5692	2	0.0	0.0	0.0	0.0	57	1.058	6.8500000000000005	992.0	1	1.05	0.95				
	5693	1	201.10000000000002	56.3	0.0	0.0	58	0.99	-4.4	69.0	1	1.05	0.95				
	5694	2	0.0	0.0	0.0	0.0	58	0.999	14.3	992.0	1	1.05	0.95				
	5695	2	0.0	0.0	0.0	0.0	58	1.086	6.69	992.0	1	1.05	0.95				
	5696	1	0.0	0.0	0.0	0.0	58	1.014	17.6	230.0	1	1.05	0.95				
	5697	1	140.0	46.0	0.0	0.0	58	0.99	24.5	34.0	1	1.05	0.95				
	5698	2	0.0	0.0	0.0	0.0	58	0.995	32.7	992.0	1	1.05	0.95				
	5701	1	0.0	0.0	0.0	0.0	54	0.996	-11.0	230.0	1	1.05	0.95				
	5702	2	0.0	0.0	0.0	0.0	57	1.012	-18.0	992.0	1	1.05	0.95				
	5703	1	69.6	24.0	0.0	0.0	54	1.019	-14.0	69.0	1	1.05	0.95				
	5709	2	0.0	0.0	0.0	0.0	53	1.015	3.63	992.0	1	1.05	0.95				
	5710	2	0.0	0.0	0.0	0.0	53	1.015	1.67	992.0	1	1.05	0.95				
	5711	1	0.0	0.0	0.0	0.0	54	1.002	-12.000000000000002	230.0	1	1.05	0.95				
	5713	1	138.3	23.4	0.0	0.0	54	0.998	-14.999999999999998	69.0	1	1.05	0.95				
	5715	1	0.0	0.0	0.0	0.0	54	1.0	-16.0	13.8	1	1.05	0.95				
	5716	1	18.1	7.400000000000001	0.0	0.0	54	0.976	-19.0	13.8	1	1.05	0.95				
	5717	1	0.0	0.0	0.0	0.0	54	1.0	-16.0	13.8	1	1.05	0.95				
	5718	1	0.0	0.0	0.0	0.0	54	1.0	-16.0	991.0	1	1.9	0.4				
	5719	1	0.0	0.0	0.0	0.0	54	1.0	-16.0	991.0	1	1.9	0.4				
	5720	1	0.0	0.0	0.0	0.0	54	1.045	-11.0	500.0	1	1.1	1.0				
	5721	1	27.500000000000004	8.0	0.0	0.0	54	1.005	-12.000000000000002	230.0	1	1.05	0.95				
	5722	1	31.0	10.2	0.0	0.0	54	1.004	-12.000000000000002	230.0	1	1.05	0.95				
	5723	1	220.1	21.9	0.0	20.3	54	1.017	-16.0	69.0	1	1.05	0.95				
	5724	1	43.0	15.9	0.0	0.0	54	1.006	-12.000000000000002	230.0	1	1.05	0.95				
	5730	1	0.0	0.0	0.0	0.0	54	1.001	-14.0	230.0	1	1.05	0.95				
	5731	1	0.0	0.0	0.0	0.0	54	0.999	-17.0	230.0	1	1.05	0.95				
	5735	1	10.4	3.7000000000000006	0.0	0.0	54	0.982	-17.0	13.8	1	1.05	0.95				
	5736	1	12.0	3.9	0.0	0.0	54	0.973	-22.0	13.8	1	1.05	0.95				
	5740	1	0.0	0.0	0.0	0.0	54	1.054	-9.5	500.0	1	1.1	1.0				
	5741	1	0.0	0.0	0.0	0.0	54	1.006	-12.000000000000002	230.0	1	1.05	0.95				
	5743	1	134.1	13.3	0.0	0.0	54	1.002	-14.999999999999998	69.0	1	1.05	0.95				
	5750	1	0.0	0.0	0.0	0.0	54	1.03	-14.999999999999998	500.0	1	1.1	1.0				
	5751	1	48.0	15.8	0.0	0.0	54	1.001	-16.0	230.0	1	1.05	0.95				
	5752	1	0.0	0.0	0.0	0.0	54	1.03	-14.999999999999998	500.0	1	1.1	1.0				
	5753	1	144.0	47.3	0.0	0.0	54	1.003	-16.0	230.0	1	1.05	0.95				
	5754	1	42.0	13.8	0.0	0.0	54	1.004	-16.0	230.0	1	1.05	0.95				
	5755	1	51.1	20.6	0.0	0.0	54	1.0	-18.0	230.0	1	1.05	0.95				
	5756	1	0.0	0.0	0.0	0.0	54	1.002	-18.0	230.0	1	1.05	0.95				
	5757	1	58.099999999999994	38.2	0.0	0.0	54	1.012	-14.999999999999998	69.0	1	1.05	0.95				
	5761	1	0.0	0.0	0.0	0.0	54	1.0	-18.0	230.0	1	1.05	0.95				
	5762	2	0.0	0.0	0.0	0.0	54	0.995	-18.0	992.0	1	1.05	0.95				
	5763	1	143.2	47.1	0.0	0.0	54	1.013	-22.0	69.0	1	1.05	0.95				
	5764	2	0.0	0.0	0.0	0.0	54	0.995	-18.0	992.0	1	1.05	0.95				
	5770	2	0.0	0.0	0.0	0.0	54	1.001	-16.0	992.0	1	1.05	0.95				
	5771	2	0.0	0.0	0.0	0.0	54	1.001	-16.0	992.0	1	1.05	0.95				
	5773	1	0.0	0.0	0.0	0.0	54	1.007	-18.0	230.0	1	1.05	0.95				
	5774	1	0.0	0.0	0.0	0.0	54	1.007	-18.0	13.8	1	1.05	0.95				
	5775	1	0.0	0.0	0.0	0.0	54	1.007	-18.0	13.8	1	1.05	0.95				
	5776	1	0.0	0.0	0.0	0.0	54	1.007	-18.0	13.8	1	1.05	0.95				
	5777	1	0.0	0.0	0.0	0.0	54	1.007	-18.0	230.0	1	1.05	0.95				
	5778	2	0.0	0.0	0.0	0.0	54	0.982	-16.0	990.0	1	1.05	0.95				
	5779	1	0.0	0.0	0.0	0.0	54	1.007	-18.0	13.8	1	1.05	0.95				
	5780	1	0.0	0.0	0.0	0.0	54	1.007	-18.0	13.8	1	1.05	0.95				
	5781	1	0.0	0.0	0.0	0.0	54	1.007	-18.0	13.8	1	1.05	0.95				
	5782	1	28.300000000000004	9.3	0.0	0.0	54	0.998	-18.0	230.0	1	1.05	0.95				
	5786	1	188.4	70.3	0.0	0.0	54	1.019	-22.0	69.0	1	1.05	0.95				
	5788	1	0.0	0.0	0.0	0.0	54	1.017	-22.0	991.0	1	1.9	0.4				
	5789	1	0.0	0.0	0.0	0.0	54	1.018	-22.0	991.0	1	1.9	0.4				
	5791	1	0.0	0.0	0.0	0.0	54	1.023	-22.0	13.8	1	1.05	0.95				
	5792	1	0.0	0.0	0.0	0.0	54	1.0	-25.0	13.8	1	1.05	0.95				
	5793	1	0.0	0.0	0.0	7.200000000000001	54	1.043	-22.0	13.8	1	1.05	0.95				
	5794	1	21.4	8.1	0.0	3.6000000000000005	54	0.986	-29.000000000000004	13.8	1	1.05	0.95				
	5801	2	0.0	0.0	0.0	0.0	58	1.086	6.6	992.0	1	1.05	0.95				
	5802	1	0.0	0.0	0.0	0.0	54	0.995	-19.0	230.0	1	1.05	0.95				
	5803	2	205.10000000000002	34.6	0.0	27.1	54	1.018	-23.0	69.0	1	1.05	0.95				
	5804	1	0.0	0.0	0.0	0.0	54	0.99	-20.0	230.0	1	1.05	0.95				
	5807	1	0.0	0.0	0.0	0.0	54	1.023	-23.0	991.0	1	1.9	0.4				
	5808	1	0.0	0.0	0.0	0.0	54	1.023	-23.0	991.0	1	1.9	0.4				
	5809	1	0.0	0.0	0.0	0.0	54	1.023	-23.0	13.8	1	1.05	0.95				
	5812	1	0.0	0.0	0.0	0.0	54	1.023	-23.0	13.8	1	1.05	0.95				
	5817	1	67.5	30.4	0.0	0.0	54	1.007	-24.000000000000004	69.0	1	1.05	0.95				
	5819	1	0.0	0.0	0.0	0.0	54	0.998	-19.0	230.0	1	1.05	0.95				
	5820	2	0.0	0.0	0.0	0.0	54	0.993	-19.0	992.0	1	1.05	0.95				
	5821	1	18.0	5.9	0.0	0.0	54	0.998	-19.0	230.0	1	1.05	0.95				
	5822	1	0.0	0.0	0.0	0.0	54	0.998	-19.0	230.0	1	1.05	0.95				
	5823	2	0.0	0.0	0.0	0.0	54	0.993	-19.0	992.0	1	1.05	0.95				
	5824	1	134.0	44.0	0.0	0.0	54	0.995	-19.0	230.0	1	1.05	0.95				
	5825	1	0.0	0.0	0.0	0.0	54	1.022	-21.0	991.0	1	1.9	0.4				
	5826	1	87.0	22.1	0.0	20.2	54	1.017	-21.0	69.0	1	1.05	0.95				
	5827	2	0.0	0.0	0.0	0.0	54	1.045	-19.0	992.0	1	1.05	0.95				
	5829	1	0.0	0.0	0.0	0.0	54	1.022	-21.0	991.0	1	1.9	0.4				
	5830	1	0.0	0.0	0.0	0.0	54	1.022	-21.0	13.8	1	1.05	0.95				
	5831	1	0.0	0.0	0.0	0.0	54	1.022	-21.0	13.8	1	1.05	0.95				
	5832	1	0.0	0.0	0.0	0.0	54	0.989	-20.0	230.0	1	1.05	0.95				
	5833	1	183.8	60.4	0.0	0.0	54	0.991	-22.0	69.0	1	1.05	0.95				
	5836	1	0.0	0.0	0.0	0.0	55	1.102	-13.0	500.0	1	1.1	1.0				
	5837	1	0.0	0.0	0.0	0.0	55	0.999	-16.0	230.0	1	1.1	0.9				
	5838	1	0.0	0.0	0.0	0.0	55	1.0	-17.0	69.0	1	1.05	0.95				
	5842	1	0.0	0.0	0.0	0.0	54	0.99	-20.0	230.0	1	1.05	0.95				
	5843	1	206.6	45.5	0.0	21.3	54	1.013	-24.000000000000004	69.0	1	1.05	0.95				
	5844	1	0.0	0.0	0.0	0.0	54	1.016	-24.000000000000004	991.0	1	1.9	0.4				
	5845	1	0.0	0.0	0.0	0.0	54	1.016	-24.000000000000004	13.8	1	1.05	0.95				
	5846	1	0.0	0.0	0.0	0.0	54	1.017	-24.000000000000004	991.0	1	1.9	0.4				
	5847	1	0.0	0.0	0.0	0.0	54	1.017	-24.000000000000004	13.8	1	1.05	0.95				
	5848	1	0.0	0.0	0.0	0.0	54	1.016	-24.000000000000004	991.0	1	1.9	0.4				
	5849	1	0.0	0.0	0.0	0.0	54	1.016	-24.000000000000004	13.8	1	1.05	0.95				
	5852	1	0.0	0.0	0.0	0.0	54	0.987	-20.0	230.0	1	1.05	0.95				
	5856	1	194.1	37.3	0.0	27.1	54	1.013	-23.0	69.0	1	1.05	0.95				
	5860	1	0.0	0.0	0.0	0.0	54	1.033	-8.6	500.0	1	1.1	1.0				
	5861	1	0.0	0.0	0.0	0.0	54	0.994	-12.000000000000002	230.0	1	1.05	0.95				
	5862	1	99.5	4.2	0.0	0.0	54	1.012	-14.999999999999998	138.0	1	1.05	0.95				
	5863	2	22.8	9.8	0.0	0.0	54	0.996	-27.0	13.2	1	1.05	0.95				
	5864	2	18.0	7.7	0.0	0.0	54	0.996	-27.0	13.2	1	1.05	0.95				
	5866	1	0.0	0.0	0.0	0.0	54	1.014	-12.000000000000002	991.0	1	1.9	0.4				
	5867	1	0.0	0.0	0.0	0.0	54	1.014	-12.000000000000002	13.8	1	1.05	0.95				
	5868	1	0.0	0.0	0.0	0.0	54	1.014	-12.000000000000002	991.0	1	1.9	0.4				
	5869	1	0.0	0.0	0.0	0.0	54	1.014	-12.000000000000002	13.8	1	1.05	0.95				
	5871	1	0.0	0.0	0.0	0.0	54	0.969	-19.0	230.0	1	1.05	0.95				
	5872	1	10.1	8.5	0.0	0.0	54	0.995	-16.0	230.0	1	1.05	0.95				
	5873	1	295.3	102.3	0.0	0.0	54	0.988	-24.000000000000004	69.0	1	1.05	0.95				
	5875	1	0.0	0.0	0.0	0.0	54	1.043	-24.000000000000004	13.8	1	1.05	0.95				
	5878	1	0.0	0.0	0.0	0.0	51	1.024	-2.9	34.5	1	1.05	0.95				
	5880	1	0.0	0.0	0.0	0.0	54	1.014	-19.0	13.8	1	1.05	0.95				
	5881	1	0.0	0.0	0.0	0.0	54	1.007	-16.0	230.0	1	1.05	0.95				
	5882	1	0.0	0.0	0.0	0.0	54	1.006	-14.999999999999998	230.0	1	1.05	0.95				
	5883	1	92.5	35.3	0.0	0.0	54	1.013	-19.0	69.0	1	1.05	0.95				
	5884	1	0.0	0.0	0.0	0.0	54	1.014	-19.0	991.0	1	1.9	0.4				
	5885	1	0.0	0.0	0.0	0.0	54	1.014	-19.0	991.0	1	1.9	0.4				
	5886	1	0.0	0.0	0.0	0.0	54	1.014	-19.0	13.8	1	1.05	0.95				
	5887	1	0.0	0.0	0.0	0.0	54	1.014	-19.0	13.8	1	1.05	0.95				
	5888	2	0.0	0.0	0.0	0.0	54	0.988	-12.000000000000002	992.0	1	1.05	0.95				
	5891	1	0.0	0.0	0.0	0.0	54	1.019	-14.999999999999998	230.0	1	1.05	0.95				
	5893	1	138.7	45.8	0.0	0.0	54	1.021	-19.0	69.0	1	1.05	0.95				
	5902	1	0.0	0.0	0.0	-2.97	54	0.996	-17.0	230.0	1	1.05	0.95				
	5904	1	270.1	48.6	0.0	0.0	54	1.029	-21.0	138.0	1	1.05	0.95				
	5906	1	0.0	0.0	0.0	0.0	54	1.014	-23.0	138.0	1	1.05	0.95				
	5907	1	50.6	10.6	0.0	0.0	54	0.98	-26.0	138.0	1	1.05	0.95				
	5908	1	13.699999999999998	0.1	0.0	0.0	54	0.993	-23.0	138.0	1	1.05	0.95				
	5909	1	3.1	0.6	0.0	0.0	54	1.008	-20.0	138.0	1	1.05	0.95				
	5911	1	9.4	4.1	0.0	0.0	54	0.984	-23.0	13.8	1	1.05	0.95				
	5912	1	30.9	10.2	0.0	0.0	54	0.993	-16.0	230.0	1	1.05	0.95				
	5915	1	0.0	0.0	0.0	0.0	54	1.032	-21.0	13.2	1	1.05	0.95				
	5920	2	0.0	0.0	0.0	0.0	54	0.993	-20.0	992.0	1	1.05	0.95				
	5921	2	0.0	0.0	0.0	0.0	54	0.993	-20.0	992.0	1	1.05	0.95				
	5922	2	0.0	0.0	0.0	0.0	54	0.993	-20.0	992.0	1	1.05	0.95				
	5941	1	0.0	0.0	0.0	-10.0	54	0.981	-12.000000000000002	230.0	1	1.05	0.95				
	5944	1	85.2	20.8	0.0	0.0	54	1.002	-16.0	69.0	1	1.05	0.95				
	5947	1	24.0	6.5	0.0	0.0	54	0.996	-13.0	138.0	1	1.05	0.95				
	5961	1	0.0	0.0	0.0	50.0	54	1.014	-17.0	230.0	1	1.05	0.95				
	5963	1	0.0	0.0	0.0	0.0	54	1.006	-19.0	69.0	1	1.05	0.95				
	5964	1	0.0	0.0	0.0	0.0	54	1.011	-19.0	991.0	1	1.9	0.4				
	5965	1	0.0	0.0	0.0	0.0	54	1.011	-19.0	13.8	1	1.05	0.95				
	5970	1	0.0	0.0	0.0	0.0	54	0.999	-13.0	230.0	1	1.05	0.95				
	5971	1	0.0	0.0	0.0	0.0	54	0.996	-13.0	230.0	1	1.05	0.95				
	5972	1	0.0	0.0	0.0	-20.0	54	0.991	-14.999999999999998	230.0	1	1.05	0.95				
	5973	1	75.0	10.7	0.0	0.0	54	1.01	-9.9	34.0	1	1.05	0.95				
	5974	1	72.58	-6.4	0.0	0.0	54	1.019	-17.0	138.0	1	1.05	0.95				
	5975	2	0.0	0.0	0.0	0.0	54	0.992	-5.6	992.0	1	1.05	0.95				
	5978	2	0.0	0.0	0.0	0.0	54	1.0	-1.7	13.2	1	1.05	0.95				
	5979	1	0.0	0.0	0.0	0.0	54	1.023	-18.0	13.2	1	1.05	0.95				
	5981	1	0.0	0.0	0.0	0.0	54	0.991	-20.0	230.0	1	1.05	0.95				
	5983	1	67.7	25.5	0.0	21.3	54	1.007	-24.000000000000004	69.0	1	1.05	0.95				
	5987	1	52.5	2.9	0.0	21.3	54	1.011	-23.0	69.0	1	1.05	0.95				
	5991	1	0.0	0.0	0.0	0.0	54	0.981	-18.0	230.0	1	1.05	0.95				
	5993	1	95.8	31.5	0.0	10.0	54	0.999	-20.0	138.0	1	1.05	0.95				
	5995	1	-23.7	4.7	0.0	0.0	54	1.017	-17.0	138.0	1	1.05	0.95				
	6001	1	0.0	0.0	0.0	0.0	58	1.017	-2.5	230.0	1	1.05	0.95				
	6003	1	42.4	6.0	0.0	0.0	58	1.008	-4.1	69.0	1	1.05	0.95				
	6004	1	0.0	0.0	0.0	0.0	58	1.011	-4.2	991.0	1	1.9	0.4				
	6005	1	0.0	0.0	0.0	0.0	58	1.011	-4.2	13.8	1	1.05	0.95				
	6008	1	0.0	0.0	0.0	0.0	58	1.013	-4.2	991.0	1	1.05	0.95				
	6009	1	0.0	0.0	0.0	0.0	55	1.011	-6.4	1.0	1	1.05	0.95				
	6011	1	0.0	0.0	0.0	0.0	56	0.996	-10.0	230.0	1	1.05	0.95				
	6012	1	0.0	0.0	0.0	0.0	55	1.013	-6.2	1.0	1	1.05	0.95				
	6013	1	64.0	13.0	0.0	21.3	56	1.005	-11.0	69.0	1	1.05	0.95				
	6014	2	0.0	0.0	0.0	0.0	55	1.02	-5.1	1.0	1	1.05	0.95				
	6015	2	0.0	0.0	0.0	0.0	56	0.985	-10.0	992.0	1	1.05	0.95				
	6016	2	0.0	0.0	0.0	0.0	56	1.009	-8.2	992.0	1	1.05	0.95				
	6017	1	0.0	0.0	0.0	0.0	57	1.007	6.73	230.0	1	1.05	0.95				
	6018	1	0.0	0.0	0.0	0.0	57	1.008	8.55	138.0	1	1.05	0.95				
	6019	2	0.0	0.0	0.0	0.0	57	1.021	14.0	992.0	1	1.05	0.95				
	6020	2	0.0	0.0	0.0	0.0	55	1.02	-5.1	1.0	1	1.05	0.95				
	6021	2	0.0	0.0	0.0	0.0	55	0.991	-14.999999999999998	992.0	1	1.05	0.95				
	6022	2	0.0	0.0	0.0	0.0	55	0.991	-14.999999999999998	992.0	1	1.05	0.95				
	6023	2	0.0	0.0	0.0	0.0	55	0.991	-14.999999999999998	992.0	1	1.05	0.95				
	6024	2	0.0	0.0	0.0	0.0	55	0.991	-14.999999999999998	992.0	1	1.05	0.95				
	6025	2	0.0	0.0	0.0	0.0	55	0.991	-14.999999999999998	992.0	1	1.05	0.95				
	6026	2	0.0	0.0	0.0	0.0	55	0.991	-14.999999999999998	992.0	1	1.05	0.95				
	6027	1	0.0	0.0	0.0	0.0	55	0.993	-14.999999999999998	991.0	1	1.9	0.4				
	6028	1	0.0	0.0	0.0	0.0	55	0.993	-14.999999999999998	991.0	1	1.9	0.4				
	6029	1	0.0	0.0	0.0	0.0	55	0.993	-14.999999999999998	991.0	1	1.9	0.4				
	6030	2	0.0	0.0	0.0	0.0	55	1.037	-12.000000000000002	992.0	1	1.05	0.95				
	6031	2	0.0	0.0	0.0	0.0	55	1.029	-11.0	992.0	1	1.05	0.95				
	6032	1	0.0	0.0	0.0	0.0	55	1.103	-13.0	230.0	1	1.05	0.95				
	6033	1	0.0	0.0	0.0	7.5	55	1.09	-12.000000000000002	34.5	1	1.05	0.95				
	6034	1	0.0	0.0	0.0	7.5	55	1.087	-12.000000000000002	34.5	1	1.05	0.95				
	6035	2	0.0	0.0	0.0	0.0	55	1.046	-11.0	992.0	1	1.05	0.95				
	6036	2	0.0	0.0	0.0	0.0	55	1.043	-11.0	992.0	1	1.05	0.95				
	6037	2	0.0	0.0	0.0	0.0	56	1.011	-2.2	992.0	1	1.05	0.95				
	6038	2	0.0	0.0	0.0	0.0	56	1.001	-3.0000000000000004	992.0	1	1.05	0.95				
	6040	1	0.0	0.0	0.0	0.0	56	1.064	-16.0	230.0	1	1.05	0.95				
	6041	1	0.0	0.0	0.0	0.0	56	1.067	-14.0	34.5	1	1.05	0.95				
	6042	2	0.0	0.0	0.0	0.0	56	0.977	-14.0	992.0	1	1.05	0.95				
	6043	2	0.0	0.0	0.0	0.0	56	0.978	-14.0	992.0	1	1.05	0.95				
	6051	2	0.0	0.0	0.0	0.0	56	1.009	-7.699999999999999	69.0	1	1.05	0.95				
	6052	2	0.0	0.0	0.0	0.0	55	1.002	-5.1	992.0	1	1.05	0.95				
	6053	2	0.0	0.0	0.0	0.0	56	0.982	-13.0	992.0	1	1.05	0.95				
	6057	2	0.0	0.0	0.0	0.0	56	0.984	-12.000000000000002	34.5	1	1.05	0.95				
	6058	1	0.0	0.0	0.0	0.0	56	0.982	-13.0	34.5	1	1.05	0.95				
	6059	1	0.0	0.0	0.0	0.0	56	1.066	-14.0	230.0	1	1.05	0.95				
	6060	1	0.0	0.0	0.0	-216.2	53	1.065	1.55	500.0	1	1.1	1.0				
	6061	1	0.0	0.0	0.0	0.0	53	1.032	2.01	230.0	1	1.05	0.95				
	6062	1	0.0	0.0	0.0	0.0	53	1.002	4.6000000000000005	230.0	1	1.05	0.95				
	6063	2	0.0	0.0	0.0	0.0	53	1.001	4.6000000000000005	992.0	1	1.05	0.95				
	6064	2	0.0	0.0	0.0	0.0	53	0.993	1.8099999999999998	992.0	1	1.05	0.95				
	6065	2	0.0	0.0	0.0	0.0	53	1.013	-9.5	992.0	1	1.05	0.95				
	6066	2	0.0	0.0	0.0	0.0	56	1.032	-1.3	34.5	1	1.05	0.95				
	6067	1	0.0	0.0	0.0	0.0	55	1.014	-8.4	992.0	1	1.05	0.95				
	6068	2	0.0	0.0	0.0	0.0	1	1.036	1.9100000000000001	992.0	1	1.05	0.95				
	6069	2	0.0	0.0	0.0	0.0	1	1.032	3.9200000000000004	992.0	1	1.05	0.95				
	6070	1	0.0	0.0	0.0	-100.0	53	1.038	-0.4	500.0	1	1.1	1.0				
	6071	1	0.0	0.0	0.0	0.0	53	1.037	0.032	230.0	1	1.05	0.95				
	6072	2	0.0	0.0	0.0	0.0	53	1.032	3.9200000000000004	992.0	1	1.05	0.95				
	6073	2	0.0	0.0	0.0	0.0	53	1.036	1.9100000000000001	992.0	1	1.05	0.95				
	6074	2	0.0	0.0	0.0	0.0	53	0.98	1.23	992.0	1	1.05	0.95				
	6076	1	0.0	0.0	0.0	0.0	58	0.95	-2.1	13.2	1	1.9	0.4				
	6077	1	0.0	0.0	0.0	0.0	58	0.95	-2.2	13.2	1	1.9	0.4				
	6078	1	0.0	0.0	0.0	0.0	58	0.95	-2.2	13.2	1	1.9	0.4				
	6079	1	0.0	0.0	0.0	0.0	58	0.95	-1.5000000000000002	13.2	1	1.9	0.4				
	6081	1	0.0	0.0	0.0	30.0	55	0.975	-20.0	230.0	1	1.05	0.95				
	6083	1	113.3	37.3	0.0	5.0	55	0.997	-24.000000000000004	69.0	1	1.05	0.95				
	6084	2	0.0	0.0	0.0	0.0	53	0.995	-1.1	992.0	1	1.05	0.95				
	6085	1	0.0	0.0	0.0	0.0	55	0.995	-24.000000000000004	13.8	1	1.05	0.95				
	6086	1	0.0	0.0	0.0	0.0	55	0.995	-24.000000000000004	991.0	1	1.9	0.4				
	6087	2	0.0	0.0	0.0	0.0	56	0.995	-9.9	992.0	1	1.05	0.95				
	6090	2	0.0	0.0	0.0	0.0	53	0.995	-1.1	992.0	1	1.05	0.95				
	6091	1	0.0	0.0	0.0	0.0	56	1.06	-14.999999999999998	230.0	1	1.05	0.95				
	6093	1	0.0	0.0	0.0	0.0	56	0.986	-14.999999999999998	69.0	1	1.05	0.95				
	6094	2	0.0	0.0	0.0	0.0	56	0.986	-14.999999999999998	992.0	1	1.05	0.95				
	6098	1	0.0	0.0	0.0	0.0	57	1.012	12.1	991.0	1	1.9	0.4				
	6099	1	0.0	0.0	0.0	0.0	57	1.012	12.1	13.8	1	1.05	0.95				
	6100	2	0.0	0.0	0.0	0.0	53	0.971	2.73	992.0	1	1.05	0.95				
	6101	1	0.0	0.0	0.0	0.0	55	1.043	-9.3	230.0	1	1.05	0.95				
	6102	2	0.0	0.0	0.0	0.0	53	1.001	4.6000000000000005	992.0	1	1.05	0.95				
	6103	1	0.0	0.0	0.0	0.0	55	0.993	-8.2	69.0	1	1.05	0.95				
	6104	2	0.0	0.0	0.0	0.0	1	0.992	-9.6	992.0	1	1.05	0.95				
	6105	2	0.0	0.0	0.0	0.0	55	0.992	-6.2	992.0	1	1.05	0.95				
	6106	2	0.0	0.0	0.0	0.0	56	0.982	-13.0	992.0	1	1.05	0.95				
	6107	1	0.0	0.0	0.0	0.0	53	0.998	-0.79	230.0	1	1.05	0.95				
	6108	2	0.0	0.0	0.0	0.0	55	1.02	-9.3	69.0	1	1.05	0.95				
	6109	2	0.0	0.0	0.0	0.0	53	0.981	0.108	992.0	1	1.05	0.95				
	6112	1	42.8	8.7	0.0	0.0	56	1.014	-5.6	69.0	1	1.05	0.95				
	6114	2	0.0	0.0	0.0	0.0	56	1.016	-4.8	992.0	1	1.05	0.95				
	6115	2	0.0	0.0	0.0	0.0	55	1.002	-6.000000000000001	992.0	1	1.05	0.95				
	6116	2	0.0	0.0	0.0	0.0	55	0.967	-14.0	992.0	1	1.05	0.95				
	6122	2	0.0	0.0	0.0	0.0	53	1.032	3.9200000000000004	992.0	1	1.05	0.95				
	6124	1	0.0	0.0	0.0	0.0	53	1.005	3.34	34.5	1	1.05	0.95				
	6127	2	0.0	0.0	0.0	0.0	1	1.002	-4.0	992.0	1	1.05	0.95				
	6129	2	0.0	0.0	0.0	25.5	55	1.084	-4.2	34.5	1	1.05	0.95				
	6130	1	0.0	0.0	0.0	-150.0	55	1.041	-9.4	500.0	1	1.1	1.0				
	6131	1	0.0	0.0	0.0	-79.2	55	0.969	-12.000000000000002	230.0	1	1.05	0.95				
	6132	1	0.0	0.0	0.0	-81.0	55	0.974	-11.0	230.0	1	1.05	0.95				
	6133	1	135.6	26.899999999999995	0.0	21.3	55	1.004	-16.0	69.0	1	1.05	0.95				
	6135	2	0.0	0.0	0.0	0.0	53	1.042	5.6	992.0	1	1.05	0.95				
	6136	2	0.0	0.0	0.0	0.0	55	1.003	-5.300000000000001	992.0	1	1.05	0.95				
	6137	2	0.0	0.0	0.0	0.0	53	0.989	7.430000000000001	992.0	1	1.05	0.95				
	6138	2	0.0	0.0	0.0	0.0	55	1.003	-5.4	992.0	1	1.05	0.95				
	6140	1	0.0	0.0	0.0	-450.0	55	1.035	-8.6	500.0	1	1.1	1.0				
	6141	1	0.0	0.0	0.0	50.5	55	0.999	-8.4	230.0	1	1.05	0.95				
	6142	1	0.0	0.0	0.0	0.0	55	1.002	-7.300000000000001	138.0	1	1.05	0.95				
	6143	1	0.0	0.0	0.0	21.3	55	1.016	-6.9	69.0	1	1.05	0.95				
	6144	2	0.0	0.0	0.0	0.0	53	1.017	7.0	992.0	1	1.05	0.95				
	6145	2	0.0	0.0	0.0	0.0	55	1.023	-3.4	992.0	1	1.05	0.95				
	6146	1	0.0	0.0	0.0	0.0	55	1.029	-12.000000000000002	230.0	1	1.05	0.95				
	6149	1	0.0	0.0	0.0	-12.0	55	1.022	-10.0	34.5	1	1.05	0.95				
	6150	2	0.0	0.0	0.0	0.0	55	0.974	-9.1	992.0	1	1.05	0.95				
	6160	2	0.0	0.0	0.0	0.0	55	1.022	-3.8	992.0	1	1.05	0.95				
	6164	2	0.0	0.0	0.0	3.0	55	1.01	-3.6	992.0	1	1.05	0.95				
	6165	2	0.0	0.0	0.0	0.0	55	1.007	-4.0	992.0	1	1.05	0.95				
	6166	2	0.0	0.0	0.0	0.0	55	1.008	-4.3	992.0	1	1.05	0.95				
	6167	2	0.0	0.0	0.0	0.0	55	1.006	-4.7	992.0	1	1.05	0.95				
	6168	1	0.0	0.0	0.0	0.0	55	1.001	-7.300000000000001	138.0	1	1.05	0.95				
	6169	2	0.0	0.0	0.0	0.0	57	1.015	-7.2	992.0	1	1.05	0.95				
	6170	2	0.0	0.0	0.0	0.0	53	1.017	2.87	992.0	1	1.05	0.95				
	6171	1	0.0	0.0	0.0	0.0	53	0.994	2.0	230.0	1	1.05	0.95				
	6173	1	32.9	2.8	0.0	21.3	53	1.017	2.87	69.0	1	1.05	0.95				
	6184	2	0.0	0.0	0.0	0.0	55	1.002	-5.1	992.0	1	1.05	0.95				
	6195	2	0.0	0.0	0.0	0.0	53	1.002	5.36	992.0	1	1.05	0.95				
	6197	1	0.0	0.0	0.0	0.0	53	0.98	5.34	69.0	1	1.05	0.95				
	6200	1	0.0	0.0	0.0	0.0	51	0.978	-3.4	138.0	1	1.05	0.95				
	6201	1	0.0	0.0	0.0	0.0	51	0.978	-3.4	138.0	1	1.05	0.95				
	6202	1	0.0	0.0	0.0	0.0	51	0.978	-3.4	138.0	1	1.05	0.95				
	6203	1	0.0	0.0	0.0	0.0	52	1.012	-6.1	69.0	1	1.05	0.95				
	6204	1	0.0	0.0	0.0	0.0	53	0.996	2.27	230.0	1	1.05	0.95				
	6205	1	0.0	0.0	0.0	0.0	53	1.0	3.8900000000000006	34.5	1	1.05	0.95				
	6208	1	0.0	0.0	0.0	0.0	53	1.005	3.95	34.5	1	1.05	0.95				
	6209	2	0.0	0.0	0.0	0.0	53	1.004	0.8360000000000001	34.5	1	1.05	0.95				
	6210	1	0.0	0.0	0.0	0.0	55	0.998	-7.400000000000001	230.0	1	1.05	0.95				
	6211	1	0.0	0.0	0.0	0.0	55	1.009	-5.8	69.0	1	1.05	0.95				
	6212	1	0.0	0.0	0.0	0.0	55	1.008	-5.9	34.5	1	1.05	0.95				
	6213	2	0.0	0.0	0.0	0.0	55	1.004	-5.1	992.0	1	1.05	0.95				
	6214	2	0.0	0.0	0.0	0.0	55	1.013	-2.5	992.0	1	1.05	0.95				
	6215	2	0.0	0.0	0.0	0.0	55	1.024	-4.1	992.0	1	1.05	0.95				
	6220	1	0.0	0.0	0.0	-300.0	53	1.024	1.0300000000000002	500.0	1	1.1	1.0				
	6221	1	0.0	0.0	0.0	0.0	53	0.993	1.8099999999999998	230.0	1	1.05	0.95				
	6222	2	0.0	0.0	0.0	0.0	53	0.993	2.66	992.0	1	1.05	0.95				
	6223	2	0.0	0.0	0.0	0.0	53	0.993	4.1	992.0	1	1.05	0.95				
	6224	2	0.0	0.0	0.0	0.0	53	0.995	0.275	992.0	1	1.05	0.95				
	6225	1	0.0	0.0	0.0	0.0	53	0.996	2.44	230.0	1	1.05	0.95				
	6226	1	13.900000000000002	3.7000000000000006	0.0	0.0	53	1.012	3.6900000000000004	69.0	1	1.05	0.95				
	6227	2	0.0	0.0	0.0	0.0	53	1.015	6.32	992.0	1	1.05	0.95				
	6228	1	0.0	0.0	0.0	0.0	53	1.035	0.564	34.5	1	1.05	0.95				
	6229	2	0.0	0.0	0.0	0.0	53	1.096	2.25	34.5	1	1.05	0.95				
	6230	1	0.0	0.0	0.0	2.0	53	1.002	-0.7	34.5	1	1.05	0.95				
	6231	1	0.0	0.0	0.0	2.0	53	1.002	-0.73	34.5	1	1.05	0.95				
	6232	2	0.0	0.0	0.0	0.0	53	0.989	5.35	992.0	1	1.05	0.95				
	6233	1	48.8	16.0	0.0	0.0	52	0.997	-8.3	69.0	1	1.05	0.95				
	6234	1	0.0	0.0	0.0	0.0	53	1.017	2.89	991.0	1	1.9	0.4				
	6235	1	0.0	0.0	0.0	0.0	53	1.017	2.9	991.0	1	1.9	0.4				
	6236	1	0.0	0.0	0.0	0.0	53	1.017	2.89	13.8	1	1.05	0.95				
	6237	1	0.0	0.0	0.0	0.0	53	1.017	2.9	13.8	1	1.05	0.95				
	6240	1	0.0	0.0	0.0	0.0	53	1.093	0.425	34.5	1	1.05	0.95				
	6241	2	0.0	0.0	0.0	0.0	53	0.993	3.8300000000000005	992.0	1	1.05	0.95				
	6242	2	0.0	0.0	0.0	0.0	53	1.003	0.724	34.5	1	1.05	0.95				
	6244	2	0.0	0.0	0.0	0.0	53	0.97	3.0000000000000004	34.5	1	1.05	0.95				
	6246	1	0.0	0.0	0.0	0.0	55	1.002	-8.8	991.0	1	1.9	0.4				
	6247	1	0.0	0.0	0.0	0.0	55	1.002	-8.8	13.8	1	1.05	0.95				
	6248	1	0.0	0.0	0.0	-30.0	53	0.965	0.937	34.5	1	1.05	0.95				
	6249	1	0.0	0.0	0.0	0.0	53	1.002	-0.27	138.0	1	1.05	0.95				
	6254	1	0.9000000000000001	0.5	0.0	0.0	52	1.032	-6.6	13.8	1	1.05	0.95				
	6255	1	12.0	6.5	0.0	0.0	52	1.02	-6.3	69.0	1	1.05	0.95				
	6256	1	0.0	0.0	0.0	0.0	52	1.02	-6.3	13.8	1	1.05	0.95				
	6257	1	0.0	0.0	0.0	0.0	52	1.012	-8.8	69.0	1	1.05	0.95				
	6258	1	0.0	0.0	0.0	0.0	52	1.012	-8.8	13.8	1	1.05	0.95				
	6259	1	0.0	0.0	0.0	0.0	52	1.014	-6.2	69.0	1	1.05	0.95				
	6260	1	0.0	0.0	0.0	0.0	52	1.014	-6.2	13.8	1	1.05	0.95				
	6261	1	0.0	0.0	0.0	0.0	52	1.015	-6.2	69.0	1	1.05	0.95				
	6262	1	0.0	0.0	0.0	0.0	52	0.999	-3.5	230.0	1	1.05	0.95				
	6263	1	0.0	0.0	0.0	0.0	52	1.015	-6.2	13.8	1	1.05	0.95				
	6264	1	0.0	0.0	0.0	0.0	52	1.015	-6.2	69.0	1	1.05	0.95				
	6265	1	0.0	0.0	0.0	0.0	52	1.035	-6.3	69.0	1	1.05	0.95				
	6266	2	0.0	0.0	0.0	0.0	53	1.006	4.28	34.5	1	1.05	0.95				
	6267	2	0.0	0.0	0.0	0.0	53	1.005	-5.6	992.0	1	1.05	0.95				
	6268	1	0.0	0.0	0.0	0.0	52	1.013	-8.9	69.0	1	1.05	0.95				
	6269	2	0.0	0.0	0.0	0.0	53	0.989	3.29	992.0	1	1.05	0.95				
	6272	1	0.0	0.0	0.0	0.0	53	1.012	3.8499999999999996	991.0	1	1.05	0.95				
	6273	1	0.0	0.0	0.0	0.0	53	1.012	3.8499999999999996	13.8	1	1.05	0.95				
	6274	1	0.0	0.0	0.0	0.0	53	1.012	3.8	991.0	1	1.05	0.95				
	6275	1	0.0	0.0	0.0	0.0	53	1.012	3.8	13.8	1	1.05	0.95				
	6276	2	0.0	0.0	0.0	0.0	53	1.007	4.27	34.5	1	1.05	0.95				
	6277	2	0.0	0.0	0.0	0.0	53	1.006	3.51	34.5	1	1.05	0.95				
	6278	2	0.0	0.0	0.0	0.0	53	1.006	4.3	34.5	1	1.05	0.95				
	6279	2	0.0	0.0	0.0	0.0	53	1.01	5.22	34.5	1	1.05	0.95				
	6280	1	0.0	0.0	0.0	0.0	53	0.996	2.5	230.0	1	1.05	0.95				
	6281	1	0.0	0.0	0.0	0.0	53	0.996	2.55	230.0	1	1.05	0.95				
	6283	1	4.4	0.7	0.0	0.0	52	0.959	-10.0	69.0	1	1.05	0.95				
	6285	1	0.0	0.0	0.0	0.0	52	0.951	-12.000000000000002	13.8	1	1.05	0.95				
	6286	1	0.0	0.0	0.0	0.0	52	1.012	-8.8	69.0	1	1.05	0.95				
	6287	1	0.0	0.0	0.0	0.0	52	1.012	-8.8	13.8	1	1.05	0.95				
	6290	1	0.0	0.0	0.0	-91.6	53	1.015	-2.7	500.0	1	1.1	1.0				
	6291	1	0.0	0.0	0.0	-20.0	53	0.982	-2.0	230.0	1	1.05	0.95				
	6292	2	0.0	0.0	0.0	0.0	53	0.993	0.943	992.0	1	1.05	0.95				
	6293	1	0.0	0.0	0.0	0.0	53	0.994	-1.1	69.0	1	1.05	0.95				
	6294	2	0.0	0.0	0.0	0.0	53	1.019	10.2	992.0	1	1.05	0.95				
	6295	2	0.0	0.0	0.0	0.0	53	1.016	5.7	990.0	1	1.05	0.95				
	6296	1	0.0	0.0	0.0	0.0	53	1.016	5.7	992.0	1	1.05	0.95				
	6297	2	0.0	0.0	0.0	0.0	53	1.016	5.7	992.0	1	1.05	0.95				
	6298	1	0.0	0.0	0.0	0.0	53	1.016	5.7	992.0	1	1.05	0.95				
	6299	1	0.0	0.0	0.0	0.0	53	1.016	5.7	992.0	1	1.05	0.95				
	6300	1	0.0	0.0	0.0	-100.0	51	1.041	5.7	500.0	1	1.1	1.0				
	6301	1	0.0	0.0	0.0	0.0	53	0.98	5.34	230.0	1	1.05	0.95				
	6302	1	0.0	0.0	0.0	0.0	53	0.996	7.44	230.0	1	1.05	0.95				
	6303	1	0.0	0.0	0.0	0.0	53	0.965	10.1	34.5	1	1.05	0.95				
	6304	2	0.0	0.0	0.0	0.0	53	0.994	11.300000000000002	992.0	1	1.05	0.95				
	6305	1	0.0	0.0	0.0	0.0	53	1.046	10.4	34.5	1	1.05	0.95				
	6307	2	0.0	0.0	0.0	0.0	53	0.994	11.4	992.0	1	1.05	0.95				
	6308	2	0.0	0.0	0.0	0.0	53	1.088	11.7	34.5	1	1.05	0.95				
	6309	2	0.0	0.0	0.0	0.0	53	0.994	11.4	992.0	1	1.05	0.95				
	6310	2	0.0	0.0	0.0	0.0	53	0.997	11.5	34.0	1	1.05	0.95				
	6311	1	0.0	0.0	0.0	0.0	53	0.987	3.29	230.0	1	1.05	0.95				
	6313	2	0.0	0.0	0.0	0.0	53	1.015	1.67	69.0	1	1.05	0.95				
	6314	2	0.0	0.0	0.0	0.0	53	1.015	1.67	992.0	1	1.05	0.95				
	6315	1	0.0	0.0	0.0	0.0	53	1.014	6.61	230.0	1	1.05	0.95				
	6316	1	0.0	0.0	0.0	-15.0	53	1.001	4.63	230.0	1	1.05	0.95				
	6317	1	49.800000000000004	-26.0	0.0	-10.0	53	1.01	2.32	138.0	1	1.05	0.95				
	6318	2	0.0	0.0	0.0	0.0	53	1.011	3.0100000000000002	992.0	1	1.05	0.95				
	6319	1	0.0	0.0	0.0	0.0	53	0.999	-5.8	13.8	1	1.05	0.95				
	6320	2	0.0	0.0	0.0	0.0	53	0.981	0.177	992.0	1	1.05	0.95				
	6321	1	0.0	0.0	0.0	0.0	53	0.978	-0.44	230.0	1	1.05	0.95				
	6322	1	0.0	0.0	0.0	0.0	53	0.987	-0.44	13.2	1	1.05	0.95				
	6323	1	0.0	0.0	0.0	0.0	53	0.986	-0.44	13.8	1	1.05	0.95				
	6324	2	0.0	0.0	0.0	0.0	53	0.987	-0.44	992.0	1	1.05	0.95				
	6325	1	0.0	0.0	0.0	0.0	53	0.999	-5.8	991.0	1	1.9	0.4				
	6326	2	0.0	0.0	0.0	0.0	53	0.987	-0.44	992.0	1	1.05	0.95				
	6327	1	0.0	0.0	0.0	0.0	53	0.987	-0.44	13.2	1	1.05	0.95				
	6328	1	0.0	0.0	0.0	0.0	53	0.986	-0.44	13.8	1	1.05	0.95				
	6329	2	0.0	0.0	0.0	0.0	53	0.987	-0.44	992.0	1	1.05	0.95				
	6330	2	0.0	0.0	0.0	0.0	53	0.987	-0.44	992.0	1	1.05	0.95				
	6331	1	0.0	0.0	0.0	0.0	53	0.976	-2.6	230.0	1	1.05	0.95				
	6332	1	104.3	10.9	0.0	0.0	53	1.014	-4.3	138.0	1	1.05	0.95				
	6333	1	72.9	18.2	0.0	0.0	53	1.004	-5.1	69.0	1	1.05	0.95				
	6334	1	0.0	0.0	0.0	0.0	53	1.022	1.29	230.0	1	1.05	0.95				
	6336	1	0.0	0.0	0.0	0.0	53	0.958	4.53	34.5	1	1.05	0.95				
	6337	1	0.0	0.0	0.0	0.0	53	0.999	-5.8	991.0	1	1.9	0.4				
	6338	1	0.0	0.0	0.0	0.0	53	0.999	-5.8	13.8	1	1.05	0.95				
	6339	1	0.0	0.0	0.0	0.0	53	1.011	-3.8	13.8	1	1.05	0.95				
	6340	1	0.0	0.0	0.0	0.0	53	1.011	-3.8	991.0	1	1.9	0.4				
	6341	1	0.0	0.0	0.0	0.0	53	0.99	-1.7	230.0	1	1.05	0.95				
	6342	1	94.1	13.100000000000001	0.0	0.0	53	1.019	-3.2	138.0	1	1.05	0.95				
	6343	1	70.3	13.3	0.0	0.0	53	1.005	-5.6	69.0	1	1.05	0.95				
	6344	1	0.0	0.0	0.0	0.0	53	1.007	-3.8	991.0	1	1.9	0.4				
	6346	1	0.0	0.0	0.0	0.0	53	1.005	-3.8	13.8	1	1.05	0.95				
	6347	2	0.0	0.0	0.0	0.0	53	0.997	-1.7	990.0	1	1.05	0.95				
	6348	1	0.0	0.0	0.0	-5.0	53	0.997	-3.8	13.8	1	1.05	0.95				
	6349	1	0.0	0.0	0.0	-163.0	53	1.019	3.3600000000000003	500.0	1	1.1	1.0				
	6350	2	0.0	0.0	0.0	0.0	53	1.002	2.73	990.0	1	1.05	0.95				
	6351	1	0.0	0.0	0.0	-25.0	53	0.971	2.73	230.0	1	1.05	0.95				
	6352	1	0.0	0.0	0.0	0.0	53	0.975	0.73	991.0	1	1.9	0.4				
	6353	1	113.5	10.3	0.0	0.0	53	0.995	-1.1	69.0	1	1.05	0.95				
	6354	1	0.0	0.0	0.0	0.0	53	0.963	-1.3	991.0	1	1.9	0.4				
	6355	1	0.0	0.0	0.0	0.0	53	0.974	0.73	13.8	1	1.05	0.95				
	6356	1	0.0	0.0	0.0	0.0	53	0.963	-1.3	13.8	1	1.05	0.95				
	6358	1	0.0	0.0	0.0	0.0	53	0.971	2.73	230.0	1	1.05	0.95				
	6359	1	0.0	0.0	0.0	0.0	54	1.023	-6.8	500.0	1	1.1	1.0				
	6360	1	0.0	0.0	0.0	0.0	53	1.083	9.78	500.0	1	1.1	1.0				
	6361	1	0.0	0.0	0.0	0.0	53	1.008	5.58	230.0	1	1.05	0.95				
	6362	1	0.0	0.0	0.0	0.0	54	1.008	-8.2	230.0	1	1.05	0.95				
	6363	1	35.300000000000004	12.1	0.0	0.0	53	1.017	4.14	69.0	1	1.05	0.95				
	6364	1	18.3	-2.3	0.0	0.0	54	1.007	-9.0	138.0	1	1.05	0.95				
	6365	1	7.900000000000006	10.3	0.0	0.0	53	1.01	4.13	138.0	1	1.05	0.95				
	6367	1	0.0	0.0	0.0	0.0	53	1.005	3.51	34.5	1	1.05	0.95				
	6368	1	0.0	0.0	0.0	-86.4	54	1.018	-14.0	230.0	1	1.05	0.95				
	6369	1	0.0	0.0	0.0	0.0	54	1.015	-13.0	500.0	1	1.1	1.0				
	6370	2	0.0	0.0	0.0	0.0	53	0.987	5.46	992.0	1	1.05	0.95				
	6371	1	0.0	0.0	0.0	0.0	53	0.995	2.21	230.0	1	1.05	0.95				
	6372	2	0.0	0.0	0.0	0.0	53	0.981	0.103	992.0	1	1.05	0.95				
	6373	1	0.0	0.0	0.0	0.0	53	0.994	4.92	34.5	1	1.05	0.95				
	6374	1	0.0	0.0	0.0	-5.0	53	0.962	0.73	13.8	1	1.05	0.95				
	6379	2	0.0	0.0	0.0	0.0	53	0.997	6.000000000000001	992.0	1	1.05	0.95				
	6380	1	0.0	0.0	0.0	0.0	53	0.995	2.25	230.0	1	1.05	0.95				
	6381	1	0.0	0.0	0.0	0.0	53	0.995	4.15	34.5	1	1.05	0.95				
	6382	2	0.0	0.0	0.0	0.0	53	0.998	5.2	992.0	1	1.05	0.95				
	6386	2	0.0	0.0	0.0	0.0	56	1.027	-5.1	992.0	1	1.05	0.95				
	6387	2	0.0	0.0	0.0	0.0	55	1.023	6.110000000000001	992.0	1	1.05	0.95				
	6388	1	0.0	0.0	0.0	0.0	59	0.995	16.5	13.8	1	1.05	0.95				
	6390	1	0.0	0.0	0.0	0.0	59	1.005	7.61	13.8	1	1.05	0.95				
	6391	1	0.0	0.0	0.0	0.0	59	1.005	7.61	13.8	1	1.05	0.95				
	6392	1	0.0	0.0	0.0	0.0	59	1.005	7.61	991.0	1	1.9	0.4				
	6393	1	0.0	0.0	0.0	0.0	59	1.005	7.61	991.0	1	1.9	0.4				
	6394	1	0.0	0.0	0.0	0.0	59	0.995	16.5	991.0	1	1.9	0.4				
	6396	1	0.0	0.0	0.0	0.0	59	0.995	16.6	13.8	1	1.05	0.95				
	6397	1	102.2	8.3	0.0	0.0	59	0.998	7.94	138.0	1	1.05	0.95				
	6399	1	0.0	0.0	0.0	0.0	59	0.995	16.6	991.0	1	1.9	0.4				
	6400	1	0.0	0.0	0.0	-326.0	59	1.056	22.7	500.0	1	1.1	1.0				
	6401	1	130.0	13.0	0.0	0.0	59	1.002	20.3	230.0	1	1.05	0.95				
	6402	1	0.0	0.0	0.0	0.0	59	0.995	16.7	991.0	1	1.9	0.4				
	6403	1	54.79999999999999	4.7	0.0	0.0	59	0.995	16.7	69.0	1	1.05	0.95				
	6404	1	0.0	0.0	0.0	0.0	59	0.995	16.7	13.8	1	1.05	0.95				
	6405	2	0.0	0.0	0.0	0.0	59	0.994	20.3	990.0	1	1.05	0.95				
	6406	1	0.0	0.0	0.0	0.0	59	1.043	19.7	13.8	1	1.05	0.95				
	6407	1	0.0	0.0	0.0	30.0	59	1.013	11.4	230.0	1	1.05	0.95				
	6408	1	0.0	0.0	0.0	0.0	59	0.972	19.7	991.0	1	1.9	0.4				
	6409	1	0.0	0.0	0.0	0.0	59	0.981	8.08	230.0	1	1.05	0.95				
	6410	1	0.0	0.0	0.0	0.0	59	1.062	31.099999999999998	500.0	1	1.1	1.0				
	6411	2	0.0	0.0	0.0	0.0	59	0.992	32.1	992.0	1	1.05	0.95				
	6412	2	0.0	0.0	0.0	0.0	59	0.992	32.1	992.0	1	1.05	0.95				
	6413	1	0.0	0.0	0.0	0.0	59	1.014	29.200000000000003	69.0	1	1.05	0.95				
	6414	1	0.0	0.0	0.0	0.0	59	1.076	29.200000000000003	13.8	1	1.05	0.95				
	6416	1	69.0	20.1	0.0	0.0	59	0.977	30.299999999999997	230.0	1	1.05	0.95				
	6417	1	0.0	0.0	0.0	0.0	59	1.076	29.200000000000003	13.8	1	1.05	0.95				
	6419	2	0.0	0.0	0.0	0.0	59	0.997	36.3	992.0	1	1.05	0.95				
	6420	2	0.0	0.0	0.0	0.0	59	0.999	36.3	992.0	1	1.05	0.95				
	6421	2	0.0	0.0	0.0	0.0	59	1.011	31.099999999999998	990.0	1	1.05	0.95				
	6422	2	0.0	0.0	0.0	0.0	59	0.997	36.3	992.0	1	1.05	0.95				
	6423	2	0.0	0.0	0.0	0.0	59	1.011	31.099999999999998	992.0	1	1.05	0.95				
	6424	2	0.0	0.0	0.0	0.0	59	0.985	37.8	992.0	1	1.05	0.95				
	6425	2	0.0	0.0	0.0	0.0	59	0.977	39.0	992.0	1	1.05	0.95				
	6429	1	0.0	0.0	0.0	0.0	59	0.972	30.100000000000005	13.8	1	1.05	0.95				
	6430	1	0.0	0.0	0.0	0.0	59	1.066	30.100000000000005	500.0	1	1.1	1.0				
	6440	1	0.0	0.0	0.0	-136.0	59	1.055	21.5	500.0	1	1.1	1.0				
	6441	1	0.0	0.0	0.0	0.0	59	1.048	19.2	230.0	1	1.05	0.95				
	6442	1	0.0	0.0	0.0	0.0	53	1.071	9.72	500.0	1	1.1	1.0				
	6443	1	0.0	0.0	0.0	0.0	53	1.082	9.3	500.0	1	1.1	1.0				
	6444	1	0.0	0.0	0.0	0.0	53	1.079	10.4	500.0	1	1.1	1.0				
	6445	1	0.0	0.0	0.0	0.0	53	1.069	10.9	500.0	1	1.1	1.0				
	6447	2	0.0	0.0	0.0	0.0	58	1.018	2.32	992.0	1	1.05	0.95				
	6448	2	0.0	0.0	0.0	0.0	58	1.018	2.32	992.0	1	1.05	0.95				
	6449	1	0.0	0.0	0.0	0.0	59	0.972	30.100000000000005	991.0	1	1.9	0.4				
	6450	1	50.6	-1.1	0.0	0.0	59	0.998	28.899999999999995	138.0	1	1.05	0.95				
	6451	1	0.0	0.0	0.0	1.8000000000000003	59	1.006	28.6	13.8	1	1.05	0.95				
	6452	1	2.8	-0.2	0.0	0.0	59	1.005	27.2	34.0	1	1.05	0.95				
	6453	1	15.8	-0.3	0.0	0.0	59	1.004	27.7	69.0	1	1.05	0.95				
	6454	1	36.6	-6.9	0.0	0.0	59	1.02	20.8	13.8	1	1.05	0.95				
	6455	1	0.0	0.0	0.0	0.0	59	0.972	30.100000000000005	13.8	1	1.05	0.95				
	6456	1	0.0	0.0	0.0	0.0	59	1.005	27.2	13.8	1	1.05	0.95				
	6457	1	0.0	0.0	0.0	-5.0	59	1.008	28.6	138.0	1	1.05	0.95				
	6458	1	0.0	0.0	0.0	0.0	59	0.972	30.100000000000005	991.0	1	1.9	0.4				
	6459	1	0.0	0.0	0.0	0.0	59	1.005	27.2	991.0	1	1.9	0.4				
	6460	1	0.0	0.0	0.0	0.0	59	1.04	17.1	500.0	1	1.1	1.0				
	6461	1	0.0	0.0	0.0	333.0	61	1.018	11.7	230.0	1	1.05	0.95				
	6463	1	177.5	39.6	0.0	0.0	59	0.999	9.16	69.0	1	1.05	0.95				
	6465	2	0.0	0.0	0.0	0.0	59	1.011	11.7	990.0	1	1.05	0.95				
	6471	1	0.0	0.0	0.0	55.00000000000001	59	0.99	5.23	230.0	1	1.05	0.95				
	6472	1	214.7	60.0	0.0	0.0	59	1.017	2.55	69.0	1	1.05	0.95				
	6476	1	0.0	0.0	0.0	0.0	59	0.948	11.1	991.0	1	1.9	0.4				
	6477	1	0.0	0.0	0.0	0.0	59	0.948	11.1	991.0	1	1.9	0.4				
	6478	1	0.0	0.0	0.0	0.0	59	0.947	11.2	991.0	1	1.9	0.4				
	6479	1	0.0	0.0	0.0	0.0	59	0.947	11.1	991.0	1	1.9	0.4				
	6481	1	0.0	0.0	0.0	165.0	59	0.984	3.42	230.0	1	1.05	0.95				
	6482	1	359.9	98.6	0.0	0.0	59	1.009	-0.99	69.0	1	1.05	0.95				
	6487	1	0.0	0.0	0.0	0.0	59	1.002	-5.5	230.0	1	1.05	0.95				
	6488	1	0.0	0.0	0.0	0.0	59	1.005	-0.69	13.8	1	1.05	0.95				
	6489	1	0.0	0.0	0.0	0.0	59	0.986	5.76	230.0	1	1.05	0.95				
	6490	1	0.0	0.0	0.0	0.0	59	1.005	-0.69	991.0	1	1.9	0.4				
	6491	1	0.0	0.0	0.0	55.00000000000001	59	0.977	3.8300000000000005	230.0	1	1.05	0.95				
	6492	1	124.6	17.1	0.0	0.0	59	0.984	2.07	138.0	1	1.05	0.95				
	6493	1	172.3	39.0	0.0	0.0	59	1.007	-0.23	69.0	1	1.05	0.95				
	6494	1	0.0	0.0	0.0	0.0	59	1.005	-0.67	991.0	1	1.9	0.4				
	6495	1	0.0	0.0	0.0	0.0	59	1.005	-0.67	13.8	1	1.05	0.95				
	6496	1	0.0	0.0	0.0	0.0	59	0.973	1.88	991.0	1	1.9	0.4				
	6497	1	0.0	0.0	0.0	0.0	59	0.973	1.95	991.0	1	1.9	0.4				
	6498	1	0.0	0.0	0.0	0.0	59	0.973	1.95	13.8	1	1.05	0.95				
	6499	1	0.0	0.0	0.0	0.0	59	0.973	1.88	13.8	1	1.05	0.95				
	6500	1	0.0	0.0	0.0	0.0	51	1.049	4.37	500.0	1	1.1	1.0				
	6501	1	0.0	0.0	0.0	0.0	53	0.99	3.34	230.0	1	1.05	0.95				
	6503	1	80.3	10.7	0.0	0.0	53	0.997	0.355	69.0	1	1.05	0.95				
	6506	1	0.0	0.0	0.0	0.0	59	1.02	20.1	13.8	1	1.05	0.95				
	6507	1	0.0	0.0	0.0	0.0	59	1.056	19.6	500.0	1	1.1	1.0				
	6508	1	0.0	0.0	0.0	0.0	59	0.971	20.1	991.0	1	1.9	0.4				
	6509	1	0.0	0.0	0.0	0.0	59	1.056	19.5	500.0	1	1.1	1.0				
	6510	1	0.0	0.0	0.0	0.0	59	1.05	19.0	500.0	1	1.1	1.0				
	6511	1	0.0	0.0	0.0	0.0	59	1.049	19.0	500.0	1	1.1	1.0				
	6512	1	0.0	0.0	0.0	0.0	58	1.037	4.27	500.0	1	1.1	1.0				
	6513	1	0.0	0.0	0.0	0.0	58	1.021	23.3	500.0	1	1.1	1.0				
	6514	1	0.0	0.0	0.0	0.0	58	1.035	4.18	500.0	1	1.1	1.0				
	6515	1	0.0	0.0	0.0	0.0	58	1.025	23.4	500.0	1	1.1	1.0				
	6517	1	0.0	0.0	0.0	0.0	58	1.045	5.01	500.0	1	1.1	1.0				
	6520	1	0.0	0.0	0.0	0.0	59	1.011	29.999999999999996	13.8	1	1.05	0.95				
	6521	1	0.0	0.0	0.0	0.0	59	1.01	33.0	230.0	1	1.05	0.95				
	6522	1	0.0	0.0	0.0	0.0	59	1.011	29.999999999999996	991.0	1	1.9	0.4				
	6523	1	0.0	0.0	0.0	4.0	59	0.991	30.2	69.0	1	1.05	0.95				
	6525	1	0.0	0.0	0.0	0.0	59	1.011	29.999999999999996	13.8	1	1.05	0.95				
	6526	1	0.0	0.0	0.0	-5.0	59	1.006	28.700000000000003	138.0	1	1.05	0.95				
	6528	1	0.0	0.0	0.0	0.0	59	1.0	28.8	138.0	1	1.05	0.95				
	6531	1	0.0	0.0	0.0	0.0	59	0.999	26.1	230.0	1	1.05	0.95				
	6534	1	9.8	0.0	0.0	0.6	59	1.022	25.0	34.0	1	1.05	0.95				
	6541	1	0.0	0.0	0.0	0.0	59	0.987	21.200000000000003	230.0	1	1.05	0.95				
	6542	1	0.0	0.0	0.0	0.0	59	1.029	19.7	138.0	1	1.05	0.95				
	6543	1	3.1	-0.6	0.0	3.6000000000000005	59	0.997	19.4	13.8	1	1.05	0.95				
	6544	1	0.0	0.0	0.0	0.0	59	1.029	19.7	138.0	1	1.05	0.95				
	6545	1	0.0	0.0	0.0	0.0	59	0.99	19.6	13.8	1	1.05	0.95				
	6546	1	0.0	0.0	0.0	0.0	59	0.99	19.6	13.8	1	1.05	0.95				
	6547	1	0.0	0.0	0.0	0.0	59	0.99	19.6	991.0	1	1.9	0.4				
	6548	1	0.0	0.0	0.0	0.0	59	0.991	19.6	991.0	1	1.9	0.4				
	6549	1	0.0	0.0	0.0	0.0	59	0.99	19.6	991.0	1	1.9	0.4				
	6554	1	0.0	0.0	0.0	0.0	59	1.01	38.3	230.0	1	1.05	0.95				
	6555	2	0.0	0.0	0.0	0.0	59	1.006	41.0	992.0	1	1.05	0.95				
	6556	2	0.0	0.0	0.0	0.0	59	1.006	41.0	992.0	1	1.05	0.95				
	6557	1	0.0	0.0	0.0	0.0	59	1.011	30.100000000000005	991.0	1	1.9	0.4				
	6558	1	0.0	0.0	0.0	0.0	59	1.011	30.100000000000005	13.8	1	1.05	0.95				
	6559	2	0.0	0.0	0.0	0.0	59	1.006	41.0	992.0	1	1.05	0.95				
	6561	1	0.0	0.0	0.0	0.0	59	0.989	5.78	230.0	1	1.05	0.95				
	6564	1	0.0	0.0	0.0	0.0	59	0.987	5.56	230.0	1	1.05	0.95				
	6565	1	0.0	0.0	0.0	0.0	59	0.957	-1.6	230.0	1	1.05	0.95				
	6566	1	100.0	29.2	0.0	0.0	59	0.974	4.04	230.0	1	1.05	0.95				
	6567	1	30.2	1.0	0.0	0.0	59	0.972	-2.8	138.0	1	1.05	0.95				
	6571	1	0.0	0.0	0.0	0.0	59	0.983	2.73	230.0	1	1.05	0.95				
	6572	1	75.8	-6.9	0.0	0.0	59	0.999	0.011	138.0	1	1.05	0.95				
	6576	1	0.0	0.0	0.0	0.0	56	0.982	-13.0	34.5	1	1.05	0.95				
	6578	1	0.0	0.0	0.0	0.0	59	1.011	29.999999999999996	991.0	1	1.9	0.4				
	6579	2	0.0	0.0	0.0	0.0	59	1.018	23.9	13.8	1	1.05	0.95				
	6580	1	14.400000000000002	7.3	0.0	0.0	6	1.018	-6.4	138.0	1	1.1	0.9				
	6581	1	6.0	2.7	0.0	0.0	7	0.992	-14.999999999999998	69.0	1	1.05	0.95				
	6582	1	6.6000000000000005	2.5	0.0	0.0	7	1.01	-3.4	138.0	1	1.05	0.95				
	6583	2	1.2	0.2	0.0	0.0	7	1.001	-18.0	138.0	1	1.05	0.95				
	6584	1	14.3	6.2	0.0	0.0	7	0.998	2.3000000000000003	138.0	1	1.05	0.95				
	6585	1	26.899999999999995	12.4	0.0	0.0	7	1.007	1.59	138.0	1	1.05	0.95				
	6587	1	0.0	0.0	0.0	0.0	7	1.007	-9.6	138.0	1	1.05	0.95				
	6588	1	15.7	6.5	0.0	0.0	7	1.015	-14.999999999999998	138.0	1	1.05	0.95				
	6589	2	0.5	0.2	0.0	0.0	7	1.009	-5.4	138.0	1	1.05	0.95				
	6590	1	0.0	0.0	0.0	0.0	7	1.009	-19.0	138.0	1	1.05	0.95				
	6591	2	0.0	0.0	0.0	0.0	7	0.989	13.700000000000001	138.0	1	1.05	0.95				
	6592	2	6.3	2.0	0.0	0.0	7	0.985	-1.3	138.0	1	1.05	0.95				
	6593	2	0.5	0.2	0.0	0.0	7	0.993	3.8499999999999996	138.0	1	1.05	0.95				
	6594	1	1.3	0.6	0.0	0.0	7	1.01	17.7	138.0	1	1.05	0.95				
	6595	2	0.5	0.2	0.0	0.0	7	1.01	-13.0	138.0	1	1.05	0.95				
	6596	1	0.0	0.0	0.0	0.0	7	1.0	-2.1	138.0	1	1.05	0.95				
	6597	2	0.0	0.0	0.0	0.0	7	0.998	4.91	138.0	1	1.05	0.95				
	6598	2	0.0	0.0	0.0	0.0	7	0.987	5.58	138.0	1	1.05	0.95				
	6599	2	0.0	0.0	0.0	0.0	7	1.001	4.64	138.0	1	1.05	0.95				
	6601	1	14.3	3.7000000000000006	0.0	0.0	36	0.998	-11.0	138.0	1	1.05	0.95				
	6603	1	7.000000000000001	1.3	0.0	0.0	36	1.001	-11.0	138.0	1	1.05	0.95				
	6604	1	28.800000000000004	11.5	0.0	0.0	7	0.991	-18.0	138.0	1	1.05	0.95				
	6605	1	0.0	0.0	0.0	0.0	58	0.991	4.28	13.8	1	1.05	0.95				
	6606	1	16.9	6.9	0.0	0.0	7	1.023	-12.000000000000002	138.0	1	1.05	0.95				
	6607	1	6.0	2.5	0.0	0.0	7	1.014	-14.999999999999998	138.0	1	1.05	0.95				
	6608	1	4.4	1.8000000000000003	0.0	0.0	7	1.038	-14.0	138.0	1	1.05	0.95				
	6609	1	0.0	0.0	0.0	-121.0	1	1.045	-9.3	500.0	1	1.1	1.0				
	6610	1	0.0	0.0	0.0	0.0	1	1.042	-14.0	138.0	1	1.05	0.95				
	6611	1	-16.8	0.0	0.0	0.0	54	0.998	-19.0	230.0	1	1.05	0.95				
	6613	2	0.0	0.0	0.0	0.0	53	0.996	3.7900000000000005	992.0	1	1.05	0.95				
	6614	2	0.0	0.0	0.0	0.0	53	0.989	7.430000000000001	992.0	1	1.05	0.95				
	6615	2	0.0	0.0	0.0	0.0	56	1.006	-2.8	992.0	1	1.05	0.95				
	6616	2	0.0	0.0	0.0	0.0	56	0.985	-4.6000000000000005	992.0	1	1.05	0.95				
	6618	2	0.0	0.0	0.0	0.0	56	0.984	-8.0	992.0	1	1.05	0.95				
	6619	2	0.0	0.0	0.0	0.0	55	0.998	-5.7	992.0	1	1.05	0.95				
	6620	1	0.0	0.0	0.0	0.0	53	0.979	-0.82	230.0	1	1.05	0.95				
	6621	1	0.0	0.0	0.0	0.0	53	0.995	2.17	230.0	1	1.05	0.95				
	6623	1	0.0	0.0	0.0	0.0	53	0.984	-1.7	230.0	1	1.05	0.95				
	6624	2	0.0	0.0	0.0	0.0	53	0.996	3.72	992.0	1	1.05	0.95				
	6625	2	0.0	0.0	0.0	0.0	53	0.993	3.8499999999999996	992.0	1	1.05	0.95				
	6626	2	0.0	0.0	0.0	0.0	53	0.995	4.46	992.0	1	1.05	0.95				
	6627	2	0.0	0.0	0.0	0.0	56	0.995	-9.9	992.0	1	1.05	0.95				
	6628	2	0.0	0.0	0.0	0.0	55	0.98	-11.0	992.0	1	1.05	0.95				
	6629	2	0.0	0.0	0.0	0.0	1	1.015	-6.2	992.0	1	1.05	0.95				
	6630	2	0.0	0.0	0.0	0.0	57	1.004	10.1	992.0	1	1.05	0.95				
	6631	1	0.0	0.0	0.0	0.0	57	0.993	-2.0	230.0	1	1.05	0.95				
	6632	1	0.0	0.0	0.0	0.0	57	0.989	0.043	34.5	1	1.05	0.95				
	6633	2	0.0	0.0	0.0	0.0	56	0.995	-9.9	992.0	1	1.05	0.95				
	6634	2	0.0	0.0	0.0	0.0	55	1.019	-6.8	992.0	1	1.05	0.95				
	6635	2	0.0	0.0	0.0	0.0	53	0.996	3.8300000000000005	992.0	1	1.05	0.95				
	6636	2	0.0	0.0	0.0	0.0	56	1.043	-2.1	34.5	1	1.05	0.95				
	6637	2	0.0	0.0	0.0	0.0	53	1.03	1.84	34.5	1	1.05	0.95				
	6638	2	0.0	0.0	0.0	0.0	57	1.01	10.7	992.0	1	1.05	0.95				
	6639	1	0.0	0.0	0.0	0.0	57	0.989	-0.49000000000000005	34.5	1	1.05	0.95				
	6640	1	0.0	0.0	0.0	-180.0	56	1.075	3.81	500.0	1	1.1	1.0				
	6641	1	0.0	0.0	0.0	0.0	57	0.997	5.13	230.0	1	1.05	0.95				
	6642	2	0.0	0.0	0.0	0.0	56	0.984	-12.000000000000002	34.5	1	1.05	0.95				
	6643	2	0.0	0.0	0.0	0.0	55	1.002	-6.000000000000001	992.0	1	1.05	0.95				
	6644	2	0.0	0.0	0.0	0.0	55	1.015	-4.8	992.0	1	1.05	0.95				
	6645	2	0.0	0.0	0.0	0.0	53	1.018	-1.4	992.0	1	1.05	0.95				
	6646	2	0.0	0.0	0.0	0.0	57	1.015	-7.2	992.0	1	1.05	0.95				
	6647	2	0.0	0.0	0.0	0.0	57	0.993	1.39	34.5	1	1.05	0.95				
	6648	2	0.0	0.0	0.0	0.0	57	0.991	0.576	34.5	1	1.05	0.95				
	6649	1	0.0	0.0	0.0	0.0	56	1.014	-4.2	230.0	1	1.05	0.95				
	6650	1	0.0	0.0	0.0	0.0	56	1.036	-2.8	34.5	1	1.05	0.95				
	6651	1	0.0	0.0	0.0	0.0	57	1.046	-2.8	991.0	1	1.9	0.4				
	6652	1	0.0	0.0	0.0	0.0	57	1.046	-2.8	13.8	1	1.05	0.95				
	6653	2	0.0	0.0	0.0	0.0	56	0.988	-13.0	992.0	1	1.05	0.95				
	6654	2	0.0	0.0	0.0	0.0	55	1.0	-7.1	1.0	1	1.05	0.95				
	6655	1	0.0	0.0	0.0	0.0	56	1.028	-2.3000000000000003	34.5	1	1.05	0.95				
	6658	2	0.0	0.0	0.0	0.0	55	0.98	-8.9	992.0	1	1.05	0.95				
	6659	2	0.0	0.0	0.0	0.0	55	0.969	-14.0	992.0	1	1.05	0.95				
	6665	1	0.0	0.0	0.0	0.0	57	1.0	6.3	230.0	1	1.05	0.95				
	6666	1	0.0	0.0	0.0	0.0	57	0.999	8.01	34.5	1	1.05	0.95				
	6667	1	0.0	0.0	0.0	0.0	57	0.999	8.05	34.5	1	1.05	0.95				
	6668	1	0.0	0.0	0.0	0.0	57	0.999	7.959999999999999	34.5	1	1.05	0.95				
	6669	1	0.0	0.0	0.0	0.0	57	0.999	8.13	34.5	1	1.05	0.95				
	6670	1	0.0	0.0	0.0	0.0	57	1.0	6.65	34.5	1	1.05	0.95				
	6671	1	0.0	0.0	0.0	0.0	57	1.0	6.65	34.5	1	1.05	0.95				
	6672	2	0.0	0.0	0.0	0.0	57	1.001	9.26	34.5	1	1.05	0.95				
	6673	2	0.0	0.0	0.0	0.0	57	1.004	9.51	34.5	1	1.05	0.95				
	6674	2	0.0	0.0	0.0	0.0	57	1.002	9.25	34.5	1	1.05	0.95				
	6675	2	0.0	0.0	0.0	0.0	57	1.001	9.32	34.5	1	1.05	0.95				
	6678	2	0.0	0.0	0.0	0.0	51	1.006	-1.9	992.0	1	1.05	0.95				
	6696	1	0.0	0.0	0.0	0.0	59	0.973	1.92	991.0	1	1.9	0.4				
	6699	1	0.0	0.0	0.0	0.0	59	0.973	1.92	13.8	1	1.05	0.95				
	6700	1	0.0	0.0	0.0	-540.0	58	1.044	17.1	500.0	1	1.1	1.0				
	6701	1	0.0	0.0	0.0	0.0	58	1.035	14.7	500.0	1	1.1	1.0				
	6702	1	0.0	0.0	0.0	-180.0	58	1.056	21.5	500.0	1	1.1	1.0				
	6703	1	0.0	0.0	0.0	0.0	58	1.037	14.600000000000001	500.0	1	1.1	1.0				
	6710	1	0.0	0.0	0.0	0.0	59	0.979	2.83	230.0	1	1.05	0.95				
	6713	1	192.9	49.7	0.0	0.0	59	1.01	-0.24	69.0	1	1.05	0.95				
	6728	2	0.0	0.0	0.0	0.0	43	1.041	33.9	990.0	1	1.05	0.95				
	6729	2	0.0	0.0	0.0	0.0	43	1.045	42.6	992.0	1	1.05	0.95				
	6730	1	0.0	0.0	0.0	0.0	43	1.067	33.9	500.0	1	1.1	1.0				
	6736	1	0.0	0.0	0.0	0.0	43	1.074	16.9	500.0	1	1.1	1.0				
	6759	1	0.0	0.0	0.0	0.0	56	1.008	-8.1	230.0	1	1.05	0.95				
	6760	1	0.0	0.0	0.0	0.0	56	1.007	-8.4	991.0	1	1.9	0.4				
	6761	1	0.0	0.0	0.0	0.0	56	1.01	-6.7	34.5	1	1.05	0.95				
	6762	1	0.0	0.0	0.0	0.0	56	1.01	-6.7	34.5	1	1.05	0.95				
	6763	2	0.0	0.0	0.0	0.0	55	1.006	-4.5	992.0	1	1.05	0.95				
	6764	1	0.0	0.0	0.0	0.0	56	0.996	-9.8	230.0	1	1.05	0.95				
	6765	1	0.0	0.0	0.0	0.0	56	1.0	-8.1	34.5	1	1.05	0.95				
	6766	1	0.0	0.0	0.0	0.0	56	1.006	-4.7	230.0	1	1.05	0.95				
	6767	1	0.0	0.0	0.0	0.0	56	1.008	-3.0000000000000004	34.5	1	1.05	0.95				
	6768	2	0.0	0.0	0.0	0.0	56	1.009	-2.3000000000000003	992.0	1	1.05	0.95				
	6769	1	0.0	0.0	0.0	0.0	55	1.001	-6.000000000000001	34.5	1	1.05	0.95				
	6770	1	0.0	0.0	0.0	0.0	56	1.01	-7.9	230.0	1	1.05	0.95				
	6775	2	0.0	0.0	0.0	0.0	55	1.02	-2.4	992.0	1	1.05	0.95				
	6776	2	0.0	0.0	0.0	2.3	55	1.011	-4.6000000000000005	992.0	1	1.05	0.95				
	6777	2	0.0	0.0	0.0	0.0	56	1.0	-7.300000000000001	992.0	1	1.05	0.95				
	6779	1	0.0	0.0	0.0	0.0	56	1.065	-6.4	34.5	1	1.05	0.95				
	6780	1	0.0	0.0	0.0	0.0	56	1.02	-6.5	34.5	1	1.05	0.95				
	6781	2	0.0	0.0	0.0	0.0	56	1.011	-5.9	992.0	1	1.05	0.95				
	6782	2	0.0	0.0	0.0	0.0	56	1.016	-5.6	992.0	1	1.05	0.95				
	6792	1	0.0	0.0	0.0	0.0	55	1.008	-3.0000000000000004	34.5	1	1.05	0.95				
	6793	2	0.0	0.0	0.0	0.0	55	1.013	-1.7	992.0	1	1.05	0.95				
	6800	1	0.0	0.0	0.0	-73.6	45	1.018	38.2	230.0	1	1.05	0.95				
	6801	1	0.0	0.0	0.0	0.0	47	1.009	36.800000000000004	69.0	1	1.05	0.95				
	6802	2	31.4	2.3	0.0	4.8	47	0.984	34.6	69.0	1	1.05	0.95				
	6803	1	0.0	0.0	0.0	0.0	47	1.036	36.7	991.0	1	1.9	0.4				
	6804	1	0.0	0.0	0.0	0.0	47	1.036	36.7	991.0	1	1.9	0.4				
	6805	1	0.0	0.0	0.0	0.0	47	1.036	62.8	13.2	1	1.05	0.95				
	6806	1	0.0	0.0	0.0	0.0	47	1.036	36.7	13.8	1	1.05	0.95				
	6807	1	0.0	0.0	0.0	0.0	47	1.036	36.7	13.8	1	1.05	0.95				
	6811	2	16.3	3.4000000000000004	0.0	1.8000000000000003	47	0.964	32.6	69.0	1	1.05	0.95				
	6812	2	0.0	0.0	0.0	0.0	47	1.039	38.7	69.0	1	1.05	0.95				
	6813	1	0.0	0.0	0.0	0.0	47	0.999	60.4	69.0	1	1.05	0.95				
	6814	1	3.7000000000000006	1.6	0.0	0.0	47	1.017	59.300000000000004	69.0	1	1.05	0.95				
	6815	1	0.0	0.0	0.0	0.0	47	1.011	59.7	69.0	1	1.05	0.95				
	6816	1	0.0	0.0	0.0	0.0	47	1.036	62.8	13.2	1	1.05	0.95				
	6817	1	25.5	11.0	0.0	0.0	47	0.984	57.2	13.8	1	1.05	0.95				
	6818	1	13.900000000000002	5.6	0.0	28.800000000000004	47	1.075	58.1	13.8	1	1.05	0.95				
	6820	1	0.0	0.0	0.0	-20.0	45	1.025	41.7	230.0	1	1.05	0.95				
	6821	1	0.0	0.0	0.0	0.0	47	1.003	42.0	138.0	1	1.05	0.95				
	6822	2	21.6	11.5	0.0	3.6000000000000005	47	0.997	42.3	138.0	1	1.05	0.95				
	6823	1	0.0	0.0	0.0	0.0	47	1.014	42.0	991.0	1	1.9	0.4				
	6824	1	0.0	0.0	0.0	0.0	47	1.014	42.0	991.0	1	1.9	0.4				
	6826	1	0.0	0.0	0.0	0.0	47	1.014	42.0	13.8	1	1.05	0.95				
	6827	1	0.0	0.0	0.0	0.0	47	1.014	42.0	13.8	1	1.05	0.95				
	6829	1	0.0	0.0	0.0	0.0	47	1.016	47.9	138.0	1	1.05	0.95				
	6831	2	0.0	0.0	0.0	0.0	47	1.0	53.0	992.0	1	1.05	0.95				
	6832	2	0.0	0.0	0.0	0.0	47	1.016	47.9	992.0	1	1.05	0.95				
	6833	1	0.0	0.0	0.0	0.0	47	1.016	47.9	991.0	1	1.9	0.4				
	6839	1	22.9	11.3	0.0	0.0	47	0.988	40.4	138.0	1	1.05	0.95				
	6840	1	0.0	0.0	0.0	-40.0	45	1.015	44.2	230.0	1	1.05	0.95				
	6841	1	0.0	0.0	0.0	0.0	47	1.03	43.0	138.0	1	1.05	0.95				
	6842	1	32.5	4.0	0.0	0.0	47	1.005	41.2	69.0	1	1.05	0.95				
	6843	1	48.4	6.9	0.0	7.200000000000001	47	0.996	40.1	69.0	1	1.05	0.95				
	6844	1	0.0	0.0	0.0	0.0	47	1.005	41.8	991.0	1	1.9	0.4				
	6845	1	0.0	0.0	0.0	0.0	47	1.005	41.8	991.0	1	1.9	0.4				
	6846	1	0.0	0.0	0.0	0.0	47	1.008	42.9	991.0	1	1.9	0.4				
	6847	1	0.0	0.0	0.0	0.0	47	1.008	42.9	991.0	1	1.9	0.4				
	6848	1	0.0	0.0	0.0	0.0	47	1.005	41.8	991.0	1	1.9	0.4				
	6849	1	0.0	0.0	0.0	0.0	47	1.005	41.8	13.8	1	1.05	0.95				
	6851	1	0.0	0.0	0.0	0.0	47	1.005	41.8	13.8	1	1.05	0.95				
	6852	1	0.0	0.0	0.0	0.0	47	1.008	42.9	13.8	1	1.05	0.95				
	6853	1	0.0	0.0	0.0	0.0	47	1.008	42.9	13.8	1	1.05	0.95				
	6854	1	0.0	0.0	0.0	0.0	47	1.005	41.8	13.8	1	1.05	0.95				
	6856	1	41.8	4.2	0.0	3.6000000000000005	47	0.985	40.1	138.0	1	1.05	0.95				
	6857	1	0.0	0.0	0.0	0.0	47	0.979	39.2	138.0	1	1.05	0.95				
	6858	2	10.8	2.2	0.0	0.0	47	0.977	35.1	69.0	1	1.05	0.95				
	6859	1	20.1	3.9	0.0	3.6000000000000005	47	0.998	36.1	13.8	1	1.05	0.95				
	6860	1	3.7000000000000006	1.6	0.0	3.5999999999999996	47	1.031	58.7	13.8	1	1.05	0.95				
	6861	2	14.400000000000002	8.1	0.0	0.0	47	0.957	34.5	34.5	1	1.05	0.95				
	6862	1	0.0	0.0	0.0	0.0	47	1.021	60.4	230.0	1	1.05	0.95				
	6863	1	0.0	0.0	0.0	0.0	47	1.022	59.5	69.0	1	1.05	0.95				
	6865	1	0.0	0.0	0.0	0.0	47	0.996	45.6	991.0	1	1.9	0.4				
	6866	1	0.0	0.0	0.0	0.0	47	0.996	45.6	13.8	1	1.05	0.95				
	6867	1	0.0	0.0	0.0	0.0	47	1.0	45.5	991.0	1	1.9	0.4				
	6868	1	0.0	0.0	0.0	0.0	47	1.0	45.5	13.8	1	1.05	0.95				
	6869	1	23.9	4.1	0.0	0.0	47	1.0	45.6	138.0	1	1.05	0.95				
	6870	1	0.0	0.0	0.0	0.0	45	1.007	47.5	230.0	1	1.05	0.95				
	6871	1	0.0	0.0	0.0	0.0	47	0.996	45.7	69.0	1	1.05	0.95				
	6872	1	24.5	3.4000000000000004	0.0	0.0	47	0.992	45.3	13.2	1	1.05	0.95				
	6873	1	0.0	0.0	0.0	0.0	47	0.996	45.6	991.0	1	1.9	0.4				
	6874	1	0.0	0.0	0.0	0.0	47	0.997	46.1	991.0	1	1.9	0.4				
	6875	1	0.0	0.0	0.0	0.0	47	0.995	36.1	13.8	1	1.05	0.95				
	6876	1	0.0	0.0	0.0	0.0	47	0.996	45.6	13.8	1	1.05	0.95				
	6877	1	0.0	0.0	0.0	0.0	47	0.997	46.1	13.8	1	1.05	0.95				
	6878	1	0.0	0.0	0.0	0.0	47	1.001	51.2	991.0	1	1.9	0.4				
	6879	1	0.0	0.0	0.0	0.0	47	1.001	51.2	13.8	1	1.05	0.95				
	6880	1	0.0	0.0	0.0	-40.0	45	1.007	53.1	230.0	1	1.05	0.95				
	6881	1	25.900000000000002	14.3	0.0	0.0	47	0.998	50.7	69.0	1	1.05	0.95				
	6882	1	38.2	20.6	0.0	7.200000000000001	47	0.992	50.4	69.0	1	1.05	0.95				
	6883	1	0.0	0.0	0.0	0.0	47	1.001	51.2	991.0	1	1.9	0.4				
	6884	1	0.0	0.0	0.0	0.0	47	1.001	51.2	991.0	1	1.9	0.4				
	6886	1	0.0	0.0	0.0	0.0	47	1.001	51.2	13.8	1	1.05	0.95				
	6887	1	0.0	0.0	0.0	0.0	47	1.001	51.2	13.8	1	1.05	0.95				
	6888	2	0.0	0.0	0.0	0.0	81	1.0	73.5	992.0	1	1.05	0.95				
	6889	1	0.0	0.0	0.0	0.0	81	1.019	67.2	230.0	1	1.05	0.95				
	6890	1	0.0	0.0	0.0	0.0	45	1.022	63.4	230.0	1	1.05	0.95				
	6891	2	0.0	0.0	0.0	0.0	47	0.995	70.7	992.0	1	1.05	0.95				
	6892	2	0.0	0.0	0.0	0.0	81	1.0	73.5	992.0	1	1.05	0.95				
	6898	1	0.0	0.0	0.0	0.0	45	0.997	41.300000000000004	230.0	1	1.05	0.95				
	6899	1	0.0	0.0	0.0	0.0	45	0.997	41.300000000000004	230.0	1	1.05	0.95				
	6900	1	0.0	0.0	0.0	0.0	45	1.022	65.1	230.0	1	1.05	0.95				
	6901	1	10.5	5.5	0.0	0.0	47	1.007	61.50000000000001	69.0	1	1.05	0.95				
	6902	1	0.0	0.0	0.0	0.0	47	1.002	61.50000000000001	991.0	1	1.9	0.4				
	6903	1	0.0	0.0	0.0	0.0	47	1.002	61.4	991.0	1	1.9	0.4				
	6904	1	0.0	0.0	0.0	0.0	47	1.002	61.50000000000001	991.0	1	1.9	0.4				
	6905	1	0.0	0.0	0.0	0.0	47	1.002	61.50000000000001	991.0	1	1.9	0.4				
	6906	1	0.0	0.0	0.0	0.0	47	1.002	61.50000000000001	13.8	1	1.05	0.95				
	6907	1	0.0	0.0	0.0	0.0	47	1.002	61.4	13.8	1	1.05	0.95				
	6908	1	0.0	0.0	0.0	0.0	47	1.002	61.50000000000001	13.8	1	1.05	0.95				
	6909	1	44.2	22.1	0.0	0.0	47	0.943	55.900000000000006	13.8	1	1.05	0.95				
	6910	1	0.0	0.0	0.0	0.0	47	1.002	61.50000000000001	13.8	1	1.05	0.95				
	6911	2	0.0	0.0	0.0	0.0	47	0.983	65.1	992.0	1	1.05	0.95				
	6912	2	0.0	0.0	0.0	0.0	47	0.966	65.1	992.0	1	1.05	0.95				
	6913	2	0.0	0.0	0.0	0.0	47	0.966	65.1	992.0	1	1.05	0.95				
	6914	1	0.0	0.0	0.0	0.0	47	0.998	60.300000000000004	69.0	1	1.05	0.95				
	6915	1	44.1	19.4	0.0	18.0	47	0.979	54.7	13.8	1	1.05	0.95				
	6916	1	4.6	1.4	0.0	0.0	47	0.999	58.60000000000001	34.0	1	1.05	0.95				
	6917	1	0.0	0.0	0.0	0.0	47	0.999	60.599999999999994	69.0	1	1.05	0.95				
	6918	1	42.0	16.6	0.0	10.8	47	0.971	55.2	13.8	1	1.05	0.95				
	6919	1	0.0	0.0	0.0	0.0	47	0.991	59.39999999999999	69.0	1	1.05	0.95				
	6921	1	0.0	0.0	0.0	0.0	47	0.991	59.39999999999999	69.0	1	1.05	0.95				
	6922	1	0.0	0.0	0.0	0.0	47	0.991	59.39999999999999	69.0	1	1.05	0.95				
	6923	1	41.2	15.6	0.0	21.6	47	0.992	54.20000000000001	13.8	1	1.05	0.95				
	6924	1	12.1	5.4	0.0	0.0	47	0.985	59.00000000000001	69.0	1	1.05	0.95				
	6925	2	0.0	0.0	0.0	0.0	47	0.985	59.00000000000001	992.0	1	1.05	0.95				
	6926	2	0.0	0.0	0.0	0.0	47	0.985	59.00000000000001	992.0	1	1.05	0.95				
	6930	1	0.0	0.0	0.0	0.0	45	1.011	56.5	230.0	1	1.05	0.95				
	6931	1	10.1	4.8	0.0	15.0	47	1.025	55.3	138.0	1	1.05	0.95				
	6932	1	0.0	0.0	0.0	0.0	47	1.016	55.2	991.0	1	1.9	0.4				
	6933	1	0.0	0.0	0.0	0.0	47	1.016	55.2	991.0	1	1.9	0.4				
	6934	1	0.0	0.0	0.0	0.0	45	0.995	41.300000000000004	230.0	1	1.05	0.95				
	6935	1	0.0	0.0	0.0	0.0	47	1.016	55.2	13.8	1	1.05	0.95				
	6936	1	0.0	0.0	0.0	0.0	47	1.016	55.2	13.8	1	1.05	0.95				
	6937	1	0.0	0.0	0.0	0.0	47	0.996	55.2	34.0	1	1.05	0.95				
	6939	1	0.0	0.0	0.0	0.0	47	0.973	52.4	138.0	1	1.05	0.95				
	6941	1	12.0	6.800000000000001	0.0	4.8	47	0.926	46.1	13.8	1	1.05	0.95				
	6942	1	6.7	4.7	0.0	0.0	47	0.856	39.1	34.0	1	1.05	0.95				
	6943	1	0.0	0.0	0.0	0.0	48	1.019	43.9	13.8	1	1.05	0.95				
	6944	1	0.0	0.0	0.0	0.0	48	1.019	43.9	991.0	1	1.9	0.4				
	6945	1	0.0	0.0	0.0	0.0	48	0.995	40.6	991.0	1	1.9	0.4				
	6946	1	0.0	0.0	0.0	0.0	48	0.995	40.6	13.8	1	1.05	0.95				
	6950	1	0.0	0.0	0.0	45.61	45	1.014	44.3	230.0	1	1.05	0.95				
	6951	1	0.0	0.0	0.0	0.0	48	1.008	43.9	138.0	1	1.05	0.95				
	6952	1	0.0	0.0	0.0	0.0	48	1.03	40.70000000000001	69.0	1	1.05	0.95				
	6953	1	0.0	0.0	0.0	0.0	48	0.995	40.6	991.0	1	1.9	0.4				
	6954	1	0.0	0.0	0.0	0.0	48	0.994	40.6	991.0	1	1.9	0.4				
	6956	1	0.0	0.0	0.0	0.0	48	1.019	43.9	991.0	1	1.9	0.4				
	6957	1	0.0	0.0	0.0	0.0	48	0.995	40.6	13.8	1	1.05	0.95				
	6958	1	0.0	0.0	0.0	0.0	48	0.994	40.6	13.8	1	1.05	0.95				
	6959	1	0.0	0.0	0.0	0.0	48	1.019	43.9	13.8	1	1.05	0.95				
	6963	1	0.0	0.0	0.0	0.0	48	0.995	40.6	991.0	1	1.9	0.4				
	6964	1	0.0	0.0	0.0	0.0	48	0.995	40.6	13.8	1	1.05	0.95				
	6965	1	43.1	9.5	0.0	0.0	48	1.008	37.9	69.0	1	1.05	0.95				
	6967	1	50.4	17.4	0.0	0.0	48	1.02	39.7	69.0	1	1.05	0.95				
	6969	1	5.8	2.1	0.0	0.0	48	0.968	32.1	69.0	1	1.05	0.95				
	6975	1	48.0	8.3	0.0	0.0	48	1.018	39.0	69.0	1	1.05	0.95				
	6980	1	0.0	0.0	0.0	0.0	45	1.025	35.4	230.0	1	1.05	0.95				
	6982	1	8.3	3.3000000000000003	0.0	0.0	48	0.994	40.1	138.0	1	1.05	0.95				
	6990	1	0.0	0.0	0.0	0.0	45	1.023	31.8	230.0	1	1.05	0.95				
	6991	1	0.0	0.0	0.0	3.6000000000000005	45	0.997	32.4	69.0	1	1.05	0.95				
	6992	1	0.0	0.0	0.0	10.8	47	1.014	28.2	69.0	1	1.05	0.95				
	6993	1	0.0	0.0	0.0	0.0	45	1.031	32.4	991.0	1	1.9	0.4				
	6994	1	0.0	0.0	0.0	0.0	45	1.028	28.2	991.0	1	1.9	0.4				
	6995	1	0.0	0.0	0.0	0.0	45	1.028	28.2	991.0	1	1.9	0.4				
	6996	1	0.0	0.0	0.0	0.0	45	1.028	28.2	13.8	1	1.05	0.95				
	6997	1	0.0	0.0	0.0	0.0	45	1.028	28.2	13.8	1	1.05	0.95				
	6998	1	0.0	0.0	0.0	0.0	45	1.031	32.4	13.8	1	1.05	0.95				
	7001	2	0.0	0.0	0.0	0.0	48	1.008	37.9	992.0	1	1.05	0.95				
	7003	2	0.0	0.0	0.0	0.0	48	1.02	39.7	992.0	1	1.05	0.95				
	7004	1	36.6	9.1	0.0	0.0	48	1.001	37.4	69.0	1	1.05	0.95				
	7008	1	3.5000000000000004	1.4	0.0	0.0	48	1.0	40.70000000000001	138.0	1	1.05	0.95				
	7009	1	1.3	0.4	0.0	0.0	48	0.982	39.4	69.0	1	1.05	0.95				
	7014	1	1.2	0.4	0.0	0.0	48	0.964	31.3	69.0	1	1.05	0.95				
	7015	1	5.3	1.2	0.0	0.0	48	0.991	31.7	69.0	1	1.05	0.95				
	7016	1	6.5	1.5	0.0	0.0	48	0.988	31.4	69.0	1	1.05	0.95				
	7017	1	27.800000000000004	6.7	0.0	0.0	48	0.983	25.3	69.0	1	1.05	0.95				
	7018	1	4.8	1.1	0.0	0.0	48	0.99	36.7	69.0	1	1.05	0.95				
	7049	1	0.0	0.0	0.0	0.0	81	1.006	62.8	69.0	1	1.05	0.95				
	7050	2	0.0	0.0	0.0	0.0	81	1.005	-7.1	992.0	1	1.05	0.95				
	7051	3	0.0	0.0	0.0	0.0	81	1.022	0.0	992.0	1	1.05	0.95				
	7053	1	0.0	0.0	0.0	0.0	81	1.038	-14.0	500.0	1	1.1	1.0				
	7054	1	0.0	0.0	0.0	113.99999999999999	81	1.029	66.6	230.0	1	1.05	0.95				
	7055	1	0.0	0.0	0.0	2223.0	81	1.037	-14.999999999999998	500.0	1	1.1	1.0				
	7056	1	0.0	0.0	0.0	0.0	81	1.052	-7.9	500.0	1	1.1	1.0				
	7057	1	0.0	0.0	0.0	2631.0	81	1.073	4.7	500.0	1	1.1	1.0				
	7058	1	0.0	0.0	0.0	0.0	81	1.035	1.3	440.0	1	1.046	0.95				
	7059	1	0.0	0.0	0.0	284.0	81	1.037	-14.999999999999998	500.0	1	1.1	1.0				
	7060	1	0.0	0.0	0.0	0.0	81	1.052	-7.8	500.0	1	1.1	1.0				
	7061	2	0.0	0.0	0.0	0.0	81	1.018	0.168	992.0	1	1.05	0.95				
	7062	2	0.0	0.0	0.0	0.0	81	1.02	-7.1	992.0	1	1.05	0.95				
	7063	1	0.0	0.0	0.0	0.0	81	1.038	-14.0	500.0	1	1.1	1.0				
	7064	2	0.0	0.0	0.0	0.0	81	1.021	-6.8	992.0	1	1.05	0.95				
	7065	1	0.0	0.0	0.0	0.0	81	1.041	-14.0	500.0	1	1.1	1.0				
	7072	1	-30.0	0.0	0.0	0.0	12	0.975	26.2	3.0	1	1.05	0.95				
	7073	1	-30.0	0.0	0.0	0.0	12	0.972	25.700000000000003	3.0	1	1.05	0.95				
	7100	1	0.0	0.0	0.0	-136.0	63	1.059	17.6	500.0	1	1.1	1.0				
	7101	1	0.0	0.0	0.0	0.0	63	1.053	18.8	500.0	1	1.1	1.0				
	7102	1	0.0	0.0	0.0	0.0	63	1.069	16.6	500.0	1	1.1	1.0				
	7103	1	0.0	0.0	0.0	0.0	63	1.052	18.8	500.0	1	1.1	1.0				
	7104	1	0.0	0.0	0.0	0.0	63	1.069	16.7	500.0	1	1.1	1.0				
	7105	1	0.0	0.0	0.0	0.0	63	1.069	16.6	500.0	1	1.1	1.0				
	7110	2	0.0	0.0	0.0	0.0	63	0.987	29.1	992.0	1	1.05	0.95				
	7111	1	77.1	-14.3	0.0	0.0	63	1.006	22.8	138.0	1	1.05	0.95				
	7112	1	0.0	0.0	0.0	-60.0	63	1.057	17.8	500.0	1	1.1	1.0				
	7113	1	0.0	0.0	0.0	-136.0	63	1.061	17.4	500.0	1	1.1	1.0				
	7181	1	0.0	0.0	0.0	-50.0	57	1.003	2.05	230.0	1	1.05	0.95				
	7183	1	20.4	5.4	0.0	0.0	57	1.002	0.552	69.0	1	1.05	0.95				
	7190	1	0.0	0.0	0.0	-200.0	57	1.102	3.95	500.0	1	1.1	1.0				
	7191	1	0.0	0.0	0.0	0.0	57	1.035	2.28	230.0	1	1.05	0.95				
	7193	1	17.7	4.7	0.0	0.0	57	1.013	1.0	69.0	1	1.05	0.95				
	7196	1	0.0	0.0	0.0	0.0	57	1.06	6.8500000000000005	500.0	1	1.1	1.0				
	7200	1	0.0	0.0	0.0	-272.0	63	1.049	18.6	500.0	1	1.1	1.0				
	7201	1	0.0	0.0	0.0	0.0	63	1.028	19.7	500.0	1	1.1	1.0				
	7202	1	171.29999999999998	-11.5	0.0	0.0	58	0.999	14.3	138.0	1	1.05	0.95				
	7203	1	0.0	0.0	0.0	0.0	63	1.027	19.7	500.0	1	1.1	1.0				
	7204	1	0.0	0.0	0.0	0.0	63	1.049	19.6	500.0	1	1.1	1.0				
	7205	1	0.0	0.0	0.0	0.0	58	1.011	14.0	13.8	1	1.05	0.95				
	7206	2	0.0	0.0	0.0	0.0	63	0.988	29.1	992.0	1	1.05	0.95				
	7207	1	0.0	0.0	0.0	0.0	63	0.993	22.8	230.0	1	1.05	0.95				
	7208	1	0.0	0.0	0.0	0.0	58	0.955	14.0	991.0	1	1.9	0.4				
	7209	1	0.0	0.0	0.0	0.0	63	1.027	19.7	500.0	1	1.1	1.0				
	7210	1	0.0	0.0	0.0	0.0	63	0.955	14.0	991.0	1	1.9	0.4				
	7211	1	0.0	0.0	0.0	0.0	63	1.011	14.0	13.8	1	1.05	0.95				
	7221	1	0.0	0.0	0.0	0.0	63	0.996	22.7	230.0	1	1.05	0.95				
	7222	1	0.0	0.0	0.0	0.0	63	1.005	22.7	138.0	1	1.05	0.95				
	7223	1	0.0	0.0	0.0	0.0	63	1.002	22.7	991.0	1	1.9	0.4				
	7224	1	0.0	0.0	0.0	0.0	63	1.002	22.7	13.8	1	1.05	0.95				
	7225	1	0.0	0.0	0.0	0.0	63	1.002	22.7	991.0	1	1.9	0.4				
	7226	1	0.0	0.0	0.0	0.0	63	1.002	22.7	13.8	1	1.05	0.95				
	7235	1	0.0	0.0	0.0	0.0	63	1.043	18.100000000000005	500.0	1	1.1	1.0				
	7236	1	0.0	0.0	0.0	0.0	63	1.051	15.399999999999999	500.0	1	1.1	1.0				
	7237	1	0.0	0.0	0.0	0.0	63	1.051	15.5	500.0	1	1.1	1.0				
	7238	1	0.0	0.0	0.0	0.0	63	0.994	21.6	500.0	1	1.1	1.0				
	7300	1	0.0	0.0	0.0	-272.0	63	1.052	18.7	500.0	1	1.1	1.0				
	7301	1	0.0	0.0	0.0	0.0	63	1.027	18.7	500.0	1	1.1	1.0				
	7302	1	0.0	0.0	0.0	0.0	63	1.065	19.5	500.0	1	1.1	1.0				
	7303	1	0.0	0.0	0.0	0.0	63	1.027	18.7	500.0	1	1.1	1.0				
	7304	1	0.0	0.0	0.0	0.0	63	1.064	19.5	500.0	1	1.1	1.0				
	7305	1	0.0	0.0	0.0	0.0	63	1.026	18.7	500.0	1	1.1	1.0				
	7306	1	0.0	0.0	0.0	0.0	63	1.031	27.7	500.0	1	1.1	1.0				
	7307	1	0.0	0.0	0.0	0.0	43	1.031	27.7	500.0	1	1.1	1.0				
	7591	1	0.0	0.0	0.0	0.0	63	1.015	16.7	500.0	1	1.1	1.0				
	7592	1	0.0	0.0	0.0	0.0	63	1.04	17.5	500.0	1	1.1	1.0				
	7593	1	0.0	0.0	0.0	0.0	63	1.015	16.8	500.0	1	1.1	1.0				
	7594	1	0.0	0.0	0.0	0.0	63	1.04	17.5	500.0	1	1.1	1.0				
	7602	1	0.0	0.0	0.0	0.0	30	1.004	-31.0	138.0	1	1.05	0.95				
	7603	1	5.6	2.4	0.0	0.0	30	1.003	-21.0	138.0	1	1.05	0.95				
	7604	1	6.5	2.7	0.0	0.0	30	1.014	-18.0	138.0	1	1.05	0.95				
	7605	1	11.5	3.4000000000000004	0.0	0.0	30	1.013	-14.999999999999998	138.0	1	1.05	0.95				
	7606	1	7.5	3.2	0.0	0.0	30	1.001	-22.0	138.0	1	1.05	0.95				
	7607	1	13.5	5.7	0.0	0.0	30	0.987	-31.0	138.0	1	1.05	0.95				
	7608	1	7.8	3.3000000000000003	0.0	0.0	30	1.013	-16.0	138.0	1	1.05	0.95				
	7609	1	9.4	3.9	0.0	0.0	30	1.01	-13.0	138.0	1	1.05	0.95				
	7610	1	11.0	2.9	0.0	0.0	30	1.006	-21.0	138.0	1	1.05	0.95				
	7611	2	0.0	0.0	0.0	0.0	30	1.011	-1.3	138.0	1	1.05	0.95				
	7612	1	7.6	3.2	0.0	0.0	30	1.015	-19.0	138.0	1	1.05	0.95				
	7613	1	7.000000000000001	2.9	0.0	0.0	30	1.011	-14.0	138.0	1	1.05	0.95				
	7614	1	0.0	0.0	0.0	0.0	30	1.008	-1.5000000000000002	138.0	1	1.05	0.95				
	7621	1	0.0	0.0	0.0	0.0	6	1.008	8.96	138.0	1	1.05	0.95				
	7622	2	0.0	0.0	0.0	0.0	30	1.007	8.96	138.0	1	1.05	0.95				
	8001	1	0.0	0.0	0.0	19.2	61	0.772	-8.5	34.0	1	1.05	0.95				
	8002	1	0.0	0.0	0.0	19.2	61	0.764	-11.0	34.0	1	1.05	0.95				
	8003	1	0.0	0.0	0.0	19.2	61	0.767	-9.8	34.0	1	1.05	0.95				
	8004	3	0.0	0.0	0.0	0.0	61	1.011	0.0	992.0	1	1.05	0.95				
	8100	1	0.0	0.0	0.0	3200.0	80	1.067	31.900000000000002	500.0	1	1.1	1.0				
	8101	1	0.0	0.0	0.0	0.0	80	1.012	35.5	500.0	1	1.1	1.0				
	8102	1	0.0	0.0	0.0	0.0	80	1.012	35.5	500.0	1	1.1	1.0				
	8103	1	0.0	0.0	0.0	0.0	80	1.055	34.0	500.0	1	1.1	1.0				
	8104	1	0.0	0.0	0.0	0.0	80	1.055	34.0	500.0	1	1.1	1.0				
	8105	2	0.5	0.2	0.0	0.0	7	0.991	7.11	138.0	1	1.05	0.95				
	8106	1	0.0	0.0	0.0	0.0	59	1.017	32.2	230.0	1	1.05	0.95				
	8200	1	0.0	0.0	0.0	-136.0	80	1.056	29.999999999999996	500.0	1	1.1	1.0				
	8201	1	0.0	0.0	0.0	0.0	80	1.072	27.8	500.0	1	1.1	1.0				
	8202	1	0.0	0.0	0.0	0.0	80	1.072	27.8	500.0	1	1.1	1.0				
	8203	1	0.0	0.0	0.0	0.0	80	1.055	32.6	500.0	1	1.1	1.0				
	8204	1	0.0	0.0	0.0	0.0	80	1.055	32.6	500.0	1	1.1	1.0				
	8221	1	0.0	0.0	0.0	0.0	82	1.003	14.800000000000002	991.0	1	1.9	0.4				
	8222	1	0.0	0.0	0.0	0.0	82	1.04	14.500000000000002	991.0	1	1.9	0.4				
	8223	1	0.0	0.0	0.0	0.0	82	1.003	14.800000000000002	991.0	1	1.9	0.4				
	8224	2	0.0	0.0	0.0	0.0	82	0.992	20.4	13.2	1	1.05	0.95				
	8225	2	0.0	0.0	0.0	0.0	82	0.993	17.9	13.2	1	1.05	0.95				
	8230	1	0.0	0.0	0.0	7.200000000000001	82	1.052	14.500000000000002	13.8	1	1.05	0.95				
	8231	1	0.0	0.0	0.0	0.0	82	1.003	14.800000000000002	13.8	1	1.05	0.95				
	8233	1	0.0	0.0	0.0	0.0	82	1.003	14.800000000000002	13.8	1	1.05	0.95				
	8235	2	0.0	0.0	0.0	0.0	82	0.974	14.7	13.8	1	1.05	0.95				
	8236	2	0.0	0.0	0.0	0.0	82	0.974	14.7	13.8	1	1.05	0.95				
	8237	2	0.0	0.0	0.0	0.0	82	0.974	14.7	13.8	1	1.05	0.95				
	8238	2	0.0	0.0	0.0	0.0	82	0.974	14.7	13.8	1	1.05	0.95				
	8249	1	0.0	0.0	0.0	0.0	80	1.025	29.4	991.0	1	1.9	0.4				
	8250	1	0.0	0.0	0.0	0.0	80	1.001	29.500000000000004	230.0	1	1.05	0.95				
	8251	1	37.7	2.4	0.0	10.2	82	0.999	14.7	69.0	1	1.05	0.95				
	8252	1	0.0	0.0	0.0	0.0	80	1.024	29.4	991.0	1	1.9	0.4				
	8253	1	0.0	0.0	0.0	0.0	80	1.024	29.4	13.8	1	1.05	0.95				
	8254	1	0.0	0.0	0.0	0.0	80	1.024	29.4	991.0	1	1.9	0.4				
	8255	1	4.8	0.2	0.0	0.0	80	1.002	28.899999999999995	69.0	1	1.05	0.95				
	8256	1	0.0	0.0	0.0	0.0	80	1.024	29.4	13.8	1	1.05	0.95				
	8257	1	71.3	5.4	0.0	0.0	82	0.995	14.500000000000002	69.0	1	1.05	0.95				
	8258	1	67.5	10.0	0.0	0.0	82	1.001	15.6	69.0	1	1.05	0.95				
	8259	1	94.2	13.900000000000002	0.0	0.0	82	0.985	12.7	69.0	1	1.05	0.95				
	8260	1	0.0	0.0	0.0	0.0	82	0.998	14.999999999999998	69.0	1	1.05	0.95				
	8265	1	0.0	0.0	0.0	-54.2	80	1.054	29.999999999999996	990.0	1	1.05	0.95				
	8267	2	0.0	0.0	0.0	0.0	80	1.003	33.2	992.0	1	1.05	0.95				
	8268	1	0.0	0.0	0.0	0.0	80	1.007	28.8	230.0	1	1.05	0.95				
	8269	2	0.0	0.0	0.0	0.0	80	1.004	30.7	992.0	1	1.05	0.95				
	8270	1	0.0	0.0	0.0	0.0	80	1.007	28.2	230.0	1	1.05	0.95				
	8271	1	0.0	0.0	0.0	0.0	80	0.99	26.5	69.0	1	1.05	0.95				
	8272	1	27.399999999999995	5.9	0.0	0.0	82	1.016	16.3	138.0	1	1.05	0.95				
	8274	1	27.699999999999996	17.2	0.0	0.0	82	1.001	14.500000000000002	138.0	1	1.05	0.95				
	8276	2	0.0	0.0	0.0	0.0	80	1.002	27.6	13.8	1	1.05	0.95				
	8277	1	0.0	0.0	0.0	0.0	80	1.003	26.3	230.0	1	1.05	0.95				
	8278	1	0.0	0.0	0.0	0.0	80	1.003	26.1	230.0	1	1.05	0.95				
	8279	2	0.0	0.0	0.0	0.0	80	0.998	31.099999999999998	992.0	1	1.05	0.95				
	8280	1	0.0	0.0	0.0	0.0	80	1.004	21.8	230.0	1	1.05	0.95				
	8281	1	0.0	0.0	0.0	0.0	80	1.01	17.5	69.0	1	1.05	0.95				
	8282	1	0.0	0.0	0.0	0.0	80	0.984	17.0	991.0	1	1.9	0.4				
	8283	1	0.0	0.0	0.0	0.0	80	0.984	17.0	13.8	1	1.05	0.95				
	8284	1	0.0	0.0	0.0	0.0	80	0.984	17.0	991.0	1	1.9	0.4				
	8285	1	0.0	0.0	0.0	58.96	80	1.028	21.8	990.0	1	1.05	0.95				
	8286	1	0.0	0.0	0.0	0.0	80	0.984	17.0	13.8	1	1.05	0.95				
	8288	1	0.0	0.0	0.0	0.0	80	0.984	17.0	991.0	1	1.9	0.4				
	8289	1	0.0	0.0	0.0	0.0	80	0.984	17.0	13.8	1	1.05	0.95				
	8300	1	50.6	16.6	0.0	-200.0	80	1.054	27.7	500.0	1	1.1	1.0				
	8301	1	0.0	0.0	0.0	0.0	80	1.056	25.0	500.0	1	1.1	1.0				
	8302	1	0.0	0.0	0.0	0.0	80	1.056	25.0	500.0	1	1.1	1.0				
	8303	1	0.0	0.0	0.0	0.0	80	1.05	29.800000000000004	500.0	1	1.1	1.0				
	8304	1	0.0	0.0	0.0	0.0	80	1.05	29.800000000000004	500.0	1	1.1	1.0				
	8351	1	0.0	0.0	0.0	0.0	80	1.025	25.6	138.0	1	1.05	0.95				
	8352	1	0.0	0.0	0.0	0.0	80	1.037	22.900000000000002	991.0	1	1.9	0.4				
	8353	1	0.0	0.0	0.0	0.0	80	1.037	22.900000000000002	13.8	1	1.05	0.95				
	8365	1	0.0	0.0	0.0	-32.7	80	1.056	27.7	990.0	1	1.05	0.95				
	8400	1	0.0	0.0	0.0	-200.0	80	1.056	25.8	500.0	1	1.1	1.0				
	8401	1	0.0	0.0	0.0	0.0	80	1.053	23.8	500.0	1	1.1	1.0				
	8402	1	0.0	0.0	0.0	0.0	80	1.053	23.8	500.0	1	1.1	1.0				
	8403	1	0.0	0.0	0.0	0.0	80	1.05	27.2	500.0	1	1.1	1.0				
	8404	1	0.0	0.0	0.0	0.0	80	1.05	27.2	500.0	1	1.1	1.0				
	8405	1	0.0	0.0	0.0	0.0	80	1.048	23.3	500.0	1	1.1	1.0				
	8406	1	0.0	0.0	0.0	0.0	80	1.048	23.3	500.0	1	1.1	1.0				
	8451	1	43.9	11.0	0.0	0.0	80	1.026	24.8	138.0	1	1.05	0.95				
	8452	1	0.0	0.0	0.0	0.0	80	1.045	23.4	991.0	1	1.9	0.4				
	8453	1	0.0	0.0	0.0	0.0	80	1.045	23.4	13.8	1	1.05	0.95				
	8465	1	0.0	0.0	0.0	-7.739999999999999	80	1.055	25.8	990.0	1	1.05	0.95				
	8494	1	0.0	0.0	0.0	0.0	85	0.949	20.1	13.2	1	1.9	0.4				
	8495	1	0.0	0.0	0.0	0.0	85	0.949	20.1	13.8	1	1.05	0.95				
	8496	1	0.0	0.0	0.0	0.0	85	0.949	20.1	13.2	1	1.9	0.4				
	8497	1	0.0	0.0	0.0	0.0	85	0.949	20.1	13.8	1	1.05	0.95				
	8498	1	0.0	0.0	0.0	0.0	85	0.949	20.2	13.2	1	1.9	0.4				
	8499	1	0.0	0.0	0.0	0.0	85	0.949	20.2	13.8	1	1.05	0.95				
	8500	1	0.0	0.0	0.0	0.0	80	1.052	24.7	500.0	1	1.1	1.0				
	8501	1	0.0	0.0	0.0	0.0	85	1.023	29.999999999999996	230.0	1	1.05	0.95				
	8511	1	0.0	0.0	0.0	0.0	85	0.999	22.0	230.0	1	1.05	0.95				
	8512	1	0.0	0.0	0.0	0.0	85	1.004	17.2	138.0	1	1.05	0.95				
	8513	1	89.2	17.3	0.0	0.0	85	0.996	15.7	138.0	1	1.05	0.95				
	8514	1	80.8	16.4	0.0	0.0	85	0.989	14.4	138.0	1	1.05	0.95				
	8515	1	98.9	17.5	0.0	0.0	85	0.985	13.6	138.0	1	1.05	0.95				
	8516	1	77.1	12.5	0.0	0.0	85	0.986	13.8	138.0	1	1.05	0.95				
	8521	1	0.0	0.0	0.0	0.0	85	1.005	21.7	230.0	1	1.05	0.95				
	8522	1	0.0	0.0	0.0	0.0	85	1.004	16.7	69.0	1	1.05	0.95				
	8523	1	0.0	0.0	0.0	20.0	85	1.004	16.7	69.0	1	1.05	0.95				
	8524	1	65.9	9.7	0.0	0.0	85	0.996	15.300000000000002	69.0	1	1.05	0.95				
	8525	1	4.3	1.8000000000000003	0.0	0.0	85	0.996	15.5	69.0	1	1.05	0.95				
	8526	1	38.8	5.5	0.0	0.0	85	0.993	14.999999999999998	69.0	1	1.05	0.95				
	8527	1	33.6	6.800000000000001	0.0	0.0	85	1.005	18.5	69.0	1	1.05	0.95				
	8528	1	23.0	3.3000000000000003	0.0	0.0	85	0.992	14.900000000000002	69.0	1	1.05	0.95				
	8529	1	66.1	13.4	0.0	0.0	85	1.002	16.5	69.0	1	1.05	0.95				
	8531	1	0.0	0.0	0.0	0.0	85	0.998	22.5	230.0	1	1.05	0.95				
	8532	1	0.0	0.0	0.0	0.0	85	0.999	19.6	138.0	1	1.05	0.95				
	8533	1	47.8	7.5	0.0	0.0	85	0.998	19.4	138.0	1	1.05	0.95				
	8534	1	0.0	0.0	0.0	0.0	85	0.998	19.4	138.0	1	1.05	0.95				
	8535	2	0.0	0.0	0.0	0.0	85	1.021	33.3	13.2	1	1.05	0.95				
	8536	1	87.1	15.7	0.0	0.0	85	1.0	17.1	138.0	1	1.05	0.95				
	8537	1	0.0	0.0	0.0	0.0	85	1.0	16.4	69.0	1	1.05	0.95				
	8538	2	0.0	0.0	0.0	0.0	85	1.016	28.6	13.2	1	1.05	0.95				
	8539	1	30.9	4.4	0.0	0.0	85	0.992	14.900000000000002	69.0	1	1.05	0.95				
	8540	1	30.2	12.9	0.0	0.0	85	0.989	14.999999999999998	69.0	1	1.05	0.95				
	8541	1	0.0	0.0	0.0	0.0	85	1.022	27.3	230.0	1	1.05	0.95				
	8542	1	62.4	9.0	0.0	0.0	85	0.997	15.8	69.0	1	1.05	0.95				
	8543	1	0.0	0.0	0.0	0.0	85	1.009	16.8	69.0	1	1.05	0.95				
	8544	1	9.4	1.3	0.0	0.0	85	1.009	22.900000000000002	13.8	1	1.05	0.95				
	8545	1	11.0	-1.3	0.0	3.6000000000000005	85	1.013	5.37	69.0	1	1.05	0.95				
	8546	1	0.0	0.0	0.0	0.0	85	1.0	14.800000000000002	69.0	1	1.05	0.95				
	8547	1	76.2	11.1	0.0	0.0	85	0.993	16.1	69.0	1	1.05	0.95				
	8548	1	0.0	0.0	0.0	0.0	85	1.007	20.3	69.0	1	1.05	0.95				
	8549	1	0.0	0.0	0.0	0.0	85	0.997	17.5	69.0	1	1.05	0.95				
	8550	1	57.60000000000001	11.7	0.0	0.0	85	0.992	15.300000000000002	69.0	1	1.05	0.95				
	8551	1	0.0	0.0	0.0	0.0	85	1.015	23.5	230.0	1	1.05	0.95				
	8560	1	34.3	4.9	0.0	0.0	85	0.99	14.900000000000002	69.0	1	1.05	0.95				
	8561	1	0.0	0.0	0.0	0.0	85	1.0	16.3	69.0	1	1.05	0.95				
	8562	1	72.7	14.499999999999998	0.0	0.0	85	0.991	15.1	69.0	1	1.05	0.95				
	8563	1	4.0	1.7000000000000002	0.0	0.0	85	0.996	15.300000000000002	69.0	1	1.05	0.95				
	8564	1	51.6	7.400000000000001	0.0	0.0	85	0.994	14.800000000000002	69.0	1	1.05	0.95				
	8566	1	88.0	12.5	0.0	0.0	85	0.993	14.2	69.0	1	1.05	0.95				
	8567	1	68.9	9.8	0.0	0.0	85	0.989	14.1	69.0	1	1.05	0.95				
	8568	1	13.200000000000001	4.2	0.0	0.0	85	0.992	13.700000000000001	69.0	1	1.05	0.95				
	8569	1	7.400000000000001	1.1	0.0	0.0	85	1.014	20.1	69.0	1	1.05	0.95				
	8570	1	10.5	4.5	0.0	0.0	85	1.001	18.2	69.0	1	1.05	0.95				
	8578	1	16.4	2.3	0.0	0.0	88	0.976	11.0	138.0	1	1.05	0.95				
	8579	1	14.499999999999998	2.9	0.0	0.0	88	0.981	12.6	138.0	1	1.05	0.95				
	8580	1	9.7	0.4	0.0	10.8	85	1.018	10.9	69.0	1	1.05	0.95				
	8581	1	0.0	0.0	0.0	0.0	85	1.0	16.3	69.0	1	1.05	0.95				
	8582	1	34.5	4.9	0.0	0.0	85	0.999	16.3	69.0	1	1.05	0.95				
	8583	1	39.6	16.9	0.0	0.0	85	0.997	16.5	69.0	1	1.05	0.95				
	8584	1	5.5	2.3	0.0	0.0	85	0.995	16.1	69.0	1	1.05	0.95				
	8587	1	2.2	1.0	0.0	0.0	85	0.996	15.8	69.0	1	1.05	0.95				
	8591	1	17.7	7.6	0.0	0.0	85	0.986	14.4	69.0	1	1.05	0.95				
	8592	4	0.0	0.0	0.0	0.0	85	1.0	7.0	13.8	1	1.05	0.95				
	8593	1	0.0	0.0	0.0	0.0	85	0.999	16.2	69.0	1	1.05	0.95				
	8594	4	0.0	0.0	0.0	0.0	85	1.0	7.0	13.8	1	1.05	0.95				
	8595	2	0.0	0.0	0.0	0.0	85	0.975	16.3	13.8	1	1.05	0.95				
	8596	1	0.0	0.0	0.0	0.0	85	0.999	16.2	69.0	1	1.05	0.95				
	8597	2	4.136	1.339	0.0	0.0	85	0.986	35.6	13.8	1	1.05	0.95				
	8609	2	0.0	0.0	0.0	0.0	85	0.996	24.9	13.8	1	1.05	0.95				
	8610	2	0.0	0.0	0.0	0.0	85	0.987	16.4	13.8	1	1.05	0.95				
	8611	2	0.0	0.0	0.0	0.0	85	1.008	27.8	13.2	1	1.05	0.95				
	8613	2	0.0	0.0	0.0	0.0	85	0.996	22.5	13.8	1	1.05	0.95				
	8614	2	0.0	0.0	0.0	0.0	85	0.983	19.3	13.8	1	1.05	0.95				
	8646	2	0.0	0.0	0.0	0.0	85	0.965	14.1	13.8	1	1.05	0.95				
	8653	2	0.0	0.0	0.0	0.0	85	0.965	14.1	13.8	1	1.05	0.95				
	8700	1	0.0	0.0	0.0	220.00000000000003	80	1.015	23.2	230.0	1	1.05	0.95				
	8701	2	0.0	0.0	0.0	0.0	10	1.019	-42.0	20.0	1	1.9	0.4				
	8702	1	0.0	0.0	0.0	0.0	10	1.02	-44.0	69.0	1	1.05	0.95				
	8703	1	0.0	0.0	0.0	0.0	10	0.991	-48.00000000000001	69.0	1	1.05	0.95				
	8704	1	0.0	0.0	0.0	0.0	10	0.997	-40.0	138.0	1	1.05	0.95				
	8709	1	0.0	0.0	0.0	0.0	10	0.991	-48.00000000000001	69.0	1	1.05	0.95				
	8717	1	0.0	0.0	0.0	0.0	10	0.991	-48.00000000000001	69.0	1	1.05	0.95				
	8718	1	28.4	10.8	0.0	0.0	41	0.992	-47.0	138.0	1	1.05	0.95				
	8719	1	0.0	0.0	0.0	100.0	41	1.06	-39.0	13.2	1	1.05	0.95				
	8751	1	0.0	0.0	0.0	0.0	85	0.949	20.6	138.0	1	1.05	0.95				
	8752	1	0.0	0.0	0.0	0.0	80	0.952	23.2	991.0	1	1.9	0.4				
	8753	1	0.0	0.0	0.0	0.0	80	0.952	23.2	13.8	1	1.05	0.95				
	8754	1	0.0	0.0	0.0	0.0	80	0.952	23.2	991.0	1	1.9	0.4				
	8756	1	0.0	0.0	0.0	0.0	80	0.952	23.2	13.8	1	1.05	0.95				
	8758	1	0.0	0.0	0.0	0.0	80	0.952	23.2	991.0	1	1.9	0.4				
	8759	1	0.0	0.0	0.0	0.0	80	0.952	23.2	13.8	1	1.05	0.95				
	8760	1	63.1	9.9	0.0	0.0	85	0.948	20.3	138.0	1	1.05	0.95				
	8761	1	69.7	11.5	0.0	0.0	85	0.988	14.3	138.0	1	1.05	0.95				
	8762	1	71.0	11.9	0.0	0.0	85	0.948	20.4	138.0	1	1.05	0.95				
	8763	1	8.5	2.1	0.0	0.0	85	0.945	19.8	138.0	1	1.05	0.95				
	8764	1	0.0	0.0	0.0	0.0	85	1.008	19.8	69.0	1	1.05	0.95				
	8900	2	51.0	27.399999999999995	0.0	0.0	41	0.996	-55.0	992.0	1	1.05	0.95				
	8901	2	63.4	33.9	0.0	0.0	41	1.004	-54.0	992.0	1	1.05	0.95				
	8902	2	0.0	0.0	0.0	0.0	41	0.995	-49.0	992.0	1	1.05	0.95				
	8903	1	54.89999999999999	17.3	0.0	0.0	41	1.013	-54.0	69.0	1	1.05	0.95				
	8904	2	0.0	0.0	0.0	0.0	41	0.977	-47.0	992.0	1	1.05	0.95				
	8905	2	0.0	0.0	0.0	0.0	41	0.984	-47.0	992.0	1	1.05	0.95				
	8906	2	0.0	0.0	0.0	0.0	41	0.979	-47.0	992.0	1	1.05	0.95				
	8907	2	0.0	0.0	0.0	0.0	41	1.018	-48.00000000000001	992.0	1	1.05	0.95				
	8908	1	0.0	0.0	0.0	0.0	41	0.978	-48.00000000000001	992.0	1	1.05	0.95				
	8909	1	0.0	0.0	0.0	0.0	41	0.978	-48.00000000000001	991.0	1	1.9	0.4				
	8910	2	0.0	0.0	0.0	0.0	41	1.011	-47.0	992.0	1	1.05	0.95				
	8911	2	0.0	0.0	0.0	0.0	41	1.011	-47.0	992.0	1	1.05	0.95				
	9001	1	0.0	0.0	0.0	0.0	18	0.986	-40.0	138.0	1	1.05	0.95				
	9002	1	53.6	11.5	0.0	0.0	3	0.986	-27.0	138.0	1	1.05	0.95				
	9003	1	42.7	6.2	0.0	0.0	3	1.011	-28.0	138.0	1	1.05	0.95				
	9004	1	94.5	31.7	0.0	50.0	72	1.016	-33.0	230.0	1	1.05	0.95				
	9005	1	20.2	2.5	0.0	3.0	3	1.022	-40.0	13.8	1	1.05	0.95				
	9007	1	28.6	0.2	0.0	3.0	3	1.028	-43.0	13.8	1	1.05	0.95				
	9008	1	0.0	0.0	0.0	0.0	3	1.044	-40.0	991.0	1	1.9	0.4				
	9009	1	8.4	3.0	0.0	0.0	3	1.027	-41.0	13.8	1	1.05	0.95				
	9010	1	0.0	0.0	0.0	0.0	3	1.028	-33.0	991.0	1	1.9	0.4				
	9011	1	8.5	4.7	0.0	0.0	3	1.009	-34.0	13.8	1	1.05	0.95				
	9012	1	0.0	0.0	0.0	0.0	2	0.989	-21.0	13.2	1	1.05	0.95				
	9013	1	138.0	31.5	0.0	0.0	72	1.0	-25.0	345.0	1	1.05	0.95				
	9014	1	16.0	5.7	0.0	0.0	3	0.966	-38.0	13.2	1	1.05	0.95				
	9015	1	225.99999999999997	74.3	0.0	0.0	72	1.009	-25.0	345.0	1	1.05	0.95				
	9016	1	0.0	0.0	0.0	0.0	72	1.066	-22.0	500.0	1	1.1	1.0				
	9017	1	0.0	0.0	0.0	0.0	72	1.016	-24.000000000000004	345.0	1	1.05	0.95				
	9019	1	59.0	19.4	0.0	0.0	72	1.012	-2.2	138.0	1	1.05	0.95				
	9020	1	18.9	0.29999996	0.0	7.200000000000001	3	1.033	-40.0	13.8	1	1.05	0.95				
	9021	1	120.0	39.4	0.0	0.0	72	1.0	-35.0	230.0	1	1.05	0.95				
	9022	1	0.0	0.0	0.0	0.0	72	1.039	-27.0	230.0	1	1.05	0.95				
	9023	1	36.4	15.7	0.0	16.4	3	1.007	-29.000000000000004	138.0	1	1.05	0.95				
	9024	1	0.0	0.0	0.0	0.0	72	1.004	-34.0	230.0	1	1.05	0.95				
	9025	1	0.0	0.0	0.0	0.0	41	1.026	-36.0	138.0	1	1.05	0.95				
	9026	2	0.0	0.0	0.0	0.0	41	1.034	-27.0	992.0	1	1.05	0.95				
	9027	1	53.69999999999999	-0.4	0.0	0.0	3	0.991	-29.000000000000004	138.0	1	1.05	0.95				
	9028	1	15.5	5.4	0.0	0.0	3	0.983	-28.0	138.0	1	1.05	0.95				
	9029	1	16.9	5.0	0.0	3.6000000000000005	3	0.983	-27.0	138.0	1	1.05	0.95				
	9030	1	0.0	0.0	0.0	0.0	2	1.011	-32.0	230.0	1	1.05	0.95				
	9031	1	11.2	4.2	0.0	3.0	3	1.022	-35.0	13.8	1	1.05	0.95				
	9032	1	0.0	0.0	0.0	0.0	3	1.033	-34.0	991.0	1	1.9	0.4				
	9033	1	0.0	0.0	0.0	0.0	3	1.031	-34.0	991.0	1	1.9	0.4				
	9034	2	0.0	0.0	0.0	0.0	2	1.018	12.1	990.0	1	1.05	0.95				
	9035	2	0.0	0.0	0.0	0.0	2	0.999	9.8	990.0	1	1.05	0.95				
	9036	1	11.9	5.0	0.0	3.0	3	1.018	-35.0	13.8	1	1.05	0.95				
	9037	2	0.0	0.0	0.0	0.0	2	0.986	8.72	990.0	1	1.05	0.95				
	9038	2	0.0	0.0	0.0	0.0	10	1.022	-32.0	69.0	1	1.05	0.95				
	9040	1	143.0	53.5	0.0	0.0	72	1.01	-32.0	230.0	1	1.05	0.95				
	9041	2	0.0	0.0	0.0	0.0	2	0.977	4.39	990.0	1	1.05	0.95				
	9042	1	33.2	10.6	0.0	0.0	3	1.009	-2.5	138.0	1	1.05	0.95				
	9043	1	18.2	4.6	0.0	0.0	3	0.99	-29.999999999999996	138.0	1	1.05	0.95				
	9044	1	16.4	4.4	0.0	0.0	3	1.027	-26.0	138.0	1	1.05	0.95				
	9045	1	128.0	40.599999999999994	0.0	0.0	72	1.011	-32.0	230.0	1	1.05	0.95				
	9046	1	4.6	0.1	0.0	0.0	3	1.004	-28.0	138.0	1	1.05	0.95				
	9047	1	0.0	0.0	0.0	0.0	72	1.0	-25.0	345.0	1	1.05	0.95				
	9048	1	13.0	4.3	0.0	0.0	3	0.979	-4.7	138.0	1	1.05	0.95				
	9049	1	0.0	0.0	0.0	0.0	3	1.013	-5.2	138.0	1	1.05	0.95				
	9050	1	0.0	0.0	0.0	0.0	2	1.016	-34.0	991.0	1	1.9	0.4				
	9052	1	-27.699999999999996	-0.6	0.0	0.0	3	1.029	22.1	138.0	1	1.05	0.95				
	9053	1	0.0	0.0	0.0	0.0	72	1.001	-22.0	34.5	1	1.05	0.95				
	9054	1	35.3	12.3	0.0	18.0	42	0.981	-26.0	88.0	1	1.05	0.95				
	9055	1	63.5	19.9	0.0	12.0	42	0.986	-22.0	88.0	1	1.05	0.95				
	9056	1	30.2	10.2	0.0	48.0	42	1.025	-19.0	88.0	1	1.05	0.95				
	9057	1	45.4	16.1	0.0	0.0	42	1.01	-21.0	88.0	1	1.05	0.95				
	9058	1	58.5	17.5	0.0	0.0	42	0.997	-23.0	88.0	1	1.05	0.95				
	9059	1	59.5	18.6	0.0	0.0	42	1.005	-21.0	88.0	1	1.05	0.95				
	9060	1	15.1	5.1	0.0	0.0	42	1.013	-22.0	88.0	1	1.05	0.95				
	9061	1	0.0	0.0	0.0	0.0	3	1.024	-36.0	138.0	1	1.05	0.95				
	9062	1	0.0	0.0	0.0	0.0	3	1.021	-36.0	138.0	1	1.05	0.95				
	9066	1	65.0	18.0	0.0	0.0	3	0.994	-29.000000000000004	138.0	1	1.05	0.95				
	9067	1	52.5	19.1	0.0	0.0	3	0.958	-31.0	138.0	1	1.05	0.95				
	9068	1	33.2	11.7	0.0	0.0	3	0.998	-28.0	138.0	1	1.05	0.95				
	9069	1	21.4	9.8	0.0	0.0	3	0.995	-28.0	138.0	1	1.05	0.95				
	9070	1	65.4	26.400000000000002	0.0	0.0	3	1.013	-29.000000000000004	138.0	1	1.05	0.95				
	9071	1	2.4	0.4	0.0	0.0	3	1.014	-29.000000000000004	138.0	1	1.05	0.95				
	9072	1	54.79999999999999	-14.000000000000002	0.0	0.0	3	1.014	-29.000000000000004	138.0	1	1.05	0.95				
	9073	1	50.2	10.1	0.0	0.0	3	1.013	-29.000000000000004	138.0	1	1.05	0.95				
	9074	1	86.9	32.4	0.0	0.0	3	1.014	-29.000000000000004	138.0	1	1.05	0.95				
	9075	1	13.0	4.4	0.0	0.0	3	0.997	-29.000000000000004	138.0	1	1.05	0.95				
	9076	1	28.800000000000004	4.0	0.0	0.0	3	1.007	-29.999999999999996	138.0	1	1.05	0.95				
	9077	1	64.6	14.499999999999998	0.0	0.0	3	1.012	-29.999999999999996	138.0	1	1.05	0.95				
	9078	1	83.1	11.1	0.0	0.0	3	1.011	-29.999999999999996	138.0	1	1.05	0.95				
	9079	1	63.1	18.6	0.0	0.0	3	1.001	-28.0	138.0	1	1.05	0.95				
	9080	1	5.800000000000001	3.4000000000000004	0.0	0.0	3	1.017	-12.000000000000002	138.0	1	1.05	0.95				
	9081	1	14.6	7.7	0.0	0.0	3	1.005	-12.000000000000002	138.0	1	1.05	0.95				
	9082	1	24.1	13.900000000000002	0.0	0.0	3	0.99	-13.0	138.0	1	1.05	0.95				
	9083	1	6.7	2.1	0.0	0.0	3	0.995	-13.0	138.0	1	1.05	0.95				
	9084	1	27.500000000000004	7.9	0.0	3.6000000000000005	3	0.987	-20.0	138.0	1	1.05	0.95				
	9085	1	35.5	11.3	0.0	0.0	3	0.984	-20.0	138.0	1	1.05	0.95				
	9086	1	16.9	1.8000000000000003	0.0	0.0	3	0.998	-19.0	138.0	1	1.05	0.95				
	9087	1	3.5000000000000004	1.0	0.0	0.0	3	1.012	-17.0	138.0	1	1.05	0.95				
	9088	1	6.6000000000000005	1.1	0.0	0.0	3	1.005	-19.0	138.0	1	1.05	0.95				
	9089	1	32.9	3.5000000000000004	0.0	16.4	3	1.006	-19.0	138.0	1	1.05	0.95				
	9090	1	6.4	2.9	0.0	0.0	3	0.98	-26.0	138.0	1	1.05	0.95				
	9091	1	2.1	0.7	0.0	0.0	3	1.004	-13.0	138.0	1	1.05	0.95				
	9092	1	0.0	0.0	0.0	0.0	3	1.005	-13.0	138.0	1	1.05	0.95				
	9093	1	3.0	1.4	0.0	0.0	3	1.025	-11.0	138.0	1	1.05	0.95				
	9094	1	48.9	19.2	0.0	0.0	3	1.011	-13.0	138.0	1	1.05	0.95				
	9095	1	14.2	3.3000000000000003	0.0	0.0	3	1.002	-17.0	138.0	1	1.05	0.95				
	9096	1	21.8	-6.6000000000000005	0.0	6.0	3	1.007	-28.0	138.0	1	1.05	0.95				
	9097	1	0.0	0.0	0.0	24.7	3	1.05	-27.0	13.8	1	1.05	0.95				
	9098	1	0.0	0.0	0.0	0.0	3	1.015	-5.1	138.0	1	1.05	0.95				
	9099	2	0.0	0.0	0.0	0.0	3	1.028	-34.0	13.8	1	1.05	0.95				
	9100	2	0.0	0.0	0.0	0.0	71	0.996	-20.0	992.0	1	1.05	0.95				
	9101	2	0.0	0.0	0.0	0.0	71	0.989	-21.0	992.0	1	1.05	0.95				
	9102	1	0.0	0.0	0.0	0.0	71	1.015	-18.0	440.0	1	1.046	0.95				
	9103	1	57.99999999999999	11.8	0.0	0.0	71	1.008	-19.0	88.0	1	1.05	0.95				
	9104	1	0.0	0.0	0.0	0.0	6	1.014	-22.0	230.0	1	1.05	0.95				
	9105	1	30.0	0.0	0.0	0.0	71	1.014	-22.0	230.0	1	1.05	0.95				
	9106	1	6.0	2.0	0.0	0.0	71	1.003	-22.0	230.0	1	1.05	0.95				
	9107	1	20.0	4.1	0.0	0.0	71	1.013	-11.0	138.0	1	1.05	0.95				
	9108	1	0.0	0.0	0.0	0.0	71	1.016	-21.0	88.0	1	1.05	0.95				
	9109	2	0.0	0.0	0.0	0.0	71	0.994	-14.999999999999998	13.8	1	1.05	0.95				
	9110	1	0.0	0.0	0.0	0.0	71	1.012	-22.0	88.0	1	1.05	0.95				
	9111	2	0.0	0.0	0.0	0.0	71	0.995	-16.0	13.8	1	1.05	0.95				
	9112	1	0.0	0.0	0.0	0.0	6	1.011	-1.5000000000000002	88.0	1	1.05	0.95				
	9113	1	0.1	0.0	0.0	0.0	35	1.011	-1.5000000000000002	88.0	1	1.05	0.95				
	9114	1	0.0	0.0	0.0	0.0	71	1.011	-1.5000000000000002	13.8	1	1.05	0.95				
	9115	2	0.0	0.0	0.0	0.0	71	1.03	-11.0	13.8	1	1.05	0.95				
	9116	1	0.0	0.0	0.0	0.0	71	1.033	-11.0	88.0	1	1.05	0.95				
	9117	1	0.0	0.0	0.0	0.0	6	1.033	-11.0	88.0	1	1.05	0.95				
	9122	1	0.2	0.1	0.0	0.0	30	1.023	-12.000000000000002	138.0	1	1.05	0.95				
	9123	1	40.0	13.100000000000001	0.0	0.0	71	0.995	-19.0	230.0	1	1.05	0.95				
	9124	1	0.0	0.0	0.0	0.0	30	1.019	-13.0	138.0	1	1.05	0.95				
	9125	1	10.4	4.4	0.0	0.0	30	1.02	-17.0	138.0	1	1.05	0.95				
	9126	2	1.5	0.6	0.0	0.0	30	1.011	-1.3	138.0	1	1.05	0.95				
	9127	1	5.2	1.7000000000000002	0.0	0.0	30	1.005	14.800000000000002	138.0	1	1.05	0.95				
	9128	1	8.3	3.5000000000000004	0.0	0.0	30	1.001	-12.000000000000002	138.0	1	1.05	0.95				
	9129	1	11.5	4.8	0.0	0.0	30	1.001	-12.000000000000002	138.0	1	1.05	0.95				
	9130	1	9.0	3.8	0.0	0.0	30	1.012	-14.0	138.0	1	1.05	0.95				
	9131	1	0.0	0.0	0.0	0.0	30	0.996	-26.0	138.0	1	1.05	0.95				
	9132	1	0.0	0.0	0.0	0.0	30	1.01	3.4700000000000006	69.0	1	1.05	0.95				
	9133	1	0.0	0.0	0.0	0.0	30	1.004	3.11	69.0	1	1.05	0.95				
	9134	1	0.0	0.0	0.0	0.0	30	1.005	5.12	69.0	1	1.05	0.95				
	9135	1	0.0	0.0	0.0	0.0	30	1.007	-29.999999999999996	138.0	1	1.05	0.95				
	9136	1	0.0	0.0	0.0	0.0	30	1.002	-29.999999999999996	138.0	1	1.05	0.95				
	9137	1	0.0	0.0	0.0	0.0	30	1.004	-31.0	138.0	1	1.05	0.95				
	9138	1	0.0	0.0	0.0	0.0	30	0.987	-31.0	138.0	1	1.05	0.95				
	9139	1	0.0	0.0	0.0	0.0	30	0.987	-31.0	138.0	1	1.05	0.95				
	9140	1	0.0	0.0	0.0	0.0	30	1.004	-31.0	138.0	1	1.05	0.95				
	9147	1	0.0	0.0	0.0	0.0	41	1.015	-24.000000000000004	138.0	1	1.05	0.95				
	9148	1	0.0	0.0	0.0	0.0	41	1.055	-24.000000000000004	500.0	1	1.1	1.0				
	9149	1	0.0	0.0	0.0	0.0	72	1.001	-22.0	345.0	1	1.05	0.95				
	9150	1	0.0	0.0	0.0	0.0	72	1.001	-22.0	345.0	1	1.05	0.95				
	9153	1	-0.4	0.0	0.0	0.0	38	1.026	-25.0	34.5	1	1.05	0.95				
	9154	1	-6.0	0.0	0.0	0.0	38	1.026	-25.0	34.5	1	1.05	0.95				
	9155	1	-6.0	0.0	0.0	0.0	38	1.019	-18.0	34.5	1	1.05	0.95				
	9156	1	-2.1	0.0	0.0	0.0	38	1.019	-18.0	34.5	1	1.05	0.95				
	9157	1	-1.2	0.0	0.0	0.0	38	1.019	-18.0	34.5	1	1.05	0.95				
	9158	1	-6.0	0.0	0.0	0.0	38	1.019	-18.0	34.5	1	1.05	0.95				
	9159	1	-6.0	0.0	0.0	0.0	38	1.019	-18.0	34.5	1	1.05	0.95				
	9160	1	-4.5	0.0	0.0	0.0	38	1.019	-18.0	34.5	1	1.05	0.95				
	9161	1	-1.8000000000000003	0.0	0.0	0.0	39	1.011	-25.0	34.5	1	1.05	0.95				
	9162	1	-1.6	0.0	0.0	0.0	39	1.011	-25.0	34.5	1	1.05	0.95				
	9163	1	-4.0	0.0	0.0	0.0	39	1.011	-25.0	34.5	1	1.05	0.95				
	9164	1	-2.8	0.0	0.0	0.0	39	1.011	-25.0	34.5	1	1.05	0.95				
	9165	1	-1.0	0.0	0.0	0.0	38	0.992	-21.0	138.0	1	1.05	0.95				
	9166	1	-4.0	0.0	0.0	0.0	39	1.01	-20.0	34.5	1	1.05	0.95				
	9167	1	-4.0	0.0	0.0	0.0	39	1.01	-20.0	34.5	1	1.05	0.95				
	9168	1	-5.2	0.0	0.0	0.0	39	1.01	-20.0	34.5	1	1.05	0.95				
	9169	1	-6.0	0.0	0.0	0.0	39	1.01	-20.0	34.5	1	1.05	0.95				
	9170	1	-6.0	0.0	0.0	0.0	39	1.01	-20.0	34.5	1	1.05	0.95				
	9171	1	-3.6000000000000005	0.0	0.0	0.0	39	1.01	-20.0	34.5	1	1.05	0.95				
	9172	1	-6.0	0.0	0.0	0.0	39	1.01	-20.0	34.5	1	1.05	0.95				
	9173	1	-5.2	0.0	0.0	0.0	39	1.01	-20.0	34.5	1	1.05	0.95				
	9174	1	-6.0	0.0	0.0	0.0	39	1.01	-20.0	34.5	1	1.05	0.95				
	9175	1	-5.6	0.0	0.0	0.0	39	1.01	-20.0	34.5	1	1.05	0.95				
	9176	1	0.0	0.0	0.0	0.0	39	0.999	-23.0	138.0	1	1.05	0.95				
	9177	1	0.0	0.0	0.0	33.7	39	1.006	-22.0	138.0	1	1.05	0.95				
	9178	1	0.0	0.0	0.0	0.0	39	1.012	-21.0	13.2	1	1.05	0.95				
	9179	1	0.0	0.0	0.0	0.0	39	1.006	-22.0	138.0	1	1.05	0.95				
	9180	1	0.0	0.0	0.0	0.0	39	1.013	-21.0	13.2	1	1.05	0.95				
	9181	1	-1.6	-1.0e-9	0.0	0.0	39	1.014	-21.0	13.2	1	1.05	0.95				
	9182	1	0.0	0.0	0.0	0.0	39	0.996	-34.0	69.0	1	1.05	0.95				
	9183	1	-5.5	0.0	0.0	0.0	39	1.008	-33.0	34.5	1	1.05	0.95				
	9184	1	-0.5	0.0	0.0	0.0	39	1.034	-3.3	138.0	1	1.05	0.95				
	9185	1	-6.0	0.0	0.0	0.0	38	1.026	-25.0	34.5	1	1.05	0.95				
	9186	1	-6.0	0.0	0.0	0.0	38	1.026	-25.0	34.5	1	1.046	0.95				
	9197	1	0.0	0.0	0.0	0.0	39	1.007	-22.0	138.0	1	1.05	0.95				
	9198	1	0.0	0.0	0.0	0.0	39	1.014	-21.0	13.2	1	1.05	0.95				
	9199	1	9.3	3.9	0.0	0.0	31	1.005	-33.0	138.0	1	1.05	0.95				
	9200	1	35.3	11.8	0.0	0.0	31	1.007	-33.0	138.0	1	1.05	0.95				
	9201	1	16.9	7.8	0.0	0.0	31	1.005	-29.999999999999996	23.0	1	1.05	0.95				
	9202	1	0.0	0.0	0.0	0.0	23	1.002	-32.0	991.0	1	1.9	0.4				
	9203	1	16.4	5.4	0.0	1.8000000000000003	31	0.995	-34.0	13.8	1	1.05	0.95				
	9204	1	20.6	8.9	0.0	0.0	31	1.001	-32.0	69.0	1	1.05	0.95				
	9205	1	30.3	9.5	0.0	3.6000000000000005	31	1.005	-35.0	23.0	1	1.05	0.95				
	9206	1	20.8	10.4	0.0	3.6000000000000005	31	1.014	-33.0	23.0	1	1.05	0.95				
	9207	1	39.8	15.1	0.0	0.0	31	1.011	-34.0	23.0	1	1.05	0.95				
	9208	1	7.7	3.4000000000000004	0.0	0.0	31	1.057	-39.0	23.0	1	1.05	0.95				
	9209	1	15.9	4.0	0.0	0.0	31	1.008	-31.0	23.0	1	1.05	0.95				
	9210	1	7.3	1.6	0.0	0.0	31	1.097	-38.0	13.8	1	1.05	0.95				
	9211	1	18.8	7.6	0.0	0.0	31	1.045	-39.0	13.8	1	1.05	0.95				
	9212	1	11.8	3.9	0.0	0.0	31	1.024	-34.0	23.0	1	1.05	0.95				
	9213	1	0.0	0.0	0.0	0.0	23	1.002	-33.0	991.0	1	1.9	0.4				
	9214	1	56.2	22.8	0.0	3.6000000000000005	31	1.006	-31.0	138.0	1	1.05	0.95				
	9215	1	37.2	11.6	0.0	5.4	31	1.011	-32.0	138.0	1	1.05	0.95				
	9216	1	13.8	4.1	0.0	0.0	31	1.015	-29.999999999999996	23.0	1	1.05	0.95				
	9217	1	42.7	15.4	0.0	0.0	31	0.986	-34.0	23.0	1	1.05	0.95				
	9218	2	0.0	0.0	0.0	0.0	20	0.99	-14.0	992.0	1	1.05	0.95				
	9219	1	0.0	0.0	0.0	0.0	32	1.002	-20.0	69.0	1	1.05	0.95				
	9220	2	0.0	0.0	0.0	0.0	39	0.983	-16.0	992.0	1	1.05	0.95				
	9221	1	0.0	0.0	0.0	0.0	32	1.013	-22.0	69.0	1	1.05	0.95				
	9222	2	0.0	0.0	0.0	0.0	66	1.015	-27.0	992.0	1	1.05	0.95				
	9223	1	0.0	0.0	0.0	0.0	32	1.021	-28.0	138.0	1	1.05	0.95				
	9224	2	0.0	0.0	0.0	0.0	66	1.016	-27.0	992.0	1	1.05	0.95				
	9225	1	0.0	0.0	0.0	0.0	32	1.021	-28.0	138.0	1	1.05	0.95				
	9226	1	9.3	4.0	0.0	0.0	24	1.001	-33.0	69.0	1	1.05	0.95				
	9227	1	9.5	3.1	0.0	0.0	24	0.973	-37.0	69.0	1	1.05	0.95				
	9228	1	2.7	1.2	0.0	0.0	24	0.974	-37.0	69.0	1	1.05	0.95				
	9229	1	2.9	1.2	0.0	0.0	24	1.001	-32.0	69.0	1	1.05	0.95				
	9230	1	0.3	0.1	0.0	0.0	24	1.001	-32.0	69.0	1	1.05	0.95				
	9231	1	5.0	2.1	0.0	0.0	24	1.002	-32.0	69.0	1	1.05	0.95				
	9232	1	29.5	12.1	0.0	3.6000000000000005	24	1.019	-33.0	69.0	1	1.05	0.95				
	9233	1	34.9	12.9	0.0	10.8	24	1.022	-34.0	69.0	1	1.05	0.95				
	9234	1	24.5	9.7	0.0	0.0	24	1.003	-32.0	69.0	1	1.05	0.95				
	9235	1	26.3	10.5	0.0	0.0	24	1.003	-32.0	69.0	1	1.05	0.95				
	9236	1	25.7	8.2	0.0	0.0	24	1.001	-32.0	69.0	1	1.05	0.95				
	9237	1	36.3	12.1	0.0	0.0	24	1.0	-33.0	69.0	1	1.05	0.95				
	9238	1	45.2	13.600000000000001	0.0	0.0	24	0.999	-33.0	69.0	1	1.05	0.95				
	9239	4	0.0	0.0	0.0	0.0	70	0.96	-39.0	13.2	1	1.05	0.95				
	9240	1	0.0	0.0	0.0	0.0	70	0.973	-25.0	69.0	1	1.05	0.95				
	9241	1	33.2	9.8	0.0	0.0	24	0.991	-32.0	23.0	1	1.05	0.95				
	9242	1	12.5	2.8	0.0	0.0	24	1.003	-25.0	69.0	1	1.05	0.95				
	9243	1	7.6	2.0	0.0	6.0	24	1.079	-29.999999999999996	13.8	1	1.05	0.95				
	9244	1	22.5	7.200000000000001	0.0	0.0	24	1.002	-32.0	13.8	1	1.05	0.95				
	9245	1	19.5	6.1	0.0	0.0	24	1.004	-32.0	13.8	1	1.05	0.95				
	9246	1	33.2	7.5	0.0	0.0	24	0.994	-34.0	13.8	1	1.05	0.95				
	9247	1	82.5	31.3	0.0	7.200000000000001	24	1.004	-33.0	69.0	1	1.05	0.95				
	9248	1	0.0	0.0	0.0	0.0	24	1.004	-33.0	69.0	1	1.05	0.95				
	9249	1	0.0	0.0	0.0	0.0	24	1.006	-33.0	69.0	1	1.05	0.95				
	9250	1	24.4	11.4	0.0	3.6000000000000005	24	0.977	-38.0	23.0	1	1.05	0.95				
	9251	1	16.4	5.0	0.0	6.0	24	1.069	-32.0	13.8	1	1.05	0.95				
	9252	1	17.4	5.2	0.0	6.0	24	1.068	-32.0	13.8	1	1.05	0.95				
	9253	1	31.4	6.0	0.0	0.0	24	1.043	-34.0	13.8	1	1.05	0.95				
	9254	1	31.5	6.7	0.0	0.0	24	1.004	-34.0	13.8	1	1.05	0.95				
	9255	1	19.3	6.6000000000000005	0.0	0.0	24	1.002	-33.0	69.0	1	1.05	0.95				
	9256	1	40.0	9.9	0.0	0.0	24	0.997	-33.0	69.0	1	1.05	0.95				
	9257	1	43.4	13.8	0.0	7.200000000000001	24	0.995	-34.0	69.0	1	1.05	0.95				
	9258	1	36.6	14.7	0.0	0.0	24	1.008	-34.0	69.0	1	1.05	0.95				
	9260	1	30.099999999999998	11.4	0.0	0.0	24	0.984	-34.0	13.8	1	1.05	0.95				
	9261	1	21.2	7.1	0.0	3.6000000000000005	32	1.003	-24.000000000000004	69.0	1	1.05	0.95				
	9262	1	0.0	0.0	0.0	0.0	39	1.002	-29.000000000000004	230.0	1	1.05	0.95				
	9263	1	0.0	0.0	0.0	0.0	39	1.001	-29.000000000000004	230.0	1	1.05	0.95				
	9264	1	0.0	0.0	0.0	0.0	24	1.026	-33.0	69.0	1	1.05	0.95				
	9265	1	28.000000000000004	11.9	0.0	0.0	66	0.976	-32.0	34.5	1	1.05	0.95				
	9266	1	48.7	20.4	0.0	0.0	24	0.993	-34.0	69.0	1	1.05	0.95				
	9267	1	46.2	15.2	0.0	10.8	24	1.002	-33.0	69.0	1	1.05	0.95				
	9268	1	43.3	19.5	0.0	14.400000000000002	24	1.002	-35.0	69.0	1	1.05	0.95				
	9269	1	42.6	18.5	0.0	0.0	24	1.007	-34.0	69.0	1	1.05	0.95				
	9270	1	58.3	22.8	0.0	3.6000000000000005	24	1.014	-34.0	69.0	1	1.05	0.95				
	9271	1	37.7	14.400000000000002	0.0	0.0	24	0.98	-36.0	69.0	1	1.05	0.95				
	9272	1	0.0	0.0	0.0	0.0	24	0.998	-34.0	69.0	1	1.05	0.95				
	9273	1	0.0	0.0	0.0	0.0	24	1.005	-32.0	69.0	1	1.05	0.95				
	9274	1	5.0	2.1	0.0	0.0	24	1.005	-32.0	69.0	1	1.05	0.95				
	9275	1	17.2	6.3	0.0	0.0	24	0.975	-37.0	69.0	1	1.05	0.95				
	9276	1	36.7	14.499999999999998	0.0	0.0	24	1.007	-34.0	69.0	1	1.05	0.95				
	9277	1	5.0	2.1	0.0	0.0	24	1.002	-32.0	69.0	1	1.05	0.95				
	9278	1	11.4	3.8	0.0	0.0	66	0.999	-26.0	230.0	1	1.05	0.95				
	9279	1	32.9	4.1	0.0	3.6000000000000005	32	1.015	-31.0	13.8	1	1.05	0.95				
	9281	1	25.1	7.3	0.0	7.200000000000001	32	1.02	-33.0	13.8	1	1.05	0.95				
	9282	1	30.3	9.1	0.0	3.6000000000000005	32	1.004	-31.0	13.8	1	1.05	0.95				
	9284	1	32.1	6.3	0.0	7.200000000000001	32	1.022	-34.0	23.0	1	1.05	0.95				
	9285	1	20.6	10.4	0.0	0.0	32	1.067	-24.000000000000004	23.0	1	1.05	0.95				
	9290	1	10.0	4.3	0.0	0.0	24	1.005	-33.0	69.0	1	1.05	0.95				
	9292	1	-1.8000000000000005	5.9	0.0	0.0	32	0.991	-29.999999999999996	69.0	1	1.05	0.95				
	9293	1	0.0	0.0	0.0	0.0	32	0.998	-29.999999999999996	69.0	1	1.05	0.95				
	9294	1	11.8	5.0	0.0	0.0	32	0.998	-29.999999999999996	69.0	1	1.05	0.95				
	9295	1	0.0	0.0	0.0	0.0	32	1.003	-29.000000000000004	69.0	1	1.05	0.95				
	9296	1	1.8000000000000003	0.7	0.0	0.0	32	1.003	-29.000000000000004	69.0	1	1.05	0.95				
	9297	1	0.0	0.0	0.0	0.0	32	1.004	-29.000000000000004	69.0	1	1.05	0.95				
	9298	1	3.7000000000000006	1.5	0.0	0.0	32	1.003	-29.000000000000004	69.0	1	1.05	0.95				
	9299	1	18.6	6.0	0.0	3.6000000000000005	32	0.993	-29.999999999999996	69.0	1	1.05	0.95				
	9300	1	2.3	1.0	0.0	0.0	24	0.959	-33.0	13.8	1	1.05	0.95				
	9301	1	27.1	10.8	0.0	0.0	24	0.99	-33.0	13.8	1	1.05	0.95				
	9302	1	0.0	0.0	0.0	0.0	39	0.995	-29.000000000000004	230.0	1	1.05	0.95				
	9303	1	0.0	0.0	0.0	0.0	24	1.008	-33.0	69.0	1	1.05	0.95				
	9306	1	10.3	2.6	0.0	0.0	24	1.003	-33.0	69.0	1	1.05	0.95				
	9308	1	0.0	0.0	0.0	0.0	39	0.999	-24.000000000000004	69.0	1	1.05	0.95				
	9309	1	0.0	0.0	0.0	0.0	39	1.003	-24.000000000000004	69.0	1	1.05	0.95				
	9310	2	0.0	0.0	0.0	0.0	66	1.002	-23.0	992.0	1	1.05	0.95				
	9311	1	0.0	0.0	0.0	0.0	39	1.001	-24.000000000000004	69.0	1	1.05	0.95				
	9312	2	0.0	0.0	0.0	0.0	66	1.0	-24.000000000000004	992.0	1	1.05	0.95				
	9313	1	0.0	0.0	0.0	0.0	22	0.964	-10.0	138.0	1	1.05	0.95				
	9314	1	4.0	1.5	0.0	0.0	22	0.963	-10.0	13.8	1	1.05	0.95				
	9315	1	0.0	0.0	0.0	0.0	39	1.0	-24.000000000000004	991.0	1	1.9	0.4				
	9316	1	0.0	0.0	0.0	0.0	22	0.986	-2.2	138.0	1	1.05	0.95				
	9317	1	1.8000000000000003	0.7	0.0	0.0	22	0.985	-2.3000000000000003	992.0	1	1.05	0.95				
	9320	1	0.0	0.0	0.0	0.0	22	1.01	-25.0	69.0	1	1.05	0.95				
	9321	1	21.8	9.8	0.0	2.4	22	1.026	-22.0	13.8	1	1.05	0.95				
	9322	1	11.4	4.6	0.0	4.8	22	1.05	-21.0	13.8	1	1.05	0.95				
	9323	1	13.3	6.7	0.0	0.0	22	1.028	-20.0	13.8	1	1.05	0.95				
	9324	1	17.3	6.5	0.0	7.199999999999999	22	1.003	-28.0	34.0	1	1.05	0.95				
	9325	1	23.9	10.7	0.0	4.8	22	0.949	-29.999999999999996	34.0	1	1.05	0.95				
	9326	1	3.4000000000000004	1.7000000000000002	0.0	0.0	22	0.998	-29.000000000000004	13.8	1	1.05	0.95				
	9327	1	0.09999999999999966	3.4000000000000004	0.0	0.0	22	0.985	-16.0	34.0	1	1.05	0.95				
	9328	1	18.3	8.3	0.0	9.6	22	0.971	-29.999999999999996	34.0	1	1.05	0.95				
	9329	1	7.6	3.3000000000000003	0.0	0.0	22	0.959	-32.0	13.8	1	1.05	0.95				
	9330	1	16.1	6.7	0.0	2.4	22	0.994	-25.0	34.0	1	1.05	0.95				
	9331	1	8.9	4.5	0.0	2.4	22	0.996	-26.0	13.8	1	1.05	0.95				
	9332	1	7.8	3.6000000000000005	0.0	4.8	22	1.055	-21.0	13.8	1	1.05	0.95				
	9333	1	0.0	0.0	0.0	0.0	21	1.01	-6.3	991.0	1	1.9	0.4				
	9334	1	14.3	5.7	0.0	0.0	22	0.983	-9.8	13.8	1	1.05	0.95				
	9335	1	0.0	0.0	0.0	0.0	22	1.029	-6.2	991.0	1	1.9	0.4				
	9336	1	2.1	1.0	0.0	0.0	22	1.025	-6.7	13.8	1	1.05	0.95				
	9337	1	0.0	0.0	0.0	0.0	21	1.016	-17.0	991.0	1	1.9	0.4				
	9338	1	3.6000000000000005	2.0	0.0	0.0	22	1.008	-18.0	13.8	1	1.05	0.95				
	9339	1	28.4	14.7	0.0	0.0	22	1.015	-8.5	138.0	1	1.05	0.95				
	9340	1	4.3	2.7	0.0	0.0	22	1.044	-8.3	34.0	1	1.05	0.95				
	9341	1	22.6	11.0	0.0	14.399999999999999	22	1.049	-14.0	13.8	1	1.05	0.95				
	9342	1	27.9	12.2	0.0	12.0	22	1.053	-24.000000000000004	13.8	1	1.05	0.95				
	9343	1	0.0	0.0	0.0	0.0	21	1.005	-28.0	991.0	1	1.9	0.4				
	9344	1	0.0	0.0	0.0	0.0	21	0.972	-31.0	991.0	1	1.9	0.4				
	9345	1	0.0	0.0	0.0	0.0	20	0.991	-26.0	991.0	1	1.9	0.4				
	9346	1	0.0	0.0	0.0	0.0	20	0.991	-26.0	13.8	1	1.05	0.95				
	9347	1	0.0	0.0	0.0	0.0	20	1.007	-23.0	991.0	1	1.9	0.4				
	9348	1	0.0	0.0	0.0	0.0	20	1.007	-23.0	34.0	1	1.05	0.95				
	9349	1	0.0	0.0	0.0	0.0	22	1.007	-18.0	230.0	1	1.05	0.95				
	9350	1	22.2	7.3	0.0	0.0	22	1.006	-18.0	230.0	1	1.05	0.95				
	9351	1	30.0	9.9	0.0	0.0	22	1.006	-18.0	230.0	1	1.05	0.95				
	9353	1	10.2	3.5000000000000004	0.0	0.0	22	1.016	-0.58	138.0	1	1.05	0.95				
	9354	1	0.0	0.0	0.0	0.0	39	1.02	10.2	230.0	1	1.05	0.95				
	9355	1	3.1	1.1	0.0	0.0	22	0.979	-6.000000000000001	138.0	1	1.05	0.95				
	9356	2	0.0	0.0	0.0	0.0	39	0.996	12.9	992.0	1	1.05	0.95				
	9357	1	0.0	0.0	0.0	40.0	68	0.986	-5.2	230.0	1	1.05	0.95				
	9358	1	0.0	0.0	0.0	0.0	22	1.001	-18.0	230.0	1	1.05	0.95				
	9359	1	28.9	12.4	0.0	4.8	22	1.01	-26.0	13.8	1	1.05	0.95				
	9360	1	0.0	0.0	0.0	0.0	22	1.003	-24.000000000000004	69.0	1	1.05	0.95				
	9361	1	19.2	8.2	0.0	4.8	22	1.032	-24.000000000000004	13.8	1	1.05	0.95				
	9362	2	23.6	7.7	0.0	0.0	68	1.004	-21.0	13.8	1	1.05	0.95				
	9363	1	0.0	0.0	0.0	0.0	68	0.996	-7.0	69.0	1	1.05	0.95				
	9364	1	110.00000000000001	46.0	0.0	0.0	68	0.991	-7.400000000000001	69.0	1	1.05	0.95				
	9365	1	22.4	10.0	0.0	0.0	22	1.0	-24.000000000000004	69.0	1	1.05	0.95				
	9366	1	23.4	9.5	0.0	0.0	22	1.004	-25.0	69.0	1	1.05	0.95				
	9367	1	14.499999999999998	5.7	0.0	0.0	22	1.003	-19.0	138.0	1	1.05	0.95				
	9368	1	17.2	9.2	0.0	0.0	22	1.006	-18.0	138.0	1	1.05	0.95				
	9369	1	22.8	9.4	0.0	0.0	22	0.994	-25.0	69.0	1	1.05	0.95				
	9373	1	15.1	7.3	0.0	0.0	22	0.995	-7.9	138.0	1	1.05	0.95				
	9374	1	13.8	6.2	0.0	0.0	22	0.973	-7.400000000000001	138.0	1	1.05	0.95				
	9378	1	11.1	5.5	0.0	0.0	22	1.015	-6.6	138.0	1	1.05	0.95				
	9385	1	13.100000000000001	5.8	0.0	0.0	22	0.988	-7.9	138.0	1	1.05	0.95				
	9387	1	10.5	4.2	0.0	0.0	22	1.016	-8.3	138.0	1	1.05	0.95				
	9390	1	11.8	4.9	0.0	0.0	22	0.999	-8.2	138.0	1	1.05	0.95				
	9391	1	19.9	10.2	0.0	0.0	22	0.984	-8.4	138.0	1	1.05	0.95				
	9392	1	0.0	0.0	0.0	0.0	24	1.009	-33.0	69.0	1	1.05	0.95				
	9394	2	0.0	0.0	0.0	0.0	68	1.003	-0.67	13.8	1	1.05	0.95				
	9395	1	20.0	6.9	0.0	0.0	22	0.982	-20.0	138.0	1	1.05	0.95				
	9396	1	1.5	0.5	0.0	0.0	22	1.011	-18.0	138.0	1	1.05	0.95				
	9397	1	7.000000000000001	2.4	0.0	0.0	22	1.006	-22.0	138.0	1	1.05	0.95				
	9399	1	27.0	8.9	0.0	0.0	68	1.006	-17.0	230.0	1	1.05	0.95				
	9400	1	35.3	15.1	0.0	0.0	22	1.002	-24.000000000000004	69.0	1	1.05	0.95				
	9401	1	22.4	9.0	0.0	0.0	22	0.994	-25.0	69.0	1	1.05	0.95				
	9402	1	14.899999999999999	7.5	0.0	0.0	22	1.0	-26.0	69.0	1	1.05	0.95				
	9403	1	20.5	10.6	0.0	0.0	22	1.011	-8.4	138.0	1	1.05	0.95				
	9404	1	20.2	8.6	0.0	0.0	22	1.011	-7.0	138.0	1	1.05	0.95				
	9405	1	12.1	5.7	0.0	0.0	22	1.006	-9.5	138.0	1	1.05	0.95				
	9406	1	16.7	8.2	0.0	0.0	22	0.992	-7.6	138.0	1	1.05	0.95				
	9407	1	3.0	1.1	0.0	0.0	22	0.989	-7.699999999999999	138.0	1	1.05	0.95				
	9408	1	13.600000000000001	9.8	0.0	4.8	22	0.971	-9.200000000000001	138.0	1	1.05	0.95				
	9409	1	28.1	12.9	0.0	9.6	22	1.022	-5.9	138.0	1	1.05	0.95				
	9411	1	12.6	5.7	0.0	0.0	22	1.018	0.341	138.0	1	1.05	0.95				
	9412	1	12.2	6.0	0.0	0.0	22	1.004	-6.5	138.0	1	1.05	0.95				
	9413	1	13.8	5.9	0.0	0.0	22	1.019	-6.3	138.0	1	1.05	0.95				
	9414	1	22.5	12.2	0.0	0.0	22	0.983	-9.200000000000001	138.0	1	1.05	0.95				
	9416	1	19.0	9.6	0.0	2.4	22	0.987	-3.6	138.0	1	1.05	0.95				
	9418	1	28.199999999999996	16.2	0.0	0.0	22	1.007	-25.0	69.0	1	1.05	0.95				
	9419	1	27.1	10.9	0.0	0.0	22	0.996	-26.0	69.0	1	1.05	0.95				
	9422	1	-16.0	0.0	0.0	0.0	22	1.032	-2.6	138.0	1	1.05	0.95				
	9423	1	2.5	0.9000000000000001	0.0	0.0	22	0.982	-8.0	138.0	1	1.05	0.95				
	9424	1	3.0	1.1	0.0	0.0	22	0.982	-8.1	138.0	1	1.05	0.95				
	9425	1	20.2	8.1	0.0	0.0	22	0.994	-6.8	138.0	1	1.05	0.95				
	9426	1	15.9	8.8	0.0	0.0	22	1.015	-6.3	138.0	1	1.05	0.95				
	9427	1	0.0	0.0	0.0	0.0	21	1.016	-17.0	991.0	1	1.9	0.4				
	9428	1	21.0	9.0	0.0	0.0	22	0.986	-4.6000000000000005	138.0	1	1.05	0.95				
	9430	1	13.0	4.5	0.0	0.0	22	1.007	-6.3	138.0	1	1.05	0.95				
	9431	1	23.5	8.1	0.0	0.0	22	0.982	-23.0	138.0	1	1.05	0.95				
	9432	1	2.5	0.9000000000000001	0.0	0.0	22	0.987	-2.9	138.0	1	1.05	0.95				
	9434	1	8.0	2.9	0.0	0.0	22	1.005	-18.0	138.0	1	1.05	0.95				
	9435	1	0.0	0.0	0.0	0.0	17	0.985	20.2	525.0	1	1.048	0.95				
	9436	1	8.1	2.9	0.0	0.0	22	0.996	-25.0	69.0	1	1.05	0.95				
	9437	1	20.0	6.9	0.0	0.0	22	1.004	-19.0	138.0	1	1.05	0.95				
	9438	1	9.2	3.2	0.0	0.0	22	0.98	-6.9	138.0	1	1.05	0.95				
	9439	1	11.2	4.1	0.0	0.0	22	1.002	-24.000000000000004	69.0	1	1.05	0.95				
	9440	1	0.0	0.0	0.0	0.0	73	1.071	20.8	500.0	1	1.1	1.0				
	9441	1	0.0	0.0	0.0	0.0	73	1.003	23.4	230.0	1	1.05	0.95				
	9442	2	0.0	0.0	0.0	0.0	73	0.994	33.4	992.0	1	1.05	0.95				
	9443	2	0.0	0.0	0.0	0.0	73	0.998	27.2	992.0	1	1.05	0.95				
	9444	1	5.0	1.6	0.0	0.0	73	1.003	27.400000000000002	230.0	1	1.05	0.95				
	9445	1	0.0	0.0	0.0	0.0	1	1.032	13.2	138.0	1	1.05	0.95				
	9446	2	0.0	0.0	0.0	0.0	1	0.964	17.0	992.0	1	1.05	0.95				
	9447	2	0.0	0.0	0.0	0.0	73	0.998	28.700000000000003	992.0	1	1.05	0.95				
	9448	2	0.0	0.0	0.0	0.0	73	0.998	32.2	992.0	1	1.05	0.95				
	9449	2	0.0	0.0	0.0	0.0	73	0.999	29.500000000000004	992.0	1	1.05	0.95				
	9450	1	0.0	0.0	0.0	0.0	73	1.007	27.3	230.0	1	1.05	0.95				
	9451	2	0.0	0.0	0.0	0.0	73	1.003	27.400000000000002	992.0	1	1.05	0.95				
	9452	2	0.0	0.0	0.0	0.0	73	1.001	27.3	992.0	1	1.05	0.95				
	9453	2	0.0	0.0	0.0	0.0	73	1.0	27.3	992.0	1	1.05	0.95				
	9454	2	0.0	0.0	0.0	0.0	73	1.006	24.9	992.0	1	1.05	0.95				
	9455	2	28.000000000000004	9.2	0.0	0.0	73	0.943	3.56	13.8	1	1.05	0.95				
	9456	1	0.0	0.0	0.0	0.0	73	1.003	27.400000000000002	230.0	1	1.05	0.95				
	9457	1	0.0	0.0	0.0	0.0	73	1.003	23.8	230.0	1	1.05	0.95				
	9458	1	0.0	0.0	0.0	0.0	73	1.004	28.2	230.0	1	1.05	0.95				
	9459	1	0.0	0.0	0.0	0.0	73	1.003	23.8	230.0	1	1.05	0.95				
	9460	1	0.0	0.0	0.0	0.0	73	1.003	28.6	230.0	1	1.05	0.95				
	9461	1	0.0	0.0	0.0	0.0	73	1.0	27.3	138.0	1	1.05	0.95				
	9462	1	0.0	0.0	0.0	0.0	73	1.001	27.3	138.0	1	1.05	0.95				
	9463	1	0.0	0.0	0.0	0.0	73	1.0	27.3	138.0	1	1.05	0.95				
	9464	1	0.0	0.0	0.0	0.0	73	0.962	6.720000000000001	138.0	1	1.05	0.95				
	9500	2	0.0	0.0	0.0	0.0	1	1.017	-26.0	992.0	1	1.05	0.95				
	9501	1	0.0	0.0	0.0	0.0	1	1.008	-31.0	138.0	1	1.05	0.95				
	9502	1	0.0	0.0	0.0	0.0	1	1.016	-29.999999999999996	138.0	1	1.05	0.95				
	9503	2	0.0	0.0	0.0	0.0	1	1.004	-25.0	992.0	1	1.05	0.95				
	9504	2	0.0	0.0	0.0	0.0	43	1.042	-22.0	990.0	1	1.05	0.95				
	9513	1	0.5	0.2	0.0	0.0	35	1.007	-2.5	88.0	1	1.05	0.95				
	9515	1	0.0	0.0	0.0	0.0	35	1.007	-2.5	13.8	1	1.05	0.95				
	9517	1	0.0	0.0	0.0	0.0	35	1.007	-2.5	13.8	1	1.05	0.95				
	9519	1	0.6	0.0	0.0	0.0	35	1.011	-2.3000000000000003	88.0	1	1.05	0.95				
	9520	1	0.0	0.0	0.0	0.0	35	1.011	-2.3000000000000003	13.8	1	1.05	0.95				
	9521	1	11.0	4.7	0.0	0.0	71	0.998	-6.6	13.8	1	1.05	0.95				
	9530	1	28.800000000000004	13.4	0.0	9.6	22	1.002	-2.1	138.0	1	1.05	0.95				
	9531	1	-8.9	4.0	0.0	0.0	22	1.009	-17.0	138.0	1	1.05	0.95				
	9533	1	0.0	0.0	0.0	0.0	38	1.028	-27.0	230.0	1	1.05	0.95				
	9534	1	0.0	0.0	0.0	0.0	38	1.011	-29.000000000000004	138.0	1	1.05	0.95				
	9535	1	21.4	9.4	0.0	0.0	22	1.009	-23.0	13.8	1	1.05	0.95				
	9536	1	20.4	9.0	0.0	0.0	22	1.012	-23.0	13.8	1	1.05	0.95				
	9537	1	0.0	0.0	0.0	0.0	75	0.998	-18.0	230.0	1	1.05	0.95				
	9538	1	0.0	0.0	0.0	0.0	75	1.006	3.54	230.0	1	1.05	0.95				
	9539	1	0.0	0.0	0.0	0.0	22	1.017	0.122	138.0	1	1.05	0.95				
	9542	1	0.0	0.0	0.0	0.0	75	1.026	-17.0	525.0	1	1.048	0.95				
	9543	1	0.0	0.0	0.0	100.0	75	0.999	-18.0	230.0	1	1.05	0.95				
	9544	1	0.0	0.0	0.0	0.0	71	1.017	17.7	440.0	1	1.046	0.95				
	9545	1	0.0	0.0	0.0	0.0	71	1.017	17.7	440.0	1	1.046	0.95				
	9547	1	0.0	0.0	0.0	0.0	39	1.002	-27.0	230.0	1	1.05	0.95				
	9548	1	0.0	0.0	0.0	0.0	32	1.03	-29.000000000000004	69.0	1	1.05	0.95				
	9549	1	12.6	1.9	0.0	0.0	32	1.006	-20.0	138.0	1	1.05	0.95				
	9550	1	15.6	5.2	0.0	0.0	32	1.016	-29.999999999999996	69.0	1	1.05	0.95				
	9551	1	26.5	6.9	0.0	3.6000000000000005	32	0.996	-35.0	69.0	1	1.05	0.95				
	9552	1	0.0	0.0	0.0	0.0	24	1.022	-34.0	69.0	1	1.05	0.95				
	9553	1	0.0	0.0	0.0	0.0	24	0.974	-37.0	69.0	1	1.05	0.95				
	9554	1	0.0	0.0	0.0	0.0	24	1.001	-32.0	69.0	1	1.05	0.95				
	9555	1	0.0	0.0	0.0	0.0	24	1.001	-32.0	69.0	1	1.05	0.95				
	9556	1	0.0	0.0	0.0	0.0	24	1.002	-32.0	69.0	1	1.05	0.95				
	9557	1	0.0	0.0	0.0	0.0	32	1.015	-34.0	69.0	1	1.05	0.95				
	9558	1	20.4	6.5	0.0	0.0	124	1.016	-26.0	69.0	1	1.05	0.95				
	9559	4	0.0	0.0	0.0	0.0	70	0.993	-38.0	69.0	1	1.05	0.95				
	9561	2	1.0	0.5	0.0	0.0	126	1.003	4.98	13.8	1	1.05	0.95				
	9562	1	4.300000000000001	2.5	0.0	0.0	32	1.011	-27.0	69.0	1	1.05	0.95				
	9563	1	0.0	0.0	0.0	-10.0	67	0.999	4.79	138.0	1	1.05	0.95				
	9564	1	0.0	0.0	0.0	0.0	67	0.998	4.32	138.0	1	1.05	0.95				
	9565	1	0.0	0.0	0.0	0.0	67	1.008	6.91	138.0	1	1.05	0.95				
	9566	1	0.0	0.0	0.0	0.0	67	0.995	4.120000000000001	138.0	1	1.05	0.95				
	9567	1	0.0	0.0	0.0	0.0	67	1.007	6.68	138.0	1	1.05	0.95				
	9569	1	0.0	0.0	0.0	0.0	39	1.011	-27.0	230.0	1	1.05	0.95				
	9570	1	44.2	18.3	0.0	0.0	24	1.003	-29.000000000000004	69.0	1	1.05	0.95				
	9573	1	20.5	6.2	0.0	3.6000000000000005	32	1.006	-32.0	69.0	1	1.05	0.95				
	9578	1	0.0	0.0	0.0	0.0	38	1.018	-18.0	34.5	1	1.05	0.95				
	9579	1	0.0	0.0	0.0	0.0	67	1.001	5.07	138.0	1	1.05	0.95				
	9580	1	0.0	0.0	0.0	0.0	67	1.001	5.07	138.0	1	1.05	0.95				
	9581	1	0.0	0.0	0.0	0.0	67	1.001	5.13	138.0	1	1.05	0.95				
	9582	2	1.0	0.5	0.0	0.0	126	1.004	5.01	13.8	1	1.05	0.95				
	9583	1	0.0	0.0	0.0	0.0	67	1.01	10.7	138.0	1	1.05	0.95				
	9584	1	0.0	0.0	0.0	0.0	67	1.007	10.4	138.0	1	1.05	0.95				
	9586	1	0.0	0.0	0.0	0.0	67	0.997	8.39	138.0	1	1.05	0.95				
	9588	1	0.0	0.0	0.0	0.0	67	1.008	10.3	138.0	1	1.05	0.95				
	9589	1	0.0	0.0	0.0	0.0	67	0.999	9.15	138.0	1	1.05	0.95				
	9590	1	0.0	0.0	0.0	0.0	39	1.007	-29.000000000000004	230.0	1	1.05	0.95				
	9591	1	63.3	24.0	0.0	0.0	31	1.001	-32.0	69.0	1	1.05	0.95				
	9592	1	15.9	4.0	0.0	0.0	31	1.028	-29.999999999999996	23.0	1	1.05	0.95				
	9593	1	30.599999999999998	9.4	0.0	0.0	31	0.998	-33.0	23.0	1	1.05	0.95				
	9594	1	-2.7	-1.0e-9	0.0	0.0	32	1.013	-27.0	138.0	1	1.05	0.95				
	9597	1	0.0	0.0	0.0	0.0	25	1.011	-26.0	138.0	1	1.05	0.95				
	9598	1	10.0	4.3	0.0	0.0	25	0.999	-21.0	138.0	1	1.05	0.95				
	9599	1	0.0	0.0	0.0	0.0	25	1.003	-20.0	138.0	1	1.05	0.95				
	9600	2	0.0	0.0	0.0	0.0	41	0.998	-20.0	992.0	1	1.05	0.95				
	9601	1	0.0	0.0	0.0	0.0	41	1.055	-24.000000000000004	500.0	1	1.1	1.0				
	9602	1	192.6	27.500000000000004	0.0	0.0	41	1.031	-26.0	138.0	1	1.05	0.95				
	9603	2	0.0	0.0	0.0	0.0	41	1.008	-11.0	992.0	1	1.05	0.95				
	9605	1	0.0	0.0	0.0	2025.0	43	1.073	-22.0	500.0	1	1.1	0.9				
	9607	1	0.0	0.0	0.0	0.0	41	1.025	-32.0	345.0	1	1.05	0.95				
	9608	1	0.0	0.0	0.0	0.0	43	1.064	-24.000000000000004	500.0	1	1.1	1.0				
	9609	1	0.0	0.0	0.0	0.0	43	1.018	-28.0	345.0	1	1.05	0.95				
	9610	1	0.0	0.0	0.0	0.0	43	1.019	-29.000000000000004	991.0	1	1.9	0.4				
	9611	1	0.0	0.0	0.0	0.0	43	1.019	-29.000000000000004	13.8	1	1.05	0.95				
	9612	1	0.0	0.0	0.0	0.0	9	0.992	-29.999999999999996	138.0	1	1.05	0.95				
	9613	1	0.0	0.0	0.0	0.0	9	0.992	-29.999999999999996	138.0	1	1.05	0.95				
	9615	2	0.0	0.0	0.0	0.0	41	1.003	-11.0	992.0	1	1.05	0.95				
	9616	1	0.0	0.0	0.0	0.0	9	0.995	-29.999999999999996	13.2	1	1.05	0.95				
	9617	1	0.0	0.0	0.0	0.0	9	0.995	-29.999999999999996	13.2	1	1.05	0.95				
	9618	1	0.0	0.0	0.0	0.0	9	0.997	-29.999999999999996	13.2	1	1.05	0.95				
	9619	1	0.0	0.0	0.0	0.0	9	1.024	-40.0	138.0	1	1.05	0.95				
	9620	1	0.0	0.0	0.0	0.0	9	1.024	-40.0	138.0	1	1.05	0.95				
	9622	1	0.0	0.0	0.0	0.0	9	0.991	-29.999999999999996	13.2	1	1.05	0.95				
	9623	1	0.0	0.0	0.0	0.0	7	1.011	0.215	138.0	1	1.05	0.95				
	9624	1	0.0	0.0	0.0	0.0	9	0.995	-29.999999999999996	13.2	1	1.05	0.95				
	9625	1	2.5	0.6	0.0	0.0	7	1.003	-5.0	138.0	1	1.05	0.95				
	9626	1	0.0	0.0	0.0	0.0	1	1.076	-22.0	500.0	1	1.1	1.0				
	9627	2	0.0	0.0	0.0	0.0	41	1.025	-22.0	992.0	1	1.05	0.95				
	9628	2	0.0	0.0	0.0	0.0	41	1.025	-22.0	992.0	1	1.05	0.95				
	9631	1	0.0	0.0	0.0	0.0	9	1.001	-29.999999999999996	13.2	1	1.05	0.95				
	9633	1	0.0	0.0	0.0	0.0	9	0.986	-29.999999999999996	13.2	1	1.05	0.95				
	9634	1	0.0	0.0	0.0	0.0	9	0.986	-29.999999999999996	13.2	1	1.05	0.95				
	9635	1	0.0	0.0	0.0	0.0	9	1.0	-32.0	13.2	1	1.05	0.95				
	9636	1	0.0	0.0	0.0	0.0	9	0.999	-33.0	13.2	1	1.05	0.95				
	9637	1	0.0	0.0	0.0	0.0	41	0.999	-17.0	138.0	1	1.05	0.95				
	9640	1	0.0	0.0	0.0	0.0	9	1.001	-31.0	138.0	1	1.05	0.95				
	9641	1	3.3000000000000003	1.4	0.0	0.0	9	0.994	-31.0	138.0	1	1.05	0.95				
	9642	1	17.1	-6.4	0.0	0.0	9	0.995	-34.0	138.0	1	1.05	0.95				
	9643	1	3.7000000000000006	1.2	0.0	0.0	7	1.026	-3.2	138.0	1	1.05	0.95				
	9644	1	0.0	0.0	0.0	0.0	9	0.989	-34.0	138.0	1	1.05	0.95				
	9645	1	0.0	0.0	0.0	0.0	9	1.004	-32.0	138.0	1	1.05	0.95				
	9646	1	0.0	0.0	0.0	0.0	9	0.983	-29.999999999999996	138.0	1	1.05	0.95				
	9647	1	28.6	12.1	0.0	0.0	9	0.983	-29.999999999999996	138.0	1	1.05	0.95				
	9648	1	5.0	2.1	0.0	0.0	9	1.002	-32.0	138.0	1	1.05	0.95				
	9649	1	0.0	0.0	0.0	0.0	9	1.016	-35.0	138.0	1	1.05	0.95				
	9650	2	4.5	1.0	0.0	0.0	7	1.01	-12.000000000000002	138.0	1	1.05	0.95				
	9651	1	0.0	0.0	0.0	0.0	124	0.984	-29.000000000000004	69.0	1	1.05	0.95				
	9652	1	14.000000000000002	2.3	0.0	0.0	124	1.007	-31.0	13.8	1	1.05	0.95				
	9653	1	14.000000000000002	2.3	0.0	0.0	124	0.993	-54.0	13.8	1	1.05	0.95				
	9654	1	6.1	1.2	0.0	0.0	124	0.993	-54.0	13.8	1	1.05	0.95				
	9655	1	7.9	1.8000000000000003	0.0	0.0	124	1.007	-38.0	23.0	1	1.05	0.95				
	9657	1	13.100000000000001	4.2	0.0	0.0	124	1.001	-31.0	23.0	1	1.05	0.95				
	9659	1	15.9	4.6	0.0	0.0	124	1.001	-31.0	23.0	1	1.05	0.95				
	9660	1	23.8	5.7	0.0	3.6000000000000005	32	1.076	-50.0	23.0	1	1.05	0.95				
	9661	1	3.0	1.0	0.0	0.0	24	1.004	-32.0	69.0	1	1.05	0.95				
	9674	1	0.0	0.0	0.0	3.6000000000000005	23	1.0	-31.0	23.0	1	1.05	0.95				
	9675	1	1.9	0.8	0.0	3.6000000000000005	32	1.006	-38.0	23.0	1	1.05	0.95				
	9676	1	25.900000000000002	7.8	0.0	0.0	32	1.008	-29.000000000000004	69.0	1	1.05	0.95				
	9677	1	9.5	0.8	0.0	0.0	32	1.005	-32.0	138.0	1	1.05	0.95				
	9678	1	8.9	2.8	0.0	0.0	32	1.008	-26.0	138.0	1	1.05	0.95				
	9679	1	0.0	0.0	0.0	0.0	32	1.01	-26.0	138.0	1	1.05	0.95				
	9680	1	11.5	5.6	0.0	0.0	22	0.998	-18.0	138.0	1	1.05	0.95				
	9682	2	3.0	1.5	0.0	0.0	126	1.001	5.6	13.8	1	1.05	0.95				
	9685	2	0.5	0.2	0.0	0.0	7	1.008	-19.0	138.0	1	1.05	0.95				
	9688	1	34.199999999999996	16.3999998	0.0	10.8	25	0.96	-28.0	69.0	1	1.05	0.95				
	9689	1	27.599999999999998	13.499999979999998	0.0	3.6000000000000005	25	0.988	-24.000000000000004	69.0	1	1.05	0.95				
	9692	1	17.6	5.1	0.0	0.0	124	1.0	-33.0	69.0	1	1.05	0.95				
	9695	2	0.0	0.0	0.0	0.0	126	0.996	17.3	3.0	1	1.05	0.95				
	9697	1	0.0	0.0	0.0	0.0	75	1.003	-18.0	230.0	1	1.05	0.95				
	9698	1	0.0	0.0	0.0	0.0	75	1.006	-18.0	138.0	1	1.05	0.95				
	9699	1	-40.0	0.0	0.0	0.0	22	1.024	-1.9	138.0	1	1.05	0.95				
	9700	1	12.7	6.800000000000001	0.0	0.0	22	1.022	-22.0	13.8	1	1.05	0.95				
	9701	1	3.6000000000000005	1.5	0.0	0.0	22	1.043	-20.0	13.8	1	1.05	0.95				
	9702	1	26.0	10.9	0.0	0.0	22	1.007	-24.000000000000004	13.8	1	1.05	0.95				
	9703	1	15.299999999999999	6.3	0.0	0.0	22	1.031	-21.0	13.8	1	1.05	0.95				
	9704	1	16.7	7.000000000000001	0.0	0.0	22	0.981	-6.8	138.0	1	1.05	0.95				
	9705	1	22.2	9.4	0.0	0.0	22	1.001	-26.0	69.0	1	1.05	0.95				
	9708	1	17.0	5.9	0.0	0.0	22	1.013	-22.0	138.0	1	1.05	0.95				
	9709	1	20.0	6.9	0.0	0.0	22	1.009	-25.0	69.0	1	1.05	0.95				
	9710	1	5.1	1.8000000000000003	0.0	0.0	22	1.005	-19.0	138.0	1	1.05	0.95				
	9711	1	7.1	2.5	0.0	0.0	22	1.025	-5.9	138.0	1	1.05	0.95				
	9712	1	14.499999999999998	5.0	0.0	0.0	22	0.997	-7.6	138.0	1	1.05	0.95				
	9714	1	15.7	6.6000000000000005	0.0	3.6000000000000005	32	0.97	-34.0	69.0	1	1.05	0.95				
	9715	1	11.9	5.0	0.0	0.0	31	1.0	-37.0	69.0	1	1.05	0.95				
	9716	1	3.0	1.3	0.0	0.0	31	0.998	-33.0	69.0	1	1.05	0.95				
	9717	1	22.2	8.9	0.0	4.8	25	0.988	-35.0	138.0	1	1.05	0.95				
	9719	1	6.199999999999999	7.69999999	0.0	4.8	25	0.996	-21.0	138.0	1	1.05	0.95				
	9721	1	4.0	1.7000000000000002	0.0	0.0	25	0.996	-33.0	138.0	1	1.05	0.95				
	9722	1	0.7	0.3	0.0	0.0	25	1.015	-29.999999999999996	138.0	1	1.05	0.95				
	9725	1	0.0	0.0	0.0	0.0	75	0.977	-3.4	230.0	1	1.05	0.95				
	9726	1	0.0	0.0	0.0	0.0	22	0.997	-5.5	138.0	1	1.05	0.95				
	9727	1	0.0	0.0	0.0	0.0	24	1.009	-25.0	34.5	1	1.05	0.95				
	9728	1	0.0	0.0	0.0	0.0	24	1.002	-27.0	138.0	1	1.05	0.95				
	9729	1	0.0	0.0	0.0	0.0	24	1.003	-27.0	138.0	1	1.05	0.95				
	9730	1	0.0	0.0	0.0	0.0	24	1.003	-27.0	138.0	1	1.05	0.95				
	9731	1	0.0	0.0	0.0	0.0	20	1.003	-29.999999999999996	230.0	1	1.05	0.95				
	9732	1	-6.0	0.0	0.0	0.0	20	1.012	-29.000000000000004	34.5	1	1.05	0.95				
	9733	1	-6.0	0.0	0.0	0.0	20	1.012	-29.000000000000004	34.5	1	1.05	0.95				
	9734	1	-6.0	0.0	0.0	0.0	20	1.012	-29.000000000000004	34.5	1	1.05	0.95				
	9735	2	0.0	0.0	0.0	0.0	38	1.003	-12.000000000000002	13.8	1	1.05	0.95				
	9737	1	0.0	0.0	0.0	0.0	38	1.03	-16.0	230.0	1	1.05	0.95				
	9738	1	0.0	0.0	0.0	0.0	38	1.031	-17.0	525.0	1	1.048	0.95				
	9739	1	0.0	0.0	0.0	0.0	38	1.03	-17.0	230.0	1	1.05	0.95				
	9742	1	-22.3	0.0	0.0	0.0	22	1.019	-11.0	992.0	1	1.05	0.95				
	9743	1	0.0	0.0	0.0	0.0	22	1.023	-16.0	138.0	1	1.05	0.95				
	9745	1	0.0	0.0	0.0	0.0	38	1.011	-17.0	138.0	1	1.05	0.95				
	9746	1	0.0	0.0	0.0	0.0	38	1.011	-17.0	138.0	1	1.05	0.95				
	9747	2	0.0	0.0	0.0	0.0	38	1.011	-17.0	992.0	1	1.05	0.95				
	9748	1	0.0	0.0	0.0	0.0	38	1.011	-17.0	138.0	1	1.05	0.95				
	9749	2	0.0	0.0	0.0	0.0	38	1.011	-17.0	992.0	1	1.05	0.95				
	9750	1	0.0	0.0	0.0	0.0	67	1.002	9.16	138.0	1	1.05	0.95				
	9751	1	0.0	0.0	0.0	0.0	39	1.003	-27.0	138.0	1	1.05	0.95				
	9752	1	0.0	0.0	0.0	0.0	66	1.007	-26.0	230.0	1	1.05	0.95				
	9753	1	0.0	0.0	0.0	0.0	31	0.994	-33.0	13.8	1	1.05	0.95				
	9754	1	0.0	0.0	0.0	0.0	31	1.009	-31.0	13.8	1	1.05	0.95				
	9755	1	66.0	24.0	0.0	0.0	25	0.985	-33.0	138.0	1	1.05	0.95				
	9756	1	38.7	16.1	0.0	0.0	24	1.006	-28.0	138.0	1	1.05	0.95				
	9757	1	5.6	2.6	0.0	0.0	24	1.003	-26.0	138.0	1	1.05	0.95				
	9758	1	0.0	0.0	0.0	0.0	32	0.999	-35.0	69.0	1	1.05	0.95				
	9759	1	-19.0	0.0	0.0	0.0	22	1.024	-2.8	138.0	1	1.05	0.95				
	9760	2	5.0	2.4	0.0	0.0	126	0.986	3.3	13.8	1	1.05	0.95				
	9761	2	1.0	0.5	0.0	0.0	126	0.996	8.95	13.8	1	1.05	0.95				
	9762	2	5.0	2.4	0.0	0.0	126	0.989	7.580000000000001	13.8	1	1.05	0.95				
	9763	2	0.0	0.0	0.0	0.0	126	1.061	9.16	13.8	1	1.05	0.95				
	9764	2	0.0	0.0	0.0	0.0	126	1.009	14.500000000000002	13.8	1	1.05	0.95				
	9765	2	0.0	0.0	0.0	0.0	126	1.012	14.999999999999998	13.8	1	1.05	0.95				
	9766	2	1.0	0.4	0.0	0.0	126	1.004	9.95	13.8	1	1.05	0.95				
	9767	2	6.0	2.9	0.0	0.0	126	1.0	6.18	13.8	1	1.05	0.95				
	9768	2	5.0	2.4	0.0	0.0	126	0.999	6.12	13.8	1	1.05	0.95				
	9769	2	5.0	2.4	0.0	0.0	126	0.988	3.51	13.8	1	1.05	0.95				
	9770	1	0.0	0.0	0.0	0.0	24	1.009	-29.000000000000004	69.0	1	1.05	0.95				
	9771	1	0.0	0.0	0.0	0.0	24	1.009	-29.000000000000004	69.0	1	1.05	0.95				
	9773	1	0.0	0.0	0.0	0.0	24	1.0	-29.000000000000004	69.0	1	1.05	0.95				
	9774	1	4.0	1.7000000000000002	0.0	0.0	24	0.997	-29.000000000000004	69.0	1	1.05	0.95				
	9775	1	20.0	7.000000000000001	0.0	0.0	24	0.998	-29.999999999999996	69.0	1	1.05	0.95				
	9776	1	27.500000000000004	9.7	0.0	0.0	24	0.998	-29.999999999999996	69.0	1	1.05	0.95				
	9777	1	0.0	0.0	0.0	0.0	24	0.998	-29.999999999999996	69.0	1	1.05	0.95				
	9778	1	0.0	0.0	0.0	0.0	24	0.998	-29.999999999999996	69.0	1	1.05	0.95				
	9779	1	4.0	1.7000000000000002	0.0	0.0	24	0.998	-29.999999999999996	69.0	1	1.05	0.95				
	9780	1	0.0	0.0	0.0	0.0	23	1.001	-28.0	230.0	1	1.05	0.95				
	9784	2	0.0	0.0	0.0	0.0	126	1.004	18.5	13.8	1	1.05	0.95				
	9785	1	0.0	0.0	0.0	0.0	20	1.021	-18.0	230.0	1	1.05	0.95				
	9786	1	0.0	0.0	0.0	0.0	20	1.021	-18.0	525.0	1	1.048	0.95				
	9787	1	0.0	0.0	0.0	0.0	20	1.02	-18.0	525.0	1	1.048	0.95				
	9794	1	0.0	0.0	0.0	0.0	20	1.031	-29.000000000000004	34.5	1	1.05	0.95				
	9799	1	0.0	0.0	0.0	0.0	126	1.007	13.2	138.0	1	1.05	0.95				
	9800	1	123.0	117.0	0.0	73.5	66	1.006	-24.000000000000004	34.5	1	1.05	0.95				
	9801	1	-6.0	0.0	0.0	0.0	39	1.008	-28.0	13.4	1	1.05	0.95				
	9802	1	-6.0	0.0	0.0	0.0	39	1.008	-28.0	13.4	1	1.05	0.95				
	9803	1	0.0	0.0	0.0	0.0	39	1.006	-28.0	13.4	1	1.05	0.95				
	9804	1	-6.0	0.0	0.0	0.0	39	1.008	-28.0	13.4	1	1.05	0.95				
	9805	1	-6.0	0.0	0.0	0.0	39	1.008	-28.0	13.4	1	1.05	0.95				
	9806	1	0.0	0.0	0.0	0.0	39	0.998	-29.000000000000004	230.0	1	1.05	0.95				
	9807	1	0.0	0.0	0.0	0.0	39	1.005	-27.0	34.0	1	1.05	0.95				
	9808	1	0.0	0.0	0.0	0.0	39	1.005	-27.0	34.0	1	1.05	0.95				
	9809	1	-5.5	0.0	0.0	0.0	39	1.007	-27.0	34.0	1	1.05	0.95				
	9810	1	-6.0	0.0	0.0	0.0	39	1.007	-27.0	34.0	1	1.05	0.95				
	9811	1	-6.0	-1.0e-9	0.0	0.0	39	1.007	-27.0	34.0	1	1.05	0.95				
	9812	1	-5.5	0.0	0.0	0.0	39	1.007	-27.0	34.0	1	1.05	0.95				
	9813	1	0.0	0.0	0.0	0.0	39	1.003	-28.0	69.0	1	1.05	0.95				
	9814	1	0.0	0.0	0.0	0.0	39	1.014	-27.0	34.5	1	1.05	0.95				
	9815	1	-4.4	0.0	0.0	0.0	39	1.021	-26.0	34.5	1	1.05	0.95				
	9816	1	-4.0	0.0	0.0	0.0	39	1.02	-26.0	34.5	1	1.05	0.95				
	9817	1	-4.4	0.0	0.0	0.0	39	1.019	-26.0	34.5	1	1.05	0.95				
	9818	1	0.0	0.0	0.0	-50.0	39	1.033	-24.000000000000004	525.0	1	1.048	0.95				
	9819	1	0.0	0.0	0.0	0.0	39	1.013	-25.0	230.0	1	1.05	0.95				
	9820	1	0.0	0.0	0.0	-100.0	39	1.029	-24.000000000000004	525.0	1	1.048	0.95				
	9822	1	0.0	0.0	0.0	-50.0	39	1.031	-24.000000000000004	525.0	1	1.048	0.95				
	9823	1	0.0	0.0	0.0	0.0	39	0.999	-25.0	138.0	1	1.05	0.95				
	9824	2	0.0	0.0	0.0	0.0	39	0.977	-24.000000000000004	990.0	1	1.05	0.95				
	9825	2	0.0	0.0	0.0	0.0	73	0.962	6.720000000000001	13.8	1	1.05	0.95				
	9839	1	26.200000000000003	12.6	0.0	9.6	25	1.008	-31.0	13.8	1	1.05	0.95				
	9840	1	0.0	0.0	0.0	0.0	38	1.005	-18.0	230.0	1	1.05	0.95				
	9841	1	0.0	0.0	0.0	0.0	25	1.01	-20.0	138.0	1	1.05	0.95				
	9842	1	10.5	4.2	0.0	4.8	25	0.996	-33.0	138.0	1	1.05	0.95				
	9843	1	17.8	5.5	0.0	0.0	125	1.006	-33.0	69.0	1	1.05	0.95				
	9845	1	51.4	20.2	0.0	6.0	25	0.99	-32.0	69.0	1	1.05	0.95				
	9846	1	15.8	6.800000000000001	0.0	0.0	25	0.981	-22.0	138.0	1	1.05	0.95				
	9850	1	0.0	0.0	0.0	0.0	126	1.004	-17.0	138.0	1	1.05	0.95				
	9851	1	0.0	0.0	0.0	0.0	26	1.004	-17.0	138.0	1	1.05	0.95				
	9852	1	0.0	0.0	0.0	0.0	126	0.997	-1.9	138.0	1	1.05	0.95				
	9853	1	-4.8	0.0	0.0	0.0	20	1.014	-29.000000000000004	34.5	1	1.05	0.95				
	9854	1	-4.8	0.0	0.0	0.0	20	1.017	-29.000000000000004	34.5	1	1.05	0.95				
	9855	1	0.0	0.0	0.0	0.0	20	1.01	-29.000000000000004	34.5	1	1.05	0.95				
	9856	1	-2.0	0.0	0.0	0.0	20	1.011	-29.000000000000004	34.5	1	1.05	0.95				
	9857	1	-2.4	0.0	0.0	0.0	20	1.011	-29.000000000000004	34.5	1	1.05	0.95				
	9858	1	-1.6	0.0	0.0	0.0	20	1.011	-29.000000000000004	34.5	1	1.05	0.95				
	9859	1	0.0	0.0	0.0	0.0	39	1.016	-24.000000000000004	138.0	1	1.05	0.95				
	9860	1	0.0	0.0	0.0	6.08	39	1.025	-23.0	34.5	1	1.05	0.95				
	9861	1	-4.3	0.0	0.0	0.0	39	1.026	-23.0	34.5	1	1.05	0.95				
	9862	1	-5.4	0.0	0.0	0.0	39	1.026	-23.0	34.5	1	1.05	0.95				
	9863	1	-5.9	0.0	0.0	0.0	39	1.026	-23.0	34.5	1	1.05	0.95				
	9864	1	-5.9	0.0	0.0	0.0	39	1.026	-23.0	34.5	1	1.05	0.95				
	9865	1	0.0	0.0	0.0	0.0	39	1.002	-28.0	230.0	1	1.05	0.95				
	9866	1	0.0	0.0	0.0	0.0	39	1.009	-27.0	34.5	1	1.05	0.95				
	9867	1	-2.2	0.0	0.0	0.0	39	1.01	-27.0	34.5	1	1.05	0.95				
	9868	1	-5.4	0.0	0.0	0.0	39	1.01	-27.0	34.0	1	1.05	0.95				
	9869	1	11.0	4.7	0.0	0.0	25	0.999	-25.0	138.0	1	1.05	0.95				
	9871	1	-12.8	0.0	0.0	0.0	25	1.0	-25.0	138.0	1	1.05	0.95				
	9872	1	-9.5	0.0	0.0	0.0	25	1.011	-23.0	138.0	1	1.05	0.95				
	9873	1	0.0	0.0	0.0	0.0	39	1.0	-22.0	138.0	1	1.05	0.95				
	9874	1	0.0	0.0	0.0	0.0	39	1.001	-22.0	138.0	1	1.05	0.95				
	9875	1	0.0	0.0	0.0	0.0	39	1.01	-20.0	34.0	1	1.05	0.95				
	9876	1	0.0	0.0	0.0	0.0	39	1.01	-20.0	34.0	1	1.05	0.95				
	9877	1	0.0	0.0	0.0	0.0	39	1.009	-21.0	138.0	1	1.05	0.95				
	9878	1	0.0	0.0	0.0	0.0	39	1.019	-20.0	34.5	1	1.05	0.95				
	9879	1	-4.4	0.0	0.0	0.0	39	1.015	-21.0	13.2	1	1.05	0.95				
	9880	1	-5.6	-3.0e-9	0.0	0.0	39	1.015	-21.0	13.2	1	1.05	0.95				
	9881	1	-4.4	-1.0e-9	0.0	0.0	39	1.013	-21.0	13.2	1	1.05	0.95				
	9882	1	-2.0	-3.0e-9	0.0	0.0	39	1.013	-21.0	13.2	1	1.05	0.95				
	9883	1	-3.2	0.0	0.0	0.0	39	1.014	-21.0	13.2	1	1.05	0.95				
	9884	1	-2.8	0.0	0.0	0.0	39	1.014	-21.0	13.2	1	1.05	0.95				
	9885	1	-3.6000000000000005	-3.0e-9	0.0	0.0	39	1.013	-21.0	13.2	1	1.05	0.95				
	9886	1	-2.8	0.0	0.0	0.0	39	1.015	-21.0	13.2	1	1.05	0.95				
	9887	1	-5.2	0.0	0.0	0.0	39	1.013	-21.0	13.2	1	1.05	0.95				
	9888	1	-2.8	-3.0e-9	0.0	0.0	39	1.013	-21.0	13.2	1	1.05	0.95				
	9889	1	-1.6	-1.0e-9	0.0	0.0	39	1.014	-21.0	13.2	1	1.05	0.95				
	9890	1	0.0	0.0	0.0	0.0	75	0.998	-2.3000000000000003	230.0	1	1.05	0.95				
	9891	1	0.0	0.0	0.0	0.0	22	1.019	-5.6	138.0	1	1.05	0.95				
	9892	1	0.0	0.0	0.0	0.0	75	1.017	-4.1	230.0	1	1.05	0.95				
	9893	1	-4.3	0.0	0.0	0.0	39	1.01	-27.0	34.0	1	1.05	0.95				
	9894	1	0.0	0.0	0.0	0.0	20	0.997	-23.0	138.0	1	1.05	0.95				
	9895	1	0.0	0.0	0.0	0.0	39	1.007	-28.0	34.0	1	1.05	0.95				
	9896	1	-6.0	0.0	0.0	0.0	39	1.007	-28.0	34.0	1	1.05	0.95				
	9897	1	-4.6	0.0	0.0	0.0	39	1.007	-28.0	34.0	1	1.05	0.95				
	9898	1	8.9	3.1	0.0	0.0	22	0.999	-18.0	138.0	1	1.05	0.95				
	9899	1	6.0	2.1	0.0	0.0	22	0.98	-25.0	69.0	1	1.05	0.95				
	9900	1	-3.6000000000000005	0.0	0.0	0.0	39	1.025	-19.0	34.5	1	1.05	0.95				
	9901	1	0.0	0.0	0.0	0.0	39	0.997	-29.000000000000004	230.0	1	1.05	0.95				
	9902	1	15.0	6.800000000000001	0.0	4.8	25	0.996	-33.0	138.0	1	1.05	0.95				
	9905	1	-1.8000000000000003	0.0	0.0	0.0	75	1.034	-3.3	138.0	1	1.05	0.95				
	9907	1	11.5	4.5	0.0	0.0	22	1.015	-8.5	138.0	1	1.05	0.95				
	9910	1	2.5	1.1	0.0	0.0	25	0.996	-33.0	138.0	1	1.05	0.95				
	9915	1	0.0	0.0	0.0	0.0	26	0.989	-6.6	138.0	1	1.05	0.95				
	9916	1	22.3	9.0	0.0	3.6000000000000005	26	0.984	-9.8	13.8	1	1.05	0.95				
	9917	1	3.8	1.3	0.0	0.0	32	1.002	-20.0	69.0	1	1.05	0.95				
	9918	1	6.4	2.0	0.0	0.0	32	1.009	-31.0	138.0	1	1.05	0.95				
	9920	1	0.0	0.0	0.0	0.0	20	0.996	-25.0	230.0	1	1.05	0.95				
	9921	1	99.0	30.8999999997	0.0	0.0	32	1.0	-27.0	138.0	1	1.05	0.95				
	9923	1	14.2	6.6000000000000005	0.0	0.0	25	0.969	-29.999999999999996	138.0	1	1.05	0.95				
	9925	1	15.6	7.9	0.0	4.8	25	0.993	-33.0	138.0	1	1.05	0.95				
	9926	1	28.199999999999996	11.4	0.0	4.8	25	0.998	-34.0	138.0	1	1.05	0.95				
	9927	1	16.7	6.2	0.0	4.8	25	0.981	-33.0	138.0	1	1.05	0.95				
	9932	1	19.8	6.2	0.0	4.8	25	1.021	-31.0	138.0	1	1.05	0.95				
	9934	1	25.8	9.7	0.0	4.8	25	1.002	-32.0	138.0	1	1.05	0.95				
	9937	1	37.8	11.8	0.0	0.0	125	1.003	-33.0	69.0	1	1.05	0.95				
	9938	1	0.0	0.0	0.0	0.0	39	1.009	-27.0	230.0	1	1.05	0.95				
	9939	1	0.0	0.0	0.0	0.0	39	1.0	-26.0	34.0	1	1.05	0.95				
	9940	1	-4.6	0.0	0.0	0.0	39	1.0	-26.0	34.0	1	1.05	0.95				
	9941	1	-6.0	0.0	0.0	0.0	39	1.0	-26.0	34.0	1	1.05	0.95				
	9942	1	-5.1	0.0	0.0	0.0	39	1.0	-26.0	34.0	1	1.05	0.95				
	9943	1	-6.0	0.0	0.0	0.0	39	1.0	-26.0	34.0	1	1.05	0.95				
	9944	1	-3.2	0.0	0.0	0.0	39	1.0	-26.0	34.0	1	1.05	0.95				
	9945	1	-5.6	-1.0e-9	0.0	0.0	39	1.0	-26.0	34.0	1	1.05	0.95				
	9946	1	-3.7000000000000006	0.0	0.0	0.0	39	1.0	-26.0	34.0	1	1.05	0.95				
	9947	1	-3.2	0.0	0.0	0.0	39	1.0	-26.0	34.0	1	1.05	0.95				
	9948	1	-2.0	0.0	0.0	0.0	20	1.037	-28.0	34.5	1	1.05	0.95				
	9949	1	-6.0	0.0	0.0	0.0	20	1.049	-28.0	34.5	1	1.05	0.95				
	9950	1	-1.6	0.0	0.0	0.0	20	1.026	-28.0	34.5	1	1.05	0.95				
	9951	1	0.0	0.0	0.0	0.0	20	1.02	-20.0	525.0	1	1.048	0.95				
	9952	1	0.0	0.0	0.0	0.0	20	1.008	-20.0	230.0	1	1.05	0.95				
	9953	1	-1.7000000000000002	0.0	0.0	0.0	39	1.014	-24.000000000000004	34.5	1	1.05	0.95				
	9954	1	-4.2	0.0	0.0	0.0	39	1.014	-24.000000000000004	34.5	1	1.05	0.95				
	9955	1	-4.6	0.0	0.0	0.0	39	1.014	-24.000000000000004	34.5	1	1.05	0.95				
	9956	1	0.0	0.0	0.0	0.0	39	1.014	-25.0	230.0	1	1.05	0.95				
	9957	1	0.0	0.0	0.0	0.0	39	1.014	-24.000000000000004	34.5	1	1.05	0.95				
	9958	1	0.0	0.0	0.0	0.0	20	1.017	-29.000000000000004	34.5	1	1.05	0.95				
	9959	1	0.0	0.0	0.0	0.0	20	1.013	-29.000000000000004	34.5	1	1.05	0.95				
	9961	1	0.0	0.0	0.0	0.0	39	1.003	-29.000000000000004	230.0	1	1.05	0.95				
	9962	1	0.0	0.0	0.0	0.0	24	1.001	-32.0	69.0	1	1.05	0.95				
	9963	1	0.0	0.0	0.0	0.0	39	1.01	-22.0	138.0	1	1.05	0.95				
	9964	1	6.2	1.9	0.0	3.6000000000000005	31	0.986	-35.0	138.0	1	1.05	0.95				
	9965	1	0.0	0.0	0.0	0.0	31	1.006	-33.0	138.0	1	1.05	0.95				
	9967	1	0.0	0.0	0.0	0.0	24	1.008	-33.0	69.0	1	1.05	0.95				
	9969	1	0.0	0.0	0.0	0.0	39	1.025	-21.0	34.5	1	1.05	0.95				
	9970	1	0.0	0.0	0.0	-15.0	39	1.014	-29.000000000000004	230.0	1	1.05	0.95				
	9971	1	0.0	0.0	0.0	0.0	26	0.985	-6.9	138.0	1	1.05	0.95				
	9972	1	35.7	15.2	0.0	0.0	26	0.823	-12.000000000000002	13.8	1	1.05	0.95				
	9973	1	10.7	1.1	0.0	0.0	26	0.961	-14.999999999999998	138.0	1	1.05	0.95				
	9975	1	13.3	5.9	0.0	4.8	25	1.028	-27.0	138.0	1	1.05	0.95				
	9983	1	34.2	12.8	0.0	9.6	25	0.999	-33.0	138.0	1	1.05	0.95				
	9986	2	0.0	0.0	0.0	0.0	68	1.01	6.77	13.8	1	1.05	0.95				
	9988	1	0.0	0.0	0.0	0.0	68	0.989	-4.4	230.0	1	1.05	0.95				
	9989	1	170.0	55.89999999999999	0.0	0.0	68	0.999	0.542	34.0	1	1.05	0.95				
	9991	1	20.3	7.6	0.0	4.8	25	1.004	-33.0	138.0	1	1.05	0.95				
	9998	2	61.5	46.0	0.0	0.0	66	0.973	-26.0	13.8	1	1.05	0.95				
	9999	2	0.0	0.0	0.0	0.0	66	1.022	-18.0	34.5	1	1.05	0.95				
	10005	1	0.0	0.0	0.0	0.0	75	1.014	0.837	230.0	1	1.05	0.95				
	10007	1	0.0	0.0	0.0	0.0	24	1.003	-33.0	69.0	1	1.05	0.95				
	10011	1	-32.6	0.0	0.0	0.0	39	1.033	-20.0	34.5	1	1.05	0.95				
	10012	1	-28.800000000000004	0.0	0.0	0.0	39	1.027	-19.0	34.5	1	1.05	0.95				
