%% MATPOWER Case Format : Version 2
function mpc = ess_base_ponta
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	1	2	0.0	0.0	0.0	0.0	5	1.009	43.9	13.8	1	1.05	0.95				
	4	2	0.0	0.0	0.0	0.0	5	0.98	43.9	13.8	1	1.05	0.95				
	5	2	0.0	0.0	0.0	0.0	5	0.98	44.3	13.8	1	1.05	0.95				
	6	2	0.0	0.0	0.0	0.0	5	0.983	46.6	13.8	1	1.05	0.95				
	7	2	0.0	0.0	0.0	0.0	5	0.99	42.400000000000006	13.8	1	1.05	0.95				
	8	2	0.0	0.0	0.0	0.0	5	0.992	43.5	13.8	1	1.05	0.95				
	9	2	0.0	0.0	0.0	0.0	5	0.992	43.5	13.8	1	1.05	0.95				
	10	2	0.0	0.0	0.0	0.0	5	1.001	43.2	13.8	1	1.05	0.95				
	11	2	0.0	0.0	0.0	0.0	5	0.996	43.3	13.8	1	1.05	0.95				
	14	2	0.0	0.0	0.0	0.0	5	1.024	41.7	13.8	1	1.05	0.95				
	21	2	0.0	0.0	0.0	0.0	6	0.992	44.8	13.8	1	1.05	0.95				
	22	4	0.0	0.0	0.0	0.0	6	1.05	19.3	13.8	1	1.05	0.95				
	28	2	0.0	0.0	0.0	0.0	5	0.991	42.5	13.8	1	1.05	0.95				
	29	2	0.0	0.0	0.0	0.0	5	0.989	42.3	13.8	1	1.05	0.95				
	33	2	0.0	0.0	0.0	0.0	5	1.042	40.8	13.8	1	1.05	0.95				
	34	2	0.0	0.0	0.0	0.0	5	1.042	40.8	13.8	1	1.05	0.95				
	35	1	0.0	0.0	0.0	0.0	5	1.063	36.9	999.0	1	1.1	0.9				
	44	2	0.0	0.0	0.0	0.0	4	0.999	45.20000000000001	13.8	1	1.05	0.95				
	46	2	0.0	0.0	0.0	0.0	4	0.998	46.3	13.8	1	1.05	0.95				
	47	4	0.0	0.0	0.0	0.0	4	1.0	21.3	13.8	1	1.05	0.95				
	48	2	0.0	0.0	0.0	0.0	1	1.014	13.1	13.8	1	1.05	0.95				
	50	2	0.0	0.0	0.0	0.0	7	1.007	57.79999999999999	13.8	1	1.05	0.95				
	52	2	0.0	0.0	0.0	0.0	7	1.007	58.9	13.8	1	1.05	0.95				
	54	2	0.0	0.0	0.0	0.0	7	1.007	58.2	13.8	1	1.05	0.95				
	63	2	0.0	0.0	0.0	0.0	1	1.001	6.07	13.8	1	1.05	0.95				
	68	4	0.0	0.0	0.0	0.0	4	1.01	0.875	13.8	1	1.05	0.95				
	69	4	0.0	0.0	0.0	0.0	4	1.0	21.3	13.8	1	1.05	0.95				
	70	2	0.0	0.0	0.0	0.0	7	1.0	60.4	13.8	1	1.05	0.95				
	71	2	0.0	0.0	0.0	0.0	7	0.996	60.900000000000006	13.8	1	1.05	0.95				
	72	4	0.0	0.0	0.0	0.0	7	1.0	-4.0	13.8	1	1.05	0.95				
	73	4	0.0	0.0	0.0	0.0	7	1.0	-4.0	13.8	1	1.05	0.95				
	74	2	0.0	0.0	0.0	0.0	102	0.994	32.5	13.8	1	1.05	0.95				
	77	4	0.0	0.0	0.0	0.0	7	1.015	28.6	13.8	1	1.05	0.95				
	80	2	0.0	0.0	0.0	0.0	7	1.022	53.2	13.8	1	1.05	0.95				
	86	4	0.0	0.0	0.0	0.0	4	1.0	11.9	13.8	1	1.05	0.95				
	87	4	0.0	0.0	0.0	0.0	4	1.025	11.8	13.8	1	1.05	0.95				
	88	4	0.0	0.0	0.0	0.0	4	1.0	11.4	13.8	1	1.05	0.95				
	89	2	0.0	0.0	0.0	0.0	5	1.033	40.9	13.8	1	1.05	0.95				
	95	2	0.0	0.0	0.0	0.0	1	1.024	2.26	13.8	1	1.05	0.95				
	96	2	0.0	0.0	0.0	0.0	2	1.003	26.8	13.8	1	1.05	0.95				
	97	2	0.0	0.0	0.0	0.0	2	1.003	26.8	13.8	1	1.05	0.95				
	98	2	0.0	0.0	0.0	0.0	2	1.003	26.8	13.8	1	1.05	0.95				
	99	2	0.0	0.0	0.0	0.0	2	1.003	26.8	13.8	1	1.05	0.95				
	100	2	0.0	0.0	0.0	0.0	2	1.003	26.8	13.8	1	1.05	0.95				
	101	2	0.0	0.0	0.0	0.0	2	1.003	26.8	13.8	1	1.05	0.95				
	102	2	0.0	0.0	0.0	0.0	102	0.998	35.2	13.8	1	1.05	0.95				
	103	1	126.4	26.890000000000004	0.0	0.0	108	1.016	43.4	138.0	1	1.05	0.95				
	104	2	0.0	0.0	0.0	0.0	2	1.01	29.4	13.8	1	1.05	0.95				
	108	2	0.0	0.0	0.0	0.0	1	1.014	10.3	13.8	1	1.05	0.95				
	109	2	0.0	0.0	0.0	0.0	1	1.014	10.3	6.9	1	1.05	0.95				
	110	1	0.0	0.0	0.0	0.0	1	1.019	11.0	230.0	1	1.05	0.95				
	112	2	0.0	0.0	0.0	0.0	1	1.019	11.0	13.8	1	1.05	0.95				
	115	1	8.096	2.029	0.0	0.0	109	1.014	36.0	138.0	1	1.05	0.95				
	120	1	108.7	7.510999999999999	0.0	0.0	105	1.003	34.7	138.0	1	1.05	0.95				
	121	1	0.0	0.0	0.0	-10.0	102	0.99	35.5	13.8	1	1.05	0.95				
	125	1	0.0	0.0	0.0	3.1	102	1.0	35.2	13.8	1	1.05	0.95				
	127	1	25.489999999999995	6.16	0.0	0.0	101	0.999	38.8	138.0	1	1.05	0.95				
	128	2	0.0	0.0	0.0	0.0	1	0.999	8.72	13.8	1	1.05	0.95				
	129	2	0.0	0.0	0.0	0.0	1	0.999	8.72	13.8	1	1.05	0.95				
	130	2	0.0	0.0	0.0	0.0	2	0.995	27.7	13.8	1	1.05	0.95				
	131	1	134.8	14.069999999999999	0.0	0.0	109	1.0	35.0	138.0	1	1.05	0.95				
	137	2	0.0	0.0	0.0	0.0	2	0.995	27.7	13.8	1	1.05	0.95				
	138	1	0.0	0.0	0.0	0.0	2	0.995	27.7	230.0	1	1.05	0.95				
	139	2	0.0	0.0	0.0	0.0	1	0.996	23.1	13.8	1	1.05	0.95				
	140	2	1.2	0.0	0.0	0.0	108	1.0	8.05	13.8	1	1.05	0.95				
	141	1	0.0	0.0	0.0	0.0	2	1.003	26.8	230.0	1	1.05	0.95				
	142	1	0.0	0.0	0.0	0.0	102	0.998	35.2	69.0	1	1.05	0.95				
	144	1	0.0	0.0	0.0	0.0	104	0.997	35.4	138.0	1	1.05	0.95				
	145	1	0.0	0.0	0.0	-10.0	103	1.004	40.0	138.0	1	1.05	0.95				
	146	1	63.81	20.99	0.0	10.0	104	0.968	33.5	138.0	1	1.05	0.95				
	147	1	0.0	0.0	0.0	0.0	2	1.003	26.8	999.0	1	1.1	0.9				
	148	1	0.0	0.0	0.0	0.0	2	1.003	26.8	999.0	1	1.1	0.9				
	149	1	0.0	0.0	0.0	0.0	2	1.003	26.8	999.0	1	1.1	0.9				
	150	1	0.0	0.0	0.0	0.0	108	1.0	8.27	69.0	1	1.05	0.95				
	151	1	21.5	-3.1300000000000003	0.0	0.0	103	1.001	46.4	138.0	1	1.05	0.95				
	152	1	0.0	0.0	0.0	0.0	103	0.994	45.7	138.0	1	1.05	0.95				
	160	2	0.0	0.0	0.0	0.0	2	1.002	26.7	13.8	1	1.05	0.95				
	161	2	0.0	0.0	0.0	0.0	2	1.002	26.7	13.8	1	1.05	0.95				
	162	1	90.43	29.719999999999995	0.0	10.0	108	0.981	-13.0	138.0	1	1.05	0.95				
	164	4	0.0	0.0	0.0	0.0	8	1.04	63.2	13.8	1	1.05	0.95				
	166	1	0.0	0.0	0.0	0.0	8	1.026	41.1	500.0	1	1.1	1.0				
	167	2	0.0	0.0	0.0	0.0	8	0.981	43.1	13.8	1	1.05	0.95				
	169	1	154.4	17.95	0.0	0.0	108	1.017	-9.3	138.0	1	1.05	0.95				
	170	2	0.0	0.0	0.0	0.0	1	0.998	8.52	13.8	1	1.05	0.95				
	172	2	0.0	0.0	0.0	0.0	1	1.009	-4.9	13.8	1	1.05	0.95				
	174	1	0.0	0.0	0.0	0.0	1	0.99	12.1	999.0	1	1.1	0.9				
	176	1	0.0	0.0	0.0	0.0	108	1.018	-0.77	115.0	1	1.05	0.95				
	180	2	12.5	0.0	0.0	0.0	108	1.002	10.0	13.8	1	1.05	0.95				
	181	1	0.0	0.0	0.0	0.0	108	1.002	8.63	69.0	1	1.05	0.95				
	182	1	0.0	0.0	0.0	0.0	108	1.0	8.35	69.0	1	1.05	0.95				
	183	1	106.89999999999999	39.43	0.0	0.0	108	0.999	32.1	138.0	1	1.05	0.95				
	186	1	45.94	-11.5	0.0	0.0	108	1.002	22.0	138.0	1	1.05	0.95				
	188	1	45.08	14.82	0.0	0.0	108	1.001	3.26	138.0	1	1.05	0.95				
	190	1	0.0	0.0	0.0	0.0	7	1.01	52.8	230.0	1	1.05	0.95				
	191	1	0.0	0.0	0.0	0.0	7	1.029	50.2	500.0	1	1.1	1.0				
	192	1	0.0	0.0	0.0	0.0	110	1.016	33.3	138.0	1	1.05	0.95				
	195	2	0.0	0.0	0.0	0.0	7	1.0	56.0	13.8	1	1.05	0.95				
	196	2	0.0	0.0	0.0	0.0	2	1.0	35.1	13.8	1	1.05	0.95				
	197	1	0.0	0.0	0.0	0.0	7	1.053	42.400000000000006	500.0	1	1.1	1.0				
	198	1	0.0	0.0	0.0	0.0	7	1.0	34.5	999.0	1	1.1	0.9				
	199	2	0.0	0.0	0.0	0.0	7	1.007	44.2	13.8	1	1.05	0.95				
	200	1	0.0	0.0	0.0	0.0	5	1.019	38.3	230.0	1	1.05	0.95				
	202	1	0.0	0.0	0.0	0.0	6	1.005	40.1	230.0	1	1.05	0.95				
	203	1	0.0	0.0	0.0	0.0	6	0.997	45.6	230.0	1	1.05	0.95				
	204	1	3.8610000000000007	1.645	0.0	0.0	109	0.991	31.6	230.0	1	1.05	0.95				
	205	1	0.0	0.0	0.0	0.0	6	1.017	27.8	230.0	1	1.05	0.95				
	206	1	0.0	0.0	0.0	0.0	6	1.003	41.1	230.0	1	1.05	0.95				
	207	1	2.732	0.8567	0.0	0.0	108	0.998	42.3	230.0	1	1.05	0.95				
	208	1	0.0	0.0	0.0	0.0	5	1.015	38.0	230.0	1	1.05	0.95				
	209	1	0.0	0.0	0.0	0.0	108	1.007	0.863	230.0	1	1.05	0.95				
	210	1	0.0	0.0	0.0	0.0	4	1.01	38.0	230.0	1	1.05	0.95				
	211	4	0.0	0.0	0.0	0.0	4	1.038	21.8	230.0	1	1.05	0.95				
	212	1	0.0	0.0	0.0	0.0	5	1.026	37.2	230.0	1	1.05	0.95				
	213	1	0.0	0.0	0.0	-10.0	1	1.015	-0.23	230.0	1	1.05	0.95				
	214	1	9.8	8.1	0.0	0.0	1	1.02	10.0	230.0	1	1.05	0.95				
	215	1	0.0	0.0	0.0	0.0	7	1.011	36.800000000000004	230.0	1	1.05	0.95				
	216	1	0.0	0.0	0.0	-15.0	3	1.008	32.8	230.0	1	1.05	0.95				
	217	1	0.0	0.0	0.0	0.0	3	1.005	35.4	230.0	1	1.05	0.95				
	218	1	0.0	0.0	0.0	0.0	3	0.996	34.9	230.0	1	1.05	0.95				
	219	1	0.0	0.0	0.0	0.0	3	0.999	35.9	230.0	1	1.05	0.95				
	220	1	0.0	0.0	0.0	0.0	3	1.027	36.6	230.0	1	1.05	0.95				
	221	1	0.0	0.0	0.0	0.0	3	1.022	37.5	230.0	1	1.05	0.95				
	222	1	0.0	0.0	0.0	-20.0	3	1.015	38.8	230.0	1	1.05	0.95				
	223	1	0.0	0.0	0.0	-20.0	3	1.004	44.1	230.0	1	1.05	0.95				
	224	1	0.0	0.0	0.0	-20.0	3	0.997	44.9	230.0	1	1.05	0.95				
	225	1	0.0	0.0	0.0	0.0	3	1.0	36.20000000000001	230.0	1	1.05	0.95				
	226	1	0.0	0.0	0.0	0.0	3	0.986	37.3	230.0	1	1.05	0.95				
	227	1	0.0	0.0	0.0	0.0	4	1.012	37.4	230.0	1	1.05	0.95				
	228	1	0.0	0.0	0.0	0.0	4	1.004	35.1	230.0	1	1.05	0.95				
	229	1	0.0	0.0	0.0	0.0	4	1.002	40.1	230.0	1	1.05	0.95				
	230	1	0.0	0.0	0.0	0.0	7	0.989	33.1	230.0	1	1.05	0.95				
	231	1	0.0	0.0	0.0	0.0	7	0.992	37.0	230.0	1	1.05	0.95				
	232	1	0.0	0.0	0.0	0.0	7	1.017	37.4	230.0	1	1.05	0.95				
	233	1	0.0	0.0	0.0	0.0	3	0.962	31.6	230.0	1	1.05	0.95				
	234	1	0.0	0.0	0.0	0.0	3	0.992	35.1	230.0	1	1.05	0.95				
	235	1	0.0	0.0	0.0	0.0	7	1.01	36.0	230.0	1	1.05	0.95				
	236	1	0.0	0.0	0.0	-25.0	7	0.994	32.6	230.0	1	1.05	0.95				
	237	1	0.0	0.0	0.0	0.0	4	1.003	39.2	230.0	1	1.05	0.95				
	238	1	0.0	0.0	0.0	0.0	7	1.023	39.2	230.0	1	1.05	0.95				
	239	1	0.0	0.0	0.0	0.0	7	1.038	40.0	230.0	1	1.05	0.95				
	240	1	0.0	0.0	0.0	0.0	2	1.003	32.3	230.0	1	1.05	0.95				
	241	1	0.0	0.0	0.0	50.5	2	1.009	27.7	230.0	1	1.05	0.95				
	242	1	0.0	0.0	0.0	0.0	2	1.002	26.0	230.0	1	1.05	0.95				
	243	1	0.0	0.0	0.0	0.0	2	1.0	26.7	230.0	1	1.05	0.95				
	244	1	0.0	0.0	0.0	0.0	2	1.0	35.1	230.0	1	1.05	0.95				
	245	1	0.0	0.0	0.0	0.0	2	0.995	27.7	230.0	1	1.05	0.95				
	246	1	0.0	0.0	0.0	-19.9	2	1.0	41.7	230.0	1	1.05	0.95				
	247	1	0.0	0.0	0.0	-10.0	2	0.997	28.0	230.0	1	1.05	0.95				
	248	1	0.0	0.0	0.0	0.0	2	0.995	27.7	230.0	1	1.05	0.95				
	249	1	0.0	0.0	0.0	0.0	2	0.998	26.3	230.0	1	1.05	0.95				
	250	1	6.800000000000001	2.1	0.0	0.0	2	0.997	26.0	230.0	1	1.05	0.95				
	251	1	0.0	0.0	0.0	0.0	2	0.989	46.1	230.0	1	1.05	0.95				
	252	1	0.0	0.0	0.0	0.0	2	0.995	27.400000000000002	230.0	1	1.05	0.95				
	253	1	0.0	0.0	0.0	0.0	2	1.002	26.7	230.0	1	1.05	0.95				
	254	1	0.0	0.0	0.0	0.0	2	1.003	27.0	230.0	1	1.05	0.95				
	255	1	0.0	0.0	0.0	0.0	2	0.99	31.3	230.0	1	1.05	0.95				
	256	1	0.0	0.0	0.0	0.0	2	1.0	30.299999999999997	230.0	1	1.05	0.95				
	258	1	0.0	0.0	0.0	15.0	2	1.03	21.3	230.0	1	1.05	0.95				
	259	1	0.0	0.0	0.0	0.0	2	0.994	25.700000000000003	230.0	1	1.05	0.95				
	260	1	0.0	0.0	0.0	0.0	2	1.01	29.4	230.0	1	1.05	0.95				
	261	1	0.0	0.0	0.0	0.0	2	1.007	28.899999999999995	230.0	1	1.05	0.95				
	262	1	0.0	0.0	0.0	0.0	1	0.986	-11.0	230.0	1	1.05	0.95				
	263	1	0.0	0.0	0.0	0.0	1	1.011	-4.5	230.0	1	1.05	0.95				
	264	1	0.0	0.0	0.0	0.0	1	1.028	9.47	230.0	1	1.05	0.95				
	265	1	0.0	0.0	0.0	50.0	1	1.017	17.8	230.0	1	1.05	0.95				
	266	1	0.0	0.0	0.0	0.0	1	1.013	8.830000000000002	230.0	1	1.05	0.95				
	267	1	114.99999999999999	17.8	0.0	0.0	117	1.009	-4.9	230.0	1	1.05	0.95				
	268	1	0.0	0.0	0.0	0.0	1	0.985	7.530000000000001	230.0	1	1.05	0.95				
	269	1	0.0	0.0	0.0	0.0	1	0.995	-7.1	230.0	1	1.05	0.95				
	270	1	0.0	0.0	0.0	0.0	1	0.984	24.7	230.0	1	1.05	0.95				
	271	1	0.0	0.0	0.0	0.0	1	1.008	24.9	230.0	1	1.05	0.95				
	272	1	0.0	0.0	0.0	0.0	1	1.007	11.1	230.0	1	1.05	0.95				
	273	1	0.0	0.0	0.0	0.0	1	1.021	25.4	230.0	1	1.05	0.95				
	274	1	0.0	0.0	0.0	0.0	1	0.99	12.1	230.0	1	1.05	0.95				
	275	1	0.0	0.0	0.0	0.0	1	1.023	10.5	230.0	1	1.05	0.95				
	276	1	0.0	0.0	0.0	50.5	1	1.025	-0.14	230.0	1	1.05	0.95				
	277	1	0.0	0.0	0.0	0.0	1	0.986	7.41	230.0	1	1.05	0.95				
	278	1	0.0	0.0	0.0	0.0	1	0.986	7.710000000000001	230.0	1	1.05	0.95				
	279	1	0.0	0.0	0.0	0.0	1	0.996	9.050000000000002	230.0	1	1.05	0.95				
	280	1	0.0	0.0	0.0	0.0	1	0.999	8.72	230.0	1	1.05	0.95				
	281	1	0.0	0.0	0.0	0.0	1	0.986	7.72	230.0	1	1.05	0.95				
	283	1	0.0	0.0	0.0	0.0	6	1.0	33.5	230.0	1	1.05	0.95				
	284	1	0.0	0.0	0.0	0.0	1	1.018	10.8	230.0	1	1.05	0.95				
	285	1	0.0	0.0	0.0	-10.0	6	0.992	16.7	230.0	1	1.05	0.95				
	286	1	0.0	0.0	0.0	-10.0	6	1.008	21.5	230.0	1	1.05	0.95				
	287	1	0.0	0.0	0.0	0.0	4	1.015	32.6	230.0	1	1.05	0.95				
	288	1	0.0	0.0	0.0	0.0	6	1.011	5.14	230.0	1	1.05	0.95				
	289	1	0.0	0.0	0.0	0.0	1	1.037	11.0	230.0	1	1.05	0.95				
	290	1	0.0	0.0	0.0	0.0	2	1.001	42.3	230.0	1	1.05	0.95				
	291	1	0.0	0.0	0.0	55.50000000000001	7	1.002	37.6	230.0	1	1.05	0.95				
	292	1	0.0	0.0	0.0	55.00000000000001	7	1.015	34.8	230.0	1	1.05	0.95				
	293	1	0.0	0.0	0.0	0.0	7	0.999	37.1	230.0	1	1.05	0.95				
	294	1	0.0	0.0	0.0	0.0	1	1.006	12.000000000000002	230.0	1	1.05	0.95				
	295	1	0.0	0.0	0.0	15.0	4	0.983	38.6	230.0	1	1.05	0.95				
	297	1	0.0	0.0	0.0	0.0	7	1.023	50.5	230.0	1	1.05	0.95				
	298	1	0.0	0.0	0.0	222.00000000000003	7	1.007	38.2	230.0	1	1.05	0.95				
	299	1	0.0	0.0	0.0	0.0	7	0.997	44.2	230.0	1	1.05	0.95				
	300	1	0.0	0.0	0.0	0.0	5	1.014	38.0	230.0	1	1.05	0.95				
	301	1	0.0	0.0	0.0	0.0	5	1.021	38.7	230.0	1	1.05	0.95				
	302	1	0.0	0.0	0.0	0.0	5	1.016	38.4	230.0	1	1.05	0.95				
	308	1	0.0	0.0	0.0	0.0	4	1.001	32.7	69.0	1	1.05	0.95				
	309	1	0.0	0.0	0.0	0.0	4	1.001	30.9	69.0	1	1.05	0.95				
	310	1	0.0	0.0	0.0	0.0	4	1.0	32.7	69.0	1	1.05	0.95				
	311	1	52.0	17.1	0.0	0.0	4	0.986	30.299999999999997	69.0	1	1.05	0.95				
	312	1	0.0	0.0	0.0	0.0	3	0.995	45.0	69.0	1	1.05	0.95				
	313	1	0.0	0.0	0.0	0.0	3	0.998	35.2	69.0	1	1.05	0.95				
	314	1	0.0	0.0	0.0	0.0	3	0.994	32.5	69.0	1	1.05	0.95				
	315	1	0.0	0.0	0.0	0.0	7	1.038	36.9	230.0	1	1.05	0.95				
	316	1	0.0	0.0	0.0	0.0	3	0.999	39.5	230.0	1	1.05	0.95				
	317	1	0.0	0.0	0.0	0.0	3	1.008	35.5	69.0	1	1.05	0.95				
	318	1	0.0	0.0	0.0	0.0	3	1.008	35.5	69.0	1	1.05	0.95				
	319	1	0.0	0.0	0.0	0.0	3	1.001	32.5	69.0	1	1.05	0.95				
	321	1	0.0	0.0	0.0	0.0	3	0.995	39.1	230.0	1	1.05	0.95				
	325	1	0.0	0.0	0.0	0.0	3	1.0	36.20000000000001	230.0	1	1.05	0.95				
	326	1	0.0	0.0	0.0	0.0	3	0.988	38.4	230.0	1	1.05	0.95				
	327	2	0.0	0.0	0.0	0.0	3	0.996	34.9	13.8	1	1.05	0.95				
	328	1	0.0	0.0	0.0	0.0	4	1.017	36.3	230.0	1	1.05	0.95				
	329	1	0.0	0.0	0.0	0.0	4	1.002	39.7	230.0	1	1.05	0.95				
	330	2	0.0	0.0	0.0	0.0	3	0.996	34.9	13.8	1	1.05	0.95				
	331	1	0.0	0.0	0.0	0.0	7	1.004	33.6	999.0	1	1.1	0.9				
	332	1	0.0	0.0	0.0	50.8	7	1.019	37.8	230.0	1	1.05	0.95				
	333	1	0.0	0.0	0.0	0.0	2	0.99	46.1	230.0	1	1.05	0.95				
	334	1	0.0	0.0	0.0	0.0	3	0.996	34.9	230.0	1	1.05	0.95				
	335	1	0.0	0.0	0.0	0.0	1	0.998	8.52	230.0	1	1.05	0.95				
	336	1	0.0	0.0	0.0	0.0	2	1.002	26.7	230.0	1	1.05	0.95				
	337	1	0.0	0.0	0.0	0.0	108	0.999	8.08	69.0	1	1.05	0.95				
	338	1	0.0	0.0	0.0	0.0	3	0.996	34.9	230.0	1	1.05	0.95				
	339	2	0.0	0.0	0.0	0.0	3	0.996	34.9	13.8	1	1.05	0.95				
	341	1	0.0	0.0	0.0	-9.88	7	1.02	37.8	13.8	1	1.1	0.95				
	342	1	0.0	0.0	0.0	0.0	2	1.003	26.9	230.0	1	1.05	0.95				
	343	2	0.0	0.0	0.0	0.0	3	0.998	35.2	13.8	1	1.05	0.95				
	344	2	0.0	0.0	0.0	0.0	3	0.994	32.5	13.8	1	1.05	0.95				
	345	1	0.0	0.0	0.0	20.0	1	0.967	-7.9	230.0	1	1.05	0.95				
	346	1	0.0	0.0	0.0	0.0	2	1.002	42.1	230.0	1	1.05	0.95				
	347	2	0.0	0.0	0.0	0.0	3	1.008	35.5	13.8	1	1.05	0.95				
	348	2	0.0	0.0	0.0	0.0	4	1.001	32.7	13.8	1	1.05	0.95				
	349	1	0.0	0.0	0.0	0.0	2	1.001	32.9	230.0	1	1.05	0.95				
	350	2	0.0	0.0	0.0	0.0	4	1.0	32.7	13.8	1	1.05	0.95				
	351	2	0.0	0.0	0.0	0.0	4	0.986	30.299999999999997	13.8	1	1.05	0.95				
	352	2	0.0	0.0	0.0	0.0	3	0.995	45.0	13.8	1	1.05	0.95				
	353	1	0.0	0.0	0.0	0.0	2	1.003	26.8	230.0	1	1.05	0.95				
	355	1	0.0	0.0	0.0	0.0	6	1.001	33.6	230.0	1	1.05	0.95				
	357	2	16.0	0.0	0.0	0.0	108	0.998	6.2	13.8	1	1.05	0.95				
	358	2	0.0	0.0	0.0	0.0	3	1.008	35.5	13.8	1	1.05	0.95				
	359	2	0.0	0.0	0.0	0.0	4	1.001	30.9	13.8	1	1.05	0.95				
	360	1	0.0	0.0	0.0	50.5	2	1.001	50.2	230.0	1	1.05	0.95				
	361	1	0.0	0.0	0.0	0.0	7	1.009	43.8	230.0	1	1.05	0.95				
	362	1	0.0	0.0	0.0	-30.0	7	1.017	48.2	230.0	1	1.05	0.95				
	363	1	0.0	0.0	0.0	-30.0	7	0.997	40.3	230.0	1	1.05	0.95				
	364	1	0.0	0.0	0.0	0.0	2	1.0	45.0	230.0	1	1.05	0.95				
	365	1	0.0	0.0	0.0	-20.0	3	1.018	38.5	230.0	1	1.05	0.95				
	366	1	0.0	0.0	0.0	-25.0	7	1.009	31.2	230.0	1	1.05	0.95				
	367	1	0.0	0.0	0.0	-25.0	7	0.999	30.100000000000005	230.0	1	1.05	0.95				
	369	2	0.0	0.0	0.0	0.0	3	1.001	32.5	13.8	1	1.05	0.95				
	370	1	0.0	0.0	0.0	0.0	7	0.997	29.600000000000005	138.0	1	1.05	0.95				
	372	1	11.4	3.5000000000000004	0.0	0.0	1	0.993	13.6	230.0	1	1.05	0.95				
	374	1	0.7	0.1516	0.0	0.0	108	1.023	10.7	230.0	1	1.05	0.95				
	375	1	0.0	0.0	0.0	0.0	1	1.023	10.7	230.0	1	1.05	0.95				
	376	1	0.0	0.0	0.0	-15.0	1	1.004	0.8230000000000001	230.0	1	1.05	0.95				
	381	1	0.0	0.0	0.0	50.0	1	1.014	10.3	230.0	1	1.05	0.95				
	385	1	0.0	0.0	0.0	0.0	6	0.992	16.7	230.0	1	1.05	0.95				
	387	1	0.0	0.0	0.0	0.0	6	1.017	18.2	230.0	1	1.05	0.95				
	390	1	0.0	0.0	0.0	55.00000000000001	7	1.003	37.6	230.0	1	1.05	0.95				
	392	1	0.0	0.0	0.0	0.0	7	1.016	33.2	999.0	1	1.1	0.9				
	393	1	0.0	0.0	0.0	0.0	8	0.993	36.4	230.0	1	1.05	0.95				
	394	1	0.0	0.0	0.0	0.0	6	1.005	13.4	230.0	1	1.05	0.95				
	397	1	0.0	0.0	0.0	0.0	7	1.053	42.400000000000006	500.0	1	1.1	1.0				
	399	1	0.0	0.0	0.0	0.0	7	1.062	42.2	500.0	1	1.1	1.0				
	400	1	0.0	0.0	0.0	0.0	2	1.003	35.3	999.0	1	1.1	0.9				
	401	1	0.0	0.0	0.0	0.0	2	1.004	35.3	999.0	1	1.1	0.9				
	402	1	0.0	0.0	0.0	0.0	8	1.037	39.1	500.0	1	1.1	1.0				
	407	1	0.0	0.0	0.0	0.0	4	1.013	39.2	500.0	1	1.1	1.0				
	412	2	0.0	0.0	0.0	0.0	2	1.01	29.4	13.8	1	1.05	0.95				
	413	2	0.0	0.0	0.0	0.0	2	1.004	29.4	13.8	1	1.05	0.95				
	414	2	0.0	0.0	0.0	0.0	105	1.001	39.6	13.8	1	1.05	0.95				
	415	1	0.0	0.0	0.0	0.0	7	1.014	35.9	999.0	1	1.1	0.9				
	421	1	0.0	0.0	0.0	8.728	3	1.039	37.5	13.8	1	1.1	0.95				
	422	1	0.0	0.0	0.0	0.0	2	1.01	29.4	230.0	1	1.05	0.95				
	424	1	0.0	0.0	0.0	0.0	105	1.001	39.6	69.0	1	1.05	0.95				
	428	2	0.0	0.0	0.0	0.0	4	0.989	36.3	13.8	1	1.05	0.95				
	429	1	0.0	0.0	0.0	0.0	110	1.001	33.1	999.0	1	1.1	0.9				
	430	1	0.0	0.0	0.0	0.0	110	1.001	33.1	999.0	1	1.1	0.9				
	431	1	0.0	0.0	0.0	0.0	7	1.004	33.6	999.0	1	1.1	0.9				
	433	2	0.0	0.0	0.0	0.0	2	0.99	46.1	13.8	1	1.05	0.95				
	434	4	0.0	0.0	0.0	0.0	110	1.002	67.4	999.0	1	1.1	0.9				
	436	1	0.0	0.0	0.0	0.0	110	1.016	33.2	999.0	1	1.1	0.9				
	437	1	0.0	0.0	0.0	0.0	4	1.042	38.4	500.0	1	1.1	1.0				
	438	1	0.0	0.0	0.0	-150.0	7	1.026	41.300000000000004	500.0	1	1.1	1.0				
	439	1	0.0	0.0	0.0	0.0	7	1.056	41.5	500.0	1	1.1	1.0				
	444	1	0.0	0.0	0.0	110.9	2	1.071	35.1	13.8	1	1.1	0.95				
	445	1	0.0	0.0	0.0	0.0	103	1.009	40.70000000000001	138.0	1	1.05	0.95				
	452	1	5.002	1.184	0.0	0.0	103	0.997	37.2	13.8	1	1.05	0.95				
	453	1	0.0	0.0	0.0	0.0	4	1.011	39.3	500.0	1	1.1	1.0				
	454	1	0.0	0.0	0.0	0.0	103	1.002	38.3	13.8	1	1.05	0.95				
	459	1	0.0	0.0	0.0	-180.0	7	1.045	43.1	500.0	1	1.1	1.0				
	462	1	0.0	0.0	0.0	0.0	7	1.003	45.6	13.8	1	1.05	0.95				
	463	1	0.0	0.0	0.0	0.0	110	1.008	39.2	13.8	1	1.05	0.95				
	472	1	0.0	0.0	0.0	0.0	1	0.985	21.200000000000003	230.0	1	1.05	0.95				
	476	1	0.0	0.0	0.0	26.729999999999997	1	1.022	-0.14	13.8	1	1.1	0.95				
	483	2	0.0	0.0	0.0	0.0	6	0.997	33.5	13.8	1	1.05	0.95				
	485	2	0.0	0.0	0.0	0.0	6	1.002	16.7	13.8	1	1.05	0.95				
	490	1	0.0	0.0	0.0	0.0	7	1.0	34.0	999.0	1	1.1	0.9				
	491	1	0.0	0.0	0.0	0.0	7	1.0	34.5	999.0	1	1.1	0.9				
	492	1	0.0	0.0	0.0	0.0	7	1.016	33.2	999.0	1	1.1	0.9				
	493	1	0.0	0.0	0.0	0.0	7	1.011	34.7	999.0	1	1.1	0.9				
	494	1	0.0	0.0	0.0	0.0	7	1.011	34.7	999.0	1	1.1	0.9				
	498	1	0.0	0.0	0.0	0.0	7	1.023	31.6	230.0	1	1.05	0.95				
	499	1	0.0	0.0	0.0	0.0	7	1.058	42.2	500.0	1	1.1	1.0				
	500	1	0.0	0.0	0.0	0.0	5	1.067	37.1	500.0	1	1.1	1.0				
	502	4	0.0	0.0	0.0	0.0	7	1.05	51.7	13.8	1	1.05	0.95				
	503	4	0.0	0.0	0.0	0.0	7	1.034	69.6	500.0	1	1.1	1.0				
	504	1	0.0	0.0	0.0	0.0	5	1.073	35.5	500.0	1	1.1	1.0				
	505	1	0.0	0.0	0.0	-100.0	5	1.061	37.1	500.0	1	1.1	1.0				
	506	1	0.0	0.0	0.0	-100.0	6	1.044	40.2	500.0	1	1.1	1.0				
	511	1	0.0	0.0	0.0	0.0	3	0.999	39.5	230.0	1	1.05	0.95				
	516	1	0.0	0.0	0.0	-180.0	3	1.027	40.1	500.0	1	1.1	1.0				
	521	1	0.0	0.0	0.0	-280.0	3	1.027	38.5	500.0	1	1.1	1.0				
	523	1	0.0	0.0	0.0	-600.0	2	1.012	48.00000000000001	500.0	1	1.1	1.0				
	525	1	0.0	0.0	0.0	-150.0	3	1.032	37.9	500.0	1	1.1	1.0				
	526	1	0.0	0.0	0.0	-150.0	3	1.068	38.6	500.0	1	1.1	1.0				
	528	1	0.0	0.0	0.0	-100.0	4	1.057	38.6	500.0	1	1.1	1.0				
	529	1	0.0	0.0	0.0	-100.0	4	1.039	39.9	500.0	1	1.1	1.0				
	531	1	0.0	0.0	0.0	0.0	7	1.0	34.8	999.0	1	1.1	0.9				
	532	1	0.0	0.0	0.0	-336.0	7	1.029	38.6	500.0	1	1.1	1.0				
	536	1	0.0	0.0	0.0	-720.0	4	1.053	38.5	500.0	1	1.1	1.0				
	537	1	0.0	0.0	0.0	-280.0	4	1.049	39.4	500.0	1	1.1	1.0				
	538	1	0.0	0.0	0.0	-163.0	7	1.05	41.4	500.0	1	1.1	1.0				
	539	1	0.0	0.0	0.0	-437.0	7	1.063	41.4	500.0	1	1.1	1.0				
	540	1	0.0	0.0	0.0	-300.0	2	1.045	33.3	500.0	1	1.1	1.0				
	541	1	0.0	0.0	0.0	-100.0	2	1.027	29.000000000000004	500.0	1	1.1	1.0				
	542	1	0.0	0.0	0.0	0.0	2	1.039	28.2	500.0	1	1.1	1.0				
	543	1	0.0	0.0	0.0	-100.0	2	1.03	28.899999999999995	500.0	1	1.1	1.0				
	544	1	0.0	0.0	0.0	-250.0	2	1.031	37.5	500.0	1	1.1	1.0				
	549	1	0.0	0.0	0.0	-700.0	2	1.046	33.8	500.0	1	1.1	1.0				
	555	1	0.0	0.0	0.0	0.0	6	1.061	30.9	500.0	1	1.1	1.0				
	559	1	0.0	0.0	0.0	-540.0	7	1.057	42.400000000000006	500.0	1	1.1	1.0				
	560	1	4.61	0.2063	0.0	0.0	110	1.007	39.3	138.0	1	1.05	0.95				
	561	1	11.81	1.846	0.0	0.0	110	1.006	42.3	34.5	1	1.055	0.945				
	563	1	0.0	0.0	0.0	0.0	7	1.008	39.2	13.8	1	1.05	0.95				
	564	1	0.0	0.0	0.0	-272.0	7	1.038	44.4	500.0	1	1.1	1.0				
	565	1	0.0	0.0	0.0	-544.0	7	1.039	39.8	500.0	1	1.1	1.0				
	566	1	0.0	0.0	0.0	-380.0	2	1.03	32.1	500.0	1	1.1	1.0				
	567	4	0.0	0.0	0.0	0.0	8	1.087	28.0	500.0	1	1.1	1.0				
	570	1	0.0	0.0	0.0	0.0	7	1.046	46.6	500.0	1	1.1	1.0				
	571	1	0.0	0.0	0.0	-272.0	8	1.051	33.9	500.0	1	1.1	1.0				
	572	4	0.0	0.0	0.0	0.0	8	1.0	19.9	13.8	1	1.05	0.95				
	573	1	0.0	0.0	0.0	0.0	1	1.056	26.6	500.0	1	1.1	1.0				
	574	1	0.0	0.0	0.0	0.0	1	1.022	13.9	500.0	1	1.1	1.0				
	581	1	0.0	0.0	0.0	121.6	6	1.04	16.9	13.8	1	1.1	0.95				
	582	1	0.0	0.0	0.0	0.0	1	1.043	22.0	500.0	1	1.1	1.0				
	584	1	0.0	0.0	0.0	0.0	1	1.021	13.9	500.0	1	1.1	1.0				
	585	1	0.0	0.0	0.0	-300.0	6	1.05	16.9	500.0	1	1.1	1.0				
	586	1	129.6	21.54	0.0	0.0	105	0.997	33.1	69.0	1	1.05	0.95				
	587	1	0.0	0.0	0.0	-100.0	6	1.051	19.4	500.0	1	1.1	1.0				
	588	1	0.0	0.0	0.0	0.0	6	1.047	6.9	500.0	1	1.1	1.0				
	589	1	0.0	0.0	0.0	0.0	1	1.036	12.6	500.0	1	1.1	1.0				
	590	1	0.0	0.0	0.0	0.0	108	1.006	34.4	69.0	1	1.05	0.95				
	591	1	0.0	0.0	0.0	-272.0	7	1.054	37.5	500.0	1	1.1	1.0				
	592	1	0.0	0.0	0.0	0.0	7	1.004	32.8	999.0	1	1.1	0.9				
	593	1	0.0	0.0	0.0	0.0	8	1.05	34.5	500.0	1	1.1	1.0				
	594	1	0.0	0.0	0.0	0.0	7	1.054	37.5	500.0	1	1.1	1.0				
	595	1	0.0	0.0	0.0	0.0	7	1.064	41.4	500.0	1	1.1	1.0				
	596	1	0.0	0.0	0.0	0.0	7	1.071	51.7	500.0	1	1.1	1.0				
	597	1	0.0	0.0	0.0	0.0	7	1.07	52.4	500.0	1	1.1	1.0				
	598	1	0.0	0.0	0.0	-165.0	7	1.05	41.4	500.0	1	1.1	1.0				
	599	1	0.0	0.0	0.0	-720.0	7	1.057	45.3	500.0	1	1.1	1.0				
	600	1	33.2	5.7	0.0	0.0	108	1.006	34.4	69.0	1	1.05	0.95				
	601	1	10.48	4.295	0.0	0.0	108	1.011	34.3	69.0	1	1.05	0.95				
	602	1	75.45	9.611	0.0	0.0	108	1.001	39.6	69.0	1	1.05	0.95				
	603	1	65.75	18.21	0.0	0.0	108	0.998	43.4	69.0	1	1.05	0.95				
	604	1	0.0	0.0	0.0	0.0	108	1.007	34.4	69.0	1	1.05	0.95				
	605	1	0.0	0.0	0.0	0.0	106	1.006	34.4	69.0	1	1.05	0.95				
	606	1	0.0	0.0	0.0	0.0	108	1.006	34.4	69.0	1	1.05	0.95				
	607	1	47.09	6.059	0.0	0.0	109	1.005	35.2	69.0	1	1.05	0.95				
	608	1	14.649999999999999	1.226	0.0	0.0	107	1.025	34.5	69.0	1	1.05	0.95				
	609	1	25.33	-2.94	0.0	0.0	105	1.025	34.5	69.0	1	1.05	0.95				
	610	1	13.36	4.36	0.0	0.0	107	0.935	30.4	69.0	1	1.05	0.95				
	611	1	2.508	1.229	0.0	0.0	108	1.017	34.2	69.0	1	1.05	0.95				
	612	1	0.0	0.0	0.0	0.0	108	1.007	34.4	69.0	1	1.05	0.95				
	613	1	13.26	-5.12	0.0	0.0	108	1.025	34.5	69.0	1	1.05	0.95				
	614	1	0.0	0.0	0.0	0.0	106	1.025	34.5	69.0	1	1.05	0.95				
	615	1	39.06	1.9849999999999999	0.0	0.0	109	1.018	34.3	69.0	1	1.05	0.95				
	616	1	52.959999999999994	7.55	0.0	0.0	102	1.004	30.9	69.0	1	1.05	0.95				
	617	1	91.11	18.5	0.0	0.0	102	1.001	32.5	69.0	1	1.05	0.95				
	618	1	149.8	21.34	0.0	0.0	102	0.994	32.5	69.0	1	1.05	0.95				
	619	1	196.0	27.93	0.0	24.4	102	1.002	32.5	69.0	1	1.05	0.95				
	620	1	41.36	9.367	0.0	0.0	105	1.005	32.4	69.0	1	1.05	0.95				
	621	1	93.72	13.350000000000001	0.0	0.0	102	1.008	35.5	69.0	1	1.05	0.95				
	622	1	111.00000000000001	27.82	0.0	10.0	102	1.006	36.6	69.0	1	1.05	0.95				
	623	1	2.357	0.9316999999999999	0.0	0.0	102	0.995	45.0	69.0	1	1.05	0.95				
	624	1	179.2	17.91	0.0	0.0	103	1.003	41.7	69.0	1	1.05	0.95				
	625	1	93.38	13.309999999999999	0.0	20.3	102	0.998	35.2	69.0	1	1.05	0.95				
	626	1	222.10000000000002	31.64	0.0	24.4	102	0.998	33.5	69.0	1	1.05	0.95				
	627	1	59.48	14.37	0.0	0.0	101	1.006	33.6	69.0	1	1.05	0.95				
	628	1	176.1	76.99	0.0	21.3	4	1.001	30.9	69.0	1	1.05	0.95				
	629	1	0.0	0.0	0.0	0.0	4	1.005	40.1	69.0	1	1.05	0.95				
	630	1	135.7	19.48	0.0	0.0	109	0.997	29.699999999999996	69.0	1	1.05	0.95				
	631	1	82.68	12.36	0.0	0.0	109	1.005	33.8	69.0	1	1.05	0.95				
	632	1	0.0	0.0	0.0	0.0	109	0.996	35.0	69.0	1	1.05	0.95				
	633	1	203.10000000000002	59.699999999999996	0.0	0.0	104	0.994	27.2	69.0	1	1.05	0.95				
	634	1	197.8	40.17	0.0	0.0	102	1.006	32.2	69.0	1	1.05	0.95				
	635	1	0.0	0.0	0.0	0.0	5	1.025	34.5	69.0	1	1.05	0.95				
	636	1	0.0	0.0	0.0	0.0	109	1.002	31.3	69.0	1	1.05	0.95				
	637	1	55.61000000000001	4.57	0.0	0.0	101	1.002	36.6	69.0	1	1.05	0.95				
	638	1	83.75	9.238	0.0	0.0	109	1.012	37.2	69.0	1	1.05	0.95				
	639	1	148.5	28.23	0.0	0.0	109	1.061	36.3	69.0	1	1.05	0.95				
	640	1	36.48	6.726	0.0	0.0	105	1.002	30.5	69.0	1	1.05	0.95				
	641	1	37.3	3.2	0.0	0.0	106	1.002	30.5	69.0	1	1.05	0.95				
	642	1	132.7	10.3	0.0	48.400000000000006	106	1.006	22.3	69.0	1	1.05	0.95				
	643	1	244.49999999999997	64.42	0.0	21.3	105	0.998	22.1	69.0	1	1.05	0.95				
	644	1	92.24	2.904	0.0	20.3	104	0.996	32.2	69.0	1	1.05	0.95				
	645	1	36.56	2.31	0.0	0.0	103	1.008	36.800000000000004	69.0	1	1.05	0.95				
	646	1	187.1	18.57	0.0	21.3	103	1.003	38.2	69.0	1	1.05	0.95				
	647	1	113.9	29.64	0.0	0.0	105	0.993	25.0	69.0	1	1.05	0.95				
	648	1	219.70000000000002	56.00000000000001	0.0	21.3	104	0.997	23.6	69.0	1	1.05	0.95				
	649	1	173.7	56.37	0.0	0.0	105	0.996	23.1	69.0	1	1.05	0.95				
	650	1	295.5	51.800000000000004	0.0	21.3	105	0.997	20.2	69.0	1	1.05	0.95				
	651	1	68.4	0.62	0.0	0.0	103	0.999	44.0	69.0	1	1.05	0.95				
	652	1	17.21	1.5700000000000003	0.0	0.0	103	0.99	33.6	69.0	1	1.05	0.95				
	653	1	69.26	3.8900000000000006	0.0	0.0	103	0.978	41.9	69.0	1	1.05	0.95				
	654	1	198.5	56.13	0.0	0.0	105	1.005	23.4	69.0	1	1.05	0.95				
	655	1	202.3	57.989999999999995	0.0	0.0	105	0.994	27.5	69.0	1	1.05	0.95				
	656	1	85.37	27.060000000000002	0.0	0.0	105	0.999	28.1	69.0	1	1.05	0.95				
	657	1	4.837	-0.18	0.0	0.0	101	1.004	37.3	69.0	1	1.05	0.95				
	658	1	42.5	11.9	0.0	21.3	106	1.007	19.7	69.0	1	1.05	0.95				
	659	1	272.4	41.2	0.0	0.0	106	0.994	20.7	69.0	1	1.05	0.95				
	660	1	141.4	44.83	0.0	0.0	105	1.0	26.1	69.0	1	1.05	0.95				
	661	1	121.50000000000001	20.34	0.0	0.0	105	1.007	26.0	69.0	1	1.05	0.95				
	662	1	22.57	1.118	0.0	0.0	107	1.007	19.7	69.0	1	1.05	0.95				
	663	1	0.0	0.0	0.0	0.0	1	0.998	22.1	69.0	1	1.05	0.95				
	664	1	155.1	35.55	0.0	0.0	108	1.005	6.000000000000001	69.0	1	1.05	0.95				
	665	1	73.18	18.34	0.0	0.0	107	1.006	15.2	69.0	1	1.05	0.95				
	666	1	160.5	58.08	0.0	40.0	108	1.024	6.05	69.0	1	1.05	0.95				
	668	1	256.7	74.86	0.0	42.6	108	0.997	1.8099999999999998	69.0	1	1.05	0.95				
	669	1	19.43	2.393	0.0	0.0	109	0.997	34.4	69.0	1	1.05	0.95				
	670	1	80.3	26.39	0.0	0.0	108	0.986	18.7	69.0	1	1.05	0.95				
	671	1	189.2	30.959999999999997	0.0	0.0	107	1.0	19.7	69.0	1	1.05	0.95				
	672	1	116.9	39.94	0.0	0.0	108	1.0	7.990000000000001	69.0	1	1.05	0.95				
	673	1	201.10000000000002	23.54	0.0	40.6	107	1.003	22.0	69.0	1	1.05	0.95				
	674	1	139.2	45.74	0.0	24.0	108	1.0	8.34	69.0	1	1.05	0.95				
	675	1	67.45	21.41	0.0	0.0	108	0.992	7.970000000000001	69.0	1	1.05	0.95				
	676	1	98.9	15.24	0.0	21.3	108	1.005	-2.9	69.0	1	1.05	0.95				
	677	1	192.3	39.05	0.0	69.7	108	1.009	2.11	69.0	1	1.05	0.95				
	678	1	332.7	47.41	0.0	21.2	108	0.996	1.8500000000000003	69.0	1	1.05	0.95				
	679	1	263.5	76.86	0.0	47.400000000000006	108	0.999	3.9300000000000006	69.0	1	1.05	0.95				
	680	1	79.04	16.48	0.0	27.1	108	1.005	6.62	69.0	1	1.05	0.95				
	681	1	128.6	56.69	0.0	0.0	108	0.996	5.68	69.0	1	1.05	0.95				
	682	1	99.4	27.66	0.0	0.0	111	0.996	32.2	69.0	1	1.05	0.95				
	683	1	74.78	21.31	0.0	-5.0	108	0.993	28.4	69.0	1	1.05	0.95				
	684	1	64.44	17.49	0.0	0.0	104	0.993	25.0	69.0	1	1.05	0.95				
	685	1	108.80000000000001	-2.53	0.0	0.0	108	1.002	13.3	69.0	1	1.05	0.95				
	686	1	71.96	4.949	0.0	0.0	108	1.003	20.0	69.0	1	1.05	0.95				
	687	1	21.27	-0.7	0.0	0.0	101	1.008	31.0	69.0	1	1.05	0.95				
	689	1	29.29	4.98	0.0	0.0	103	1.001	32.5	69.0	1	1.05	0.95				
	690	1	188.6	47.28	0.0	17.4	110	1.001	34.3	69.0	1	1.05	0.95				
	691	1	221.8	64.7	0.0	25.8	110	1.001	34.7	69.0	1	1.05	0.95				
	692	1	70.66	7.092999999999999	0.0	19.0	110	1.004	32.9	69.0	1	1.05	0.95				
	693	1	172.2	50.24000000000001	0.0	21.6	110	1.012	34.9	69.0	1	1.05	0.95				
	694	1	14.37	1.348	0.0	0.0	104	1.008	36.800000000000004	69.0	1	1.05	0.95				
	695	1	95.69	48.7	0.0	0.0	101	0.986	34.8	69.0	1	1.05	0.95				
	696	1	95.64	4.28	0.0	7.800000000000002	110	1.016	47.9	138.0	1	1.05	0.95				
	697	1	33.82	1.514	0.0	0.0	110	1.005	48.4	69.0	1	1.05	0.95				
	698	1	177.5	32.14	0.0	13.200000000000001	110	1.0	34.7	69.0	1	1.05	0.95				
	699	1	11.7	3.8450000000000006	0.0	1.8000000000000003	110	1.011	40.9	69.0	1	1.05	0.95				
	700	1	0.0	0.0	0.0	0.0	7	1.0	34.5	999.0	1	1.1	0.9				
	701	1	25.16	10.72	0.0	0.0	108	0.992	2.57	69.0	1	1.05	0.95				
	702	1	0.0	0.0	0.0	11.09	2	1.003	41.7	13.8	1	1.1	0.95				
	703	4	0.0	0.0	0.0	0.0	7	1.001	66.7	999.0	1	1.05	0.95				
	708	1	10.5	7.6	0.0	0.0	5	1.025	34.5	69.0	1	1.05	0.95				
	709	1	86.0	36.5	0.0	0.0	117	0.955	3.34	69.0	1	1.05	0.95				
	710	1	0.0	0.0	0.0	0.0	8	1.023	41.2	500.0	1	1.1	1.0				
	711	1	0.0	0.0	0.0	0.0	7	1.009	47.1	500.0	1	1.1	1.0				
	712	1	0.0	0.0	0.0	0.0	7	1.083	34.3	500.0	1	1.1	1.0				
	713	1	0.0	0.0	0.0	0.0	8	1.024	32.4	999.0	1	1.1	0.9				
	714	1	1.6500000000000001	0.7	0.0	0.0	108	1.004	6.53	69.0	1	1.05	0.95				
	715	1	0.0	0.0	0.0	0.0	7	1.007	47.0	500.0	1	1.1	1.0				
	716	1	0.0	0.0	0.0	31.75	3	1.005	32.8	13.8	1	1.1	0.95				
	717	1	4.6	2.0	0.0	0.0	108	1.001	6.35	69.0	1	1.05	0.95				
	718	1	0.0	0.0	0.0	0.0	8	1.024	32.4	999.0	1	1.1	0.9				
	731	1	0.0	0.0	0.0	0.0	7	1.0	34.8	999.0	1	1.1	0.9				
	732	1	0.0	0.0	0.0	0.0	7	1.0	34.8	999.0	1	1.1	0.9				
	733	1	0.0	0.0	0.0	0.0	7	1.0	34.8	13.8	1	1.05	0.95				
	735	1	0.0	0.0	0.0	0.0	7	1.083	34.4	500.0	1	1.1	1.0				
	736	1	0.0	0.0	0.0	0.0	7	1.039	43.6	500.0	1	1.1	1.0				
	738	1	0.0	0.0	0.0	0.0	7	1.022	41.300000000000004	500.0	1	1.1	1.0				
	739	1	0.0	0.0	0.0	0.0	7	1.052	41.5	500.0	1	1.1	1.0				
	741	1	0.0	0.0	0.0	0.0	2	1.009	27.7	999.0	1	1.1	0.9				
	745	1	188.2	61.91	0.0	21.3	104	0.996	25.0	69.0	1	1.05	0.95				
	746	1	192.5	46.86	0.0	42.6	103	1.001	39.7	69.0	1	1.05	0.95				
	752	1	196.2	39.83	0.0	0.0	105	0.997	24.1	69.0	1	1.05	0.95				
	755	1	26.789999999999996	7.635	0.0	0.0	108	0.998	34.1	69.0	1	1.05	0.95				
	757	1	0.0	0.0	0.0	0.0	8	1.025	41.0	500.0	1	1.1	1.0				
	758	1	0.0	0.0	0.0	0.0	7	1.04	43.6	500.0	1	1.1	1.0				
	759	1	0.0	0.0	0.0	-100.0	7	1.049	41.2	500.0	1	1.1	1.0				
	762	1	0.0	0.0	0.0	0.0	7	1.003	45.6	999.0	1	1.1	0.9				
	763	1	0.0	0.0	0.0	0.0	7	1.008	39.2	999.0	1	1.1	0.9				
	765	1	64.82	9.237	0.0	0.0	3	0.998	39.7	69.0	1	1.05	0.95				
	790	1	0.0	0.0	0.0	0.0	7	1.0	34.0	999.0	1	1.1	0.9				
	791	1	0.0	0.0	0.0	0.0	7	1.0	34.5	999.0	1	1.1	0.9				
	792	1	0.0	0.0	0.0	0.0	7	1.004	32.8	999.0	1	1.1	0.9				
	794	1	44.46	6.816	0.0	21.3	108	0.996	16.1	69.0	1	1.05	0.95				
	797	1	0.0	0.0	0.0	0.0	7	1.023	50.1	999.0	1	1.1	0.9				
	798	1	0.0	0.0	0.0	0.0	7	1.0	34.5	999.0	1	1.1	0.9				
	799	1	0.0	0.0	0.0	0.0	7	1.011	40.8	999.0	1	1.1	0.9				
	800	1	103.69999999999999	34.08	0.0	19.8	110	1.002	33.3	138.0	1	1.05	0.95				
	801	2	0.0	0.0	0.0	0.0	7	1.013	37.9	13.8	1	1.05	0.95				
	803	1	0.0	0.0	0.0	0.0	110	1.016	33.2	13.8	1	1.05	0.95				
	805	1	0.0	0.0	0.0	0.0	7	1.032	39.6	230.0	1	1.05	0.95				
	806	1	140.0	46.0	0.0	0.0	7	0.969	30.9	34.5	1	1.05	0.95				
	807	2	0.0	0.0	0.0	0.0	7	0.947	30.9	13.8	1	1.05	0.95				
	814	1	0.0	0.0	0.0	0.0	109	1.002	35.1	69.0	1	1.05	0.95				
	815	1	0.0	0.0	0.0	0.0	7	1.014	35.9	999.0	1	1.1	0.9				
	816	1	0.0	0.0	0.0	0.0	7	1.014	35.9	999.0	1	1.1	0.9				
	817	1	0.0	0.0	0.0	0.0	7	1.014	35.9	13.8	1	1.05	0.95				
	819	1	215.39999999999998	30.69	0.0	0.0	3	0.995	33.1	69.0	1	1.05	0.95				
	820	1	159.7	32.43	0.0	24.4	102	1.037	34.1	69.0	1	1.1	1.0				
	821	1	14.069999999999999	5.559	0.0	0.0	102	0.986	32.5	13.8	1	1.05	0.95				
	822	1	0.0	0.0	0.0	-400.0	3	1.033	38.2	500.0	1	1.1	1.0				
	823	1	0.0	0.0	0.0	0.0	3	1.02	37.2	230.0	1	1.1	1.0				
	824	1	0.0	0.0	0.0	0.0	103	1.003	41.7	13.8	1	1.05	0.95				
	825	1	0.8	0.3	0.0	0.0	102	0.998	35.2	13.8	1	1.05	0.95				
	826	1	0.0	0.0	0.0	0.0	3	1.0	36.0	230.0	1	1.05	0.95				
	827	1	18.6	7.994	0.0	0.0	101	0.998	32.6	13.8	1	1.05	0.95				
	829	1	0.0	0.0	0.0	0.0	4	1.001	34.4	13.8	1	1.05	0.95				
	831	1	4.53	0.7549	0.0	0.0	109	1.003	33.4	13.8	1	1.05	0.95				
	832	1	0.0	0.0	0.0	0.0	7	1.004	33.6	13.8	1	1.05	0.95				
	833	1	0.0	0.0	0.0	0.0	104	0.994	27.2	13.8	1	1.05	0.95				
	836	1	0.0	0.0	0.0	-400.0	4	1.056	27.3	500.0	1	1.1	1.0				
	837	1	0.0	0.0	0.0	0.0	4	1.046	37.8	500.0	1	1.1	1.0				
	838	1	0.0	0.0	0.0	-180.0	7	1.032	40.8	500.0	1	1.1	1.0				
	841	2	0.0	0.0	0.0	0.0	2	1.019	27.7	13.8	1	1.05	0.95				
	842	1	0.0	0.0	0.0	0.0	4	1.071	17.8	500.0	1	1.1	1.0				
	843	1	22.36	6.738000000000001	0.0	0.0	105	0.998	23.5	13.8	1	1.05	0.95				
	844	2	0.0	0.0	0.0	-5.0	2	1.007	35.3	13.8	1	1.05	0.95				
	845	1	0.0	0.0	0.0	0.0	104	1.003	35.3	13.8	1	1.05	0.95				
	846	1	0.0	0.0	0.0	-150.0	4	1.056	22.600000000000005	500.0	1	1.1	1.0				
	847	2	0.0	0.0	0.0	0.0	2	1.01	25.0	13.8	1	1.05	0.95				
	851	1	0.0	0.0	0.0	3.6000000000000005	103	1.002	44.0	13.8	1	1.05	0.95				
	852	1	0.0	0.0	0.0	0.0	103	0.996	36.9	999.0	1	1.1	0.9				
	854	1	0.0	0.0	0.0	0.0	4	1.032	32.4	500.0	1	1.1	1.0				
	855	1	0.0	0.0	0.0	0.0	4	1.047	25.3	500.0	1	1.1	1.0				
	856	1	0.0	0.0	0.0	0.0	4	1.025	37.5	500.0	1	1.1	1.0				
	857	1	0.0	0.0	0.0	0.0	4	1.038	23.0	500.0	1	1.1	1.0				
	858	1	0.0	0.0	0.0	0.0	103	1.002	38.3	999.0	1	1.1	0.9				
	859	1	0.0	0.0	0.0	0.0	7	1.049	41.2	500.0	1	1.1	1.0				
	860	1	0.0	0.0	0.0	0.0	4	1.053	16.8	500.0	1	1.1	1.0				
	862	1	68.2	9.718	0.0	6.6000000000000005	110	1.003	45.7	69.0	1	1.05	0.95				
	863	1	0.0	0.0	0.0	0.0	7	1.008	39.2	999.0	1	1.1	0.9				
	872	1	14.2	5.66	0.0	6.2	108	1.001	5.37	13.8	1	1.05	0.95				
	874	2	0.0	0.0	0.0	0.0	1	1.034	12.1	13.8	1	1.05	0.95				
	875	1	0.0	0.0	0.0	7.200000000000001	108	1.021	7.970000000000001	13.8	1	1.05	0.95				
	876	1	9.378	4.099	0.0	3.1	108	1.018	-3.5	13.8	1	1.05	0.95				
	877	2	19.7	8.394	0.0	0.0	108	1.001	0.88	11.0	1	1.05	0.95				
	885	1	0.0	0.0	0.0	-5.0	6	0.994	14.900000000000002	13.8	1	1.05	0.95				
	886	1	0.0	0.0	0.0	0.0	6	0.995	14.900000000000002	999.0	1	1.05	0.95				
	890	1	0.0	0.0	0.0	0.0	7	1.0	34.0	999.0	1	1.1	0.9				
	891	1	0.0	0.0	0.0	0.0	7	1.0	34.5	999.0	1	1.1	0.9				
	892	1	0.0	0.0	0.0	0.0	7	1.016	33.2	13.8	1	1.05	0.95				
	893	1	0.0	0.0	0.0	0.0	7	1.016	33.2	13.8	1	1.05	0.95				
	897	1	0.0	0.0	0.0	0.0	7	1.023	50.1	13.8	1	1.05	0.95				
	898	2	0.0	0.0	0.0	0.0	7	1.0	38.2	13.8	1	1.05	0.95				
	899	1	0.0	0.0	0.0	0.0	7	1.011	40.8	999.0	1	1.1	0.9				
	900	1	0.0	0.0	0.0	0.0	110	1.001	33.1	13.8	1	1.05	0.95				
	901	1	0.0	0.0	0.0	0.0	110	1.001	33.1	13.8	1	1.05	0.95				
	909	1	125.0	18.97	0.0	0.0	108	1.001	-3.3	138.0	1	1.05	0.95				
	910	1	0.0	0.0	0.0	0.0	8	1.024	32.4	13.8	1	1.05	0.95				
	911	1	0.0	0.0	0.0	0.0	12	1.023	32.5	138.0	1	1.05	0.95				
	912	1	0.0	0.0	0.0	-136.0	7	1.057	43.7	500.0	1	1.1	1.0				
	913	1	0.0	0.0	0.0	0.0	7	1.018	41.7	230.0	1	1.05	0.95				
	914	1	0.0	0.0	0.0	0.0	7	1.012	36.800000000000004	230.0	1	1.05	0.95				
	915	1	0.0	0.0	0.0	0.0	7	1.014	35.9	13.8	1	1.05	0.95				
	916	1	0.0	0.0	0.0	30.0	7	1.012	37.9	230.0	1	1.05	0.95				
	917	1	130.0	43.0	0.0	0.0	7	1.001	36.3	230.0	1	1.05	0.95				
	918	1	0.0	0.0	0.0	0.0	7	1.014	35.9	13.8	1	1.05	0.95				
	919	1	0.0	0.0	0.0	0.0	8	1.024	32.4	13.8	1	1.05	0.95				
	920	4	0.0	0.0	0.0	0.0	110	1.002	67.4	13.8	1	1.05	0.95				
	930	1	3.7800000000000002	0.4078	0.0	0.0	109	0.997	29.500000000000004	13.8	1	1.05	0.95				
	931	1	0.0	0.0	0.0	0.0	7	1.0	34.8	13.8	1	1.05	0.95				
	933	1	0.0	0.0	0.0	0.0	7	1.0	34.8	13.8	1	1.05	0.95				
	936	1	0.0	0.0	0.0	0.0	7	1.017	37.7	230.0	1	1.05	0.95				
	937	1	0.0	0.0	0.0	-100.0	4	1.035	37.8	500.0	1	1.1	1.0				
	938	2	0.0	0.0	0.0	0.0	7	1.0	39.2	13.8	1	1.05	0.95				
	939	2	0.0	0.0	0.0	0.0	7	1.009	40.0	13.8	1	1.05	0.95				
	941	2	0.0	0.0	0.0	0.0	2	1.019	27.7	13.8	1	1.05	0.95				
	943	1	15.97	4.528	0.0	0.0	105	1.0	24.3	13.8	1	1.05	0.95				
	946	1	0.0	0.0	0.0	0.0	4	1.029	37.5	500.0	1	1.1	1.0				
	948	1	20.82	4.228	0.0	0.0	110	1.004	37.5	138.0	1	1.05	0.95				
	949	1	0.0	0.0	0.0	0.0	7	1.007	37.8	999.0	1	1.1	0.9				
	950	1	0.0	0.0	0.0	0.0	7	1.007	37.8	13.8	1	1.05	0.95				
	951	1	0.0	0.0	0.0	0.0	7	1.007	37.8	999.0	1	1.1	0.9				
	952	1	0.0	0.0	0.0	0.0	7	1.007	37.8	13.8	1	1.05	0.95				
	953	1	0.0	0.0	0.0	0.0	7	1.007	37.9	999.0	1	1.1	0.9				
	954	1	0.0	0.0	0.0	0.0	7	1.007	37.9	13.8	1	1.05	0.95				
	955	1	0.0	0.0	0.0	0.0	7	1.007	37.8	999.0	1	1.1	0.9				
	956	1	0.0	0.0	0.0	0.0	7	1.007	37.8	13.8	1	1.05	0.95				
	969	1	0.0	0.0	0.0	0.0	4	1.012	38.0	230.0	1	1.05	0.95				
	972	1	11.4	4.141	0.0	9.3	108	1.017	5.92	13.8	1	1.05	0.95				
	974	2	0.0	0.0	0.0	0.0	1	1.034	12.1	13.8	1	1.05	0.95				
	976	1	83.24	15.85	0.0	0.0	108	1.021	-1.6	138.0	1	1.05	0.95				
	977	2	18.02	7.678	0.0	0.0	108	1.001	1.01	11.0	1	1.05	0.95				
	978	1	0.0	0.0	0.0	0.0	7	1.011	34.7	13.8	1	1.1	1.0				
	984	1	0.0	0.0	0.0	0.0	7	1.0	34.5	13.8	1	1.05	0.95				
	985	4	0.0	0.0	0.0	0.0	7	1.001	66.7	13.8	1	1.05	0.95				
	986	1	0.0	0.0	0.0	0.0	7	1.0	34.5	13.8	1	1.05	0.95				
	987	1	0.0	0.0	0.0	0.0	7	1.0	34.5	13.8	1	1.05	0.95				
	988	1	0.0	0.0	0.0	0.0	7	1.021	40.70000000000001	138.0	1	1.05	0.95				
	990	1	0.0	0.0	0.0	0.0	7	1.0	34.0	13.8	1	1.05	0.95				
	991	1	0.0	0.0	0.0	0.0	7	1.0	34.5	13.8	1	1.05	0.95				
	992	1	0.0	0.0	0.0	0.0	7	1.004	32.8	13.8	1	1.05	0.95				
	993	1	0.0	0.0	0.0	0.0	7	1.011	34.7	13.8	1	1.05	0.95				
	994	1	0.0	0.0	0.0	0.0	7	1.0	34.0	13.8	1	1.05	0.95				
	995	1	0.0	0.0	0.0	0.0	7	1.0	34.0	13.8	1	1.05	0.95				
	996	1	0.0	0.0	0.0	0.0	7	1.0	34.5	13.8	1	1.05	0.95				
	999	1	0.0	0.0	0.0	0.0	7	1.011	40.8	13.8	1	1.05	0.95				
	1000	1	0.0	0.0	0.0	0.0	7	1.011	40.8	13.8	1	1.05	0.95				
	1001	2	0.0	0.0	0.0	0.0	35	0.973	0.885	13.8	1	1.05	0.95				
	1002	2	0.0	0.0	0.0	0.0	35	0.967	-10.0	13.8	1	1.05	0.95				
	1003	2	0.0	0.0	0.0	0.0	35	1.03	-24.000000000000004	13.8	1	1.05	0.95				
	1004	2	0.0	0.0	0.0	0.0	35	0.98	-14.999999999999998	13.8	1	1.05	0.95				
	1005	2	0.0	0.0	0.0	0.0	35	1.005	-32.0	13.8	1	1.05	0.95				
	1006	2	0.0	0.0	0.0	0.0	35	1.0	-35.0	13.8	1	1.05	0.95				
	1007	2	0.0	0.0	0.0	0.0	35	1.003	-29.000000000000004	13.8	1	1.05	0.95				
	1008	2	0.0	0.0	0.0	0.0	35	1.022	-31.0	13.8	1	1.05	0.95				
	1009	2	0.0	0.0	0.0	0.0	35	1.004	-28.0	13.8	1	1.05	0.95				
	1010	1	0.0	0.0	0.0	0.0	7	1.0	34.5	13.8	1	1.05	0.95				
	1013	1	0.0	0.0	0.0	0.0	7	1.004	32.8	13.8	1	1.05	0.95				
	1021	1	3.0	1.0	0.0	0.0	56	1.01	-43.0	230.0	1	1.05	0.95				
	1022	1	56.330000000000005	16.69	0.0	0.0	56	1.012	-42.0	138.0	1	1.05	0.95				
	1023	1	4.8	1.4	0.0	0.0	56	1.009	-44.0	138.0	1	1.05	0.95				
	1024	1	2.8	0.3	0.0	0.0	56	1.009	-45.0	138.0	1	1.05	0.95				
	1025	1	10.0	3.0	0.0	0.0	56	1.0	-47.0	88.0	1	1.05	0.95				
	1026	1	21.0	8.0	0.0	0.0	56	0.964	-50.0	138.0	1	1.05	0.95				
	1027	1	7.400000000000001	2.2	0.0	0.0	56	1.015	-42.0	138.0	1	1.05	0.95				
	1028	1	10.43	0.5216	0.0	0.0	56	1.004	-48.00000000000001	88.0	1	1.05	0.95				
	1029	1	13.0	4.0	0.0	0.0	56	0.976	-48.00000000000001	138.0	1	1.05	0.95				
	1030	1	14.14	2.719	0.0	0.0	56	0.962	-51.0	138.0	1	1.05	0.95				
	1031	1	62.0	20.38	0.0	0.0	56	0.958	-51.0	138.0	1	1.05	0.95				
	1032	1	4.133	0.3263	0.0	0.0	56	1.018	-43.0	138.0	1	1.05	0.95				
	1035	1	9.389	0.8345	0.0	0.0	56	0.994	-48.00000000000001	88.0	1	1.05	0.95				
	1036	1	15.229999999999999	2.175	0.0	0.0	56	1.004	-47.0	88.0	1	1.05	0.95				
	1037	1	0.0	0.0	0.0	0.0	56	1.013	-46.0	88.0	1	1.05	0.95				
	1038	1	0.0	0.0	0.0	0.0	56	1.014	-46.0	88.0	1	1.05	0.95				
	1051	1	0.0	0.0	0.0	0.0	56	1.014	-43.0	138.0	1	1.05	0.95				
	1052	1	0.0	0.0	0.0	0.0	56	1.014	-43.0	138.0	1	1.05	0.95				
	1053	1	7.614	1.6319999999999997	0.0	0.0	56	0.969	-50.0	138.0	1	1.05	0.95				
	1054	1	0.0	0.0	0.0	0.0	56	0.993	-34.0	88.0	1	1.05	0.95				
	1055	1	15.659999999999998	2.719	0.0	0.0	56	0.982	-49.0	138.0	1	1.05	0.95				
	1056	1	16.32	0.8702	0.0	0.0	56	1.014	-43.0	138.0	1	1.05	0.95				
	1057	1	21.75	6.526	0.0	0.0	56	1.002	-45.0	138.0	1	1.05	0.95				
	1058	1	20.67	5.439	0.0	0.0	56	0.97	-50.0	138.0	1	1.05	0.95				
	1059	1	45.69	10.88	0.0	0.0	56	0.962	-51.0	138.0	1	1.05	0.95				
	1060	1	6.0	1.1	0.0	0.0	56	1.004	-48.00000000000001	88.0	1	1.05	0.95				
	1061	1	18.49	5.439	0.0	0.0	56	0.964	-50.0	138.0	1	1.05	0.95				
	1062	1	10.88	1.088	0.0	0.0	56	0.956	-51.0	138.0	1	1.05	0.95				
	1063	1	282.8	43.51	0.0	0.0	56	1.008	-47.0	88.0	1	1.05	0.95				
	1064	1	293.7	54.39000000000001	0.0	0.0	56	1.007	-51.0	88.0	1	1.05	0.95				
	1065	1	533.0	21.75	0.0	0.0	56	1.007	-53.0	88.0	1	1.05	0.95				
	1066	1	190.4	59.82999999999999	0.0	0.0	56	1.009	-46.0	88.0	1	1.05	0.95				
	1067	1	446.0	21.75	0.0	0.0	56	1.016	-46.0	88.0	1	1.05	0.95				
	1068	1	402.50000000000006	38.07	0.0	0.0	56	1.013	-39.0	138.0	1	1.05	0.95				
	1069	1	121.39999999999999	9.567	0.0	0.0	56	1.007	-38.0	88.0	1	1.05	0.95				
	1070	1	85.32	12.19	0.0	0.0	56	0.993	-34.0	88.0	1	1.05	0.95				
	1081	2	0.0	0.0	0.0	0.0	15	1.004	11.9	13.8	1	1.05	0.95				
	1082	2	0.0	0.0	0.0	0.0	15	0.989	21.0	13.8	1	1.05	0.95				
	1083	2	0.0	0.0	0.0	0.0	15	0.993	23.1	13.8	1	1.05	0.95				
	1084	2	0.0	0.0	0.0	0.0	15	0.982	22.3	13.8	1	1.05	0.95				
	1085	2	0.0	0.0	0.0	0.0	15	0.98	14.800000000000002	13.8	1	1.05	0.95				
	1091	1	0.0	0.0	0.0	0.0	13	1.008	6.73	34.5	1	1.05	0.95				
	1092	1	0.0	0.0	0.0	0.0	13	1.01	10.1	138.0	1	1.05	0.95				
	1151	1	38.5	11.6	0.0	0.0	17	0.994	7.02	138.0	1	1.05	0.95				
	1152	1	12.4	4.1	0.0	0.0	17	1.016	9.45	138.0	1	1.05	0.95				
	1153	1	0.0	0.0	0.0	0.0	19	1.014	10.600000000000001	230.0	1	1.05	0.95				
	1154	1	11.7	4.7	0.0	5.4	17	0.984	5.33	138.0	1	1.05	0.95				
	1155	1	0.0	0.0	0.0	0.0	19	0.999	6.21	230.0	1	1.05	0.95				
	1156	1	21.5	5.3	0.0	0.0	17	0.975	6.71	138.0	1	1.05	0.95				
	1157	1	50.8	12.3	0.0	0.0	17	0.997	7.42	138.0	1	1.05	0.95				
	1158	1	0.0	0.0	0.0	0.0	17	1.016	7.54	138.0	1	1.05	0.95				
	1159	1	10.7	3.5000000000000004	0.0	0.0	17	1.009	7.93	138.0	1	1.05	0.95				
	1160	1	33.6	11.1	0.0	0.0	17	0.971	8.35	138.0	1	1.05	0.95				
	1161	1	37.0	7.5	0.0	0.0	17	1.0	7.14	138.0	1	1.05	0.95				
	1162	1	0.6	0.3	0.0	0.0	19	1.013	7.7700000000000005	230.0	1	1.05	0.95				
	1163	1	21.7	1.5	0.0	0.0	17	0.996	5.63	138.0	1	1.05	0.95				
	1164	1	50.7	10.8	0.0	3.6000000000000005	17	1.008	9.73	138.0	1	1.05	0.95				
	1166	1	0.0	0.0	0.0	0.0	14	1.019	15.7	138.0	1	1.05	0.95				
	1167	1	0.0	0.0	0.0	0.0	19	1.012	9.06	230.0	1	1.05	0.95				
	1168	1	0.0	0.0	0.0	0.0	17	1.016	7.55	138.0	1	1.05	0.95				
	1169	2	0.0	0.0	0.0	0.0	14	0.984	5.33	34.5	1	1.05	0.95				
	1170	1	55.3	23.6	0.0	10.8	18	1.01	-0.24	138.0	1	1.05	0.95				
	1171	1	0.0	0.0	0.0	0.0	18	1.028	0.609	138.0	1	1.05	0.95				
	1172	1	0.0	0.0	0.0	0.0	19	0.993	3.7800000000000002	230.0	1	1.05	0.95				
	1173	1	47.8	20.4	0.0	16.200000000000003	18	1.01	-0.1	138.0	1	1.05	0.95				
	1174	1	0.0	0.0	0.0	0.0	17	1.021	2.0	138.0	1	1.05	0.95				
	1175	1	70.7	24.2	0.0	16.200000000000003	18	1.01	-0.1	138.0	1	1.05	0.95				
	1176	1	49.1	20.9	0.0	10.8	18	1.016	-0.21000000000000002	138.0	1	1.05	0.95				
	1177	1	69.7	29.7	0.0	16.200000000000003	18	1.017	0.216	138.0	1	1.05	0.95				
	1178	1	76.9	19.9	0.0	5.4	18	1.017	0.347	13.8	1	1.05	0.95				
	1179	1	0.0	0.0	0.0	0.0	17	0.989	-1.1	138.0	1	1.05	0.95				
	1180	1	0.0	0.0	0.0	0.0	17	1.009	3.68	138.0	1	1.05	0.95				
	1181	1	39.1	12.9	0.0	5.4	18	1.01	0.412	138.0	1	1.05	0.95				
	1182	1	29.7	10.8	0.0	5.4	18	1.012	0.809	138.0	1	1.05	0.95				
	1183	1	0.0	0.0	0.0	0.0	19	0.995	3.09	230.0	1	1.05	0.95				
	1184	1	61.5	24.3	0.0	9.0	18	1.009	0.139	138.0	1	1.05	0.95				
	1185	1	10.7	5.2	0.0	1.8000000000000003	18	0.999	2.76	69.0	1	1.05	0.95				
	1186	1	28.6	9.7	0.0	5.4	18	1.007	0.217	138.0	1	1.05	0.95				
	1187	1	0.0	0.0	0.0	0.0	19	0.996	3.38	230.0	1	1.05	0.95				
	1188	1	42.7	4.4	0.0	5.4	17	0.976	-4.9	138.0	1	1.05	0.95				
	1189	1	46.7	17.4	0.0	0.0	17	0.898	-11.0	138.0	1	1.05	0.95				
	1190	1	0.0	0.0	0.0	20.0	17	0.988	-3.6	138.0	1	1.05	0.95				
	1191	1	26.3	10.2	0.0	0.0	18	1.022	0.297	138.0	1	1.05	0.95				
	1192	1	43.8	18.6	0.0	0.0	18	1.015	0.896	138.0	1	1.05	0.95				
	1193	1	0.0	0.0	0.0	0.0	17	0.958	-0.86	138.0	1	1.05	0.95				
	1194	1	0.0	0.0	0.0	0.0	19	0.991	2.79	230.0	1	1.05	0.95				
	1195	1	60.0	29.100000000000005	0.0	10.8	18	1.011	-0.33	138.0	1	1.05	0.95				
	1196	1	0.0	0.0	0.0	0.0	17	0.996	-0.56	138.0	1	1.05	0.95				
	1197	1	27.800000000000004	11.8	0.0	3.6000000000000005	17	0.988	-1.1	138.0	1	1.05	0.95				
	1198	1	1.9	0.8	0.0	0.0	17	1.012	0.088	138.0	1	1.05	0.95				
	1199	1	25.4	10.0	0.0	0.0	17	1.012	0.072	138.0	1	1.05	0.95				
	1200	1	5.7	2.4	0.0	0.0	17	1.0	6.34	138.0	1	1.05	0.95				
	1201	1	6.0	2.6	0.0	0.0	17	1.01	0.173	138.0	1	1.05	0.95				
	1202	1	0.0	0.0	0.0	0.0	19	0.994	3.19	230.0	1	1.05	0.95				
	1203	1	42.2	13.100000000000001	0.0	27.0	17	1.008	9.06	138.0	1	1.05	0.95				
	1204	1	45.2	20.6	0.0	0.0	17	0.99	9.82	138.0	1	1.05	0.95				
	1205	1	10.5	4.5	0.0	0.0	17	1.0	3.32	69.0	1	1.05	0.95				
	1206	1	0.0	0.0	0.0	0.0	19	0.989	9.16	230.0	1	1.05	0.95				
	1207	1	0.0	0.0	0.0	0.0	17	1.0	9.21	138.0	1	1.05	0.95				
	1208	1	24.2	10.3	0.0	5.4	17	0.998	9.21	138.0	1	1.05	0.95				
	1209	1	49.3	16.2	0.0	5.4	17	1.001	1.64	138.0	1	1.05	0.95				
	1210	1	36.5	12.0	0.0	0.0	17	0.973	-0.35	138.0	1	1.05	0.95				
	1211	1	40.5	19.6	0.0	5.4	17	0.999	1.38	138.0	1	1.05	0.95				
	1212	1	46.8	15.4	0.0	0.0	17	0.998	1.38	138.0	1	1.05	0.95				
	1213	1	0.0	0.0	0.0	0.0	17	1.007	2.39	138.0	1	1.05	0.95				
	1214	1	0.0	0.0	0.0	0.0	17	1.007	4.67	138.0	1	1.05	0.95				
	1215	1	26.3	11.2	0.0	9.0	17	0.965	-5.0	69.0	1	1.05	0.95				
	1216	1	33.7	7.200000000000001	0.0	3.6000000000000005	17	1.0	3.32	69.0	1	1.05	0.95				
	1217	1	15.2	5.7	0.0	0.0	17	1.0	3.32	69.0	1	1.05	0.95				
	1219	1	7.5	3.8	0.0	0.0	17	1.005	21.3	138.0	1	1.05	0.95				
	1221	1	36.0	5.7	0.0	0.0	17	0.966	16.5	138.0	1	1.05	0.95				
	1222	1	0.2	0.1	0.0	0.0	17	1.005	21.3	138.0	1	1.05	0.95				
	1223	1	25.900000000000002	1.2	0.0	0.0	17	1.031	0.206	69.0	1	1.05	0.95				
	1224	1	0.0	0.0	0.0	0.0	17	0.993	9.12	138.0	1	1.05	0.95				
	1225	1	42.6	18.1	0.0	5.4	17	0.987	8.78	138.0	1	1.05	0.95				
	1226	1	39.9	17.0	0.0	7.200000000000001	17	0.986	9.1	138.0	1	1.05	0.95				
	1227	1	16.9	3.4000000000000004	0.0	5.4	17	0.999	12.3	138.0	1	1.05	0.95				
	1228	1	4.0	0.6	0.0	1.8000000000000003	17	1.001	16.2	138.0	1	1.05	0.95				
	1229	1	33.2	10.9	0.0	0.0	17	1.002	20.6	138.0	1	1.05	0.95				
	1230	1	34.4	15.9	0.0	0.0	17	1.003	11.0	138.0	1	1.05	0.95				
	1231	1	26.200000000000003	8.6	0.0	10.8	17	1.005	1.9399999999999997	138.0	1	1.05	0.95				
	1232	1	0.0	0.0	0.0	0.0	17	0.992	10.1	138.0	1	1.05	0.95				
	1233	1	0.0	0.0	0.0	0.0	17	1.001	10.7	138.0	1	1.05	0.95				
	1234	1	30.2	13.699999999999998	0.0	5.4	17	0.984	9.03	138.0	1	1.05	0.95				
	1235	1	0.0	0.0	0.0	50.0	19	1.008	2.49	230.0	1	1.05	0.95				
	1236	1	19.2	9.0	0.0	10.8	17	1.006	10.9	138.0	1	1.05	0.95				
	1237	2	0.0	0.0	0.0	0.0	17	1.001	14.4	13.8	1	1.05	0.95				
	1238	1	0.0	0.0	0.0	0.0	17	1.015	10.3	138.0	1	1.05	0.95				
	1240	1	63.7	24.8	0.0	0.0	17	1.021	5.49	69.0	1	1.05	0.95				
	1241	1	57.4	10.0	0.0	0.0	17	1.014	4.3	69.0	1	1.05	0.95				
	1242	1	35.2	17.1	0.0	20.0	17	1.016	7.169999999999999	69.0	1	1.05	0.95				
	1244	1	47.3	18.0	0.0	3.6000000000000005	17	1.018	1.65	69.0	1	1.05	0.95				
	1245	2	0.0	0.0	0.0	0.0	14	1.011	5.37	13.8	1	1.05	0.95				
	1246	2	0.0	0.0	0.0	0.0	14	1.011	7.6	13.8	1	1.05	0.95				
	1247	2	0.0	0.0	0.0	0.0	14	0.99	16.7	13.8	1	1.05	0.95				
	1248	1	10.7	4.6	0.0	1.8000000000000003	17	1.004	7.2	34.5	1	1.05	0.95				
	1249	2	0.0	0.0	0.0	0.0	14	0.989	15.7	13.8	1	1.05	0.95				
	1250	1	0.0	0.0	0.0	0.0	19	0.996	3.38	230.0	1	1.05	0.95				
	1251	4	0.0	0.0	0.0	0.0	80	1.01	9.56	13.8	1	1.05	0.95				
	1252	1	0.0	0.0	0.0	0.0	17	1.028	1.43	138.0	1	1.05	0.95				
	1253	1	38.6	16.5	0.0	0.0	17	0.98	-1.7	138.0	1	1.05	0.95				
	1254	1	9.8	3.9	0.0	5.4	17	1.003	9.37	138.0	1	1.05	0.95				
	1255	1	25.8	7.8	0.0	1.8000000000000003	17	0.993	1.02	138.0	1	1.05	0.95				
	1256	1	0.0	0.0	0.0	1.8000000000000003	17	0.997	0.016	138.0	1	1.05	0.95				
	1257	1	0.0	0.0	0.0	0.0	17	1.008	7.81	138.0	1	1.05	0.95				
	1258	1	63.4	24.7	0.0	16.200000000000003	18	1.014	-0.34	138.0	1	1.05	0.95				
	1262	1	32.5	11.8	0.0	5.4	17	0.974	4.24	138.0	1	1.05	0.95				
	1267	1	22.8	9.0	0.0	5.4	17	1.003	10.1	138.0	1	1.05	0.95				
	1268	2	0.0	0.0	0.0	0.0	14	1.002	12.9	13.8	1	1.05	0.95				
	1269	2	0.0	0.0	0.0	0.0	17	0.995	9.56	13.8	1	1.05	0.95				
	1270	1	0.0	0.0	0.0	0.0	17	0.975	6.71	138.0	1	1.05	0.95				
	1271	2	0.0	0.0	0.0	0.0	17	0.975	6.71	13.8	1	1.05	0.95				
	1272	2	0.0	0.0	0.0	0.0	14	1.001	23.0	6.9	1	1.05	0.95				
	1273	1	0.0	0.0	0.0	0.0	17	1.004	2.03	138.0	1	1.05	0.95				
	1274	1	14.099999999999998	5.6	0.0	5.4	17	1.008	7.81	138.0	1	1.05	0.95				
	1278	1	0.0	0.0	0.0	0.0	19	0.99	4.010000000000001	230.0	1	1.05	0.95				
	1279	1	0.0	0.0	0.0	0.0	17	1.009	0.27	138.0	1	1.05	0.95				
	1291	1	39.8	14.17	0.0	0.0	21	1.014	14.900000000000002	138.0	1	1.05	0.95				
	1293	1	97.67	29.86	0.0	3.6000000000000005	21	1.012	14.500000000000002	138.0	1	1.05	0.95				
	1295	1	83.11	22.61	0.0	3.6000000000000005	21	1.009	14.7	138.0	1	1.05	0.95				
	1297	1	70.26	17.88	0.0	3.6000000000000005	21	1.003	13.5	138.0	1	1.05	0.95				
	1299	1	0.0	0.0	0.0	0.0	21	1.008	14.0	138.0	1	1.05	0.95				
	1300	1	49.56	19.95	0.0	3.6000000000000005	21	1.01	14.3	138.0	1	1.05	0.95				
	1302	1	35.19	7.048	0.0	1.8000000000000003	21	1.003	14.3	138.0	1	1.05	0.95				
	1304	1	49.19	14.75	0.0	5.4	21	1.007	13.9	138.0	1	1.05	0.95				
	1306	1	46.89	11.38	0.0	3.6000000000000005	21	1.005	13.9	138.0	1	1.05	0.95				
	1307	1	0.0	0.0	0.0	0.0	21	1.013	14.800000000000002	138.0	1	1.05	0.95				
	1308	1	0.0	0.0	0.0	0.0	21	1.008	13.700000000000001	138.0	1	1.05	0.95				
	1309	1	33.46	8.958	0.0	0.0	21	0.993	12.8	138.0	1	1.05	0.95				
	1310	1	42.42	6.267	0.0	9.0	21	0.987	7.39	138.0	1	1.05	0.95				
	1311	1	13.43	4.989	0.0	3.6000000000000005	21	0.984	4.85	138.0	1	1.05	0.95				
	1312	1	12.45	1.088	0.0	0.0	21	0.976	3.1300000000000003	138.0	1	1.05	0.95				
	1315	1	0.0	0.0	0.0	0.0	21	0.992	24.6	999.0	1	1.05	0.95				
	1316	1	21.25	9.156	0.0	0.0	21	1.005	17.2	138.0	1	1.05	0.95				
	1317	1	65.26	22.9	0.0	1.8000000000000003	21	1.005	14.3	138.0	1	1.05	0.95				
	1319	1	24.03	0.8052999999999999	0.0	0.0	21	0.993	11.300000000000002	34.5	1	1.05	0.95				
	1320	1	40.27	16.94	0.0	1.8000000000000003	21	0.997	13.8	138.0	1	1.05	0.95				
	1322	1	3.47	3.175	0.0	0.0	21	1.015	16.7	138.0	1	1.05	0.95				
	1323	1	13.11	2.923	0.0	0.0	21	0.994	10.7	138.0	1	1.05	0.95				
	1325	1	14.57	5.149	0.0	0.0	21	0.998	9.6	138.0	1	1.05	0.95				
	1326	1	6.793	2.474	0.0	0.0	21	0.993	13.4	138.0	1	1.05	0.95				
	1330	1	0.0	0.0	0.0	0.0	21	0.992	24.6	13.8	1	1.05	0.95				
	1331	1	3.159	1.211	0.0	0.0	21	1.008	12.4	138.0	1	1.05	0.95				
	1332	1	39.5	6.582000000000001	0.0	5.4	21	1.004	9.5	138.0	1	1.05	0.95				
	1333	1	23.41	13.43	0.0	3.6000000000000005	21	1.002	9.69	138.0	1	1.05	0.95				
	1334	1	18.68	2.695	0.0	3.6000000000000005	21	1.005	10.8	138.0	1	1.05	0.95				
	1335	1	9.715	0.6739	0.0	0.0	21	1.006	12.9	138.0	1	1.05	0.95				
	1336	1	13.390000000000002	3.395	0.0	0.0	21	1.005	11.4	138.0	1	1.05	0.95				
	1337	1	8.161	2.764	0.0	-5.0	21	0.996	13.2	138.0	1	1.05	0.95				
	1338	1	16.98	1.522	0.0	-5.0	21	0.995	17.0	138.0	1	1.05	0.95				
	1339	1	6.58	1.848	0.0	-5.0	21	1.001	23.0	138.0	1	1.05	0.95				
	1340	1	21.31	10.79	0.0	3.6000000000000005	21	0.987	13.0	138.0	1	1.05	0.95				
	1341	1	36.92	9.507	0.0	5.4	21	0.964	13.5	138.0	1	1.05	0.95				
	1342	1	30.11	2.355	0.0	0.0	21	0.99	18.6	138.0	1	1.05	0.95				
	1343	1	12.950000000000001	2.6	0.0	0.0	21	0.997	20.3	138.0	1	1.05	0.95				
	1344	1	0.0	0.0	0.0	0.0	21	1.028	25.5	138.0	1	1.05	0.95				
	1345	1	30.85	8.184	0.0	0.0	21	1.001	24.4	138.0	1	1.05	0.95				
	1346	1	2.303	1.6340000000000001	0.0	0.0	21	1.006	27.2	138.0	1	1.05	0.95				
	1347	1	4.744	1.66	0.0	-5.0	21	0.992	35.0	138.0	1	1.05	0.95				
	1348	2	0.0	0.0	0.0	0.0	21	0.999	17.0	13.8	1	1.05	0.95				
	1350	1	1.8610000000000002	0.5071	0.0	3.6000000000000005	21	0.989	4.6000000000000005	138.0	1	1.05	0.95				
	1351	1	25.290000000000003	8.585	0.0	1.8000000000000003	21	1.024	19.7	138.0	1	1.05	0.95				
	1353	1	5.56	2.685	0.0	0.0	21	1.022	19.6	138.0	1	1.05	0.95				
	1354	1	0.0	0.0	0.0	0.0	21	0.981	17.8	138.0	1	1.05	0.95				
	1355	1	2.313	1.633	0.0	1.8000000000000003	21	1.014	14.7	69.0	1	1.05	0.95				
	1356	1	44.86	13.36	0.0	5.4	21	0.978	18.100000000000005	138.0	1	1.05	0.95				
	1357	1	0.0	0.0	0.0	0.0	21	0.995	23.2	138.0	1	1.05	0.95				
	1358	1	16.74	1.033	0.0	0.0	21	0.999	19.8	69.0	1	1.05	0.95				
	1359	1	28.360000000000003	14.62	0.0	0.0	21	1.0	19.2	138.0	1	1.05	0.95				
	1360	2	0.0	0.0	0.0	0.0	22	0.998	22.900000000000002	34.5	1	1.05	0.95				
	1361	1	15.109999999999998	4.959	0.0	1.8000000000000003	21	0.961	11.1	69.0	1	1.05	0.95				
	1362	1	0.0	0.0	0.0	0.0	21	0.983	12.7	69.0	1	1.05	0.95				
	1363	1	4.064	1.8009999999999997	0.0	0.0	21	0.976	12.3	69.0	1	1.05	0.95				
	1366	1	8.862	1.483	0.0	0.0	22	1.011	12.6	138.0	1	1.05	0.95				
	1367	4	0.0	0.0	0.0	0.0	21	1.046	42.8	230.0	1	1.05	0.95				
	1370	1	22.48	3.274	0.0	0.0	21	1.0	29.000000000000004	138.0	1	1.05	0.95				
	1371	1	0.0	0.0	0.0	0.0	21	1.005	34.2	138.0	1	1.05	0.95				
	1372	1	31.31	4.822	0.0	0.0	21	0.995	33.9	138.0	1	1.05	0.95				
	1373	1	5.623	4.857	0.0	-5.0	21	0.995	33.0	138.0	1	1.05	0.95				
	1374	1	0.0	0.0	0.0	0.0	21	0.999	32.5	138.0	1	1.05	0.95				
	1375	1	18.54	4.028	0.0	3.6000000000000005	21	0.985	29.600000000000005	138.0	1	1.05	0.95				
	1376	1	17.94	4.175	0.0	5.4	21	1.003	34.4	138.0	1	1.05	0.95				
	1377	1	2.226	0.1918	0.0	0.0	21	0.996	26.8	138.0	1	1.05	0.95				
	1378	1	5.776	0.7873	0.0	-10.0	21	0.979	26.2	138.0	1	1.05	0.95				
	1379	1	2.114	0.8453	0.0	0.0	21	1.004	14.3	138.0	1	1.05	0.95				
	1380	1	47.1	16.68	0.0	3.6000000000000005	21	0.996	24.6	69.0	1	1.05	0.95				
	1381	1	9.294	1.468	0.0	0.0	21	1.016	29.600000000000005	138.0	1	1.05	0.95				
	1382	1	25.0	8.2	0.0	3.6000000000000005	21	0.986	20.8	13.8	1	1.1	0.9				
	1383	1	69.35	30.959999999999997	0.0	5.4	21	0.985	24.1	69.0	1	1.05	0.95				
	1384	1	24.59	11.34	0.0	3.6000000000000005	21	1.004	27.0	138.0	1	1.05	0.95				
	1385	1	0.0	0.0	0.0	0.0	21	1.008	14.0	138.0	1	1.05	0.95				
	1386	1	11.53	0.2586	0.0	0.0	21	1.003	26.0	69.0	1	1.05	0.95				
	1387	1	45.92	17.56	0.0	0.0	21	0.987	25.700000000000003	138.0	1	1.05	0.95				
	1388	1	0.0	0.0	0.0	0.0	21	1.003	34.8	138.0	1	1.05	0.95				
	1389	1	0.0	0.0	0.0	0.0	21	1.005	27.5	138.0	1	1.05	0.95				
	1390	1	9.541	2.518	0.0	3.6000000000000005	21	1.002	26.4	138.0	1	1.05	0.95				
	1391	1	23.99	8.685	0.0	0.0	21	0.992	30.100000000000005	138.0	1	1.05	0.95				
	1392	1	38.05	15.879999999999999	0.0	0.0	21	0.973	31.0	138.0	1	1.05	0.95				
	1393	1	26.229999999999997	7.878	0.0	0.40000000000000036	21	0.989	35.9	138.0	1	1.05	0.95				
	1394	1	0.0	0.0	0.0	-5.0	21	1.006	28.1	138.0	1	1.05	0.95				
	1395	1	9.142	1.3	0.0	-5.0	21	1.005	46.1	138.0	1	1.05	0.95				
	1396	4	0.0	0.0	0.0	0.0	21	1.011	53.0	13.8	1	1.05	0.95				
	1397	1	12.64	0.9689	0.0	0.0	21	0.996	25.3	138.0	1	1.05	0.95				
	1398	1	0.0	0.0	0.0	0.0	21	1.001	21.200000000000003	138.0	1	1.05	0.95				
	1399	1	5.284	1.507	0.0	-5.0	21	0.989	45.20000000000001	138.0	1	1.05	0.95				
	1400	1	0.0	0.0	0.0	0.0	21	1.008	23.3	138.0	1	1.05	0.95				
	1401	1	0.0	0.0	0.0	0.0	21	1.009	23.3	138.0	1	1.05	0.95				
	1402	1	0.0	0.0	0.0	0.0	22	1.02	32.1	138.0	1	1.05	0.95				
	1403	1	0.0	0.0	0.0	0.0	22	1.028	27.3	138.0	1	1.05	0.95				
	1404	1	0.0	0.0	0.0	0.0	22	1.015	28.2	138.0	1	1.05	0.95				
	1405	1	0.0	0.0	0.0	0.0	22	1.018	27.3	138.0	1	1.05	0.95				
	1406	1	0.0	0.0	0.0	0.0	22	1.004	21.7	230.0	1	1.05	0.95				
	1407	1	0.0	0.0	0.0	0.0	22	0.996	26.5	230.0	1	1.05	0.95				
	1408	1	0.0	0.0	0.0	0.0	22	1.007	27.7	138.0	1	1.05	0.95				
	1409	1	2.426	0.1741	0.0	-5.0	22	1.009	17.6	138.0	1	1.05	0.95				
	1410	1	0.0	0.0	0.0	0.0	21	1.008	35.5	138.0	1	1.05	0.95				
	1411	1	0.0	0.0	0.0	0.0	21	1.022	32.3	138.0	1	1.05	0.95				
	1412	1	0.0	0.0	0.0	0.0	21	1.015	37.5	138.0	1	1.05	0.95				
	1413	1	0.0	0.0	0.0	0.0	22	1.004	45.800000000000004	138.0	1	1.05	0.95				
	1417	1	0.0	0.0	0.0	0.0	21	1.005	31.8	138.0	1	1.05	0.95				
	1418	1	0.0	0.0	0.0	0.0	22	1.014	46.8	138.0	1	1.05	0.95				
	1419	1	0.0	0.0	0.0	0.0	21	1.006	27.0	138.0	1	1.05	0.95				
	1420	1	0.0	0.0	0.0	0.0	21	1.009	31.0	138.0	1	1.05	0.95				
	1421	2	0.0	0.0	0.0	0.0	23	0.985	-14.0	13.8	1	1.05	0.95				
	1422	1	0.0	0.0	0.0	0.0	24	0.987	-22.0	69.0	1	1.05	0.95				
	1423	2	0.0	0.0	0.0	0.0	23	0.993	-14.999999999999998	13.8	1	1.05	0.95				
	1424	2	0.0	0.0	0.0	0.0	23	0.993	15.5	13.8	1	1.05	0.95				
	1425	2	0.0	0.0	0.0	0.0	23	0.999	10.7	13.8	1	1.05	0.95				
	1426	2	0.0	0.0	0.0	0.0	23	1.014	8.91	13.8	1	1.05	0.95				
	1427	2	0.0	0.0	0.0	0.0	23	0.978	-22.0	13.8	1	1.05	0.95				
	1428	2	0.0	0.0	0.0	0.0	23	1.005	-14.0	13.8	1	1.05	0.95				
	1429	2	0.0	0.0	0.0	0.0	23	1.01	-2.8	13.8	1	1.05	0.95				
	1430	2	0.0	0.0	0.0	0.0	23	1.014	-6.000000000000001	13.8	1	1.05	0.95				
	1431	2	0.0	0.0	0.0	0.0	23	1.003	8.97	13.8	1	1.05	0.95				
	1432	2	0.0	0.0	0.0	0.0	23	1.007	-26.0	13.8	1	1.05	0.95				
	1433	2	0.0	0.0	0.0	0.0	23	1.003	7.239999999999999	13.8	1	1.05	0.95				
	1434	1	5.216	1.882	0.0	0.0	30	1.003	-1.3	138.0	1	1.05	0.95				
	1435	2	0.0	0.0	0.0	0.0	23	1.026	2.64	13.8	1	1.05	0.95				
	1436	2	0.0	0.0	0.0	0.0	23	1.003	-12.000000000000002	13.8	1	1.05	0.95				
	1437	2	0.0	0.0	0.0	0.0	23	1.005	-28.0	13.8	1	1.05	0.95				
	1438	2	0.0	0.0	0.0	0.0	28	0.981	-5.2	13.8	1	1.05	0.95				
	1439	1	0.0	0.0	0.0	0.0	24	0.982	-26.0	69.0	1	1.05	0.95				
	1440	2	0.0	0.0	0.0	0.0	23	0.981	19.6	13.8	1	1.05	0.95				
	1441	2	0.0	0.0	0.0	0.0	23	1.006	-14.0	13.8	1	1.05	0.95				
	1442	2	0.0	0.0	0.0	0.0	23	0.992	-1.4	13.8	1	1.05	0.95				
	1443	2	0.0	0.0	0.0	0.0	23	1.003	-9.8	13.8	1	1.05	0.95				
	1444	2	0.0	0.0	0.0	0.0	23	1.005	-25.0	13.8	1	1.05	0.95				
	1445	2	0.0	0.0	0.0	0.0	23	1.017	9.27	13.8	1	1.05	0.95				
	1446	2	0.0	0.0	0.0	0.0	23	0.999	2.95	13.8	1	1.05	0.95				
	1447	1	0.0	0.0	0.0	0.0	30	1.002	0.9640000000000001	138.0	1	1.05	0.95				
	1448	2	0.0	0.0	0.0	0.0	23	1.014	-2.5	13.8	1	1.05	0.95				
	1449	2	0.0	0.0	0.0	0.0	23	0.999	-27.0	13.8	1	1.05	0.95				
	1450	1	0.0	0.0	0.0	0.0	24	1.009	-29.999999999999996	34.5	1	1.05	0.95				
	1451	1	0.0	0.0	0.0	0.0	24	0.999	-24.000000000000004	230.0	1	1.05	0.95				
	1452	2	0.0	0.0	0.0	0.0	23	0.999	-11.0	13.8	1	1.05	0.95				
	1453	4	0.0	0.0	0.0	0.0	23	1.05	-53.0	13.8	1	1.05	0.95				
	1454	1	0.0	0.0	0.0	0.0	23	1.004	-14.999999999999998	69.0	1	1.05	0.95				
	1455	1	8.1	3.5000000000000004	0.0	0.0	24	0.985	-22.0	69.0	1	1.05	0.95				
	1456	2	0.0	0.0	0.0	0.0	27	1.023	-26.0	13.8	1	1.05	0.95				
	1457	1	0.0	0.0	0.0	0.0	30	1.002	0.967	138.0	1	1.05	0.95				
	1480	1	0.0	0.0	0.0	0.0	24	1.018	-29.000000000000004	345.0	1	1.05	0.95				
	1481	1	0.0	0.0	0.0	0.0	24	1.014	-29.999999999999996	345.0	1	1.05	0.95				
	1482	1	0.0	0.0	0.0	0.0	24	1.007	-23.0	345.0	1	1.05	0.95				
	1483	1	0.0	0.0	0.0	0.0	24	1.036	-23.0	500.0	1	1.1	1.0				
	1484	1	0.0	0.0	0.0	0.0	24	1.022	-25.0	345.0	1	1.05	0.95				
	1485	1	0.0	0.0	0.0	-362.0	24	1.056	-16.0	500.0	1	1.1	1.0				
	1486	1	0.0	0.0	0.0	-180.0	24	1.063	-28.0	500.0	1	1.1	1.0				
	1487	1	0.0	0.0	0.0	0.0	24	1.016	-11.0	13.8	1	1.05	0.95				
	1488	1	0.0	0.0	0.0	0.0	24	1.072	-9.9	500.0	1	1.1	1.0				
	1489	1	0.0	0.0	0.0	0.0	24	1.006	-31.0	345.0	1	1.05	0.95				
	1491	1	0.0	0.0	0.0	0.0	24	1.012	-28.0	345.0	1	1.05	0.95				
	1492	1	0.0	0.0	0.0	0.0	24	1.011	-25.0	345.0	1	1.05	0.95				
	1493	1	0.0	0.0	0.0	-50.0	24	1.004	-1.1	345.0	1	1.05	0.95				
	1494	1	0.0	0.0	0.0	0.0	24	1.044	-18.0	500.0	1	1.1	1.0				
	1496	1	0.0	0.0	0.0	0.0	24	0.998	-20.0	345.0	1	1.05	0.95				
	1497	1	0.0	0.0	0.0	-362.0	24	1.04	-19.0	500.0	1	1.1	1.0				
	1498	1	0.0	0.0	0.0	0.0	24	1.017	-25.0	345.0	1	1.05	0.95				
	1499	1	0.0	0.0	0.0	0.0	24	1.038	-23.0	500.0	1	1.1	1.0				
	1500	1	0.0	0.0	0.0	0.0	24	1.028	-19.0	345.0	1	1.05	0.95				
	1501	1	0.0	0.0	0.0	0.0	24	1.019	-22.0	345.0	1	1.05	0.95				
	1502	1	0.0	0.0	0.0	0.0	24	1.017	-10.0	345.0	1	1.05	0.95				
	1503	1	0.0	0.0	0.0	-91.0	24	1.065	-11.0	500.0	1	1.1	1.0				
	1504	1	0.0	0.0	0.0	0.0	24	1.04	-20.0	500.0	1	1.1	1.0				
	1505	1	0.0	0.0	0.0	0.0	24	1.003	-17.0	345.0	1	1.05	0.95				
	1508	1	0.0	0.0	0.0	0.0	24	1.008	-23.0	345.0	1	1.05	0.95				
	1509	1	0.0	0.0	0.0	0.0	24	1.068	3.51	500.0	1	1.1	1.0				
	1510	1	0.0	0.0	0.0	0.0	24	1.011	4.2	345.0	1	1.05	0.95				
	1511	1	0.0	0.0	0.0	0.0	24	1.016	-11.0	345.0	1	1.05	0.95				
	1512	1	0.0	0.0	0.0	0.0	24	1.073	-1.7	500.0	1	1.1	1.0				
	1514	1	0.0	0.0	0.0	0.0	24	1.061	3.06	500.0	1	1.1	1.0				
	1515	1	0.0	0.0	0.0	0.0	24	1.013	-3.7000000000000006	345.0	1	1.05	0.95				
	1516	1	0.0	0.0	0.0	0.0	24	1.0	-2.9	289.0	1	1.05	0.95				
	1517	1	0.0	0.0	0.0	0.0	24	1.023	-6.2	345.0	1	1.05	0.95				
	1518	1	0.0	0.0	0.0	0.0	24	1.039	-20.0	500.0	1	1.1	1.0				
	1519	1	0.0	0.0	0.0	0.0	24	1.007	-1.2	345.0	1	1.05	0.95				
	1521	1	0.0	0.0	0.0	-40.0	24	0.995	3.26	230.0	1	1.05	0.95				
	1522	1	0.0	0.0	0.0	0.0	24	1.0	1.22	230.0	1	1.05	0.95				
	1523	1	0.0	0.0	0.0	-91.0	24	1.052	7.860000000000001	500.0	1	1.1	1.0				
	1524	1	0.0	0.0	0.0	-80.0	24	1.004	0.495	345.0	1	1.05	0.95				
	1525	1	0.0	0.0	0.0	-191.0	24	1.049	2.96	500.0	1	1.1	1.0				
	1526	1	23.0	0.4	0.0	0.0	25	1.001	-27.0	138.0	1	1.05	0.95				
	1527	1	0.0	0.0	0.0	0.0	25	0.997	-27.0	138.0	1	1.05	0.95				
	1540	1	23.3	5.0	0.0	0.0	25	1.002	-27.0	138.0	1	1.05	0.95				
	1545	1	63.800000000000004	6.3	0.0	3.0	25	1.008	-24.000000000000004	138.0	1	1.05	0.95				
	1546	1	55.60000000000001	-11.2	0.0	4.8	25	1.011	-24.000000000000004	138.0	1	1.05	0.95				
	1547	1	25.86	7.12	0.0	0.0	25	1.003	-27.0	138.0	1	1.05	0.95				
	1548	1	44.2	-5.3	0.0	6.0	25	1.009	-24.000000000000004	138.0	1	1.05	0.95				
	1549	1	52.300000000000004	-5.7	0.0	12.0	25	1.001	-28.0	138.0	1	1.05	0.95				
	1550	1	79.2	3.2	0.0	6.0	25	0.997	-27.0	138.0	1	1.05	0.95				
	1551	1	38.7	-13.5	0.0	0.0	25	1.003	-25.0	138.0	1	1.05	0.95				
	1552	1	62.3	-22.2	0.0	6.0	25	1.003	-27.0	138.0	1	1.05	0.95				
	1553	1	52.400000000000006	-10.8	0.0	6.0	25	1.009	-24.000000000000004	138.0	1	1.05	0.95				
	1554	1	64.7	-23.0	0.0	0.0	25	1.002	-29.000000000000004	138.0	1	1.05	0.95				
	1555	1	53.900000000000006	-4.7	0.0	3.0	25	1.01	-24.000000000000004	138.0	1	1.05	0.95				
	1556	1	12.7	-0.2	0.0	2.4	25	1.012	-27.0	138.0	1	1.05	0.95				
	1557	1	14.800000000000002	5.0	0.0	0.0	25	0.995	-24.000000000000004	138.0	1	1.05	0.95				
	1558	1	60.6	-4.7	0.0	6.6000000000000005	25	1.01	-24.000000000000004	138.0	1	1.05	0.95				
	1559	1	50.9	4.0	0.0	4.8	25	1.003	-27.0	138.0	1	1.05	0.95				
	1560	1	57.4	-7.9	0.0	6.0	25	1.004	-28.0	138.0	1	1.05	0.95				
	1561	1	66.0	0.0	0.0	3.0	25	1.0	-27.0	138.0	1	1.05	0.95				
	1562	1	39.4	-8.5	0.0	7.200000000000001	25	1.013	-27.0	138.0	1	1.05	0.95				
	1563	1	60.099999999999994	7.6	0.0	3.0	25	0.98	-29.000000000000004	138.0	1	1.05	0.95				
	1564	1	17.2	1.8000000000000003	0.0	3.0	25	0.995	-23.0	138.0	1	1.05	0.95				
	1565	1	9.3	1.4	0.0	0.0	25	1.003	-28.0	138.0	1	1.05	0.95				
	1566	1	32.3	-12.1	0.0	0.0	25	1.014	-22.0	138.0	1	1.05	0.95				
	1567	1	62.6	-18.8	0.0	6.0	25	1.011	-24.000000000000004	138.0	1	1.05	0.95				
	1568	1	39.2	-5.7	0.0	6.0	25	1.013	-24.000000000000004	138.0	1	1.05	0.95				
	1569	1	7.8	3.7000000000000006	0.0	0.0	25	1.013	-22.0	138.0	1	1.05	0.95				
	1570	1	73.4	7.000000000000001	0.0	3.6000000000000005	25	1.006	-25.0	138.0	1	1.05	0.95				
	1571	1	61.1	2.8	0.0	0.0	25	1.001	-28.0	138.0	1	1.05	0.95				
	1572	1	70.3	-3.5000000000000004	0.0	3.0	25	1.007	-25.0	138.0	1	1.05	0.95				
	1573	1	14.499999999999998	-2.1	0.0	7.200000000000001	25	0.999	-22.0	138.0	1	1.05	0.95				
	1574	1	37.6	8.0	0.0	3.6000000000000005	25	1.0	-24.000000000000004	138.0	1	1.05	0.95				
	1575	1	32.0	6.800000000000001	0.0	0.0	25	0.997	-27.0	138.0	1	1.05	0.95				
	1576	1	42.0	4.5	0.0	0.0	25	0.991	-28.0	138.0	1	1.05	0.95				
	1577	1	70.6	8.5	0.0	3.0	25	1.002	-29.000000000000004	138.0	1	1.05	0.95				
	1578	1	62.8	-26.3	0.0	12.0	25	1.005	-27.0	138.0	1	1.05	0.95				
	1579	1	42.3	7.000000000000001	0.0	7.200000000000001	25	0.988	-23.0	138.0	1	1.05	0.95				
	1580	1	34.3	3.7000000000000006	0.0	6.0	25	0.989	-23.0	138.0	1	1.05	0.95				
	1581	1	52.400000000000006	10.0	0.0	12.0	25	0.992	-22.0	138.0	1	1.05	0.95				
	1582	1	0.0	0.0	0.0	0.0	25	0.995	-21.0	138.0	1	1.05	0.95				
	1583	1	25.5	-0.8	0.0	3.6000000000000005	25	1.004	-26.0	138.0	1	1.05	0.95				
	1584	1	37.9	-10.0	0.0	3.0	25	1.012	-25.0	138.0	1	1.05	0.95				
	1585	1	46.2	-6.6000000000000005	0.0	6.0	25	1.003	-29.000000000000004	138.0	1	1.05	0.95				
	1586	1	18.9	0.9000000000000001	0.0	4.8	25	1.01	-25.0	138.0	1	1.05	0.95				
	1587	1	21.4	7.200000000000001	0.0	0.0	25	1.004	-28.0	138.0	1	1.05	0.95				
	1588	1	73.7	15.5	0.0	3.6000000000000005	25	0.999	-27.0	138.0	1	1.05	0.95				
	1589	1	0.0	0.0	0.0	0.0	25	1.013	-25.0	138.0	1	1.05	0.95				
	1590	1	31.4	4.9	0.0	0.0	25	1.004	-25.0	138.0	1	1.05	0.95				
	1591	1	37.1	5.3	0.0	0.0	25	0.986	-29.999999999999996	138.0	1	1.05	0.95				
	1592	1	22.2	1.4	0.0	3.6000000000000005	25	0.994	-23.0	138.0	1	1.05	0.95				
	1593	1	21.3	-5.0	0.0	9.6	25	1.004	-27.0	138.0	1	1.05	0.95				
	1594	1	44.7	-0.5	0.0	6.0	25	1.001	-27.0	138.0	1	1.05	0.95				
	1595	1	27.399999999999995	9.0	0.0	0.0	25	1.01	-23.0	138.0	1	1.05	0.95				
	1596	2	0.0	0.0	0.0	0.0	25	1.015	-23.0	13.8	1	1.05	0.95				
	1597	2	0.0	0.0	0.0	0.0	25	0.986	-25.0	13.8	1	1.05	0.95				
	1598	1	8.5	4.4	0.0	0.0	25	0.99	-23.0	138.0	1	1.05	0.95				
	1599	1	20.4	4.7	0.0	0.0	25	0.994	-29.000000000000004	138.0	1	1.05	0.95				
	1600	1	0.0	0.0	0.0	0.0	24	1.011	-18.0	230.0	1	1.05	0.95				
	1607	1	15.1	-1.8000000000000003	0.0	0.0	28	0.992	-0.34	138.0	1	1.05	0.95				
	1609	1	0.0	0.0	0.0	50.0	24	1.002	-23.0	230.0	1	1.05	0.95				
	1610	1	0.0	0.0	0.0	0.0	24	1.019	-22.0	230.0	1	1.05	0.95				
	1611	1	17.3	-2.8	0.0	0.0	26	1.008	-1.1	138.0	1	1.05	0.95				
	1612	1	0.0	0.0	0.0	0.0	24	1.0	-24.000000000000004	230.0	1	1.05	0.95				
	1613	1	0.0	0.0	0.0	0.0	24	0.998	-24.000000000000004	230.0	1	1.05	0.95				
	1614	1	6.2	2.6	0.0	0.0	26	0.99	-18.0	138.0	1	1.05	0.95				
	1615	1	48.7	-5.0	0.0	19.8	26	1.008	-24.000000000000004	138.0	1	1.05	0.95				
	1616	1	28.499999999999996	10.6	0.0	0.0	24	1.003	-16.0	230.0	1	1.05	0.95				
	1617	1	6.9	2.8	0.0	0.0	26	1.003	-17.0	138.0	1	1.05	0.95				
	1618	1	5.6	2.3	0.0	0.0	26	1.007	-17.0	138.0	1	1.05	0.95				
	1619	1	33.2	1.5	0.0	0.0	24	1.004	-16.0	230.0	1	1.05	0.95				
	1620	1	0.0	0.0	0.0	0.0	24	1.018	-20.0	230.0	1	1.05	0.95				
	1621	1	21.1	6.7	0.0	0.0	26	1.001	-24.000000000000004	138.0	1	1.05	0.95				
	1622	1	43.5	13.4	0.0	0.0	26	1.003	-21.0	138.0	1	1.05	0.95				
	1623	1	14.180000000000001	6.460000000000001	0.0	0.0	24	1.004	-19.0	230.0	1	1.05	0.95				
	1624	1	13.100000000000001	4.7	0.0	0.0	26	0.99	-20.0	138.0	1	1.05	0.95				
	1626	1	0.0	0.0	0.0	0.0	24	1.013	-20.0	230.0	1	1.05	0.95				
	1627	1	9.3	-0.2	0.0	0.0	26	1.005	-3.8	138.0	1	1.05	0.95				
	1628	1	39.3	1.1	0.0	0.0	26	0.996	-5.300000000000001	138.0	1	1.05	0.95				
	1629	1	6.3	2.4	0.0	0.0	26	0.998	-27.0	138.0	1	1.05	0.95				
	1630	1	0.0	0.0	0.0	0.0	24	1.006	-19.0	230.0	1	1.05	0.95				
	1631	1	0.0	0.0	0.0	0.0	24	1.011	-19.0	230.0	1	1.05	0.95				
	1632	1	19.0	3.7000000000000006	0.0	0.0	26	0.999	-18.0	138.0	1	1.05	0.95				
	1633	1	18.0	-3.1	0.0	0.0	26	1.004	-3.4	138.0	1	1.05	0.95				
	1634	1	20.2	1.1	0.0	0.0	26	1.006	-18.0	69.0	1	1.05	0.95				
	1635	1	0.0	0.0	0.0	0.0	24	1.02	-23.0	230.0	1	1.05	0.95				
	1636	1	45.7	2.1	0.0	0.0	26	0.979	-18.0	138.0	1	1.05	0.95				
	1637	1	0.0	0.0	0.0	0.0	24	0.999	-18.0	230.0	1	1.05	0.95				
	1638	1	0.0	0.0	0.0	0.0	24	1.011	-19.0	230.0	1	1.05	0.95				
	1640	1	0.0	0.0	0.0	0.0	24	1.011	-18.0	230.0	1	1.05	0.95				
	1641	1	3.481	1.376	0.0	0.0	26	1.012	-5.6	138.0	1	1.05	0.95				
	1644	1	0.0	0.0	0.0	0.0	24	1.0	-20.0	230.0	1	1.05	0.95				
	1645	1	0.0	0.0	0.0	0.0	24	1.008	-16.0	230.0	1	1.05	0.95				
	1646	1	0.0	0.0	0.0	0.0	24	0.999	-20.0	230.0	1	1.05	0.95				
	1647	1	11.41	3.328	0.0	0.0	26	1.009	-0.95	138.0	1	1.05	0.95				
	1648	1	0.0	0.0	0.0	0.0	24	1.0	-20.0	230.0	1	1.05	0.95				
	1649	1	38.1	0.1	0.0	0.0	26	0.996	-19.0	138.0	1	1.05	0.95				
	1650	1	0.0	0.0	0.0	0.0	24	1.018	-27.0	345.0	1	1.05	0.95				
	1651	1	52.1	6.6000000000000005	0.0	0.0	26	1.0	-21.0	138.0	1	1.05	0.95				
	1652	1	4.4	2.4	0.0	0.0	26	1.001	-14.0	161.0	1	1.05	0.95				
	1653	1	10.44	3.431	0.0	0.0	26	1.0	-19.0	138.0	1	1.05	0.95				
	1654	1	0.0	0.0	0.0	0.0	26	0.999	-14.0	161.0	1	1.05	0.95				
	1655	2	0.0	0.0	0.0	0.0	26	1.01	-25.0	13.8	1	1.05	0.95				
	1656	2	0.0	0.0	0.0	0.0	26	1.002	-13.0	13.8	1	1.05	0.95				
	1657	2	0.0	0.0	0.0	0.0	26	0.998	-17.0	13.8	1	1.05	0.95				
	1659	2	0.0	0.0	0.0	0.0	26	1.0	-19.0	13.8	1	1.05	0.95				
	1661	1	16.9	6.7	0.0	0.0	26	0.976	-19.0	138.0	1	1.05	0.95				
	1666	1	10.0	-0.6	0.0	0.0	27	1.02	-27.0	138.0	1	1.05	0.95				
	1667	1	62.6	-1.3	0.0	0.0	27	1.001	-32.0	138.0	1	1.05	0.95				
	1668	1	34.3	7.5	0.0	0.0	27	0.992	-32.0	138.0	1	1.05	0.95				
	1669	1	16.6	1.6	0.0	0.0	27	1.009	-32.0	138.0	1	1.05	0.95				
	1670	1	137.7	40.72	0.0	0.0	27	0.993	-29.999999999999996	138.0	1	1.05	0.95				
	1671	1	28.199999999999996	9.4	0.0	0.0	27	0.994	-31.0	138.0	1	1.05	0.95				
	1672	1	0.0	0.0	0.0	0.0	27	1.003	-32.0	138.0	1	1.05	0.95				
	1673	1	133.4	44.7	0.0	0.0	27	1.008	-32.0	138.0	1	1.05	0.95				
	1674	1	13.699999999999998	5.6	0.0	0.0	27	1.006	-32.0	138.0	1	1.05	0.95				
	1675	1	203.2	47.1	0.0	0.0	27	1.022	-29.999999999999996	138.0	1	1.05	0.95				
	1677	1	27.9	3.0	0.0	0.0	27	1.013	-27.0	138.0	1	1.05	0.95				
	1678	1	15.7	-4.6	0.0	0.0	27	1.015	-27.0	138.0	1	1.05	0.95				
	1679	1	14.400000000000002	1.3	0.0	0.0	27	1.018	-27.0	138.0	1	1.05	0.95				
	1680	1	0.0	0.0	0.0	0.0	27	1.023	-26.0	138.0	1	1.05	0.95				
	1681	1	55.89999999999999	11.6	0.0	0.0	27	0.996	-24.000000000000004	138.0	1	1.05	0.95				
	1682	1	0.0	0.0	0.0	0.0	27	1.017	-27.0	138.0	1	1.05	0.95				
	1683	1	12.4	2.744	0.0	0.0	27	0.997	-29.000000000000004	138.0	1	1.05	0.95				
	1684	1	103.90000000000002	19.9	0.0	0.0	27	1.003	-32.0	138.0	1	1.05	0.95				
	1685	1	48.5	8.4	0.0	0.0	27	0.994	-31.0	138.0	1	1.05	0.95				
	1686	1	11.9	4.0	0.0	0.0	27	0.998	-20.0	138.0	1	1.05	0.95				
	1687	1	5.1	1.5	0.0	0.0	27	1.006	-32.0	138.0	1	1.05	0.95				
	1688	1	0.0	0.0	0.0	0.0	27	1.013	-29.999999999999996	138.0	1	1.05	0.95				
	1689	1	2.8	1.5	0.0	0.0	27	1.015	-29.999999999999996	138.0	1	1.05	0.95				
	1690	1	15.7	1.0	0.0	0.0	27	0.994	-27.0	138.0	1	1.05	0.95				
	1691	2	0.0	0.0	0.0	0.0	27	1.008	-23.0	13.8	1	1.05	0.95				
	1692	1	13.600000000000001	3.9	0.0	0.0	27	1.008	-32.0	138.0	1	1.05	0.95				
	1693	1	77.4	30.0	0.0	0.0	27	0.987	-34.0	138.0	1	1.05	0.95				
	1694	1	89.3	26.3	0.0	0.0	27	0.984	-34.0	138.0	1	1.05	0.95				
	1695	1	0.0	0.0	0.0	0.0	27	1.004	-32.0	138.0	1	1.05	0.95				
	1696	2	0.0	0.0	0.0	0.0	27	1.003	-28.0	13.8	1	1.05	0.95				
	1697	2	0.0	0.0	0.0	0.0	27	1.004	-29.999999999999996	23.0	1	1.05	0.95				
	1698	2	0.0	0.0	0.0	0.0	27	0.966	-29.000000000000004	23.0	1	1.05	0.95				
	1699	1	17.2	-7.3	0.0	0.0	27	1.024	-26.0	138.0	1	1.05	0.95				
	1708	1	0.0	0.0	0.0	0.0	80	0.987	4.57	230.0	1	1.05	0.95				
	1710	1	4.76	1.39	0.0	0.0	30	0.996	2.03	138.0	1	1.05	0.95				
	1712	1	44.3	5.5	0.0	0.0	28	1.009	4.2	138.0	1	1.05	0.95				
	1713	1	73.8	10.8	0.0	29.799999999999997	28	1.004	-11.0	138.0	1	1.05	0.95				
	1714	1	84.8	27.399999999999995	0.0	0.0	28	0.999	-9.8	138.0	1	1.05	0.95				
	1715	1	29.7	4.0	0.0	0.0	28	1.011	3.1300000000000003	138.0	1	1.05	0.95				
	1716	1	7.9	-1.2	0.0	0.0	29	1.024	-18.0	138.0	1	1.05	0.95				
	1717	1	14.000000000000002	0.4	0.0	0.0	28	1.0	-4.0	138.0	1	1.05	0.95				
	1718	1	13.100000000000001	-2.2	0.0	23.0	28	1.024	-10.0	138.0	1	1.05	0.95				
	1719	1	32.2	0.5	0.0	0.0	28	1.002	-20.0	138.0	1	1.05	0.95				
	1720	1	10.5	0.2	0.0	19.8	28	1.012	-9.5	138.0	1	1.05	0.95				
	1721	1	13.200000000000001	0.8	0.0	0.0	28	0.996	-4.9	138.0	1	1.05	0.95				
	1722	1	0.0	0.0	0.0	0.0	28	1.0	-10.0	138.0	1	1.05	0.95				
	1723	1	17.1	-2.1	0.0	0.0	28	1.001	-3.3	138.0	1	1.05	0.95				
	1724	1	6.9	2.3	0.0	0.0	28	0.994	-3.3	138.0	1	1.05	0.95				
	1725	1	62.5	-5.7	0.0	17.1	29	1.024	-20.0	138.0	1	1.05	0.95				
	1726	1	37.9	4.1	0.0	24.6	28	1.0	-10.0	138.0	1	1.05	0.95				
	1727	1	2.2	-0.2	0.0	0.0	29	1.019	-19.0	138.0	1	1.05	0.95				
	1728	1	50.7	-3.8	0.0	19.8	28	1.015	-11.0	138.0	1	1.05	0.95				
	1729	1	17.0	4.8	0.0	16.4	28	1.018	-12.000000000000002	138.0	1	1.05	0.95				
	1730	1	17.9	-7.000000000000001	0.0	0.0	28	1.006	-6.6	138.0	1	1.05	0.95				
	1731	1	13.5	3.0	0.0	0.0	28	1.005	-11.0	138.0	1	1.05	0.95				
	1732	1	25.0	0.0	0.0	0.0	29	1.013	-20.0	138.0	1	1.05	0.95				
	1733	1	67.1	6.3	0.0	0.0	28	0.992	-10.0	138.0	1	1.05	0.95				
	1735	1	72.7	20.3	0.0	0.0	28	0.987	-10.0	138.0	1	1.05	0.95				
	1736	1	3.6000000000000005	0.8	0.0	0.0	28	0.996	-10.0	138.0	1	1.05	0.95				
	1737	1	37.6	9.5	0.0	0.0	28	0.996	-9.7	138.0	1	1.05	0.95				
	1738	1	27.0	-4.0	0.0	0.0	28	1.002	-9.0	138.0	1	1.05	0.95				
	1739	1	47.3	-6.5	0.0	0.0	28	0.993	0.49000000000000005	138.0	1	1.05	0.95				
	1740	1	71.2	12.6	0.0	0.0	28	0.996	-0.28	138.0	1	1.05	0.95				
	1741	1	56.8	-5.4	0.0	0.0	28	0.998	1.32	138.0	1	1.05	0.95				
	1742	1	36.6	12.0	0.0	0.0	28	0.985	-11.0	138.0	1	1.05	0.95				
	1743	1	0.0	0.0	0.0	0.0	28	1.013	5.300000000000001	138.0	1	1.05	0.95				
	1744	1	2.4	0.8	0.0	0.0	28	1.022	4.46	138.0	1	1.05	0.95				
	1745	1	0.0	0.0	0.0	0.0	28	1.006	-7.400000000000001	138.0	1	1.05	0.95				
	1746	1	0.0	0.0	0.0	0.0	28	1.012	-11.0	138.0	1	1.05	0.95				
	1747	1	12.8	3.7000000000000006	0.0	0.0	28	1.007	2.16	138.0	1	1.05	0.95				
	1748	1	0.0	0.0	0.0	0.0	28	0.992	-0.14	138.0	1	1.05	0.95				
	1749	1	0.0	0.0	0.0	0.0	28	1.012	10.7	138.0	1	1.05	0.95				
	1750	2	0.0	0.0	0.0	0.0	28	1.004	8.52	13.8	1	1.05	0.95				
	1751	2	0.0	0.0	0.0	0.0	28	0.992	-10.0	13.8	1	1.05	0.95				
	1752	1	0.0	0.0	0.0	0.0	28	0.999	-9.8	138.0	1	1.05	0.95				
	1760	1	37.9	13.5	0.0	0.0	29	1.001	-24.000000000000004	138.0	1	1.05	0.95				
	1770	1	26.6	-9.9	0.0	29.799999999999997	29	1.003	-25.0	138.0	1	1.05	0.95				
	1771	1	54.0	12.7	0.0	0.0	29	0.953	-29.000000000000004	138.0	1	1.05	0.95				
	1772	1	68.8	14.400000000000002	0.0	0.0	29	1.023	-25.0	138.0	1	1.05	0.95				
	1773	1	33.1	-5.7	0.0	0.0	29	1.028	-25.0	138.0	1	1.05	0.95				
	1774	1	4.3	0.5	0.0	0.0	29	1.026	-25.0	138.0	1	1.05	0.95				
	1775	1	30.9	4.3	0.0	0.0	29	1.001	-24.000000000000004	138.0	1	1.05	0.95				
	1776	1	100.1	15.2	0.0	0.0	29	1.01	-27.0	138.0	1	1.05	0.95				
	1777	1	18.1	-2.1	0.0	3.6000000000000005	25	1.005	-27.0	138.0	1	1.05	0.95				
	1778	1	14.099999999999998	-0.6	0.0	0.0	29	1.03	-25.0	138.0	1	1.05	0.95				
	1779	1	17.2	-3.9	0.0	0.0	29	1.004	-23.0	138.0	1	1.05	0.95				
	1780	1	21.19	6.18	0.0	0.0	29	1.012	-21.0	138.0	1	1.05	0.95				
	1781	1	18.7	8.0	0.0	0.0	29	1.004	-25.0	138.0	1	1.05	0.95				
	1782	1	47.0	-3.5000000000000004	0.0	0.0	29	1.016	-27.0	138.0	1	1.05	0.95				
	1783	1	1.5	0.5	0.0	0.0	29	1.034	-24.000000000000004	138.0	1	1.05	0.95				
	1784	1	19.5	1.2	0.0	0.0	29	1.03	-24.000000000000004	138.0	1	1.05	0.95				
	1785	1	58.3	-6.9	0.0	0.0	29	1.015	-28.0	138.0	1	1.05	0.95				
	1786	2	0.0	0.0	0.0	0.0	29	1.02	-21.0	13.8	1	1.05	0.95				
	1800	1	46.0	8.6	0.0	0.0	30	0.963	-7.1	138.0	1	1.05	0.95				
	1801	1	16.5	-3.0	0.0	0.0	30	1.004	-1.9	138.0	1	1.05	0.95				
	1802	1	0.0	0.0	0.0	0.0	30	1.0	-3.1	138.0	1	1.05	0.95				
	1803	1	9.0	0.2	0.0	0.0	30	1.005	-1.9	138.0	1	1.05	0.95				
	1804	1	29.7	1.7000000000000002	0.0	0.0	30	1.001	1.1	138.0	1	1.05	0.95				
	1805	1	19.2	-7.3	0.0	0.0	30	1.018	-3.6	138.0	1	1.05	0.95				
	1806	1	12.6	-1.0	0.0	0.0	30	1.004	-1.6	138.0	1	1.05	0.95				
	1807	1	10.3	-0.2	0.0	0.0	30	0.986	-0.31	138.0	1	1.05	0.95				
	1808	1	15.8	-2.9	0.0	3.0	30	0.996	-3.6	138.0	1	1.05	0.95				
	1809	1	40.9	7.8	0.0	0.0	30	0.99	0.657	138.0	1	1.05	0.95				
	1810	1	15.0	0.5	0.0	0.0	30	0.997	-5.8	138.0	1	1.05	0.95				
	1811	1	4.7	1.8000000000000003	0.0	0.0	30	0.996	-5.0	138.0	1	1.05	0.95				
	1812	1	4.7	0.4	0.0	0.0	30	1.005	-3.2	138.0	1	1.05	0.95				
	1813	1	22.5	-1.2	0.0	0.0	30	0.986	-1.9	138.0	1	1.05	0.95				
	1814	1	2.8	-1.0	0.0	0.0	30	1.002	0.992	138.0	1	1.05	0.95				
	1815	1	5.3	0.0	0.0	3.0	30	1.001	-0.55	138.0	1	1.05	0.95				
	1816	1	7.400000000000001	0.2	0.0	0.0	30	0.999	-1.7	138.0	1	1.05	0.95				
	1817	1	52.1	5.0	0.0	0.0	24	1.018	-3.2	138.0	1	1.05	0.95				
	1818	1	15.2	0.3	0.0	0.0	30	1.008	-5.5	138.0	1	1.05	0.95				
	1819	1	8.5	-0.5	0.0	0.0	30	0.999	-2.7	138.0	1	1.05	0.95				
	1820	1	24.8	-1.5	0.0	0.0	30	1.002	4.85	138.0	1	1.05	0.95				
	1821	1	5.2	-0.9000000000000001	0.0	0.0	30	1.003	-1.0	138.0	1	1.05	0.95				
	1822	1	22.1	4.3	0.0	0.0	30	0.995	-3.1	138.0	1	1.05	0.95				
	1823	1	30.099999999999998	1.8000000000000003	0.0	6.6000000000000005	30	1.003	-3.4	138.0	1	1.05	0.95				
	1824	1	0.0	0.0	0.0	0.0	30	0.999	-2.2	138.0	1	1.05	0.95				
	1825	1	114.1	24.8	0.0	0.0	30	0.993	-3.2	138.0	1	1.05	0.95				
	1826	1	8.1	2.2	0.0	0.0	30	1.016	15.5	138.0	1	1.05	0.95				
	1827	1	105.0	39.1	0.0	0.0	30	0.998	-4.0	138.0	1	1.05	0.95				
	1828	1	18.8	-5.7	0.0	0.0	30	1.006	7.13	138.0	1	1.05	0.95				
	1829	1	50.7	-9.1	0.0	0.0	30	1.008	10.2	138.0	1	1.05	0.95				
	1830	1	59.4	11.1	0.0	0.0	30	0.98	-2.4	138.0	1	1.05	0.95				
	1831	1	86.0	21.9	0.0	0.0	30	1.013	-2.4	138.0	1	1.05	0.95				
	1833	1	83.5	6.800000000000001	0.0	0.0	30	0.994	-3.2	138.0	1	1.05	0.95				
	1834	1	46.9	-0.3	0.0	0.0	30	1.01	-4.0	138.0	1	1.05	0.95				
	1838	2	0.0	0.0	0.0	0.0	30	1.004	13.0	13.8	1	1.05	0.95				
	1839	1	0.0	0.0	0.0	0.0	30	0.994	-2.9	138.0	1	1.05	0.95				
	1840	2	1.4	-1.3	0.0	0.0	30	0.999	-3.2	13.8	1	1.05	0.95				
	1851	2	0.0	0.0	0.0	0.0	31	1.008	-28.0	13.8	1	1.05	0.95				
	1857	2	0.0	0.0	0.0	0.0	31	0.978	-32.0	13.8	1	1.05	0.95				
	1858	1	6.800000000000001	1.3	0.0	0.0	31	1.001	-36.0	138.0	1	1.05	0.95				
	1859	2	0.0	0.0	0.0	0.0	31	0.98	-29.999999999999996	13.8	1	1.05	0.95				
	1860	1	39.3	-0.2	0.0	16.4	31	0.999	-34.0	138.0	1	1.05	0.95				
	1861	1	9.8	2.8	0.0	0.0	31	0.998	-34.0	138.0	1	1.05	0.95				
	1862	1	15.9	5.7	0.0	0.0	31	1.002	-34.0	138.0	1	1.05	0.95				
	1863	1	11.8	0.7	0.0	0.0	31	0.985	-31.0	138.0	1	1.05	0.95				
	1864	1	9.9	0.8	0.0	0.0	31	0.998	-35.0	138.0	1	1.05	0.95				
	1865	1	10.4	0.2	0.0	0.0	31	1.011	-34.0	138.0	1	1.05	0.95				
	1866	1	4.4	-1.2	0.0	0.0	31	1.017	-33.0	138.0	1	1.05	0.95				
	1867	1	0.9000000000000001	0.4	0.0	0.0	31	1.004	-34.0	138.0	1	1.05	0.95				
	1868	1	16.4	0.5	0.0	0.0	31	0.992	-33.0	138.0	1	1.05	0.95				
	1869	1	19.2	2.9	0.0	0.0	31	0.99	-33.0	138.0	1	1.05	0.95				
	1871	1	29.799999999999997	-6.7	0.0	0.0	31	1.0	-37.0	138.0	1	1.05	0.95				
	1872	1	43.8	9.3	0.0	0.0	31	1.03	-32.0	138.0	1	1.05	0.95				
	1873	1	7.142999999999999	1.018	0.0	0.0	31	1.032	-32.0	138.0	1	1.05	0.95				
	1874	1	0.0	0.0	0.0	0.0	31	1.01	-29.000000000000004	138.0	1	1.05	0.95				
	1875	1	12.3	1.1	0.0	0.0	31	0.992	-33.0	138.0	1	1.05	0.95				
	1876	1	65.6	18.6	0.0	0.0	31	0.997	-28.0	138.0	1	1.05	0.95				
	1877	1	19.0	3.1	0.0	0.0	31	0.998	-35.0	138.0	1	1.05	0.95				
	1878	1	7.200000000000001	2.0	0.0	0.0	31	1.028	-32.0	138.0	1	1.05	0.95				
	1879	1	16.9	4.8	0.0	0.0	31	0.994	-31.0	138.0	1	1.05	0.95				
	1880	1	7.6	-0.4	0.0	0.0	31	1.003	-36.0	138.0	1	1.05	0.95				
	1881	1	8.5	0.2	0.0	0.0	31	0.993	-29.999999999999996	138.0	1	1.05	0.95				
	1882	1	17.0	0.1	0.0	0.0	31	0.995	-35.0	138.0	1	1.05	0.95				
	1883	1	39.8	4.0	0.0	0.0	31	0.99	-36.0	138.0	1	1.05	0.95				
	1884	1	31.7	-3.2	0.0	0.0	31	0.992	-36.0	138.0	1	1.05	0.95				
	1885	1	6.9	0.4	0.0	0.0	31	1.004	-32.0	138.0	1	1.05	0.95				
	1886	1	0.0	0.0	0.0	0.0	31	1.021	-31.0	138.0	1	1.05	0.95				
	1887	1	5.9	2.2	0.0	0.0	31	1.017	-32.0	138.0	1	1.05	0.95				
	1888	1	40.1	5.1	0.0	0.0	31	0.993	-34.0	138.0	1	1.05	0.95				
	1889	1	7.3	2.9	0.0	0.0	31	1.012	-33.0	138.0	1	1.05	0.95				
	1890	1	16.6	5.1	0.0	0.0	31	1.001	-34.0	138.0	1	1.05	0.95				
	1891	1	20.9	-0.1	0.0	0.0	31	0.998	-32.0	138.0	1	1.05	0.95				
	1892	1	26.200000000000003	5.1	0.0	0.0	31	1.011	-29.999999999999996	138.0	1	1.05	0.95				
	1893	1	28.800000000000004	0.6	0.0	0.0	31	1.008	-29.999999999999996	138.0	1	1.05	0.95				
	1894	1	31.0	6.4	0.0	0.0	31	0.997	-26.0	138.0	1	1.05	0.95				
	1895	1	8.3	4.0	0.0	0.0	31	1.01	-29.000000000000004	138.0	1	1.05	0.95				
	1896	1	38.3	-0.5	0.0	0.0	31	1.014	-29.999999999999996	138.0	1	1.05	0.95				
	1897	1	17.9	-7.9	0.0	0.0	31	1.017	-29.999999999999996	138.0	1	1.05	0.95				
	1898	1	10.3	3.3000000000000003	0.0	0.0	31	0.99	-36.0	138.0	1	1.05	0.95				
	1899	1	12.8	-3.1	0.0	0.0	31	1.009	-34.0	138.0	1	1.05	0.95				
	1900	2	0.0	0.0	0.0	0.0	31	1.001	-24.000000000000004	13.8	1	1.05	0.95				
	1921	1	17.51	7.434	0.0	3.6000000000000005	73	0.993	-38.0	69.0	1	1.05	0.95				
	1922	1	17.13	5.521	0.0	1.2	73	0.988	-39.0	69.0	1	1.05	0.95				
	1923	1	1.844	0.3755	0.0	0.0	73	0.983	-39.0	69.0	1	1.05	0.95				
	1924	1	0.0	0.0	0.0	0.0	73	0.986	-39.0	69.0	1	1.05	0.95				
	1926	1	15.909999999999998	5.827	0.0	0.0	73	0.986	-39.0	69.0	1	1.05	0.95				
	1927	1	12.33	5.094	0.0	0.0	73	0.986	-35.0	138.0	1	1.05	0.95				
	1928	1	8.326	2.865	0.0	8.4	73	0.988	-38.0	69.0	1	1.05	0.95				
	1930	1	0.0	0.0	0.0	0.0	73	0.993	-38.0	69.0	1	1.05	0.95				
	1935	2	0.0	0.0	0.0	0.0	73	0.992	-38.0	6.9	1	1.05	0.95				
	1937	2	0.0	0.0	0.0	0.0	73	0.985	-38.0	6.9	1	1.05	0.95				
	1941	1	50.34	19.27	0.0	4.8	69	1.015	-38.0	138.0	1	1.05	0.95				
	1943	1	37.47	18.97	0.0	4.8	69	0.988	-40.0	138.0	1	1.05	0.95				
	1945	1	26.52	11.05	0.0	0.0	69	0.998	-39.0	138.0	1	1.05	0.95				
	1947	1	29.719999999999995	11.27	0.0	4.8	69	0.983	-40.0	138.0	1	1.05	0.95				
	1950	1	17.13	7.324	0.0	1.7999999999999998	70	1.038	-28.0	69.0	1	1.05	0.95				
	1951	1	35.3	14.23	0.0	3.5999999999999996	70	1.015	-29.000000000000004	69.0	1	1.05	0.95				
	1952	1	0.0	0.0	0.0	0.0	70	1.011	-25.0	138.0	1	1.05	0.95				
	1953	1	27.47	12.24	0.0	0.0	70	1.011	-25.0	138.0	1	1.05	0.95				
	1954	1	0.0	0.0	0.0	0.0	70	1.011	-25.0	138.0	1	1.05	0.95				
	1955	1	61.6	24.13	0.0	14.399999999999999	70	1.008	-25.0	138.0	1	1.05	0.95				
	1958	1	59.24	27.810000000000002	0.0	30.8	71	1.004	-36.0	138.0	1	1.05	0.95				
	1960	1	23.42	9.335	0.0	4.8	71	0.993	-37.0	138.0	1	1.05	0.95				
	1961	1	49.38	18.79	0.0	9.6	71	0.995	-37.0	138.0	1	1.05	0.95				
	1962	1	0.0	0.0	0.0	0.0	70	1.013	-31.0	69.0	1	1.05	0.95				
	1963	1	43.76	16.86	0.0	4.8	71	0.997	-41.0	138.0	1	1.05	0.95				
	1964	1	6.718	2.562	0.0	0.0	70	1.04	-32.0	69.0	1	1.05	0.95				
	1966	1	31.45	13.819999999999999	0.0	4.8	71	0.999	-41.0	138.0	1	1.05	0.95				
	1967	1	0.0	0.0	0.0	0.0	70	0.974	-29.000000000000004	138.0	1	1.05	0.95				
	1969	1	19.42	8.223	0.0	0.0	71	0.988	-37.0	138.0	1	1.05	0.95				
	1970	1	0.0	0.0	0.0	0.0	70	1.015	-29.999999999999996	69.0	1	1.05	0.95				
	1971	2	0.0	0.0	0.0	0.0	70	1.007	-25.0	6.9	1	1.05	0.95				
	1972	2	52.22	20.56	0.0	11.399999999999999	70	1.003	-33.0	69.0	1	1.05	0.95				
	1973	2	11.45	4.379	0.0	2.4	70	1.021	-32.0	69.0	1	1.05	0.95				
	1974	2	0.0	0.0	0.0	0.0	70	1.008	-25.0	13.8	1	1.05	0.95				
	1978	1	10.94	4.775	0.0	0.0	71	1.0	-53.0	69.0	1	1.05	0.95				
	1979	1	0.0	0.0	0.0	0.0	70	1.026	-29.000000000000004	138.0	1	1.05	0.95				
	1980	1	9.384	4.146	0.0	0.6	70	0.979	-33.0	138.0	1	1.05	0.95				
	1981	1	9.704	4.493	0.0	0.0	70	0.964	-34.0	138.0	1	1.05	0.95				
	1982	1	27.37	11.65	0.0	4.8	70	0.947	-36.0	138.0	1	1.05	0.95				
	1983	1	86.03	38.01	0.0	21.799999999999997	70	1.018	-39.0	69.0	1	1.05	0.95				
	1984	1	28.23	11.53	0.0	12.0	70	0.993	-43.0	69.0	1	1.05	0.95				
	1985	1	48.91	21.38	0.0	4.8	70	0.979	-34.0	138.0	1	1.05	0.95				
	1986	1	99.12	42.26	0.0	43.199999999999996	70	1.001	-37.0	69.0	1	1.05	0.95				
	1987	1	16.36	7.2059999999999995	0.0	4.8	70	1.012	-36.0	69.0	1	1.05	0.95				
	1989	1	4.594	1.741	0.0	2.4	70	1.039	-33.0	69.0	1	1.05	0.95				
	1990	1	37.4	15.160000000000002	0.0	9.6	70	1.015	-29.999999999999996	138.0	1	1.05	0.95				
	1991	1	3.227	1.282	0.0	0.0	70	1.018	-29.999999999999996	138.0	1	1.05	0.95				
	1992	1	3.1910000000000003	1.31	0.0	0.0	70	1.018	-29.999999999999996	138.0	1	1.05	0.95				
	1993	1	19.58	7.141	0.0	4.8	70	1.006	-29.000000000000004	69.0	1	1.05	0.95				
	1994	1	0.195	0.035	0.0	0.0	70	0.993	-29.000000000000004	69.0	1	1.05	0.95				
	1995	1	3.779	1.6310000000000002	0.0	0.0	70	1.011	-29.999999999999996	138.0	1	1.05	0.95				
	1996	2	18.75	8.325	0.0	0.0	70	1.006	-29.000000000000004	69.0	1	1.05	0.95				
	1997	2	15.590000000000002	6.538000000000001	0.0	0.0	70	0.99	-28.0	69.0	1	1.05	0.95				
	1998	1	0.0	0.0	0.0	0.0	70	0.97	-36.0	138.0	1	1.05	0.95				
	1999	1	0.0	0.0	0.0	0.0	70	1.01	-28.0	69.0	1	1.05	0.95				
	2000	1	49.94	21.91	0.0	9.6	70	0.979	-37.0	138.0	1	1.05	0.95				
	2001	1	11.22	4.433	0.0	2.4	71	1.004	-38.0	69.0	1	1.05	0.95				
	2002	1	0.0	0.0	0.0	0.0	70	1.028	-29.000000000000004	138.0	1	1.05	0.95				
	2003	1	0.0	0.0	0.0	0.0	70	0.989	-37.0	138.0	1	1.05	0.95				
	2004	1	0.0	0.0	0.0	0.0	70	1.004	-38.0	69.0	1	1.05	0.95				
	2005	1	6.260000000000001	2.853	0.0	0.0	70	0.994	-28.0	69.0	1	1.05	0.95				
	2006	1	0.0	0.0	0.0	0.0	71	1.012	-39.0	138.0	1	1.05	0.95				
	2007	1	0.0	0.0	0.0	0.0	71	1.012	-39.0	138.0	1	1.05	0.95				
	2008	1	72.59	30.42	0.0	148.8	71	1.048	-37.0	138.0	1	1.05	0.95				
	2009	1	17.94	7.273000000000001	0.0	1.2	70	0.964	-31.0	69.0	1	1.05	0.95				
	2010	1	0.0	0.0	0.0	0.0	71	1.017	-37.0	138.0	1	1.05	0.95				
	2011	2	57.42	25.180000000000003	0.0	33.599999999999994	71	1.027	-39.0	69.0	1	1.05	0.95				
	2012	1	0.027	0.002	0.0	0.0	71	1.018	-51.0	69.0	1	1.05	0.95				
	2013	1	6.579	3.1259999999999994	0.0	0.0	71	1.011	-51.0	69.0	1	1.05	0.95				
	2014	1	23.01	9.712	0.0	0.0	71	0.978	-52.0	69.0	1	1.05	0.95				
	2015	1	0.0	0.0	0.0	0.0	70	0.996	-27.0	69.0	1	1.05	0.95				
	2016	1	59.43000000000001	26.86	0.0	4.8	71	0.954	-46.0	138.0	1	1.05	0.95				
	2017	2	0.0	0.0	0.0	0.0	70	0.995	-25.0	13.8	1	1.05	0.95				
	2018	1	69.1	31.6	0.0	14.399999999999999	71	0.955	-46.0	138.0	1	1.05	0.95				
	2019	1	24.02	9.843	0.0	9.6	71	0.996	-40.0	69.0	1	1.05	0.95				
	2020	1	86.6	34.54	0.0	24.0	71	0.953	-47.0	138.0	1	1.05	0.95				
	2021	1	32.52	15.160000000000002	0.0	14.399999999999999	71	1.018	-51.0	69.0	1	1.05	0.95				
	2022	1	24.05	9.991	0.0	9.6	71	0.953	-47.0	138.0	1	1.05	0.95				
	2023	1	91.47	39.71	0.0	33.6	71	0.954	-47.0	138.0	1	1.05	0.95				
	2024	1	60.95	24.28	0.0	14.399999999999999	71	1.001	-53.0	69.0	1	1.05	0.95				
	2025	1	57.97	24.38	0.0	14.399999999999999	71	0.957	-46.0	138.0	1	1.05	0.95				
	2026	1	99.64	41.55	0.0	28.799999999999997	71	0.961	-46.0	138.0	1	1.05	0.95				
	2028	1	23.25	10.61	0.0	4.8	71	0.975	-44.0	138.0	1	1.05	0.95				
	2029	1	20.74	8.658	0.0	4.8	71	0.975	-44.0	138.0	1	1.05	0.95				
	2030	1	49.78	21.39	0.0	9.6	71	1.003	-39.0	69.0	1	1.05	0.95				
	2031	1	48.83	21.53	0.0	4.8	71	0.959	-46.0	138.0	1	1.05	0.95				
	2032	1	0.0	0.0	0.0	0.0	71	1.003	-53.0	69.0	1	1.05	0.95				
	2033	1	51.77	24.08	0.0	4.8	69	1.002	-32.0	138.0	1	1.05	0.95				
	2035	1	12.920000000000002	5.657	0.0	0.0	69	1.005	-31.0	138.0	1	1.05	0.95				
	2036	1	2.976	1.502	0.0	0.0	69	1.005	-31.0	138.0	1	1.05	0.95				
	2037	2	21.7	9.435	0.0	9.6	71	1.0	-38.0	69.0	1	1.05	0.95				
	2038	1	0.895	0.399	0.0	0.0	71	1.0	-38.0	69.0	1	1.05	0.95				
	2039	2	11.82	5.084	0.0	0.0	71	0.998	-38.0	69.0	1	1.05	0.95				
	2041	3	0.0	0.0	0.0	0.0	36	0.962	0.0	14.4	1	1.05	0.95				
	2042	2	0.0	0.0	0.0	0.0	36	0.975	-1.1	13.8	1	1.05	0.95				
	2043	2	0.0	0.0	0.0	0.0	36	0.997	1.79	13.8	1	1.05	0.95				
	2044	2	0.0	0.0	0.0	0.0	36	0.977	0.26600000000000007	14.4	1	1.05	0.95				
	2045	2	0.0	0.0	0.0	0.0	36	1.005	-2.0	13.8	1	1.05	0.95				
	2046	1	0.0	0.0	0.0	0.0	47	1.0	-47.0	88.0	1	1.05	0.95				
	2048	1	0.0	0.0	0.0	0.0	48	1.02	-43.0	138.0	1	1.05	0.95				
	2049	4	0.0	0.0	0.0	0.0	36	1.0	-5.5	13.8	1	1.05	0.95				
	2056	2	0.0	0.0	0.0	0.0	36	1.009	-44.0	13.8	1	1.05	0.95				
	2058	2	0.0	0.0	0.0	0.0	36	1.063	-40.0	13.8	1	1.05	0.95				
	2070	1	17.28	6.97	0.0	0.0	59	1.012	-34.0	138.0	1	1.05	0.95				
	2071	1	7.03	1.13	0.0	0.0	59	1.002	-35.0	138.0	1	1.05	0.95				
	2072	1	30.44	11.63	0.0	0.0	59	0.993	-35.0	138.0	1	1.05	0.95				
	2073	1	31.11	11.88	0.0	0.0	59	1.002	-35.0	138.0	1	1.05	0.95				
	2074	1	0.0	0.0	0.0	0.0	36	1.02	-8.4	440.0	1	1.046	0.95				
	2075	1	21.2	7.416	0.0	0.0	59	0.986	-58.00000000000001	138.0	1	1.05	0.95				
	2076	1	15.14	6.32	0.0	0.0	59	1.01	-59.00000000000001	88.0	1	1.05	0.95				
	2077	1	12.46	2.86	0.0	0.0	59	0.972	-43.0	138.0	1	1.05	0.95				
	2078	1	34.66	10.82	0.0	0.0	59	0.966	-43.0	138.0	1	1.05	0.95				
	2081	1	4.5	1.92	0.0	0.0	59	0.984	-58.00000000000001	138.0	1	1.05	0.95				
	2082	1	5.28	0.65	0.0	0.0	59	0.929	-47.0	34.5	1	1.05	0.95				
	2083	1	4.4	1.8900000000000001	0.0	0.0	59	0.942	-47.0	34.5	1	1.05	0.95				
	2084	1	0.98	0.58	0.0	0.0	59	0.913	-47.0	34.5	1	1.05	0.95				
	2085	1	0.0	0.0	0.0	0.0	59	0.944	-47.0	34.5	1	1.05	0.95				
	2086	1	0.0	0.0	0.0	0.0	59	0.93	-47.0	34.5	1	1.05	0.95				
	2087	1	15.869999999999997	2.34	0.0	0.0	59	0.97	-43.0	138.0	1	1.05	0.95				
	2088	1	0.0	0.0	0.0	0.0	59	0.988	-42.0	138.0	1	1.05	0.95				
	2089	1	0.0	0.0	0.0	0.0	59	0.975	-43.0	138.0	1	1.05	0.95				
	2090	1	25.7	10.9	0.0	0.0	59	0.974	-43.0	138.0	1	1.05	0.95				
	2091	1	0.0	0.0	0.0	0.0	33	1.015	-29.999999999999996	138.0	1	1.05	0.95				
	2092	1	0.0	0.0	0.0	0.0	33	1.016	-29.999999999999996	138.0	1	1.05	0.95				
	2093	1	14.899999999999999	4.258	0.0	3.6000000000000005	33	1.004	-33.0	69.0	1	1.05	0.95				
	2094	1	0.0	0.0	0.0	0.0	33	1.018	-29.000000000000004	138.0	1	1.05	0.95				
	2095	1	3.2329999999999997	1.343	0.0	2.4	33	1.031	-29.999999999999996	69.0	1	1.05	0.95				
	2096	1	0.0	0.0	0.0	3.6000000000000005	33	1.017	-29.999999999999996	138.0	1	1.05	0.95				
	2097	1	14.23	6.991	0.0	0.0	33	1.004	-31.0	69.0	1	1.05	0.95				
	2098	1	19.09	7.892	0.0	2.1	33	0.99	-32.0	69.0	1	1.05	0.95				
	2099	1	4.782	2.494	0.0	0.0	33	0.981	-31.0	69.0	1	1.05	0.95				
	2100	1	0.0	0.0	0.0	0.0	33	1.009	-29.999999999999996	138.0	1	1.05	0.95				
	2101	1	22.62	10.75	0.0	3.6000000000000005	33	1.001	-29.999999999999996	69.0	1	1.05	0.95				
	2102	1	22.09	8.506	0.0	4.8	33	0.984	-31.0	69.0	1	1.05	0.95				
	2103	1	7.292	2.002	0.0	1.8000000000000003	33	0.994	-32.0	69.0	1	1.05	0.95				
	2104	1	0.0	0.0	0.0	0.0	33	0.998	-29.999999999999996	138.0	1	1.05	0.95				
	2105	1	20.11	8.069	0.0	9.0	33	0.993	-33.0	69.0	1	1.05	0.95				
	2106	1	8.849	3.443	0.0	4.2	33	0.985	-33.0	69.0	1	1.05	0.95				
	2107	1	0.6266	0.1044	0.0	0.0	33	0.999	-29.999999999999996	138.0	1	1.05	0.95				
	2108	1	7.706	2.929	0.0	5.7	33	0.996	-33.0	69.0	1	1.05	0.95				
	2109	1	11.88	4.697	0.0	3.9	33	0.994	-33.0	69.0	1	1.05	0.95				
	2110	1	7.921	3.415	0.0	2.4	33	0.971	-34.0	69.0	1	1.05	0.95				
	2111	2	11.13	7.066999999999999	0.0	0.0	33	0.987	-29.000000000000004	13.8	1	1.05	0.95				
	2112	1	10.67	4.799	0.0	1.8000000000000003	33	0.997	-29.000000000000004	138.0	1	1.05	0.95				
	2113	1	0.0	0.0	0.0	0.0	33	0.998	-27.0	138.0	1	1.05	0.95				
	2114	1	39.25	13.0	0.0	3.6000000000000005	33	0.984	-29.999999999999996	69.0	1	1.05	0.95				
	2115	1	16.53	8.512	0.0	0.0	33	0.925	-34.0	69.0	1	1.05	0.95				
	2116	1	0.0	0.0	0.0	0.0	33	1.022	-27.0	138.0	1	1.05	0.95				
	2117	1	14.499999999999998	5.207	0.0	7.7	33	0.995	-33.0	69.0	1	1.05	0.95				
	2118	2	0.0	0.0	0.0	0.0	33	1.024	-27.0	11.0	1	1.05	0.95				
	2119	1	0.0	0.0	0.0	0.0	33	1.024	-27.0	138.0	1	1.05	0.95				
	2120	1	9.383	4.413	0.0	0.0	33	0.995	-32.0	69.0	1	1.05	0.95				
	2121	1	0.0	0.0	0.0	0.0	33	1.019	-28.0	138.0	1	1.05	0.95				
	2122	1	7.693	2.919	0.0	1.8000000000000003	33	0.98	-34.0	69.0	1	1.05	0.95				
	2123	1	0.0	0.0	0.0	0.0	33	1.016	-29.000000000000004	138.0	1	1.05	0.95				
	2124	1	11.47	4.653	0.0	1.9	33	0.967	-33.0	69.0	1	1.05	0.95				
	2125	2	0.0	0.0	0.0	0.0	33	1.027	-28.0	6.9	1	1.05	0.95				
	2126	1	0.0	0.0	0.0	0.0	33	0.99	-32.0	69.0	1	1.05	0.95				
	2127	1	6.861000000000001	3.051	0.0	2.2	33	0.986	-33.0	69.0	1	1.05	0.95				
	2128	1	3.515	1.526	0.0	0.0	33	0.984	-33.0	69.0	1	1.05	0.95				
	2129	2	0.0	0.0	0.0	0.0	33	1.003	-31.0	6.9	1	1.05	0.95				
	2130	1	7.576	3.411	0.0	3.6000000000000005	33	1.008	-29.000000000000004	138.0	1	1.05	0.95				
	2131	2	0.0	0.0	0.0	0.0	33	1.003	-29.000000000000004	6.9	1	1.05	0.95				
	2132	1	0.0	0.0	0.0	0.0	33	1.016	-25.0	138.0	1	1.05	0.95				
	2133	2	0.0	0.0	0.0	0.0	33	0.985	-29.999999999999996	6.9	1	1.05	0.95				
	2134	1	0.0	0.0	0.0	0.0	33	1.007	-32.0	138.0	1	1.05	0.95				
	2135	2	0.0	0.0	0.0	0.0	33	1.01	-25.0	13.8	1	1.05	0.95				
	2136	1	0.0	0.0	0.0	0.0	33	1.011	-26.0	138.0	1	1.05	0.95				
	2137	1	0.0	0.0	0.0	0.0	33	0.999	-28.0	138.0	1	1.05	0.95				
	2138	1	0.0	0.0	0.0	0.0	33	1.017	-28.0	138.0	1	1.05	0.95				
	2141	1	0.0	0.0	0.0	0.0	33	1.02	-28.0	138.0	1	1.05	0.95				
	2142	1	0.0	0.0	0.0	3.6000000000000005	33	1.007	-29.999999999999996	69.0	1	1.05	0.95				
	2143	1	0.0	0.0	0.0	0.0	33	0.981	-33.0	69.0	1	1.05	0.95				
	2144	1	5.161	5.69	0.0	1.8000000000000003	33	0.964	-33.0	69.0	1	1.05	0.95				
	2145	1	0.0	0.0	0.0	0.0	33	1.026	-26.0	138.0	1	1.05	0.95				
	2147	1	1.913	0.4331	0.0	3.8	33	1.024	-27.0	138.0	1	1.05	0.95				
	2148	1	1.044	0.2089	0.0	0.0	33	1.023	-27.0	138.0	1	1.05	0.95				
	2149	1	16.93	7.980000000000001	0.0	1.8000000000000003	33	0.969	-35.0	69.0	1	1.05	0.95				
	2151	2	0.0	0.0	0.0	0.0	33	0.987	-28.0	6.9	1	1.05	0.95				
	2153	1	0.0	0.0	0.0	0.0	33	1.019	-28.0	138.0	1	1.05	0.95				
	2154	1	0.0	0.0	0.0	0.0	33	1.025	-28.0	345.0	1	1.05	0.95				
	2155	2	0.0	0.0	0.0	0.0	33	0.994	-33.0	6.9	1	1.05	0.95				
	2157	1	0.0	0.0	0.0	0.0	33	1.025	-29.000000000000004	138.0	1	1.05	0.95				
	2158	1	6.293	4.596	0.0	3.6000000000000005	33	1.003	-29.000000000000004	138.0	1	1.05	0.95				
	2159	1	13.26	4.276	0.0	0.0	33	1.014	-28.0	138.0	1	1.05	0.95				
	2161	2	0.0	0.0	0.0	0.0	33	1.023	-25.0	6.9	1	1.05	0.95				
	2163	2	0.0	0.0	0.0	0.0	33	1.018	-27.0	6.9	1	1.05	0.95				
	2164	2	0.0	0.0	0.0	0.0	33	0.982	-33.0	6.9	1	1.05	0.95				
	2165	2	0.0	0.0	0.0	0.0	33	1.013	-26.0	13.8	1	1.05	0.95				
	2167	2	0.0	0.0	0.0	0.0	33	1.014	-26.0	6.9	1	1.05	0.95				
	2168	2	0.0	0.0	0.0	0.0	33	1.016	-26.0	6.9	1	1.05	0.95				
	2169	2	0.0	0.0	0.0	0.0	33	1.01	-28.0	6.9	1	1.05	0.95				
	2170	2	0.0	0.0	0.0	0.0	33	1.024	-24.000000000000004	6.9	1	1.05	0.95				
	2173	2	0.0	0.0	0.0	0.0	33	1.018	-27.0	6.9	1	1.05	0.95				
	2174	1	0.0	0.0	0.0	0.0	33	1.005	-29.999999999999996	138.0	1	1.05	0.95				
	2191	1	25.22	11.47	0.0	0.0	39	0.997	-38.0	88.0	1	1.05	0.95				
	2192	1	61.07	12.91	0.0	0.0	39	0.985	-40.0	88.0	1	1.05	0.95				
	2193	1	0.0	0.0	0.0	0.0	39	1.001	-45.0	138.0	1	1.05	0.95				
	2194	1	17.25	10.35	0.0	0.0	39	0.984	-43.0	88.0	1	1.05	0.95				
	2195	1	44.4	21.1	0.0	0.0	39	0.989	-48.00000000000001	138.0	1	1.05	0.95				
	2196	1	0.0	0.0	0.0	0.0	39	1.001	-45.0	138.0	1	1.05	0.95				
	2197	2	0.0	0.0	0.0	0.0	39	1.001	-45.0	13.8	1	1.05	0.95				
	2198	2	0.0	0.0	0.0	0.0	39	1.01	-42.0	13.8	1	1.05	0.95				
	2199	1	4.968	2.025	0.0	0.0	39	0.999	-45.0	34.5	1	1.05	0.95				
	2200	1	0.0	0.0	0.0	0.0	39	1.003	-44.0	34.5	1	1.05	0.95				
	2201	2	0.0	0.0	0.0	0.0	39	1.002	-44.0	13.8	1	1.05	0.95				
	2203	1	0.0	0.0	0.0	0.0	47	0.999	-38.0	88.0	1	1.05	0.95				
	2211	1	32.0	8.31	0.0	0.0	40	1.002	-41.0	138.0	1	1.05	0.95				
	2212	1	0.0	0.0	0.0	0.0	40	1.013	-40.0	138.0	1	1.05	0.95				
	2213	1	17.6	3.82	0.0	0.0	40	1.007	-40.0	138.0	1	1.05	0.95				
	2214	1	0.0	0.0	0.0	0.0	40	1.012	-41.0	138.0	1	1.05	0.95				
	2215	1	8.3	3.54	0.0	0.0	40	1.001	-41.0	138.0	1	1.05	0.95				
	2216	1	17.0	7.24	0.0	0.0	40	0.995	-42.0	138.0	1	1.05	0.95				
	2217	1	3.5000000000000004	1.49	0.0	0.0	40	0.991	-42.0	138.0	1	1.05	0.95				
	2218	1	18.5	7.88	0.0	0.0	40	0.986	-43.0	138.0	1	1.05	0.95				
	2219	1	21.66	7.88	0.0	0.0	40	0.986	-43.0	138.0	1	1.05	0.95				
	2220	1	34.79	9.36	0.0	0.0	40	0.989	-42.0	138.0	1	1.05	0.95				
	2221	1	30.079999999999995	9.42	0.0	20.0	40	1.008	-39.0	138.0	1	1.05	0.95				
	2222	1	27.860000000000003	9.49	0.0	0.0	40	0.995	-42.0	138.0	1	1.05	0.95				
	2223	1	36.54	10.42	0.0	0.0	40	0.996	-42.0	138.0	1	1.05	0.95				
	2224	1	38.2	10.2	0.0	0.0	40	1.001	-42.0	138.0	1	1.05	0.95				
	2225	1	0.0	0.0	0.0	30.0	40	1.003	-40.0	138.0	1	1.05	0.95				
	2226	1	9.5	4.05	0.0	0.0	40	1.002	-39.0	138.0	1	1.05	0.95				
	2227	1	20.04	5.62	0.0	0.0	40	0.999	-42.0	138.0	1	1.05	0.95				
	2228	1	14.099999999999998	6.01	0.0	0.0	40	0.98	-43.0	138.0	1	1.05	0.95				
	2229	1	18.48	6.04	0.0	0.0	40	0.996	-40.0	138.0	1	1.05	0.95				
	2230	1	42.32	13.52	0.0	0.0	40	1.004	-42.0	138.0	1	1.05	0.95				
	2231	1	32.49	9.28	0.0	0.0	40	1.004	-40.0	138.0	1	1.05	0.95				
	2232	1	17.79	7.470000000000001	0.0	0.0	40	0.999	-40.0	138.0	1	1.05	0.95				
	2233	1	26.0	11.08	0.0	0.0	40	0.996	-41.0	138.0	1	1.05	0.95				
	2234	1	0.45000000000000007	0.19	0.0	0.0	40	1.003	-40.0	138.0	1	1.05	0.95				
	2235	1	6.0	2.56	0.0	0.0	40	0.997	-42.0	138.0	1	1.05	0.95				
	2236	1	12.0	5.11	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	2237	1	32.49	9.38	0.0	0.0	40	0.998	-40.0	138.0	1	1.05	0.95				
	2238	1	12.82	5.04	0.0	0.0	40	0.999	-41.0	138.0	1	1.05	0.95				
	2239	1	41.37	12.920000000000002	0.0	0.0	40	1.003	-40.0	138.0	1	1.05	0.95				
	2240	1	38.02	10.87	0.0	0.0	40	0.998	-41.0	138.0	1	1.05	0.95				
	2241	1	27.97	7.15	0.0	0.0	40	1.007	-41.0	138.0	1	1.05	0.95				
	2242	1	39.26	12.43	0.0	0.0	40	0.987	-42.0	138.0	1	1.05	0.95				
	2243	1	22.13	8.66	0.0	30.0	40	1.003	-41.0	138.0	1	1.05	0.95				
	2244	1	18.97	7.9	0.0	0.0	40	0.992	-41.0	138.0	1	1.05	0.95				
	2245	1	29.580000000000002	6.909999999999999	0.0	0.0	40	0.994	-41.0	138.0	1	1.05	0.95				
	2246	1	19.36	4.6	0.0	0.0	40	1.011	-40.0	138.0	1	1.05	0.95				
	2247	1	14.000000000000002	5.96	0.0	0.0	40	1.002	-39.0	138.0	1	1.05	0.95				
	2248	1	35.8	10.4	0.0	20.0	40	1.003	-43.0	138.0	1	1.05	0.95				
	2249	1	16.82	4.59	0.0	0.0	40	0.999	-38.0	138.0	1	1.05	0.95				
	2250	1	16.35	6.97	0.0	0.0	40	0.964	-44.0	138.0	1	1.05	0.95				
	2251	1	29.95	5.81	0.0	0.0	40	1.008	-41.0	138.0	1	1.05	0.95				
	2252	1	0.0	0.0	0.0	0.0	40	0.999	-40.0	138.0	1	1.05	0.95				
	2253	1	33.43	12.629999999999999	0.0	0.0	40	1.001	-42.0	138.0	1	1.05	0.95				
	2254	1	14.000000000000002	5.96	0.0	0.0	40	1.003	-42.0	138.0	1	1.05	0.95				
	2255	1	30.9	13.16	0.0	0.0	40	0.996	-42.0	138.0	1	1.05	0.95				
	2256	1	17.29	4.73	0.0	0.0	40	1.009	-41.0	138.0	1	1.05	0.95				
	2257	1	16.45	5.68	0.0	20.0	40	1.001	-41.0	138.0	1	1.05	0.95				
	2258	1	4.84	2.84	0.0	60.0	40	1.011	-41.0	138.0	1	1.05	0.95				
	2259	1	17.5	7.400000000000001	0.0	12.0	40	0.989	-38.0	138.0	1	1.05	0.95				
	2260	1	21.17	7.04	0.0	0.0	40	0.999	-41.0	138.0	1	1.05	0.95				
	2261	1	0.0	0.0	0.0	0.0	40	1.013	-41.0	138.0	1	1.05	0.95				
	2262	1	63.05	18.66	0.0	0.0	40	0.994	-42.0	138.0	1	1.05	0.95				
	2263	1	15.6	6.65	0.0	0.0	40	0.998	-40.0	138.0	1	1.05	0.95				
	2264	1	0.5	0.21	0.0	0.0	40	1.003	-40.0	138.0	1	1.05	0.95				
	2265	1	45.65	14.859999999999998	0.0	20.0	40	0.999	-42.0	138.0	1	1.05	0.95				
	2266	1	33.55	6.5	0.0	20.0	40	1.009	-41.0	138.0	1	1.05	0.95				
	2267	1	31.569999999999997	7.7	0.0	0.0	40	1.013	-40.0	138.0	1	1.05	0.95				
	2268	1	17.67	4.79	0.0	0.0	40	0.991	-42.0	138.0	1	1.05	0.95				
	2269	1	14.7	6.260000000000001	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	2270	1	11.0	4.69	0.0	0.0	40	0.997	-41.0	138.0	1	1.05	0.95				
	2271	1	24.71	8.59	0.0	0.0	40	0.992	-42.0	138.0	1	1.05	0.95				
	2272	1	9.4	4.0	0.0	0.0	40	0.999	-41.0	138.0	1	1.05	0.95				
	2273	1	9.5	4.05	0.0	0.0	40	1.013	-40.0	138.0	1	1.05	0.95				
	2274	1	22.29	6.13	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	2275	1	36.43	17.05	0.0	0.0	40	1.004	-41.0	138.0	1	1.05	0.95				
	2276	1	26.08	6.61	0.0	0.0	40	0.997	-41.0	138.0	1	1.05	0.95				
	2277	1	0.0	0.0	0.0	0.0	44	0.989	-42.0	138.0	1	1.05	0.95				
	2278	1	28.76	12.73	0.0	0.0	40	0.961	-44.0	138.0	1	1.05	0.95				
	2279	1	23.35	6.84	0.0	0.0	40	0.995	-42.0	138.0	1	1.05	0.95				
	2280	1	18.5	7.88	0.0	0.0	40	0.997	-42.0	138.0	1	1.05	0.95				
	2281	1	16.52	3.6699999999999995	0.0	0.0	40	1.001	-38.0	138.0	1	1.05	0.95				
	2282	1	14.099999999999998	6.01	0.0	0.0	40	0.996	-41.0	138.0	1	1.05	0.95				
	2283	1	4.0	1.7000000000000002	0.0	0.0	40	0.995	-42.0	138.0	1	1.05	0.95				
	2284	1	21.0	8.95	0.0	0.0	40	1.007	-38.0	138.0	1	1.05	0.95				
	2285	1	39.42	10.95	0.0	0.0	40	1.005	-40.0	138.0	1	1.05	0.95				
	2286	1	3.2	1.4	0.0	0.0	40	0.977	-43.0	138.0	1	1.05	0.95				
	2287	1	0.03	0.01	0.0	0.0	40	1.002	-40.0	138.0	1	1.05	0.95				
	2288	1	9.54	4.06	0.0	20.0	40	0.999	-42.0	138.0	1	1.05	0.95				
	2289	1	56.21000000000001	7.99	0.0	20.0	40	1.002	-42.0	138.0	1	1.05	0.95				
	2290	1	23.17	8.92	0.0	0.0	40	0.998	-41.0	138.0	1	1.05	0.95				
	2291	1	0.0	0.0	0.0	0.0	40	1.007	-41.0	138.0	1	1.05	0.95				
	2292	1	4.78	2.48	0.0	0.0	40	0.998	-42.0	138.0	1	1.05	0.95				
	2293	1	11.35	3.5900000000000003	0.0	18.0	40	0.999	-43.0	138.0	1	1.05	0.95				
	2294	1	17.48	6.34	0.0	0.0	40	0.992	-44.0	138.0	1	1.05	0.95				
	2295	1	6.0	2.56	0.0	0.0	40	1.003	-43.0	138.0	1	1.05	0.95				
	2296	1	15.54	6.34	0.0	0.0	40	0.995	-42.0	138.0	1	1.05	0.95				
	2297	1	6.260000000000001	2.41	0.0	0.0	40	1.002	-41.0	138.0	1	1.05	0.95				
	2298	1	7.3	3.11	0.0	0.0	40	1.004	-38.0	138.0	1	1.05	0.95				
	2299	1	6.3	2.68	0.0	0.0	40	0.998	-41.0	138.0	1	1.05	0.95				
	2300	1	8.5	3.62	0.0	0.0	40	0.995	-42.0	138.0	1	1.05	0.95				
	2301	1	2.0	0.8500000000000001	0.0	0.0	40	1.003	-40.0	138.0	1	1.05	0.95				
	2302	1	4.6	1.96	0.0	0.0	40	0.999	-41.0	138.0	1	1.05	0.95				
	2303	1	0.0	0.0	0.0	0.0	40	1.0	-42.0	138.0	1	1.05	0.95				
	2304	1	0.0	0.0	0.0	0.0	40	1.004	-44.0	34.5	1	1.05	0.95				
	2305	1	0.1	0.04	0.0	0.0	40	1.002	-38.0	138.0	1	1.05	0.95				
	2306	1	7.000000000000001	2.98	0.0	0.0	40	1.006	-39.0	138.0	1	1.05	0.95				
	2307	1	4.0	1.7000000000000002	0.0	0.0	40	1.001	-40.0	138.0	1	1.05	0.95				
	2308	1	8.5	3.62	0.0	0.0	40	1.002	-41.0	138.0	1	1.05	0.95				
	2309	1	6.5	2.77	0.0	0.0	40	0.995	-42.0	138.0	1	1.05	0.95				
	2310	1	5.63	2.4	0.0	0.0	40	0.991	-41.0	138.0	1	1.05	0.95				
	2311	1	8.0	3.4099999999999997	0.0	0.0	40	1.004	-40.0	138.0	1	1.05	0.95				
	2312	1	2.0	0.8500000000000001	0.0	0.0	40	1.003	-39.0	138.0	1	1.05	0.95				
	2313	1	6.35	2.71	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	2314	1	17.32	7.380000000000001	0.0	0.0	40	0.998	-42.0	138.0	1	1.05	0.95				
	2315	1	18.55	4.53	0.0	0.0	40	0.99	-41.0	138.0	1	1.05	0.95				
	2316	1	8.02	3.2300000000000004	0.0	0.0	40	1.0	-41.0	69.0	1	1.05	0.95				
	2317	1	0.0	0.0	0.0	0.0	40	1.005	-40.0	69.0	1	1.05	0.95				
	2318	1	8.74	2.99	0.0	0.0	40	0.999	-44.0	69.0	1	1.05	0.95				
	2319	1	5.08	1.11	0.0	0.0	40	1.019	-43.0	69.0	1	1.05	0.95				
	2320	1	0.0	0.0	0.0	0.0	40	1.006	-41.0	69.0	1	1.05	0.95				
	2321	1	0.0	0.0	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	2322	1	23.8	10.14	0.0	0.0	40	1.001	-39.0	138.0	1	1.05	0.95				
	2323	1	5.42	1.9900000000000002	0.0	0.0	40	0.992	-38.0	138.0	1	1.05	0.95				
	2324	1	7.8100000000000005	1.33	0.0	0.0	40	0.982	-45.0	69.0	1	1.05	0.95				
	2325	1	17.39	7.41	0.0	0.0	40	0.99	-42.0	138.0	1	1.05	0.95				
	2327	1	23.91	8.89	0.0	0.0	40	1.002	-40.0	138.0	1	1.05	0.95				
	2328	1	2.0	0.6	0.0	0.0	41	1.015	-16.0	138.0	1	1.05	0.95				
	2329	1	0.0	0.0	0.0	15.0	41	1.003	-18.0	138.0	1	1.05	0.95				
	2330	1	25.47	6.03	0.0	0.0	41	1.003	-22.0	138.0	1	1.05	0.95				
	2331	1	9.5	2.8	0.0	0.0	41	1.001	-16.0	138.0	1	1.05	0.95				
	2332	1	36.51	11.22	0.0	21.6	41	0.993	-20.0	138.0	1	1.05	0.95				
	2333	1	41.42	11.56	0.0	21.6	41	0.99	-20.0	138.0	1	1.05	0.95				
	2334	1	27.46	10.22	0.0	0.0	41	0.988	-23.0	138.0	1	1.05	0.95				
	2335	1	17.32	8.76	0.0	0.0	41	0.997	-22.0	138.0	1	1.05	0.95				
	2336	1	7.5	3.19	0.0	0.0	41	1.004	-16.0	138.0	1	1.05	0.95				
	2337	1	12.13	3.94	0.0	0.0	41	1.001	-22.0	138.0	1	1.05	0.95				
	2338	1	37.66	14.97	0.0	0.0	41	1.004	-19.0	138.0	1	1.05	0.95				
	2339	1	0.0	0.0	0.0	0.0	41	1.025	-22.0	69.0	1	1.05	0.95				
	2340	1	56.35	15.160000000000002	0.0	0.0	41	1.0	-22.0	138.0	1	1.05	0.95				
	2341	1	56.279999999999994	12.34	0.0	0.0	41	1.0	-23.0	138.0	1	1.05	0.95				
	2342	1	0.0	0.0	0.0	0.0	41	1.007	-25.0	69.0	1	1.05	0.95				
	2343	1	15.0	5.77	0.0	0.0	41	0.996	-24.000000000000004	138.0	1	1.05	0.95				
	2344	1	30.490000000000002	3.2400000000000007	0.0	0.0	41	1.0	-23.0	138.0	1	1.05	0.95				
	2345	1	2.0	0.8500000000000001	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	2346	1	0.0	0.0	0.0	0.0	40	1.005	-38.0	138.0	1	1.05	0.95				
	2347	1	13.29	2.53	0.0	0.0	41	0.995	-20.0	138.0	1	1.05	0.95				
	2348	1	0.0	0.0	0.0	0.0	40	1.002	-38.0	138.0	1	1.05	0.95				
	2349	1	54.85	17.59	0.0	20.0	41	1.0	-23.0	138.0	1	1.05	0.95				
	2350	1	0.0	0.0	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	2351	1	0.0	0.0	0.0	0.0	40	0.997	-41.0	138.0	1	1.05	0.95				
	2352	1	34.4	14.649999999999999	0.0	0.0	41	0.978	-32.0	138.0	1	1.05	0.95				
	2354	1	16.2	4.32	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	2355	1	18.11	5.75	0.0	0.0	41	1.009	-22.0	138.0	1	1.05	0.95				
	2356	1	6.35	2.71	0.0	0.0	41	0.99	-20.0	138.0	1	1.05	0.95				
	2357	1	14.88	4.97	0.0	0.0	41	0.995	-31.0	138.0	1	1.05	0.95				
	2358	1	38.75	13.350000000000001	0.0	0.0	41	1.009	-47.0	138.0	1	1.05	0.95				
	2359	1	70.86	23.69	0.0	0.0	41	1.011	-29.999999999999996	138.0	1	1.05	0.95				
	2360	1	46.86	10.6	0.0	20.0	41	1.01	-48.00000000000001	138.0	1	1.05	0.95				
	2361	1	9.62	5.17	0.0	0.0	41	0.98	-32.0	138.0	1	1.05	0.95				
	2362	1	20.0	8.52	0.0	0.0	41	1.001	-49.0	138.0	1	1.05	0.95				
	2363	1	48.54	14.279999999999998	0.0	0.0	41	0.991	-32.0	138.0	1	1.05	0.95				
	2364	1	34.69	13.74	0.0	0.0	41	0.998	-31.0	138.0	1	1.05	0.95				
	2365	1	0.0	0.0	0.0	30.0	41	0.968	-32.0	138.0	1	1.05	0.95				
	2366	1	21.7	7.39	0.0	20.0	41	0.998	-52.0	138.0	1	1.05	0.95				
	2367	1	14.790000000000001	4.12	0.0	0.0	41	1.009	-23.0	138.0	1	1.05	0.95				
	2368	1	48.3	15.42	0.0	20.0	41	0.97	-31.0	138.0	1	1.05	0.95				
	2369	1	31.230000000000004	7.9399999999999995	0.0	0.0	41	0.963	-32.0	138.0	1	1.05	0.95				
	2370	1	20.46	7.8100000000000005	0.0	0.0	41	0.999	-50.0	138.0	1	1.05	0.95				
	2371	1	26.46	10.85	0.0	30.0	41	1.001	-31.0	138.0	1	1.05	0.95				
	2372	1	21.5	8.28	0.0	0.0	41	0.966	-32.0	138.0	1	1.05	0.95				
	2373	1	3.0	1.28	0.0	0.0	41	0.998	-52.0	138.0	1	1.05	0.95				
	2374	1	15.960000000000003	6.32	0.0	0.0	41	0.973	-31.0	138.0	1	1.05	0.95				
	2375	1	27.6	8.83	0.0	0.0	41	0.972	-29.999999999999996	138.0	1	1.05	0.95				
	2376	1	19.86	6.5	0.0	20.0	41	1.012	-23.0	138.0	1	1.05	0.95				
	2377	1	2.15	1.29	0.0	0.0	41	0.996	-29.000000000000004	138.0	1	1.05	0.95				
	2378	1	11.2	4.77	0.0	0.0	41	1.0	-49.0	138.0	1	1.05	0.95				
	2379	1	0.0	0.0	0.0	0.0	41	1.007	-48.00000000000001	138.0	1	1.05	0.95				
	2380	1	23.51	10.05	0.0	20.0	41	0.984	-39.0	138.0	1	1.05	0.95				
	2381	1	3.0	1.28	0.0	0.0	41	0.984	-39.0	138.0	1	1.05	0.95				
	2382	1	0.0	0.0	0.0	0.0	41	1.004	-41.0	69.0	1	1.05	0.95				
	2383	1	15.21	6.7299999999999995	0.0	0.0	41	0.999	-39.0	138.0	1	1.05	0.95				
	2384	1	12.54	4.42	0.0	0.0	41	0.995	-39.0	138.0	1	1.05	0.95				
	2385	1	14.730000000000002	4.45	0.0	12.2	41	0.989	-37.0	138.0	1	1.05	0.95				
	2386	1	7.000000000000001	2.98	0.0	0.0	40	1.001	-41.0	138.0	1	1.05	0.95				
	2387	1	0.0	0.0	0.0	0.0	41	0.996	-29.000000000000004	138.0	1	1.05	0.95				
	2388	1	0.0	0.0	0.0	0.0	41	0.988	-38.0	138.0	1	1.05	0.95				
	2389	1	0.0	0.0	0.0	0.0	41	0.999	-39.0	138.0	1	1.05	0.95				
	2390	1	31.44	10.45	0.0	0.0	41	0.987	-38.0	138.0	1	1.05	0.95				
	2391	1	0.0	0.0	0.0	0.0	40	1.004	-42.0	138.0	1	1.05	0.95				
	2392	1	0.0	0.0	0.0	0.0	41	1.01	-21.0	138.0	1	1.05	0.95				
	2393	1	0.0	0.0	0.0	0.0	41	0.971	-29.999999999999996	138.0	1	1.05	0.95				
	2394	1	5.74	2.53	0.0	0.0	41	0.992	-38.0	69.0	1	1.05	0.95				
	2395	1	0.0	0.0	0.0	0.0	42	1.021	-24.000000000000004	138.0	1	1.05	0.95				
	2396	1	2.68	0.38	0.0	0.0	41	0.987	-23.0	69.0	1	1.05	0.95				
	2397	1	1.53	0.66	0.0	0.0	41	0.996	-23.0	69.0	1	1.05	0.95				
	2398	1	9.7	2.35	0.0	0.0	41	1.003	-20.0	69.0	1	1.05	0.95				
	2399	1	5.58	2.2	0.0	0.0	41	0.978	-29.000000000000004	69.0	1	1.05	0.95				
	2400	1	0.0	0.0	0.0	0.0	40	1.003	-39.0	138.0	1	1.05	0.95				
	2401	1	0.0	0.0	0.0	0.0	41	1.018	-31.0	69.0	1	1.05	0.95				
	2402	1	3.94	2.14	0.0	0.0	41	0.972	-29.999999999999996	69.0	1	1.05	0.95				
	2403	1	5.85	1.77	0.0	0.0	41	1.02	-27.0	69.0	1	1.05	0.95				
	2404	1	0.0	0.0	0.0	0.0	41	1.03	-27.0	69.0	1	1.05	0.95				
	2405	1	3.4300000000000006	2.24	0.0	0.0	41	0.977	-31.0	69.0	1	1.05	0.95				
	2406	1	8.38	2.94	0.0	0.0	41	0.967	-31.0	69.0	1	1.05	0.95				
	2408	1	5.7	2.43	0.0	0.0	41	1.005	-42.0	138.0	1	1.05	0.95				
	2409	1	0.0	0.0	0.0	0.0	41	1.018	-20.0	69.0	1	1.05	0.95				
	2410	1	4.65	2.06	0.0	0.0	41	0.983	-21.0	69.0	1	1.05	0.95				
	2411	1	7.03	2.08	0.0	0.0	41	0.982	-24.000000000000004	69.0	1	1.05	0.95				
	2412	1	5.58	3.06	0.0	0.0	41	0.994	-23.0	69.0	1	1.05	0.95				
	2413	1	2.21	1.25	0.0	0.0	41	1.016	-22.0	69.0	1	1.05	0.95				
	2414	1	0.0	0.0	0.0	0.0	41	1.039	-24.000000000000004	69.0	1	1.05	0.95				
	2415	1	19.97	6.7299999999999995	0.0	0.0	41	0.981	-26.0	69.0	1	1.05	0.95				
	2416	1	16.98	5.9	0.0	0.0	41	0.998	-26.0	69.0	1	1.05	0.95				
	2417	1	9.56	4.45	0.0	0.0	41	0.974	-29.000000000000004	69.0	1	1.05	0.95				
	2418	1	4.51	1.76	0.0	0.0	41	0.963	-29.999999999999996	69.0	1	1.05	0.95				
	2419	1	6.07	2.11	0.0	8.0	41	0.979	-31.0	69.0	1	1.05	0.95				
	2420	1	5.71	1.73	0.0	0.0	41	0.99	-25.0	69.0	1	1.05	0.95				
	2421	1	0.0	0.0	0.0	0.0	41	1.012	-24.000000000000004	69.0	1	1.05	0.95				
	2423	4	0.0	0.0	0.0	8.0	41	0.999	-35.0	69.0	1	1.05	0.95				
	2424	1	18.28	6.660000000000001	0.0	0.0	41	1.001	-32.0	138.0	1	1.05	0.95				
	2425	1	0.0	0.0	0.0	0.0	41	1.0	-38.0	69.0	1	1.05	0.95				
	2426	1	4.22	1.26	0.0	0.0	41	0.999	-36.0	69.0	1	1.05	0.95				
	2427	1	0.0	0.0	0.0	0.0	41	1.009	-23.0	138.0	1	1.05	0.95				
	2428	1	0.0	0.0	0.0	0.0	41	0.994	-42.0	69.0	1	1.05	0.95				
	2429	1	5.58	2.14	0.0	0.0	41	0.988	-42.0	69.0	1	1.05	0.95				
	2430	1	4.63	2.06	0.0	0.0	41	1.0	-41.0	69.0	1	1.05	0.95				
	2431	1	2.07	1.05	0.0	0.0	41	0.99	-38.0	69.0	1	1.05	0.95				
	2432	1	1.58	0.58	0.0	0.0	41	0.998	-37.0	69.0	1	1.05	0.95				
	2433	1	26.71	8.4	0.0	0.0	42	1.006	-24.000000000000004	138.0	1	1.05	0.95				
	2434	1	0.1	0.04	0.0	0.0	42	1.006	-24.000000000000004	138.0	1	1.05	0.95				
	2435	1	0.0	0.0	0.0	30.0	42	1.007	-24.000000000000004	138.0	1	1.05	0.95				
	2436	1	0.0	0.0	0.0	0.0	40	0.997	-41.0	138.0	1	1.05	0.95				
	2437	1	16.41	7.19	0.0	0.0	42	1.003	-21.0	138.0	1	1.05	0.95				
	2438	1	2.95	1.66	0.0	0.0	42	1.006	-20.0	138.0	1	1.05	0.95				
	2439	1	15.5	6.6000000000000005	0.0	0.0	42	0.997	-23.0	138.0	1	1.05	0.95				
	2440	1	17.92	7.32	0.0	21.0	42	1.01	-23.0	138.0	1	1.05	0.95				
	2441	1	18.47	5.7	0.0	0.0	42	1.0	-22.0	138.0	1	1.05	0.95				
	2442	1	6.860000000000001	5.23	0.0	0.0	42	1.013	-21.0	138.0	1	1.05	0.95				
	2443	1	9.18	3.9599999999999995	0.0	0.0	42	0.998	-23.0	138.0	1	1.05	0.95				
	2444	1	17.7	7.57	0.0	0.0	42	1.007	-21.0	138.0	1	1.05	0.95				
	2445	1	9.8	4.17	0.0	0.0	42	1.001	-24.000000000000004	138.0	1	1.05	0.95				
	2446	1	0.0	0.0	0.0	0.0	41	0.988	-38.0	138.0	1	1.05	0.95				
	2447	1	9.56	4.07	0.0	0.0	42	0.998	-25.0	138.0	1	1.05	0.95				
	2448	1	4.2	1.79	0.0	0.0	42	1.003	-29.000000000000004	138.0	1	1.05	0.95				
	2449	1	0.0	0.0	0.0	50.0	42	1.008	-38.0	138.0	1	1.05	0.95				
	2450	1	0.0	0.0	0.0	0.0	40	0.963	-44.0	138.0	1	1.05	0.95				
	2451	1	16.7	7.109999999999999	0.0	0.0	42	0.997	-29.999999999999996	138.0	1	1.05	0.95				
	2452	1	0.0	0.0	0.0	0.0	40	1.013	-41.0	138.0	1	1.2	0.8				
	2453	1	12.8	5.29	0.0	0.0	42	0.992	-29.999999999999996	138.0	1	1.05	0.95				
	2454	1	31.370000000000005	16.07	0.0	0.0	42	0.998	-29.999999999999996	138.0	1	1.05	0.95				
	2455	1	35.92	6.76	0.0	45.0	42	0.993	-36.0	138.0	1	1.05	0.95				
	2456	1	8.4	3.58	0.0	0.0	40	1.001	-38.0	138.0	1	1.05	0.95				
	2457	1	22.5	9.58	0.0	0.0	42	0.998	-29.999999999999996	138.0	1	1.05	0.95				
	2458	1	23.51	7.23	0.0	0.0	42	0.994	-36.0	138.0	1	1.05	0.95				
	2459	1	8.43	1.5700000000000003	0.0	0.0	42	0.999	-29.999999999999996	138.0	1	1.05	0.95				
	2460	1	0.0	0.0	0.0	0.0	42	1.001	-29.000000000000004	138.0	1	1.05	0.95				
	2461	1	22.71	7.17	0.0	0.0	42	0.993	-29.999999999999996	138.0	1	1.05	0.95				
	2462	1	21.7	10.64	0.0	30.0	42	1.007	-29.999999999999996	138.0	1	1.05	0.95				
	2463	1	16.6	5.1	0.0	0.0	42	1.0	-29.000000000000004	138.0	1	1.05	0.95				
	2464	1	0.0	0.0	0.0	60.0	42	1.003	-29.000000000000004	138.0	1	1.05	0.95				
	2465	1	26.1	6.419999999999999	0.0	0.0	42	1.007	-29.000000000000004	138.0	1	1.05	0.95				
	2466	1	43.1	15.46	0.0	0.0	42	0.996	-29.999999999999996	138.0	1	1.05	0.95				
	2467	1	7.66	3.5000000000000004	0.0	30.0	42	1.015	-29.000000000000004	138.0	1	1.05	0.95				
	2468	1	38.82	11.73	0.0	0.0	42	0.989	-36.0	138.0	1	1.05	0.95				
	2469	1	6.419999999999999	2.64	0.0	0.0	42	0.999	-27.0	138.0	1	1.05	0.95				
	2470	1	48.59	14.06	0.0	0.0	42	1.007	-29.000000000000004	138.0	1	1.05	0.95				
	2471	1	15.21	5.94	0.0	15.0	42	0.997	-26.0	138.0	1	1.05	0.95				
	2472	1	0.0	0.0	0.0	0.0	41	0.984	-39.0	138.0	1	1.05	0.95				
	2473	1	0.0	0.0	0.0	0.0	42	0.988	-29.999999999999996	138.0	1	1.05	0.95				
	2474	1	10.29	3.61	0.0	0.0	42	0.989	-37.0	138.0	1	1.05	0.95				
	2475	1	43.35	12.54	0.0	0.0	42	0.989	-37.0	138.0	1	1.05	0.95				
	2476	1	61.919999999999995	20.66	0.0	0.0	42	1.005	-27.0	138.0	1	1.042	0.9				
	2477	1	24.8	7.46	0.0	0.0	42	0.991	-36.0	138.0	1	1.05	0.95				
	2478	1	7.000000000000001	2.98	0.0	0.0	42	0.99	-36.0	138.0	1	1.05	0.95				
	2479	1	0.5	0.21	0.0	0.0	42	1.001	-29.000000000000004	138.0	1	1.05	0.95				
	2480	1	14.82	3.9699999999999998	0.0	0.0	42	0.999	-29.999999999999996	138.0	1	1.05	0.95				
	2481	1	4.4	1.87	0.0	0.0	40	1.002	-42.0	138.0	1	1.05	0.95				
	2482	1	20.5	7.71	0.0	0.0	42	0.986	-31.0	138.0	1	1.05	0.95				
	2483	1	0.0	0.0	0.0	0.0	42	1.014	-22.0	138.0	1	1.05	0.95				
	2484	1	19.68	6.59	0.0	0.0	42	0.995	-28.0	138.0	1	1.05	0.95				
	2485	1	19.99	9.6	0.0	0.0	42	0.97	-27.0	138.0	1	1.05	0.95				
	2486	1	0.0	0.0	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	2487	1	9.91	4.58	0.0	0.0	42	0.987	-29.999999999999996	138.0	1	1.05	0.95				
	2488	1	22.03	6.84	0.0	0.0	42	0.97	-26.0	138.0	1	1.05	0.95				
	2489	1	9.08	4.94	0.0	0.0	42	0.973	-27.0	138.0	1	1.05	0.95				
	2490	1	10.58	5.48	0.0	0.0	42	0.985	-35.0	138.0	1	1.05	0.95				
	2491	1	21.43	7.139999999999999	0.0	18.2	42	1.016	-27.0	138.0	1	1.05	0.95				
	2492	1	18.01	4.6	0.0	0.0	42	1.001	-20.0	138.0	1	1.05	0.95				
	2493	1	43.65	12.619999999999997	0.0	0.0	42	0.995	-20.0	138.0	1	1.05	0.95				
	2494	1	44.13	20.69	0.0	0.0	42	1.007	-27.0	138.0	1	1.05	0.95				
	2495	1	0.0	0.0	0.0	45.0	42	0.999	-28.0	138.0	1	1.05	0.95				
	2496	1	24.89	10.81	0.0	0.0	42	0.98	-29.000000000000004	138.0	1	1.05	0.95				
	2497	1	27.07	7.08	0.0	0.0	42	0.98	-29.000000000000004	138.0	1	1.05	0.95				
	2498	1	6.4399999999999995	2.44	0.0	0.0	42	1.007	-22.0	138.0	1	1.05	0.95				
	2499	1	12.15	6.1	0.0	30.0	42	0.988	-34.0	138.0	1	1.05	0.95				
	2500	1	65.05	14.38	0.0	0.0	42	0.993	-28.0	138.0	1	1.05	0.95				
	2501	1	9.31	2.79	0.0	0.0	42	0.998	-21.0	138.0	1	1.05	0.95				
	2502	1	0.0	0.0	0.0	40.0	42	1.009	-21.0	138.0	1	1.05	0.95				
	2503	1	12.16	4.9	0.0	45.0	42	1.025	-25.0	138.0	1	1.05	0.95				
	2504	1	16.31	6.370000000000001	0.0	0.0	42	0.989	-29.000000000000004	138.0	1	1.05	0.95				
	2505	1	38.51	7.719999999999999	0.0	0.0	42	0.998	-21.0	138.0	1	1.05	0.95				
	2506	1	22.63	4.95	0.0	0.0	42	0.986	-28.0	138.0	1	1.05	0.95				
	2507	1	17.1	7.28	0.0	0.0	42	0.983	-29.000000000000004	138.0	1	1.05	0.95				
	2508	1	12.82	6.559999999999999	0.0	0.0	42	0.99	-32.0	138.0	1	1.05	0.95				
	2509	1	53.510000000000005	13.98	0.0	0.0	42	0.976	-29.000000000000004	138.0	1	1.05	0.95				
	2510	1	0.0	0.0	0.0	0.0	42	0.994	-22.0	138.0	1	1.05	0.95				
	2511	1	38.11	13.94	0.0	0.0	42	0.98	-29.000000000000004	138.0	1	1.05	0.95				
	2512	1	13.0	5.54	0.0	0.0	42	0.987	-34.0	138.0	1	1.05	0.95				
	2513	1	8.85	3.7699999999999996	0.0	0.0	42	0.987	-34.0	138.0	1	1.05	0.95				
	2514	1	31.86	13.449999999999998	0.0	0.0	40	0.99	-41.0	138.0	1	1.05	0.95				
	2515	1	26.789999999999996	8.24	0.0	30.0	42	1.005	-27.0	138.0	1	1.05	0.95				
	2516	1	32.18	11.74	0.0	30.0	42	1.015	-22.0	138.0	1	1.05	0.95				
	2517	1	9.97	2.27	0.0	0.0	42	1.015	-21.0	138.0	1	1.05	0.95				
	2518	1	14.540000000000001	5.93	0.0	0.0	42	1.004	-25.0	138.0	1	1.05	0.95				
	2519	1	28.499999999999996	12.14	0.0	0.0	42	0.99	-29.000000000000004	138.0	1	1.05	0.95				
	2520	1	32.0	12.89	0.0	0.0	40	1.0	-42.0	138.0	1	1.05	0.95				
	2521	1	7.26	3.09	0.0	0.0	42	1.009	-28.0	138.0	1	1.05	0.95				
	2522	1	0.0	0.0	0.0	0.0	42	1.002	-21.0	138.0	1	1.05	0.95				
	2523	1	5.5	2.34	0.0	0.0	42	1.002	-29.000000000000004	138.0	1	1.05	0.95				
	2524	1	3.0	1.28	0.0	0.0	42	1.003	-29.000000000000004	138.0	1	1.05	0.95				
	2525	1	9.0	3.83	0.0	0.0	42	0.993	-36.0	138.0	1	1.05	0.95				
	2526	1	0.0	0.0	0.0	0.0	42	1.002	-27.0	69.0	1	1.05	0.95				
	2527	1	0.0	0.0	0.0	0.0	42	1.022	-29.999999999999996	69.0	1	1.05	0.95				
	2528	1	25.86	8.44	0.0	0.0	42	0.984	-26.0	69.0	1	1.05	0.95				
	2529	1	9.0	3.83	0.0	0.0	42	0.989	-37.0	138.0	1	1.05	0.95				
	2530	1	0.0	0.0	0.0	0.0	40	1.002	-40.0	138.0	1	1.05	0.95				
	2531	1	0.0	0.0	0.0	0.0	42	1.012	-25.0	69.0	1	1.05	0.95				
	2532	1	11.1	6.3	0.0	0.0	42	0.971	-32.0	69.0	1	1.05	0.95				
	2533	1	9.22	3.6900000000000004	0.0	0.0	42	0.978	-31.0	69.0	1	1.05	0.95				
	2534	1	0.0	0.0	0.0	0.0	42	1.019	-24.000000000000004	69.0	1	1.05	0.95				
	2535	1	0.0	0.0	0.0	0.0	42	1.018	-32.0	69.0	1	1.05	0.95				
	2536	1	0.0	0.0	0.0	0.0	42	1.008	-25.0	69.0	1	1.05	0.95				
	2537	1	12.44	4.08	0.0	0.0	42	0.998	-34.0	69.0	1	1.05	0.95				
	2538	1	0.0	0.0	0.0	0.0	42	1.02	-31.0	69.0	1	1.05	0.95				
	2539	1	7.61	3.0	0.0	0.0	42	1.01	-31.0	69.0	1	1.05	0.95				
	2540	1	3.4300000000000006	1.77	0.0	0.0	42	1.017	-31.0	69.0	1	1.05	0.95				
	2541	1	14.099999999999998	6.4	0.0	0.0	41	0.988	-38.0	138.0	1	1.05	0.95				
	2542	1	0.0	0.0	0.0	20.0	42	1.028	-29.999999999999996	69.0	1	1.05	0.95				
	2543	1	7.51	3.04	0.0	0.0	42	0.988	-32.0	138.0	1	1.05	0.95				
	2544	1	18.7	8.38	0.0	0.0	42	0.968	-32.0	69.0	1	1.05	0.95				
	2545	1	0.0	0.0	0.0	0.0	42	1.007	-25.0	69.0	1	1.05	0.95				
	2546	1	44.81	12.809999999999999	0.0	0.0	42	0.988	-28.0	138.0	1	1.05	0.95				
	2547	1	12.86	5.33	0.0	0.0	42	0.972	-29.000000000000004	69.0	1	1.05	0.95				
	2548	1	8.85	1.54	0.0	0.0	42	0.99	-27.0	69.0	1	1.05	0.95				
	2549	1	0.0	0.0	0.0	21.0	42	1.03	-24.000000000000004	69.0	1	1.05	0.95				
	2550	1	0.0	0.0	0.0	0.0	42	0.995	-32.0	69.0	1	1.05	0.95				
	2551	1	6.17	2.25	0.0	0.0	42	1.019	-24.000000000000004	69.0	1	1.05	0.95				
	2552	1	10.44	10.45	0.0	0.0	42	0.963	-25.0	69.0	1	1.05	0.95				
	2553	1	18.13	5.46	0.0	0.0	42	1.021	-25.0	69.0	1	1.05	0.95				
	2554	1	6.822	0.1083	0.0	0.0	42	0.998	-21.0	138.0	1	1.05	0.95				
	2555	1	6.04	2.23	0.0	0.0	42	0.989	-26.0	69.0	1	1.05	0.95				
	2556	1	0.0	0.0	0.0	0.0	42	1.02	-24.000000000000004	69.0	1	1.05	0.95				
	2557	1	8.17	3.1300000000000003	0.0	0.0	42	1.014	-24.000000000000004	69.0	1	1.05	0.95				
	2558	1	3.12	1.22	0.0	0.0	42	1.0	-26.0	69.0	1	1.05	0.95				
	2559	1	29.73	10.16	0.0	20.0	40	1.003	-42.0	138.0	1	1.05	0.95				
	2560	1	11.08	3.2300000000000004	0.0	0.0	42	0.942	-34.0	69.0	1	1.05	0.95				
	2561	1	3.0	1.28	0.0	0.0	43	1.01	-48.00000000000001	138.0	1	1.05	0.95				
	2562	1	8.0	3.4099999999999997	0.0	0.0	43	1.007	-48.00000000000001	138.0	1	1.05	0.95				
	2563	1	0.0	0.0	0.0	0.0	44	0.998	-46.0	88.0	1	1.05	0.95				
	2564	1	0.0	0.0	0.0	0.0	44	1.002	-45.0	88.0	1	1.05	0.95				
	2565	1	0.0	0.0	0.0	0.0	44	0.999	-41.0	138.0	1	1.05	0.95				
	2566	1	0.0	0.0	0.0	0.0	44	1.005	-41.0	138.0	1	1.05	0.95				
	2567	1	1.5	0.64	0.0	0.0	44	1.005	-41.0	138.0	1	1.05	0.95				
	2568	1	7.000000000000001	2.98	0.0	0.0	44	1.005	-41.0	138.0	1	1.05	0.95				
	2569	1	0.0	0.0	0.0	0.0	44	0.993	-47.0	88.0	1	1.05	0.95				
	2570	1	0.0	0.0	0.0	0.0	44	0.979	-54.0	88.0	1	1.05	0.95				
	2571	1	61.88	18.11	0.0	0.0	44	0.978	-54.0	88.0	1	1.05	0.95				
	2572	1	8.0	3.4099999999999997	0.0	0.0	44	1.005	-43.0	88.0	1	1.05	0.95				
	2573	1	117.0	34.7	0.0	0.0	43	1.027	-45.0	345.0	1	1.05	0.95				
	2574	1	0.26	0.11	0.0	0.0	44	1.009	-48.00000000000001	138.0	1	1.05	0.95				
	2575	1	0.0	0.0	0.0	0.0	63	1.019	-39.0	138.0	1	1.05	0.95				
	2581	1	9.8	4.17	0.0	0.0	43	1.006	-48.00000000000001	138.0	1	1.05	0.95				
	2582	1	39.58	12.11	0.0	0.0	43	1.012	-47.0	138.0	1	1.05	0.95				
	2583	1	0.0	0.0	0.0	0.0	44	1.004	-43.0	88.0	1	1.05	0.95				
	2584	1	0.0	0.0	0.0	0.0	44	1.005	-43.0	88.0	1	1.05	0.95				
	2585	1	0.0	0.0	0.0	0.0	43	1.01	-51.0	88.0	1	1.05	0.95				
	2586	1	0.0	0.0	0.0	0.0	43	1.009	-51.0	88.0	1	1.05	0.95				
	2587	1	0.0	0.0	0.0	0.0	40	1.0	-41.0	138.0	1	1.05	0.95				
	2588	1	0.0	0.0	0.0	0.0	43	1.01	-51.0	88.0	1	1.05	0.95				
	2589	1	0.0	0.0	0.0	0.0	43	1.01	-51.0	88.0	1	1.05	0.95				
	2590	1	10.5	4.47	0.0	0.0	43	1.008	-51.0	88.0	1	1.05	0.95				
	2591	1	8.99	3.83	0.0	0.0	43	0.988	-56.0	88.0	1	1.05	0.95				
	2592	1	16.12	6.87	0.0	0.0	43	0.988	-56.0	88.0	1	1.05	0.95				
	2593	1	0.0	0.0	0.0	0.0	43	0.988	-56.0	88.0	1	1.05	0.95				
	2594	1	0.0	0.0	0.0	0.0	43	0.988	-56.0	88.0	1	1.05	0.95				
	2598	1	40.94	7.719999999999999	0.0	30.0	44	0.993	-46.0	88.0	1	1.05	0.95				
	2599	1	0.0	0.0	0.0	0.0	44	1.014	-58.00000000000001	88.0	1	1.05	0.95				
	2600	1	0.0	0.0	0.0	0.0	44	1.014	-58.00000000000001	88.0	1	1.05	0.95				
	2601	1	0.0	0.0	0.0	21.0	44	1.014	-58.00000000000001	88.0	1	1.05	0.95				
	2603	1	0.0	0.0	0.0	0.0	44	0.995	-55.0	138.0	1	1.05	0.95				
	2604	1	33.12	8.14	0.0	0.0	44	0.99	-56.0	138.0	1	1.05	0.95				
	2606	1	9.2	3.92	0.0	0.0	44	0.999	-55.0	138.0	1	1.05	0.95				
	2608	1	0.0	0.0	0.0	0.0	44	0.99	-43.0	138.0	1	1.05	0.95				
	2609	1	11.0	4.69	0.0	0.0	44	1.002	-41.0	138.0	1	1.05	0.95				
	2610	1	0.0	0.0	0.0	-7.719999999999999	80	1.02	-35.0	13.8	1	1.1	0.95				
	2611	1	0.0	0.0	0.0	0.0	45	1.029	-6.7	440.0	1	1.046	0.95				
	2612	1	0.0	0.0	0.0	0.0	46	1.0	-6.8	138.0	1	1.05	0.95				
	2613	1	0.0	0.0	0.0	0.0	45	1.028	-7.300000000000001	440.0	1	1.046	0.95				
	2614	1	0.0	0.0	0.0	0.0	46	1.006	-3.3	138.0	1	1.05	0.95				
	2615	1	0.0	0.0	0.0	0.0	45	1.028	-6.1	440.0	1	1.046	0.95				
	2616	1	0.0	0.0	0.0	0.0	46	1.01	-6.8	138.0	1	1.05	0.95				
	2617	1	0.0	0.0	0.0	-180.0	45	1.069	-2.7	500.0	1	1.1	1.0				
	2618	1	0.0	0.0	0.0	0.0	45	1.026	-4.1	440.0	1	1.046	0.95				
	2619	1	0.0	0.0	0.0	0.0	46	1.012	-7.8	138.0	1	1.05	0.95				
	2620	1	0.0	0.0	0.0	0.0	45	1.027	-13.0	440.0	1	1.046	0.95				
	2621	1	0.0	0.0	0.0	0.0	46	1.03	-16.0	138.0	1	1.05	0.95				
	2622	1	0.0	0.0	0.0	0.0	45	1.021	-16.0	440.0	1	1.046	0.95				
	2623	1	0.0	0.0	0.0	0.0	46	1.005	-18.0	138.0	1	1.05	0.95				
	2624	1	0.0	0.0	0.0	-100.0	45	1.03	-25.0	440.0	1	1.046	0.95				
	2625	1	0.0	0.0	0.0	0.0	50	1.004	-31.0	230.0	1	1.05	0.95				
	2626	1	0.0	0.0	0.0	0.0	50	1.004	-31.0	230.0	1	1.05	0.95				
	2627	1	0.0	0.0	0.0	0.0	47	1.004	-32.0	88.0	1	1.05	0.95				
	2628	1	0.0	0.0	0.0	-180.0	45	1.024	-27.0	440.0	1	1.046	0.95				
	2629	1	0.0	0.0	0.0	100.0	46	1.013	-29.999999999999996	138.0	1	1.05	0.95				
	2630	1	0.0	0.0	0.0	-360.0	45	1.02	-24.000000000000004	440.0	1	1.046	0.95				
	2631	1	0.0	0.0	0.0	0.0	49	1.012	-28.0	138.0	1	1.05	0.95				
	2632	1	0.0	0.0	0.0	0.0	45	1.042	-22.0	440.0	1	1.046	0.95				
	2633	1	0.0	0.0	0.0	50.0	49	1.014	-26.0	138.0	1	1.05	0.95				
	2634	1	0.0	0.0	0.0	0.0	45	1.019	-35.0	440.0	1	1.046	0.95				
	2635	1	0.0	0.0	0.0	200.0	49	1.009	-39.0	138.0	1	1.05	0.95				
	2636	1	0.0	0.0	0.0	-90.0	45	1.019	-36.0	440.0	1	1.046	0.95				
	2637	1	0.0	0.0	0.0	100.0	49	1.014	-40.0	138.0	1	1.05	0.95				
	2638	1	0.0	0.0	0.0	0.0	45	1.023	-38.0	440.0	1	1.046	0.95				
	2639	1	0.0	0.0	0.0	50.0	49	1.005	-41.0	138.0	1	1.05	0.95				
	2640	1	0.0	0.0	0.0	0.0	48	1.018	-43.0	138.0	1	1.05	0.95				
	2641	1	0.0	0.0	0.0	0.0	45	1.03	-42.0	440.0	1	1.046	0.95				
	2642	1	0.0	0.0	0.0	63.0	47	1.011	-49.0	88.0	1	1.05	0.95				
	2643	1	0.0	0.0	0.0	0.0	45	1.026	-44.0	440.0	1	1.046	0.95				
	2644	2	0.0	0.0	0.0	0.0	45	1.003	-44.0	13.8	1	1.05	0.95				
	2645	1	0.0	0.0	0.0	0.0	50	1.024	-45.0	345.0	1	1.05	0.95				
	2646	1	0.0	0.0	0.0	200.0	48	1.008	-48.00000000000001	138.0	1	1.05	0.95				
	2647	1	0.0	0.0	0.0	0.0	45	1.022	-41.0	440.0	1	1.046	0.95				
	2648	1	0.0	0.0	0.0	0.0	45	1.022	-41.0	440.0	1	1.046	0.95				
	2649	1	0.0	0.0	0.0	200.0	50	1.005	-42.0	230.0	1	1.05	0.95				
	2650	1	0.0	0.0	0.0	50.0	49	1.01	-43.0	138.0	1	1.05	0.95				
	2651	1	0.0	0.0	0.0	-90.0	45	1.027	-41.0	440.0	1	1.046	0.95				
	2652	2	0.0	0.0	0.0	0.0	45	1.005	-41.0	13.8	1	1.05	0.95				
	2653	1	0.0	0.0	0.0	0.0	50	1.024	-42.0	345.0	1	1.05	0.95				
	2654	1	0.0	0.0	0.0	0.0	48	1.014	-44.0	138.0	1	1.05	0.95				
	2655	1	0.0	0.0	0.0	0.0	45	1.084	-33.0	500.0	1	1.1	1.0				
	2656	1	0.0	0.0	0.0	-180.0	45	1.027	-35.0	440.0	1	1.046	0.95				
	2657	1	0.0	0.0	0.0	0.0	50	0.989	-37.0	230.0	1	1.05	0.95				
	2658	1	0.0	0.0	0.0	50.0	48	1.013	-39.0	138.0	1	1.05	0.95				
	2659	1	0.0	0.0	0.0	0.0	45	1.011	-36.0	440.0	1	1.046	0.95				
	2660	1	0.0	0.0	0.0	100.0	49	1.015	-39.0	138.0	1	1.05	0.95				
	2661	1	0.0	0.0	0.0	0.0	49	1.003	-40.0	138.0	1	1.05	0.95				
	2662	1	0.0	0.0	0.0	0.0	45	1.084	-33.0	500.0	1	1.1	1.0				
	2663	1	0.0	0.0	0.0	0.0	46	1.013	-21.0	138.0	1	1.05	0.95				
	2664	1	0.0	0.0	0.0	0.0	45	1.019	-43.0	440.0	1	1.046	0.95				
	2665	1	0.0	0.0	0.0	0.0	45	1.02	-44.0	440.0	1	1.046	0.95				
	2666	1	0.0	0.0	0.0	0.0	45	1.018	-44.0	440.0	1	1.046	0.95				
	2667	1	0.0	0.0	0.0	100.0	47	1.007	-48.00000000000001	88.0	1	1.05	0.95				
	2669	1	0.0	0.0	0.0	0.0	45	1.019	-34.0	440.0	1	1.05	0.95				
	2670	1	0.0	0.0	0.0	-180.0	45	1.023	-18.0	440.0	1	1.046	0.95				
	2672	1	0.0	0.0	0.0	0.0	45	1.034	-43.0	440.0	1	1.046	0.95				
	2673	1	0.0	0.0	0.0	0.0	45	1.013	-32.0	440.0	1	1.046	0.95				
	2674	1	0.0	0.0	0.0	50.0	49	1.012	-36.0	138.0	1	1.05	0.95				
	2675	1	0.0	0.0	0.0	-180.0	45	1.021	-22.0	440.0	1	1.046	0.95				
	2676	1	0.0	0.0	0.0	50.0	46	1.013	-24.000000000000004	138.0	1	1.05	0.95				
	2677	1	0.0	0.0	0.0	0.0	50	1.002	-40.0	345.0	1	1.05	0.95				
	2678	1	0.0	0.0	0.0	50.0	45	1.005	-44.0	138.0	1	1.05	0.95				
	2680	1	99.0	20.1	0.0	0.0	45	1.027	-42.0	440.0	1	1.046	0.95				
	2681	1	0.0	0.0	0.0	0.0	45	1.023	-40.0	440.0	1	1.046	0.95				
	2682	1	0.0	0.0	0.0	0.0	47	1.01	-42.0	88.0	1	1.05	0.95				
	2683	1	0.0	0.0	0.0	0.0	45	1.028	-7.499999999999999	440.0	1	1.046	0.95				
	2684	1	0.0	0.0	0.0	0.0	54	1.007	-3.3	138.0	1	1.05	0.95				
	2700	1	0.0	0.0	0.0	0.0	46	0.985	-13.0	138.0	1	1.05	0.95				
	2701	1	0.0	0.0	0.0	50.0	46	0.998	-17.0	138.0	1	1.05	0.95				
	2702	1	0.0	0.0	0.0	0.0	46	0.993	-14.999999999999998	138.0	1	1.05	0.95				
	2703	1	0.0	0.0	0.0	100.0	46	1.005	-22.0	138.0	1	1.05	0.95				
	2704	1	0.0	0.0	0.0	30.0	46	0.994	-26.0	138.0	1	1.05	0.95				
	2705	1	0.0	0.0	0.0	0.0	46	1.017	-20.0	138.0	1	1.05	0.95				
	2706	1	0.0	0.0	0.0	0.0	46	1.015	-16.0	138.0	1	1.05	0.95				
	2707	1	0.0	0.0	0.0	0.0	46	1.005	-29.000000000000004	138.0	1	1.05	0.95				
	2708	1	0.0	0.0	0.0	0.0	46	1.001	-16.0	138.0	1	1.05	0.95				
	2709	1	0.0	0.0	0.0	0.0	46	1.011	-18.0	138.0	1	1.05	0.95				
	2710	1	0.0	0.0	0.0	0.0	46	0.986	-13.0	138.0	1	1.05	0.95				
	2711	1	0.0	0.0	0.0	0.0	46	1.003	-22.0	138.0	1	1.05	0.95				
	2716	1	0.0	0.0	0.0	0.0	46	1.008	-2.7	138.0	1	1.05	0.95				
	2720	1	40.0	13.100000000000001	0.0	0.0	50	0.995	-36.0	230.0	1	1.05	0.95				
	2732	1	0.0	0.0	0.0	0.0	46	1.011	-16.0	138.0	1	1.05	0.95				
	2733	1	0.0	0.0	0.0	0.0	45	1.033	-16.0	440.0	1	1.046	0.95				
	2744	1	0.0	0.0	0.0	0.0	46	1.013	-6.5	138.0	1	1.05	0.95				
	2745	1	0.0	0.0	0.0	0.0	46	1.013	-6.5	138.0	1	1.05	0.95				
	2746	1	0.0	0.0	0.0	0.0	50	1.009	-9.7	230.0	1	1.05	0.95				
	2747	1	0.0	0.0	0.0	0.0	131	0.994	-20.0	138.0	1	1.05	0.95				
	2748	1	0.0	0.0	0.0	0.0	46	1.007	-17.0	69.0	1	1.05	0.95				
	2750	1	0.0	0.0	0.0	100.0	46	1.02	-16.0	138.0	1	1.05	0.95				
	2751	1	0.0	0.0	0.0	30.0	46	1.024	-19.0	138.0	1	1.05	0.95				
	2752	1	0.0	0.0	0.0	30.0	46	0.984	-21.0	138.0	1	1.05	0.95				
	2754	1	0.0	0.0	0.0	0.0	46	1.03	-21.0	138.0	1	1.05	0.95				
	2755	1	0.0	0.0	0.0	30.0	46	1.019	-19.0	138.0	1	1.05	0.95				
	2756	1	0.0	0.0	0.0	0.0	50	1.016	-41.0	230.0	1	1.05	0.95				
	2757	1	0.0	0.0	0.0	0.0	46	1.018	-16.0	138.0	1	1.046	0.95				
	2758	1	0.0	0.0	0.0	-180.0	46	1.028	-12.000000000000002	440.0	1	1.046	0.95				
	2761	1	0.0	0.0	0.0	0.0	46	0.993	-31.0	230.0	1	1.05	0.95				
	2762	1	0.0	0.0	0.0	0.0	47	1.013	-33.0	88.0	1	1.05	0.95				
	2765	1	0.0	0.0	0.0	0.0	47	0.999	-22.0	88.0	1	1.05	0.95				
	2770	1	0.0	0.0	0.0	0.0	50	1.007	-37.0	230.0	1	1.05	0.95				
	2771	1	0.0	0.0	0.0	0.0	50	1.015	-38.0	230.0	1	1.05	0.95				
	2772	1	0.0	0.0	0.0	0.0	47	1.02	-36.0	88.0	1	1.05	0.95				
	2773	1	0.0	0.0	0.0	0.0	50	1.018	-39.0	230.0	1	1.05	0.95				
	2774	1	0.0	0.0	0.0	0.0	47	1.01	-40.0	88.0	1	1.05	0.95				
	2775	1	0.0	0.0	0.0	0.0	50	1.015	-42.0	230.0	1	1.05	0.95				
	2776	1	0.0	0.0	0.0	0.0	46	1.007	-45.0	138.0	1	1.05	0.95				
	2777	1	0.0	0.0	0.0	0.0	50	1.004	-46.0	230.0	1	1.05	0.95				
	2778	1	0.0	0.0	0.0	100.0	48	1.017	-47.0	138.0	1	1.05	0.95				
	2779	1	0.0	0.0	0.0	0.0	47	1.02	-48.00000000000001	88.0	1	1.05	0.95				
	2780	1	0.0	0.0	0.0	40.0	48	1.015	-53.0	138.0	1	1.05	0.95				
	2781	1	0.0	0.0	0.0	30.0	48	0.986	-58.00000000000001	138.0	1	1.05	0.95				
	2782	1	0.0	0.0	0.0	0.0	47	1.013	-59.00000000000001	88.0	1	1.05	0.95				
	2784	1	0.0	0.0	0.0	0.0	47	0.989	-51.0	88.0	1	1.05	0.95				
	2786	1	0.0	0.0	0.0	0.0	50	1.008	-44.0	230.0	1	1.05	0.95				
	2787	1	0.0	0.0	0.0	0.0	48	0.981	-58.00000000000001	138.0	1	1.05	0.95				
	2791	1	0.0	0.0	0.0	0.0	132	0.994	-33.0	88.0	1	1.05	0.95				
	2800	1	0.0	0.0	0.0	0.0	48	1.003	-54.0	138.0	1	1.05	0.95				
	2801	1	0.0	0.0	0.0	0.0	48	1.003	-56.0	138.0	1	1.05	0.95				
	2802	1	0.0	0.0	0.0	30.0	50	0.995	-53.0	230.0	1	1.05	0.95				
	2803	1	0.0	0.0	0.0	60.0	48	1.025	-55.0	138.0	1	1.05	0.95				
	2804	1	0.0	0.0	0.0	50.0	48	1.01	-59.00000000000001	138.0	1	1.05	0.95				
	2805	1	0.0	0.0	0.0	42.9	48	1.0	-55.0	138.0	1	1.05	0.95				
	2806	1	0.0	0.0	0.0	0.0	48	1.001	-51.0	138.0	1	1.05	0.95				
	2808	1	0.0	0.0	0.0	0.0	48	1.003	-49.0	138.0	1	1.05	0.95				
	2809	1	0.0	0.0	0.0	0.0	48	1.012	-47.0	138.0	1	1.05	0.95				
	2810	1	0.0	0.0	0.0	0.0	48	1.005	-47.0	138.0	1	1.05	0.95				
	2811	1	0.0	0.0	0.0	0.0	48	0.964	-50.0	138.0	1	1.05	0.95				
	2812	1	0.0	0.0	0.0	50.0	48	0.962	-51.0	138.0	1	1.05	0.95				
	2814	1	0.0	0.0	0.0	60.0	49	0.995	-45.0	138.0	1	1.05	0.95				
	2815	1	0.0	0.0	0.0	0.0	47	1.025	-47.0	88.0	1	1.05	0.95				
	2817	1	0.0	0.0	0.0	0.0	50	1.014	-56.0	88.0	1	1.05	0.95				
	2818	1	0.0	0.0	0.0	0.0	50	1.005	-50.0	138.0	1	1.05	0.95				
	2819	1	0.0	0.0	0.0	0.0	50	1.003	-49.0	230.0	1	1.05	0.95				
	2820	1	20.0	4.07	0.0	0.0	45	1.021	-35.0	440.0	1	1.046	0.95				
	2837	1	0.0	0.0	0.0	0.0	49	1.007	-36.0	138.0	1	1.05	0.95				
	2838	1	0.0	0.0	0.0	0.0	49	0.991	-37.0	138.0	1	1.05	0.95				
	2840	1	0.0	0.0	0.0	0.0	48	1.017	-42.0	138.0	1	1.05	0.95				
	2841	1	0.0	0.0	0.0	0.0	48	1.002	-45.0	138.0	1	1.05	0.95				
	2844	1	0.0	0.0	0.0	0.0	47	1.015	-42.0	138.0	1	1.05	0.95				
	2850	1	0.0	0.0	0.0	0.0	48	1.01	-40.0	138.0	1	1.05	0.95				
	2851	1	0.0	0.0	0.0	0.0	48	0.964	-50.0	138.0	1	1.05	0.95				
	2852	1	53.67000000000001	13.5	0.0	0.0	48	1.004	-53.0	138.0	1	1.05	0.95				
	2853	1	0.0	0.0	0.0	0.0	46	0.99	-9.1	138.0	1	1.05	0.95				
	2854	1	0.0	0.0	0.0	0.0	46	0.976	-48.00000000000001	138.0	1	1.05	0.95				
	2856	1	0.0	0.0	0.0	0.0	47	1.007	-38.0	88.0	1	1.05	0.95				
	2868	1	0.0	0.0	0.0	0.0	49	1.004	-32.0	138.0	1	1.05	0.95				
	2869	1	0.0	0.0	0.0	0.0	49	1.006	-32.0	138.0	1	1.05	0.95				
	2870	1	0.0	0.0	0.0	0.0	49	1.006	-32.0	138.0	1	1.05	0.95				
	2871	1	0.0	0.0	0.0	0.0	49	1.001	-39.0	138.0	1	1.05	0.95				
	2872	1	0.0	0.0	0.0	0.0	49	1.0	-38.0	138.0	1	1.05	0.95				
	2873	1	0.0	0.0	0.0	0.0	49	0.995	-36.0	138.0	1	1.05	0.95				
	2874	1	0.0	0.0	0.0	50.0	49	1.0	-35.0	138.0	1	1.05	0.95				
	2875	1	0.0	0.0	0.0	0.0	49	1.004	-35.0	138.0	1	1.05	0.95				
	2876	1	0.0	0.0	0.0	0.0	49	1.004	-35.0	138.0	1	1.05	0.95				
	2877	1	0.0	0.0	0.0	0.0	49	1.012	-34.0	138.0	1	1.05	0.95				
	2878	1	0.0	0.0	0.0	0.0	49	1.004	-36.0	138.0	1	1.05	0.95				
	2879	1	0.0	0.0	0.0	0.0	49	1.004	-40.0	138.0	1	1.05	0.95				
	2881	1	0.0	0.0	0.0	0.0	49	0.998	-39.0	138.0	1	1.05	0.95				
	2882	1	0.0	0.0	0.0	50.0	49	0.985	-44.0	138.0	1	1.05	0.95				
	2884	1	0.0	0.0	0.0	0.0	49	0.979	-42.0	138.0	1	1.05	0.95				
	2885	1	0.0	0.0	0.0	0.0	49	0.992	-41.0	138.0	1	1.05	0.95				
	2886	1	0.0	0.0	0.0	0.0	49	0.974	-43.0	138.0	1	1.05	0.95				
	2900	1	0.0	0.0	0.0	0.0	50	1.003	-47.0	345.0	1	1.05	0.95				
	2901	1	0.0	0.0	0.0	-60.0	50	1.001	-46.0	230.0	1	1.05	0.95				
	2902	1	0.0	0.0	0.0	28.800000000000004	47	1.007	-51.0	88.0	1	1.05	0.95				
	2903	1	0.0	0.0	0.0	57.60000000000001	47	1.007	-53.0	88.0	1	1.05	0.95				
	2904	1	0.0	0.0	0.0	0.0	50	1.002	-45.0	345.0	1	1.05	0.95				
	2905	1	0.0	0.0	0.0	28.800000000000004	47	1.007	-51.0	88.0	1	1.05	0.95				
	2906	1	0.0	0.0	0.0	0.0	50	0.999	-46.0	345.0	1	1.05	0.95				
	2907	1	0.0	0.0	0.0	0.0	47	1.007	-53.0	88.0	1	1.05	0.95				
	2908	1	0.0	0.0	0.0	0.0	47	1.0	-51.0	20.0	1	1.05	0.95				
	2909	1	0.0	0.0	0.0	0.0	50	1.012	-45.0	345.0	1	1.05	0.95				
	2910	1	0.0	0.0	0.0	0.0	50	1.015	-45.0	345.0	1	1.05	0.95				
	2911	1	0.0	0.0	0.0	0.0	50	1.013	-45.0	345.0	1	1.05	0.95				
	2912	1	0.0	0.0	0.0	86.4	47	1.007	-53.0	88.0	1	1.05	0.95				
	2913	1	0.0	0.0	0.0	0.0	50	1.027	-43.0	345.0	1	1.05	0.95				
	2914	1	0.0	0.0	0.0	57.60000000000001	47	1.008	-47.0	88.0	1	1.05	0.95				
	2915	1	0.0	0.0	0.0	0.0	50	1.023	-46.0	345.0	1	1.05	0.95				
	2916	1	0.0	0.0	0.0	126.0	47	1.007	-55.0	88.0	1	1.05	0.95				
	2917	1	0.0	0.0	0.0	0.0	50	1.022	-46.0	345.0	1	1.05	0.95				
	2918	1	0.0	0.0	0.0	115.20000000000002	47	1.007	-54.0	88.0	1	1.05	0.95				
	2919	1	0.0	0.0	0.0	0.0	50	1.027	-45.0	345.0	1	1.05	0.95				
	2920	1	0.0	0.0	0.0	0.0	50	1.016	-47.0	230.0	1	1.05	0.95				
	2921	1	0.0	0.0	0.0	0.0	48	1.005	-48.00000000000001	138.0	1	1.05	0.95				
	2922	1	0.0	0.0	0.0	126.0	47	1.012	-51.0	88.0	1	1.05	0.95				
	2923	1	0.0	0.0	0.0	0.0	50	1.022	-45.0	345.0	1	1.05	0.95				
	2924	1	0.0	0.0	0.0	0.0	48	1.025	-47.0	138.0	1	1.05	0.95				
	2926	1	0.0	0.0	0.0	0.0	50	1.025	-45.0	345.0	1	1.05	0.95				
	2927	1	0.0	0.0	0.0	126.0	47	1.007	-52.0	88.0	1	1.05	0.95				
	2929	1	0.0	0.0	0.0	350.0	50	1.017	-46.0	345.0	1	1.05	0.95				
	2930	1	0.0	0.0	0.0	0.0	50	1.013	-47.0	230.0	1	1.05	0.95				
	2933	1	0.0	0.0	0.0	0.0	50	1.015	-46.0	345.0	1	1.05	0.95				
	2934	1	31.900000000000002	8.5	0.0	-100.0	50	1.014	-47.0	345.0	1	1.05	0.95				
	2935	1	0.0	0.0	0.0	120.6	47	1.007	-55.0	88.0	1	1.05	0.95				
	2936	1	0.0	0.0	0.0	48.6	47	1.019	-53.0	34.5	1	1.05	0.95				
	2937	1	0.0	0.0	0.0	0.0	50	1.006	-47.0	345.0	1	1.05	0.95				
	2938	1	0.0	0.0	0.0	144.0	47	1.007	-55.0	88.0	1	1.05	0.95				
	2939	1	0.0	0.0	0.0	0.0	50	0.999	-45.0	230.0	1	1.05	0.95				
	2940	1	0.0	0.0	0.0	63.0	47	1.005	-49.0	88.0	1	1.05	0.95				
	2941	1	0.0	0.0	0.0	0.0	50	1.003	-47.0	230.0	1	1.05	0.95				
	2942	1	0.0	0.0	0.0	0.0	50	1.003	-47.0	230.0	1	1.05	0.95				
	2943	1	0.0	0.0	0.0	0.0	50	1.005	-47.0	230.0	1	1.05	0.95				
	2944	1	0.0	0.0	0.0	21.0	47	1.003	-51.0	88.0	1	1.05	0.95				
	2945	1	0.0	0.0	0.0	32.4	47	1.003	-51.0	20.0	1	1.05	0.95				
	2946	1	0.0	0.0	0.0	0.0	50	0.992	-47.0	230.0	1	1.05	0.95				
	2947	1	0.0	0.0	0.0	63.0	47	1.011	-50.0	88.0	1	1.05	0.95				
	2948	1	0.0	0.0	0.0	0.0	50	1.013	-47.0	230.0	1	1.05	0.95				
	2949	1	0.0	0.0	0.0	28.800000000000004	47	0.994	-52.0	88.0	1	1.05	0.95				
	2950	1	0.0	0.0	0.0	57.60000000000001	47	1.007	-52.0	88.0	1	1.05	0.95				
	2952	1	0.0	0.0	0.0	0.0	50	1.011	-43.0	230.0	1	1.05	0.95				
	2953	1	0.0	0.0	0.0	0.0	47	1.011	-46.0	88.0	1	1.05	0.95				
	2954	1	0.0	0.0	0.0	0.0	50	0.991	-42.0	230.0	1	1.05	0.95				
	2955	1	0.0	0.0	0.0	63.0	47	1.016	-46.0	88.0	1	1.05	0.95				
	2956	1	0.0	0.0	0.0	0.0	50	1.011	-33.0	230.0	1	1.05	0.95				
	2957	1	0.0	0.0	0.0	0.0	50	1.002	-35.0	230.0	1	1.05	0.95				
	2958	1	0.0	0.0	0.0	21.0	47	1.007	-38.0	88.0	1	1.05	0.95				
	2959	1	0.0	0.0	0.0	0.0	50	1.012	-33.0	230.0	1	1.05	0.95				
	2960	1	0.0	0.0	0.0	0.0	47	0.993	-34.0	88.0	1	1.05	0.95				
	2961	1	0.0	0.0	0.0	0.0	47	1.006	-32.0	88.0	1	1.05	0.95				
	2962	1	0.0	0.0	0.0	0.0	47	1.013	-29.999999999999996	88.0	1	1.05	0.95				
	2963	2	0.0	0.0	0.0	0.0	47	0.999	-25.0	6.9	1	1.05	0.95				
	2964	2	0.0	0.0	0.0	0.0	47	1.001	-24.000000000000004	6.9	1	1.05	0.95				
	2966	1	0.0	0.0	0.0	0.0	50	1.015	-48.00000000000001	230.0	1	1.05	0.95				
	2967	1	0.0	0.0	0.0	0.0	50	1.012	-43.0	230.0	1	1.05	0.95				
	2970	1	0.0	0.0	0.0	0.0	50	1.014	-48.00000000000001	230.0	1	1.05	0.95				
	2971	1	0.0	0.0	0.0	0.0	50	1.017	-46.0	345.0	1	1.05	0.95				
	2974	1	0.0	0.0	0.0	-37.8	80	1.027	-27.0	13.8	1	1.1	0.95				
	3010	1	0.0	0.0	0.0	0.0	50	1.014	-34.0	230.0	1	1.05	0.95				
	3011	2	0.0	0.0	0.0	0.0	37	0.979	-36.0	13.8	1	1.05	0.95				
	3012	2	0.0	0.0	0.0	0.0	37	0.982	-33.0	13.8	1	1.05	0.95				
	3013	2	0.0	0.0	0.0	0.0	37	0.989	-34.0	13.2	1	1.05	0.95				
	3014	1	0.0	0.0	0.0	0.0	37	1.037	-29.999999999999996	88.0	1	1.05	0.95				
	3015	1	0.0	0.0	0.0	0.0	37	1.036	-27.0	88.0	1	1.05	0.95				
	3016	2	0.0	0.0	0.0	0.0	37	0.998	-9.8	14.4	1	1.05	0.95				
	3017	2	0.0	0.0	0.0	0.0	37	1.006	-6.6	13.8	1	1.05	0.95				
	3019	2	0.0	0.0	0.0	0.0	37	1.03	-16.0	13.8	1	1.05	0.95				
	3020	2	0.0	0.0	0.0	0.0	140	1.0	-25.0	34.5	1	1.05	0.93				
	3021	2	0.0	0.0	0.0	0.0	140	1.0	-22.0	34.5	1	1.05	0.93				
	3031	1	17.06	8.217	0.0	0.0	52	1.002	-38.0	138.0	1	1.05	0.95				
	3032	1	35.8	12.41	0.0	0.0	52	1.002	-37.0	138.0	1	1.05	0.95				
	3033	1	31.05	5.934	0.0	0.0	52	1.003	-37.0	138.0	1	1.05	0.95				
	3034	1	16.29	6.314	0.0	0.0	52	0.997	-40.0	138.0	1	1.05	0.95				
	3035	1	11.14	4.206	0.0	0.0	52	1.008	-39.0	138.0	1	1.05	0.95				
	3036	1	35.96	7.951	0.0	0.0	52	0.994	-39.0	138.0	1	1.05	0.95				
	3037	1	19.7	6.133	0.0	0.0	52	0.993	-39.0	138.0	1	1.05	0.95				
	3038	1	25.44	5.26	0.0	0.0	52	0.995	-37.0	138.0	1	1.05	0.95				
	3039	1	39.05	12.83	0.0	0.0	52	0.998	-39.0	138.0	1	1.05	0.95				
	3040	1	7.988	1.388	0.0	0.0	52	1.001	-40.0	138.0	1	1.05	0.95				
	3041	1	43.75	13.390000000000002	0.0	0.0	52	0.995	-40.0	138.0	1	1.05	0.95				
	3042	1	24.69	3.599	0.0	0.0	52	0.999	-39.0	138.0	1	1.05	0.95				
	3043	1	10.32	3.084	0.0	0.0	52	0.999	-39.0	138.0	1	1.05	0.95				
	3044	1	32.29	10.54	0.0	0.0	52	1.003	-40.0	138.0	1	1.05	0.95				
	3045	1	28.95	12.33	0.0	0.0	52	1.005	-39.0	138.0	1	1.05	0.95				
	3046	1	22.63	9.361	0.0	0.0	52	1.001	-40.0	138.0	1	1.05	0.95				
	3047	1	40.24	10.34	0.0	0.0	52	1.0	-40.0	138.0	1	1.05	0.95				
	3048	1	13.26	3.705	0.0	0.0	52	1.003	-40.0	138.0	1	1.05	0.95				
	3049	1	29.09	10.16	0.0	0.0	52	0.995	-36.0	138.0	1	1.05	0.95				
	3050	1	3.324	0.3634	0.0	0.0	52	1.0	-36.0	138.0	1	1.05	0.95				
	3051	1	30.12	11.21	0.0	0.0	52	1.0	-35.0	138.0	1	1.05	0.95				
	3052	1	10.0	4.2	0.0	0.0	52	0.999	-40.0	138.0	1	1.05	0.95				
	3053	1	21.62	4.203	0.0	0.0	52	1.0	-38.0	138.0	1	1.05	0.95				
	3054	1	51.25999999999999	5.639	0.0	0.0	52	1.002	-37.0	138.0	1	1.05	0.95				
	3055	1	42.47	8.17	0.0	0.0	52	0.992	-39.0	138.0	1	1.05	0.95				
	3056	1	34.94	9.888	0.0	0.0	52	0.998	-37.0	138.0	1	1.05	0.95				
	3057	1	7.651	2.184	0.0	0.0	52	0.999	-35.0	138.0	1	1.05	0.95				
	3058	1	10.32	3.4769999999999994	0.0	0.0	52	0.999	-34.0	138.0	1	1.05	0.95				
	3059	1	9.055	3.659	0.0	0.0	52	0.979	-42.0	138.0	1	1.05	0.95				
	3060	1	16.35	7.356	0.0	0.0	52	0.995	-36.0	138.0	1	1.05	0.95				
	3061	1	13.0	5.538	0.0	0.0	52	1.002	-39.0	138.0	1	1.05	0.95				
	3062	1	10.1	4.303	0.0	0.0	52	0.998	-38.0	138.0	1	1.05	0.95				
	3063	1	53.5	22.79	0.0	0.0	52	1.0	-40.0	138.0	1	1.05	0.95				
	3064	1	0.0	0.0	0.0	0.0	52	0.999	-37.0	138.0	1	1.05	0.95				
	3065	2	0.0	0.0	0.0	0.0	52	1.0	-40.0	13.8	1	1.05	0.95				
	3082	1	18.44	6.962	0.0	0.0	53	1.012	-43.0	138.0	1	1.05	0.95				
	3083	1	40.71	17.03	0.0	0.0	53	0.99	-45.0	138.0	1	1.05	0.95				
	3084	1	21.98	5.761	0.0	0.0	53	1.005	-47.0	138.0	1	1.05	0.95				
	3085	1	16.21	3.6639999999999997	0.0	0.0	53	1.005	-47.0	138.0	1	1.05	0.95				
	3086	1	13.13	2.249	0.0	0.0	53	1.01	-43.0	138.0	1	1.05	0.95				
	3087	1	20.55	7.225	0.0	0.0	53	0.985	-45.0	138.0	1	1.05	0.95				
	3088	1	29.580000000000002	2.492	0.0	0.0	53	1.005	-41.0	138.0	1	1.05	0.95				
	3089	1	35.96	13.170000000000002	0.0	0.0	53	0.982	-45.0	138.0	1	1.05	0.95				
	3090	1	43.1	17.76	0.0	0.0	53	0.983	-45.0	138.0	1	1.05	0.95				
	3091	1	41.18	15.0	0.0	0.0	53	1.018	-47.0	138.0	1	1.05	0.95				
	3092	1	6.3	2.684	0.0	0.0	53	1.017	-47.0	138.0	1	1.05	0.95				
	3093	1	49.34	17.77	0.0	0.0	53	1.023	-47.0	138.0	1	1.05	0.95				
	3094	1	20.7	6.981	0.0	0.0	53	0.964	-50.0	138.0	1	1.05	0.95				
	3095	1	23.08	7.742	0.0	0.0	53	0.986	-44.0	138.0	1	1.05	0.95				
	3096	1	3.6000000000000005	1.534	0.0	0.0	53	0.994	-49.0	88.0	1	1.05	0.95				
	3097	1	22.05	6.72	0.0	0.0	53	0.995	-45.0	138.0	1	1.05	0.95				
	3098	1	7.736	1.765	0.0	0.0	53	1.02	-44.0	138.0	1	1.05	0.95				
	3099	1	45.8	19.51	0.0	0.0	53	0.986	-45.0	138.0	1	1.05	0.95				
	3100	1	20.55	3.042	0.0	0.0	53	0.994	-49.0	88.0	1	1.05	0.95				
	3101	1	38.87	9.424	0.0	0.0	53	0.945	-52.0	138.0	1	1.05	0.95				
	3102	1	15.229999999999999	4.356	0.0	0.0	53	0.949	-52.0	138.0	1	1.05	0.95				
	3103	1	22.9	7.714	0.0	0.0	53	1.008	-43.0	138.0	1	1.05	0.95				
	3104	1	8.0	3.408	0.0	0.0	53	1.007	-38.0	88.0	1	1.05	0.95				
	3105	1	5.288	2.561	0.0	0.0	53	0.991	-49.0	88.0	1	1.05	0.95				
	3106	1	9.054	3.243	0.0	0.0	53	0.989	-48.00000000000001	138.0	1	1.05	0.95				
	3107	1	21.12	8.434	0.0	0.0	53	0.993	-45.0	138.0	1	1.05	0.95				
	3108	1	1.167	0.49699999999999994	0.0	0.0	53	0.995	-44.0	138.0	1	1.05	0.95				
	3130	1	0.0	0.0	0.0	0.0	46	1.005	-18.0	138.0	1	1.05	0.95				
	3131	1	3.547	0.8709	0.0	0.0	54	1.012	-7.8	138.0	1	1.05	0.95				
	3132	1	40.5	13.69	0.0	0.0	54	1.002	-10.0	138.0	1	1.05	0.95				
	3133	1	6.177	1.675	0.0	0.0	54	1.015	-16.0	138.0	1	1.05	0.95				
	3134	1	0.39250000000000007	0.1901	0.0	0.0	54	1.005	-18.0	138.0	1	1.05	0.95				
	3135	1	5.057	1.762	0.0	0.0	54	0.993	-14.999999999999998	138.0	1	1.05	0.95				
	3136	1	17.57	7.203999999999999	0.0	0.0	54	1.024	-19.0	138.0	1	1.05	0.95				
	3137	1	30.17	8.745	0.0	0.0	54	0.979	-16.0	138.0	1	1.05	0.95				
	3138	1	4.067	1.959	0.0	0.0	54	1.02	-16.0	138.0	1	1.05	0.95				
	3139	1	15.960000000000003	4.215	0.0	0.0	54	1.0	-6.8	138.0	1	1.05	0.95				
	3140	1	28.68	7.078999999999999	0.0	0.0	54	0.985	-13.0	138.0	1	1.05	0.95				
	3141	1	23.56	2.358	0.0	0.0	54	0.985	-13.0	138.0	1	1.05	0.95				
	3142	1	15.32	2.946	0.0	0.0	54	1.006	-3.3	138.0	1	1.05	0.95				
	3143	1	15.380000000000003	4.782	0.0	0.0	54	0.996	-13.0	138.0	1	1.05	0.95				
	3144	1	8.811	4.268	0.0	0.0	54	0.986	-12.000000000000002	138.0	1	1.05	0.95				
	3145	1	15.17	4.468	0.0	0.0	54	0.99	-9.1	138.0	1	1.05	0.95				
	3146	1	24.29	7.305000000000001	0.0	0.0	54	0.981	-21.0	138.0	1	1.05	0.95				
	3147	1	12.770000000000001	3.8699999999999997	0.0	0.0	54	1.013	-21.0	138.0	1	1.05	0.95				
	3148	1	1.908	0.9242999999999999	0.0	0.0	54	1.014	-21.0	138.0	1	1.05	0.95				
	3149	1	3.234	0.8686000000000001	0.0	0.0	54	1.01	-6.8	138.0	1	1.05	0.95				
	3150	1	8.76	2.683	0.0	0.0	54	1.007	-25.0	69.0	1	1.05	0.95				
	3151	1	0.0	0.0	0.0	0.0	54	0.998	-17.0	138.0	1	1.05	0.95				
	3152	1	9.13	2.143	0.0	0.0	54	1.03	-16.0	138.0	1	1.05	0.95				
	3153	1	0.0	0.0	0.0	0.0	54	1.006	-3.7000000000000006	138.0	1	1.05	0.95				
	3154	1	47.24	9.096	0.0	0.0	54	0.998	-3.5	138.0	1	1.05	0.95				
	3155	1	1.635	0.6965	0.0	0.0	54	1.005	-3.4	138.0	1	1.05	0.95				
	3156	1	30.099999999999998	4.236	0.0	0.0	54	0.995	-18.0	138.0	1	1.05	0.95				
	3157	1	0.0	0.0	0.0	0.0	54	0.998	-17.0	138.0	1	1.05	0.95				
	3158	1	0.0	0.0	0.0	0.0	54	1.024	-19.0	138.0	1	1.05	0.95				
	3168	1	0.0	0.0	0.0	0.0	54	0.99	-10.0	138.0	1	1.05	0.95				
	3169	2	0.0	0.0	0.0	0.0	54	0.99	-10.0	13.8	1	1.05	0.95				
	3171	1	0.0	0.0	0.0	0.0	54	1.019	-0.03	138.0	1	1.05	0.95				
	3174	1	0.0	0.0	0.0	0.0	54	1.013	-3.0000000000000004	138.0	1	1.05	0.95				
	3175	2	0.0	0.0	0.0	0.0	54	1.014	-0.89	13.8	1	1.05	0.95				
	3178	1	0.0	0.0	0.0	0.0	54	0.991	-9.9	138.0	1	1.05	0.95				
	3179	1	0.0	0.0	0.0	0.0	54	0.996	-8.1	138.0	1	1.05	0.95				
	3180	1	0.0	0.0	0.0	0.0	54	0.996	-8.1	138.0	1	1.05	0.95				
	3181	1	13.639999999999999	5.42	0.0	0.0	55	0.97	-59.00000000000001	138.0	1	1.05	0.95				
	3182	1	9.608	3.537	0.0	0.0	55	1.008	-57.00000000000001	138.0	1	1.05	0.95				
	3183	1	6.817000000000001	1.21	0.0	0.0	55	1.018	-53.0	138.0	1	1.05	0.95				
	3184	1	14.48	6.026	0.0	0.0	55	0.994	-59.99999999999999	138.0	1	1.05	0.95				
	3185	1	3.402	0.2967	0.0	0.0	55	0.994	-59.99999999999999	138.0	1	1.05	0.95				
	3186	1	0.3639	0.155	0.0	0.0	55	1.025	-55.0	138.0	1	1.05	0.95				
	3187	1	12.5	5.005	0.0	0.0	55	1.025	-55.0	138.0	1	1.05	0.95				
	3188	1	10.82	0.3689	0.0	0.0	55	0.989	-51.0	88.0	1	1.05	0.95				
	3189	1	14.71	2.662	0.0	0.0	55	1.004	-54.0	138.0	1	1.05	0.95				
	3190	1	10.88	2.005	0.0	0.0	55	0.99	-51.0	88.0	1	1.05	0.95				
	3191	1	4.618	0.216	0.0	0.0	55	1.018	-56.0	138.0	1	1.05	0.95				
	3192	1	36.22	15.22	0.0	0.0	55	0.989	-54.0	138.0	1	1.05	0.95				
	3193	1	29.719999999999995	0.8914	0.0	0.0	55	1.003	-56.0	138.0	1	1.05	0.95				
	3194	1	13.15	5.327	0.0	0.0	55	1.003	-54.0	138.0	1	1.05	0.95				
	3195	1	6.303	2.845	0.0	0.0	55	1.003	-58.00000000000001	138.0	1	1.05	0.95				
	3196	1	22.56	5.482	0.0	0.0	55	1.004	-53.0	138.0	1	1.05	0.95				
	3197	1	27.63	9.113	0.0	0.0	55	1.001	-51.0	138.0	1	1.05	0.95				
	3198	1	30.9	10.46	0.0	0.0	55	1.0	-55.0	138.0	1	1.05	0.95				
	3199	1	21.3	6.749	0.0	0.0	55	1.01	-59.00000000000001	138.0	1	1.05	0.95				
	3200	1	13.79	0.5869	0.0	0.0	55	0.992	-61.0	88.0	1	1.05	0.95				
	3201	1	23.81	4.687	0.0	0.0	55	0.991	-56.0	138.0	1	1.05	0.95				
	3202	1	16.34	5.027	0.0	0.0	55	0.988	-57.00000000000001	138.0	1	1.05	0.95				
	3203	1	20.78	5.963	0.0	0.0	55	1.015	-53.0	138.0	1	1.05	0.95				
	3204	1	20.82	5.319	0.0	0.0	55	1.013	-53.0	138.0	1	1.05	0.95				
	3205	1	30.9	0.0	0.0	0.0	55	0.999	-56.0	88.0	1	1.05	0.95				
	3206	1	4.9	0.83	0.0	0.0	55	1.01	-56.0	88.0	1	1.05	0.95				
	3207	1	17.0	7.242	0.0	0.0	55	0.99	-59.99999999999999	138.0	1	1.05	0.95				
	3208	1	4.288	2.077	0.0	0.0	55	1.002	-57.00000000000001	138.0	1	1.05	0.95				
	3209	1	19.55	6.226	0.0	0.0	55	0.992	-53.0	138.0	1	1.05	0.95				
	3212	1	14.249999999999998	6.477000000000001	0.0	0.0	52	0.998	-38.0	138.0	1	1.05	0.95				
	3213	1	13.88	3.659	0.0	0.0	53	0.999	-48.00000000000001	138.0	1	1.05	0.95				
	3214	1	4.559	0.1363	0.0	0.0	52	1.0	-36.0	138.0	1	1.05	0.95				
	3215	1	8.6	3.6639999999999997	0.0	0.0	52	0.998	-38.0	138.0	1	1.05	0.95				
	3230	2	0.0	0.0	0.0	0.0	52	1.002	-37.0	13.8	1	1.05	0.95				
	3231	1	0.0	0.0	0.0	0.0	20	1.01	12.4	999.0	1	1.1	0.9				
	3232	1	0.0	0.0	0.0	0.0	20	1.004	12.4	999.0	1	1.1	0.9				
	3234	1	0.0	0.0	0.0	0.0	20	1.01	12.4	13.8	1	1.05	0.95				
	3235	1	0.0	0.0	0.0	0.0	20	1.004	12.4	13.8	1	1.05	0.95				
	3236	1	0.0	0.0	0.0	-20.0	20	1.015	13.0	230.0	1	1.05	0.95				
	3237	1	0.0	0.0	0.0	0.0	20	1.004	12.4	999.0	1	1.1	0.9				
	3238	1	0.0	0.0	0.0	0.0	20	0.992	10.0	230.0	1	1.05	0.95				
	3239	1	0.0	0.0	0.0	0.0	20	1.004	12.4	13.8	1	1.05	0.95				
	3245	1	5.319	2.419	0.0	0.0	20	0.994	8.830000000000002	138.0	1	1.05	0.95				
	3251	1	0.0	0.0	0.0	0.0	20	0.995	10.7	138.0	1	1.05	0.95				
	3253	1	0.0	0.0	0.0	0.0	20	1.004	14.2	999.0	1	1.1	0.9				
	3254	1	0.0	0.0	0.0	0.0	20	1.003	14.2	999.0	1	1.1	0.9				
	3255	1	0.0	0.0	0.0	0.0	20	1.004	14.2	999.0	1	1.1	0.9				
	3256	1	0.0	0.0	0.0	0.0	20	1.004	14.1	999.0	1	1.1	0.9				
	3258	1	0.0	0.0	0.0	0.0	20	1.004	14.2	13.8	1	1.05	0.95				
	3259	1	0.0	0.0	0.0	9.6	20	1.017	14.2	13.8	1	1.05	0.95				
	3260	1	0.0	0.0	0.0	0.0	20	1.017	15.9	230.0	1	1.05	0.95				
	3261	1	0.0	0.0	0.0	0.0	20	0.961	14.3	230.0	1	1.05	0.95				
	3262	1	0.0	0.0	0.0	0.0	20	1.004	14.2	13.8	1	1.05	0.95				
	3263	1	0.0	0.0	0.0	0.0	20	1.004	14.1	13.8	1	1.05	0.95				
	3268	1	0.0	0.0	0.0	0.0	20	1.014	14.900000000000002	999.0	1	1.1	0.9				
	3269	1	0.0	0.0	0.0	0.0	20	1.014	14.900000000000002	999.0	1	1.1	0.9				
	3273	1	0.0	0.0	0.0	0.0	20	1.014	14.900000000000002	13.8	1	1.05	0.95				
	3274	1	0.0	0.0	0.0	0.0	20	1.014	14.900000000000002	13.8	1	1.105	0.945				
	3276	1	0.0	0.0	0.0	0.0	20	1.033	15.9	230.0	1	1.05	0.95				
	3280	1	0.0	0.0	0.0	-40.0	80	1.015	28.6	230.0	1	1.05	0.95				
	3286	1	0.0	0.0	0.0	-100.0	80	1.072	21.8	500.0	1	1.1	1.0				
	3288	1	0.0	0.0	0.0	0.0	20	1.04	23.9	230.0	1	1.05	0.95				
	3290	1	0.0	0.0	0.0	-20.0	80	0.98	41.6	230.0	1	1.05	0.95				
	3291	1	0.0	0.0	0.0	0.0	80	0.996	36.800000000000004	230.0	1	1.05	0.95				
	3292	1	0.0	0.0	0.0	0.0	20	1.025	19.6	999.0	1	1.1	0.9				
	3293	1	0.0	0.0	0.0	0.0	20	1.025	19.6	999.0	1	1.1	0.9				
	3295	1	0.0	0.0	0.0	0.0	20	1.025	19.6	13.8	1	1.05	0.95				
	3296	1	0.0	0.0	0.0	0.0	20	1.025	19.6	13.8	1	1.05	0.95				
	3297	1	0.0	0.0	0.0	0.0	20	1.01	21.9	230.0	1	1.05	0.95				
	3300	1	0.0	0.0	0.0	-40.0	20	0.994	34.1	230.0	1	1.05	0.95				
	3301	1	0.0	0.0	0.0	0.0	20	1.004	34.0	138.0	1	1.05	0.95				
	3302	1	0.0	0.0	0.0	0.0	20	1.007	30.7	138.0	1	1.05	0.95				
	3303	1	0.0	0.0	0.0	0.0	20	1.033	15.399999999999999	230.0	1	1.05	0.95				
	3304	1	0.0	0.0	0.0	0.0	20	1.006	25.6	230.0	1	1.05	0.95				
	3305	1	0.0	0.0	0.0	0.0	20	0.995	24.5	13.8	1	1.05	0.95				
	3306	1	0.0	0.0	0.0	0.0	20	1.001	24.8	13.8	1	1.05	0.95				
	3307	1	0.0	0.0	0.0	0.0	20	0.996	24.4	230.0	1	1.05	0.95				
	3308	1	0.0	0.0	0.0	0.0	20	0.995	24.5	999.0	1	1.1	0.9				
	3309	1	0.0	0.0	0.0	0.0	20	1.001	24.8	999.0	1	1.1	0.9				
	3310	1	0.0	0.0	0.0	-20.0	20	1.003	26.0	230.0	1	1.05	0.95				
	3311	1	0.0	0.0	0.0	0.0	20	0.99	24.6	999.0	1	1.1	0.9				
	3312	1	0.0	0.0	0.0	0.0	20	0.984	24.000000000000004	999.0	1	1.1	0.9				
	3313	1	0.0	0.0	0.0	0.0	20	1.005	26.9	999.0	1	1.1	0.9				
	3314	1	0.0	0.0	0.0	0.0	20	1.005	26.9	999.0	1	1.1	0.9				
	3315	1	0.0	0.0	0.0	0.0	20	1.025	25.700000000000003	999.0	1	1.1	0.9				
	3316	1	0.0	0.0	0.0	0.0	20	1.023	25.9	999.0	1	1.1	0.9				
	3317	1	0.0	0.0	0.0	7.200000000000001	20	1.015	26.9	13.8	1	1.05	0.95				
	3318	1	0.0	0.0	0.0	7.200000000000001	20	1.015	26.9	13.8	1	1.05	0.95				
	3319	1	0.0	0.0	0.0	0.0	20	1.025	25.700000000000003	13.8	1	1.05	0.95				
	3320	1	0.0	0.0	0.0	3.6000000000000005	20	1.032	24.6	13.8	1	1.05	0.95				
	3321	1	0.0	0.0	0.0	0.0	20	0.984	24.000000000000004	13.8	1	1.05	0.95				
	3322	1	0.0	0.0	0.0	0.0	20	1.012	27.9	230.0	1	1.05	0.95				
	3323	1	0.0	0.0	0.0	0.0	20	1.006	11.8	230.0	1	1.05	0.95				
	3324	1	0.0	0.0	0.0	0.0	20	1.023	25.9	13.8	1	1.05	0.95				
	3325	1	0.0	0.0	0.0	0.0	20	1.005	26.9	999.0	1	1.1	0.9				
	3326	1	0.0	0.0	0.0	0.0	20	1.005	26.9	13.8	1	1.05	0.95				
	3330	1	0.0	0.0	0.0	8.48	20	1.012	27.9	13.8	1	1.1	0.95				
	3331	1	631.9	173.6	0.0	0.0	58	1.003	-54.0	88.0	1	1.05	0.95				
	3332	1	813.8	219.49999999999997	0.0	0.0	58	1.007	-55.0	88.0	1	1.05	0.95				
	3333	1	222.6	55.3	0.0	0.0	58	1.019	-53.0	34.5	1	1.05	0.95				
	3334	1	0.0	0.0	0.0	0.0	58	1.012	-51.0	88.0	1	1.05	0.95				
	3335	1	144.3	11.9	0.0	0.0	58	1.003	-51.0	88.0	1	1.05	0.95				
	3336	1	142.5	38.7	0.0	0.0	58	1.003	-51.0	20.0	1	1.05	0.95				
	3337	1	295.7	77.5	0.0	0.0	58	1.008	-48.00000000000001	138.0	1	1.05	0.95				
	3338	1	318.1	117.19999999999999	0.0	0.0	58	1.005	-49.0	88.0	1	1.05	0.95				
	3341	1	566.2	190.5	0.0	0.0	58	1.007	-48.00000000000001	88.0	1	1.05	0.95				
	3342	1	781.3	163.6	0.0	0.0	58	1.007	-55.0	88.0	1	1.05	0.95				
	3343	1	757.8	260.1	0.0	0.0	58	1.007	-55.0	88.0	1	1.05	0.95				
	3344	1	466.1	166.8	0.0	0.0	58	1.006	-53.0	88.0	1	1.05	0.95				
	3345	1	83.4	24.5	0.0	0.0	58	1.0	-51.0	20.0	1	1.05	0.95				
	3346	1	203.40000000000003	60.099999999999994	0.0	0.0	58	1.007	-53.0	88.0	1	1.05	0.95				
	3347	1	307.9	147.9	0.0	0.0	58	1.007	-51.0	88.0	1	1.05	0.95				
	3348	1	50.5	21.8	0.0	0.0	58	1.003	-49.0	138.0	1	1.05	0.95				
	3349	1	0.0	0.0	0.0	0.0	58	0.994	-52.0	88.0	1	1.05	0.95				
	3350	1	232.50000000000003	78.3	0.0	0.0	58	0.994	-52.0	88.0	1	1.05	0.95				
	3351	1	541.4	158.5	0.0	0.0	58	1.007	-52.0	88.0	1	1.05	0.95				
	3352	1	285.4	81.5	0.0	0.0	58	1.011	-50.0	88.0	1	1.05	0.95				
	3353	1	712.2	157.1	0.0	0.0	58	1.007	-54.0	88.0	1	1.05	0.95				
	3354	1	0.0	0.0	0.0	0.0	58	0.994	-52.0	88.0	1	1.05	0.95				
	3378	1	369.2	79.5	0.0	0.0	58	1.007	-51.0	88.0	1	1.05	0.95				
	3379	1	498.20000000000005	72.0	0.0	0.0	58	1.007	-52.0	88.0	1	1.05	0.95				
	3380	1	293.7	82.1	0.0	0.0	58	1.007	-52.0	88.0	1	1.05	0.95				
	3381	1	0.0	0.0	0.0	0.0	38	1.006	-52.0	88.0	1	1.05	0.95				
	3382	2	0.0	0.0	0.0	0.0	38	1.03	-48.00000000000001	13.8	1	1.05	0.95				
	3383	2	0.0	0.0	0.0	0.0	38	0.958	-52.0	13.8	1	1.05	0.95				
	3384	1	0.0	0.0	0.0	0.0	38	1.014	-48.00000000000001	230.0	1	1.05	0.95				
	3385	2	0.0	0.0	0.0	0.0	38	0.965	-48.00000000000001	13.8	1	1.05	0.95				
	3386	2	0.0	0.0	0.0	0.0	38	1.007	-50.0	13.8	1	1.05	0.95				
	3387	2	0.0	0.0	0.0	0.0	38	1.006	-45.0	13.8	1	1.05	0.95				
	3388	2	0.0	0.0	0.0	0.0	38	0.965	-48.00000000000001	13.8	1	1.05	0.95				
	3389	2	0.0	0.0	0.0	0.0	38	0.989	-41.0	13.8	1	1.05	0.95				
	3393	1	0.0	0.0	0.0	0.0	38	1.007	-52.0	13.8	1	1.05	0.95				
	3394	2	0.0	0.0	0.0	0.0	38	0.994	-52.0	13.8	1	1.05	0.95				
	3395	2	0.0	0.0	0.0	0.0	38	1.013	-47.0	13.8	1	1.05	0.95				
	3400	1	0.0	0.0	0.0	0.0	38	1.006	-52.0	88.0	1	1.05	0.95				
	3402	2	0.0	0.0	0.0	0.0	38	0.958	-52.0	13.8	1	1.05	0.95				
	3403	2	0.0	0.0	0.0	0.0	38	0.97	-52.0	13.8	1	1.05	0.95				
	3404	2	0.0	0.0	0.0	0.0	38	0.97	-52.0	13.8	1	1.05	0.95				
	3405	2	0.0	0.0	0.0	0.0	38	0.975	-48.00000000000001	13.8	1	1.05	0.95				
	3408	2	0.0	0.0	0.0	0.0	38	0.988	-48.00000000000001	13.8	1	1.05	0.95				
	3409	2	0.0	0.0	0.0	0.0	38	0.965	-48.00000000000001	13.8	1	1.05	0.95				
	3444	1	0.0	0.0	0.0	0.0	74	1.006	-27.0	138.0	1	1.05	0.95				
	3475	1	0.0	0.0	0.0	26.700000000000003	74	1.014	-29.000000000000004	138.0	1	1.05	0.95				
	3487	1	0.0	0.0	0.0	0.0	74	0.998	-26.0	138.0	1	1.05	0.95				
	3518	1	0.0	0.0	0.0	0.0	74	0.995	-8.8	138.0	1	1.05	0.95				
	3542	1	9.2	3.9190000000000005	0.0	0.0	74	1.0	-29.000000000000004	69.0	1	1.05	0.95				
	3545	2	97.1	41.36	0.0	0.0	74	0.982	-25.0	138.0	1	1.05	0.95				
	3562	1	0.0	0.0	0.0	0.0	74	1.0	-19.0	230.0	1	1.05	0.95				
	3563	1	0.0	0.0	0.0	0.0	74	1.013	-24.000000000000004	138.0	1	1.05	0.95				
	3572	1	27.500000000000004	11.71	0.0	0.0	74	0.998	-29.999999999999996	138.0	1	1.05	0.95				
	3579	1	0.0	0.0	0.0	0.0	74	1.017	-32.0	138.0	1	1.05	0.95				
	3580	1	0.0	0.0	0.0	0.0	74	0.997	-26.0	230.0	1	1.05	0.95				
	3581	2	29.4	13.8	0.0	0.0	62	1.007	-23.0	13.8	1	1.05	0.95				
	3582	4	0.0	0.0	0.0	0.0	62	1.068	-23.0	13.8	1	1.05	0.95				
	3583	2	0.0	0.0	0.0	0.0	62	0.991	8.81	13.8	1	1.05	0.95				
	3584	2	0.0	0.0	0.0	0.0	62	1.01	-18.0	13.8	1	1.05	0.95				
	3585	2	0.0	0.0	0.0	0.0	62	0.999	13.9	13.8	1	1.05	0.95				
	3586	2	0.0	0.0	0.0	0.0	62	1.037	-6.9	13.8	1	1.05	0.95				
	3587	2	0.0	0.0	0.0	0.0	62	0.995	-12.000000000000002	13.8	1	1.05	0.95				
	3588	2	0.0	0.0	0.0	0.0	62	0.991	0.951	13.8	1	1.05	0.95				
	3589	2	0.0	0.0	0.0	0.0	62	1.026	-6.7	13.8	1	1.05	0.95				
	3590	2	0.0	0.0	0.0	0.0	62	1.008	-10.0	13.8	1	1.05	0.95				
	3591	2	0.0	0.0	0.0	0.0	62	0.98	-12.000000000000002	13.8	1	1.05	0.95				
	3592	2	0.0	0.0	0.0	0.0	62	0.987	15.9	13.8	1	1.05	0.95				
	3593	2	0.0	0.0	0.0	0.0	62	0.982	16.5	13.8	1	1.05	0.95				
	3594	2	0.0	0.0	0.0	0.0	62	1.002	27.9	13.8	1	1.05	0.95				
	3595	2	0.0	0.0	0.0	0.0	62	0.965	33.3	13.8	1	1.05	0.95				
	3596	2	0.0	0.0	0.0	0.0	62	0.981	-27.0	13.8	1	1.05	0.95				
	3597	2	0.0	0.0	0.0	0.0	62	1.0	-38.0	13.8	1	1.05	0.95				
	3598	2	0.0	0.0	0.0	0.0	62	1.009	-29.999999999999996	13.8	1	1.05	0.95				
	3599	2	0.0	0.0	0.0	0.0	62	0.983	38.4	13.8	1	1.05	0.95				
	3600	2	0.0	0.0	0.0	0.0	62	0.999	-9.1	13.8	1	1.05	0.95				
	3601	4	0.0	0.0	0.0	0.0	62	1.02	-29.000000000000004	13.8	1	1.05	0.95				
	3602	4	0.0	0.0	0.0	0.0	62	1.005	-28.0	13.8	1	1.05	0.95				
	3603	1	0.0	0.0	0.0	0.0	64	1.015	21.8	138.0	1	1.05	0.95				
	3604	4	0.0	0.0	0.0	0.0	62	1.0	-34.0	13.8	1	1.05	0.95				
	3605	1	0.0	0.0	0.0	-60.0	63	1.009	-27.0	345.0	1	1.05	0.95				
	3606	4	0.0	0.0	0.0	0.0	62	1.0	-34.0	13.8	1	1.05	0.95				
	3607	1	0.0	0.0	0.0	0.0	63	0.989	-36.0	999.0	1	1.05	0.95				
	3608	1	0.0	0.0	0.0	0.0	63	0.989	-36.0	13.8	1	1.05	0.95				
	3609	1	0.0	0.0	0.0	0.0	63	0.989	-36.0	999.0	1	1.05	0.95				
	3610	1	0.0	0.0	0.0	0.0	63	0.989	-36.0	13.8	1	1.05	0.95				
	3616	1	0.0	0.0	0.0	0.0	63	1.01	-26.0	345.0	1	1.05	0.95				
	3618	1	0.0	0.0	0.0	0.0	63	1.039	-28.0	138.0	1	1.05	0.95				
	3621	2	0.0	0.0	0.0	0.0	62	0.985	-44.0	13.8	1	1.05	0.95				
	3622	2	0.0	0.0	0.0	0.0	62	1.023	-39.0	13.8	1	1.05	0.95				
	3623	2	0.0	0.0	0.0	0.0	62	1.01	-38.0	13.8	1	1.05	0.95				
	3624	2	0.0	0.0	0.0	0.0	62	1.01	-38.0	13.8	1	1.05	0.95				
	3628	1	0.0	0.0	0.0	73.34	62	1.017	5.11	13.8	1	1.1	0.95				
	3629	2	0.0	0.0	0.0	0.0	62	1.013	-27.0	13.8	1	1.05	0.95				
	3630	1	0.0	0.0	0.0	12.65	62	1.028	5.87	13.8	1	1.1	0.95				
	3631	1	0.0	0.0	0.0	13.05	62	1.033	-22.0	13.8	1	1.1	0.95				
	3632	1	0.0	0.0	0.0	12.65	62	1.028	5.87	13.8	1	1.1	0.95				
	3633	1	0.0	0.0	0.0	0.0	63	1.044	-27.0	500.0	1	1.1	1.0				
	3636	1	0.0	0.0	0.0	0.0	63	1.0	5.76	138.0	1	1.05	0.95				
	3637	3	18.0	0.0	0.0	0.0	61	1.054	0.0	13.8	1	1.05	0.95				
	3638	1	0.0	0.0	0.0	0.0	61	1.044	-7.400000000000001	500.0	1	1.1	1.0				
	3639	1	60.0	0.0	0.0	1540.0	61	1.039	-8.4	500.0	1	1.1	1.0				
	3640	1	1864.9999999999998	613.0	0.0	0.0	61	1.04	-8.0	500.0	1	1.1	1.0				
	3641	1	0.0	0.0	0.0	0.0	63	1.043	-26.0	500.0	1	1.1	1.0				
	3642	1	0.0	0.0	0.0	0.0	63	0.997	-29.000000000000004	765.0	1	1.042	0.9				
	3643	1	0.0	0.0	0.0	0.0	65	0.994	-26.0	999.0	1	1.1	0.9				
	3644	1	0.0	0.0	0.0	0.0	65	0.994	-26.0	69.0	1	1.05	0.95				
	3645	1	0.0	0.0	0.0	0.0	65	0.994	-26.0	999.0	1	1.1	0.9				
	3646	1	0.0	0.0	0.0	0.0	65	0.994	-26.0	69.0	1	1.05	0.95				
	3647	1	0.0	0.0	0.0	0.0	65	0.994	-26.0	999.0	1	1.1	0.9				
	3648	1	0.0	0.0	0.0	0.0	65	0.994	-26.0	69.0	1	1.05	0.95				
	3649	1	0.0	0.0	0.0	0.0	65	0.994	-26.0	999.0	1	1.1	0.9				
	3650	1	0.0	0.0	0.0	0.0	65	0.994	-26.0	69.0	1	1.05	0.95				
	3651	1	0.0	0.0	0.0	0.0	63	1.009	-42.0	765.0	1	1.2	0.845				
	3652	1	0.0	0.0	0.0	0.0	63	1.008	-42.0	765.0	1	1.2	0.845				
	3653	1	0.0	0.0	0.0	0.0	63	1.007	-42.0	765.0	1	1.2	0.845				
	3654	1	0.0	0.0	0.0	-330.0	63	1.017	-37.0	765.0	1	1.042	0.9				
	3655	1	0.0	0.0	0.0	0.0	65	1.02	-41.0	999.0	1	1.1	0.9				
	3656	1	0.0	0.0	0.0	-180.0	65	0.957	-41.0	69.0	1	1.05	0.95				
	3657	1	0.0	0.0	0.0	0.0	65	1.019	-41.0	999.0	1	1.1	0.9				
	3658	1	0.0	0.0	0.0	-180.0	65	0.958	-41.0	69.0	1	1.05	0.95				
	3659	1	0.0	0.0	0.0	0.0	65	1.019	-41.0	999.0	1	1.1	0.9				
	3660	1	0.0	0.0	0.0	-180.0	65	0.958	-41.0	69.0	1	1.05	0.95				
	3661	1	0.0	0.0	0.0	0.0	63	1.003	-36.0	765.0	1	1.042	0.9				
	3662	1	0.0	0.0	0.0	0.0	63	1.003	-36.0	765.0	1	1.042	0.9				
	3663	1	0.0	0.0	0.0	0.0	63	1.002	-36.0	765.0	1	1.042	0.9				
	3664	1	0.0	0.0	0.0	-990.0	63	1.022	-38.0	765.0	1	1.042	0.9				
	3665	1	0.0	0.0	0.0	0.0	63	0.984	-37.0	765.0	1	1.2	0.845				
	3666	1	0.0	0.0	0.0	0.0	63	0.984	-37.0	765.0	1	1.2	0.845				
	3667	1	0.0	0.0	0.0	0.0	63	0.982	-37.0	765.0	1	1.2	0.845				
	3668	1	0.0	0.0	0.0	0.0	63	0.979	-40.0	765.0	1	1.042	0.9				
	3669	1	0.0	0.0	0.0	0.0	63	1.082	-37.0	500.0	1	1.1	1.0				
	3670	1	0.0	0.0	0.0	600.0	63	1.039	-43.0	345.0	1	1.05	0.95				
	3671	1	0.0	0.0	0.0	600.0	63	1.037	-43.0	345.0	1	1.05	0.95				
	3672	1	0.0	0.0	0.0	0.0	65	0.979	-36.0	999.0	1	1.1	0.9				
	3673	1	0.0	0.0	0.0	0.0	65	0.979	-36.0	69.0	1	1.05	0.95				
	3674	1	0.0	0.0	0.0	0.0	65	0.978	-37.0	999.0	1	1.1	0.9				
	3675	1	0.0	0.0	0.0	0.0	65	0.978	-37.0	69.0	1	1.05	0.95				
	3676	1	0.0	0.0	0.0	0.0	65	0.978	-37.0	999.0	1	1.1	0.9				
	3677	1	0.0	0.0	0.0	0.0	65	0.978	-37.0	69.0	1	1.05	0.95				
	3678	1	0.0	0.0	0.0	0.0	65	0.975	-44.0	999.0	1	1.1	0.9				
	3679	1	0.0	0.0	0.0	0.0	65	0.976	-43.0	999.0	1	1.1	0.9				
	3680	1	0.0	0.0	0.0	0.0	65	0.976	-43.0	20.0	1	1.05	0.95				
	3681	1	0.0	0.0	0.0	0.0	65	0.975	-44.0	999.0	1	1.1	0.9				
	3682	1	0.0	0.0	0.0	0.0	65	0.975	-44.0	20.0	1	1.05	0.95				
	3683	1	0.0	0.0	0.0	0.0	65	0.975	-44.0	999.0	1	1.1	0.9				
	3684	1	0.0	0.0	0.0	0.0	65	0.975	-44.0	20.0	1	1.05	0.95				
	3688	1	0.0	0.0	0.0	0.0	65	1.019	-39.0	999.0	1	1.1	0.9				
	3689	1	0.0	0.0	0.0	0.0	65	1.019	-39.0	13.8	1	1.1	1.0				
	3690	1	0.0	0.0	0.0	0.0	63	1.077	-41.0	500.0	1	1.1	1.0				
	3691	1	0.0	0.0	0.0	1966.0	63	1.02	-39.0	345.0	1	1.05	0.95				
	3692	1	0.0	0.0	0.0	0.0	65	1.019	-39.0	999.0	1	1.1	0.9				
	3693	1	0.0	0.0	0.0	0.0	65	1.019	-39.0	13.8	1	1.05	0.95				
	3694	1	0.0	0.0	0.0	0.0	65	1.019	-39.0	999.0	1	1.1	0.9				
	3695	1	0.0	0.0	0.0	0.0	65	1.019	-39.0	13.8	1	1.05	0.95				
	3696	1	0.0	0.0	0.0	0.0	65	1.049	-50.0	500.0	1	1.1	1.0				
	3697	1	0.0	0.0	0.0	0.0	63	1.048	-31.0	500.0	1	1.1	1.0				
	3698	1	0.0	0.0	0.0	0.0	63	1.048	-31.0	500.0	1	1.1	1.0				
	3699	1	0.0	0.0	0.0	0.0	65	1.037	-64.0	500.0	1	1.1	1.0				
	3700	1	0.0	0.0	0.0	-112.4	63	1.052	-34.0	500.0	1	1.1	1.0				
	3701	1	0.0	0.0	0.0	200.0	63	1.019	-38.0	345.0	1	1.05	0.95				
	3702	1	0.0	0.0	0.0	-180.0	63	1.068	-31.0	500.0	1	1.1	1.0				
	3703	1	0.0	0.0	0.0	0.0	65	0.987	-38.0	999.0	1	1.1	0.9				
	3704	1	0.0	0.0	0.0	0.0	65	0.987	-38.0	13.8	1	1.05	0.95				
	3705	1	0.0	0.0	0.0	0.0	65	0.987	-38.0	999.0	1	1.1	0.9				
	3706	1	0.0	0.0	0.0	0.0	65	0.987	-38.0	13.8	1	1.05	0.95				
	3707	1	0.0	0.0	0.0	0.0	65	0.997	-41.0	999.0	1	1.1	0.9				
	3708	1	0.0	0.0	0.0	0.0	65	0.997	-41.0	13.8	1	1.05	0.95				
	3709	1	0.0	0.0	0.0	0.0	65	0.997	-41.0	999.0	1	1.1	0.9				
	3710	1	0.0	0.0	0.0	0.0	65	0.997	-41.0	13.8	1	1.05	0.95				
	3711	1	0.0	0.0	0.0	0.0	65	0.996	-41.0	999.0	1	1.1	0.9				
	3712	1	0.0	0.0	0.0	0.0	65	0.996	-41.0	13.8	1	1.05	0.95				
	3713	1	0.0	0.0	0.0	0.0	65	0.997	-41.0	999.0	1	1.1	0.9				
	3714	1	0.0	0.0	0.0	0.0	65	0.997	-41.0	13.8	1	1.05	0.95				
	3715	1	0.0	0.0	0.0	0.0	65	0.996	-41.0	999.0	1	1.1	0.9				
	3716	1	0.0	0.0	0.0	0.0	65	0.996	-41.0	13.8	1	1.05	0.95				
	3717	1	0.0	0.0	0.0	0.0	63	1.064	-35.0	500.0	1	1.1	1.0				
	3718	1	0.0	0.0	0.0	106.1	80	1.053	-35.0	13.8	1	1.1	0.95				
	3720	1	0.0	0.0	0.0	-136.0	63	1.071	-29.000000000000004	500.0	1	1.1	1.0				
	3721	1	0.0	0.0	0.0	0.0	63	1.024	-29.999999999999996	138.0	1	1.05	0.95				
	3722	1	0.0	0.0	0.0	0.0	65	1.02	-29.999999999999996	999.0	1	1.1	0.9				
	3723	1	0.0	0.0	0.0	0.0	65	1.02	-29.999999999999996	13.8	1	1.05	0.95				
	3724	1	0.0	0.0	0.0	0.0	65	1.02	-29.999999999999996	999.0	1	1.1	0.9				
	3725	1	0.0	0.0	0.0	0.0	65	1.02	-29.999999999999996	13.8	1	1.05	0.95				
	3726	1	0.0	0.0	0.0	0.0	63	1.003	-31.0	138.0	1	1.05	0.95				
	3727	1	0.0	0.0	0.0	0.0	63	1.059	-29.999999999999996	500.0	1	1.1	1.0				
	3728	1	0.0	0.0	0.0	-136.0	63	1.058	-29.999999999999996	500.0	1	1.1	1.0				
	3729	1	0.0	0.0	0.0	162.5	63	1.034	-32.0	345.0	1	1.05	0.95				
	3730	1	0.0	0.0	0.0	0.0	63	1.048	-36.0	138.0	1	1.05	0.95				
	3731	1	0.0	0.0	0.0	0.0	65	0.984	-33.0	999.0	1	1.1	0.9				
	3732	1	0.0	0.0	0.0	0.0	65	0.984	-33.0	13.8	1	1.05	0.95				
	3733	1	0.0	0.0	0.0	0.0	65	0.983	-33.0	999.0	1	1.1	0.9				
	3734	1	0.0	0.0	0.0	0.0	65	0.983	-33.0	13.8	1	1.05	0.95				
	3735	1	0.0	0.0	0.0	0.0	65	0.983	-33.0	999.0	1	1.1	0.9				
	3736	1	0.0	0.0	0.0	0.0	65	0.983	-33.0	13.8	1	1.05	0.95				
	3737	1	0.0	0.0	0.0	0.0	65	1.013	-36.0	999.0	1	1.1	0.9				
	3738	1	0.0	0.0	0.0	20.0	65	1.031	-36.0	13.8	1	1.05	0.95				
	3739	1	0.0	0.0	0.0	0.0	65	1.01	-36.0	999.0	1	1.1	0.9				
	3740	1	0.0	0.0	0.0	20.0	65	1.031	-36.0	13.8	1	1.05	0.95				
	3741	1	0.0	0.0	0.0	0.0	65	1.012	-36.0	999.0	1	1.1	0.9				
	3742	1	0.0	0.0	0.0	0.0	65	1.012	-36.0	13.8	1	1.05	0.95				
	3743	1	0.0	0.0	0.0	0.0	65	1.012	-36.0	999.0	1	1.1	0.9				
	3744	1	0.0	0.0	0.0	0.0	65	1.012	-36.0	13.8	1	1.05	0.95				
	3745	1	0.0	0.0	0.0	0.0	63	1.064	-29.999999999999996	500.0	1	1.1	1.0				
	3746	1	15.0	8.6	0.0	25.0	63	1.015	-38.0	138.0	1	1.05	0.95				
	3747	1	0.0	0.0	0.0	0.0	63	1.018	-32.0	138.0	1	1.05	0.95				
	3748	1	0.0	0.0	0.0	0.0	63	1.055	-31.0	500.0	1	1.1	1.0				
	3749	1	0.0	0.0	0.0	500.0	63	1.017	-35.0	138.0	1	1.05	0.95				
	3750	1	0.0	0.0	0.0	0.0	63	1.019	-34.0	138.0	1	1.05	0.95				
	3751	1	0.0	0.0	0.0	0.0	65	0.973	-34.0	999.0	1	1.1	0.9				
	3752	1	0.0	0.0	0.0	0.0	65	0.973	-34.0	13.8	1	1.05	0.95				
	3753	1	17.0	6.7	0.0	0.0	65	0.973	-34.0	999.0	1	1.1	0.9				
	3754	1	0.0	0.0	0.0	0.0	65	0.973	-34.0	13.8	1	1.05	0.95				
	3755	1	0.0	0.0	0.0	0.0	65	1.027	-36.0	999.0	1	1.1	0.9				
	3756	1	0.0	0.0	0.0	0.0	65	1.027	-36.0	13.8	1	1.05	0.95				
	3757	1	0.0	0.0	0.0	0.0	65	1.027	-36.0	999.0	1	1.1	0.9				
	3758	1	0.0	0.0	0.0	0.0	65	1.027	-36.0	13.8	1	1.05	0.95				
	3759	1	0.0	0.0	0.0	0.0	63	1.059	-33.0	500.0	1	1.1	1.0				
	3760	1	0.0	0.0	0.0	0.0	63	1.0	-37.0	138.0	1	1.05	0.95				
	3761	1	0.0	0.0	0.0	0.0	65	1.016	-38.0	999.0	1	1.1	0.9				
	3762	1	0.0	0.0	0.0	0.0	65	1.016	-38.0	999.0	1	1.1	0.9				
	3763	1	0.0	0.0	0.0	0.0	65	1.016	-38.0	999.0	1	1.1	0.9				
	3764	1	32.7	11.9	0.0	0.0	65	1.012	-38.0	13.8	1	1.05	0.95				
	3765	1	0.0	0.0	0.0	0.0	65	1.015	-38.0	999.0	1	1.1	0.9				
	3766	1	0.0	0.0	0.0	0.0	65	1.015	-38.0	13.8	1	1.05	0.95				
	3767	1	0.0	0.0	0.0	0.0	65	0.998	-39.0	999.0	1	1.1	0.9				
	3768	1	0.0	0.0	0.0	0.0	65	0.998	-39.0	13.8	1	1.05	0.95				
	3769	1	0.0	0.0	0.0	0.0	63	1.018	-35.0	345.0	1	1.05	0.95				
	3770	1	0.0	0.0	0.0	200.0	63	1.008	-39.0	138.0	1	1.05	0.95				
	3771	1	0.0	0.0	0.0	0.0	63	1.008	-39.0	138.0	1	1.05	0.95				
	3772	1	0.0	0.0	0.0	0.0	63	0.998	-39.0	999.0	1	1.1	0.9				
	3773	1	0.0	0.0	0.0	0.0	65	0.998	-39.0	13.8	1	1.05	0.95				
	3774	1	0.0	0.0	0.0	0.0	63	0.998	-39.0	999.0	1	1.1	0.9				
	3775	1	0.0	0.0	0.0	0.0	65	0.998	-39.0	13.8	1	1.05	0.95				
	3776	1	0.0	0.0	0.0	0.0	65	0.998	-39.0	999.0	1	1.1	0.9				
	3777	1	0.0	0.0	0.0	0.0	65	0.998	-39.0	13.8	1	1.05	0.95				
	3778	1	0.0	0.0	0.0	0.0	63	0.997	-39.0	999.0	1	1.1	0.9				
	3779	1	0.0	0.0	0.0	0.0	63	1.007	-35.0	138.0	1	1.05	0.95				
	3780	1	0.0	0.0	0.0	0.0	63	1.0	-38.0	138.0	1	1.05	0.95				
	3781	1	0.0	0.0	0.0	0.0	63	1.047	-32.0	500.0	1	1.1	1.0				
	3782	1	0.0	0.0	0.0	0.0	63	1.068	-29.000000000000004	500.0	1	1.1	1.0				
	3783	1	0.0	0.0	0.0	0.0	63	1.005	-34.0	345.0	1	1.05	0.95				
	3784	1	0.0	0.0	0.0	-60.0	63	1.012	-25.0	345.0	1	1.05	0.95				
	3785	1	0.0	0.0	0.0	0.0	63	1.02	-22.0	345.0	1	1.05	0.95				
	3786	1	0.0	0.0	0.0	50.0	63	1.012	-24.000000000000004	138.0	1	1.05	0.95				
	3787	1	15.4	6.1	0.0	0.0	65	1.011	-25.0	999.0	1	1.1	0.9				
	3788	1	0.0	0.0	0.0	-25.0	65	0.985	-25.0	13.8	1	1.05	0.95				
	3789	1	0.0	0.0	0.0	0.0	65	1.011	-25.0	999.0	1	1.1	0.9				
	3790	1	0.0	0.0	0.0	-25.0	65	0.985	-25.0	13.8	1	1.05	0.95				
	3791	1	0.0	0.0	0.0	0.0	65	1.01	-24.000000000000004	999.0	1	1.1	0.9				
	3792	1	0.0	0.0	0.0	0.0	65	1.01	-24.000000000000004	13.8	1	1.05	0.95				
	3793	1	0.0	0.0	0.0	0.0	63	1.022	-29.000000000000004	138.0	1	1.05	0.95				
	3794	1	0.0	0.0	0.0	75.0	63	1.027	-29.000000000000004	138.0	1	1.05	0.95				
	3795	1	0.0	0.0	0.0	0.0	63	1.013	-25.0	345.0	1	1.05	0.95				
	3796	1	0.0	0.0	0.0	-60.0	63	1.005	-27.0	345.0	1	1.05	0.95				
	3797	1	0.0	0.0	0.0	0.0	65	1.007	-29.000000000000004	999.0	1	1.1	0.9				
	3798	1	0.0	0.0	0.0	0.0	65	1.007	-29.000000000000004	13.8	1	1.05	0.95				
	3799	1	0.0	0.0	0.0	0.0	65	1.007	-29.000000000000004	999.0	1	1.1	0.9				
	3800	1	0.0	0.0	0.0	0.0	65	1.007	-29.000000000000004	13.8	1	1.05	0.95				
	3801	1	0.0	0.0	0.0	0.0	65	1.007	-29.999999999999996	999.0	1	1.1	0.9				
	3802	1	0.0	0.0	0.0	0.0	65	1.007	-29.999999999999996	13.8	1	1.05	0.95				
	3803	1	0.0	0.0	0.0	0.0	65	1.007	-29.999999999999996	999.0	1	1.1	0.9				
	3804	1	0.0	0.0	0.0	0.0	65	1.007	-29.999999999999996	13.8	1	1.05	0.95				
	3805	4	0.0	0.0	0.0	0.0	65	0.992	-47.0	999.0	1	1.05	0.95				
	3806	1	0.0	0.0	0.0	0.0	65	0.997	-39.0	13.8	1	1.05	0.95				
	3807	1	0.0	0.0	0.0	-60.0	63	1.029	-28.0	345.0	1	1.05	0.95				
	3808	1	0.0	0.0	0.0	0.0	63	1.016	-18.0	345.0	1	1.05	0.95				
	3809	1	0.0	0.0	0.0	0.0	63	1.02	-12.000000000000002	345.0	1	1.05	0.95				
	3810	1	0.0	0.0	0.0	0.0	63	1.019	-13.0	345.0	1	1.05	0.95				
	3811	1	0.0	0.0	0.0	0.0	63	1.028	-14.999999999999998	138.0	1	1.05	0.95				
	3812	4	0.0	0.0	0.0	0.0	65	0.992	-47.0	13.8	1	1.05	0.95				
	3816	1	0.0	0.0	0.0	0.0	63	1.071	-24.000000000000004	500.0	1	1.1	1.0				
	3817	1	0.0	0.0	0.0	0.0	63	0.99	-29.000000000000004	345.0	1	1.05	0.95				
	3818	1	0.0	0.0	0.0	0.0	63	1.021	-31.0	138.0	1	1.05	0.95				
	3819	1	0.0	0.0	0.0	0.0	65	1.053	-29.999999999999996	999.0	1	1.1	0.9				
	3820	1	0.0	0.0	0.0	-50.0	65	0.965	-29.999999999999996	13.8	1	1.05	0.95				
	3821	1	0.0	0.0	0.0	0.0	65	1.029	-32.0	999.0	1	1.1	0.9				
	3822	1	0.0	0.0	0.0	-25.0	65	0.996	-32.0	13.8	1	1.05	0.95				
	3823	1	0.0	0.0	0.0	0.0	65	1.029	-32.0	999.0	1	1.1	0.9				
	3824	1	0.0	0.0	0.0	-25.0	65	0.997	-32.0	13.8	1	1.05	0.95				
	3825	1	0.0	0.0	0.0	0.0	65	1.027	-31.0	999.0	1	1.1	0.9				
	3826	1	0.0	0.0	0.0	0.0	65	1.027	-31.0	13.8	1	1.05	0.95				
	3827	1	0.0	0.0	0.0	0.0	65	1.027	-31.0	999.0	1	1.1	0.9				
	3828	1	0.0	0.0	0.0	0.0	65	1.027	-31.0	13.8	1	1.05	0.95				
	3829	1	0.0	0.0	0.0	0.0	65	1.027	-31.0	999.0	1	1.1	0.9				
	3830	1	0.0	0.0	0.0	0.0	65	1.027	-31.0	13.8	1	1.05	0.95				
	3831	1	0.0	0.0	0.0	250.0	63	1.004	-45.0	345.0	1	1.05	0.95				
	3832	1	0.0	0.0	0.0	0.0	65	1.027	-31.0	999.0	1	1.1	0.9				
	3833	1	0.0	0.0	0.0	0.0	65	1.027	-31.0	13.8	1	1.05	0.95				
	3834	1	0.0	0.0	0.0	0.0	63	1.021	-43.0	345.0	1	1.05	0.95				
	3835	1	0.0	0.0	0.0	0.0	63	1.01	-43.0	230.0	1	1.05	0.95				
	3836	1	0.0	0.0	0.0	0.0	65	1.021	-43.0	999.0	1	1.1	0.9				
	3837	1	0.0	0.0	0.0	0.0	65	1.021	-43.0	13.8	1	1.05	0.95				
	3838	1	0.0	0.0	0.0	0.0	65	1.021	-43.0	999.0	1	1.1	0.9				
	3839	1	0.0	0.0	0.0	0.0	65	1.021	-43.0	13.8	1	1.05	0.95				
	3840	1	0.0	0.0	0.0	0.0	63	1.026	-43.0	345.0	1	1.05	0.95				
	3841	1	0.0	0.0	0.0	0.0	63	1.026	-43.0	345.0	1	1.05	0.95				
	3842	1	0.0	0.0	0.0	0.0	63	1.025	-4.1	345.0	1	1.05	0.95				
	3843	1	0.0	0.0	0.0	0.0	63	1.013	-18.0	138.0	1	1.05	0.95				
	3844	1	0.0	0.0	0.0	0.0	65	1.001	7.85	999.0	1	1.1	0.9				
	3845	1	0.0	0.0	0.0	0.0	65	1.001	7.85	13.8	1	1.05	0.95				
	3846	2	0.0	0.0	0.0	0.0	63	1.011	-25.0	13.8	1	1.05	0.95				
	3847	1	0.0	0.0	0.0	0.0	65	1.013	10.5	999.0	1	1.1	0.9				
	3848	1	0.0	0.0	0.0	0.0	63	1.014	-24.000000000000004	345.0	1	1.05	0.95				
	3849	1	0.0	0.0	0.0	-136.0	63	1.037	-23.0	500.0	1	1.1	1.0				
	3850	1	0.0	0.0	0.0	0.0	64	1.004	5.1	230.0	1	1.05	0.95				
	3851	1	0.0	0.0	0.0	0.0	63	1.014	-4.2	138.0	1	1.05	0.95				
	3852	1	0.0	0.0	0.0	0.0	63	1.067	-19.0	500.0	1	1.1	1.0				
	3853	1	0.0	0.0	0.0	-100.0	63	1.055	-5.2	500.0	1	1.1	1.0				
	3854	1	0.0	0.0	0.0	0.0	63	1.017	-4.7	345.0	1	1.05	0.95				
	3855	1	0.0	0.0	0.0	0.0	65	1.02	-4.5	999.0	1	1.1	0.9				
	3856	1	0.0	0.0	0.0	0.0	65	1.02	-4.5	13.8	1	1.05	0.95				
	3857	1	0.0	0.0	0.0	0.0	65	0.989	10.1	999.0	1	1.1	0.9				
	3858	1	0.0	0.0	0.0	0.0	65	0.989	10.1	13.8	1	1.05	0.95				
	3859	1	0.0	0.0	0.0	0.0	63	1.011	-25.0	138.0	1	1.05	0.95				
	3860	1	0.0	0.0	0.0	0.0	64	1.058	7.44	500.0	1	1.1	1.0				
	3861	1	0.0	0.0	0.0	-96.0	64	1.035	7.300000000000001	345.0	1	1.05	0.95				
	3862	1	0.0	0.0	0.0	0.0	64	1.015	7.94	230.0	1	1.05	0.95				
	3863	1	0.0	0.0	0.0	0.0	65	0.985	7.28	999.0	1	1.1	0.9				
	3864	1	0.0	0.0	0.0	0.0	65	0.985	7.28	13.8	1	1.05	0.95				
	3865	1	0.0	0.0	0.0	0.0	65	0.987	7.320000000000001	999.0	1	1.1	0.9				
	3866	1	0.0	0.0	0.0	0.0	65	0.987	7.320000000000001	13.8	1	1.05	0.95				
	3867	1	0.0	0.0	0.0	0.0	65	0.987	7.320000000000001	999.0	1	1.1	0.9				
	3868	1	0.0	0.0	0.0	0.0	65	0.987	7.320000000000001	13.8	1	1.05	0.95				
	3869	1	0.0	0.0	0.0	0.0	65	1.015	8.08	999.0	1	1.1	0.9				
	3870	1	0.0	0.0	0.0	0.0	65	1.015	8.08	13.8	1	1.05	0.95				
	3871	1	0.0	0.0	0.0	0.0	65	1.015	8.08	999.0	1	1.1	0.9				
	3872	1	0.0	0.0	0.0	0.0	65	1.015	8.08	13.8	1	1.05	0.95				
	3873	1	0.0	0.0	0.0	0.0	65	1.015	8.08	999.0	1	1.1	0.9				
	3874	1	0.0	0.0	0.0	0.0	65	1.015	8.08	13.8	1	1.05	0.95				
	3875	1	0.0	0.0	0.0	-136.0	64	1.047	15.8	500.0	1	1.1	1.0				
	3876	1	0.0	0.0	0.0	150.0	64	1.007	13.4	345.0	1	1.05	0.95				
	3877	1	0.0	0.0	0.0	0.0	64	1.008	11.4	138.0	1	1.05	0.95				
	3878	1	0.0	0.0	0.0	0.0	65	1.0	12.8	999.0	1	1.1	0.9				
	3879	1	0.0	0.0	0.0	0.0	65	1.0	12.8	13.8	1	1.05	0.95				
	3880	1	0.0	0.0	0.0	0.0	65	1.0	12.8	999.0	1	1.1	0.9				
	3881	1	0.0	0.0	0.0	0.0	65	1.0	12.8	13.8	1	1.05	0.95				
	3882	1	0.0	0.0	0.0	0.0	65	1.007	12.8	999.0	1	1.1	0.9				
	3883	1	0.0	0.0	0.0	0.0	65	1.007	12.8	13.8	1	1.05	0.95				
	3884	1	0.0	0.0	0.0	0.0	65	1.0	11.300000000000002	999.0	1	1.1	0.9				
	3885	1	0.0	0.0	0.0	0.0	65	1.0	11.300000000000002	13.8	1	1.05	0.95				
	3886	1	0.0	0.0	0.0	0.0	65	1.0	11.300000000000002	999.0	1	1.1	0.9				
	3887	1	0.0	0.0	0.0	0.0	65	1.0	11.300000000000002	13.8	1	1.05	0.95				
	3888	1	0.0	0.0	0.0	0.0	65	1.0	11.300000000000002	999.0	1	1.1	0.9				
	3889	1	0.0	0.0	0.0	0.0	65	1.0	11.300000000000002	13.8	1	1.05	0.95				
	3890	1	0.0	0.0	0.0	0.0	65	1.016	10.3	999.0	1	1.1	0.9				
	3891	1	0.0	0.0	0.0	0.0	65	1.016	10.3	13.8	1	1.05	0.95				
	3892	1	0.0	0.0	0.0	0.0	64	1.064	7.6	500.0	1	1.1	1.0				
	3893	1	0.0	0.0	0.0	0.0	64	1.067	9.21	500.0	1	1.1	1.0				
	3894	1	0.0	0.0	0.0	0.0	64	1.067	9.28	500.0	1	1.1	1.0				
	3895	1	0.0	0.0	0.0	-73.5	64	1.043	23.4	500.0	1	1.1	1.0				
	3896	1	0.0	0.0	0.0	150.0	64	1.007	23.4	230.0	1	1.05	0.95				
	3897	1	0.0	0.0	0.0	0.0	64	1.011	21.8	138.0	1	1.05	0.95				
	3898	1	0.0	0.0	0.0	0.0	65	0.998	23.4	999.0	1	1.1	0.9				
	3899	1	0.0	0.0	0.0	0.0	65	0.998	23.4	13.8	1	1.05	0.95				
	3900	1	0.0	0.0	0.0	0.0	65	0.998	23.4	999.0	1	1.1	0.9				
	3901	1	0.0	0.0	0.0	0.0	65	0.998	23.4	13.8	1	1.05	0.95				
	3902	1	0.0	0.0	0.0	0.0	65	1.011	21.7	999.0	1	1.1	0.9				
	3903	1	0.0	0.0	0.0	0.0	65	1.011	21.7	13.8	1	1.05	0.95				
	3904	1	0.0	0.0	0.0	0.0	65	1.011	21.7	999.0	1	1.1	0.9				
	3905	1	0.0	0.0	0.0	0.0	65	1.011	21.7	13.8	1	1.05	0.95				
	3906	1	0.0	0.0	0.0	0.0	65	1.011	21.7	999.0	1	1.1	0.9				
	3907	1	0.0	0.0	0.0	0.0	65	1.011	21.7	13.8	1	1.05	0.95				
	3908	1	0.0	0.0	0.0	0.0	64	1.02	11.300000000000002	345.0	1	1.05	0.95				
	3909	1	0.0	0.0	0.0	0.0	64	1.015	5.87	345.0	1	1.05	0.95				
	3910	1	0.0	0.0	0.0	0.0	64	0.993	3.84	230.0	1	1.05	0.95				
	3911	1	0.0	0.0	0.0	0.0	65	1.003	3.51	999.0	1	1.1	0.9				
	3912	1	0.0	0.0	0.0	0.0	65	1.003	3.51	13.8	1	1.05	0.95				
	3913	1	0.0	0.0	0.0	0.0	65	1.002	3.25	999.0	1	1.1	0.9				
	3914	1	0.0	0.0	0.0	0.0	65	1.002	3.25	13.8	1	1.05	0.95				
	3915	1	0.0	0.0	0.0	0.0	65	1.004	3.63	999.0	1	1.1	0.9				
	3916	1	0.0	0.0	0.0	0.0	65	1.004	3.63	13.8	1	1.05	0.95				
	3917	1	0.0	0.0	0.0	0.0	65	1.004	3.6	999.0	1	1.1	0.9				
	3918	1	0.0	0.0	0.0	0.0	65	1.004	3.6	13.8	1	1.05	0.95				
	3919	1	0.0	0.0	0.0	0.0	64	1.004	12.7	345.0	1	1.05	0.95				
	3920	1	0.0	0.0	0.0	0.0	64	0.984	10.9	230.0	1	1.05	0.95				
	3921	1	0.0	0.0	0.0	0.0	64	1.01	10.2	138.0	1	1.05	0.95				
	3922	1	0.0	0.0	0.0	0.0	65	1.013	10.5	999.0	1	1.1	0.9				
	3923	1	0.0	0.0	0.0	0.0	65	1.013	10.5	13.8	1	1.05	0.95				
	3924	1	0.0	0.0	0.0	0.0	65	1.013	10.5	999.0	1	1.1	0.9				
	3925	1	0.0	0.0	0.0	0.0	65	1.013	10.5	13.8	1	1.05	0.95				
	3926	1	0.0	0.0	0.0	0.0	65	0.988	10.1	999.0	1	1.1	0.9				
	3927	1	0.0	0.0	0.0	0.0	65	0.988	10.1	13.8	1	1.05	0.95				
	3928	1	0.0	0.0	0.0	0.0	65	0.989	10.2	999.0	1	1.1	0.9				
	3929	1	0.0	0.0	0.0	0.0	65	0.989	10.2	13.8	1	1.05	0.95				
	3930	1	0.0	0.0	0.0	0.0	65	0.989	10.2	999.0	1	1.1	0.9				
	3931	1	0.0	0.0	0.0	0.0	65	0.989	10.2	13.8	1	1.05	0.95				
	3932	1	0.0	0.0	0.0	0.0	65	0.989	10.1	999.0	1	1.1	0.9				
	3933	1	0.0	0.0	0.0	0.0	65	0.989	10.1	13.8	1	1.05	0.95				
	3934	1	0.0	0.0	0.0	0.0	65	0.988	10.1	999.0	1	1.1	0.9				
	3935	1	0.0	0.0	0.0	0.0	65	0.988	10.1	13.8	1	1.05	0.95				
	3936	1	0.0	0.0	0.0	0.0	64	0.983	10.7	230.0	1	1.05	0.95				
	3937	1	0.0	0.0	0.0	0.0	64	1.008	6.76	34.5	1	1.05	0.95				
	3938	1	0.0	0.0	0.0	0.0	65	1.02	6.47	999.0	1	1.1	0.9				
	3939	1	0.0	0.0	0.0	0.0	65	1.02	6.47	999.0	1	1.1	0.9				
	3940	1	0.0	0.0	0.0	0.0	65	1.02	6.47	999.0	1	1.1	0.9				
	3941	1	0.0	0.0	0.0	0.0	65	1.02	6.47	13.8	1	1.05	0.95				
	3942	1	0.0	0.0	0.0	0.0	65	1.02	6.47	999.0	1	1.1	0.9				
	3943	1	0.0	0.0	0.0	0.0	65	1.02	6.47	13.8	1	1.05	0.95				
	3944	1	0.0	0.0	0.0	0.0	65	1.0	3.3	999.0	1	1.1	0.9				
	3945	1	0.0	0.0	0.0	0.0	65	1.013	10.5	11.0	1	1.05	0.95				
	3946	1	0.0	0.0	0.0	0.0	63	1.019	-13.0	345.0	1	1.05	0.95				
	3947	1	0.0	0.0	0.0	27.699999999999996	64	1.003	5.11	230.0	1	1.05	0.95				
	3948	1	0.0	0.0	0.0	0.0	64	1.0	3.32	69.0	1	1.05	0.95				
	3949	1	0.0	0.0	0.0	0.0	65	1.0	3.3	999.0	1	1.1	0.9				
	3950	1	0.0	0.0	0.0	0.0	65	1.0	3.3	13.8	1	1.05	0.95				
	3951	1	0.0	0.0	0.0	0.0	65	1.016	10.3	999.0	1	1.1	0.9				
	3952	1	0.0	0.0	0.0	0.0	65	1.016	10.3	13.8	1	1.05	0.95				
	3953	1	0.0	0.0	0.0	0.0	64	0.996	13.5	230.0	1	1.05	0.95				
	3954	1	0.0	0.0	0.0	-45.0	64	1.012	9.25	230.0	1	1.05	0.95				
	3955	1	0.0	0.0	0.0	0.0	64	1.008	7.93	138.0	1	1.05	0.95				
	3956	1	0.0	0.0	0.0	0.0	65	1.001	7.85	999.0	1	1.1	0.9				
	3957	1	0.0	0.0	0.0	0.0	65	1.001	7.85	13.8	1	1.05	0.95				
	3958	1	0.0	0.0	0.0	0.0	65	1.001	7.85	999.0	1	1.1	0.9				
	3959	1	0.0	0.0	0.0	0.0	65	1.001	7.85	13.8	1	1.05	0.95				
	3960	1	0.0	0.0	0.0	0.0	65	1.0	3.3	13.8	1	1.05	0.95				
	3961	1	0.0	0.0	0.0	0.0	64	0.985	11.6	69.0	1	1.05	0.95				
	3962	1	0.0	0.0	0.0	0.0	64	0.989	28.4	230.0	1	1.05	0.95				
	3963	1	2.0	0.7	0.0	0.0	64	1.004	21.200000000000003	138.0	1	1.05	0.95				
	3964	1	0.0	0.0	0.0	0.0	64	1.013	7.250000000000001	230.0	1	1.05	0.95				
	3965	1	0.0	0.0	0.0	0.0	64	0.993	9.97	230.0	1	1.05	0.95				
	3966	1	0.0	0.0	0.0	0.0	64	1.017	7.1	230.0	1	1.05	0.95				
	3967	1	0.0	0.0	0.0	0.0	64	0.986	15.300000000000002	230.0	1	1.05	0.95				
	3968	1	0.0	0.0	0.0	0.0	64	0.968	4.52	230.0	1	1.2	0.845				
	3969	1	0.0	0.0	0.0	0.0	64	0.962	0.408	230.0	1	1.2	0.845				
	3970	1	0.0	0.0	0.0	0.0	63	1.023	-38.0	138.0	1	1.05	0.95				
	3971	1	0.0	0.0	0.0	0.0	63	1.023	-38.0	138.0	1	1.05	0.95				
	3972	1	0.0	0.0	0.0	0.0	63	1.017	-39.0	138.0	1	1.05	0.95				
	3973	1	0.0	0.0	0.0	0.0	63	1.016	-39.0	138.0	1	1.05	0.95				
	3974	1	0.0	0.0	0.0	0.0	65	0.996	-37.0	999.0	1	1.1	0.9				
	3975	1	0.0	0.0	0.0	0.0	65	0.996	-37.0	13.8	1	1.1	0.9				
	3976	1	0.0	0.0	0.0	0.0	65	0.996	-37.0	999.0	1	1.1	0.9				
	3977	1	0.0	0.0	0.0	0.0	65	0.996	-37.0	13.8	1	1.1	0.9				
	3978	1	0.0	0.0	0.0	0.0	64	0.99	4.010000000000001	230.0	1	1.05	0.95				
	3979	1	0.0	0.0	0.0	0.0	63	1.004	-14.0	138.0	1	1.05	0.95				
	3980	1	0.0	0.0	0.0	0.0	63	1.013	10.3	138.0	1	1.05	0.95				
	3981	1	0.0	0.0	0.0	0.0	131	0.985	-44.0	138.0	1	1.05	0.95				
	3983	1	0.0	0.0	0.0	0.0	49	0.977	-45.0	138.0	1	1.05	0.95				
	3984	1	0.0	0.0	0.0	0.0	65	1.02	6.47	13.8	1	1.05	0.95				
	3985	1	0.0	0.0	0.0	0.0	65	1.02	6.47	13.8	1	1.05	0.95				
	3987	1	0.0	0.0	0.0	0.0	131	0.986	-37.0	138.0	1	1.05	0.95				
	3988	1	0.0	0.0	0.0	0.0	132	0.977	-25.0	88.0	1	1.05	0.95				
	3989	1	0.0	0.0	0.0	0.0	132	0.996	-22.0	88.0	1	1.05	0.95				
	3990	1	0.0	0.0	0.0	0.0	65	1.001	7.85	999.0	1	1.05	0.95				
	3991	1	0.0	0.0	0.0	0.0	65	1.001	7.85	13.8	1	1.05	0.95				
	3992	1	0.0	0.0	0.0	0.0	131	0.963	-23.0	138.0	1	1.05	0.95				
	3993	1	0.0	0.0	0.0	0.0	131	0.981	-21.0	138.0	1	1.05	0.95				
	3994	1	0.0	0.0	0.0	0.0	131	0.997	-19.0	138.0	1	1.05	0.95				
	3995	1	0.0	0.0	0.0	0.0	131	1.001	-18.0	138.0	1	1.05	0.95				
	3999	1	0.0	0.0	0.0	0.0	131	0.987	-21.0	138.0	1	1.05	0.95				
	4002	1	0.0	0.0	0.0	0.0	131	0.999	-19.0	138.0	1	1.05	0.95				
	4003	1	0.0	0.0	0.0	0.0	133	0.989	-18.0	69.0	1	1.05	0.95				
	4004	1	5.933	2.837	0.0	0.0	132	0.992	-33.0	88.0	1	1.05	0.95				
	4006	1	0.0	0.0	0.0	0.0	132	0.991	-33.0	88.0	1	1.05	0.95				
	4008	1	0.0	0.0	0.0	0.0	132	1.001	-33.0	88.0	1	1.05	0.95				
	4009	1	0.0	0.0	0.0	0.0	132	0.979	-34.0	88.0	1	1.05	0.95				
	4010	1	0.0	0.0	0.0	0.0	132	1.007	-33.0	88.0	1	1.05	0.95				
	4012	1	0.0	0.0	0.0	0.0	132	0.988	-31.0	88.0	1	1.05	0.95				
	4013	1	3.643	1.087	0.0	0.0	132	0.982	-31.0	88.0	1	1.05	0.95				
	4014	1	0.0	0.0	0.0	0.0	132	0.974	-29.000000000000004	88.0	1	1.05	0.95				
	4015	1	0.0	0.0	0.0	0.0	132	1.011	-31.0	88.0	1	1.05	0.95				
	4016	1	0.0	0.0	0.0	0.0	132	0.987	-33.0	88.0	1	1.05	0.95				
	4017	1	0.0	0.0	0.0	0.0	132	0.999	-32.0	88.0	1	1.05	0.95				
	4019	1	0.0	0.0	0.0	0.0	131	0.993	-20.0	138.0	1	1.05	0.95				
	4020	1	0.0	0.0	0.0	0.0	131	0.996	-20.0	138.0	1	1.05	0.95				
	4021	1	0.0	0.0	0.0	0.0	131	0.994	-26.0	138.0	1	1.05	0.95				
	4024	1	0.0	0.0	0.0	0.0	131	0.992	-26.0	138.0	1	1.05	0.95				
	4027	1	0.0	0.0	0.0	0.0	131	0.993	-28.0	138.0	1	1.05	0.95				
	4028	1	0.0	0.0	0.0	0.0	131	0.996	-24.000000000000004	138.0	1	1.05	0.95				
	4029	1	0.0	0.0	0.0	0.0	133	0.995	-26.0	69.0	1	1.05	0.95				
	4030	1	0.0	0.0	0.0	0.0	133	1.007	-25.0	69.0	1	1.05	0.95				
	4034	1	33.0	9.4	0.0	0.0	68	0.994	-40.0	138.0	1	1.05	0.95				
	4049	2	0.0	0.0	0.0	0.0	82	1.016	-23.0	13.8	1	1.05	0.95				
	4051	2	0.0	0.0	0.0	0.0	82	1.018	-22.0	13.8	1	1.05	0.95				
	4057	2	0.0	0.0	0.0	0.0	68	1.009	-28.0	13.8	1	1.05	0.95				
	4058	1	0.0	0.0	0.0	0.0	68	1.012	-34.0	138.0	1	1.05	0.95				
	4059	1	0.0	0.0	0.0	0.0	68	1.032	-34.0	230.0	1	1.05	0.95				
	4060	2	0.0	0.0	0.0	0.0	68	0.997	-29.000000000000004	13.8	1	1.05	0.95				
	4061	1	0.0	0.0	0.0	0.0	68	1.012	-34.0	138.0	1	1.05	0.95				
	4062	2	0.0	0.0	0.0	0.0	68	1.001	-28.0	13.8	1	1.05	0.95				
	4063	1	0.0	0.0	0.0	0.0	68	1.016	-34.0	138.0	1	1.05	0.95				
	4064	2	0.0	0.0	0.0	0.0	68	0.995	-44.0	13.8	1	1.05	0.95				
	4065	1	0.0	0.0	0.0	0.0	68	1.008	-47.0	88.0	1	1.05	0.95				
	4066	2	0.0	0.0	0.0	0.0	68	0.977	-25.0	13.8	1	1.05	0.95				
	4067	1	0.0	0.0	0.0	0.0	68	1.025	-29.000000000000004	138.0	1	1.05	0.95				
	4077	1	0.5	0.2	0.0	0.0	68	0.982	-36.0	138.0	1	1.05	0.95				
	4078	1	10.1	4.303	0.0	0.0	68	0.983	-36.0	138.0	1	1.05	0.95				
	4079	1	34.62	23.76	0.0	0.0	68	0.981	-36.0	138.0	1	1.05	0.95				
	4080	1	26.590000000000003	0.0	0.0	0.0	68	0.964	-42.0	13.8	1	1.05	0.95				
	4081	1	40.31	4.624	0.0	0.0	68	0.974	-38.0	138.0	1	1.05	0.95				
	4082	1	18.49	8.751	0.0	0.0	68	1.001	-35.0	138.0	1	1.05	0.95				
	4083	1	73.11	0.0	0.0	0.0	68	0.982	-42.0	13.8	1	1.05	0.95				
	4089	1	68.03	17.24	0.0	67.19999999999999	68	0.999	-36.0	138.0	1	1.05	0.95				
	4090	1	38.27	1.7680000000000002	0.0	0.0	68	1.003	-36.0	138.0	1	1.05	0.95				
	4091	1	8.1	3.451	0.0	0.0	68	1.005	-36.0	138.0	1	1.05	0.95				
	4092	1	34.63	-2.92	0.0	0.0	68	1.007	-36.0	138.0	1	1.05	0.95				
	4093	1	0.0	0.0	0.0	0.0	68	1.005	-35.0	138.0	1	1.05	0.95				
	4094	1	23.0	9.798	0.0	0.0	68	1.012	-35.0	138.0	1	1.05	0.95				
	4095	1	11.03	-3.9	0.0	108.0	68	1.012	-35.0	138.0	1	1.05	0.95				
	4096	1	0.0	0.0	0.0	0.0	68	1.007	-32.0	138.0	1	1.05	0.95				
	4097	1	0.88	0.3749	0.0	0.0	68	1.011	-35.0	138.0	1	1.05	0.95				
	4098	1	0.06	0.025599999999999998	0.0	0.0	68	1.011	-34.0	138.0	1	1.05	0.95				
	4100	1	40.74	-14.800000000000002	0.0	0.0	68	1.003	-39.0	138.0	1	1.05	0.95				
	4101	1	13.600000000000001	5.794	0.0	0.0	68	0.982	-37.0	138.0	1	1.05	0.95				
	4102	1	13.4	5.708	0.0	0.0	68	0.999	-38.0	138.0	1	1.05	0.95				
	4103	1	73.96	25.69	0.0	0.0	68	0.996	-40.0	138.0	1	1.05	0.95				
	4104	1	45.51	11.78	0.0	0.0	68	1.005	-35.0	138.0	1	1.05	0.95				
	4105	1	0.0	0.0	0.0	0.0	68	1.011	-34.0	138.0	1	1.05	0.95				
	4106	1	0.0	0.0	0.0	0.0	68	1.016	-34.0	138.0	1	1.105	0.945				
	4107	1	10.0	4.26	0.0	0.0	68	0.985	-38.0	138.0	1	1.05	0.95				
	4109	1	41.85	17.83	0.0	0.0	68	1.01	-34.0	138.0	1	1.05	0.95				
	4110	1	18.0	7.668	0.0	0.0	68	0.996	-38.0	138.0	1	1.05	0.95				
	4111	1	106.59999999999998	10.94	0.0	0.0	68	0.983	-39.0	138.0	1	1.05	0.95				
	4112	1	78.01	28.689999999999998	0.0	0.0	68	0.984	-39.0	138.0	1	1.05	0.95				
	4113	1	17.5	7.455	0.0	0.0	68	0.99	-38.0	138.0	1	1.05	0.95				
	4114	1	67.23	14.38	0.0	0.0	68	0.983	-39.0	138.0	1	1.05	0.95				
	4115	1	47.96	14.62	0.0	0.0	68	0.997	-35.0	138.0	1	1.05	0.95				
	4116	1	43.5	18.53	0.0	0.0	68	0.991	-39.0	138.0	1	1.05	0.95				
	4118	1	78.32	32.83	0.0	0.0	68	0.983	-38.0	138.0	1	1.05	0.95				
	4120	1	91.0	36.24	0.0	0.0	68	0.983	-38.0	138.0	1	1.05	0.95				
	4122	1	0.0	0.0	0.0	0.0	68	0.996	-38.0	138.0	1	1.05	0.95				
	4129	1	56.81	19.61	0.0	0.0	68	0.991	-36.0	138.0	1	1.05	0.95				
	4130	1	43.25	17.75	0.0	0.0	68	1.02	-33.0	138.0	1	1.05	0.95				
	4131	1	96.55	48.45	0.0	0.0	68	0.982	-37.0	138.0	1	1.05	0.95				
	4132	1	40.38	15.259999999999998	0.0	0.0	68	0.998	-37.0	138.0	1	1.05	0.95				
	4133	1	76.88	30.630000000000003	0.0	0.0	68	0.998	-37.0	138.0	1	1.05	0.95				
	4134	1	57.02	20.68	0.0	0.0	68	0.987	-37.0	138.0	1	1.05	0.95				
	4135	1	100.1	-5.03	0.0	0.0	68	0.997	-38.0	138.0	1	1.05	0.95				
	4141	1	4.6	1.96	0.0	0.0	68	1.0	-37.0	138.0	1	1.05	0.95				
	4142	1	4.6	1.96	0.0	0.0	68	1.001	-37.0	138.0	1	1.05	0.95				
	4144	1	4.35	1.8530000000000002	0.0	0.0	68	1.005	-37.0	138.0	1	1.05	0.95				
	4145	1	47.23	-2.47	0.0	0.0	68	1.014	-35.0	138.0	1	1.05	0.95				
	4146	1	85.94	21.05	0.0	0.0	68	1.015	-35.0	138.0	1	1.05	0.95				
	4147	1	82.09	18.56	0.0	0.0	68	1.0	-37.0	138.0	1	1.05	0.95				
	4149	1	79.56	22.02	0.0	0.0	68	0.998	-37.0	138.0	1	1.05	0.95				
	4151	1	40.49	12.22	0.0	0.0	68	1.008	-37.0	138.0	1	1.05	0.95				
	4153	1	64.28	20.02	0.0	0.0	68	1.005	-37.0	138.0	1	1.05	0.95				
	4155	1	67.03	17.75	0.0	0.0	68	1.011	-37.0	138.0	1	1.05	0.95				
	4156	1	0.0	0.0	0.0	0.0	68	1.008	-37.0	138.0	1	1.05	0.95				
	4157	1	42.46	6.739000000000001	0.0	0.0	68	1.014	-36.0	138.0	1	1.05	0.95				
	4158	1	2.8	1.1	0.0	0.0	68	0.999	-38.0	138.0	1	1.05	0.95				
	4163	1	48.84	4.433	0.0	0.0	68	1.008	-37.0	138.0	1	1.05	0.95				
	4164	1	70.91	37.77	0.0	0.0	68	1.007	-38.0	138.0	1	1.05	0.95				
	4165	1	18.51	7.182000000000001	0.0	0.0	68	1.007	-38.0	138.0	1	1.05	0.95				
	4166	1	59.72	24.0	0.0	0.0	68	1.005	-38.0	138.0	1	1.05	0.95				
	4167	1	42.16	11.42	0.0	0.0	68	1.005	-38.0	138.0	1	1.05	0.95				
	4168	1	19.2	8.179	0.0	0.0	68	1.006	-38.0	138.0	1	1.05	0.95				
	4169	1	13.5	5.751	0.0	0.0	68	1.007	-38.0	138.0	1	1.05	0.95				
	4174	1	0.0	0.0	0.0	0.0	68	0.997	-38.0	138.0	1	1.105	0.945				
	4175	1	0.0	0.0	0.0	0.0	68	0.995	-38.0	138.0	1	1.105	0.945				
	4179	1	44.46	11.36	0.0	0.0	68	0.994	-38.0	138.0	1	1.05	0.95				
	4180	1	77.75	30.09	0.0	0.0	68	0.995	-38.0	138.0	1	1.05	0.95				
	4181	1	43.82	3.361	0.0	0.0	68	0.997	-38.0	138.0	1	1.05	0.95				
	4182	1	44.42	14.17	0.0	0.0	68	0.998	-38.0	138.0	1	1.05	0.95				
	4183	1	40.99	15.5	0.0	0.0	68	1.007	-37.0	138.0	1	1.05	0.95				
	4185	1	62.08	-15.1	0.0	0.0	68	1.0	-38.0	138.0	1	1.05	0.95				
	4186	1	48.32	13.239999999999998	0.0	0.0	68	1.0	-38.0	138.0	1	1.05	0.95				
	4187	1	59.92000000000001	-4.48	0.0	0.0	68	1.0	-38.0	138.0	1	1.05	0.95				
	4192	1	11.7	4.984	0.0	0.0	68	1.002	-36.0	138.0	1	1.05	0.95				
	4193	1	48.59	14.29	0.0	0.0	68	1.014	-35.0	138.0	1	1.05	0.95				
	4194	1	79.48	36.55	0.0	0.0	68	1.013	-35.0	138.0	1	1.05	0.95				
	4195	1	12.7	5.601	0.0	0.0	68	1.012	-35.0	138.0	1	1.05	0.95				
	4196	1	2.6	1.108	0.0	0.0	68	1.002	-36.0	138.0	1	1.05	0.95				
	4197	1	21.78	3.901	0.0	0.0	68	1.012	-35.0	138.0	1	1.05	0.95				
	4198	1	65.42	16.82	0.0	0.0	68	0.976	-38.0	138.0	1	1.05	0.95				
	4199	1	5.588	-2.17	0.0	0.0	68	1.023	-31.0	138.0	1	1.05	0.95				
	4200	1	0.0	0.0	0.0	0.0	68	0.985	-38.0	138.0	1	1.105	0.945				
	4201	1	0.0	0.0	0.0	0.0	68	0.985	-38.0	138.0	1	1.105	0.945				
	4203	1	47.63	11.58	0.0	0.0	68	1.003	-35.0	138.0	1	1.05	0.95				
	4204	1	51.28	20.03	0.0	0.0	68	1.02	-33.0	138.0	1	1.05	0.95				
	4205	1	57.67	16.81	0.0	0.0	68	0.998	-38.0	138.0	1	1.05	0.95				
	4206	1	63.3	8.689	0.0	0.0	68	0.998	-38.0	138.0	1	1.05	0.95				
	4207	1	6.041	-7.66	0.0	0.0	68	1.026	-29.000000000000004	138.0	1	1.05	0.95				
	4209	1	61.27	3.431	0.0	0.0	68	1.0	-38.0	138.0	1	1.05	0.95				
	4210	1	18.5	7.881	0.0	0.0	68	1.0	-38.0	138.0	1	1.05	0.95				
	4211	1	40.54	18.66	0.0	0.0	68	1.0	-38.0	138.0	1	1.05	0.95				
	4212	1	41.86	8.803	0.0	0.0	68	1.0	-38.0	138.0	1	1.05	0.95				
	4213	1	72.05	14.6	0.0	0.0	68	1.001	-38.0	138.0	1	1.05	0.95				
	4214	1	69.5	11.3	0.0	0.0	68	1.001	-38.0	138.0	1	1.05	0.95				
	4215	1	111.5	1.085	0.0	0.0	68	1.003	-39.0	138.0	1	1.05	0.95				
	4217	1	41.68	-7.290000000000001	0.0	0.0	68	1.011	-39.0	138.0	1	1.05	0.95				
	4221	1	57.60999999999999	-41.2	0.0	0.0	68	1.003	-39.0	138.0	1	1.05	0.95				
	4222	1	96.02	-27.399999999999995	0.0	0.0	68	1.003	-39.0	138.0	1	1.05	0.95				
	4223	1	46.02	-24.3	0.0	0.0	68	1.003	-39.0	138.0	1	1.05	0.95				
	4224	1	69.8	5.837	0.0	0.0	68	1.002	-39.0	138.0	1	1.05	0.95				
	4225	1	38.68	3.18	0.0	0.0	68	1.002	-39.0	138.0	1	1.05	0.95				
	4226	1	54.38000000000001	-5.23	0.0	0.0	68	1.002	-39.0	138.0	1	1.05	0.95				
	4227	1	9.75	4.153	0.0	0.0	68	1.003	-39.0	138.0	1	1.05	0.95				
	4228	1	9.75	4.153	0.0	0.0	68	1.001	-39.0	138.0	1	1.05	0.95				
	4229	1	32.72	0.6792	0.0	0.0	68	1.001	-39.0	138.0	1	1.05	0.95				
	4230	1	72.62	12.18	0.0	0.0	68	1.001	-39.0	138.0	1	1.05	0.95				
	4231	1	46.45	-5.34	0.0	0.0	68	1.002	-39.0	138.0	1	1.05	0.95				
	4232	1	20.17	3.2869999999999995	0.0	0.0	68	1.001	-39.0	138.0	1	1.05	0.95				
	4233	1	56.49999999999999	-6.99	0.0	0.0	68	1.001	-39.0	138.0	1	1.05	0.95				
	4234	1	56.940000000000005	8.703	0.0	0.0	68	1.001	-39.0	138.0	1	1.05	0.95				
	4235	1	0.0	0.0	0.0	0.0	68	1.001	-39.0	138.0	1	1.05	0.95				
	4236	1	0.0	0.0	0.0	0.0	68	1.001	-39.0	138.0	1	1.05	0.95				
	4242	1	45.28	5.839	0.0	0.0	68	1.001	-39.0	138.0	1	1.05	0.95				
	4243	1	0.0	0.0	0.0	0.0	68	1.002	-39.0	138.0	1	1.05	0.95				
	4244	1	70.38	4.748	0.0	0.0	68	0.999	-40.0	138.0	1	1.05	0.95				
	4245	1	0.0	0.0	0.0	0.0	68	1.0	-40.0	138.0	1	1.05	0.95				
	4246	1	7.5	3.195	0.0	0.0	68	1.006	-39.0	138.0	1	1.05	0.95				
	4247	1	87.06	7.317	0.0	0.0	68	0.998	-40.0	138.0	1	1.05	0.95				
	4248	1	74.92	24.6	0.0	0.0	68	1.006	-39.0	138.0	1	1.05	0.95				
	4249	1	52.46999999999999	11.76	0.0	0.0	68	1.004	-39.0	138.0	1	1.05	0.95				
	4250	1	78.29	28.970000000000002	0.0	0.0	68	0.998	-40.0	138.0	1	1.05	0.95				
	4251	1	67.51	14.719999999999999	0.0	0.0	68	0.995	-41.0	138.0	1	1.05	0.95				
	4252	1	60.15999999999999	7.775	0.0	0.0	68	1.004	-40.0	138.0	1	1.05	0.95				
	4253	1	79.75	10.95	0.0	0.0	68	0.994	-41.0	138.0	1	1.05	0.95				
	4257	1	0.0	0.0	0.0	0.0	68	1.001	-39.0	138.0	1	1.05	0.95				
	4260	1	74.14	20.32	0.0	0.0	68	1.003	-39.0	138.0	1	1.05	0.95				
	4261	1	63.2	18.99	0.0	0.0	68	0.995	-39.0	138.0	1	1.05	0.95				
	4262	1	81.78	25.88	0.0	0.0	68	0.997	-39.0	138.0	1	1.05	0.95				
	4263	1	61.89	17.65	0.0	0.0	68	1.0	-39.0	138.0	1	1.05	0.95				
	4264	1	81.71	27.07	0.0	0.0	68	0.992	-39.0	138.0	1	1.05	0.95				
	4265	1	72.44	16.6	0.0	0.0	68	0.996	-38.0	138.0	1	1.05	0.95				
	4266	1	119.09999999999998	57.440000000000005	0.0	0.0	68	0.994	-39.0	138.0	1	1.05	0.95				
	4267	1	110.2	47.98	0.0	44.8	68	1.002	-37.0	138.0	1	1.05	0.95				
	4268	1	76.25	28.58	0.0	0.0	68	0.988	-41.0	138.0	1	1.05	0.95				
	4269	1	90.4	39.63	0.0	0.0	68	0.987	-41.0	138.0	1	1.05	0.95				
	4270	1	0.0	0.0	0.0	112.00000000000001	68	1.0	-40.0	138.0	1	1.05	0.95				
	4271	1	0.0	0.0	0.0	0.0	68	1.0	-38.0	138.0	1	1.05	0.95				
	4272	1	69.46	31.25	0.0	21.6	68	0.991	-39.0	138.0	1	1.05	0.95				
	4274	1	22.2	9.457	0.0	0.0	68	1.002	-37.0	138.0	1	1.05	0.95				
	4275	1	34.48	10.85	0.0	0.0	68	1.001	-37.0	138.0	1	1.05	0.95				
	4277	1	0.6	0.2556	0.0	0.0	68	1.048	-36.0	138.0	1	1.05	0.95				
	4278	2	14.000000000000002	0.0	0.0	0.0	68	1.004	-35.0	13.8	1	1.05	0.95				
	4279	1	0.0	0.0	0.0	0.0	68	1.002	-35.0	138.0	1	1.05	0.95				
	4280	2	0.0	0.0	0.0	0.0	68	1.011	-31.0	13.8	1	1.05	0.95				
	4281	1	0.0	0.0	0.0	0.0	80	1.061	-35.0	500.0	1	1.1	1.0				
	4282	1	0.0	0.0	0.0	-272.0	80	1.062	-27.0	500.0	1	1.1	1.0				
	4283	1	0.0	0.0	0.0	0.0	80	1.038	16.4	230.0	1	1.05	0.95				
	4284	1	0.0	0.0	0.0	-136.0	80	1.066	16.8	500.0	1	1.1	1.0				
	4285	1	0.0	0.0	0.0	-514.0	80	1.031	8.94	500.0	1	1.1	1.0				
	4286	1	0.0	0.0	0.0	0.0	80	1.015	13.1	230.0	1	1.05	0.95				
	4287	1	0.0	0.0	0.0	-451.99999999999994	80	1.042	14.900000000000002	500.0	1	1.1	1.0				
	4288	1	0.0	0.0	0.0	0.0	80	1.062	-29.000000000000004	500.0	1	1.1	1.0				
	4289	1	0.0	0.0	0.0	0.0	80	0.999	-52.0	230.0	1	1.05	0.95				
	4290	1	0.0	0.0	0.0	-10.0	80	1.006	-11.0	230.0	1	1.05	0.95				
	4291	1	0.0	0.0	0.0	0.0	80	1.064	-28.0	500.0	1	1.1	1.0				
	4292	1	0.0	0.0	0.0	0.0	80	1.009	5.74	230.0	1	1.05	0.95				
	4293	1	0.0	0.0	0.0	0.0	80	1.06	3.4800000000000004	500.0	1	1.1	1.0				
	4294	1	0.0	0.0	0.0	0.0	80	0.991	38.9	500.0	1	1.1	1.0				
	4295	1	0.0	0.0	0.0	0.0	80	1.067	24.5	500.0	1	1.1	1.0				
	4296	1	0.0	0.0	0.0	0.0	80	1.035	39.2	500.0	1	1.1	1.0				
	4297	1	0.0	0.0	0.0	0.0	80	1.002	8.27	230.0	1	1.05	0.95				
	4298	1	0.0	0.0	0.0	-136.0	80	1.034	23.2	500.0	1	1.1	1.0				
	4299	1	0.0	0.0	0.0	0.0	80	1.069	9.47	500.0	1	1.1	1.0				
	4300	1	0.0	0.0	0.0	-422.0	80	1.058	14.999999999999998	500.0	1	1.1	1.0				
	4301	1	0.0	0.0	0.0	150.8	80	1.044	14.999999999999998	13.8	1	1.1	0.95				
	4302	1	0.0	0.0	0.0	0.0	80	1.06	-12.000000000000002	500.0	1	1.1	1.0				
	4303	1	0.0	0.0	0.0	-73.5	80	1.036	6.06	500.0	1	1.1	1.0				
	4304	1	0.0	0.0	0.0	0.0	80	1.009	4.68	230.0	1	1.05	0.95				
	4305	1	0.0	0.0	0.0	0.0	80	1.015	29.300000000000004	500.0	1	1.1	1.0				
	4306	1	0.0	0.0	0.0	0.0	80	1.023	12.6	138.0	1	1.05	0.95				
	4307	1	0.0	0.0	0.0	0.0	80	1.051	-19.0	500.0	1	1.1	1.0				
	4308	1	0.0	0.0	0.0	0.0	63	1.016	-34.0	999.0	1	1.1	0.9				
	4309	1	0.0	0.0	0.0	0.0	63	1.016	-34.0	13.8	1	1.05	0.95				
	4310	1	0.0	0.0	0.0	0.0	63	1.016	-34.0	999.0	1	1.1	0.9				
	4311	1	0.0	0.0	0.0	0.0	63	1.016	-34.0	13.8	1	1.05	0.95				
	4312	1	0.0	0.0	0.0	0.0	63	0.982	-33.0	999.0	1	1.1	0.9				
	4313	1	0.0	0.0	0.0	0.0	63	0.982	-33.0	13.8	1	1.2	0.845				
	4314	1	0.0	0.0	0.0	-20.0	80	0.978	36.4	230.0	1	1.05	0.95				
	4315	2	0.0	0.0	0.0	0.0	80	0.965	40.0	13.8	1	1.05	0.95				
	4317	1	0.0	0.0	0.0	0.0	80	1.013	-25.0	138.0	1	1.05	0.95				
	4318	1	0.0	0.0	0.0	0.0	80	1.039	11.4	500.0	1	1.1	1.0				
	4319	1	0.0	0.0	0.0	0.0	80	1.006	9.48	230.0	1	1.05	0.95				
	4320	1	0.0	0.0	0.0	0.0	63	1.03	-29.999999999999996	345.0	1	1.05	0.95				
	4321	1	0.0	0.0	0.0	0.0	80	1.031	-34.0	440.0	1	1.046	0.95				
	4322	1	0.0	0.0	0.0	0.0	80	1.083	-29.999999999999996	500.0	1	1.1	1.0				
	4323	1	0.0	0.0	0.0	0.0	80	1.003	8.27	230.0	1	1.05	0.95				
	4324	1	0.0	0.0	0.0	180.3	80	1.065	-29.999999999999996	13.8	1	1.1	0.95				
	4325	1	0.0	0.0	0.0	0.0	63	1.02	-33.0	138.0	1	1.05	0.95				
	4326	1	0.0	0.0	0.0	0.0	63	1.057	-31.0	500.0	1	1.1	1.0				
	4327	1	0.0	0.0	0.0	0.0	80	1.009	6.14	230.0	1	1.05	0.95				
	4328	1	0.0	0.0	0.0	0.0	63	1.033	-33.0	345.0	1	1.05	0.95				
	4329	1	0.0	0.0	0.0	0.0	80	1.011	6.91	230.0	1	1.05	0.95				
	4330	4	0.0	0.0	0.0	0.0	81	1.048	11.5	13.8	1	1.05	0.95				
	4331	2	0.0	0.0	0.0	0.0	81	1.009	10.600000000000001	13.8	1	1.05	0.95				
	4335	1	0.0	0.0	0.0	0.0	81	1.0	11.9	138.0	1	1.05	0.95				
	4336	2	0.0	0.0	0.0	0.0	81	0.994	17.0	13.8	1	1.05	0.95				
	4337	4	0.0	0.0	0.0	0.0	81	1.05	18.5	13.8	1	1.05	0.95				
	4338	2	0.0	0.0	0.0	0.0	81	1.003	-24.000000000000004	13.8	1	1.05	0.95				
	4339	1	0.0	0.0	0.0	0.0	81	1.018	-29.000000000000004	138.0	1	1.05	0.95				
	4341	2	0.0	0.0	0.0	0.0	81	1.007	11.0	13.8	1	1.05	0.95				
	4342	2	0.0	0.0	0.0	0.0	81	1.006	10.4	13.8	1	1.05	0.95				
	4343	2	0.0	0.0	0.0	0.0	81	1.007	13.1	13.8	1	1.05	0.95				
	4344	2	0.0	0.0	0.0	0.0	81	1.009	14.4	13.8	1	1.05	0.95				
	4346	4	0.0	0.0	0.0	0.0	81	1.05	19.1	13.8	1	1.05	0.95				
	4347	4	0.0	0.0	0.0	0.0	81	1.005	27.7	13.8	1	1.05	0.95				
	4348	4	0.0	0.0	0.0	0.0	81	1.05	1.64	13.8	1	1.05	0.95				
	4350	4	0.0	0.0	0.0	0.0	81	1.01	19.2	13.8	1	1.05	0.95				
	4352	4	0.0	0.0	0.0	0.0	81	1.05	-0.59	13.8	1	1.05	0.95				
	4353	1	0.0	0.0	0.0	0.0	81	1.005	5.09	230.0	1	1.05	0.95				
	4360	2	0.0	0.0	0.0	0.0	80	0.99	53.2	13.8	1	1.05	0.95				
	4361	1	0.0	0.0	0.0	-20.0	80	0.985	48.7	230.0	1	1.05	0.95				
	4364	2	0.0	0.0	0.0	0.0	80	0.98	53.2	13.8	1	1.05	0.95				
	4370	1	0.0	0.0	0.0	0.0	81	1.011	15.8	138.0	1	1.05	0.95				
	4371	2	0.0	0.0	0.0	0.0	81	0.992	21.3	13.8	1	1.05	0.95				
	4372	1	0.0	0.0	0.0	0.0	81	1.016	19.9	138.0	1	1.05	0.95				
	4373	2	0.0	0.0	0.0	0.0	81	0.991	24.1	13.8	1	1.05	0.95				
	4374	2	0.0	0.0	0.0	0.0	82	1.014	-48.00000000000001	13.8	1	1.05	0.95				
	4382	1	0.0	0.0	0.0	0.0	68	1.006	-35.0	138.0	1	1.05	0.95				
	4383	2	0.0	0.0	0.0	0.0	82	1.006	-35.0	13.8	1	1.05	0.95				
	4384	2	0.0	0.0	0.0	0.0	82	1.014	-48.00000000000001	13.8	1	1.05	0.95				
	4385	2	0.0	0.0	0.0	0.0	82	0.995	-28.0	13.8	1	1.05	0.95				
	4386	2	0.0	0.0	0.0	0.0	82	1.012	-20.0	13.8	1	1.05	0.95				
	4387	2	0.0	0.0	0.0	0.0	82	1.001	-27.0	13.8	1	1.05	0.95				
	4388	2	0.0	0.0	0.0	0.0	82	1.01	-33.0	13.8	1	1.05	0.95				
	4389	2	0.0	0.0	0.0	0.0	82	1.016	-29.000000000000004	13.8	1	1.05	0.95				
	4390	1	0.0	0.0	0.0	0.0	82	1.01	-33.0	138.0	1	1.05	0.95				
	4391	2	0.0	0.0	0.0	0.0	82	0.991	-27.0	13.8	1	1.05	0.95				
	4392	2	0.0	0.0	0.0	0.0	82	1.007	3.3600000000000003	13.8	1	1.05	0.95				
	4393	2	0.0	0.0	0.0	0.0	82	1.007	3.3600000000000003	13.8	1	1.05	0.95				
	4394	2	0.0	0.0	0.0	0.0	82	1.012	-25.0	13.8	1	1.05	0.95				
	4395	4	0.0	0.0	0.0	0.0	82	1.049	41.1	13.8	1	1.05	0.95				
	4396	2	0.0	0.0	0.0	0.0	82	1.012	-25.0	13.8	1	1.05	0.95				
	4397	2	0.0	0.0	0.0	0.0	82	0.997	-27.0	13.8	1	1.05	0.95				
	4398	2	0.0	0.0	0.0	0.0	82	1.001	-24.000000000000004	13.8	1	1.05	0.95				
	4399	2	0.0	0.0	0.0	0.0	82	1.01	-33.0	13.8	1	1.05	0.95				
	4400	2	0.0	0.0	0.0	0.0	82	1.013	-24.000000000000004	13.8	1	1.05	0.95				
	4401	1	0.0	0.0	0.0	0.0	82	1.016	-29.000000000000004	138.0	1	1.05	0.95				
	4402	2	0.0	0.0	0.0	0.0	82	1.013	-24.000000000000004	13.8	1	1.05	0.95				
	4403	1	0.0	0.0	0.0	0.0	132	1.007	-33.0	88.0	1	1.05	0.95				
	4404	1	0.0	0.0	0.0	0.0	132	1.004	-33.0	88.0	1	1.05	0.95				
	4405	2	0.0	0.0	0.0	0.0	82	1.013	-25.0	13.8	1	1.05	0.95				
	4406	2	0.0	0.0	0.0	0.0	82	0.994	0.58	13.8	1	1.05	0.95				
	4408	4	0.0	0.0	0.0	0.0	82	1.012	-69.0	13.8	1	1.05	0.95				
	4420	2	0.0	0.0	0.0	0.0	82	1.013	-25.0	13.8	1	1.05	0.95				
	4423	2	0.0	0.0	0.0	0.0	82	0.997	-27.0	13.8	1	1.05	0.95				
	4431	1	0.0	0.0	0.0	0.0	80	1.052	20.1	500.0	1	1.1	1.0				
	4432	1	0.0	0.0	0.0	0.0	80	1.038	34.5	500.0	1	1.1	1.0				
	4433	1	0.0	0.0	0.0	0.0	80	1.066	24.7	500.0	1	1.1	1.0				
	4434	1	0.0	0.0	0.0	0.0	80	1.035	39.1	500.0	1	1.1	1.0				
	4435	1	0.0	0.0	0.0	0.0	60	1.03	-29.999999999999996	138.0	1	1.05	0.95				
	4436	4	0.0	0.0	0.0	0.0	60	1.022	-53.0	13.8	1	1.05	0.95				
	4437	1	0.0	0.0	0.0	0.0	60	1.0	-47.0	230.0	1	1.05	0.95				
	4438	1	15.0	4.9	0.0	0.0	60	1.0	-47.0	230.0	1	1.05	0.95				
	4439	1	0.0	0.0	0.0	0.0	60	1.017	-22.0	345.0	1	1.05	0.95				
	4440	1	15.0	3.0	0.0	0.0	60	1.012	-23.0	13.8	1	1.05	0.95				
	4441	1	17.0	5.6	0.0	0.0	60	0.987	-22.0	69.0	1	1.05	0.95				
	4442	1	12.0	3.9	0.0	0.0	60	0.987	-22.0	69.0	1	1.05	0.95				
	4443	1	7.200000000000001	2.4	0.0	0.0	60	0.982	-26.0	69.0	1	1.05	0.95				
	4444	1	39.9	13.100000000000001	0.0	0.0	60	0.982	-26.0	69.0	1	1.05	0.95				
	4445	1	57.99999999999999	18.7	0.0	0.0	60	0.985	-22.0	69.0	1	1.05	0.95				
	4446	1	18.0	3.7000000000000006	0.0	0.0	60	1.009	-29.999999999999996	34.5	1	1.05	0.95				
	4447	1	9.8	3.2	0.0	0.0	60	0.999	-24.000000000000004	230.0	1	1.05	0.95				
	4448	1	12.0	3.9	0.0	0.0	60	0.999	-24.000000000000004	230.0	1	1.05	0.95				
	4449	1	40.0	13.200000000000001	0.0	0.0	60	0.978	-18.0	69.0	1	1.05	0.95				
	4450	1	59.0	19.4	0.0	0.0	60	0.968	-6.6	138.0	1	1.05	0.95				
	4460	1	21.5	7.000000000000001	0.0	0.0	60	1.012	-24.000000000000004	69.0	1	1.05	0.95				
	4463	4	0.0	0.0	0.0	0.0	60	1.011	50.6	230.0	1	1.05	0.95				
	4464	1	120.0	39.4	0.0	0.0	60	1.015	-20.0	230.0	1	1.05	0.95				
	4467	1	120.0	24.4	0.0	0.0	60	1.009	-29.999999999999996	34.5	1	1.05	0.95				
	4468	1	93.0	30.099999999999998	0.0	0.0	60	0.985	-22.0	69.0	1	1.05	0.95				
	4469	1	106.0	34.8	0.0	0.0	60	0.987	-22.0	69.0	1	1.05	0.95				
	4470	1	93.3	30.599999999999998	0.0	0.0	60	0.982	-26.0	69.0	1	1.05	0.95				
	4471	1	136.0	44.7	0.0	0.0	60	0.97	-26.0	69.0	1	1.05	0.95				
	4472	1	189.4	38.5	0.0	0.0	60	0.994	-29.999999999999996	345.0	1	1.05	0.95				
	4473	1	225.99999999999997	45.8	0.0	0.0	60	1.001	-27.0	138.0	1	1.05	0.95				
	4474	1	135.0	44.3	0.0	60.0	60	1.001	-27.0	230.0	1	1.05	0.95				
	4475	1	80.0	26.3	0.0	0.0	60	0.999	-20.0	230.0	1	1.05	0.95				
	4476	1	30.0	9.9	0.0	0.0	60	1.009	-20.0	230.0	1	1.05	0.95				
	4477	1	71.7	23.5	0.0	0.0	60	0.998	-24.000000000000004	230.0	1	1.05	0.95				
	4478	1	0.0	0.0	0.0	0.0	60	1.039	5.27	230.0	1	1.05	0.95				
	4479	1	0.0	0.0	0.0	0.0	60	1.01	3.1200000000000006	230.0	1	1.05	0.95				
	4480	1	145.0	47.6	0.0	0.0	60	0.961	-4.0	138.0	1	1.05	0.95				
	4481	1	0.0	0.0	0.0	0.0	81	1.001	32.0	230.0	1	1.05	0.95				
	4482	2	0.0	0.0	0.0	0.0	81	1.001	37.0	13.8	1	1.05	0.95				
	4483	2	0.0	0.0	0.0	0.0	81	1.003	-33.0	13.8	1	1.05	0.95				
	4485	1	0.0	0.0	0.0	0.0	81	1.003	40.1	230.0	1	1.05	0.95				
	4486	2	0.0	0.0	0.0	0.0	81	1.0	44.9	13.8	1	1.05	0.95				
	4487	2	30.0	0.0	0.0	0.0	81	1.006	-39.0	13.8	1	1.05	0.95				
	4488	1	0.0	0.0	0.0	0.0	81	0.986	-38.0	138.0	1	1.05	0.95				
	4489	2	19.0	0.0	0.0	0.0	81	0.999	-39.0	13.8	1	1.05	0.95				
	4490	1	0.0	0.0	0.0	0.0	81	0.988	-38.0	138.0	1	1.05	0.95				
	4491	2	25.0	0.0	0.0	0.0	81	1.006	-39.0	13.8	1	1.05	0.95				
	4492	1	0.0	0.0	0.0	0.0	81	0.988	-38.0	138.0	1	1.05	0.95				
	4493	1	0.0	0.0	0.0	0.0	81	0.985	-38.0	138.0	1	1.05	0.95				
	4494	2	0.0	0.0	0.0	0.0	81	1.001	-36.0	13.8	1	1.05	0.95				
	4500	4	0.0	0.0	0.0	0.0	81	1.0	10.0	13.8	1	1.05	0.95				
	4531	1	142.0	28.800000000000004	0.0	8.0	60	1.005	-50.0	138.0	1	1.05	0.95				
	4532	1	309.0	101.6	0.0	0.0	60	0.987	-44.0	230.0	1	1.05	0.95				
	4533	1	100.8	42.9	0.0	0.0	60	1.02	-42.0	440.0	1	1.046	0.95				
	4535	1	299.0	60.699999999999996	0.0	300.0	60	1.014	-45.0	230.0	1	1.05	0.95				
	4536	1	16.5	5.4	0.0	0.0	60	1.021	-31.0	138.0	1	1.05	0.9				
	4537	1	0.0	0.0	0.0	0.0	60	1.047	-32.0	500.0	1	1.1	1.0				
	4538	1	219.0	93.2	0.0	0.0	60	1.014	-29.999999999999996	138.0	1	1.05	0.95				
	4539	2	0.0	0.0	0.0	0.0	82	1.002	-23.0	13.8	1	1.05	0.95				
	4540	2	0.0	0.0	0.0	0.0	82	1.003	-25.0	13.8	1	1.05	0.95				
	4543	1	86.0	28.199999999999996	0.0	0.0	60	1.019	-31.0	138.0	1	1.05	0.9				
	4581	2	0.0	0.0	0.0	0.0	75	1.014	40.0	13.8	1	1.05	0.95				
	4582	1	0.0	0.0	0.0	-165.0	75	1.046	33.9	500.0	1	1.1	1.0				
	4583	2	0.0	0.0	0.0	0.0	75	1.022	38.6	13.8	1	1.05	0.95				
	4585	2	0.0	0.0	0.0	0.0	75	1.027	51.8	13.8	1	1.05	0.95				
	4586	1	0.0	0.0	0.0	-136.0	75	1.046	45.4	500.0	1	1.1	1.0				
	4587	4	0.0	0.0	0.0	0.0	75	1.022	90.7	13.8	1	1.05	0.95				
	4588	1	0.0	0.0	0.0	0.0	75	1.004	32.7	230.0	1	1.05	0.95				
	4589	2	0.0	0.0	0.0	0.0	75	1.033	53.2	13.8	1	1.05	0.95				
	4590	1	0.0	0.0	0.0	-190.0	75	1.048	29.1	500.0	1	1.1	1.0				
	4591	1	0.0	0.0	0.0	0.0	75	1.056	18.7	500.0	1	1.1	1.0				
	4592	1	0.0	0.0	0.0	0.0	75	1.061	16.9	500.0	1	1.1	1.0				
	4593	1	0.0	0.0	0.0	0.0	75	1.058	17.4	500.0	1	1.1	1.0				
	4594	1	0.0	0.0	0.0	-330.0	75	1.051	23.8	500.0	1	1.1	1.0				
	4595	1	0.0	0.0	0.0	0.0	75	1.035	30.100000000000005	500.0	1	1.1	1.0				
	4596	1	0.0	0.0	0.0	0.0	75	1.035	30.100000000000005	500.0	1	1.1	1.0				
	4597	1	0.0	0.0	0.0	0.0	75	1.034	29.600000000000005	500.0	1	1.1	1.0				
	4598	1	0.0	0.0	0.0	0.0	63	1.055	-5.4	500.0	1	1.1	1.0				
	4601	1	0.0	0.0	0.0	0.0	32	1.016	-32.0	999.0	1	1.1	0.9				
	4602	1	0.0	0.0	0.0	0.0	24	1.016	-32.0	13.8	1	1.05	0.95				
	4613	1	0.0	0.0	0.0	0.0	32	1.018	4.7	999.0	1	1.1	0.9				
	4614	1	0.0	0.0	0.0	0.0	28	1.018	4.7	13.8	1	1.05	0.95				
	4615	1	0.0	0.0	0.0	0.0	32	1.017	4.710000000000001	999.0	1	1.1	0.9				
	4616	1	0.0	0.0	0.0	0.0	28	1.017	4.710000000000001	13.8	1	1.05	0.95				
	4617	4	0.0	0.0	0.0	0.0	32	1.012	-7.300000000000001	999.0	1	1.1	0.9				
	4618	4	0.0	0.0	0.0	0.0	26	1.012	-7.300000000000001	13.8	1	1.05	0.95				
	4619	4	0.0	0.0	0.0	0.0	32	1.012	-7.300000000000001	999.0	1	1.1	0.9				
	4620	4	0.0	0.0	0.0	0.0	26	1.012	-7.300000000000001	13.8	1	1.05	0.95				
	4621	1	0.0	0.0	0.0	0.0	32	1.012	-18.0	999.0	1	1.1	0.9				
	4622	1	0.0	0.0	0.0	0.0	26	1.012	-18.0	13.8	1	1.05	0.95				
	4623	1	0.0	0.0	0.0	0.0	32	1.012	-18.0	999.0	1	1.1	0.9				
	4624	1	0.0	0.0	0.0	0.0	26	1.012	-18.0	13.8	1	1.05	0.95				
	4627	1	0.0	0.0	0.0	0.0	32	1.004	-21.0	999.0	1	1.1	0.9				
	4628	1	0.0	0.0	0.0	0.0	26	1.004	-21.0	13.8	1	1.05	0.95				
	4629	1	0.0	0.0	0.0	0.0	32	0.984	-19.0	999.0	1	1.1	0.9				
	4630	1	0.0	0.0	0.0	0.0	24	0.984	-19.0	13.8	1	1.05	0.95				
	4631	1	0.0	0.0	0.0	0.0	32	1.053	-32.0	999.0	1	1.1	0.9				
	4632	1	0.0	0.0	0.0	0.0	31	1.053	-32.0	13.8	1	1.05	0.95				
	4633	1	0.0	0.0	0.0	0.0	32	1.053	-32.0	999.0	1	1.1	0.9				
	4634	1	0.0	0.0	0.0	0.0	31	1.053	-32.0	13.8	1	1.05	0.95				
	4635	1	0.0	0.0	0.0	0.0	32	1.023	-29.000000000000004	999.0	1	1.1	0.9				
	4636	1	0.0	0.0	0.0	0.0	31	1.023	-29.000000000000004	13.8	1	1.05	0.95				
	4637	1	0.0	0.0	0.0	0.0	32	1.024	-29.000000000000004	999.0	1	1.1	0.9				
	4638	1	0.0	0.0	0.0	0.0	31	1.024	-29.000000000000004	13.8	1	1.05	0.95				
	4639	1	0.0	0.0	0.0	0.0	32	1.037	-11.0	999.0	1	1.1	0.9				
	4640	1	0.0	0.0	0.0	0.0	24	1.037	-11.0	13.8	1	1.05	0.95				
	4641	1	0.0	0.0	0.0	0.0	32	1.037	-11.0	999.0	1	1.1	0.9				
	4642	1	0.0	0.0	0.0	0.0	24	1.037	-11.0	13.8	1	1.05	0.95				
	4643	1	0.0	0.0	0.0	0.0	32	1.036	-11.0	999.0	1	1.1	0.9				
	4644	1	0.0	0.0	0.0	0.0	24	1.036	-11.0	13.8	1	1.05	0.95				
	4645	1	0.0	0.0	0.0	0.0	32	1.009	-11.0	999.0	1	1.1	0.9				
	4646	1	0.0	0.0	0.0	0.0	24	1.009	-11.0	13.8	1	1.05	0.95				
	4647	1	0.0	0.0	0.0	0.0	32	1.009	-11.0	999.0	1	1.1	0.9				
	4648	1	0.0	0.0	0.0	0.0	24	1.009	-11.0	13.8	1	1.05	0.95				
	4649	1	0.0	0.0	0.0	0.0	32	1.007	-32.0	999.0	1	1.1	0.9				
	4650	1	0.0	0.0	0.0	6.0	24	1.013	-32.0	13.8	1	1.05	0.95				
	4651	1	0.0	0.0	0.0	0.0	32	1.007	-32.0	999.0	1	1.1	0.9				
	4652	1	0.0	0.0	0.0	15.2	24	1.022	-32.0	13.8	1	1.05	0.95				
	4653	4	0.0	0.0	0.0	0.0	32	1.006	-33.0	999.0	1	1.1	0.9				
	4654	4	0.0	0.0	0.0	6.0	24	1.012	-33.0	13.8	1	1.05	0.95				
	4655	1	0.0	0.0	0.0	0.0	32	1.022	-29.999999999999996	999.0	1	1.1	0.9				
	4656	1	0.0	0.0	0.0	6.0	24	1.031	-29.999999999999996	13.8	1	1.05	0.95				
	4657	1	0.0	0.0	0.0	0.0	32	1.022	-29.999999999999996	999.0	1	1.1	0.9				
	4658	1	0.0	0.0	0.0	6.0	24	1.031	-29.999999999999996	13.8	1	1.05	0.95				
	4659	1	0.0	0.0	0.0	0.0	32	0.984	-19.0	999.0	1	1.1	0.9				
	4660	1	0.0	0.0	0.0	0.0	26	0.984	-19.0	13.8	1	1.05	0.95				
	4661	1	0.0	0.0	0.0	0.0	32	0.984	-19.0	999.0	1	1.1	0.9				
	4662	1	0.0	0.0	0.0	0.0	26	0.984	-19.0	13.8	1	1.05	0.95				
	4663	1	0.0	0.0	0.0	0.0	32	0.983	-19.0	999.0	1	1.1	0.9				
	4664	2	0.0	0.0	0.0	0.0	24	1.002	-19.0	13.8	1	1.05	0.95				
	4665	1	0.0	0.0	0.0	0.0	32	1.019	-3.1	999.0	1	1.1	0.9				
	4666	1	0.0	0.0	0.0	0.0	30	1.019	-3.1	13.8	1	1.05	0.95				
	4667	1	0.0	0.0	0.0	0.0	32	1.018	-3.2	999.0	1	1.1	0.9				
	4668	1	0.0	0.0	0.0	0.0	30	1.018	-3.2	13.8	1	1.05	0.95				
	4669	1	0.0	0.0	0.0	0.0	32	1.013	-4.7	999.0	1	1.1	0.9				
	4670	1	0.0	0.0	0.0	0.0	30	1.013	-4.7	13.8	1	1.05	0.95				
	4671	1	0.0	0.0	0.0	0.0	32	1.004	-21.0	999.0	1	1.1	0.9				
	4672	1	0.0	0.0	0.0	-50.0	24	0.963	-21.0	13.8	1	1.05	0.95				
	4673	1	0.0	0.0	0.0	0.0	32	1.007	-21.0	999.0	1	1.1	0.9				
	4674	1	0.0	0.0	0.0	-50.0	24	0.968	-21.0	13.8	1	1.05	0.95				
	4678	2	0.0	0.0	0.0	0.0	24	0.978	-22.0	13.8	1	1.05	0.95				
	4680	2	0.0	0.0	0.0	0.0	24	0.978	-22.0	13.8	1	1.05	0.95				
	4681	1	0.0	0.0	0.0	0.0	32	0.996	-25.0	999.0	1	1.1	0.9				
	4682	1	0.0	0.0	0.0	0.0	24	0.996	-25.0	13.8	1	1.05	0.95				
	4683	1	0.0	0.0	0.0	0.0	32	0.997	-25.0	999.0	1	1.1	0.9				
	4684	1	0.0	0.0	0.0	0.0	24	0.997	-25.0	13.8	1	1.05	0.95				
	4685	1	0.0	0.0	0.0	0.0	32	0.996	-25.0	999.0	1	1.1	0.9				
	4686	1	0.0	0.0	0.0	0.0	24	0.996	-25.0	13.8	1	1.05	0.95				
	4687	1	0.0	0.0	0.0	0.0	32	1.023	-26.0	999.0	1	1.1	0.9				
	4688	1	0.0	0.0	0.0	-22.0	62	0.979	-26.0	13.8	1	1.1	0.95				
	4689	1	0.0	0.0	0.0	0.0	32	1.028	-0.82	999.0	1	1.1	0.9				
	4690	1	0.0	0.0	0.0	0.0	32	1.028	-0.82	13.8	1	1.1	1.0				
	4692	1	0.0	0.0	0.0	0.0	24	1.033	-22.0	13.8	1	1.05	0.95				
	4694	1	0.0	0.0	0.0	0.0	24	1.033	-22.0	13.8	1	1.05	0.95				
	4695	1	0.0	0.0	0.0	0.0	32	1.034	-24.000000000000004	999.0	1	1.1	0.9				
	4696	1	0.0	0.0	0.0	-50.0	24	1.0	-24.000000000000004	13.8	1	1.05	0.95				
	4697	1	0.0	0.0	0.0	0.0	32	1.034	-24.000000000000004	999.0	1	1.1	0.9				
	4698	1	0.0	0.0	0.0	-50.0	24	1.0	-24.000000000000004	13.8	1	1.05	0.95				
	4699	1	0.0	0.0	0.0	0.0	32	1.02	-10.0	999.0	1	1.1	0.9				
	4700	1	0.0	0.0	0.0	0.0	24	1.02	-10.0	13.8	1	1.05	0.95				
	4701	1	0.0	0.0	0.0	0.0	32	1.019	-10.0	999.0	1	1.1	0.9				
	4702	1	0.0	0.0	0.0	0.0	24	1.019	-10.0	13.8	1	1.05	0.95				
	4703	1	0.0	0.0	0.0	0.0	32	1.006	-23.0	999.0	1	1.1	0.9				
	4704	1	0.0	0.0	0.0	14.400000000000002	24	1.033	-23.0	13.8	1	1.05	0.95				
	4705	1	0.0	0.0	0.0	0.0	32	1.007	-23.0	999.0	1	1.1	0.9				
	4706	1	0.0	0.0	0.0	14.400000000000002	24	1.034	-23.0	13.8	1	1.05	0.95				
	4707	1	0.0	0.0	0.0	0.0	32	1.006	-23.0	999.0	1	1.1	0.9				
	4708	1	0.0	0.0	0.0	0.0	24	1.006	-23.0	13.8	1	1.05	0.95				
	4709	1	0.0	0.0	0.0	0.0	32	1.022	-28.0	999.0	1	1.1	0.9				
	4710	1	0.0	0.0	0.0	0.0	24	1.022	-28.0	13.8	1	1.05	0.95				
	4711	1	0.0	0.0	0.0	0.0	32	1.022	-28.0	999.0	1	1.1	0.9				
	4712	1	0.0	0.0	0.0	0.0	24	1.022	-28.0	13.8	1	1.05	0.95				
	4713	1	0.0	0.0	0.0	0.0	32	1.022	-26.0	999.0	1	1.1	0.9				
	4714	1	0.0	0.0	0.0	0.0	32	1.022	-26.0	13.8	1	1.05	0.95				
	4715	1	0.0	0.0	0.0	0.0	32	1.008	-2.4	999.0	1	1.1	0.9				
	4716	1	0.0	0.0	0.0	0.0	24	1.008	-2.4	13.8	1	1.05	0.95				
	4717	1	0.0	0.0	0.0	0.0	32	0.98	-4.6000000000000005	999.0	1	1.1	0.9				
	4718	1	0.0	0.0	0.0	0.0	24	0.98	-4.6000000000000005	13.8	1	1.05	0.95				
	4719	1	0.0	0.0	0.0	0.0	32	0.98	-4.6000000000000005	999.0	1	1.1	0.9				
	4720	1	0.0	0.0	0.0	0.0	24	0.98	-4.6000000000000005	13.8	1	1.05	0.95				
	4721	1	0.0	0.0	0.0	0.0	32	1.006	-23.0	999.0	1	1.1	0.9				
	4722	1	0.0	0.0	0.0	0.0	24	1.006	-23.0	13.8	1	1.05	0.95				
	4723	1	0.0	0.0	0.0	0.0	32	1.013	-2.4	999.0	1	1.1	0.9				
	4724	1	0.0	0.0	0.0	0.0	24	1.013	-2.4	13.8	1	1.05	0.95				
	4725	1	0.0	0.0	0.0	0.0	32	1.014	-2.3000000000000003	999.0	1	1.1	0.9				
	4726	1	0.0	0.0	0.0	0.0	24	1.014	-2.3000000000000003	13.8	1	1.05	0.95				
	4727	1	0.0	0.0	0.0	0.0	32	1.014	-2.3000000000000003	999.0	1	1.1	0.9				
	4728	1	0.0	0.0	0.0	0.0	24	1.014	-2.3000000000000003	13.8	1	1.05	0.95				
	4729	1	0.0	0.0	0.0	0.0	32	1.032	-24.000000000000004	999.0	1	1.1	0.9				
	4730	1	0.0	0.0	0.0	0.0	24	1.032	-24.000000000000004	13.8	1	1.05	0.95				
	4731	1	0.0	0.0	0.0	0.0	32	1.012	-32.0	999.0	1	1.1	0.9				
	4732	1	0.0	0.0	0.0	0.0	32	1.012	-32.0	13.8	1	1.05	0.95				
	4733	1	0.0	0.0	0.0	0.0	32	1.011	-20.0	999.0	1	1.1	0.9				
	4734	1	0.0	0.0	0.0	0.0	26	1.011	-20.0	13.8	1	1.1	0.9				
	4735	1	0.0	0.0	0.0	0.0	32	1.007	-2.5	999.0	1	1.1	0.9				
	4736	1	0.0	0.0	0.0	0.0	24	1.007	-2.5	13.8	1	1.05	0.95				
	4737	1	0.0	0.0	0.0	0.0	32	1.007	-2.5	999.0	1	1.1	0.9				
	4738	1	0.0	0.0	0.0	0.0	24	1.007	-2.5	13.8	1	1.05	0.95				
	4739	1	0.0	0.0	0.0	0.0	32	0.996	-21.0	999.0	1	1.1	0.9				
	4740	1	0.0	0.0	0.0	0.0	32	0.996	-21.0	13.8	1	1.05	0.95				
	4741	1	0.0	0.0	0.0	0.0	32	0.988	-13.0	138.0	1	1.1	0.9				
	4742	1	0.0	0.0	0.0	0.0	32	1.017	4.710000000000001	999.0	1	1.1	0.9				
	4743	1	0.0	0.0	0.0	0.0	28	1.017	4.710000000000001	13.8	1	1.05	0.95				
	4744	1	0.0	0.0	0.0	0.0	32	1.0	-14.0	999.0	1	1.05	0.95				
	4745	1	0.0	0.0	0.0	0.0	32	1.003	-1.2	999.0	1	1.1	0.9				
	4746	1	0.0	0.0	0.0	0.0	24	1.003	-1.2	13.8	1	1.05	0.95				
	4747	1	0.0	0.0	0.0	0.0	32	1.004	5.92	999.0	1	1.1	0.9				
	4748	1	0.0	0.0	0.0	0.0	24	1.004	5.92	13.8	1	1.05	0.95				
	4749	1	0.0	0.0	0.0	0.0	32	1.021	-25.0	999.0	1	1.1	0.9				
	4750	1	0.0	0.0	0.0	0.0	32	1.021	-25.0	13.8	1	1.05	0.95				
	4751	1	0.0	0.0	0.0	0.0	32	1.036	-25.0	999.0	1	1.1	0.9				
	4752	1	0.0	0.0	0.0	0.0	25	1.036	-25.0	13.8	1	1.05	0.95				
	4753	1	0.0	0.0	0.0	0.0	32	1.036	-25.0	999.0	1	1.1	0.9				
	4754	1	0.0	0.0	0.0	0.0	25	1.036	-25.0	13.8	1	1.05	0.95				
	4755	1	0.0	0.0	0.0	0.0	32	1.005	3.08	999.0	1	1.1	0.9				
	4756	1	0.0	0.0	0.0	0.0	30	1.005	3.08	13.8	1	1.05	0.95				
	4757	1	0.0	0.0	0.0	0.0	80	1.021	3.08	999.0	1	1.1	0.9				
	4758	1	0.0	0.0	0.0	0.0	80	1.021	3.08	13.8	1	1.1	0.9				
	4759	1	0.0	0.0	0.0	0.0	80	1.015	-1.2	999.0	1	1.1	0.9				
	4760	1	0.0	0.0	0.0	0.0	32	1.004	5.92	999.0	1	1.1	0.9				
	4761	1	0.0	0.0	0.0	0.0	24	1.004	5.92	13.8	1	1.05	0.95				
	4762	1	0.0	0.0	0.0	0.0	30	1.003	5.05	138.0	1	1.05	0.95				
	4763	1	0.0	0.0	0.0	0.0	80	1.015	-1.2	13.8	1	1.1	0.9				
	4764	1	0.0	0.0	0.0	0.0	32	1.019	-31.0	999.0	1	1.1	0.9				
	4765	1	0.0	0.0	0.0	0.0	24	1.019	-31.0	13.8	1	1.05	0.95				
	4881	1	0.0	0.0	0.0	0.0	32	0.986	-0.77	999.0	1	1.1	0.9				
	4882	1	0.0	0.0	0.0	0.0	24	0.986	-0.77	13.8	1	1.05	0.95				
	4902	1	0.0	0.0	0.0	0.0	24	1.016	-27.0	13.8	1	1.05	0.95				
	4903	1	0.0	0.0	0.0	0.0	32	1.016	-27.0	999.0	1	1.1	0.9				
	4938	1	0.0	0.0	0.0	-60.0	80	0.941	-28.0	34.5	1	1.1	0.9				
	4939	1	0.0	0.0	0.0	-60.0	80	0.941	-28.0	34.5	1	1.1	0.9				
	4941	2	0.0	0.0	0.0	0.0	76	1.007	64.3	10.8	1	1.05	0.95				
	4942	1	0.0	0.0	0.0	0.0	76	1.06	54.800000000000004	500.0	1	1.1	1.0				
	4943	1	0.0	0.0	0.0	1475.0	80	1.06	-12.000000000000002	500.0	1	1.1	1.0				
	4945	1	0.0	0.0	0.0	1600.0	7	1.061	52.7	500.0	1	1.1	1.0				
	4946	1	0.0	0.0	0.0	1800.0	7	1.061	52.7	500.0	1	1.1	1.0				
	4947	1	0.0	0.0	0.0	1800.0	80	1.064	-28.0	500.0	1	1.1	1.0				
	4948	2	0.0	0.0	0.0	0.0	76	1.049	-28.0	13.8	1	1.046	0.95				
	4949	4	0.0	0.0	0.0	0.0	76	1.0	0.0	13.8	1	1.1	1.0				
	4956	4	0.0	0.0	0.0	0.0	76	1.074	54.6	500.0	1	1.1	1.0				
	4958	4	0.0	0.0	0.0	0.0	7	1.062	57.3	500.0	1	1.1	1.0				
	4986	1	0.0	0.0	0.0	-540.0	76	1.047	41.7	500.0	1	1.1	1.0				
	4991	1	0.0	0.0	0.0	0.0	65	1.006	-27.0	999.0	1	1.1	0.9				
	4992	1	0.0	0.0	0.0	0.0	65	1.006	-27.0	13.8	1	1.05	0.95				
	4993	1	0.0	0.0	0.0	0.0	65	1.006	-27.0	999.0	1	1.1	0.9				
	4994	1	0.0	0.0	0.0	0.0	65	1.006	-27.0	13.8	1	1.05	0.95				
	4995	1	0.0	0.0	0.0	0.0	65	1.006	-27.0	999.0	1	1.1	0.9				
	4996	1	0.0	0.0	0.0	0.0	65	1.006	-27.0	13.8	1	1.05	0.95				
	4997	1	0.0	0.0	0.0	0.0	65	1.006	-27.0	999.0	1	1.1	0.9				
	4998	1	0.0	0.0	0.0	0.0	65	1.006	-27.0	13.8	1	1.05	0.95				
	5000	1	0.0	0.0	0.0	0.0	64	1.052	19.9	500.0	1	1.1	1.0				
	5001	1	0.0	0.0	0.0	0.0	64	1.039	34.8	500.0	1	1.1	1.0				
	5002	1	0.0	0.0	0.0	-136.0	64	1.048	29.600000000000005	500.0	1	1.1	1.0				
	5003	1	0.0	0.0	0.0	0.0	64	1.065	24.6	500.0	1	1.1	1.0				
	5004	1	0.0	0.0	0.0	-136.0	64	1.046	28.4	500.0	1	1.1	1.0				
	5005	1	0.0	0.0	0.0	0.0	65	1.005	33.1	138.0	1	1.05	0.95				
	5006	1	0.0	0.0	0.0	0.0	65	1.032	32.4	500.0	1	1.1	1.0				
	5007	1	0.0	0.0	0.0	0.0	64	1.043	28.8	500.0	1	1.1	1.0				
	5014	1	0.0	0.0	0.0	0.0	65	0.985	11.6	999.0	1	1.1	0.9				
	5015	1	0.0	0.0	0.0	0.0	65	0.985	11.6	13.8	1	1.05	0.95				
	5016	1	0.0	0.0	0.0	0.0	65	1.0	3.3	999.0	1	1.1	0.9				
	5017	1	0.0	0.0	0.0	0.0	65	1.0	3.3	13.8	1	1.05	0.95				
	5190	2	0.0	0.0	0.0	0.0	77	1.025	-0.16	13.8	1	1.05	0.95				
	5191	3	0.0	0.0	0.0	0.0	77	1.03	0.0	13.8	1	1.05	0.95				
	5192	2	0.0	0.0	0.0	0.0	77	1.015	-7.0	13.8	1	1.05	0.95				
	5193	2	0.0	0.0	0.0	0.0	77	1.007	-7.0	13.8	1	1.05	0.95				
	5194	2	0.0	0.0	0.0	0.0	77	1.015	-7.1	13.8	1	1.05	0.95				
	5195	1	0.0	0.0	0.0	0.0	77	1.052	-14.0	500.0	1	1.1	1.0				
	5196	1	0.0	0.0	0.0	0.0	77	1.053	-14.0	500.0	1	1.1	1.0				
	5197	1	0.0	0.0	0.0	0.0	77	1.052	-14.0	500.0	1	1.1	1.0				
	5198	1	0.0	0.0	0.0	113.99999999999999	78	1.006	51.5	230.0	1	1.05	0.95				
	5199	1	0.0	0.0	0.0	0.0	78	1.006	51.5	230.0	1	1.05	0.95				
	5200	1	0.0	0.0	0.0	0.0	77	1.063	-7.8	500.0	1	1.1	1.0				
	5201	1	0.0	0.0	0.0	2223.0	77	1.051	-14.999999999999998	500.0	1	1.1	1.0				
	5202	1	0.0	0.0	0.0	1231.0	80	1.069	-19.0	500.0	1	1.1	1.0				
	5203	1	0.0	0.0	0.0	-183.0	80	1.023	-22.0	440.0	1	1.2	0.8				
	5204	2	0.0	0.0	0.0	0.0	80	1.024	-19.0	13.8	1	1.05	0.95				
	5205	1	0.0	0.0	0.0	284.0	77	1.051	-14.999999999999998	500.0	1	1.1	1.0				
	5206	1	0.0	0.0	0.0	1830.0	80	1.069	-19.0	500.0	1	1.1	1.0				
	5210	1	0.0	0.0	0.0	0.0	77	1.063	-7.8	500.0	1	1.1	1.0				
	5212	2	0.0	0.0	0.0	0.0	77	1.021	-6.8	13.8	1	1.05	0.95				
	5213	2	0.0	0.0	0.0	0.0	77	1.015	-7.0	13.8	1	1.05	0.95				
	5876	1	107.0	27.889999999999997	0.0	0.0	105	0.996	24.000000000000004	69.0	1	1.05	0.95				
	5885	1	0.0	0.0	0.0	0.0	103	1.003	38.2	69.0	1	1.05	0.95				
	6051	1	51.81	27.66	0.0	7.8	88	1.021	-77.0	138.0	1	1.05	0.95				
	6053	1	37.51	18.7	0.0	4.8	88	0.962	-81.0	138.0	1	1.05	0.95				
	6054	1	0.0	0.0	0.0	0.0	88	0.991	-80.0	138.0	1	1.05	0.95				
	6055	1	14.46	5.754	0.0	0.0	88	0.99	-80.0	138.0	1	1.05	0.95				
	6056	1	13.4	6.761	0.0	4.8	88	1.013	-78.0	138.0	1	1.05	0.95				
	6060	1	0.0	0.0	0.0	0.0	88	1.004	-78.0	138.0	1	1.05	0.95				
	6061	2	0.0	0.0	0.0	0.0	88	1.007	-71.0	13.8	1	1.05	0.95				
	6063	2	0.0	0.0	0.0	0.0	88	0.988	-79.0	23.0	1	1.05	0.95				
	6064	1	0.0	0.0	0.0	0.0	88	0.998	-80.0	69.0	1	1.05	0.95				
	6065	1	48.92	17.77	0.0	10.799999999999999	88	0.991	-83.0	69.0	1	1.05	0.95				
	6066	2	0.0	0.0	0.0	0.0	88	0.998	-77.0	13.8	1	1.05	0.95				
	6067	1	20.08	7.292	0.0	4.8	88	1.009	-79.0	138.0	1	1.05	0.95				
	6068	2	0.0	0.0	0.0	0.0	88	0.991	-70.0	13.8	1	1.05	0.95				
	6069	1	48.32	15.329999999999998	0.0	7.200000000000001	88	1.003	-79.0	138.0	1	1.05	0.95				
	6072	1	24.6	8.936	0.0	4.8	88	1.003	-79.0	138.0	1	1.05	0.95				
	6073	1	30.320000000000004	10.42	0.0	7.200000000000001	88	1.005	-79.0	138.0	1	1.05	0.95				
	6074	1	93.36	39.73	0.0	9.6	88	0.996	-79.0	138.0	1	1.05	0.95				
	6075	1	51.17	18.47	0.0	2.4	88	0.995	-78.0	138.0	1	1.05	0.95				
	6076	1	26.93	13.26	0.0	4.8	88	0.998	-81.0	138.0	1	1.05	0.95				
	6077	1	69.3	28.9	0.0	9.6	88	1.015	-79.0	138.0	1	1.05	0.95				
	6078	1	34.67	14.859999999999998	0.0	4.8	88	0.992	-79.0	138.0	1	1.05	0.95				
	6079	1	53.03	26.44	0.0	12.0	88	0.963	-81.0	138.0	1	1.05	0.95				
	6081	1	0.0	0.0	0.0	0.0	88	1.004	-81.0	69.0	1	1.05	0.95				
	6082	1	98.45	27.6	0.0	9.6	88	1.019	-79.0	138.0	1	1.05	0.95				
	6083	1	10.73	4.297	0.0	4.8	88	1.02	-78.0	138.0	1	1.05	0.95				
	6084	1	20.71	8.637	0.0	4.8	88	1.013	-79.0	138.0	1	1.05	0.95				
	6085	1	28.08	11.9	0.0	4.8	88	1.003	-79.0	138.0	1	1.05	0.95				
	6087	1	34.03	15.93	0.0	4.8	88	0.992	-79.0	138.0	1	1.05	0.95				
	6088	1	32.84	27.399999999999995	0.0	4.8	88	1.022	-78.0	138.0	1	1.05	0.95				
	6091	1	35.39	16.57	0.0	7.199999999999999	88	0.997	-79.0	138.0	1	1.05	0.95				
	6095	2	0.0	0.0	0.0	0.0	88	0.998	-74.0	23.0	1	1.05	0.95				
	6096	1	44.07	19.73	0.0	6.0	88	1.001	-79.0	138.0	1	1.05	0.95				
	6097	1	3.379	2.378	0.0	0.0	88	0.998	-81.0	69.0	1	1.05	0.95				
	6098	1	6.807	2.971	0.0	0.0	88	1.002	-62.0	138.0	1	1.05	0.95				
	6099	1	18.69	5.307	0.0	0.0	88	0.998	-62.0	138.0	1	1.05	0.95				
	6100	1	35.56	11.27	0.0	4.8	88	1.008	-61.0	138.0	1	1.05	0.95				
	6101	1	20.64	8.102	0.0	0.0	88	0.996	-62.0	138.0	1	1.05	0.95				
	6102	1	7.872	3.4249999999999994	0.0	2.4	88	0.976	-79.0	69.0	1	1.05	0.95				
	6103	1	12.839999999999998	5.588	0.0	0.0	88	0.967	-79.0	69.0	1	1.05	0.95				
	6104	1	1.748	0.7603	0.0	4.8	88	1.001	-72.0	138.0	1	1.05	0.95				
	6105	1	47.75	20.34	0.0	0.0	88	1.001	-69.0	138.0	1	1.05	0.95				
	6106	1	66.88	20.31	0.0	0.0	88	0.995	-70.0	138.0	1	1.05	0.95				
	6107	1	14.39	5.175	0.0	0.0	88	1.001	-70.0	138.0	1	1.05	0.95				
	6108	1	16.79	6.386	0.0	4.8	88	1.003	-70.0	138.0	1	1.05	0.95				
	6110	1	37.39	20.35	0.0	0.0	88	0.991	-73.0	138.0	1	1.05	0.95				
	6111	1	7.269	3.956	0.0	0.0	88	0.993	-72.0	138.0	1	1.05	0.95				
	6115	1	13.48	6.417000000000001	0.0	4.8	88	0.996	-71.0	138.0	1	1.05	0.95				
	6119	2	0.0	0.0	0.0	0.0	88	0.992	-72.0	13.8	1	1.05	0.95				
	6120	1	38.99	14.96	0.0	9.0	88	0.994	-73.0	138.0	1	1.05	0.95				
	6121	1	53.38	24.26	0.0	4.8	88	1.003	-72.0	138.0	1	1.05	0.95				
	6122	4	0.0	0.0	0.0	0.0	88	0.995	-29.000000000000004	138.0	1	1.05	0.95				
	6123	4	0.0	0.0	0.0	0.0	88	0.991	-29.999999999999996	138.0	1	1.05	0.95				
	6124	1	20.63	8.54	0.0	4.8	88	0.988	-73.0	138.0	1	1.05	0.95				
	6125	1	11.17	6.078	0.0	4.8	88	0.987	-73.0	138.0	1	1.05	0.95				
	6126	1	25.77	9.074	0.0	4.8	88	0.997	-70.0	138.0	1	1.05	0.95				
	6130	1	32.64	11.62	0.0	4.8	88	1.004	-69.0	138.0	1	1.05	0.95				
	6132	1	32.13	13.29	0.0	4.8	88	1.004	-71.0	138.0	1	1.05	0.95				
	6135	1	2.15	0.3795	0.0	0.0	88	1.001	-72.0	138.0	1	1.05	0.95				
	6137	1	40.74	13.91	0.0	9.6	88	1.006	-70.0	138.0	1	1.05	0.95				
	6142	1	21.67	7.163	0.0	1.8000000000000003	88	1.012	-70.0	69.0	1	1.05	0.95				
	6146	1	58.53	18.54	0.0	4.8	88	0.989	-73.0	69.0	1	1.05	0.95				
	6151	1	0.0	0.0	0.0	0.0	88	1.025	-71.0	69.0	1	1.05	0.95				
	6152	1	0.0	0.0	0.0	0.0	88	1.025	-71.0	999.0	1	1.1	0.9				
	6153	1	0.0	0.0	0.0	0.0	88	1.025	-71.0	999.0	1	1.1	0.9				
	6154	1	0.0	0.0	0.0	0.0	88	1.025	-71.0	999.0	1	1.1	0.9				
	6155	1	26.8	8.005	0.0	0.0	88	0.993	-76.0	13.8	1	1.05	0.95				
	6156	1	16.59	4.955	0.0	0.0	88	1.006	-74.0	13.8	1	1.05	0.95				
	6157	1	20.42	6.099	0.0	0.0	88	1.004	-75.0	13.8	1	1.05	0.95				
	6160	1	0.0	0.0	0.0	0.0	88	1.001	-70.0	138.0	1	1.05	0.95				
	6161	1	50.57000000000001	16.71	0.0	8.4	88	1.009	-71.0	69.0	1	1.05	0.95				
	6162	1	14.21	6.115	0.0	4.8	88	1.004	-69.0	138.0	1	1.05	0.95				
	6163	1	4.2	1.976	0.0	0.0	88	1.006	-70.0	138.0	1	1.05	0.95				
	6165	1	60.88	27.01	0.0	9.6	88	0.987	-66.0	138.0	1	1.05	0.95				
	6166	1	0.0	0.0	0.0	0.0	88	1.001	-73.0	138.0	1	1.05	0.95				
	6167	1	4.267	1.488	0.0	0.0	88	1.003	-72.0	138.0	1	1.05	0.95				
	6168	1	0.0	0.0	0.0	0.0	88	1.003	-72.0	138.0	1	1.05	0.95				
	6169	1	21.16	7.058000000000001	0.0	2.4	88	0.999	-63.0	138.0	1	1.05	0.95				
	6170	1	0.3	0.1278	0.0	0.0	88	0.997	-77.0	69.0	1	1.05	0.95				
	6171	1	47.0	17.47	0.0	9.6	88	1.007	-69.0	138.0	1	1.05	0.95				
	6172	1	0.0	0.0	0.0	0.0	88	1.015	-76.0	13.2	1	1.05	0.95				
	6173	1	5.228	2.614	0.0	0.0	88	0.995	-71.0	138.0	1	1.05	0.95				
	6174	1	0.0	0.0	0.0	0.0	88	1.015	-76.0	13.2	1	1.05	0.95				
	6176	1	17.54	3.9469999999999996	0.0	4.8	88	0.984	-68.0	138.0	1	1.05	0.95				
	6177	1	0.0	0.0	0.0	0.0	88	1.015	-76.0	999.0	1	1.1	0.9				
	6178	1	0.0	0.0	0.0	0.0	88	1.015	-76.0	999.0	1	1.1	0.9				
	6179	1	0.0	0.0	0.0	0.0	88	0.986	-69.0	138.0	1	1.05	0.95				
	6180	1	42.99	12.31	0.0	8.4	88	0.985	-69.0	138.0	1	1.05	0.95				
	6181	1	19.12	8.008	0.0	4.8	88	0.986	-69.0	138.0	1	1.05	0.95				
	6182	1	0.0	0.0	0.0	0.0	88	0.988	-69.0	138.0	1	1.05	0.95				
	6183	1	19.05	6.267	0.0	3.0	88	1.015	-76.0	69.0	1	1.05	0.95				
	6184	1	0.0	0.0	0.0	0.0	88	1.016	-75.0	69.0	1	1.05	0.95				
	6185	1	0.0	0.0	0.0	0.0	88	0.977	-73.0	138.0	1	1.05	0.95				
	6186	1	12.02	2.403	0.0	0.0	88	1.011	-72.0	69.0	1	1.05	0.95				
	6187	1	0.0	0.0	0.0	0.0	88	1.005	-76.0	69.0	1	1.05	0.95				
	6188	1	4.837	2.032	0.0	0.0	88	1.005	-69.0	138.0	1	1.05	0.95				
	6189	1	12.7	4.178	0.0	2.4	88	0.997	-77.0	69.0	1	1.05	0.95				
	6190	1	44.68	19.03	0.0	0.0	88	1.001	-68.0	230.0	1	1.05	0.95				
	6192	1	3.956	1.932	0.0	0.0	88	1.001	-69.0	138.0	1	1.05	0.95				
	6194	1	0.0	0.0	0.0	0.0	88	0.992	-73.0	138.0	1	1.05	0.95				
	6195	1	33.78	13.489999999999998	0.0	0.0	88	0.991	-73.0	138.0	1	1.05	0.95				
	6196	1	13.73	4.985	0.0	0.0	88	0.992	-72.0	138.0	1	1.05	0.95				
	6197	1	2.668	1.137	0.0	0.0	88	0.992	-77.0	69.0	1	1.05	0.95				
	6198	1	6.3	2.683	0.0	0.0	88	0.995	-77.0	69.0	1	1.05	0.95				
	6199	1	6.235	2.922	0.0	0.0	88	0.992	-77.0	69.0	1	1.05	0.95				
	6200	1	41.14	11.73	0.0	7.199999999999999	88	0.997	-77.0	69.0	1	1.05	0.95				
	6201	1	19.22	5.146	0.0	4.8	88	1.002	-74.0	138.0	1	1.05	0.95				
	6202	1	0.0	0.0	0.0	0.0	88	0.997	-77.0	999.0	1	1.1	0.9				
	6203	1	0.0	0.0	0.0	0.0	88	0.997	-77.0	999.0	1	1.1	0.9				
	6204	1	0.0	0.0	0.0	0.0	88	0.996	-78.0	999.0	1	1.1	0.9				
	6205	2	0.0	0.0	0.0	0.0	88	0.985	-69.0	23.0	1	1.05	0.95				
	6206	1	64.03	22.58	0.0	7.200000000000001	88	0.991	-76.0	69.0	1	1.05	0.95				
	6208	1	30.620000000000005	10.13	0.0	4.8	88	0.994	-76.0	138.0	1	1.05	0.95				
	6211	1	9.883	3.002	0.0	0.0	88	1.013	-74.0	69.0	1	1.05	0.95				
	6212	1	50.8	25.14	0.0	9.9	88	1.018	-72.0	138.0	1	1.05	0.95				
	6213	1	0.0	0.0	0.0	0.0	88	1.013	-74.0	999.0	1	1.1	0.9				
	6214	1	0.0	0.0	0.0	0.0	88	1.012	-74.0	999.0	1	1.1	0.9				
	6215	1	0.0	0.0	0.0	0.0	88	1.013	-74.0	13.8	1	1.05	0.95				
	6216	1	0.0	0.0	0.0	0.0	88	1.012	-74.0	13.8	1	1.05	0.95				
	6217	1	57.87	20.2	0.0	3.6000000000000005	88	0.995	-75.0	138.0	1	1.05	0.95				
	6218	1	0.0	0.0	0.0	0.0	88	0.997	-77.0	13.8	1	1.05	0.95				
	6219	1	0.0	0.0	0.0	0.0	88	0.997	-77.0	13.8	1	1.05	0.95				
	6220	1	0.0	0.0	0.0	0.0	88	0.996	-78.0	13.8	1	1.05	0.95				
	6222	2	0.0	0.0	0.0	0.0	88	0.983	-72.0	23.0	1	1.05	0.95				
	6223	1	63.79	22.38	0.0	9.6	88	0.998	-75.0	138.0	1	1.05	0.95				
	6224	1	71.06	32.78	0.0	12.0	88	0.987	-76.0	138.0	1	1.05	0.95				
	6225	1	21.94	8.499	0.0	4.8	88	0.991	-76.0	138.0	1	1.05	0.95				
	6228	1	90.93	29.67	0.0	3.6000000000000005	88	0.999	-76.0	138.0	1	1.05	0.95				
	6229	1	64.05	30.91	0.0	4.8	88	0.989	-77.0	138.0	1	1.05	0.95				
	6231	1	0.1	0.0426	0.0	0.0	88	1.014	-76.0	69.0	1	1.05	0.95				
	6233	1	0.0	0.0	0.0	0.0	88	1.008	-75.0	69.0	1	1.1	0.9				
	6234	2	0.0	0.0	0.0	0.0	88	1.011	-72.0	13.8	1	1.1	0.9				
	6235	1	3.909	1.6650000000000003	0.0	0.0	88	0.996	-72.0	138.0	1	1.05	0.95				
	6236	1	0.0	0.0	0.0	0.0	88	0.996	-72.0	138.0	1	1.05	0.95				
	6237	1	0.0	0.0	0.0	0.0	88	0.997	-73.0	138.0	1	1.05	0.95				
	6238	2	0.0	0.0	0.0	0.0	88	1.006	-68.0	13.8	1	1.05	0.95				
	6239	1	7.776	3.888	0.0	0.0	88	0.989	-76.0	69.0	1	1.05	0.95				
	6240	2	0.0	0.0	0.0	0.0	88	0.999	-64.0	23.0	1	1.05	0.95				
	6244	1	51.27	14.87	0.0	4.8	88	1.002	-74.0	138.0	1	1.05	0.95				
	6245	1	0.0	0.0	0.0	0.0	88	1.019	-72.0	138.0	1	1.05	0.95				
	6249	1	21.17	10.26	0.0	0.0	88	1.0	-78.0	69.0	1	1.05	0.95				
	6250	1	0.0	0.0	0.0	0.0	88	1.002	-78.0	69.0	1	1.05	0.95				
	6251	2	0.0	0.0	0.0	0.0	88	0.999	-70.0	6.9	1	1.05	0.95				
	6252	1	57.49999999999999	21.06	0.0	9.6	88	1.005	-75.0	138.0	1	1.05	0.95				
	6253	1	0.0	0.0	0.0	0.0	88	1.006	-75.0	138.0	1	1.05	0.95				
	6254	2	0.0	0.0	0.0	0.0	88	0.998	-66.0	13.8	1	1.05	0.95				
	6255	1	0.0	0.0	0.0	0.0	88	1.024	-75.0	69.0	1	1.05	0.95				
	6256	1	20.96	10.45	0.0	4.8	88	0.989	-80.0	138.0	1	1.05	0.95				
	6257	1	7.5	3.2	0.0	0.0	88	1.002	-75.0	138.0	1	1.05	0.95				
	6262	1	31.240000000000002	13.28	0.0	7.199999999999999	88	0.937	-87.0	69.0	1	1.05	0.95				
	6265	1	29.359999999999996	12.57	0.0	3.6000000000000005	88	1.014	-76.0	69.0	1	1.05	0.95				
	6266	1	31.4	12.2	0.0	4.8	88	1.005	-75.0	138.0	1	1.05	0.95				
	6268	1	65.32	19.76	0.0	4.8	88	1.006	-75.0	138.0	1	1.05	0.95				
	6269	1	79.52	29.18	0.0	10.799999999999999	88	1.002	-76.0	138.0	1	1.05	0.95				
	6270	1	53.81	29.4	0.0	9.6	88	0.991	-76.0	138.0	1	1.05	0.95				
	6271	1	3.4000000000000004	1.448	0.0	0.0	88	0.981	-76.0	69.0	1	1.05	0.95				
	6272	1	0.0	0.0	0.0	0.0	88	1.007	-75.0	69.0	1	1.05	0.95				
	6273	1	2.004	1.36	0.0	0.0	88	0.984	-76.0	69.0	1	1.05	0.95				
	6274	1	29.960000000000004	13.0	0.0	0.0	88	1.011	-72.0	138.0	1	1.05	0.95				
	6275	1	5.822	2.046	0.0	0.0	88	0.99	-76.0	138.0	1	1.05	0.95				
	6276	1	59.86	27.949999999999996	0.0	7.199999999999999	88	0.989	-74.0	138.0	1	1.05	0.95				
	6277	1	14.23	6.901	0.0	4.8	88	1.009	-76.0	138.0	1	1.05	0.95				
	6278	1	0.0	0.0	0.0	0.0	88	1.009	-76.0	138.0	1	1.05	0.95				
	6279	1	0.0	0.0	0.0	0.0	88	1.041	-80.0	69.0	1	1.05	0.95				
	6280	1	0.0	0.0	0.0	0.0	88	1.041	-80.0	69.0	1	1.05	0.95				
	6281	1	29.460000000000004	12.809999999999999	0.0	4.8	88	1.004	-76.0	138.0	1	1.05	0.95				
	6283	1	18.75	7.966999999999999	0.0	4.8	88	1.005	-76.0	138.0	1	1.05	0.95				
	6284	1	0.0	0.0	0.0	0.0	88	1.038	-80.0	999.0	1	1.1	0.9				
	6285	1	0.0	0.0	0.0	0.0	88	1.038	-80.0	999.0	1	1.1	0.9				
	6286	1	0.0	0.0	0.0	0.0	88	1.038	-80.0	13.8	1	1.05	0.95				
	6287	1	0.0	0.0	0.0	0.0	88	1.038	-80.0	13.8	1	1.05	0.95				
	6289	1	22.32	9.484	0.0	7.199999999999999	88	1.006	-83.0	69.0	1	1.05	0.95				
	6290	1	32.63	9.43	0.0	2.4	88	0.995	-77.0	138.0	1	1.05	0.95				
	6293	1	11.33	3.274	0.0	0.0	88	1.005	-77.0	69.0	1	1.05	0.95				
	6294	1	0.0	0.0	0.0	0.0	88	1.005	-77.0	999.0	1	1.1	0.9				
	6295	1	29.770000000000003	10.99	0.0	3.6000000000000005	88	1.006	-75.0	138.0	1	1.05	0.95				
	6296	1	23.88	6.901	0.0	4.8	88	0.999	-79.0	23.0	1	1.05	0.95				
	6297	1	7.222	2.257	0.0	4.8	88	1.008	-77.0	138.0	1	1.05	0.95				
	6298	1	26.61	12.42	0.0	0.0	88	0.996	-73.0	138.0	1	1.05	0.95				
	6299	1	6.849999999999999	1.245	0.0	0.0	88	1.008	-77.0	138.0	1	1.05	0.95				
	6300	1	3.454	1.459	0.0	0.0	89	1.014	-77.0	138.0	1	1.05	0.95				
	6301	1	18.42	6.909	0.0	4.8	89	0.878	-92.0	69.0	1	1.05	0.95				
	6302	1	13.59	4.413	0.0	0.0	89	0.988	-78.0	138.0	1	1.05	0.95				
	6303	1	0.0	0.0	0.0	0.0	89	0.988	-78.0	138.0	1	1.05	0.95				
	6304	1	12.0	4.286	0.0	0.0	89	0.994	-81.0	69.0	1	1.05	0.95				
	6305	2	0.0	0.0	0.0	0.0	89	0.999	-69.0	23.0	1	1.05	0.95				
	6306	1	0.0	0.0	0.0	0.0	89	1.02	-76.0	138.0	1	1.05	0.95				
	6307	2	0.0	0.0	0.0	0.0	89	0.976	-78.0	23.0	1	1.05	0.95				
	6309	2	0.0	0.0	0.0	0.0	89	1.0	-68.0	23.0	1	1.05	0.95				
	6310	1	37.72	12.03	0.0	4.8	89	1.013	-77.0	138.0	1	1.05	0.95				
	6311	2	0.0	0.0	0.0	0.0	89	1.011	-73.0	13.8	1	1.05	0.95				
	6312	1	13.819999999999999	5.485	0.0	0.0	89	1.007	-77.0	138.0	1	1.05	0.95				
	6313	1	7.701	3.2809999999999997	0.0	0.0	89	1.007	-77.0	138.0	1	1.05	0.95				
	6314	1	0.0	0.0	0.0	0.0	89	0.998	-79.0	138.0	1	1.05	0.95				
	6315	1	0.0	0.0	0.0	0.0	89	1.013	-77.0	138.0	1	1.05	0.95				
	6316	2	0.0	0.0	0.0	0.0	89	0.998	-78.0	13.8	1	1.05	0.95				
	6317	1	0.0	0.0	0.0	0.0	89	1.011	-81.0	999.0	1	1.1	0.9				
	6318	1	2.647	0.7204	0.0	0.0	89	0.998	-80.0	69.0	1	1.05	0.95				
	6319	1	0.0	0.0	0.0	0.0	89	1.005	-81.0	69.0	1	1.05	0.95				
	6320	1	0.0	0.0	0.0	0.0	89	0.983	-79.0	138.0	1	1.05	0.95				
	6321	1	0.0	0.0	0.0	0.0	89	1.018	-81.0	999.0	1	1.1	0.9				
	6322	1	0.0	0.0	0.0	0.0	89	1.018	-81.0	13.8	1	1.05	0.95				
	6323	1	6.06	3.03	0.0	0.0	89	0.999	-82.0	69.0	1	1.05	0.95				
	6325	1	13.71	4.238	0.0	2.4	89	0.973	-85.0	69.0	1	1.05	0.95				
	6326	1	18.36	5.676	0.0	2.4	89	1.003	-83.0	69.0	1	1.05	0.95				
	6327	1	13.36	4.529	0.0	4.8	89	0.986	-78.0	138.0	1	1.05	0.95				
	6328	1	18.22	7.642	0.0	1.2	89	0.997	-79.0	138.0	1	1.05	0.95				
	6330	1	5.675	1.261	0.0	0.0	89	0.983	-79.0	138.0	1	1.05	0.95				
	6332	1	0.0	0.0	0.0	0.0	89	1.011	-81.0	13.8	1	1.05	0.95				
	6334	1	0.0	0.0	0.0	0.0	89	1.019	-82.0	69.0	1	1.05	0.95				
	6339	1	66.89	22.07	0.0	9.6	89	1.016	-77.0	138.0	1	1.05	0.95				
	6340	1	0.0	0.0	0.0	0.0	89	1.016	-75.0	138.0	1	1.05	0.95				
	6341	1	0.0	0.0	0.0	0.0	89	1.018	-82.0	13.8	1	1.05	0.95				
	6342	1	0.0	0.0	0.0	0.0	89	1.018	-82.0	999.0	1	1.05	0.95				
	6344	1	0.0	0.0	0.0	0.0	89	0.998	-67.0	34.5	1	1.05	0.95				
	6345	1	54.33	25.77	0.0	9.6	89	0.99	-76.0	138.0	1	1.05	0.95				
	6346	1	18.75	7.908999999999999	0.0	4.8	89	0.983	-77.0	138.0	1	1.05	0.95				
	6347	1	12.89	4.977	0.0	0.0	89	0.983	-77.0	138.0	1	1.05	0.95				
	6348	1	3.803	0.0	0.0	0.0	89	1.0	-73.0	138.0	1	1.05	0.95				
	6350	1	24.01	9.271	0.0	3.0	89	1.004	-73.0	138.0	1	1.05	0.95				
	6356	1	29.609999999999996	11.29	0.0	1.2	89	0.97	-83.0	69.0	1	1.05	0.95				
	6360	1	10.0	4.259	0.0	0.0	89	1.0	-73.0	138.0	1	1.05	0.95				
	6361	1	0.0	0.0	0.0	0.0	89	0.986	-74.0	138.0	1	1.05	0.95				
	6362	1	0.0	0.0	0.0	0.0	89	0.995	-74.0	138.0	1	1.05	0.95				
	6363	1	0.0	0.0	0.0	0.0	89	1.0	-73.0	138.0	1	1.05	0.95				
	6365	1	35.52	17.76	0.0	2.4	89	0.985	-75.0	138.0	1	1.05	0.95				
	6366	2	0.0	0.0	0.0	0.0	89	1.004	-71.0	13.8	1	1.05	0.95				
	6367	1	30.12	13.449999999999998	0.0	4.8	89	0.965	-83.0	69.0	1	1.05	0.95				
	6368	1	0.0	0.0	0.0	0.0	89	1.004	-73.0	138.0	1	1.05	0.95				
	6373	1	0.0	0.0	0.0	0.0	89	1.011	-73.0	138.0	1	1.05	0.95				
	6374	1	0.0	0.0	0.0	0.0	89	1.004	-73.0	138.0	1	1.05	0.95				
	6375	1	0.0	0.0	0.0	0.0	89	1.006	-73.0	138.0	1	1.05	0.95				
	6376	1	0.0	0.0	0.0	0.0	89	1.01	-72.0	138.0	1	1.05	0.95				
	6378	1	16.33	3.2910000000000004	0.0	0.0	89	0.982	-77.0	138.0	1	1.05	0.95				
	6379	2	0.0	0.0	0.0	0.0	89	1.0	-65.0	13.8	1	1.05	0.95				
	6380	1	0.0	0.0	0.0	0.0	89	0.998	-74.0	138.0	1	1.05	0.95				
	6384	1	11.58	4.933	0.0	0.0	89	0.987	-75.0	138.0	1	1.05	0.95				
	6385	1	11.39	4.851	0.0	0.0	89	0.998	-75.0	138.0	1	1.05	0.95				
	6386	1	45.77	15.839999999999998	0.0	4.8	89	0.991	-74.0	138.0	1	1.05	0.95				
	6387	1	0.0	0.0	0.0	2.4	89	1.015	-79.0	69.0	1	1.05	0.95				
	6388	1	0.0	0.0	0.0	0.0	89	1.014	-79.0	999.0	1	1.05	0.95				
	6389	1	0.0	0.0	0.0	0.0	89	1.03	-78.0	999.0	1	1.1	0.9				
	6390	1	0.0	0.0	0.0	0.0	89	1.031	-78.0	69.0	1	1.05	0.95				
	6391	1	66.63	29.48	0.0	7.199999999999999	89	0.999	-75.0	138.0	1	1.05	0.95				
	6392	1	0.0	0.0	0.0	0.0	89	1.03	-78.0	999.0	1	1.1	0.9				
	6393	1	0.0	0.0	0.0	0.0	89	1.031	-73.0	138.0	1	1.05	0.95				
	6394	1	0.0	0.0	0.0	0.0	89	1.014	-79.0	13.8	1	1.05	0.95				
	6395	1	12.950000000000001	5.516	0.0	0.0	89	0.964	-83.0	69.0	1	1.05	0.95				
	6396	1	0.0	0.0	0.0	0.0	89	1.03	-78.0	13.8	1	1.05	0.95				
	6397	1	0.0	0.0	0.0	0.0	89	1.03	-78.0	13.8	1	1.05	0.95				
	6398	1	13.15	4.78	0.0	4.8	89	0.996	-75.0	138.0	1	1.05	0.95				
	6399	2	0.0	0.0	0.0	0.0	97	0.991	-72.0	13.8	1	1.05	0.95				
	6400	1	10.54	5.095	0.0	2.4	89	0.962	-80.0	69.0	1	1.05	0.95				
	6401	1	0.0	0.0	0.0	0.0	89	1.025	-72.0	69.0	1	1.05	0.95				
	6402	2	0.0	0.0	0.0	0.0	89	1.003	-65.0	13.8	1	1.05	0.95				
	6405	2	0.0	0.0	0.0	0.0	89	0.996	-67.0	23.0	1	1.05	0.95				
	6407	2	0.0	0.0	0.0	0.0	89	0.996	-63.0	23.0	1	1.05	0.95				
	6410	2	0.0	0.0	0.0	0.0	89	0.97	-71.0	23.0	1	1.05	0.95				
	6413	1	22.31	7.6240000000000006	0.0	4.8	89	0.981	-75.0	138.0	1	1.05	0.95				
	6414	1	0.0	0.0	0.0	0.0	89	1.005	-79.0	69.0	1	1.05	0.95				
	6415	1	0.0	0.0	0.0	0.0	89	1.003	-79.0	999.0	1	1.1	0.9				
	6416	1	0.0	0.0	0.0	0.0	89	1.003	-79.0	999.0	1	1.1	0.9				
	6417	1	0.0	0.0	0.0	0.0	89	1.003	-79.0	13.2	1	1.05	0.95				
	6418	1	0.0	0.0	0.0	0.0	89	1.003	-79.0	13.2	1	1.05	0.95				
	6426	1	42.42	14.550000000000002	0.0	13.200000000000001	89	0.99	-80.0	69.0	1	1.05	0.95				
	6427	1	12.770000000000001	5.02	0.0	4.8	89	0.967	-76.0	138.0	1	1.05	0.95				
	6428	1	0.0	0.0	0.0	0.0	89	0.977	-78.0	69.0	1	1.05	0.95				
	6429	2	0.0	0.0	0.0	0.0	89	0.994	-67.0	6.9	1	1.05	0.95				
	6430	1	86.2	33.69	0.0	9.6	89	0.982	-75.0	138.0	1	1.05	0.95				
	6431	1	35.91	10.64	0.0	6.0	89	0.972	-79.0	69.0	1	1.05	0.95				
	6433	2	0.0	0.0	0.0	0.0	89	0.992	-70.0	23.0	1	1.05	0.95				
	6434	1	0.0	0.0	0.0	0.0	89	0.998	-77.0	69.0	1	1.05	0.95				
	6435	1	13.900000000000002	6.734	0.0	9.6	89	0.962	-80.0	69.0	1	1.05	0.95				
	6436	1	37.9	17.23	0.0	7.199999999999999	89	0.956	-82.0	69.0	1	1.05	0.95				
	6437	1	25.180000000000003	12.2	0.0	8.4	89	0.994	-77.0	69.0	1	1.05	0.95				
	6438	1	26.87	12.17	0.0	4.8	89	1.01	-73.0	138.0	1	1.05	0.95				
	6439	1	0.0	0.0	0.0	0.0	89	1.026	-77.0	69.0	1	1.05	0.95				
	6441	1	31.08	13.71	0.0	2.4	89	0.995	-74.0	138.0	1	1.05	0.95				
	6442	1	63.63999999999999	29.09	0.0	9.6	89	1.026	-72.0	138.0	1	1.05	0.95				
	6443	1	20.4	8.471	0.0	0.0	89	0.982	-75.0	138.0	1	1.05	0.95				
	6445	1	2.519	1.28	0.0	4.8	89	1.034	-71.0	138.0	1	1.05	0.95				
	6448	2	0.0	0.0	0.0	0.0	89	0.997	-59.00000000000001	23.0	1	1.05	0.95				
	6451	2	0.0	0.0	0.0	0.0	89	0.967	-72.0	23.0	1	1.05	0.95				
	6455	2	0.0	0.0	0.0	0.0	89	0.986	-65.0	23.0	1	1.05	0.95				
	6456	1	21.48	12.01	0.0	3.6000000000000005	89	1.027	-72.0	138.0	1	1.05	0.95				
	6457	2	0.0	0.0	0.0	0.0	89	1.013	-67.0	13.8	1	1.05	0.95				
	6459	2	0.0	0.0	0.0	0.0	89	1.002	-65.0	13.8	1	1.05	0.95				
	6460	1	0.0	0.0	0.0	0.0	89	1.034	-73.0	69.0	1	1.05	0.95				
	6462	1	0.0	0.0	0.0	0.0	89	1.021	-77.0	999.0	1	1.1	0.9				
	6463	1	0.0	0.0	0.0	0.0	89	1.021	-77.0	999.0	1	1.1	0.9				
	6464	1	0.0	0.0	0.0	0.0	89	1.022	-77.0	69.0	1	1.05	0.95				
	6465	1	61.63000000000001	24.65	0.0	24.0	89	0.993	-75.0	138.0	1	1.05	0.95				
	6466	1	0.0	0.0	0.0	0.0	89	1.021	-77.0	13.8	1	1.05	0.95				
	6467	1	0.0	0.0	0.0	0.0	89	1.021	-77.0	13.8	1	1.05	0.95				
	6468	1	15.02	6.398	0.0	0.0	89	0.965	-76.0	138.0	1	1.05	0.95				
	6469	1	21.93	9.121	0.0	0.0	89	0.981	-75.0	138.0	1	1.05	0.95				
	6470	1	27.440000000000005	12.47	0.0	4.8	89	0.996	-77.0	69.0	1	1.05	0.95				
	6471	1	18.85	6.88	0.0	2.4	89	1.006	-74.0	138.0	1	1.05	0.95				
	6472	1	5.65	2.406	0.0	0.0	89	1.006	-74.0	138.0	1	1.05	0.95				
	6478	1	15.03	7.090000000000001	0.0	4.8	89	0.997	-77.0	69.0	1	1.05	0.95				
	6479	1	9.2	3.918	0.0	0.0	89	0.994	-78.0	69.0	1	1.05	0.95				
	6484	2	0.0	0.0	0.0	0.0	89	0.997	-63.0	13.8	1	1.05	0.95				
	6485	2	0.0	0.0	0.0	0.0	89	1.003	-66.0	13.8	1	1.05	0.95				
	6486	1	0.0	0.0	0.0	0.0	89	1.021	-74.0	69.0	1	1.05	0.95				
	6487	1	0.0	0.0	0.0	0.0	89	1.021	-74.0	69.0	1	1.05	0.95				
	6488	1	0.0	0.0	0.0	0.0	89	1.024	-73.0	69.0	1	1.05	0.95				
	6489	1	0.0	0.0	0.0	0.0	89	1.032	-74.0	69.0	1	1.05	0.95				
	6490	1	71.13	36.15	0.0	9.6	89	1.033	-71.0	138.0	1	1.05	0.95				
	6491	1	0.0	0.0	0.0	0.0	89	1.029	-74.0	999.0	1	1.1	0.9				
	6492	1	0.0	0.0	0.0	0.0	89	1.029	-74.0	999.0	1	1.1	0.9				
	6493	1	0.0	0.0	0.0	0.0	89	1.031	-74.0	999.0	1	1.1	0.9				
	6494	1	0.0	0.0	0.0	0.0	89	1.029	-74.0	13.8	1	1.05	0.95				
	6495	1	0.0	0.0	0.0	0.0	89	1.029	-74.0	13.8	1	1.05	0.95				
	6496	1	0.0	0.0	0.0	0.0	89	1.031	-74.0	13.8	1	1.05	0.95				
	6501	1	5.68	1.936	0.0	0.0	89	1.006	-80.0	69.0	1	1.05	0.95				
	6502	1	0.0	0.0	0.0	0.0	89	1.007	-79.0	69.0	1	1.05	0.95				
	6503	2	0.0	0.0	0.0	0.0	89	0.995	-70.0	13.8	1	1.05	0.95				
	6504	2	0.0	0.0	0.0	0.0	89	0.985	-77.0	34.5	1	1.05	0.95				
	6509	1	18.3	6.239	0.0	2.4	89	0.981	-78.0	69.0	1	1.05	0.95				
	6510	1	0.0	0.0	0.0	0.0	89	0.983	-78.0	69.0	1	1.05	0.95				
	6518	1	41.37	18.45	0.0	14.399999999999999	89	0.976	-84.0	138.0	1	1.05	0.95				
	6520	1	12.920000000000002	5.761	0.0	0.0	89	1.017	-79.0	138.0	1	1.05	0.95				
	6522	1	13.239999999999998	5.022	0.0	1.2	89	0.992	-78.0	69.0	1	1.05	0.95				
	6523	1	0.0	0.0	0.0	0.0	89	0.997	-77.0	69.0	1	1.05	0.95				
	6525	1	24.25	10.7	0.0	7.199999999999999	89	0.957	-85.0	138.0	1	1.05	0.95				
	6527	1	0.0	0.0	0.0	0.0	89	1.015	-76.0	69.0	1	1.05	0.95				
	6528	1	0.0	0.0	0.0	0.0	89	1.028	-77.0	138.0	1	1.05	0.95				
	6530	1	21.38	4.327	0.0	4.8	89	0.991	-80.0	138.0	1	1.05	0.95				
	6531	1	14.84	5.628	0.0	3.6000000000000005	89	0.997	-77.0	69.0	1	1.05	0.95				
	6532	1	50.45	19.3	0.0	7.200000000000001	89	1.014	-76.0	69.0	1	1.05	0.95				
	6533	1	23.02	8.731	0.0	0.0	89	1.019	-78.0	138.0	1	1.05	0.95				
	6535	1	10.86	4.93	0.0	4.8	89	0.997	-77.0	69.0	1	1.05	0.95				
	6536	1	0.0	0.0	0.0	0.0	89	0.992	-78.0	69.0	1	1.05	0.95				
	6538	1	60.88	17.82	0.0	0.0	89	0.976	-81.0	138.0	1	1.05	0.95				
	6539	1	0.7812	0.3317	0.0	0.0	89	0.976	-84.0	138.0	1	1.05	0.95				
	6545	1	0.0	0.0	0.0	0.0	89	1.044	-79.0	69.0	1	1.05	0.95				
	6552	1	28.62	12.58	0.0	14.399999999999999	89	1.003	-84.0	69.0	1	1.05	0.95				
	6553	1	15.82	6.953999999999999	0.0	4.8	89	1.009	-83.0	69.0	1	1.05	0.95				
	6555	1	27.54	7.510999999999999	0.0	0.0	89	1.008	-83.0	69.0	1	1.05	0.95				
	6556	1	49.0	16.23	0.0	2.4	89	0.991	-81.0	69.0	1	1.05	0.95				
	6557	1	8.999	3.308	0.0	4.8	89	1.015	-81.0	69.0	1	1.05	0.95				
	6558	1	22.6	8.5	0.0	0.0	89	1.024	-81.0	69.0	1	1.05	0.95				
	6561	1	38.36	14.099999999999998	0.0	7.199999999999999	89	0.994	-83.0	69.0	1	1.05	0.95				
	6563	1	2.2	0.8	0.0	0.0	89	0.984	-83.0	69.0	1	1.05	0.95				
	6564	1	8.0	3.0	0.0	0.0	89	0.979	-83.0	69.0	1	1.05	0.95				
	6565	1	9.0	4.0	0.0	0.0	89	0.982	-83.0	69.0	1	1.05	0.95				
	6566	1	0.0	0.0	0.0	0.0	89	0.984	-83.0	69.0	1	1.05	0.95				
	6568	1	18.11	6.869	0.0	0.0	89	0.987	-80.0	69.0	1	1.05	0.95				
	6569	1	0.0	0.0	0.0	0.0	89	0.988	-80.0	69.0	1	1.05	0.95				
	6571	1	6.6000000000000005	2.811	0.0	0.0	89	0.987	-80.0	69.0	1	1.05	0.95				
	6572	1	32.0	10.6	0.0	0.0	89	1.027	-81.0	69.0	1	1.05	0.95				
	6574	1	9.329	1.414	0.0	2.4	89	1.008	-82.0	69.0	1	1.05	0.95				
	6576	1	32.21	11.84	0.0	8.4	89	0.994	-82.0	69.0	1	1.05	0.95				
	6577	1	25.06	9.21	0.0	3.6000000000000005	89	0.983	-83.0	69.0	1	1.05	0.95				
	6578	1	11.47	4.35	0.0	2.4	89	0.992	-80.0	69.0	1	1.05	0.95				
	6579	1	5.583	2.723	0.0	2.4	89	1.003	-83.0	69.0	1	1.05	0.95				
	6581	1	5.0	2.13	0.0	0.0	89	1.008	-79.0	69.0	1	1.05	0.95				
	6583	1	14.32	5.263	0.0	2.4	89	0.985	-83.0	69.0	1	1.05	0.95				
	6585	1	12.590000000000002	4.628	0.0	0.0	89	0.987	-84.0	69.0	1	1.05	0.95				
	6590	1	8.573	4.869	0.0	2.4	89	0.984	-85.0	69.0	1	1.05	0.95				
	6593	1	22.79	12.950000000000001	0.0	9.6	89	0.968	-86.0	69.0	1	1.05	0.95				
	6594	1	15.09	5.724	0.0	2.4	89	1.017	-79.0	69.0	1	1.05	0.95				
	6595	1	12.27	6.97	0.0	0.0	89	0.947	-87.0	69.0	1	1.05	0.95				
	6596	1	15.7	5.953	0.0	2.4	89	0.999	-80.0	69.0	1	1.05	0.95				
	6601	1	0.0	0.0	0.0	0.0	91	0.983	-39.0	230.0	1	1.05	0.95				
	6602	1	0.0	0.0	0.0	0.0	91	0.979	-41.0	230.0	1	1.05	0.95				
	6603	1	0.0	0.0	0.0	0.0	91	0.983	-38.0	230.0	1	1.05	0.95				
	6604	2	0.0	0.0	0.0	0.0	91	1.003	-51.0	13.8	1	1.05	0.95				
	6605	2	0.0	0.0	0.0	0.0	91	1.007	-53.0	13.8	1	1.05	0.95				
	6606	1	0.0	0.0	0.0	0.0	91	1.004	-41.0	138.0	1	1.05	0.95				
	6607	1	0.0	0.0	0.0	0.0	91	1.009	-43.0	138.0	1	1.05	0.95				
	6608	1	0.0	0.0	0.0	0.0	91	0.995	-41.0	230.0	1	1.05	0.95				
	6609	2	0.0	0.0	0.0	0.0	91	0.997	-37.0	13.8	1	1.05	0.95				
	6615	1	0.0	0.0	0.0	0.0	91	0.99	-54.0	230.0	1	1.05	0.95				
	6616	1	0.0	0.0	0.0	0.0	91	0.988	-57.00000000000001	230.0	1	1.05	0.95				
	6617	1	0.0	0.0	0.0	0.0	91	0.995	-56.0	230.0	1	1.05	0.95				
	6618	1	0.0	0.0	0.0	0.0	91	0.984	-55.0	230.0	1	1.05	0.95				
	6619	1	0.0	0.0	0.0	0.0	91	1.004	-56.0	230.0	1	1.05	0.95				
	6620	4	0.0	0.0	0.0	0.0	91	1.026	-40.0	230.0	1	1.05	0.95				
	6621	4	0.0	0.0	0.0	0.0	91	1.03	-40.0	13.8	1	1.05	0.95				
	6623	1	26.0	9.8	0.0	0.0	98	0.986	-54.0	230.0	1	1.05	0.95				
	6624	1	0.0	0.0	0.0	0.0	91	0.994	-40.0	230.0	1	1.05	0.95				
	6625	1	0.0	0.0	0.0	0.0	91	0.998	-39.0	230.0	1	1.05	0.95				
	6626	1	0.0	0.0	0.0	0.0	91	1.01	-37.0	525.0	1	1.05	0.95				
	6627	1	0.0	0.0	0.0	0.0	91	0.992	-52.0	230.0	1	1.05	0.95				
	6628	1	0.0	0.0	0.0	-150.0	91	0.998	-50.0	525.0	1	1.05	0.95				
	6629	1	13.5	3.8	0.0	0.0	98	0.998	-55.0	230.0	1	1.05	0.95				
	6630	1	0.0	0.0	0.0	-150.0	91	1.018	-34.0	525.0	1	1.05	0.95				
	6649	1	0.0	0.0	0.0	0.0	63	0.994	-27.0	525.0	1	1.05	0.95				
	6651	1	0.0	0.0	0.0	0.0	91	0.994	-44.0	230.0	1	1.05	0.95				
	6652	1	0.0	0.0	0.0	0.0	91	0.976	-46.0	230.0	1	1.05	0.95				
	6653	1	0.0	0.0	0.0	0.0	91	0.994	-45.0	230.0	1	1.05	0.95				
	6662	1	0.0	0.0	0.0	0.0	91	1.01	-51.0	525.0	1	1.05	0.95				
	6663	1	0.0	0.0	0.0	0.0	91	0.989	-58.00000000000001	230.0	1	1.05	0.95				
	6664	1	0.0	0.0	0.0	0.0	91	0.999	-55.0	230.0	1	1.05	0.95				
	6665	1	0.0	0.0	0.0	50.0	91	0.998	-36.0	230.0	1	1.05	0.95				
	6673	1	0.0	0.0	0.0	0.0	91	1.003	-56.0	230.0	1	1.05	0.95				
	6680	1	0.0	0.0	0.0	0.0	91	0.981	-38.0	230.0	1	1.05	0.95				
	6688	1	0.0	0.0	0.0	0.0	91	0.997	-50.0	230.0	1	1.05	0.95				
	6689	4	0.0	0.0	0.0	0.0	91	1.026	-40.0	230.0	1	1.05	0.95				
	6690	4	0.0	0.0	0.0	0.0	91	1.03	-40.0	13.8	1	1.05	0.95				
	6699	1	0.0	0.0	0.0	0.0	91	0.982	-37.0	230.0	1	1.05	0.95				
	6708	1	0.0	0.0	0.0	0.0	91	0.983	-40.0	230.0	1	1.05	0.95				
	6710	1	0.0	0.0	0.0	-350.0	91	1.017	-36.0	525.0	1	1.05	0.95				
	6715	1	0.0	0.0	0.0	0.0	91	0.996	-45.0	230.0	1	1.05	0.95				
	6716	2	0.0	0.0	0.0	0.0	91	0.984	-42.0	13.8	1	1.05	0.95				
	6719	1	19.95	7.202	0.0	2.4	92	0.996	-45.0	138.0	1	1.05	0.95				
	6720	1	16.5	5.2	0.0	0.0	92	1.003	-51.0	138.0	1	1.05	0.95				
	6721	1	0.0	0.0	0.0	0.0	91	1.001	-52.0	138.0	1	1.05	0.95				
	6722	1	0.0	0.0	0.0	0.0	91	1.006	-52.0	138.0	1	1.05	0.95				
	6723	1	0.0	0.0	0.0	0.0	91	1.003	-50.0	138.0	1	1.05	0.95				
	6724	1	0.0	0.0	0.0	0.0	91	1.004	-55.0	138.0	1	1.05	0.95				
	6730	1	0.0	0.0	0.0	30.0	91	0.984	-58.00000000000001	230.0	1	1.05	0.95				
	6731	1	0.0	0.0	0.0	0.0	91	0.99	-59.00000000000001	230.0	1	1.05	0.95				
	6732	1	0.0	0.0	0.0	0.0	91	0.988	-50.0	230.0	1	1.05	0.95				
	6733	1	0.0	0.0	0.0	0.0	91	0.987	-50.0	230.0	1	1.05	0.95				
	6747	1	12.8	5.0	0.0	0.0	98	0.998	-55.0	230.0	1	1.05	0.95				
	6754	1	0.0	0.0	0.0	0.0	91	0.986	-38.0	230.0	1	1.05	0.95				
	6755	1	0.0	0.0	0.0	0.0	91	1.006	-40.0	525.0	1	1.05	0.95				
	6757	1	0.0	0.0	0.0	0.0	91	1.01	-49.0	525.0	1	1.05	0.95				
	6758	1	0.0	0.0	0.0	0.0	91	1.01	-49.0	525.0	1	1.05	0.95				
	6759	1	1.0	0.4	0.0	0.0	92	1.003	-56.0	230.0	1	1.05	0.95				
	6761	1	0.0	0.0	0.0	0.0	91	0.985	-57.00000000000001	230.0	1	1.05	0.95				
	6762	1	0.0	0.0	0.0	0.0	91	0.99	-57.00000000000001	230.0	1	1.05	0.95				
	6763	1	0.0	0.0	0.0	0.0	91	0.995	-55.0	230.0	1	1.05	0.95				
	6764	1	0.0	0.0	0.0	0.0	91	0.979	-57.00000000000001	230.0	1	1.05	0.95				
	6768	1	0.0	0.0	0.0	0.0	92	1.001	-49.0	6.9	1	1.05	0.95				
	6769	1	0.0	0.0	0.0	0.0	92	1.001	-49.0	138.0	1	1.05	0.95				
	6770	2	3.1	1.0	0.0	0.0	92	0.991	-45.0	13.8	1	1.05	0.95				
	6771	1	0.5	0.2	0.0	0.0	92	0.994	-45.0	138.0	1	1.05	0.95				
	6772	1	20.23	7.59	0.0	2.4	92	0.994	-44.0	138.0	1	1.05	0.95				
	6775	1	20.35	8.25	0.0	0.0	92	0.986	-44.0	138.0	1	1.05	0.95				
	6777	1	0.0	0.0	0.0	0.0	91	1.002	-59.00000000000001	999.0	1	1.1	0.9				
	6778	1	0.0	0.0	0.0	0.0	91	1.005	-58.00000000000001	999.0	1	1.1	0.9				
	6779	1	18.43	6.238	0.0	0.0	92	0.999	-62.0	69.0	1	1.05	0.95				
	6780	1	13.900000000000002	4.9	0.0	2.4	92	0.992	-65.0	13.8	1	1.05	0.95				
	6781	1	3.0	1.1	0.0	0.0	92	0.998	-59.00000000000001	13.8	1	1.05	0.95				
	6782	1	12.7	4.1	0.0	0.0	92	0.988	-61.0	13.8	1	1.05	0.95				
	6783	1	0.0	0.0	0.0	0.0	92	0.993	-45.0	138.0	1	1.05	0.95				
	6785	1	0.0	0.0	0.0	0.0	92	1.008	-53.0	138.0	1	1.05	0.95				
	6786	1	0.0	0.0	0.0	0.0	92	1.009	-54.0	138.0	1	1.05	0.95				
	6787	1	0.5	0.2	0.0	0.0	92	0.998	-44.0	138.0	1	1.05	0.95				
	6788	1	5.1	1.6	0.0	0.0	92	1.003	-52.0	138.0	1	1.05	0.95				
	6789	1	23.5	9.7	0.0	2.4	92	0.987	-59.00000000000001	138.0	1	1.05	0.95				
	6790	1	20.0	7.7	0.0	0.0	92	1.003	-52.0	138.0	1	1.05	0.95				
	6791	2	0.5	0.2	0.0	0.0	92	0.992	-45.0	6.9	1	1.05	0.95				
	6792	2	0.0	0.0	0.0	0.0	92	1.005	-45.0	13.8	1	1.05	0.95				
	6794	2	0.0	0.0	0.0	0.0	92	1.005	-51.0	13.8	1	1.05	0.95				
	6795	1	0.0	0.0	0.0	0.0	92	1.013	-43.0	34.5	1	1.05	0.95				
	6796	1	24.0	8.2	0.0	0.0	92	0.989	-52.0	138.0	1	1.05	0.95				
	6798	2	0.0	0.0	0.0	0.0	92	0.998	-53.0	13.8	1	1.05	0.95				
	6799	2	0.0	0.0	0.0	0.0	92	1.001	-39.0	13.8	1	1.05	0.95				
	6800	2	0.0	0.0	0.0	0.0	92	1.004	-51.0	13.8	1	1.05	0.95				
	6801	2	1.5	0.5	0.0	0.0	92	0.997	-44.0	13.8	1	1.05	0.95				
	6802	1	8.0	2.6	0.0	0.0	92	0.999	-55.0	138.0	1	1.05	0.95				
	6803	1	6.0	1.9	0.0	0.0	92	1.002	-59.00000000000001	138.0	1	1.05	0.95				
	6804	1	1.1	0.3	0.0	0.0	92	1.004	-52.0	138.0	1	1.05	0.95				
	6805	1	21.9	8.8	0.0	2.4	92	0.987	-45.0	138.0	1	1.05	0.95				
	6806	1	19.71	6.534	0.0	0.0	92	0.992	-45.0	138.0	1	1.05	0.95				
	6807	1	20.04	6.69	0.0	0.0	92	0.997	-47.0	138.0	1	1.05	0.95				
	6808	1	27.0	9.7	0.0	4.8	92	1.001	-41.0	138.0	1	1.05	0.95				
	6809	1	24.0	8.7	0.0	2.4	92	1.001	-48.00000000000001	138.0	1	1.05	0.95				
	6810	1	25.5	11.6	0.0	2.4	92	0.991	-59.99999999999999	138.0	1	1.05	0.95				
	6811	1	0.5	0.2	0.0	0.0	92	0.992	-45.0	138.0	1	1.05	0.95				
	6812	1	37.3	13.4	0.0	2.4	92	0.979	-45.0	138.0	1	1.05	0.95				
	6813	1	25.5	8.2	0.0	4.8	92	0.997	-64.0	69.0	1	1.05	0.95				
	6814	1	22.6	6.4	0.0	2.4	92	1.008	-41.0	138.0	1	1.05	0.95				
	6815	4	0.0	0.0	0.0	0.0	97	0.981	-54.0	6.9	1	1.05	0.95				
	6816	1	24.3	9.5	0.0	3.5999999999999996	92	1.013	-40.0	138.0	1	1.05	0.95				
	6817	1	15.909999999999998	4.847	0.0	0.0	92	1.004	-42.0	138.0	1	1.05	0.95				
	6818	1	23.65	7.205	0.0	12.0	91	1.005	-42.0	138.0	1	1.05	0.95				
	6819	1	18.3	7.3	0.0	7.199999999999999	92	1.003	-42.0	138.0	1	1.05	0.95				
	6820	1	18.3	7.3	0.0	2.4	92	0.995	-44.0	138.0	1	1.05	0.95				
	6821	1	21.3	6.6000000000000005	0.0	4.8	92	1.0	-42.0	138.0	1	1.05	0.95				
	6822	1	24.29	8.82	0.0	8.4	92	1.002	-42.0	138.0	1	1.05	0.95				
	6823	1	14.099999999999998	5.0	0.0	2.4	92	1.001	-51.0	138.0	1	1.05	0.95				
	6824	1	38.0	15.9	0.0	2.4	92	0.996	-63.0	69.0	1	1.05	0.95				
	6825	1	24.6	8.1	0.0	4.8	92	0.995	-63.0	69.0	1	1.05	0.95				
	6826	1	3.0	1.6	0.0	0.0	91	1.005	-52.0	138.0	1	1.05	0.95				
	6827	1	13.600000000000001	5.4	0.0	4.8	92	1.002	-41.0	138.0	1	1.05	0.95				
	6828	1	24.57	9.291	0.0	6.0	92	0.998	-43.0	138.0	1	1.05	0.95				
	6829	1	14.7	4.6	0.0	2.4	92	1.003	-55.0	138.0	1	1.05	0.95				
	6833	2	0.0	0.0	0.0	0.0	92	0.992	-45.0	13.8	1	1.05	0.95				
	6834	1	0.0	0.0	0.0	0.0	92	1.015	-39.0	138.0	1	1.05	0.95				
	6835	1	6.0	2.56	0.0	0.0	92	0.995	-63.0	69.0	1	1.05	0.95				
	6839	1	12.9	5.2	0.0	3.5999999999999996	92	0.997	-64.0	69.0	1	1.05	0.95				
	6840	1	21.7	7.200000000000001	0.0	3.5999999999999996	92	1.008	-40.0	138.0	1	1.05	0.95				
	6841	1	12.2	3.8	0.0	0.0	92	0.999	-52.0	138.0	1	1.05	0.95				
	6844	1	5.4	2.0	0.0	2.4	92	1.0	-45.0	138.0	1	1.05	0.95				
	6845	1	4.8	1.6	0.0	0.0	92	0.994	-65.0	69.0	1	1.05	0.95				
	6846	1	29.7	8.8	0.0	9.6	92	0.999	-42.0	138.0	1	1.05	0.95				
	6847	1	14.000000000000002	5.7	0.0	4.8	92	0.999	-45.0	138.0	1	1.05	0.95				
	6850	1	22.9	9.2	0.0	4.8	92	1.012	-59.00000000000001	13.8	1	1.05	0.95				
	6851	1	35.5	11.2	0.0	4.8	92	1.015	-57.00000000000001	13.8	1	1.05	0.95				
	6854	1	0.0	0.0	0.0	0.0	91	0.988	-57.00000000000001	230.0	1	1.05	0.95				
	6855	1	11.5	5.0	0.0	0.0	92	0.998	-51.0	138.0	1	1.05	0.95				
	6856	1	10.8	2.7	0.0	0.0	92	1.004	-55.0	138.0	1	1.05	0.95				
	6857	1	0.0	0.0	0.0	0.0	92	1.003	-59.00000000000001	138.0	1	1.05	0.95				
	6858	4	0.0	0.0	0.0	0.0	92	1.03	-66.0	13.8	1	1.05	0.95				
	6859	1	21.8	6.866999999999999	0.0	4.8	92	1.002	-50.0	138.0	1	1.05	0.95				
	6860	1	32.3	19.4	0.0	9.6	92	1.006	-61.0	69.0	1	1.05	0.95				
	6861	1	0.0	0.0	0.0	0.0	91	1.005	-61.0	69.0	1	1.05	0.95				
	6862	1	0.0	0.0	0.0	0.0	91	1.01	-61.0	69.0	1	1.05	0.95				
	6863	1	0.0	0.0	0.0	30.0	91	1.007	-63.0	69.0	1	1.05	0.95				
	6864	1	56.89999999999999	24.2	0.0	6.0	92	0.995	-64.0	69.0	1	1.05	0.95				
	6865	1	24.8	7.3	0.0	4.8	92	1.002	-62.0	69.0	1	1.05	0.95				
	6866	1	44.4	10.5	0.0	4.8	92	1.004	-62.0	69.0	1	1.05	0.95				
	6867	1	0.0	0.0	0.0	15.0	91	1.007	-61.0	69.0	1	1.05	0.95				
	6868	1	31.0	9.5	0.0	22.2	91	1.005	-62.0	69.0	1	1.05	0.95				
	6869	1	46.1	12.0	0.0	4.8	92	0.988	-63.0	69.0	1	1.05	0.95				
	6870	1	0.0	0.0	0.0	15.0	91	1.008	-62.0	69.0	1	1.05	0.95				
	6871	1	38.5	14.6	0.0	12.0	92	0.997	-64.0	69.0	1	1.05	0.95				
	6872	1	30.3	8.1	0.0	2.4	92	0.996	-63.0	69.0	1	1.05	0.95				
	6873	1	28.78	10.03	0.0	2.4	92	0.995	-63.0	69.0	1	1.05	0.95				
	6874	1	37.44	11.92	0.0	4.8	92	1.003	-61.0	69.0	1	1.05	0.95				
	6875	1	29.4	10.1	0.0	8.4	92	1.001	-62.0	69.0	1	1.05	0.95				
	6876	1	31.0	10.7	0.0	2.4	92	0.995	-64.0	69.0	1	1.05	0.95				
	6877	1	24.9	7.3	0.0	4.8	92	1.003	-62.0	69.0	1	1.05	0.95				
	6878	1	47.7	24.5	0.0	9.6	92	0.995	-62.0	69.0	1	1.05	0.95				
	6879	1	37.1	14.6	0.0	7.199999999999999	92	1.0	-62.0	69.0	1	1.05	0.95				
	6880	1	20.7	6.6000000000000005	0.0	4.8	92	1.001	-62.0	69.0	1	1.05	0.95				
	6881	2	0.0	0.0	0.0	0.0	92	1.001	-47.0	13.8	1	1.05	0.95				
	6883	1	24.9	7.9	0.0	4.8	92	1.005	-61.0	69.0	1	1.05	0.95				
	6885	1	16.7	6.7	0.0	2.4	92	0.999	-63.0	69.0	1	1.05	0.95				
	6886	1	14.3	4.6	0.0	4.8	92	1.006	-63.0	69.0	1	1.05	0.95				
	6889	1	15.4	4.7	0.0	0.0	92	1.003	-62.0	69.0	1	1.05	0.95				
	6890	1	23.5	6.7	0.0	2.4	92	0.995	-63.0	69.0	1	1.05	0.95				
	6891	1	15.740000000000002	5.248	0.0	0.0	92	0.998	-44.0	138.0	1	1.05	0.95				
	6893	1	41.67	11.87	0.0	4.8	92	1.011	-44.0	138.0	1	1.05	0.95				
	6894	1	36.55	15.039999999999997	0.0	4.8	91	1.016	-43.0	138.0	1	1.05	0.95				
	6895	1	34.9	10.3	0.0	2.4	92	1.01	-44.0	138.0	1	1.05	0.95				
	6896	1	23.8	9.5	0.0	4.8	92	1.011	-44.0	138.0	1	1.05	0.95				
	6897	1	18.3	5.3	0.0	0.0	92	1.0	-46.0	138.0	1	1.05	0.95				
	6898	1	0.0	0.0	0.0	0.0	92	0.996	-59.99999999999999	69.0	1	1.05	0.95				
	6899	2	0.0	0.0	0.0	0.0	92	0.998	-54.0	13.8	1	1.05	0.95				
	6900	1	45.26	15.0	0.0	9.6	92	0.989	-45.0	138.0	1	1.05	0.95				
	6901	1	11.3	3.1	0.0	0.0	92	1.004	-55.0	138.0	1	1.05	0.95				
	6902	1	26.0	8.3	0.0	4.8	92	1.004	-55.0	138.0	1	1.05	0.95				
	6903	1	0.0	0.0	0.0	0.0	91	1.006	-54.0	138.0	1	1.05	0.95				
	6904	1	35.2	14.400000000000002	0.0	10.8	92	1.004	-55.0	138.0	1	1.05	0.95				
	6906	1	7.9	2.8	0.0	0.0	92	1.016	-44.0	69.0	1	1.05	0.95				
	6907	2	0.0	0.0	0.0	0.0	92	1.004	-41.0	13.8	1	1.05	0.95				
	6908	1	17.88	6.81	0.0	9.6	92	1.0	-45.0	138.0	1	1.05	0.95				
	6909	1	0.0	0.0	0.0	0.0	92	1.016	-44.0	69.0	1	1.05	0.95				
	6910	1	0.0	0.0	0.0	4.8	91	1.001	-45.0	138.0	1	1.05	0.95				
	6911	1	20.86	7.945	0.0	2.4	92	1.0	-45.0	138.0	1	1.05	0.95				
	6912	1	13.0	4.1	0.0	0.0	92	1.006	-42.0	138.0	1	1.05	0.95				
	6913	1	4.5	1.5	0.0	0.0	92	1.003	-62.0	69.0	1	1.05	0.95				
	6914	2	0.0	0.0	0.0	0.0	92	0.991	-43.0	13.8	1	1.05	0.95				
	6915	1	23.0	7.200000000000001	0.0	3.5999999999999996	92	0.991	-45.0	138.0	1	1.05	0.95				
	6916	1	16.9	6.0	0.0	0.0	92	0.988	-45.0	138.0	1	1.05	0.95				
	6917	1	22.16	7.48	0.0	15.6	92	1.011	-41.0	138.0	1	1.05	0.95				
	6918	1	54.0	16.8	0.0	7.199999999999999	92	1.015	-59.99999999999999	13.8	1	1.05	0.95				
	6919	1	13.4	5.0	0.0	0.0	92	1.005	-49.0	138.0	1	1.05	0.95				
	6920	1	6.3	2.3	0.0	0.0	92	1.006	-56.0	69.0	1	1.05	0.95				
	6921	1	20.49	6.996	0.0	0.0	92	0.994	-48.00000000000001	138.0	1	1.05	0.95				
	6922	1	13.5	4.3	0.0	9.6	92	1.003	-55.0	138.0	1	1.05	0.95				
	6923	1	13.0	4.2	0.0	0.0	92	1.0	-45.0	138.0	1	1.05	0.95				
	6925	1	0.0	0.0	0.0	0.0	91	1.006	-63.0	69.0	1	1.05	0.95				
	6926	1	16.9	4.7	0.0	0.0	92	1.01	-59.00000000000001	13.8	1	1.05	0.95				
	6927	1	12.3	5.0	0.0	0.0	92	1.001	-62.0	69.0	1	1.05	0.95				
	6928	1	27.0	8.5	0.0	0.0	92	0.982	-45.0	138.0	1	1.05	0.95				
	6930	1	8.3	2.5	0.0	0.0	92	1.001	-41.0	138.0	1	1.05	0.95				
	6931	1	45.52	16.2	0.0	7.199999999999999	92	1.002	-46.0	138.0	1	1.05	0.95				
	6932	1	9.2	3.4000000000000004	0.0	0.0	92	0.995	-48.00000000000001	138.0	1	1.05	0.95				
	6933	1	10.2	3.5000000000000004	0.0	0.0	92	1.01	-44.0	138.0	1	1.05	0.95				
	6934	1	17.0	5.7	0.0	0.0	92	1.008	-58.00000000000001	138.0	1	1.05	0.95				
	6935	1	37.9	14.7	0.0	4.8	92	0.983	-45.0	138.0	1	1.05	0.95				
	6936	1	21.64	6.36	0.0	0.0	92	0.995	-48.00000000000001	138.0	1	1.05	0.95				
	6945	1	21.0	7.5	0.0	0.0	92	1.006	-63.0	69.0	1	1.05	0.95				
	6951	1	16.7	5.0	0.0	0.0	92	1.005	-62.0	69.0	1	1.05	0.95				
	6952	1	24.0	7.1	0.0	3.5999999999999996	92	0.999	-44.0	138.0	1	1.05	0.95				
	6953	1	25.8	8.2	0.0	4.8	92	1.002	-59.00000000000001	138.0	1	1.05	0.95				
	6954	1	32.46	9.54	0.0	2.4	92	0.995	-48.00000000000001	138.0	1	1.05	0.95				
	6955	1	0.0	0.0	0.0	0.0	92	1.01	-45.0	138.0	1	1.05	0.95				
	6956	2	0.0	0.0	0.0	0.0	92	0.989	-38.0	13.8	1	1.05	0.95				
	6957	1	0.0	0.0	0.0	2.4	91	1.008	-45.0	138.0	1	1.05	0.95				
	6958	1	12.19	4.489	0.0	6.0	92	0.996	-43.0	138.0	1	1.05	0.95				
	6959	1	3.0	1.0	0.0	0.0	92	1.006	-61.0	69.0	1	1.05	0.95				
	6960	1	0.0	0.0	0.0	0.0	92	1.02	-48.00000000000001	69.0	1	1.05	0.95				
	6961	1	36.9	9.1	0.0	4.8	92	0.996	-48.00000000000001	138.0	1	1.05	0.95				
	6962	1	55.89999999999999	16.2	0.0	9.6	92	0.995	-48.00000000000001	138.0	1	1.05	0.95				
	6963	1	59.3	18.5	0.0	2.4	92	0.996	-48.00000000000001	138.0	1	1.05	0.95				
	6964	1	0.0	0.0	0.0	30.0	91	0.998	-48.00000000000001	138.0	1	1.05	0.95				
	6965	1	0.0	0.0	0.0	0.0	91	1.008	-46.0	138.0	1	1.05	0.95				
	6966	1	21.7	6.9	0.0	2.4	92	1.002	-59.00000000000001	138.0	1	1.05	0.95				
	6967	1	27.0	9.5	0.0	0.0	92	0.982	-45.0	138.0	1	1.05	0.95				
	6968	1	0.0	0.0	0.0	0.0	92	1.006	-49.0	138.0	1	1.05	0.95				
	6969	2	0.0	0.0	0.0	0.0	92	0.993	-45.0	13.8	1	1.05	0.95				
	6970	2	0.0	0.0	0.0	0.0	92	1.004	-48.00000000000001	13.8	1	1.05	0.95				
	6979	2	0.0	0.0	0.0	0.0	91	0.976	-46.0	13.8	1	1.05	0.95				
	6980	1	27.800000000000004	10.7	0.0	9.6	92	1.001	-45.0	138.0	1	1.05	0.95				
	6981	1	3.2	1.2	0.0	0.0	91	1.005	-59.00000000000001	138.0	1	1.05	0.95				
	6982	2	0.0	0.0	0.0	0.0	91	0.986	-54.0	13.8	1	1.05	0.95				
	6984	1	24.5	7.400000000000001	0.0	0.0	91	1.016	-39.0	138.0	1	1.05	0.95				
	6985	1	22.4	7.400000000000001	0.0	9.6	92	1.002	-64.0	69.0	1	1.05	0.95				
	6986	1	14.7	8.1	0.0	18.8	92	1.016	-62.0	138.0	1	1.05	0.95				
	6987	1	0.0	0.0	0.0	0.0	92	0.997	-59.99999999999999	69.0	1	1.05	0.95				
	6988	2	0.0	0.0	0.0	0.0	92	0.996	-56.0	13.8	1	1.05	0.95				
	6989	1	0.0	0.0	0.0	0.0	92	1.021	-55.0	69.0	1	1.05	0.95				
	6990	1	25.83	6.315999999999999	0.0	2.4	92	0.999	-52.0	138.0	1	1.05	0.95				
	6991	1	43.31	18.2	0.0	4.8	92	0.998	-53.0	138.0	1	1.05	0.95				
	6993	4	0.0	0.0	0.0	0.0	91	1.0	-40.0	13.8	1	1.05	0.95				
	6994	4	0.0	0.0	0.0	0.0	91	1.0	-10.0	13.8	1	1.05	0.95				
	6995	2	0.0	0.0	0.0	0.0	92	0.995	-39.0	6.9	1	1.05	0.95				
	7000	1	0.0	0.0	0.0	0.0	91	0.994	-40.0	230.0	1	1.05	0.95				
	7001	1	22.5	9.6	0.0	0.0	98	0.994	-56.0	230.0	1	1.05	0.95				
	7002	2	0.0	0.0	0.0	0.0	91	0.994	-54.0	13.8	1	1.05	0.95				
	7008	1	0.0	0.0	0.0	0.0	92	1.01	-52.0	138.0	1	1.05	0.95				
	7009	1	17.8	6.9	0.0	2.4	92	1.001	-45.0	138.0	1	1.05	0.95				
	7010	1	14.980000000000002	5.086	0.0	0.0	92	1.011	-43.0	138.0	1	1.05	0.95				
	7011	1	26.32	8.2	0.0	6.0	91	1.005	-40.0	138.0	1	1.05	0.95				
	7012	1	18.8	7.9	0.0	4.8	92	1.0	-53.0	138.0	1	1.05	0.95				
	7013	1	24.1	7.5	0.0	0.0	92	0.995	-52.0	138.0	1	1.05	0.95				
	7014	1	33.6	10.3	0.0	7.199999999999999	92	1.003	-53.0	138.0	1	1.05	0.95				
	7015	1	0.0	0.0	0.0	-300.0	91	1.002	-47.0	525.0	1	1.05	0.95				
	7016	1	0.0	0.0	0.0	0.0	92	1.02	-48.00000000000001	69.0	1	1.05	0.95				
	7017	1	20.18	6.6000000000000005	0.0	12.0	92	0.999	-46.0	138.0	1	1.05	0.95				
	7018	1	14.6	5.9	0.0	2.4	92	1.001	-41.0	138.0	1	1.05	0.95				
	7019	1	12.42	4.422	0.0	4.8	92	0.992	-48.00000000000001	138.0	1	1.05	0.95				
	7020	1	0.0	0.0	0.0	0.0	91	0.994	-49.0	230.0	1	1.05	0.95				
	7021	1	0.0	0.0	0.0	-50.0	91	0.985	-52.0	230.0	1	1.05	0.95				
	7022	1	0.0	0.0	0.0	0.0	91	0.992	-51.0	230.0	1	1.05	0.95				
	7023	1	0.0	0.0	0.0	0.0	91	0.995	-49.0	230.0	1	1.05	0.95				
	7024	1	0.0	0.0	0.0	0.0	91	0.996	-54.0	230.0	1	1.05	0.95				
	7026	1	2.1	0.8	0.0	2.4	92	1.013	-47.0	34.5	1	1.05	0.95				
	7028	1	13.699999999999998	5.1	0.0	30.0	91	1.003	-51.0	138.0	1	1.05	0.95				
	7041	1	110.00000000000001	36.2	0.0	40.0	98	0.994	-48.00000000000001	230.0	1	1.05	0.95				
	7042	1	0.0	0.0	0.0	0.0	98	0.996	-46.0	230.0	1	1.05	0.95				
	7045	1	15.02	7.392	0.0	0.0	92	1.0	-41.0	138.0	1	1.05	0.95				
	7050	1	10.6	4.3	0.0	0.0	92	1.005	-61.0	69.0	1	1.05	0.95				
	7051	1	29.2	9.7	0.0	9.6	92	0.995	-56.0	138.0	1	1.05	0.95				
	7052	1	10.76	3.3329999999999997	0.0	0.0	92	0.99	-49.0	138.0	1	1.05	0.95				
	7053	1	17.35	5.963	0.0	2.4	92	0.996	-49.0	138.0	1	1.05	0.95				
	7054	1	28.21	20.42	0.0	16.8	92	1.001	-41.0	138.0	1	1.05	0.95				
	7055	1	31.1	9.8	0.0	14.399999999999999	91	1.004	-41.0	138.0	1	1.05	0.95				
	7056	1	33.1	12.1	0.0	14.4	92	1.002	-41.0	138.0	1	1.05	0.95				
	7057	1	21.4	16.9	0.0	4.8	92	1.0	-41.0	138.0	1	1.05	0.95				
	7058	1	27.449999999999996	9.99	0.0	8.4	92	1.003	-41.0	138.0	1	1.05	0.95				
	7059	1	46.2	16.8	0.0	13.2	92	1.002	-41.0	138.0	1	1.05	0.95				
	7060	1	31.3	11.0	0.0	4.8	92	1.0	-41.0	138.0	1	1.05	0.95				
	7061	1	44.4	12.7	0.0	4.8	92	0.998	-45.0	138.0	1	1.05	0.95				
	7062	1	7.1	2.3	0.0	0.0	92	1.004	-41.0	138.0	1	1.05	0.95				
	7063	1	21.5	7.1	0.0	0.0	92	0.985	-43.0	138.0	1	1.05	0.95				
	7070	1	4.489	0.804	0.0	0.0	92	1.018	-45.0	69.0	1	1.05	0.95				
	7071	1	5.3	1.7000000000000002	0.0	7.199999999999999	92	1.001	-45.0	138.0	1	1.05	0.95				
	7072	1	35.1	11.4	0.0	9.6	92	1.003	-43.0	138.0	1	1.05	0.95				
	7073	1	30.5	9.8	0.0	4.8	92	1.002	-42.0	138.0	1	1.05	0.95				
	7074	1	28.48	11.26	0.0	12.0	92	0.999	-42.0	138.0	1	1.05	0.95				
	7075	1	25.6	10.3	0.0	9.6	92	1.004	-42.0	138.0	1	1.05	0.95				
	7076	1	13.0	6.9	0.0	30.8	92	1.017	-62.0	138.0	1	1.05	0.95				
	7077	1	18.82	6.816	0.0	0.0	92	0.991	-43.0	138.0	1	1.05	0.95				
	7078	1	39.98	14.48	0.0	8.4	92	0.99	-44.0	138.0	1	1.05	0.95				
	7079	1	46.76	15.61	0.0	4.8	92	1.003	-47.0	138.0	1	1.05	0.95				
	7080	1	38.74	10.45	0.0	9.6	92	1.003	-42.0	138.0	1	1.05	0.95				
	7081	1	24.91	11.28	0.0	25.8	91	1.006	-42.0	138.0	1	1.05	0.95				
	7082	1	40.9	11.42	0.0	16.799999999999997	92	1.006	-42.0	138.0	1	1.05	0.95				
	7084	1	18.16	6.458	0.0	0.0	92	1.0	-42.0	138.0	1	1.05	0.95				
	7086	1	10.9	4.5	0.0	7.199999999999999	92	1.004	-59.99999999999999	138.0	1	1.05	0.95				
	7087	1	16.02	6.336	0.0	0.0	92	0.999	-41.0	138.0	1	1.05	0.95				
	7088	1	14.01	6.344999999999999	0.0	2.4	92	1.005	-42.0	138.0	1	1.05	0.95				
	7089	1	16.73	6.93	0.0	2.4	92	1.003	-42.0	138.0	1	1.05	0.95				
	7090	1	21.8	7.3	0.0	4.8	92	1.004	-58.00000000000001	34.5	1	1.05	0.95				
	7091	1	28.059999999999995	8.71	0.0	4.8	92	1.003	-58.00000000000001	34.5	1	1.05	0.95				
	7096	1	14.3	6.6000000000000005	0.0	4.8	92	0.996	-44.0	138.0	1	1.05	0.95				
	7101	1	20.46	5.814	0.0	9.6	92	1.006	-42.0	138.0	1	1.05	0.95				
	7108	4	0.0	0.0	0.0	0.0	92	1.0	-56.0	13.8	1	1.05	0.95				
	7116	1	20.7	8.3	0.0	2.4	92	1.006	-54.0	138.0	1	1.05	0.95				
	7117	1	22.9	7.7	0.0	2.4	92	0.996	-54.0	138.0	1	1.05	0.95				
	7118	1	38.3	15.2	0.0	4.8	92	0.988	-42.0	138.0	1	1.05	0.95				
	7119	1	61.1	17.6	0.0	4.8	92	1.0	-44.0	138.0	1	1.05	0.95				
	7120	2	0.0	0.0	0.0	0.0	92	1.004	-42.0	13.8	1	1.05	0.95				
	7121	1	0.0	0.0	0.0	0.0	92	1.01	-45.0	138.0	1	1.05	0.95				
	7122	1	23.1	8.965	0.0	9.6	91	1.003	-59.00000000000001	138.0	1	1.05	0.95				
	7124	1	0.1	0.02	0.0	0.0	92	0.997	-59.99999999999999	69.0	1	1.05	0.95				
	7125	1	40.7	17.0	0.0	14.4	92	1.0	-61.0	138.0	1	1.05	0.95				
	7126	1	24.2	9.0	0.0	4.8	91	1.002	-61.0	138.0	1	1.05	0.95				
	7127	1	20.2	7.3	0.0	1.2	92	0.999	-61.0	138.0	1	1.05	0.95				
	7128	1	0.0	0.0	0.0	0.0	91	1.004	-52.0	138.0	1	1.05	0.95				
	7129	1	0.0	0.0	0.0	0.0	91	1.004	-52.0	138.0	1	1.05	0.95				
	7130	1	23.5	9.0	0.0	2.4	92	1.001	-52.0	138.0	1	1.05	0.95				
	7131	1	29.600000000000005	10.0	0.0	2.4	92	1.0	-52.0	138.0	1	1.05	0.95				
	7132	1	21.6	8.1	0.0	1.2	92	1.001	-52.0	138.0	1	1.05	0.95				
	7133	1	12.32	3.15	0.0	0.0	92	1.002	-52.0	138.0	1	1.05	0.95				
	7134	1	33.6	14.3	0.0	19.2	92	0.995	-65.0	69.0	1	1.05	0.95				
	7135	1	18.9	7.335	0.0	0.0	92	1.001	-59.00000000000001	138.0	1	1.05	0.95				
	7136	1	17.5	5.1	0.0	1.2	92	0.997	-64.0	69.0	1	1.05	0.95				
	7137	1	20.2	7.878	0.0	3.5999999999999996	92	0.989	-48.00000000000001	138.0	1	1.05	0.95				
	7139	1	19.4	10.9	0.0	14.399999999999999	92	1.001	-61.0	138.0	1	1.05	0.95				
	7140	1	28.000000000000004	9.7	0.0	0.0	92	1.0	-51.0	138.0	1	1.05	0.95				
	7141	1	13.200000000000001	4.2	0.0	0.0	92	0.989	-65.0	69.0	1	1.05	0.95				
	7142	1	14.3	8.8	0.0	4.8	92	1.001	-53.0	138.0	1	1.05	0.95				
	7144	1	12.8	4.033	0.0	0.0	92	0.997	-51.0	138.0	1	1.05	0.95				
	7147	2	0.0	0.0	0.0	0.0	92	0.995	-50.0	13.8	1	1.05	0.95				
	7152	1	42.5	15.6	0.0	10.8	92	0.997	-64.0	69.0	1	1.05	0.95				
	7153	1	24.9	8.5	0.0	2.4	92	0.999	-47.0	138.0	1	1.05	0.95				
	7163	1	12.7	3.9	0.0	0.0	92	1.005	-61.0	69.0	1	1.05	0.95				
	7164	1	0.0	0.0	0.0	0.0	92	0.999	-52.0	138.0	1	1.05	0.95				
	7166	1	0.0	0.0	0.0	0.0	92	1.004	-62.0	69.0	1	1.05	0.95				
	7167	1	0.0	0.0	0.0	0.0	92	0.99	-45.0	138.0	1	1.05	0.95				
	7168	1	0.0	0.0	0.0	0.0	92	1.001	-41.0	138.0	1	1.05	0.95				
	7169	1	21.74	7.42	0.0	7.199999999999999	92	1.012	-46.0	138.0	1	1.05	0.95				
	7170	1	10.0	3.6000000000000005	0.0	0.0	92	0.982	-62.0	69.0	1	1.05	0.95				
	7171	1	8.1	3.3000000000000003	0.0	0.0	92	0.996	-63.0	69.0	1	1.05	0.95				
	7172	1	18.1	8.2	0.0	7.199999999999999	92	1.003	-55.0	138.0	1	1.05	0.95				
	7173	1	15.0	5.9	0.0	1.2	92	1.0	-54.0	138.0	1	1.05	0.95				
	7174	1	18.38	6.975	0.0	0.0	92	0.995	-59.99999999999999	138.0	1	1.05	0.95				
	7175	1	7.6	2.4	0.0	0.0	92	0.999	-56.0	69.0	1	1.05	0.95				
	7177	1	19.87	6.784	0.0	0.0	92	0.99	-48.00000000000001	138.0	1	1.05	0.95				
	7178	1	5.0	1.7000000000000002	0.0	0.0	92	1.001	-52.0	138.0	1	1.05	0.95				
	7179	1	19.0	5.5	0.0	0.0	92	0.997	-54.0	138.0	1	1.05	0.95				
	7181	1	6.1	3.0	0.0	0.0	92	0.996	-59.99999999999999	69.0	1	1.05	0.95				
	7182	1	0.0	0.0	0.0	0.0	92	0.996	-48.00000000000001	138.0	1	1.05	0.95				
	7183	4	0.0	0.0	0.0	0.0	92	1.03	-59.99999999999999	13.8	1	1.05	0.95				
	7185	1	0.0	0.0	0.0	0.0	92	1.003	-59.00000000000001	138.0	1	1.05	0.95				
	7186	4	0.0	0.0	0.0	0.0	92	1.03	-65.0	13.8	1	1.05	0.95				
	7187	1	12.45	5.4	0.0	7.199999999999999	92	1.0	-42.0	138.0	1	1.05	0.95				
	7188	1	0.0	0.0	0.0	0.0	91	1.008	-42.0	138.0	1	1.05	0.95				
	7189	1	18.8	7.3	0.0	2.4	92	0.997	-48.00000000000001	138.0	1	1.05	0.95				
	7190	2	0.0	0.0	0.0	0.0	91	0.986	-35.0	13.8	1	1.05	0.95				
	7191	4	0.0	0.0	0.0	0.0	91	1.0	0.0	13.8	1	1.05	0.95				
	7192	1	0.0	0.0	0.0	0.0	92	1.007	-49.0	138.0	1	1.05	0.95				
	7193	2	0.0	0.0	0.0	0.0	92	0.994	-45.0	13.8	1	1.05	0.95				
	7194	1	33.7	10.91	0.0	9.6	92	1.004	-42.0	138.0	1	1.05	0.95				
	7195	2	0.0	0.0	0.0	0.0	91	0.989	-44.0	13.8	1	1.05	0.95				
	7196	1	9.5	4.6	0.0	2.4	92	1.001	-51.0	138.0	1	1.05	0.95				
	7197	1	28.6	11.8	0.0	2.4	92	0.986	-46.0	138.0	1	1.05	0.95				
	7198	4	0.0	0.0	0.0	0.0	91	1.0	-6.000000000000001	13.8	1	1.05	0.95				
	7200	1	28.6	11.8	0.0	4.8	92	0.985	-45.0	138.0	1	1.05	0.95				
	7202	1	36.8	9.5	0.0	6.0	92	0.996	-65.0	69.0	1	1.05	0.95				
	7203	1	35.7	12.3	0.0	2.4	92	0.995	-64.0	69.0	1	1.05	0.95				
	7204	1	0.0	0.0	0.0	0.0	91	1.008	-58.00000000000001	138.0	1	1.05	0.95				
	7206	1	14.099999999999998	4.2	0.0	1.2	92	1.005	-61.0	34.5	1	1.05	0.95				
	7207	1	0.0	0.0	0.0	0.0	91	1.003	-63.0	69.0	1	1.05	0.95				
	7208	1	0.0	0.0	0.0	0.0	92	0.999	-56.0	69.0	1	1.05	0.95				
	7209	1	0.0	0.0	0.0	0.0	92	1.017	-43.0	69.0	1	1.05	0.95				
	7210	2	0.0	0.0	0.0	0.0	92	0.996	-36.0	13.8	1	1.05	0.95				
	7211	1	17.7	4.6	0.0	0.0	92	0.994	-53.0	138.0	1	1.05	0.95				
	7212	1	0.5	0.2	0.0	0.0	92	0.999	-44.0	138.0	1	1.05	0.95				
	7213	2	2.5	0.8	0.0	0.0	92	0.997	-44.0	13.8	1	1.05	0.95				
	7217	1	18.14	6.12	0.0	0.0	92	1.001	-41.0	138.0	1	1.05	0.95				
	7219	1	17.04	5.994	0.0	2.4	92	1.001	-44.0	138.0	1	1.05	0.95				
	7220	1	11.1	3.2	0.0	0.0	92	1.007	-45.0	138.0	1	1.05	0.95				
	7221	1	15.6	6.1	0.0	7.200000000000001	92	0.987	-59.00000000000001	138.0	1	1.05	0.95				
	7222	1	0.0	0.0	0.0	0.0	92	1.037	-47.0	69.0	1	1.05	0.95				
	7223	1	8.82	2.475	0.0	4.8	92	1.002	-47.0	138.0	1	1.05	0.95				
	7224	1	49.6	17.3	0.0	7.200000000000001	92	0.983	-45.0	138.0	1	1.05	0.95				
	7226	1	0.0	0.0	0.0	0.0	92	1.002	-47.0	138.0	1	1.05	0.95				
	7227	4	0.0	0.0	0.0	0.0	92	0.993	-47.0	13.8	1	1.05	0.95				
	7228	2	0.0	0.0	0.0	0.0	92	0.982	-44.0	13.8	1	1.05	0.95				
	7229	1	7.1	2.5	0.0	0.0	92	1.003	-55.0	138.0	1	1.05	0.95				
	7230	1	0.0	0.0	0.0	0.0	92	1.011	-54.0	138.0	1	1.05	0.95				
	7231	1	10.78	3.025	0.0	0.0	92	1.004	-47.0	138.0	1	1.05	0.95				
	7232	2	0.0	0.0	0.0	0.0	92	1.008	-41.0	13.8	1	1.05	0.95				
	7233	1	41.8	17.4	0.0	3.6000000000000005	92	0.993	-45.0	138.0	1	1.05	0.95				
	7235	1	41.8	14.82	0.0	7.200000000000001	91	1.01	-42.0	138.0	1	1.05	0.95				
	7237	1	25.319999999999997	9.135	0.0	4.8	92	1.008	-43.0	138.0	1	1.05	0.95				
	7238	1	10.7	4.0	0.0	0.0	92	1.002	-53.0	138.0	1	1.05	0.95				
	7239	1	34.7	9.4	0.0	7.199999999999999	92	1.001	-55.0	138.0	1	1.05	0.95				
	7240	1	19.8	6.800000000000001	0.0	2.4	92	1.001	-55.0	138.0	1	1.05	0.95				
	7241	2	2.0	0.7	0.0	0.0	92	0.997	-45.0	34.5	1	1.05	0.95				
	7242	2	0.0	0.0	0.0	0.0	92	1.0	-44.0	34.5	1	1.05	0.95				
	7243	1	0.0	0.0	0.0	0.0	92	0.996	-43.0	138.0	1	1.05	0.95				
	7244	2	0.5	0.2	0.0	0.0	92	0.996	-43.0	13.8	1	1.05	0.95				
	7245	1	0.0	0.0	0.0	0.0	92	1.001	-44.0	138.0	1	1.05	0.95				
	7246	2	0.5	0.2	0.0	0.0	92	1.0	-44.0	13.8	1	1.05	0.95				
	7247	2	4.0	1.3	0.0	0.0	92	0.999	-43.0	13.8	1	1.05	0.95				
	7249	1	0.0	0.0	0.0	0.0	92	1.002	-46.0	138.0	1	1.05	0.95				
	7250	4	0.0	0.0	0.0	0.0	92	1.03	-40.0	13.8	1	1.05	0.95				
	7251	1	3.6000000000000005	1.2	0.0	0.0	92	1.008	-61.0	69.0	1	1.05	0.95				
	7265	1	11.4	3.6000000000000005	0.0	0.0	98	0.995	-55.0	230.0	1	1.05	0.95				
	7299	1	0.0	0.0	0.0	0.0	91	0.983	-57.00000000000001	230.0	1	1.05	0.95				
	7300	1	0.0	0.0	0.0	0.0	91	0.991	-56.0	525.0	1	1.05	0.95				
	7301	2	0.0	0.0	0.0	0.0	95	0.996	-61.0	13.8	1	1.05	0.95				
	7302	1	0.0	0.0	0.0	0.0	95	1.01	-68.0	230.0	1	1.05	0.95				
	7303	2	0.0	0.0	0.0	0.0	95	0.996	-63.0	13.8	1	1.05	0.95				
	7304	1	0.0	0.0	0.0	0.0	95	1.011	-69.0	230.0	1	1.05	0.95				
	7305	2	0.0	0.0	0.0	0.0	95	1.016	-64.0	13.8	1	1.05	0.95				
	7306	1	0.0	0.0	0.0	0.0	95	1.011	-68.0	230.0	1	1.05	0.95				
	7307	1	0.0	0.0	0.0	0.0	95	1.005	-78.0	230.0	1	1.05	0.95				
	7308	1	0.0	0.0	0.0	0.0	95	1.005	-78.0	230.0	1	1.05	0.95				
	7309	2	0.0	0.0	0.0	0.0	95	0.996	-74.0	13.8	1	1.05	0.95				
	7310	1	0.0	0.0	0.0	0.0	95	1.005	-78.0	230.0	1	1.05	0.95				
	7311	2	0.0	0.0	0.0	0.0	95	1.003	-77.0	13.8	1	1.05	0.95				
	7312	1	0.0	0.0	0.0	0.0	95	1.005	-78.0	230.0	1	1.05	0.95				
	7313	2	0.0	0.0	0.0	0.0	95	1.001	-76.0	13.8	1	1.05	0.95				
	7314	2	0.0	0.0	0.0	0.0	95	1.011	-68.0	13.8	1	1.05	0.95				
	7361	1	0.0	0.0	0.0	0.0	83	1.002	-85.0	69.0	1	1.05	0.95				
	7364	1	25.900000000000002	6.702	0.0	0.0	83	1.014	-89.0	69.0	1	1.05	0.95				
	7365	1	0.0	0.0	0.0	0.0	83	1.015	-88.0	69.0	1	1.05	0.95				
	7366	1	6.985000000000001	0.5588	0.0	0.0	83	0.966	-97.0	69.0	1	1.05	0.95				
	7367	1	25.52	4.917	0.0	0.0	83	0.996	-87.0	23.0	1	1.05	0.95				
	7368	1	3.5000000000000004	1.3	0.0	0.0	83	1.025	-85.0	138.0	1	1.05	0.95				
	7369	1	24.82	6.673	0.0	0.0	83	0.996	-87.0	23.0	1	1.05	0.95				
	7371	1	0.0	0.0	0.0	0.0	83	1.03	-85.0	138.0	1	1.05	0.95				
	7372	1	8.026	2.051	0.0	0.0	83	1.007	-86.0	13.8	1	1.05	0.95				
	7373	1	9.746	3.101	0.0	0.0	83	1.03	-87.0	13.8	1	1.05	0.95				
	7374	1	0.0	0.0	0.0	0.0	83	1.03	-88.0	13.8	1	1.05	0.95				
	7375	1	2.0	0.9000000000000001	0.0	0.0	83	1.03	-85.0	138.0	1	1.05	0.95				
	7377	1	0.0	0.0	0.0	0.0	83	1.006	-85.0	69.0	1	1.05	0.95				
	7378	1	8.75	2.342	0.0	0.0	83	0.955	-92.0	69.0	1	1.05	0.95				
	7379	1	0.0	0.0	0.0	0.0	83	1.003	-85.0	69.0	1	1.05	0.95				
	7380	1	12.73	2.455	0.0	0.0	83	0.999	-86.0	13.8	1	1.05	0.95				
	7381	1	0.0	0.0	0.0	0.0	83	1.003	-85.0	13.8	1	1.05	0.95				
	7382	1	4.5	2.0	0.0	0.0	83	1.031	-84.0	138.0	1	1.05	0.95				
	7383	1	29.460000000000004	10.62	0.0	0.0	83	0.994	-88.0	23.0	1	1.05	0.95				
	7384	1	33.59	8.671	0.0	0.0	83	1.016	-91.0	69.0	1	1.05	0.95				
	7385	1	15.079999999999998	2.262	0.0	0.0	83	0.989	-94.0	69.0	1	1.05	0.95				
	7386	1	0.0	0.0	0.0	0.0	83	1.036	-87.0	69.0	1	1.05	0.95				
	7387	1	14.829999999999998	5.185	0.0	0.0	83	0.997	-86.0	69.0	1	1.05	0.95				
	7388	1	10.6	1.9269999999999998	0.0	0.0	83	0.994	-94.0	69.0	1	1.05	0.95				
	7389	1	26.890000000000004	8.257	0.0	0.0	83	1.012	-89.0	23.0	1	1.05	0.95				
	7390	1	33.74	6.333	0.0	0.0	83	0.983	-91.0	69.0	1	1.05	0.95				
	7391	1	0.0	0.0	0.0	0.0	83	1.0	-83.0	23.0	1	1.05	0.95				
	7393	1	35.95	10.37	0.0	0.0	83	0.998	-85.0	138.0	1	1.05	0.95				
	7395	1	16.04	2.906	0.0	0.0	83	0.978	-91.0	69.0	1	1.05	0.95				
	7402	1	2.0	0.8	0.0	0.0	83	0.964	-92.0	69.0	1	1.05	0.95				
	7403	1	21.54	9.289	0.0	0.0	83	0.851	-96.00000000000001	69.0	1	1.05	0.95				
	7404	1	6.381	2.826	0.0	0.0	83	1.031	-92.0	69.0	1	1.05	0.95				
	7405	1	37.3	7.912	0.0	0.0	83	0.966	-92.0	69.0	1	1.05	0.95				
	7413	1	0.0	0.0	0.0	0.0	83	1.014	-88.0	69.0	1	1.05	0.95				
	7414	1	14.48	4.703	0.0	0.0	83	1.021	-87.0	69.0	1	1.05	0.95				
	7416	1	5.534	2.789	0.0	0.0	83	1.014	-87.0	69.0	1	1.05	0.95				
	7418	1	28.34	7.322000000000001	0.0	0.0	83	0.999	-86.0	69.0	1	1.05	0.95				
	7419	1	0.0	0.0	0.0	0.0	83	0.999	-86.0	69.0	1	1.05	0.95				
	7420	1	0.52	-0.9000000000000001	0.0	0.0	83	0.986	-88.0	69.0	1	1.05	0.95				
	7424	1	0.4699999999999999	-0.34	0.0	0.0	83	0.999	-86.0	69.0	1	1.05	0.95				
	7426	1	0.0	0.0	0.0	0.0	83	0.96	-88.0	69.0	1	1.05	0.95				
	7427	1	0.0	0.0	0.0	0.0	83	1.012	-83.0	69.0	1	1.05	0.95				
	7428	1	0.0	0.0	0.0	0.0	83	0.999	-86.0	69.0	1	1.05	0.95				
	7429	1	27.11	5.289	0.0	0.0	83	0.913	-95.0	69.0	1	1.05	0.95				
	7431	1	31.04	5.795	0.0	0.0	83	0.986	-88.0	69.0	1	1.05	0.95				
	7432	1	35.51	11.12	0.0	0.0	83	1.025	-89.0	69.0	1	1.05	0.95				
	7434	1	16.02	2.575	0.0	0.0	83	0.962	-92.0	69.0	1	1.05	0.95				
	7437	1	32.27	9.708	0.0	0.0	83	0.959	-92.0	69.0	1	1.05	0.95				
	7438	1	8.943	3.5070000000000006	0.0	0.0	83	0.999	-94.0	69.0	1	1.05	0.95				
	7439	1	24.13	9.422	0.0	0.0	83	1.009	-89.0	23.0	1	1.05	0.95				
	7440	1	21.98	6.99	0.0	0.0	83	1.022	-88.0	69.0	1	1.05	0.95				
	7442	1	30.630000000000003	8.096	0.0	0.0	83	0.96	-91.0	138.0	1	1.05	0.95				
	7444	1	27.12	6.483999999999999	0.0	0.0	83	0.988	-87.0	69.0	1	1.05	0.95				
	7445	1	44.87	14.27	0.0	0.0	83	0.939	-92.0	138.0	1	1.05	0.95				
	7446	4	0.0	0.0	0.0	0.0	83	0.997	-87.0	138.0	1	1.05	0.95				
	7447	1	5.124	1.9290000000000003	0.0	0.0	83	1.01	-83.0	69.0	1	1.05	0.95				
	7448	1	12.0	3.0	0.0	0.0	83	0.99	-88.0	69.0	1	1.05	0.95				
	7449	1	17.1	6.613	0.0	0.0	83	0.971	-96.00000000000001	69.0	1	1.05	0.95				
	7450	1	14.66	4.032	0.0	0.0	83	0.948	-90.0	69.0	1	1.05	0.95				
	7451	1	8.0	3.3000000000000003	0.0	0.0	83	0.986	-88.0	69.0	1	1.05	0.95				
	7452	1	0.0	0.0	0.0	0.0	83	1.0	-85.0	138.0	1	1.05	0.95				
	7454	1	20.93	6.11	0.0	0.0	83	0.901	-99.0	69.0	1	1.05	0.95				
	7455	1	0.0	0.0	0.0	0.0	83	1.018	-87.0	13.8	1	1.05	0.95				
	7456	1	40.03	11.54	0.0	0.0	83	0.985	-87.0	69.0	1	1.05	0.95				
	7457	1	0.0	0.0	0.0	0.0	83	1.017	-87.0	13.8	1	1.05	0.95				
	7460	1	21.51	4.642	0.0	0.0	83	1.03	-86.0	69.0	1	1.05	0.95				
	7469	1	31.3	8.682	0.0	0.0	83	1.007	-89.0	23.0	1	1.05	0.95				
	7470	1	16.41	5.32	0.0	0.0	83	0.998	-92.0	13.8	1	1.05	0.95				
	7472	1	0.0	0.0	0.0	0.0	83	1.014	-88.0	69.0	1	1.05	0.95				
	7473	1	0.52	0.1709	0.0	0.0	83	1.013	-83.0	69.0	1	1.05	0.95				
	7474	1	24.1	9.34	0.0	0.0	83	0.995	-89.0	69.0	1	1.05	0.95				
	7476	1	12.869999999999997	5.286	0.0	0.0	83	1.03	-91.0	69.0	1	1.05	0.95				
	7478	1	10.14	4.25	0.0	0.0	83	0.958	-88.0	69.0	1	1.05	0.95				
	7479	1	0.0	0.0	0.0	0.0	83	0.983	-91.0	69.0	1	1.05	0.95				
	7480	1	0.5	0.3	0.0	0.0	83	1.018	-87.0	69.0	1	1.05	0.95				
	7481	1	10.53	2.92	0.0	0.0	83	0.961	-88.0	69.0	1	1.05	0.95				
	7482	1	20.96	5.76	0.0	0.0	83	0.977	-85.0	69.0	1	1.05	0.95				
	7483	1	0.72	0.26	0.0	0.0	83	1.017	-87.0	69.0	1	1.05	0.95				
	7484	1	22.68	7.368999999999999	0.0	0.0	83	0.996	-87.0	23.0	1	1.05	0.95				
	7485	1	5.0	1.0	0.0	0.0	83	1.002	-88.0	69.0	1	1.05	0.95				
	7486	1	6.5	2.44	0.0	0.0	83	0.998	-88.0	69.0	1	1.05	0.95				
	7487	1	0.0	0.0	0.0	0.0	83	1.003	-88.0	69.0	1	1.05	0.95				
	7488	1	0.0	0.0	0.0	0.0	83	0.999	-88.0	69.0	1	1.05	0.95				
	7489	1	4.0	2.0	0.0	0.0	83	0.983	-88.0	69.0	1	1.05	0.95				
	7490	1	0.5	0.3	0.0	0.0	83	1.005	-88.0	69.0	1	1.05	0.95				
	7491	1	28.35	8.445	0.0	0.0	83	0.995	-88.0	23.0	1	1.05	0.95				
	7492	1	5.354	2.079	0.0	0.0	83	1.009	-90.0	23.0	1	1.05	0.95				
	7493	1	0.0	0.0	0.0	0.0	83	1.014	-88.0	69.0	1	1.05	0.95				
	7494	1	10.12	1.725	0.0	0.0	83	0.928	-99.0	69.0	1	1.05	0.95				
	7496	1	6.457	1.8689999999999998	0.0	0.0	83	0.968	-96.00000000000001	69.0	1	1.05	0.95				
	7498	1	13.81	3.6830000000000003	0.0	0.0	83	1.025	-88.0	69.0	1	1.05	0.95				
	7505	1	43.08	6.802	0.0	0.0	83	1.008	-90.0	69.0	1	1.05	0.95				
	7506	1	0.0	0.0	0.0	0.0	83	1.002	-90.0	69.0	1	1.05	0.95				
	7508	1	0.0	0.0	0.0	0.0	83	1.013	-83.0	69.0	1	1.05	0.95				
	7514	1	14.150000000000002	3.5390000000000006	0.0	0.0	83	0.997	-84.0	23.0	1	1.05	0.95				
	7515	1	35.14	5.668	0.0	0.0	83	1.021	-88.0	69.0	1	1.05	0.95				
	7517	1	31.290000000000003	6.422999999999999	0.0	0.0	83	0.995	-89.0	69.0	1	1.05	0.95				
	7519	1	12.839999999999998	3.476	0.0	0.0	83	1.006	-87.0	13.8	1	1.05	0.95				
	7520	1	4.624	2.081	0.0	0.0	83	1.099	-90.0	69.0	1	1.05	0.95				
	7522	1	0.0	0.0	0.0	0.0	83	0.988	-90.0	69.0	1	1.05	0.95				
	7523	1	38.13	5.781	0.0	0.0	83	0.982	-91.0	69.0	1	1.05	0.95				
	7525	1	4.0	1.7000000000000002	0.0	0.0	83	1.006	-85.0	69.0	1	1.05	0.95				
	7526	1	0.0	0.0	0.0	0.0	83	0.995	-88.0	69.0	1	1.05	0.95				
	7531	1	15.329999999999998	1.533	0.0	0.0	83	1.016	-88.0	23.0	1	1.05	0.95				
	7532	1	9.887	3.3549999999999995	0.0	0.0	83	1.004	-87.0	13.8	1	1.05	0.95				
	7533	1	8.16	2.318	0.0	0.0	83	1.028	-85.0	69.0	1	1.05	0.95				
	7535	4	0.0	0.0	0.0	0.0	83	1.04	-85.0	69.0	1	1.05	0.95				
	7536	1	15.920000000000002	2.713	0.0	0.0	83	0.998	-85.0	23.0	1	1.05	0.95				
	7537	1	10.8	0.9186999999999999	0.0	0.0	83	0.993	-93.0	69.0	1	1.05	0.95				
	7540	1	0.0	0.0	0.0	0.0	83	0.993	-85.0	69.0	1	1.05	0.95				
	7541	1	19.09	2.919	0.0	0.0	83	0.989	-85.0	69.0	1	1.05	0.95				
	7544	1	40.13	11.9	0.0	0.0	83	1.016	-86.0	138.0	1	1.05	0.95				
	7545	1	65.29	17.95	0.0	0.0	83	0.998	-85.0	138.0	1	1.05	0.95				
	7547	1	16.57	3.313	0.0	0.0	83	1.003	-87.0	138.0	1	1.05	0.95				
	7548	1	12.36	4.234	0.0	0.0	83	0.958	-89.0	69.0	1	1.05	0.95				
	7551	1	17.92	3.424	0.0	0.0	83	0.991	-90.0	69.0	1	1.05	0.95				
	7557	1	15.190000000000001	2.417	0.0	0.0	83	1.004	-90.0	69.0	1	1.05	0.95				
	7562	1	7.856000000000001	2.38	0.0	0.0	83	0.982	-90.0	69.0	1	1.05	0.95				
	7564	1	0.06	0.03	0.0	0.0	83	1.026	-89.0	69.0	1	1.05	0.95				
	7566	1	0.0	0.0	0.0	0.0	83	1.017	-81.0	34.5	1	1.05	0.95				
	7570	1	0.0	0.0	0.0	0.0	83	1.008	-87.0	69.0	1	1.05	0.95				
	7571	1	0.0	0.0	0.0	0.0	83	1.006	-85.0	69.0	1	1.05	0.95				
	7573	1	14.09	4.057	0.0	0.0	83	1.026	-90.0	69.0	1	1.05	0.95				
	7574	1	25.989999999999995	7.615999999999999	0.0	0.0	83	1.0	-88.0	138.0	1	1.05	0.95				
	7575	1	31.010000000000005	10.85	0.0	0.0	83	1.008	-87.0	138.0	1	1.05	0.95				
	7576	1	25.14	9.774	0.0	0.0	83	0.995	-87.0	23.0	1	1.05	0.95				
	7577	1	0.0	0.0	0.0	0.0	83	1.032	-88.0	69.0	1	1.05	0.95				
	7578	1	0.0	0.0	0.0	0.0	83	1.05	-86.0	69.0	1	1.05	0.95				
	7579	1	0.0	0.0	0.0	0.0	83	1.005	-88.0	69.0	1	1.05	0.95				
	7580	1	0.0	0.0	0.0	0.0	83	1.017	-83.0	69.0	1	1.05	0.95				
	7581	1	2.5	0.8500000000000001	0.0	0.0	83	1.024	-85.0	138.0	1	1.05	0.95				
	7582	1	0.0	0.0	0.0	0.0	83	1.019	-86.0	138.0	1	1.05	0.95				
	7583	1	0.0	0.0	0.0	0.0	83	1.019	-87.0	69.0	1	1.05	0.95				
	7584	1	19.2	-20.0	0.0	0.0	83	1.014	-82.0	230.0	1	1.05	0.95				
	7585	1	0.0	0.0	0.0	0.0	83	1.02	-87.0	69.0	1	1.05	0.95				
	7587	1	0.0	0.0	0.0	0.0	83	1.074	-89.0	69.0	1	1.05	0.95				
	7588	1	0.0	0.0	0.0	0.0	83	1.033	-90.0	69.0	1	1.05	0.95				
	7589	1	0.0	0.0	0.0	0.0	83	0.999	-84.0	69.0	1	1.05	0.95				
	7590	1	25.28	7.625	0.0	0.0	83	1.021	-86.0	138.0	1	1.05	0.95				
	7591	1	0.0	0.0	0.0	0.0	83	1.028	-87.0	69.0	1	1.05	0.95				
	7592	1	40.62	11.12	0.0	0.0	83	1.005	-87.0	138.0	1	1.05	0.95				
	7593	1	0.0	0.0	0.0	0.0	83	1.001	-86.0	69.0	1	1.05	0.95				
	7594	1	0.0	0.0	0.0	0.0	83	1.039	-87.0	69.0	1	1.05	0.95				
	7595	1	0.0	0.0	0.0	0.0	83	1.011	-94.0	69.0	1	1.05	0.95				
	7596	1	0.0	0.0	0.0	0.0	83	1.034	-86.0	69.0	1	1.05	0.95				
	7597	1	0.0	0.0	0.0	0.0	83	0.999	-88.0	23.0	1	1.05	0.95				
	7598	2	0.0	0.0	0.0	0.0	83	1.018	-92.0	13.8	1	1.05	0.95				
	7599	1	21.82	5.397	0.0	0.0	83	0.995	-89.0	13.8	1	1.05	0.95				
	7600	1	0.0	0.0	0.0	0.0	83	1.033	-86.0	69.0	1	1.05	0.95				
	7602	1	9.508	-0.61	0.0	0.0	83	1.001	-86.0	13.8	1	1.05	0.95				
	7603	1	0.0	0.0	0.0	0.0	83	1.074	-89.0	69.0	1	1.05	0.95				
	7604	1	8.5	3.0	0.0	0.0	83	1.005	-83.0	69.0	1	1.05	0.95				
	7605	1	16.11	5.295	0.0	0.0	83	0.982	-90.0	69.0	1	1.05	0.95				
	7608	1	3.3000000000000003	-1.7000000000000002	0.0	0.0	83	0.99	-88.0	69.0	1	1.05	0.95				
	7610	1	0.0	0.0	0.0	0.0	83	1.019	-87.0	69.0	1	1.05	0.95				
	7620	1	11.2	4.0	0.0	0.0	83	1.031	-88.0	69.0	1	1.05	0.95				
	7624	1	0.0	0.0	0.0	0.0	83	1.026	-81.0	230.0	1	1.05	0.95				
	7630	1	7.718	1.764	0.0	0.0	83	0.942	-93.0	69.0	1	1.05	0.95				
	7631	1	0.0	0.0	0.0	0.0	83	1.016	-87.0	69.0	1	1.05	0.95				
	7632	1	18.21	4.553	0.0	0.0	83	0.996	-88.0	138.0	1	1.05	0.95				
	7636	1	13.209999999999999	1.18	0.0	0.0	83	0.938	-93.0	138.0	1	1.05	0.95				
	7637	1	5.0	2.5	0.0	0.0	83	1.0	-86.0	69.0	1	1.05	0.95				
	7638	1	1.27	-0.1	0.0	0.0	83	1.008	-83.0	69.0	1	1.05	0.95				
	7711	1	0.0	0.0	0.0	-150.0	93	0.988	-65.0	525.0	1	1.05	0.95				
	7712	1	0.0	0.0	0.0	-150.0	93	0.986	-69.0	525.0	1	1.05	0.95				
	7713	1	0.0	0.0	0.0	-150.0	93	0.991	-69.0	525.0	1	1.05	0.95				
	7714	1	0.0	0.0	0.0	0.0	90	1.005	-36.0	230.0	1	1.05	0.95				
	7717	1	0.0	0.0	0.0	0.0	94	1.008	-75.0	138.0	1	1.05	0.95				
	7718	1	0.0	0.0	0.0	0.0	94	1.009	-75.0	138.0	1	1.05	0.95				
	7719	1	0.0	0.0	0.0	0.0	93	1.018	-67.0	525.0	1	1.05	0.95				
	7720	4	0.0	0.0	0.0	0.0	90	1.024	-26.0	138.0	1	1.05	0.95				
	7721	1	0.0	0.0	0.0	0.0	94	1.012	-70.0	138.0	1	1.05	0.95				
	7722	1	0.0	0.0	0.0	-150.0	93	1.01	-66.0	525.0	1	1.05	0.95				
	7723	1	0.0	0.0	0.0	0.0	94	1.011	-68.0	230.0	1	1.05	0.95				
	7724	4	0.0	0.0	0.0	0.0	90	1.005	-25.0	230.0	1	1.05	0.95				
	7725	1	0.0	0.0	0.0	0.0	94	1.007	-74.0	230.0	1	1.05	0.95				
	7726	1	0.0	0.0	0.0	100.2	93	1.029	-71.0	13.8	1	1.1	0.95				
	7728	1	0.0	0.0	0.0	0.0	94	1.012	-70.0	138.0	1	1.05	0.95				
	7729	1	0.0	0.0	0.0	0.0	94	1.013	-76.0	69.0	1	1.05	0.95				
	7730	2	0.0	0.0	0.0	0.0	94	1.002	-71.0	13.8	1	1.05	0.95				
	7731	1	0.0	0.0	0.0	0.0	94	1.011	-71.0	230.0	1	1.05	0.95				
	7732	1	0.0	0.0	0.0	-300.0	93	0.987	-53.0	525.0	1	1.05	0.95				
	7733	1	0.0	0.0	0.0	-150.0	93	0.989	-68.0	525.0	1	1.05	0.95				
	7734	1	0.0	0.0	0.0	125.0	94	1.025	-70.0	230.0	1	1.05	0.95				
	7735	1	0.0	0.0	0.0	0.0	94	1.019	-72.0	138.0	1	1.05	0.95				
	7736	1	0.0	0.0	0.0	-100.0	93	1.022	-68.0	525.0	1	1.05	0.95				
	7738	1	0.0	0.0	0.0	0.0	94	1.011	-74.0	138.0	1	1.05	0.95				
	7739	1	0.0	0.0	0.0	0.0	94	1.004	-56.0	230.0	1	1.05	0.95				
	7740	1	0.0	0.0	0.0	100.0	94	1.01	-74.0	230.0	1	1.05	0.95				
	7741	1	0.0	0.0	0.0	-75.0	93	1.01	-71.0	525.0	1	1.05	0.95				
	7742	1	0.0	0.0	0.0	0.0	94	1.029	-77.0	138.0	1	1.05	0.95				
	7743	1	0.0	0.0	0.0	0.0	94	1.0	-77.0	230.0	1	1.05	0.95				
	7744	1	0.0	0.0	0.0	0.0	93	1.024	-70.0	525.0	1	1.05	0.95				
	7745	1	0.0	0.0	0.0	-50.0	94	0.995	-76.0	230.0	1	1.05	0.95				
	7746	1	0.0	0.0	0.0	0.0	94	0.996	-78.0	138.0	1	1.05	0.95				
	7747	1	0.0	0.0	0.0	0.0	94	1.016	-70.0	230.0	1	1.05	0.95				
	7748	1	0.0	0.0	0.0	-150.0	93	1.011	-52.0	525.0	1	1.05	0.95				
	7749	1	0.0	0.0	0.0	0.0	94	0.994	-52.0	230.0	1	1.05	0.95				
	7750	1	0.0	0.0	0.0	-150.0	93	1.02	-79.0	525.0	1	1.05	0.95				
	7751	1	0.0	0.0	0.0	-150.0	93	1.018	-77.0	525.0	1	1.05	0.95				
	7752	1	0.0	0.0	0.0	-300.0	93	1.017	-79.0	525.0	1	1.05	0.95				
	7753	1	0.0	0.0	0.0	-100.0	93	1.014	-80.0	525.0	1	1.05	0.95				
	7754	1	0.0	0.0	0.0	30.0	90	1.008	-28.0	138.0	1	1.05	0.95				
	7755	1	0.0	0.0	0.0	0.0	90	0.992	-26.0	230.0	1	1.05	0.95				
	7756	1	0.0	0.0	0.0	0.0	90	1.001	-36.0	230.0	1	1.05	0.95				
	7757	1	0.0	0.0	0.0	50.0	90	1.01	-29.000000000000004	230.0	1	1.05	0.95				
	7758	1	0.0	0.0	0.0	0.0	90	1.0	-31.0	230.0	1	1.05	0.95				
	7759	1	0.0	0.0	0.0	-225.0	93	1.023	-74.0	525.0	1	1.05	0.95				
	7760	1	0.0	0.0	0.0	0.0	93	1.02	-40.0	525.0	1	1.05	0.95				
	7762	1	0.0	0.0	0.0	-150.0	93	1.011	-36.0	525.0	1	1.05	0.95				
	7763	1	0.0	0.0	0.0	0.0	94	0.984	-37.0	230.0	1	1.05	0.95				
	7765	1	0.0	0.0	0.0	-150.0	93	1.011	-72.0	525.0	1	1.05	0.95				
	7766	1	0.0	0.0	0.0	0.0	93	1.01	-48.00000000000001	525.0	1	1.05	0.95				
	7770	1	0.0	0.0	0.0	200.0	94	1.014	-66.0	230.0	1	1.05	0.95				
	7771	1	0.0	0.0	0.0	0.0	90	1.002	-27.0	230.0	1	1.05	0.95				
	7776	1	0.0	0.0	0.0	0.0	94	0.993	-43.0	230.0	1	1.05	0.95				
	7777	1	0.0	0.0	0.0	0.0	94	1.009	-69.0	138.0	1	1.05	0.95				
	7778	1	0.0	0.0	0.0	50.0	94	0.989	-58.00000000000001	230.0	1	1.05	0.95				
	7779	1	0.0	0.0	0.0	0.0	94	0.998	-71.0	230.0	1	1.05	0.95				
	7780	1	0.0	0.0	0.0	0.0	94	1.015	-81.0	230.0	1	1.05	0.95				
	7781	1	0.0	0.0	0.0	0.0	94	1.012	-76.0	230.0	1	1.05	0.95				
	7782	1	0.0	0.0	0.0	0.0	94	1.009	-79.0	230.0	1	1.05	0.95				
	7783	2	0.0	0.0	0.0	0.0	94	1.01	-73.0	13.8	1	1.05	0.95				
	7784	2	0.0	0.0	0.0	0.0	94	1.011	-73.0	13.8	1	1.05	0.95				
	7785	4	0.0	0.0	0.0	0.0	94	1.01	-64.0	230.0	1	1.05	0.95				
	7790	1	0.0	0.0	0.0	100.0	94	1.014	-75.0	230.0	1	1.05	0.95				
	7794	1	0.0	0.0	0.0	0.0	94	1.005	-67.0	230.0	1	1.05	0.95				
	7795	1	0.0	0.0	0.0	0.0	94	1.006	-69.0	138.0	1	1.05	0.95				
	7796	1	0.0	0.0	0.0	0.0	94	1.012	-70.0	69.0	1	1.05	0.95				
	7798	2	0.5	0.2	0.0	0.0	94	0.98	-75.0	13.8	1	1.05	0.95				
	7799	2	0.5	0.2	0.0	0.0	94	0.98	-76.0	13.8	1	1.05	0.95				
	7800	1	0.0	0.0	0.0	0.0	94	1.01	-74.0	230.0	1	1.05	0.95				
	7802	1	0.0	0.0	0.0	0.0	94	1.01	-74.0	230.0	1	1.05	0.95				
	7803	1	0.0	0.0	0.0	0.0	94	0.998	-74.0	138.0	1	1.05	0.95				
	7804	1	0.0	0.0	0.0	0.0	94	1.024	-75.0	69.0	1	1.05	0.95				
	7808	1	0.0	0.0	0.0	50.0	94	0.993	-76.0	230.0	1	1.05	0.95				
	7809	1	0.0	0.0	0.0	0.0	94	1.022	-78.0	138.0	1	1.05	0.95				
	7812	1	0.0	0.0	0.0	0.0	94	1.004	-73.0	230.0	1	1.05	0.95				
	7816	1	0.0	0.0	0.0	0.0	94	0.994	-87.0	138.0	1	1.05	0.95				
	7818	1	0.0	0.0	0.0	0.0	94	0.986	-87.0	230.0	1	1.05	0.95				
	7819	4	0.0	0.0	0.0	0.0	94	1.0	-38.0	13.8	1	1.05	0.95				
	7820	1	0.0	0.0	0.0	0.0	94	0.995	-45.0	230.0	1	1.05	0.95				
	7821	1	0.0	0.0	0.0	0.0	94	1.001	-45.0	69.0	1	1.05	0.95				
	7823	1	0.0	0.0	0.0	0.0	94	1.014	-75.0	230.0	1	1.05	0.95				
	7824	1	0.0	0.0	0.0	0.0	94	1.013	-75.0	230.0	1	1.05	0.95				
	7825	1	0.0	0.0	0.0	0.0	94	1.019	-79.0	69.0	1	1.05	0.95				
	7826	1	0.0	0.0	0.0	100.0	94	1.012	-68.0	230.0	1	1.05	0.95				
	7827	1	0.0	0.0	0.0	0.0	94	1.035	-68.0	230.0	1	1.05	0.95				
	7829	1	0.0	0.0	0.0	0.0	94	1.014	-75.0	230.0	1	1.05	0.95				
	7830	1	0.0	0.0	0.0	0.0	94	1.006	-75.0	230.0	1	1.05	0.95				
	7833	1	0.0	0.0	0.0	0.0	94	1.005	-74.0	138.0	1	1.05	0.95				
	7834	1	0.0	0.0	0.0	0.0	94	1.02	-75.0	999.0	1	1.1	0.9				
	7850	1	0.0	0.0	0.0	0.0	94	1.009	-83.0	230.0	1	1.05	0.95				
	7851	2	0.0	0.0	0.0	0.0	94	1.004	-82.0	34.5	1	1.05	0.95				
	7852	2	0.0	0.0	0.0	0.0	94	1.004	-82.0	34.5	1	1.05	0.95				
	7853	2	0.0	0.0	0.0	0.0	94	1.004	-82.0	34.5	1	1.05	0.95				
	7870	1	0.0	0.0	0.0	0.0	94	1.012	-74.0	230.0	1	1.05	0.95				
	7882	1	0.0	0.0	0.0	0.0	94	1.015	-81.0	230.0	1	1.05	0.95				
	7883	1	0.0	0.0	0.0	0.0	94	1.016	-81.0	230.0	1	1.05	0.95				
	7884	1	0.0	0.0	0.0	0.0	94	1.015	-81.0	230.0	1	1.05	0.95				
	7885	4	0.0	0.0	0.0	0.0	94	1.004	-86.0	230.0	1	1.05	0.95				
	7886	4	0.0	0.0	0.0	0.0	84	0.994	-86.0	230.0	1	1.05	0.95				
	7900	1	0.0	0.0	0.0	-50.0	94	1.009	-75.0	230.0	1	1.05	0.95				
	7901	1	0.0	0.0	0.0	0.0	94	1.006	-78.0	138.0	1	1.05	0.95				
	7903	1	0.0	0.0	0.0	0.0	93	1.014	-71.0	230.0	1	1.05	0.95				
	7904	1	0.0	0.0	0.0	0.0	93	1.009	-73.0	230.0	1	1.05	0.95				
	7917	1	0.0	0.0	0.0	0.0	94	1.003	-75.0	230.0	1	1.105	0.945				
	7918	1	0.0	0.0	0.0	0.0	94	1.002	-75.0	230.0	1	1.105	0.945				
	7919	1	0.0	0.0	0.0	0.0	94	1.02	-75.0	999.0	1	1.1	0.9				
	7921	1	0.0	0.0	0.0	0.0	94	1.03	-80.0	230.0	1	1.05	0.95				
	7922	1	0.0	0.0	0.0	0.0	94	1.019	-74.0	230.0	1	1.05	0.95				
	7923	1	0.0	0.0	0.0	0.0	94	0.982	-83.0	230.0	1	1.05	0.95				
	7924	1	0.0	0.0	0.0	0.0	94	0.999	-82.0	230.0	1	1.05	0.95				
	7926	1	0.0	0.0	0.0	0.0	94	1.011	-75.0	230.0	1	1.05	0.95				
	7927	1	0.0	0.0	0.0	0.0	94	1.01	-75.0	230.0	1	1.05	0.95				
	7928	1	0.0	0.0	0.0	0.0	94	1.011	-75.0	230.0	1	1.05	0.95				
	7929	1	0.0	0.0	0.0	0.0	94	1.01	-75.0	230.0	1	1.05	0.95				
	7980	1	0.0	0.0	0.0	0.0	93	1.014	-66.0	230.0	1	1.05	0.95				
	7981	1	0.0	0.0	0.0	0.0	94	1.01	-70.0	138.0	1	1.05	0.95				
	7982	4	0.0	0.0	0.0	0.0	93	0.998	-66.0	230.0	1	1.05	0.95				
	7983	1	0.0	0.0	0.0	0.0	94	1.003	-69.0	138.0	1	1.05	0.95				
	7990	1	0.0	0.0	0.0	0.0	93	1.01	-69.0	230.0	1	1.05	0.95				
	7991	1	0.0	0.0	0.0	0.0	94	1.012	-71.0	138.0	1	1.05	0.95				
	8012	1	0.0	0.0	0.0	0.0	87	1.006	-80.0	69.0	1	1.05	0.95				
	8013	1	11.86	1.69	0.0	0.0	87	1.002	-81.0	69.0	1	1.05	0.95				
	8014	1	15.75	4.192	0.0	0.0	87	1.002	-81.0	69.0	1	1.05	0.95				
	8015	1	3.5000000000000004	1.4	0.0	0.0	87	1.005	-80.0	69.0	1	1.05	0.95				
	8016	1	0.0	0.0	0.0	0.0	87	1.003	-81.0	69.0	1	1.05	0.95				
	8017	1	0.0	0.0	0.0	0.0	87	1.005	-81.0	69.0	1	1.05	0.95				
	8018	1	33.38	4.869	0.0	3.6000000000000005	87	1.0	-82.0	69.0	1	1.05	0.95				
	8019	1	0.0	0.0	0.0	0.0	87	1.004	-81.0	69.0	1	1.05	0.95				
	8020	1	0.0	0.0	0.0	0.0	87	0.994	-82.0	69.0	1	1.05	0.95				
	8021	1	42.32	11.56	0.0	0.0	87	0.991	-82.0	69.0	1	1.05	0.95				
	8022	1	1.9	0.5	0.0	0.0	87	1.004	-81.0	69.0	1	1.05	0.95				
	8025	1	58.68	18.54	0.0	5.4	87	0.994	-82.0	69.0	1	1.05	0.95				
	8026	1	3.3000000000000003	0.55	0.0	0.0	87	0.994	-82.0	69.0	1	1.05	0.95				
	8030	1	37.28	8.181	0.0	3.6000000000000005	87	1.001	-84.0	13.8	1	1.05	0.95				
	8031	1	0.0	0.0	0.0	0.0	87	1.003	-78.0	13.8	1	1.05	0.95				
	8037	1	29.86	4.293	0.0	3.6000000000000005	87	1.002	-83.0	13.8	1	1.05	0.95				
	8039	1	39.06	6.434999999999999	0.0	0.0	87	1.0	-82.0	69.0	1	1.05	0.95				
	8045	1	57.11999999999999	11.59	0.0	7.200000000000001	87	1.004	-82.0	69.0	1	1.05	0.95				
	8050	1	0.0	0.0	0.0	0.0	87	1.015	-74.0	138.0	1	1.05	0.95				
	8053	1	36.67	8.071	0.0	7.200000000000001	87	1.001	-85.0	13.8	1	1.05	0.95				
	8054	1	21.88	6.688	0.0	3.6000000000000005	87	0.991	-82.0	69.0	1	1.05	0.95				
	8055	1	4.8	1.6	0.0	0.0	87	1.0	-82.0	69.0	1	1.05	0.95				
	8056	1	0.0	0.0	0.0	0.0	87	1.0	-82.0	69.0	1	1.05	0.95				
	8057	1	12.509999999999998	4.776	0.0	0.0	87	0.999	-80.0	69.0	1	1.05	0.95				
	8058	1	17.52	3.7450000000000006	0.0	0.0	87	1.005	-81.0	69.0	1	1.05	0.95				
	8059	1	0.0	0.0	0.0	0.0	87	1.004	-80.0	69.0	1	1.05	0.95				
	8060	4	0.0	0.0	0.0	0.0	87	0.987	-61.0	69.0	1	1.05	0.95				
	8061	1	47.68	15.52	0.0	3.6000000000000005	87	1.005	-80.0	69.0	1	1.05	0.95				
	8063	1	9.7	4.0	0.0	0.0	87	1.004	-80.0	69.0	1	1.05	0.95				
	8064	1	0.4	0.15	0.0	0.0	87	1.003	-80.0	69.0	1	1.05	0.95				
	8066	1	9.817	1.963	0.0	0.0	87	1.011	-81.0	69.0	1	1.05	0.95				
	8085	1	0.0	0.0	0.0	0.0	87	0.997	-74.0	69.0	1	1.05	0.95				
	8086	1	0.0	0.0	0.0	0.0	87	1.0	-73.0	69.0	1	1.05	0.95				
	8087	1	0.0	0.0	0.0	0.0	87	1.007	-72.0	69.0	1	1.05	0.95				
	8088	1	0.0	0.0	0.0	0.0	87	1.009	-72.0	69.0	1	1.05	0.95				
	8089	1	0.0	0.0	0.0	0.0	87	0.999	-75.0	69.0	1	1.05	0.95				
	8090	1	48.86	13.019999999999998	0.0	0.0	87	1.009	-79.0	69.0	1	1.05	0.95				
	8091	1	0.0	0.0	0.0	0.0	87	1.002	-75.0	69.0	1	1.05	0.95				
	8100	1	0.0	0.0	0.0	0.0	87	1.013	-86.0	69.0	1	1.05	0.95				
	8101	1	34.62	7.466	0.0	7.200000000000001	87	0.999	-88.0	23.0	1	1.05	0.95				
	8102	1	59.01	20.13	0.0	7.200000000000001	87	1.0	-88.0	69.0	1	1.05	0.95				
	8103	1	2.0	0.6	0.0	0.0	87	0.999	-88.0	69.0	1	1.05	0.95				
	8104	1	67.68	18.46	0.0	3.6000000000000005	87	0.987	-88.0	69.0	1	1.05	0.95				
	8105	1	13.0	4.5	0.0	0.0	87	0.995	-87.0	69.0	1	1.05	0.95				
	8106	1	12.82	6.412	0.0	0.0	87	0.989	-87.0	69.0	1	1.05	0.95				
	8107	1	7.000000000000001	3.0	0.0	0.0	87	0.993	-88.0	69.0	1	1.05	0.95				
	8108	1	0.0	0.0	0.0	0.0	87	0.994	-88.0	69.0	1	1.05	0.95				
	8109	1	18.24	4.561	0.0	0.0	87	0.997	-87.0	23.0	1	1.05	0.95				
	8110	1	6.5	2.0	0.0	0.0	87	0.994	-88.0	69.0	1	1.05	0.95				
	8111	1	6.0	3.0	0.0	0.0	87	0.99	-88.0	69.0	1	1.05	0.95				
	8112	1	13.68	2.851	0.0	0.0	87	1.007	-90.0	23.0	1	1.05	0.95				
	8120	1	12.09	1.9720000000000002	0.0	0.0	87	1.019	-86.0	138.0	1	1.05	0.95				
	8122	1	0.0	0.0	0.0	0.0	87	0.999	-87.0	69.0	1	1.05	0.95				
	8130	1	3.221	0.5023	0.0	0.0	87	1.017	-76.0	138.0	1	1.05	0.95				
	8133	1	3.0	1.5	0.0	0.0	87	1.023	-85.0	138.0	1	1.05	0.95				
	8134	1	18.82	4.274	0.0	3.6000000000000005	87	1.024	-85.0	138.0	1	1.05	0.95				
	8135	1	0.0	0.0	0.0	0.0	87	1.01	-80.0	230.0	1	1.05	0.95				
	8136	1	27.68	8.137	0.0	3.6000000000000005	87	1.026	-85.0	138.0	1	1.05	0.95				
	8137	1	10.38	0.5766	0.0	0.0	87	1.027	-85.0	138.0	1	1.05	0.95				
	8138	1	0.0	0.0	0.0	0.0	87	1.005	-85.0	138.0	1	1.05	0.95				
	8139	1	0.0	0.0	0.0	0.0	87	1.005	-84.0	138.0	1	1.05	0.95				
	8140	1	15.03	3.3489999999999998	0.0	0.0	87	1.026	-85.0	138.0	1	1.05	0.95				
	8143	1	0.0	0.0	0.0	0.0	87	1.012	-82.0	69.0	1	1.05	0.95				
	8155	2	0.0	0.0	0.0	0.0	87	1.001	-77.0	13.8	1	1.05	0.95				
	8156	2	0.0	0.0	0.0	0.0	87	1.038	-78.0	13.8	1	1.05	0.95				
	8180	1	68.8	18.81	0.0	3.6000000000000005	87	0.989	-78.0	69.0	1	1.05	0.95				
	8186	2	0.0	0.0	0.0	0.0	87	0.997	-71.0	13.8	1	1.05	0.95				
	8187	2	0.0	0.0	0.0	0.0	87	1.002	-69.0	13.8	1	1.05	0.95				
	8188	2	0.0	0.0	0.0	0.0	87	1.004	-69.0	13.8	1	1.05	0.95				
	8189	2	0.0	0.0	0.0	0.0	87	0.998	-73.0	13.8	1	1.05	0.95				
	8191	2	0.0	0.0	0.0	0.0	87	1.001	-72.0	13.8	1	1.05	0.95				
	8197	1	0.0	0.0	0.0	0.0	87	1.014	-86.0	69.0	1	1.05	0.95				
	8198	1	0.0	0.0	0.0	0.0	87	0.995	-87.0	69.0	1	1.05	0.95				
	8200	1	102.90000000000002	40.59	0.0	10.8	87	1.038	-78.0	69.0	1	1.05	0.95				
	8201	1	0.0	0.0	0.0	0.0	87	0.998	-81.0	23.0	1	1.05	0.95				
	8220	1	0.0	0.0	0.0	0.0	87	1.014	-72.0	138.0	1	1.05	0.95				
	8224	1	21.13	5.722	0.0	3.6000000000000005	87	0.994	-79.0	69.0	1	1.05	0.95				
	8248	1	10.46	4.956	0.0	0.0	87	1.0	-83.0	23.0	1	1.05	0.95				
	8256	1	0.0	0.0	0.0	0.0	87	1.038	-78.0	69.0	1	1.05	0.95				
	8260	1	6.063	0.781	0.0	0.0	87	1.009	-77.0	69.0	1	1.05	0.95				
	8261	1	7.08	3.466	0.0	0.0	87	1.007	-78.0	23.0	1	1.05	0.95				
	8262	1	10.54	3.575	0.0	0.0	87	1.002	-79.0	23.0	1	1.05	0.95				
	8280	1	69.72	17.65	0.0	5.4	87	1.034	-85.0	69.0	1	1.05	0.95				
	8285	1	100.9	35.52	0.0	10.8	87	1.007	-78.0	69.0	1	1.05	0.95				
	8288	2	0.0	0.0	0.0	0.0	87	0.996	-81.0	13.8	1	1.05	0.95				
	8289	1	5.584	0.5211	0.0	0.0	87	0.995	-81.0	34.5	1	1.05	0.95				
	8290	1	1.461	0.2966	0.0	0.0	87	1.006	-81.0	138.0	1	1.05	0.95				
	8291	1	46.43	13.56	0.0	3.6000000000000005	87	0.997	-82.0	138.0	1	1.05	0.95				
	8292	1	0.0	0.0	0.0	0.0	87	1.003	-83.0	69.0	1	1.05	0.95				
	8293	1	62.67	7.4639999999999995	0.0	7.200000000000001	87	1.002	-83.0	69.0	1	1.05	0.95				
	8294	2	0.0	0.0	0.0	0.0	87	0.995	-81.0	13.8	1	1.05	0.95				
	8300	1	14.940000000000001	8.989	0.0	3.6000000000000005	87	1.012	-74.0	138.0	1	1.05	0.95				
	8301	1	70.09	17.75	0.0	7.200000000000001	87	0.974	-78.0	138.0	1	1.05	0.95				
	8317	1	13.22	3.7610000000000006	0.0	0.0	87	0.996	-80.0	138.0	1	1.05	0.95				
	8318	1	28.389999999999997	8.603	0.0	0.0	87	1.019	-76.0	138.0	1	1.05	0.95				
	8319	1	45.08	13.570000000000002	0.0	3.6000000000000005	87	0.995	-77.0	138.0	1	1.05	0.95				
	8320	1	33.93	10.33	0.0	7.200000000000001	87	0.99	-80.0	138.0	1	1.05	0.95				
	8321	1	0.0	0.0	0.0	0.0	87	0.998	-77.0	230.0	1	1.05	0.95				
	8322	1	23.4	9.768	0.0	3.6000000000000005	87	0.993	-79.0	138.0	1	1.05	0.95				
	8323	1	0.0	0.0	0.0	0.0	87	1.003	-78.0	138.0	1	1.05	0.95				
	8324	1	24.5	12.64	0.0	0.0	87	0.993	-78.0	138.0	1	1.05	0.95				
	8325	1	21.74	10.17	0.0	3.6000000000000005	87	1.005	-82.0	69.0	1	1.05	0.95				
	8326	1	6.13	2.248	0.0	0.0	87	0.993	-79.0	138.0	1	1.05	0.95				
	8327	1	29.65	8.798	0.0	0.0	87	1.003	-79.0	138.0	1	1.05	0.95				
	8328	1	0.0	0.0	0.0	0.0	87	1.013	-79.0	138.0	1	1.05	0.95				
	8329	1	8.6	2.4	0.0	0.0	87	1.002	-80.0	138.0	1	1.05	0.95				
	8330	1	31.8	11.86	0.0	3.6000000000000005	87	1.001	-80.0	138.0	1	1.05	0.95				
	8331	1	13.889999999999999	4.739	0.0	0.0	87	0.996	-82.0	138.0	1	1.05	0.95				
	8332	1	12.01	4.113	0.0	3.6000000000000005	87	1.02	-83.0	69.0	1	1.05	0.95				
	8333	1	26.56	8.852	0.0	0.0	87	0.998	-82.0	230.0	1	1.05	0.95				
	8334	1	34.14	15.479999999999999	0.0	3.6000000000000005	87	0.999	-81.0	69.0	1	1.05	0.95				
	8335	1	27.140000000000004	9.794	0.0	3.6000000000000005	87	0.992	-78.0	69.0	1	1.05	0.95				
	8336	1	14.24	4.504	0.0	7.200000000000001	87	0.961	-88.0	69.0	1	1.05	0.95				
	8337	1	32.86	10.8	0.0	3.6000000000000005	87	0.955	-92.0	69.0	1	1.05	0.95				
	8338	1	5.281	1.736	0.0	3.6000000000000005	87	0.996	-84.0	69.0	1	1.05	0.95				
	8339	1	0.0	0.0	0.0	0.0	87	1.016	-83.0	138.0	1	1.05	0.95				
	8340	1	5.231	2.208	0.0	3.6000000000000005	87	1.016	-83.0	138.0	1	1.05	0.95				
	8341	1	10.66	2.747	0.0	0.0	87	0.983	-82.0	69.0	1	1.05	0.95				
	8344	1	5.054	2.068	0.0	0.0	87	0.996	-82.0	69.0	1	1.05	0.95				
	8345	1	14.85	4.881	0.0	0.0	87	0.996	-75.0	138.0	1	1.05	0.95				
	8346	2	0.0	0.0	0.0	0.0	87	0.997	-77.0	13.8	1	1.05	0.95				
	8347	1	13.81	5.068	0.0	0.0	87	1.002	-80.0	69.0	1	1.05	0.95				
	8348	1	18.47	5.615	0.0	10.8	87	0.999	-89.0	69.0	1	1.05	0.95				
	8349	1	23.0	5.843	0.0	10.8	87	0.937	-96.00000000000001	69.0	1	1.05	0.95				
	8350	1	9.19	3.145	0.0	3.6000000000000005	87	0.996	-75.0	138.0	1	1.05	0.95				
	8351	4	0.0	0.0	0.0	0.0	87	0.993	-56.0	138.0	1	1.05	0.95				
	8352	1	17.11	5.915	0.0	0.0	87	1.002	-74.0	138.0	1	1.05	0.95				
	8353	1	9.641	1.815	0.0	3.6000000000000005	87	0.995	-82.0	69.0	1	1.05	0.95				
	8354	1	0.0	0.0	0.0	0.0	87	1.018	-88.0	69.0	1	1.05	0.95				
	8355	1	18.76	4.66	0.0	3.6000000000000005	87	1.004	-83.0	69.0	1	1.05	0.95				
	8356	1	28.7	7.639	0.0	3.6000000000000005	87	0.995	-90.0	69.0	1	1.05	0.95				
	8357	1	15.43	5.469	0.0	0.0	87	0.99	-84.0	69.0	1	1.05	0.95				
	8358	1	0.0	0.0	0.0	0.0	87	1.022	-76.0	138.0	1	1.05	0.95				
	8359	1	0.0	0.0	0.0	0.0	87	0.999	-89.0	69.0	1	1.05	0.95				
	8360	2	0.0	0.0	0.0	0.0	97	0.99	-80.0	6.9	1	1.05	0.95				
	8363	1	15.86	2.18	0.0	0.0	86	0.993	-7.0	34.5	1	1.05	0.95				
	8364	2	0.0	0.0	0.0	0.0	86	1.005	-2.6	34.5	1	1.05	0.95				
	8365	2	0.0	0.0	0.0	0.0	86	1.002	-5.9	34.5	1	1.05	0.95				
	8366	1	15.6	6.64	0.0	0.0	86	1.005	-24.000000000000004	138.0	1	1.05	0.95				
	8368	1	9.36	0.13	0.0	0.0	86	1.014	-26.0	13.8	1	1.046	0.95				
	8371	1	6.4	2.73	0.0	0.0	86	1.006	-28.0	138.0	1	1.05	0.95				
	8372	1	0.0	0.0	0.0	0.0	86	1.006	-28.0	138.0	1	1.05	0.95				
	8373	1	12.78	5.11	0.0	0.0	86	0.991	-32.0	34.5	1	1.05	0.95				
	8374	1	5.0	2.13	0.0	0.0	86	0.994	-39.0	138.0	1	1.05	0.95				
	8375	1	7.85	0.0	0.0	0.0	86	0.995	-27.0	138.0	1	1.05	0.95				
	8376	2	0.0	0.0	0.0	0.0	86	0.999	-4.3	34.5	1	1.05	0.95				
	8378	1	17.49	4.56	0.0	1.8000000000000003	86	0.987	-37.0	138.0	1	1.05	0.95				
	8379	1	3.62	1.8500000000000003	0.0	0.0	86	0.976	-35.0	69.0	1	1.05	0.95				
	8380	1	1.7500000000000002	-0.16	0.0	0.0	86	0.989	-13.0	138.0	1	1.05	0.95				
	8381	1	5.45	-1.25	0.0	0.0	86	0.996	-12.000000000000002	34.5	1	1.05	0.95				
	8382	1	14.44	7.73	0.0	0.0	86	0.987	-14.0	13.8	1	1.05	0.95				
	8383	1	11.94	1.15	0.0	0.0	86	0.998	-49.0	13.8	1	1.05	0.95				
	8384	1	15.83	1.49	0.0	0.0	86	0.998	-50.0	34.5	1	1.05	0.95				
	8397	1	19.89	5.21	0.0	0.0	86	0.976	-9.3	138.0	1	1.05	0.95				
	8403	1	0.0	0.0	0.0	-5.0	86	1.02	-33.0	138.0	1	1.05	0.95				
	8404	1	0.0	0.0	0.0	0.0	86	1.036	-35.0	69.0	1	1.05	0.95				
	8406	1	31.379999999999995	12.07	0.0	1.8000000000000003	86	0.989	-41.0	13.8	1	1.05	0.95				
	8418	1	1.34	0.25	0.0	0.0	86	1.003	-39.0	69.0	1	1.05	0.95				
	8419	1	11.57	-1.6	0.0	1.8000000000000003	86	0.965	-45.0	69.0	1	1.05	0.95				
	8440	1	8.24	-2.23	0.0	0.0	86	0.979	-20.0	138.0	1	1.05	0.95				
	8441	1	0.0	0.0	0.0	0.0	86	1.002	-35.0	138.0	1	1.05	0.95				
	8442	1	0.0	0.0	0.0	0.0	86	0.975	-36.0	999.0	1	1.1	0.9				
	8443	1	11.62	2.67	0.0	0.0	86	0.975	-36.0	69.0	1	1.05	0.95				
	8444	1	0.0	0.0	0.0	0.0	86	0.975	-36.0	13.8	1	1.05	0.95				
	8450	1	14.46	6.800000000000001	0.0	0.0	86	0.975	-7.6	138.0	1	1.05	0.95				
	8454	4	0.0	0.0	0.0	0.0	86	1.017	-14.999999999999998	138.0	1	1.05	0.95				
	8456	1	0.0	0.0	0.0	0.0	86	0.989	-29.000000000000004	138.0	1	1.05	0.95				
	8458	1	72.69	33.17	0.0	18.0	86	0.979	-36.0	13.8	1	1.05	0.95				
	8461	1	0.0	0.0	0.0	15.0	86	0.998	-29.000000000000004	138.0	1	1.05	0.95				
	8462	1	16.07	7.23	0.0	5.4	86	1.012	-31.0	13.8	1	1.05	0.95				
	8463	4	0.0	0.0	0.0	0.0	86	0.979	-17.0	138.0	1	1.05	0.95				
	8464	4	0.0	0.0	0.0	0.0	86	0.966	-22.0	13.8	1	1.05	0.95				
	8465	1	0.0	0.0	0.0	0.0	86	0.993	-29.000000000000004	138.0	1	1.05	0.95				
	8466	1	36.08	15.49	0.0	7.200000000000001	86	1.002	-34.0	13.8	1	1.05	0.95				
	8469	1	0.0	0.0	0.0	15.0	86	1.0	-28.0	138.0	1	1.05	0.95				
	8471	1	48.2	24.21	0.0	7.200000000000001	86	0.997	-35.0	13.8	1	1.05	0.95				
	8477	1	11.9	5.07	0.0	0.0	86	0.994	-29.000000000000004	138.0	1	1.05	0.95				
	8479	1	11.8	4.72	0.0	0.0	86	0.995	-33.0	13.8	1	1.05	0.95				
	8482	1	0.0	0.0	0.0	15.0	86	0.994	-29.000000000000004	138.0	1	1.05	0.95				
	8483	1	27.029999999999998	11.11	0.0	0.0	86	0.993	-37.0	13.8	1	1.05	0.95				
	8486	1	0.0	0.0	0.0	0.0	86	1.0	-29.000000000000004	138.0	1	1.05	0.95				
	8487	1	76.41	36.91	0.0	12.6	86	0.991	-35.0	13.8	1	1.05	0.95				
	8488	1	38.04	17.14	0.0	3.6000000000000005	86	1.0	-34.0	13.8	1	1.05	0.95				
	8489	1	0.0	0.0	0.0	0.0	86	0.99	-29.000000000000004	138.0	1	1.05	0.95				
	8490	1	0.0	0.0	0.0	0.0	86	0.995	-29.000000000000004	138.0	1	1.05	0.95				
	8491	1	30.3	15.52	0.0	3.6000000000000005	86	0.984	-33.0	13.8	1	1.05	0.95				
	8492	1	0.0	0.0	0.0	-10.0	86	0.999	-5.9	138.0	1	1.05	0.95				
	8495	1	4.16	1.45	0.0	-5.0	86	0.973	-48.00000000000001	138.0	1	1.05	0.95				
	8497	1	4.5	1.91	0.0	0.0	86	1.004	-35.0	138.0	1	1.05	0.95				
	8506	1	2.6	1.1	0.0	-5.0	86	0.998	-35.0	138.0	1	1.05	0.95				
	8508	1	55.49000000000001	20.63	0.0	10.8	86	0.999	-42.0	13.8	1	1.05	0.95				
	8511	1	20.73	0.9000000000000001	0.0	6.3	86	0.971	-32.0	138.0	1	1.05	0.95				
	8515	1	4.4	2.25	0.0	0.0	86	1.005	-34.0	138.0	1	1.05	0.95				
	8518	1	0.0	0.0	0.0	0.0	86	1.014	-32.0	138.0	1	1.05	0.95				
	8519	1	37.06	17.19	0.0	3.6000000000000005	86	0.986	-41.0	13.8	1	1.05	0.95				
	8521	1	7.000000000000001	2.98	0.0	0.0	86	1.016	-32.0	138.0	1	1.05	0.95				
	8523	1	28.33	11.21	0.0	0.0	86	0.995	-39.0	13.8	1	1.05	0.95				
	8524	1	0.0	0.0	0.0	0.0	86	1.015	-32.0	138.0	1	1.05	0.95				
	8526	1	34.97	14.91	0.0	8.4	86	0.982	-37.0	13.8	1	1.05	0.95				
	8529	1	0.0	0.0	0.0	0.0	86	1.026	-31.0	138.0	1	1.05	0.95				
	8531	1	5.95	2.6	0.0	0.9000000000000001	86	0.981	-23.0	69.0	1	1.05	0.95				
	8535	1	13.900000000000002	5.9	0.0	0.0	86	1.018	-32.0	138.0	1	1.05	0.95				
	8536	1	0.0	0.0	0.0	0.0	86	1.02	-34.0	69.0	1	1.05	0.95				
	8537	1	17.49	4.76	0.0	0.0	86	0.999	-36.0	13.8	1	1.046	0.95				
	8541	1	0.0	0.0	0.0	0.0	86	1.011	-39.0	138.0	1	1.05	0.95				
	8542	1	0.0	0.0	0.0	0.0	86	1.001	-39.0	138.0	1	1.05	0.95				
	8543	1	17.99	8.14	0.0	0.0	86	0.99	-43.0	34.5	1	1.05	0.95				
	8544	1	4.51	0.89	0.0	0.0	86	1.006	-41.0	13.8	1	1.05	0.95				
	8546	1	5.43	2.78	0.0	0.9000000000000001	86	0.98	-35.0	69.0	1	1.05	0.95				
	8554	1	6.08	2.81	0.0	0.9000000000000001	86	0.971	-23.0	69.0	1	1.05	0.95				
	8557	1	15.49	-1.17	0.0	0.0	86	1.008	-38.0	138.0	1	1.05	0.95				
	8561	1	6.5	2.76	0.0	30.0	86	1.001	-28.0	138.0	1	1.05	0.95				
	8571	1	0.0	0.0	0.0	0.9000000000000001	86	1.001	-18.0	138.0	1	1.05	0.95				
	8572	1	0.0	0.0	0.0	0.0	86	1.028	-21.0	999.0	1	1.1	0.9				
	8573	1	12.42	2.42	0.0	0.0	86	1.029	-20.0	69.0	1	1.05	0.95				
	8574	1	0.0	0.0	0.0	-5.0	86	1.013	-21.0	13.8	1	1.05	0.95				
	8575	1	6.08	-0.26	0.0	0.0	86	1.002	-20.0	34.5	1	1.05	0.95				
	8582	1	0.0	0.0	0.0	9.0	86	0.986	-46.0	138.0	1	1.05	0.95				
	8586	1	0.0	0.0	0.0	0.0	86	0.996	-29.000000000000004	138.0	1	1.05	0.95				
	8587	1	31.900000000000002	13.25	0.0	3.6000000000000005	86	0.986	-33.0	13.8	1	1.05	0.95				
	8591	1	8.0	3.4000000000000004	0.0	15.0	86	1.011	-37.0	138.0	1	1.05	0.95				
	8593	1	13.76	2.8	0.0	0.0	86	1.002	-40.0	13.8	1	1.05	0.95				
	8598	1	0.0	0.0	0.0	0.0	86	1.018	-26.0	138.0	1	1.05	0.95				
	8605	1	17.96	2.77	0.0	-5.0	86	1.007	-35.0	138.0	1	1.05	0.95				
	8611	1	0.0	0.0	0.0	0.0	86	0.998	-18.0	138.0	1	1.05	0.95				
	8612	1	14.71	0.0	0.0	0.0	86	1.002	-22.0	34.5	1	1.05	0.95				
	8613	1	16.88	7.01	0.0	0.0	86	0.965	-22.0	13.8	1	1.05	0.95				
	8615	1	3.51	1.6200000000000003	0.0	0.0	86	1.005	-34.0	69.0	1	1.05	0.95				
	8618	1	29.04	13.68	0.0	3.6000000000000005	86	0.986	-40.0	138.0	1	1.05	0.95				
	8627	1	4.64	-0.8500000000000001	0.0	0.0	86	1.008	-35.0	69.0	1	1.05	0.95				
	8629	1	0.0	0.0	0.0	0.0	86	1.014	-29.999999999999996	138.0	1	1.05	0.95				
	8630	1	0.0	0.0	0.0	0.0	81	1.016	-2.8	138.0	1	1.05	0.95				
	8631	4	0.0	0.0	0.0	0.0	81	1.031	19.3	13.8	1	1.05	0.95				
	8634	1	0.0	0.0	0.0	0.0	86	1.006	-26.0	34.5	1	1.05	0.95				
	8637	1	0.0	0.0	0.0	0.0	86	0.979	-37.0	138.0	1	1.05	0.95				
	8639	1	2.61	-1.52	0.0	0.0	86	1.003	-34.0	138.0	1	1.05	0.95				
	8640	1	5.1	-0.24	0.0	0.0	86	0.998	-38.0	34.5	1	1.05	0.95				
	8641	1	26.61	6.54	0.0	3.6000000000000005	86	0.956	-43.0	13.8	1	1.05	0.95				
	8648	1	0.0	0.0	0.0	7.200000000000001	86	0.967	-11.0	138.0	1	1.05	0.95				
	8655	1	0.0	0.0	0.0	1.8000000000000003	86	0.994	-35.0	138.0	1	1.05	0.95				
	8656	1	13.970000000000002	0.56	0.0	0.0	86	0.99	-38.0	34.5	1	1.05	0.95				
	8658	4	0.0	0.0	0.0	0.0	86	0.995	-25.0	138.0	1	1.05	0.95				
	8659	1	9.72	3.51	0.0	0.0	86	1.002	-28.0	138.0	1	1.05	0.95				
	8660	1	0.0	0.0	0.0	0.0	86	1.006	-26.0	34.5	1	1.05	0.95				
	8666	1	8.31	0.11	0.0	1.8000000000000003	86	0.974	-29.999999999999996	138.0	1	1.05	0.95				
	8669	1	12.17	4.11	0.0	0.0	86	0.975	-38.0	13.8	1	1.05	0.95				
	8676	1	0.0	0.0	0.0	-5.0	86	0.976	-26.0	138.0	1	1.05	0.95				
	8677	1	9.88	1.82	0.0	0.0	86	0.987	-26.0	34.5	1	1.05	0.95				
	8678	1	10.7	4.88	0.0	1.8000000000000003	86	0.995	-29.000000000000004	13.8	1	1.05	0.95				
	8681	1	2.1	0.89	0.0	0.0	86	1.013	-34.0	69.0	1	1.05	0.95				
	8682	1	0.0	0.0	0.0	0.0	86	1.008	-34.0	69.0	1	1.05	0.95				
	8686	1	7.31	-1.23	0.0	0.0	86	0.986	-47.0	138.0	1	1.05	0.95				
	8688	1	0.0	0.0	0.0	-5.0	86	0.999	-6.5	138.0	1	1.05	0.95				
	8689	2	0.0	0.0	0.0	0.0	86	1.01	1.24	13.8	1	1.05	0.95				
	8691	1	0.0	0.0	0.0	0.0	86	1.01	-29.999999999999996	138.0	1	1.05	0.95				
	8692	1	9.22	-2.2	0.0	0.0	86	1.006	-32.0	34.5	1	1.05	0.95				
	8693	1	12.13	4.58	0.0	0.0	86	1.0	-33.0	13.8	1	1.05	0.95				
	8705	1	5.9	-0.8	0.0	0.0	86	1.003	-40.0	138.0	1	1.05	0.95				
	8709	1	0.0	0.0	0.0	0.0	86	1.015	-21.0	138.0	1	1.05	0.95				
	8712	2	0.0	0.0	0.0	0.0	97	1.004	-81.0	13.8	1	1.05	0.95				
	8713	1	0.0	0.0	0.0	0.0	97	1.004	-81.0	230.0	1	1.05	0.95				
	8714	2	0.0	0.0	0.0	0.0	97	0.987	-76.0	20.0	1	1.05	0.95				
	8716	2	0.0	0.0	0.0	0.0	97	1.009	-79.0	13.8	1	1.05	0.95				
	8717	2	0.0	0.0	0.0	0.0	84	1.009	-81.0	13.8	1	1.05	0.95				
	8718	2	0.0	0.0	0.0	0.0	97	0.978	-61.0	13.8	1	1.05	0.95				
	8719	2	0.0	0.0	0.0	0.0	97	1.014	-75.0	13.8	1	1.05	0.95				
	8720	1	0.0	0.0	0.0	85.0	97	0.996	-72.0	525.0	1	1.05	0.95				
	8721	1	0.0	0.0	0.0	-85.0	97	0.996	-72.0	525.0	1	1.05	0.95				
	8722	2	0.0	0.0	0.0	0.0	97	0.993	-79.0	13.8	1	1.05	0.95				
	8723	4	0.0	0.0	0.0	0.0	97	1.0	-8.0	13.8	1	1.05	0.95				
	8724	2	0.0	0.0	0.0	0.0	97	1.012	-70.0	13.8	1	1.05	0.95				
	8725	2	0.0	0.0	0.0	0.0	97	0.993	-79.0	13.8	1	1.05	0.95				
	8726	2	0.0	0.0	0.0	0.0	97	0.993	-79.0	13.8	1	1.05	0.95				
	8728	2	0.0	0.0	0.0	0.0	97	1.099	-90.0	13.8	1	1.1	0.95				
	8729	2	0.0	0.0	0.0	0.0	97	1.014	-75.0	13.8	1	1.05	0.95				
	8730	2	0.0	0.0	0.0	0.0	97	1.001	-63.0	13.8	1	1.05	0.95				
	8731	1	0.0	0.0	0.0	0.0	97	1.016	-70.0	230.0	1	1.05	0.95				
	8733	2	0.0	0.0	0.0	0.0	97	0.993	-76.0	13.8	1	1.05	0.95				
	8735	2	0.0	0.0	0.0	0.0	97	1.008	-67.0	13.8	1	1.05	0.95				
	8736	1	0.0	0.0	0.0	0.0	97	1.016	-69.0	230.0	1	1.05	0.95				
	8738	2	0.0	0.0	0.0	0.0	97	0.999	-78.0	13.8	1	1.05	0.95				
	8739	2	0.0	0.0	0.0	0.0	97	0.995	-75.0	13.8	1	1.05	0.95				
	8740	4	0.0	0.0	0.0	0.0	97	1.011	-52.0	13.8	1	1.05	0.95				
	8741	4	0.0	0.0	0.0	0.0	97	1.03	-59.99999999999999	525.0	1	1.05	0.95				
	8742	2	0.0	0.0	0.0	0.0	97	1.013	-74.0	13.8	1	1.05	0.95				
	8743	2	0.0	0.0	0.0	0.0	97	1.0	-79.0	13.8	1	1.05	0.95				
	8744	2	0.0	0.0	0.0	0.0	97	1.01	-67.0	13.8	1	1.05	0.95				
	8750	2	0.0	0.0	0.0	0.0	97	1.005	-69.0	13.8	1	1.05	0.95				
	8759	2	0.0	0.0	0.0	0.0	97	1.011	-65.0	13.8	1	1.05	0.95				
	8760	1	0.0	0.0	0.0	0.0	97	1.029	-70.0	138.0	1	1.05	0.95				
	8770	4	0.0	0.0	0.0	0.0	97	1.05	-80.0	13.8	1	1.05	0.95				
	8771	1	0.0	0.0	0.0	-200.0	97	1.013	-78.0	525.0	1	1.05	0.95				
	8772	1	0.0	0.0	0.0	-50.0	97	1.014	-78.0	525.0	1	1.05	0.95				
	8773	2	0.0	0.0	0.0	0.0	97	0.956	-78.0	13.8	1	1.05	0.95				
	8780	1	0.0	0.0	0.0	0.0	97	1.014	-75.0	230.0	1	1.05	0.95				
	8781	2	0.0	0.0	0.0	0.0	97	1.012	-74.0	13.8	1	1.05	0.95				
	8800	1	0.0	0.0	0.0	0.0	88	1.01	-75.0	138.0	1	1.05	0.95				
	8801	2	0.0	0.0	0.0	0.0	97	1.003	-71.0	13.8	1	1.05	0.95				
	8899	2	0.0	0.0	0.0	0.0	97	1.056	-81.0	13.8	1	1.05	0.95				
	8918	2	0.0	0.0	0.0	0.0	97	0.964	-86.0	13.8	1	1.05	0.95				
	8920	2	0.0	0.0	0.0	0.0	97	0.964	-86.0	13.8	1	1.05	0.95				
	8952	1	0.0	0.0	0.0	0.0	96	1.01	-66.0	525.0	1	1.05	0.95				
	8954	2	2.6	1.3	0.0	0.0	96	0.998	-71.0	13.8	1	1.05	0.95				
	8955	2	3.5000000000000004	1.7000000000000002	0.0	0.0	96	1.006	-72.0	13.8	1	1.05	0.95				
	8956	2	8.4	4.2	0.0	0.0	96	1.015	-70.0	13.8	1	1.05	0.95				
	8957	2	16.6	8.3	0.0	0.0	96	1.005	-70.0	13.8	1	1.05	0.95				
	8960	2	0.0	0.0	0.0	0.0	96	1.005	-68.0	13.8	1	1.05	0.95				
	8961	4	0.0	0.0	0.0	0.0	96	1.0	-5.0	13.8	1	1.05	0.95				
	8970	4	0.0	0.0	0.0	0.0	96	1.0	0.0	13.8	1	1.05	0.95				
	8971	4	0.0	0.0	0.0	0.0	96	1.0	0.0	13.8	1	1.05	0.95				
	8972	2	1.9	0.0	0.0	0.0	96	0.992	-40.0	13.8	1	1.05	0.95				
	8973	2	0.0	0.0	0.0	0.0	96	0.995	-39.0	13.8	1	1.05	0.95				
	8974	2	2.5	0.0	0.0	0.0	96	0.988	-41.0	13.8	1	1.05	0.95				
	8975	2	0.0	0.0	0.0	0.0	96	0.985	-59.99999999999999	13.8	1	1.05	0.95				
	8976	4	0.0	0.0	0.0	0.0	96	1.0	-5.0	13.8	1	1.05	0.95				
	8977	4	0.0	0.0	0.0	0.0	96	1.0	-6.000000000000001	13.8	1	1.05	0.95				
	8985	4	0.0	0.0	0.0	0.0	96	1.0	-95.0	13.8	1	1.05	0.95				
	9001	1	9.182	3.498	0.0	1.8000000000000003	85	0.977	-91.0	138.0	1	1.05	0.95				
	9002	1	0.0	0.0	0.0	-50.0	84	0.996	-85.0	230.0	1	1.05	0.95				
	9010	1	0.0	0.0	0.0	0.0	84	1.0	-81.0	230.0	1	1.05	0.95				
	9015	1	0.0	0.0	0.0	100.0	84	1.009	-82.0	230.0	1	1.05	0.95				
	9020	1	0.0	0.0	0.0	0.0	84	1.012	-82.0	230.0	1	1.05	0.95				
	9021	1	0.0	0.0	0.0	0.0	83	1.031	-84.0	138.0	1	1.05	0.95				
	9023	1	20.32	12.19	0.0	3.6000000000000005	84	0.997	-80.0	138.0	1	1.05	0.95				
	9030	1	0.0	0.0	0.0	0.0	84	1.008	-83.0	230.0	1	1.05	0.95				
	9033	1	0.0	0.0	0.0	0.0	84	0.959	-86.0	999.0	1	1.1	0.9				
	9034	1	0.0	0.0	0.0	0.0	84	0.959	-86.0	999.0	1	1.1	0.9				
	9035	1	0.0	0.0	0.0	0.0	84	1.019	-86.0	138.0	1	1.05	0.95				
	9036	1	0.0	0.0	0.0	0.0	84	0.962	-85.0	69.0	1	1.05	0.95				
	9037	1	3.383	0.46480000000000005	0.0	0.0	84	0.963	-85.0	69.0	1	1.05	0.95				
	9038	2	0.0	0.0	0.0	0.0	84	0.966	-84.0	13.8	1	1.05	0.95				
	9039	2	0.0	0.0	0.0	0.0	84	0.966	-84.0	13.8	1	1.05	0.95				
	9040	1	0.0	0.0	0.0	0.0	84	1.004	-80.0	230.0	1	1.05	0.95				
	9045	1	0.0	0.0	0.0	0.0	84	1.008	-82.0	230.0	1	1.05	0.95				
	9050	1	0.0	0.0	0.0	0.0	84	1.009	-81.0	230.0	1	1.05	0.95				
	9051	1	0.0	0.0	0.0	0.0	84	1.005	-82.0	230.0	1	1.05	0.95				
	9052	2	0.0	0.0	0.0	0.0	97	1.019	-86.0	13.8	1	1.05	0.95				
	9060	1	0.0	0.0	0.0	0.0	94	1.019	-78.0	230.0	1	1.05	0.95				
	9061	1	0.0	0.0	0.0	0.0	84	1.01	-80.0	69.0	1	1.05	0.95				
	9062	1	0.0	0.0	0.0	0.0	84	1.005	-79.0	230.0	1	1.05	0.95				
	9065	1	0.0	0.0	0.0	0.0	84	1.01	-78.0	230.0	1	1.05	0.95				
	9066	1	0.0	0.0	0.0	0.0	84	1.006	-79.0	230.0	1	1.05	0.95				
	9078	1	0.0	0.0	0.0	0.0	84	1.006	-84.0	999.0	1	1.1	0.9				
	9079	1	0.0	0.0	0.0	0.0	84	1.006	-84.0	999.0	1	1.1	0.9				
	9080	2	0.0	0.0	0.0	0.0	84	1.006	-84.0	13.8	1	1.05	0.95				
	9081	1	0.0	0.0	0.0	0.0	84	1.006	-84.0	13.8	1	1.05	0.95				
	9084	4	0.0	0.0	0.0	3.6000000000000005	85	1.052	-84.0	69.0	1	1.05	0.95				
	9086	1	0.0	0.0	0.0	0.0	85	1.047	-83.0	69.0	1	1.046	0.95				
	9090	1	0.0	0.0	0.0	0.0	84	1.017	-81.0	230.0	1	1.05	0.95				
	9091	2	0.0	0.0	0.0	0.0	84	0.993	-77.0	13.8	1	1.05	0.95				
	9092	4	0.0	0.0	0.0	0.0	84	1.05	-8.0	13.8	1	1.05	0.95				
	9095	1	21.2	9.0	0.0	0.0	84	0.994	-83.0	230.0	1	1.05	0.95				
	9097	1	0.0	0.0	0.0	0.0	84	1.011	-82.0	230.0	1	1.05	0.95				
	9098	1	0.0	0.0	0.0	0.0	84	0.991	-82.0	230.0	1	1.05	0.95				
	9099	1	0.0	0.0	0.0	0.0	85	1.058	-85.0	69.0	1	1.05	0.95				
	9100	1	0.0	0.0	0.0	0.0	84	1.0	-80.0	230.0	1	1.05	0.95				
	9110	1	0.0	0.0	0.0	0.0	84	1.005	-81.0	230.0	1	1.05	0.95				
	9111	1	0.0	0.0	0.0	0.0	85	1.013	-86.0	69.0	1	1.05	0.95				
	9120	1	0.0	0.0	0.0	0.0	84	1.015	-81.0	230.0	1	1.05	0.95				
	9130	1	0.0	0.0	0.0	0.0	84	0.995	-74.0	230.0	1	1.05	0.95				
	9137	2	0.0	0.0	0.0	0.0	84	0.971	-83.0	13.8	1	1.05	0.95				
	9140	1	0.0	0.0	0.0	0.0	84	1.019	-81.0	230.0	1	1.05	0.95				
	9141	2	0.0	0.0	0.0	0.0	84	0.996	-77.0	13.8	1	1.05	0.95				
	9145	4	0.0	0.0	0.0	0.0	84	1.05	-8.0	13.8	1	1.05	0.95				
	9150	1	0.0	0.0	0.0	0.0	84	1.008	-81.0	138.0	1	1.05	0.95				
	9151	2	0.0	0.0	0.0	0.0	84	0.973	-73.0	13.8	1	1.05	0.95				
	9152	2	0.0	0.0	0.0	0.0	84	1.006	-79.0	13.8	1	1.05	0.95				
	9163	1	17.62	5.583	0.0	0.0	85	0.964	-92.0	138.0	1	1.05	0.95				
	9165	1	0.0	0.0	0.0	0.0	84	0.987	-84.0	230.0	1	1.05	0.95				
	9166	1	0.0	0.0	0.0	0.0	84	1.03	-88.0	999.0	1	1.1	0.9				
	9167	1	0.0	0.0	0.0	0.0	84	1.03	-88.0	999.0	1	1.1	0.9				
	9168	1	0.0	0.0	0.0	0.0	84	1.03	-88.0	999.0	1	1.1	0.9				
	9169	1	0.0	0.0	0.0	0.0	84	1.03	-88.0	13.8	1	1.05	0.95				
	9170	1	0.0	0.0	0.0	-30.0	84	1.006	-83.0	230.0	1	1.05	0.95				
	9171	1	0.0	0.0	0.0	0.0	84	1.003	-85.0	999.0	1	1.1	0.9				
	9172	2	0.0	0.0	0.0	0.0	84	1.006	-83.0	230.0	1	1.05	0.95				
	9173	1	0.0	0.0	0.0	0.0	84	1.003	-85.0	999.0	1	1.1	0.9				
	9174	1	0.0	0.0	0.0	0.0	84	1.03	-88.0	13.8	1	1.05	0.95				
	9180	1	0.0	0.0	0.0	0.0	84	0.991	-75.0	230.0	1	1.05	0.95				
	9184	1	0.0	0.0	0.0	0.0	84	1.003	-83.0	230.0	1	1.05	0.95				
	9186	1	6.822	1.41	0.0	3.6000000000000005	85	1.004	-80.0	138.0	1	1.05	0.95				
	9188	1	0.0	0.0	0.0	0.0	87	1.0	-78.0	230.0	1	1.05	0.95				
	9190	1	10.45	4.277	0.0	0.0	85	0.994	-88.0	138.0	1	1.05	0.95				
	9192	1	0.0	0.0	0.0	0.0	84	0.989	-83.0	230.0	1	1.05	0.95				
	9193	1	0.0	0.0	0.0	0.0	85	1.014	-87.0	138.0	1	1.05	0.95				
	9194	1	0.0	0.0	0.0	0.0	85	1.054	-85.0	69.0	1	1.05	0.95				
	9195	1	0.0	0.0	0.0	0.0	84	1.001	-78.0	230.0	1	1.05	0.95				
	9204	1	0.0	0.0	0.0	0.0	84	1.005	-83.0	230.0	1	1.05	0.95				
	9206	1	0.0	0.0	0.0	0.0	84	0.998	-83.0	230.0	1	1.05	0.95				
	9208	1	0.0	0.0	0.0	0.0	84	1.005	-82.0	230.0	1	1.05	0.95				
	9209	1	0.0	0.0	0.0	0.0	84	1.008	-82.0	230.0	1	1.05	0.95				
	9210	1	0.0	0.0	0.0	0.0	84	1.004	-83.0	230.0	1	1.05	0.95				
	9212	1	0.0	0.0	0.0	0.0	85	1.003	-87.0	69.0	1	1.05	0.95				
	9213	1	0.0	0.0	0.0	0.0	84	0.993	-83.0	230.0	1	1.05	0.95				
	9216	2	0.0	0.0	0.0	0.0	84	1.013	-87.0	13.8	1	1.05	0.95				
	9217	1	0.0	0.0	0.0	0.0	84	1.013	-87.0	999.0	1	1.1	0.9				
	9218	1	0.0	0.0	0.0	0.0	85	1.015	-87.0	69.0	1	1.05	0.95				
	9219	1	0.0	0.0	0.0	0.0	84	1.013	-87.0	999.0	1	1.1	0.9				
	9220	1	0.0	0.0	0.0	0.0	85	1.005	-88.0	69.0	1	1.05	0.95				
	9221	1	39.79	5.359	0.0	7.200000000000001	85	0.997	-92.0	13.8	1	1.05	0.95				
	9222	1	0.0	0.0	0.0	0.0	84	1.005	-88.0	999.0	1	1.1	0.9				
	9223	2	0.0	0.0	0.0	0.0	84	1.005	-88.0	13.8	1	1.05	0.95				
	9224	1	0.0	0.0	0.0	0.0	84	1.005	-88.0	999.0	1	1.1	0.9				
	9225	1	0.0	0.0	0.0	0.0	85	1.013	-87.0	13.8	1	1.05	0.95				
	9226	1	0.0	0.0	0.0	0.0	85	1.005	-88.0	13.8	1	1.05	0.95				
	9228	1	23.58	5.584	0.0	0.0	85	1.021	-85.0	138.0	1	1.05	0.95				
	9230	1	0.0	0.0	0.0	0.0	84	0.982	-83.0	230.0	1	1.05	0.95				
	9231	1	0.0	0.0	0.0	0.0	85	0.998	-83.0	13.8	1	1.05	0.95				
	9232	1	13.08	2.136	0.0	0.0	85	1.003	-86.0	69.0	1	1.05	0.95				
	9233	1	0.0	0.0	0.0	-30.0	84	1.004	-81.0	230.0	1	1.05	0.95				
	9234	1	0.0	0.0	0.0	0.0	85	1.019	-83.0	138.0	1	1.05	0.95				
	9241	1	0.0	0.0	0.0	0.0	84	0.98	-87.0	999.0	1	1.05	0.95				
	9242	1	0.0	0.0	0.0	0.0	85	0.98	-87.0	13.8	1	1.05	0.95				
	9243	1	0.0	0.0	0.0	0.0	84	0.98	-87.0	999.0	1	1.05	0.95				
	9244	1	38.44	5.561	0.0	0.0	85	0.995	-91.0	13.8	1	1.05	0.95				
	9245	1	0.0	0.0	0.0	0.0	84	1.026	-81.0	230.0	1	1.05	0.95				
	9246	1	0.0	0.0	0.0	0.0	85	0.999	-82.0	13.8	1	1.05	0.95				
	9247	1	0.0	0.0	0.0	0.0	85	0.98	-87.0	13.8	1	1.05	0.95				
	9250	1	0.0	0.0	0.0	0.0	84	1.014	-81.0	230.0	1	1.05	0.95				
	9251	2	0.0	0.0	0.0	0.0	84	0.998	-78.0	13.8	1	1.05	0.95				
	9253	1	0.0	0.0	0.0	0.0	84	1.005	-81.0	138.0	1	1.05	0.95				
	9254	1	6.366	2.595	0.0	3.6000000000000005	85	0.994	-88.0	138.0	1	1.05	0.95				
	9261	1	0.0	0.0	0.0	0.0	84	0.999	-81.0	230.0	1	1.05	0.95				
	9262	1	0.0	0.0	0.0	0.0	85	1.002	-82.0	138.0	1	1.05	0.95				
	9263	1	123.9	61.52000000000001	0.0	9.0	85	0.999	-84.0	69.0	1	1.05	0.95				
	9264	1	0.0	0.0	0.0	-30.0	84	0.994	-78.0	230.0	1	1.05	0.95				
	9265	1	0.0	0.0	0.0	0.0	84	1.017	-75.0	230.0	1	1.05	0.95				
	9266	1	0.0	0.0	0.0	0.0	84	0.997	-80.0	230.0	1	1.05	0.95				
	9267	1	26.83	9.249	0.0	0.0	84	1.023	-82.0	69.0	1	1.05	0.95				
	9268	1	0.0	0.0	0.0	0.0	84	1.023	-82.0	999.0	1	1.1	0.9				
	9269	1	26.06	10.67	0.0	3.6000000000000005	85	1.015	-86.0	138.0	1	1.05	0.95				
	9271	1	0.0	0.0	0.0	0.0	84	1.023	-82.0	13.8	1	1.05	0.95				
	9272	1	0.0	0.0	0.0	0.0	84	0.988	-82.0	230.0	1	1.05	0.95				
	9273	1	0.0	0.0	0.0	0.0	84	1.062	-86.0	13.8	1	1.05	0.95				
	9274	1	0.0	0.0	0.0	0.0	84	1.023	-82.0	999.0	1	1.1	0.9				
	9275	1	0.0	0.0	0.0	0.0	84	1.062	-86.0	999.0	1	1.1	0.9				
	9276	1	0.0	0.0	0.0	0.0	84	1.01	-82.0	230.0	1	1.05	0.95				
	9277	1	0.0	0.0	0.0	0.0	84	1.023	-82.0	13.8	1	1.05	0.95				
	9279	1	0.0	0.0	0.0	0.0	83	1.018	-87.0	999.0	1	1.1	0.9				
	9280	1	0.0	0.0	0.0	0.0	84	1.001	-84.0	230.0	1	1.05	0.95				
	9281	1	0.0	0.0	0.0	0.0	84	1.017	-87.0	999.0	1	1.1	0.9				
	9282	1	0.0	0.0	0.0	0.0	84	1.025	-85.0	138.0	1	1.05	0.95				
	9283	1	0.0	0.0	0.0	0.0	84	1.012	-83.0	230.0	1	1.05	0.95				
	9284	1	0.0	0.0	0.0	0.0	84	1.036	-85.0	138.0	1	1.05	0.95				
	9286	1	0.0	0.0	0.0	0.0	84	1.003	-83.0	230.0	1	1.05	0.95				
	9290	1	0.0	0.0	0.0	0.0	84	0.984	-79.0	230.0	1	1.05	0.95				
	9304	1	0.0	0.0	0.0	0.0	84	1.006	-75.0	230.0	1	1.05	0.95				
	9305	1	0.0	0.0	0.0	0.0	85	1.006	-88.0	69.0	1	1.05	0.95				
	9306	1	0.0	0.0	0.0	0.0	84	0.982	-86.0	230.0	1	1.05	0.95				
	9310	1	0.0	0.0	0.0	0.0	84	0.985	-82.0	230.0	1	1.05	0.95				
	9314	1	0.0	0.0	0.0	0.0	84	0.999	-82.0	230.0	1	1.05	0.95				
	9315	1	0.0	0.0	0.0	0.0	85	0.997	-89.0	69.0	1	1.05	0.95				
	9316	1	0.0	0.0	0.0	0.0	84	1.001	-87.0	999.0	1	1.05	0.95				
	9317	1	0.0	0.0	0.0	0.0	85	1.001	-87.0	13.8	1	1.05	0.95				
	9318	1	0.0	0.0	0.0	0.0	84	1.001	-87.0	999.0	1	1.05	0.95				
	9319	1	0.0	0.0	0.0	0.0	85	1.001	-87.0	13.8	1	1.05	0.95				
	9322	1	0.0	0.0	0.0	0.0	87	0.996	-84.0	69.0	1	1.05	0.95				
	9327	2	0.0	0.0	0.0	0.0	97	0.998	-73.0	13.8	1	1.05	0.95				
	9328	1	0.0	0.0	0.0	0.0	97	1.001	-78.0	69.0	1	1.05	0.95				
	9330	1	0.0	0.0	0.0	0.0	84	0.986	-87.0	230.0	1	1.05	0.95				
	9331	1	0.0	0.0	0.0	0.0	84	1.003	-85.0	999.0	1	1.05	0.95				
	9332	1	0.0	0.0	0.0	0.0	85	1.003	-85.0	13.8	1	1.05	0.95				
	9333	1	0.0	0.0	0.0	0.0	84	1.003	-85.0	999.0	1	1.05	0.95				
	9334	1	0.0	0.0	0.0	0.0	85	1.003	-85.0	13.8	1	1.05	0.95				
	9335	1	0.0	0.0	0.0	0.0	84	0.974	-86.0	999.0	1	1.05	0.95				
	9336	1	0.0	0.0	0.0	0.0	85	0.974	-86.0	13.8	1	1.05	0.95				
	9337	1	0.0	0.0	0.0	0.0	84	0.974	-86.0	999.0	1	1.05	0.95				
	9338	1	0.0	0.0	0.0	0.0	85	0.974	-86.0	13.8	1	1.05	0.95				
	9339	1	0.0	0.0	0.0	0.0	84	0.974	-86.0	999.0	1	1.05	0.95				
	9340	1	0.0	0.0	0.0	-30.0	84	0.988	-86.0	230.0	1	1.05	0.95				
	9341	1	0.0	0.0	0.0	0.0	85	0.974	-86.0	13.8	1	1.05	0.95				
	9342	1	0.0	0.0	0.0	0.0	84	1.019	-83.0	999.0	1	1.05	0.95				
	9343	1	0.0	0.0	0.0	0.0	85	1.019	-83.0	13.8	1	1.05	0.95				
	9344	1	0.0	0.0	0.0	0.0	84	1.019	-83.0	999.0	1	1.05	0.95				
	9345	1	0.0	0.0	0.0	0.0	84	1.012	-83.0	230.0	1	1.05	0.95				
	9346	1	0.0	0.0	0.0	0.0	85	1.019	-83.0	13.8	1	1.05	0.95				
	9348	2	0.0	0.0	0.0	0.0	84	1.0	-84.0	13.8	1	1.05	0.95				
	9349	1	0.0	0.0	0.0	0.0	84	0.998	-84.0	999.0	1	1.1	0.9				
	9350	1	0.0	0.0	0.0	0.0	84	0.998	-82.0	230.0	1	1.05	0.95				
	9353	1	0.0	0.0	0.0	0.0	85	1.011	-86.0	138.0	1	1.05	0.95				
	9354	1	0.0	0.0	0.0	0.0	85	0.999	-89.0	69.0	1	1.05	0.95				
	9355	1	42.75	11.06	0.0	3.6000000000000005	85	0.996	-89.0	69.0	1	1.05	0.95				
	9356	1	0.0	0.0	0.0	0.0	85	1.02	-85.0	69.0	1	1.05	0.95				
	9357	1	45.83	16.5	0.0	7.200000000000001	85	0.985	-88.0	69.0	1	1.05	0.95				
	9358	1	39.16	9.701	0.0	7.200000000000001	85	0.991	-90.0	69.0	1	1.05	0.95				
	9359	1	22.65	7.127999999999999	0.0	3.6000000000000005	85	0.999	-87.0	69.0	1	1.05	0.95				
	9360	1	73.89	28.559999999999995	0.0	3.6000000000000005	85	1.0	-85.0	69.0	1	1.05	0.95				
	9361	1	50.5	17.15	0.0	7.200000000000001	85	1.0	-87.0	69.0	1	1.05	0.95				
	9362	1	37.89	6.343999999999999	0.0	7.200000000000001	85	1.006	-87.0	69.0	1	1.05	0.95				
	9363	1	0.0	0.0	0.0	0.0	85	0.997	-89.0	69.0	1	1.05	0.95				
	9364	1	86.16	29.43	0.0	3.6000000000000005	85	1.001	-85.0	69.0	1	1.05	0.95				
	9365	1	2.3	0.97	0.0	0.0	85	0.997	-89.0	69.0	1	1.05	0.95				
	9366	1	0.6	0.2556	0.0	0.0	85	0.997	-89.0	69.0	1	1.05	0.95				
	9367	1	4.1	1.6	0.0	0.0	85	0.999	-89.0	69.0	1	1.05	0.95				
	9369	1	0.0	0.0	0.0	0.0	85	1.009	-87.0	69.0	1	1.05	0.95				
	9370	1	0.0	0.0	0.0	0.0	85	1.006	-87.0	69.0	1	1.05	0.95				
	9371	1	77.09	21.35	0.0	7.200000000000001	85	1.007	-87.0	69.0	1	1.05	0.95				
	9372	1	32.79	9.907	0.0	3.6000000000000005	85	0.997	-88.0	23.0	1	1.05	0.95				
	9374	1	0.0	0.0	0.0	0.0	85	0.999	-82.0	23.0	1	1.05	0.95				
	9375	1	47.07	17.73	0.0	7.200000000000001	85	1.0	-89.0	69.0	1	1.05	0.95				
	9376	1	0.0	0.0	0.0	0.0	85	1.011	-84.0	69.0	1	1.05	0.95				
	9377	1	27.18	6.984	0.0	3.6000000000000005	85	1.005	-89.0	69.0	1	1.05	0.95				
	9378	1	0.0	0.0	0.0	0.0	84	0.989	-85.0	999.0	1	1.05	0.95				
	9379	1	0.0	0.0	0.0	0.0	85	0.989	-85.0	13.8	1	1.05	0.95				
	9380	4	0.0	0.0	0.0	0.0	85	1.003	-84.0	69.0	1	1.05	0.95				
	9381	1	0.0	0.0	0.0	0.0	84	0.989	-85.0	999.0	1	1.05	0.95				
	9382	1	0.0	0.0	0.0	0.0	85	0.993	-92.0	69.0	1	1.05	0.95				
	9383	1	0.0	0.0	0.0	0.0	85	0.989	-85.0	13.8	1	1.05	0.95				
	9384	1	18.93	5.421	0.0	3.6000000000000005	85	0.999	-86.0	13.8	1	1.05	0.95				
	9385	1	10.0	4.26	0.0	0.0	85	1.006	-87.0	69.0	1	1.05	0.95				
	9386	1	55.21	15.43	0.0	7.200000000000001	85	0.996	-90.0	69.0	1	1.05	0.95				
	9387	1	48.49	16.22	0.0	7.200000000000001	85	0.998	-90.0	69.0	1	1.05	0.95				
	9388	1	36.28	12.5	0.0	0.0	85	0.989	-92.0	13.8	1	1.05	0.95				
	9389	1	41.65	9.165	0.0	0.0	85	0.991	-93.0	13.8	1	1.05	0.95				
	9390	1	0.0	0.0	0.0	0.0	85	1.005	-87.0	69.0	1	1.05	0.95				
	9391	1	4.6	1.9	0.0	0.0	85	1.005	-87.0	69.0	1	1.05	0.95				
	9394	1	0.0	0.0	0.0	0.0	85	1.001	-85.0	69.0	1	1.05	0.95				
	9395	1	8.83	0.6477	0.0	0.0	85	0.999	-87.0	13.8	1	1.05	0.95				
	9396	1	8.83	0.6477	0.0	12.0	85	1.001	-87.0	13.8	1	1.05	0.95				
	9397	1	8.83	0.6477	0.0	12.0	85	1.001	-87.0	13.8	1	1.05	0.95				
	9398	1	8.83	0.6477	0.0	12.0	85	1.001	-87.0	13.8	1	1.05	0.95				
	9399	1	8.83	0.6477	0.0	0.0	85	0.999	-87.0	13.8	1	1.05	0.95				
	9400	1	40.44	7.956	0.0	0.0	85	1.003	-87.0	69.0	1	1.05	0.95				
	9401	1	0.0	0.0	0.0	0.0	84	0.989	-85.0	999.0	1	1.05	0.95				
	9406	1	0.0	0.0	0.0	0.0	85	0.989	-85.0	13.8	1	1.05	0.95				
	9408	1	12.68	5.191	0.0	0.0	85	1.004	-87.0	138.0	1	1.05	0.95				
	9409	1	47.76	16.16	0.0	3.6000000000000005	85	0.963	-90.0	69.0	1	1.05	0.95				
	9410	1	0.0	0.0	0.0	0.0	84	0.98	-87.0	999.0	1	1.05	0.95				
	9411	1	0.0	0.0	0.0	0.0	85	0.98	-87.0	13.8	1	1.05	0.95				
	9416	1	49.68	19.7	0.0	3.6000000000000005	85	1.003	-85.0	138.0	1	1.05	0.95				
	9417	1	0.0	0.0	0.0	0.0	85	0.983	-88.0	69.0	1	1.05	0.95				
	9418	1	0.0	0.0	0.0	0.0	84	0.98	-89.0	999.0	1	1.05	0.95				
	9419	1	0.0	0.0	0.0	0.0	85	0.98	-89.0	13.8	1	1.05	0.95				
	9420	1	53.63	24.94	0.0	3.6000000000000005	85	1.007	-86.0	138.0	1	1.05	0.95				
	9422	1	0.0	0.0	0.0	0.0	84	0.995	-83.0	999.0	1	1.05	0.95				
	9423	1	0.0	0.0	0.0	0.0	84	0.995	-83.0	999.0	1	1.05	0.95				
	9424	1	18.49	4.862	0.0	0.0	85	1.014	-86.0	138.0	1	1.05	0.95				
	9425	1	0.0	0.0	0.0	0.0	85	0.995	-83.0	13.8	1	1.05	0.95				
	9426	1	0.0	0.0	0.0	0.0	85	0.995	-83.0	13.8	1	1.05	0.95				
	9428	1	26.890000000000004	9.464	0.0	3.6000000000000005	85	1.0	-90.0	69.0	1	1.05	0.95				
	9430	1	8.3	3.5000000000000004	0.0	0.0	85	0.992	-92.0	69.0	1	1.05	0.95				
	9431	1	48.14	14.249999999999998	0.0	0.0	85	1.042	-84.0	69.0	1	1.05	0.95				
	9434	1	0.0	0.0	0.0	0.0	84	0.998	-82.0	999.0	1	1.05	0.95				
	9435	1	0.0	0.0	0.0	0.0	85	0.998	-82.0	13.8	1	1.05	0.95				
	9445	1	0.0	0.0	0.0	0.0	84	1.01	-82.0	999.0	1	1.05	0.95				
	9446	1	0.0	0.0	0.0	0.0	85	1.01	-82.0	13.8	1	1.05	0.95				
	9448	1	9.027	3.379	0.0	0.0	85	1.025	-85.0	69.0	1	1.05	0.95				
	9449	1	9.0	3.7000000000000006	0.0	0.0	85	1.001	-87.0	69.0	1	1.05	0.95				
	9451	1	24.89	7.497	0.0	0.0	85	0.999	-85.0	69.0	1	1.05	0.95				
	9452	1	0.0	0.0	0.0	0.0	85	1.002	-80.0	138.0	1	1.05	0.95				
	9453	1	3.95	1.683	0.0	0.0	85	0.999	-85.0	69.0	1	1.05	0.95				
	9455	1	27.35	11.8	0.0	0.0	85	0.999	-85.0	69.0	1	1.05	0.95				
	9458	1	0.0	0.0	0.0	0.0	84	0.998	-85.0	999.0	1	1.05	0.95				
	9459	1	0.0	0.0	0.0	0.0	84	0.995	-85.0	999.0	1	1.05	0.95				
	9460	1	0.0	0.0	0.0	0.0	97	1.025	-85.0	69.0	1	1.05	0.95				
	9461	1	0.0	0.0	0.0	0.0	85	0.998	-85.0	13.8	1	1.05	0.95				
	9462	1	0.0	0.0	0.0	0.0	85	0.995	-85.0	13.8	1	1.05	0.95				
	9463	4	0.0	0.0	0.0	0.0	85	1.009	-83.0	69.0	1	1.05	0.95				
	9464	1	0.0	0.0	0.0	0.0	84	0.996	-86.0	999.0	1	1.05	0.95				
	9465	1	0.0	0.0	0.0	0.0	84	0.992	-87.0	999.0	1	1.05	0.95				
	9466	1	0.0	0.0	0.0	0.0	85	0.996	-86.0	13.8	1	1.05	0.95				
	9467	1	0.0	0.0	0.0	0.0	85	0.992	-87.0	13.8	1	1.05	0.95				
	9468	1	0.0	0.0	0.0	0.0	84	0.966	-88.0	999.0	1	1.05	0.95				
	9469	1	0.0	0.0	0.0	0.0	84	0.971	-87.0	999.0	1	1.05	0.95				
	9470	1	0.0	0.0	0.0	0.0	85	1.007	-89.0	69.0	1	1.05	0.95				
	9471	1	0.0	0.0	0.0	0.0	85	0.966	-88.0	13.8	1	1.05	0.95				
	9472	1	0.0	0.0	0.0	0.0	85	0.971	-87.0	13.8	1	1.05	0.95				
	9473	1	0.0	0.0	0.0	0.0	84	1.005	-83.0	999.0	1	1.05	0.95				
	9474	1	0.0	0.0	0.0	0.0	84	1.004	-83.0	999.0	1	1.05	0.95				
	9475	1	0.0	0.0	0.0	0.0	84	1.004	-83.0	999.0	1	1.05	0.95				
	9476	1	0.0	0.0	0.0	0.0	84	1.004	-83.0	999.0	1	1.05	0.95				
	9477	1	0.0	0.0	0.0	0.0	84	1.005	-83.0	999.0	1	1.05	0.95				
	9478	1	0.0	0.0	0.0	0.0	85	1.005	-83.0	13.8	1	1.05	0.95				
	9479	1	0.0	0.0	0.0	0.0	85	1.004	-83.0	13.8	1	1.05	0.95				
	9480	1	0.0	0.0	0.0	0.0	85	1.004	-83.0	13.8	1	1.05	0.95				
	9481	1	0.0	0.0	0.0	0.0	85	1.004	-83.0	13.8	1	1.05	0.95				
	9482	1	0.0	0.0	0.0	0.0	85	1.005	-83.0	13.8	1	1.05	0.95				
	9483	1	2.5	1.0	0.0	0.0	85	0.993	-92.0	69.0	1	1.05	0.95				
	9487	1	0.0	0.0	0.0	0.0	84	0.977	-87.0	999.0	1	1.05	0.95				
	9488	1	0.0	0.0	0.0	0.0	84	0.971	-88.0	999.0	1	1.05	0.95				
	9489	1	0.0	0.0	0.0	0.0	85	0.977	-87.0	13.8	1	1.05	0.95				
	9490	1	0.0	0.0	0.0	0.0	85	0.971	-88.0	13.8	1	1.05	0.95				
	9492	1	0.0	0.0	0.0	0.0	84	0.986	-87.0	999.0	1	1.05	0.95				
	9493	1	0.0	0.0	0.0	0.0	84	0.979	-87.0	999.0	1	1.05	0.95				
	9494	1	0.0	0.0	0.0	0.0	85	0.986	-87.0	13.8	1	1.05	0.95				
	9495	1	0.0	0.0	0.0	0.0	85	0.979	-87.0	13.8	1	1.05	0.95				
	9496	1	0.0	0.0	0.0	0.0	84	1.011	-82.0	999.0	1	1.05	0.95				
	9497	1	0.0	0.0	0.0	0.0	85	1.011	-82.0	13.8	1	1.05	0.95				
	9498	1	0.0	0.0	0.0	0.0	84	1.008	-82.0	999.0	1	1.05	0.95				
	9499	1	0.0	0.0	0.0	0.0	85	1.008	-82.0	13.8	1	1.05	0.95				
	9501	2	0.0	0.0	0.0	0.0	78	0.979	54.9	13.8	1	1.05	0.95				
	9502	1	17.95	7.719999999999999	0.0	3.6000000000000005	78	0.993	44.2	69.0	1	1.05	0.95				
	9504	1	0.0	0.0	0.0	-49.3	78	1.049	27.9	13.8	1	1.1	0.95				
	9505	1	0.0	0.0	0.0	5.867	78	1.009	29.9	13.8	1	1.1	0.95				
	9506	1	0.0	0.0	0.0	0.0	78	1.007	47.6	230.0	1	1.05	0.95				
	9508	4	0.0	0.0	0.0	0.0	78	1.023	4.8	13.8	1	1.05	0.95				
	9509	1	0.0	0.0	0.0	0.0	78	1.005	29.200000000000003	999.0	1	1.1	0.9				
	9510	1	0.0	0.0	0.0	0.0	78	1.004	49.4	230.0	1	1.05	0.95				
	9512	2	0.0	0.0	0.0	0.0	78	0.979	49.4	13.8	1	1.05	0.95				
	9513	1	0.0	0.0	0.0	0.0	78	1.005	29.200000000000003	999.0	1	1.1	0.9				
	9514	2	0.0	0.0	0.0	0.0	78	0.979	49.4	13.8	1	1.05	0.95				
	9515	1	51.18000000000001	3.244	0.0	3.6000000000000005	78	1.0	25.1	13.8	1	1.05	0.95				
	9516	2	0.0	0.0	0.0	0.0	78	1.0	25.1	13.8	1	1.05	0.95				
	9517	1	0.0	0.0	0.0	0.0	78	1.0	44.7	230.0	1	1.05	0.95				
	9518	2	0.0	0.0	0.0	0.0	78	0.977	38.4	13.8	1	1.05	0.95				
	9519	1	0.0	0.0	0.0	0.0	78	1.005	29.200000000000003	13.8	1	1.05	0.95				
	9520	1	0.0	0.0	0.0	-100.0	78	0.997	40.70000000000001	230.0	1	1.05	0.95				
	9521	1	0.0	0.0	0.0	0.0	78	1.005	29.200000000000003	13.8	1	1.05	0.95				
	9522	1	7.01	3.458	0.0	3.6000000000000005	78	0.988	42.5	69.0	1	1.05	0.95				
	9525	1	0.0	0.0	0.0	0.0	78	0.997	36.6	230.0	1	1.05	0.95				
	9527	1	5.04	3.27	0.0	0.0	78	0.993	43.2	69.0	1	1.05	0.95				
	9530	1	0.0	0.0	0.0	-100.0	78	0.995	34.1	230.0	1	1.05	0.95				
	9534	1	0.0	0.0	0.0	-80.0	78	1.015	31.4	230.0	1	1.05	0.95				
	9535	1	0.0	0.0	0.0	-80.0	78	1.039	27.9	230.0	1	1.05	0.95				
	9536	1	21.6	9.64	0.0	0.0	78	0.984	31.0	138.0	1	1.05	0.95				
	9537	1	0.0	0.0	0.0	-30.0	78	0.99	41.0	230.0	1	1.05	0.95				
	9538	1	0.0	0.0	0.0	18.5	78	1.01	29.9	230.0	1	1.05	0.95				
	9539	2	0.0	0.0	0.0	0.0	78	0.99	33.8	6.9	1	1.05	0.95				
	9542	1	0.0	0.0	0.0	0.0	78	1.004	29.300000000000004	138.0	1	1.05	0.95				
	9543	1	0.0	0.0	0.0	0.0	78	1.004	23.5	138.0	1	1.05	0.95				
	9547	1	0.0	0.0	0.0	0.0	78	1.009	26.1	34.5	1	1.05	0.95				
	9551	1	7.95	3.266	0.0	0.0	78	0.963	15.9	69.0	1	1.05	0.95				
	9559	1	32.65	16.1	0.0	7.200000000000001	78	1.003	24.8	69.0	1	1.05	0.95				
	9561	1	0.0	0.0	0.0	0.0	78	1.006	45.0	13.8	1	1.05	0.95				
	9562	1	0.0	0.0	0.0	0.0	78	1.006	44.9	13.8	1	1.05	0.95				
	9563	1	0.0	0.0	0.0	0.0	78	1.006	45.0	13.8	1	1.05	0.95				
	9564	1	0.0	0.0	0.0	0.0	78	1.006	45.0	13.8	1	1.05	0.95				
	9565	1	0.0	0.0	0.0	0.0	78	0.993	39.6	13.8	1	1.05	0.95				
	9566	1	0.0	0.0	0.0	0.0	78	0.993	39.6	13.8	1	1.05	0.95				
	9567	1	0.0	0.0	0.0	0.0	78	0.993	39.6	13.8	1	1.05	0.95				
	9568	1	0.0	0.0	0.0	0.0	78	0.994	35.4	13.8	1	1.05	0.95				
	9569	1	0.0	0.0	0.0	0.0	78	0.991	31.099999999999998	13.8	1	1.05	0.95				
	9570	1	0.0	0.0	0.0	0.0	78	1.01	32.5	13.8	1	1.05	0.95				
	9571	1	0.0	0.0	0.0	0.0	78	1.01	32.5	13.8	1	1.05	0.95				
	9572	1	0.0	0.0	0.0	0.0	78	0.991	31.099999999999998	13.8	1	1.05	0.95				
	9575	1	0.0	0.0	0.0	0.0	78	1.01	31.4	13.8	1	1.05	0.95				
	9576	1	0.0	0.0	0.0	0.0	78	1.01	31.4	13.8	1	1.05	0.95				
	9577	1	0.0	0.0	0.0	0.0	78	1.01	27.100000000000005	13.8	1	1.05	0.95				
	9578	1	0.0	0.0	0.0	0.0	78	1.01	27.100000000000005	13.8	1	1.05	0.95				
	9579	2	0.0	0.0	0.0	0.0	78	0.993	29.300000000000004	13.8	1	1.05	0.95				
	9590	1	0.0	0.0	0.0	0.0	78	1.008	39.5	13.8	1	1.05	0.95				
	9591	1	23.33	4.706	0.0	5.4	78	0.985	31.099999999999998	13.8	1	1.05	0.95				
	9592	1	0.0	0.0	0.0	0.0	78	1.011	26.1	13.8	1	1.05	0.95				
	9593	1	0.0	0.0	0.0	0.0	78	1.011	26.1	13.8	1	1.05	0.95				
	9597	1	0.0	0.0	0.0	0.0	78	1.008	39.4	13.8	1	1.05	0.95				
	9598	1	0.0	0.0	0.0	0.0	78	0.994	35.4	13.8	1	1.05	0.95				
	9599	1	0.0	0.0	0.0	0.0	78	1.011	26.1	13.8	1	1.05	0.95				
	9600	1	0.0	0.0	0.0	0.0	78	1.011	26.1	13.8	1	1.05	0.95				
	9601	1	0.0	0.0	0.0	0.0	78	1.003	34.8	13.8	1	1.05	0.95				
	9602	1	0.0	0.0	0.0	0.0	78	0.994	35.4	13.8	1	1.05	0.95				
	9603	1	0.0	0.0	0.0	0.0	78	0.991	31.099999999999998	13.8	1	1.05	0.95				
	9605	1	0.0	0.0	0.0	0.0	78	1.006	45.0	999.0	1	1.1	0.9				
	9606	1	0.0	0.0	0.0	0.0	78	1.006	44.9	999.0	1	1.1	0.9				
	9607	1	0.0	0.0	0.0	0.0	78	1.006	45.0	999.0	1	1.1	0.9				
	9608	1	0.0	0.0	0.0	0.0	78	0.993	39.6	999.0	1	1.1	0.9				
	9609	1	0.0	0.0	0.0	0.0	78	0.993	39.6	999.0	1	1.1	0.9				
	9610	1	0.0	0.0	0.0	0.0	78	0.993	39.6	999.0	1	1.1	0.9				
	9611	1	0.0	0.0	0.0	0.0	78	0.994	35.4	999.0	1	1.1	0.9				
	9612	1	0.0	0.0	0.0	0.0	78	0.994	35.4	999.0	1	1.1	0.9				
	9613	1	0.0	0.0	0.0	0.0	78	0.991	31.099999999999998	999.0	1	1.1	0.9				
	9614	1	0.0	0.0	0.0	0.0	78	0.991	31.099999999999998	999.0	1	1.1	0.9				
	9615	1	0.0	0.0	0.0	0.0	78	1.01	32.5	999.0	1	1.1	0.9				
	9616	1	0.0	0.0	0.0	0.0	78	1.01	32.5	999.0	1	1.1	0.9				
	9617	1	0.0	0.0	0.0	0.0	78	0.991	31.099999999999998	999.0	1	1.1	0.9				
	9619	1	0.0	0.0	0.0	0.0	78	1.01	31.4	999.0	1	1.1	0.9				
	9620	1	0.0	0.0	0.0	0.0	78	1.01	31.4	999.0	1	1.1	0.9				
	9621	1	0.0	0.0	0.0	0.0	78	1.006	45.0	999.0	1	1.1	0.9				
	9622	1	0.0	0.0	0.0	0.0	78	1.01	27.100000000000005	999.0	1	1.1	0.9				
	9623	1	0.0	0.0	0.0	0.0	78	1.01	27.100000000000005	999.0	1	1.1	0.9				
	9624	1	0.0	0.0	0.0	0.0	78	1.003	34.8	999.0	1	1.1	0.9				
	9625	1	0.0	0.0	0.0	0.0	78	0.994	35.4	999.0	1	1.1	0.9				
	9626	1	0.0	0.0	0.0	0.0	78	1.012	48.6	69.0	1	1.05	0.95				
	9627	1	0.0	0.0	0.0	0.0	78	1.008	39.5	999.0	1	1.1	0.9				
	9628	1	0.0	0.0	0.0	0.0	78	1.008	39.4	999.0	1	1.1	0.9				
	9629	1	0.0	0.0	0.0	0.0	78	1.011	26.1	999.0	1	1.1	0.9				
	9630	1	0.0	0.0	0.0	0.0	78	1.011	26.1	999.0	1	1.1	0.9				
	9631	1	0.0	0.0	0.0	0.0	78	1.011	26.1	999.0	1	1.1	0.9				
	9632	1	27.97	8.09	0.0	0.0	78	1.01	32.7	138.0	1	1.05	0.95				
	9633	1	27.169999999999998	4.534	0.0	0.0	78	0.985	31.3	138.0	1	1.05	0.95				
	9634	1	23.32	5.827	0.0	0.0	78	1.013	31.4	138.0	1	1.05	0.95				
	9635	1	1.27	0.52	0.0	0.0	78	0.979	34.8	138.0	1	1.05	0.95				
	9636	1	11.37	4.487	0.0	7.200000000000001	78	1.008	39.6	138.0	1	1.05	0.95				
	9637	1	17.36	6.349	0.0	0.0	78	0.998	33.0	138.0	1	1.05	0.95				
	9638	2	0.0	0.0	0.0	0.0	78	0.994	33.5	13.8	1	1.05	0.95				
	9639	1	61.68	28.050000000000004	0.0	0.0	78	1.006	45.0	69.0	1	1.05	0.95				
	9640	1	53.66	16.89	0.0	10.8	78	0.994	43.3	69.0	1	1.05	0.95				
	9641	1	62.36999999999999	9.239	0.0	14.400000000000002	78	0.998	44.1	69.0	1	1.05	0.95				
	9642	1	78.9	36.3	0.0	0.0	78	0.988	39.4	69.0	1	1.05	0.95				
	9643	1	0.0	0.0	0.0	0.0	78	1.011	26.1	999.0	1	1.1	0.9				
	9644	2	0.0	0.0	0.0	0.0	78	0.986	41.4	13.8	1	1.05	0.95				
	9645	1	23.54	10.4	0.0	0.0	78	0.995	35.5	69.0	1	1.05	0.95				
	9646	1	97.82	31.66	0.0	0.0	78	0.987	30.4	69.0	1	1.05	0.95				
	9647	2	0.0	0.0	0.0	0.0	78	0.994	35.9	13.8	1	1.05	0.95				
	9648	1	0.0	0.0	0.0	0.0	78	0.993	29.200000000000003	138.0	1	1.05	0.95				
	9649	1	58.58	18.2	0.0	25.2	78	0.983	41.5	69.0	1	1.05	0.95				
	9650	1	0.0	0.0	0.0	0.0	78	0.983	41.5	69.0	1	1.105	0.945				
	9651	1	0.0	0.0	0.0	0.0	78	0.983	41.5	69.0	1	1.105	0.945				
	9652	1	61.35	9.674	0.0	4.8	78	1.011	27.100000000000005	69.0	1	1.05	0.95				
	9653	1	20.89	6.587999999999999	0.0	0.0	78	0.973	40.6	69.0	1	1.05	0.95				
	9654	2	0.0	0.0	0.0	0.0	78	1.008	27.6	13.8	1	1.05	0.95				
	9655	1	6.844	2.914	0.0	1.2	78	0.998	30.9	138.0	1	1.05	0.95				
	9656	1	1.9030000000000002	0.8139000000000001	0.0	1.2	78	1.002	31.6	138.0	1	1.05	0.95				
	9657	1	33.02	7.255000000000001	0.0	14.400000000000002	78	0.999	44.8	69.0	1	1.05	0.95				
	9658	1	0.0	0.0	0.0	0.0	78	1.011	26.1	69.0	1	1.05	0.95				
	9659	1	50.78	18.43	0.0	14.400000000000002	78	1.006	25.0	69.0	1	1.05	0.95				
	9660	1	57.98	21.05	0.0	18.0	78	1.001	23.5	69.0	1	1.05	0.95				
	9661	1	0.0	0.0	0.0	0.0	78	1.002	35.0	138.0	1	1.05	0.95				
	9662	1	1.8579999999999999	0.7948000000000001	0.0	1.2	78	1.002	34.0	138.0	1	1.05	0.95				
	9663	1	8.702	3.703	0.0	1.2	78	1.0	32.6	138.0	1	1.05	0.95				
	9664	2	0.0	0.0	0.0	0.0	78	0.998	33.0	13.8	1	1.05	0.95				
	9701	1	0.0	0.0	0.0	0.0	12	1.061	36.3	69.0	1	1.05	0.95				
	9702	1	0.0	0.3	0.0	-5.0	12	0.998	30.7	138.0	1	1.05	0.95				
	9738	2	0.0	0.0	0.0	0.0	12	1.003	31.3	13.8	1	1.05	0.95				
	9739	2	0.0	0.0	0.0	0.0	12	1.002	31.3	13.8	1	1.05	0.95				
	9744	2	0.0	0.0	0.0	0.0	12	1.002	31.3	13.8	1	1.05	0.95				
	9745	1	0.0	0.0	0.0	0.0	12	1.006	34.1	6.9	1	1.05	0.95				
	9767	1	0.0	0.0	0.0	0.0	12	1.003	31.3	138.0	1	1.05	0.95				
	9768	1	0.0	0.0	0.0	0.0	12	1.002	31.2	138.0	1	1.05	0.95				
	9769	1	0.0	0.0	0.0	0.0	12	1.002	31.2	138.0	1	1.05	0.95				
	9770	1	0.0	0.0	0.0	0.0	12	0.993	24.9	138.0	1	1.05	0.95				
	9771	1	0.0	0.0	0.0	0.0	12	1.001	30.100000000000005	138.0	1	1.05	0.95				
	9772	1	0.0	0.0	0.0	0.0	12	1.002	31.2	138.0	1	1.05	0.95				
	9773	1	0.0	0.0	0.0	0.0	12	1.007	33.7	138.0	1	1.05	0.95				
	9774	1	3.5000000000000004	1.486	0.0	0.0	12	0.986	32.0	138.0	1	1.05	0.95				
	9775	1	0.0	0.0	0.0	0.0	12	1.007	33.7	138.0	1	1.05	0.95				
	9777	1	0.0	0.0	0.0	0.0	12	0.988	28.2	138.0	1	1.05	0.95				
	9778	1	2.2	0.4	0.0	0.0	12	1.0	29.500000000000004	13.8	1	1.05	0.95				
	9779	1	1.405	-2.61	0.0	0.0	12	1.007	31.3	34.5	1	1.05	0.95				
	9780	1	0.0	0.0	0.0	0.0	12	0.987	25.6	138.0	1	1.05	0.95				
	9781	1	0.0	0.0	0.0	0.0	12	0.988	27.7	138.0	1	1.05	0.95				
	9782	1	0.0	0.0	0.0	0.0	12	0.994	28.6	138.0	1	1.05	0.95				
	9783	1	0.0	0.0	0.0	4.8	12	0.988	28.700000000000003	138.0	1	1.05	0.95				
	9784	1	0.0	0.0	0.0	0.0	12	1.0	25.1	138.0	1	1.05	0.95				
	9785	1	0.0	0.0	0.0	0.0	12	1.003	25.8	138.0	1	1.05	0.95				
	9786	1	0.0	0.0	0.0	-5.0	12	1.004	26.7	138.0	1	1.05	0.95				
	9787	1	0.0	0.0	0.0	0.0	12	1.006	24.7	138.0	1	1.05	0.95				
	9788	2	0.0	0.0	0.0	0.0	12	0.996	25.1	138.0	1	1.05	0.95				
	9789	1	0.0	-4.9	0.0	-10.0	12	0.994	30.100000000000005	138.0	1	1.05	0.95				
	9790	1	0.0	-5.1	0.0	-5.0	12	1.016	31.4	138.0	1	1.05	0.95				
	9791	1	0.0	0.0	0.0	0.0	12	1.002	29.600000000000005	138.0	1	1.05	0.95				
	9792	1	0.0	0.0	0.0	0.0	12	1.003	29.600000000000005	138.0	1	1.05	0.95				
	9793	1	0.0	0.0	0.0	0.0	12	1.021	32.3	138.0	1	1.05	0.95				
	9794	1	0.0	0.0	0.0	-5.0	12	1.001	31.6	138.0	1	1.05	0.95				
	9795	1	0.0	0.0	0.0	0.0	12	1.013	34.8	138.0	1	1.05	0.95				
	9796	1	0.0	0.0	0.0	0.0	12	1.005	32.6	138.0	1	1.05	0.95				
	9797	1	0.0	0.0	0.0	0.0	12	0.993	29.699999999999996	138.0	1	1.05	0.95				
	9798	1	0.0	0.0	0.0	0.0	12	0.993	29.699999999999996	138.0	1	1.05	0.95				
	9799	1	0.0	0.0	0.0	4.8	12	0.99	29.000000000000004	138.0	1	1.05	0.95				
	9800	1	0.0	0.0	0.0	0.0	12	1.01	35.3	138.0	1	1.05	0.95				
	9805	1	0.0	0.0	0.0	0.0	12	1.016	35.5	138.0	1	1.05	0.95				
	9905	1	0.0	0.0	0.0	0.0	12	1.03	32.3	138.0	1	1.05	0.95				
	9998	1	0.0	0.0	0.0	0.0	32	1.008	-2.4	999.0	1	1.1	0.9				
	9999	1	0.0	0.0	0.0	0.0	24	1.008	-2.4	13.8	1	1.05	0.95				
	10000	1	0.0	0.0	0.0	0.0	10	1.032	51.400000000000006	230.0	1	1.05	0.95				
	10001	1	4.949	1.627	0.0	0.0	10	1.019	50.8	69.0	1	1.05	0.95				
	10002	1	0.0	0.0	0.0	0.0	10	1.012	45.5	999.0	1	1.1	0.9				
	10003	1	0.0	0.0	0.0	0.0	10	1.012	45.5	13.8	1	1.05	0.95				
	10004	1	9.62	1.371	0.0	0.0	10	1.006	45.800000000000004	138.0	1	1.05	0.95				
	10005	1	0.0	0.0	0.0	0.0	10	1.009	40.4	999.0	1	1.1	0.9				
	10006	1	0.0	0.0	0.0	0.0	10	1.009	40.4	13.8	1	1.05	0.95				
	10007	1	0.0	0.0	0.0	0.0	10	1.005	41.9	138.0	1	1.05	0.95				
	10008	1	0.0	0.0	0.0	0.0	10	1.061	52.8	500.0	1	1.1	1.0				
	10009	1	0.0	0.0	0.0	-136.0	10	1.051	50.5	500.0	1	1.1	1.0				
	10010	1	0.0	0.0	0.0	0.0	10	1.042	43.1	500.0	1	1.1	1.0				
	10011	1	0.0	0.0	0.0	-200.0	10	1.055	46.7	500.0	1	1.1	1.0				
	10012	1	0.0	0.0	0.0	0.0	10	1.037	41.300000000000004	500.0	1	1.1	1.0				
	10013	1	0.0	0.0	0.0	-102.0	10	1.011	50.5	13.8	1	1.1	0.95				
	10014	1	0.0	0.0	0.0	-69.8	10	1.015	43.1	13.8	1	1.1	0.95				
	10015	1	0.0	0.0	0.0	-43.8	10	0.986	46.7	13.8	1	1.1	0.95				
	10016	1	0.0	0.0	0.0	17.19	10	0.985	55.2	13.8	1	1.1	0.95				
	10017	1	0.0	0.0	0.0	25.0	10	1.018	55.2	230.0	1	1.05	0.95				
	10018	1	0.0	0.0	0.0	0.0	10	1.029	53.7	230.0	1	1.05	0.95				
	10019	1	0.0	0.0	0.0	0.0	114	1.006	52.0	69.0	1	1.1	0.9				
	10020	2	0.0	0.0	0.0	0.0	114	0.998	54.9	13.8	1	1.05	0.95				
	10021	2	0.0	0.0	0.0	0.0	114	1.005	54.1	13.8	1	1.05	0.95				
	10022	1	2.08	0.56	0.0	1.2	114	1.008	43.2	13.8	1	1.05	0.95				
	10023	1	0.0	0.0	0.0	0.0	114	1.131	50.300000000000004	13.8	1	1.05	0.95				
	10024	1	3.09	0.8199999999999998	0.0	0.0	114	1.019	40.2	34.5	1	1.05	0.95				
	10025	1	0.0	0.0	0.0	0.0	114	1.028	50.4	69.0	1	1.05	0.95				
	10026	1	0.0	0.0	0.0	0.0	114	1.015	51.1	138.0	1	1.05	0.95				
	10027	1	0.0	0.0	0.0	0.0	114	1.131	50.300000000000004	999.0	1	1.1	0.9				
	10028	1	3.06	0.8199999999999998	0.0	1.8000000000000003	114	1.002	40.9	13.8	1	1.05	0.95				
	10030	1	0.0	0.0	0.0	0.0	114	1.007	48.4	69.0	1	1.05	0.95				
	10031	1	0.0	0.0	0.0	0.0	114	0.982	43.3	69.0	1	1.05	0.95				
	10034	1	12.73	4.15	0.0	1.2	114	0.986	43.3	13.8	1	1.05	0.95				
	10035	1	0.0	0.0	0.0	0.0	114	0.999	49.0	138.0	1	1.05	0.95				
	10036	4	0.0	0.0	0.0	1.2	114	1.008	97.0	13.8	1	1.05	0.95				
	10037	1	0.0	0.0	0.0	0.0	114	1.005	38.7	34.5	1	1.05	0.95				
	10038	1	0.0	0.0	0.0	0.0	114	0.985	37.2	34.5	1	1.05	0.95				
	10039	1	3.5000000000000004	0.93	0.0	1.2	114	0.993	34.7	13.8	1	1.05	0.95				
	10040	1	0.0	0.0	0.0	0.0	114	0.999	45.5	69.0	1	1.05	0.95				
	10041	1	2.02	0.54	0.0	0.6	114	1.001	43.2	13.8	1	1.05	0.95				
	10042	1	0.0	0.0	0.0	0.0	114	0.982	43.3	69.0	1	1.05	0.95				
	10043	1	0.0	0.0	0.0	0.0	114	0.974	42.9	69.0	1	1.05	0.95				
	10044	2	0.0	0.0	0.0	3.3000000000000003	114	1.0	40.9	13.8	1	1.05	0.95				
	10045	1	0.0	0.0	0.0	0.0	114	0.992	45.5	69.0	1	1.05	0.95				
	10046	1	0.0	0.0	0.0	0.0	114	0.988	35.3	34.5	1	1.05	0.95				
	10047	1	2.58	0.69	0.0	1.8000000000000003	114	1.003	33.6	13.8	1	1.05	0.95				
	10049	4	0.0	0.0	0.0	3.6000000000000005	114	1.007	88.8	13.8	1	1.05	0.95				
	10050	1	0.0	0.0	0.0	0.0	114	0.998	48.5	13.8	1	1.05	0.95				
	10051	1	0.0	0.0	0.0	0.0	114	0.998	48.5	13.8	1	1.05	0.95				
	10052	1	0.0	0.0	0.0	0.0	114	0.999	48.5	69.0	1	1.05	0.95				
	10053	1	0.0	0.0	0.0	0.0	114	1.0	49.0	138.0	1	1.05	0.95				
	10057	1	0.0	0.0	0.0	0.0	114	0.998	48.5	999.0	1	1.1	0.9				
	10058	1	0.0	0.0	0.0	0.0	114	0.998	48.5	999.0	1	1.1	0.9				
	10059	1	0.0	0.0	0.0	0.0	114	0.999	48.6	999.0	1	1.1	0.9				
	10060	1	16.58	3.32	0.0	3.6000000000000005	114	0.996	40.2	13.8	1	1.05	0.95				
	10061	1	16.58	3.32	0.0	3.6000000000000005	114	0.996	40.2	13.8	1	1.05	0.95				
	10062	1	16.58	3.32	0.0	3.6000000000000005	114	0.996	40.2	13.8	1	1.05	0.95				
	10063	1	0.0	0.0	0.0	0.0	114	0.993	46.4	69.0	1	1.05	0.95				
	10064	1	16.58	3.32	0.0	3.6000000000000005	114	0.996	40.2	13.8	1	1.05	0.95				
	10066	1	18.24	3.9	0.0	3.6000000000000005	114	1.0	42.7	13.8	1	1.05	0.95				
	10067	1	18.24	3.9	0.0	3.6000000000000005	114	1.0	42.7	13.8	1	1.05	0.95				
	10068	1	14.09	2.49	0.0	3.6000000000000005	114	1.006	44.2	13.8	1	1.05	0.95				
	10069	1	0.0	0.0	0.0	0.0	114	1.006	49.4	69.0	1	1.05	0.95				
	10070	4	0.0	0.0	0.0	3.6000000000000005	114	1.002	102.0	13.8	1	1.05	0.95				
	10071	4	0.0	0.0	0.0	0.0	114	1.0	0.0	13.8	1	1.05	0.95				
	10072	1	14.92	3.07	0.0	3.6000000000000005	114	0.996	40.2	13.8	1	1.05	0.95				
	10073	1	14.92	3.07	0.0	3.6000000000000005	114	0.996	40.2	13.8	1	1.05	0.95				
	10074	1	14.92	3.07	0.0	3.6000000000000005	114	0.996	40.2	13.8	1	1.05	0.95				
	10075	1	0.0	0.0	0.0	0.0	114	0.99	45.800000000000004	69.0	1	1.05	0.95				
	10076	1	14.92	3.07	0.0	3.6000000000000005	114	0.996	40.2	13.8	1	1.05	0.95				
	10077	4	0.0	0.0	0.0	3.6000000000000005	114	1.002	102.0	13.8	1	1.05	0.95				
	10078	4	0.0	0.0	0.0	7.200000000000001	114	1.0	0.0	13.8	1	1.05	0.95				
	10079	1	2.8	0.75	0.0	0.0	114	1.008	46.900000000000006	13.8	1	1.05	0.95				
	10080	1	0.0	0.0	0.0	0.0	114	1.004	49.0	69.0	1	1.05	0.95				
	10081	1	0.0	0.0	0.0	0.0	7	1.012	59.300000000000004	230.0	1	1.05	0.95				
	10082	2	0.0	0.0	0.0	0.0	7	0.994	65.1	13.8	1	1.05	0.95				
	10083	1	0.0	0.0	0.0	0.0	10	1.021	56.8	230.0	1	1.05	0.95				
	10084	2	0.0	0.0	0.0	0.0	7	0.991	62.6	13.8	1	1.05	0.95				
	10085	1	0.0	0.0	0.0	0.0	114	1.002	47.9	69.0	1	1.05	0.95				
	10086	1	1.68	0.45000000000000007	0.0	0.0	114	0.997	46.2	13.8	1	1.05	0.95				
	10087	1	0.0	0.0	0.0	0.0	114	0.997	47.2	69.0	1	1.05	0.95				
	10088	1	15.49	4.21	0.0	1.2	114	0.989	45.800000000000004	13.8	1	1.05	0.95				
	10089	1	0.0	0.0	0.0	0.0	114	0.999	51.400000000000006	69.0	1	1.05	0.95				
	10090	1	1.03	0.5	0.0	0.0	114	0.999	51.0	13.8	1	1.05	0.95				
	10091	4	0.0	0.0	0.0	1.2	114	0.995	102.0	13.8	1	1.05	0.95				
	10093	1	8.09	1.0	0.0	0.0	114	0.995	45.1	13.8	1	1.05	0.95				
	10094	1	8.09	1.0	0.0	0.0	114	0.995	45.1	13.8	1	1.05	0.95				
	10095	1	8.09	1.0	0.0	0.0	114	0.995	45.1	13.8	1	1.05	0.95				
	10096	1	0.0	0.0	0.0	0.0	114	0.996	48.1	69.0	1	1.05	0.95				
	10099	1	0.0	0.0	0.0	0.0	114	1.014	51.1	69.0	1	1.1	0.9				
	10102	1	0.0	0.0	0.0	0.0	114	0.992	45.9	69.0	1	1.05	0.95				
	10103	1	12.68	2.49	0.0	3.6000000000000005	114	0.998	45.20000000000001	13.8	1	1.05	0.95				
	10104	1	12.68	2.49	0.0	3.6000000000000005	114	0.998	45.20000000000001	13.8	1	1.05	0.95				
	10105	1	12.68	2.49	0.0	3.6000000000000005	114	0.998	45.20000000000001	13.8	1	1.05	0.95				
	10106	4	0.0	0.0	0.0	14.400000000000002	114	1.0	0.0	13.8	1	1.05	0.95				
	10110	1	0.0	0.0	0.0	165.0	10	1.014	39.6	230.0	1	1.05	0.95				
	10111	1	0.0	0.0	0.0	0.0	10	1.004	37.1	138.0	1	1.05	0.95				
	10120	1	0.0	0.0	0.0	0.0	10	1.014	39.6	999.0	1	1.1	0.9				
	10121	1	0.0	0.0	0.0	0.0	10	1.014	39.6	999.0	1	1.1	0.9				
	10122	1	0.0	0.0	0.0	0.0	10	1.014	39.6	999.0	1	1.1	0.9				
	10123	1	0.0	0.0	0.0	0.0	10	1.014	39.6	13.8	1	1.05	0.95				
	10124	1	0.0	0.0	0.0	0.0	10	1.014	39.6	13.8	1	1.05	0.95				
	10125	1	0.0	0.0	0.0	0.0	10	1.014	39.6	13.8	1	1.05	0.95				
	10126	1	0.0	0.0	0.0	0.0	10	1.014	39.6	999.0	1	1.1	0.9				
	10128	1	0.0	0.0	0.0	0.0	10	1.014	39.6	13.8	1	1.05	0.95				
	10130	1	0.0	0.0	0.0	0.0	10	1.002	36.6	999.0	1	1.1	0.9				
	10131	1	0.0	0.0	0.0	0.0	10	1.002	36.6	999.0	1	1.1	0.9				
	10132	1	0.0	0.0	0.0	0.0	10	1.002	36.6	999.0	1	1.1	0.9				
	10133	1	0.0	0.0	0.0	0.0	10	1.002	36.6	13.8	1	1.05	0.95				
	10134	1	0.0	0.0	0.0	0.0	10	1.002	36.6	13.8	1	1.05	0.95				
	10135	1	0.0	0.0	0.0	0.0	10	1.002	36.6	13.8	1	1.05	0.95				
	10142	2	0.0	0.0	0.0	0.0	114	1.0	40.9	13.8	1	1.05	0.95				
	10143	1	6.0	4.0	0.0	0.0	114	1.0	40.9	13.8	1	1.05	0.95				
	10144	1	4.0	3.0	0.0	0.0	114	1.0	40.9	13.8	1	1.05	0.95				
	10145	1	4.8	2.7	0.0	0.0	114	1.0	40.9	13.8	1	1.05	0.95				
	10146	1	14.42	4.42	0.0	0.0	114	0.995	46.7	13.8	1	1.05	0.95				
	10169	4	0.0	0.0	0.0	0.0	114	1.0	106.0	69.0	1	1.05	0.95				
	10171	2	0.0	0.0	0.0	0.0	114	0.997	63.10000000000001	13.8	1	1.05	0.95				
	10179	4	0.0	0.0	0.0	3.6000000000000005	114	1.0	0.0	13.8	1	1.05	0.95				
	10181	1	0.0	0.0	0.0	0.0	114	1.016	50.2	138.0	1	1.05	0.95				
	10182	1	0.0	0.0	0.0	0.0	114	1.018	48.9	999.0	1	1.1	0.9				
	10183	1	1.5	0.4	0.0	0.0	114	0.999	47.0	13.8	1	1.05	0.95				
	10184	1	0.0	0.0	0.0	0.0	114	1.0	47.8	69.0	1	1.05	0.95				
	10187	1	0.0	0.0	0.0	0.0	114	1.011	59.7	230.0	1	1.05	0.95				
	10199	1	0.0	0.0	0.0	0.0	114	1.001	51.6	69.0	1	1.1	0.9				
	10206	1	0.0	0.0	0.0	0.0	10	0.984	54.6	500.0	1	1.1	1.0				
	10207	1	0.0	0.0	0.0	0.0	10	0.984	54.6	500.0	1	1.1	1.0				
	10208	1	0.0	0.0	0.0	0.0	10	1.046	55.2	500.0	1	1.1	1.0				
	10209	1	0.0	0.0	0.0	0.0	10	1.046	55.2	500.0	1	1.1	1.0				
	10210	1	0.0	0.0	0.0	0.0	10	1.066	48.2	500.0	1	1.1	1.0				
	10211	1	0.0	0.0	0.0	0.0	10	1.066	48.2	500.0	1	1.1	1.0				
	10212	1	0.0	0.0	0.0	0.0	10	1.041	54.7	500.0	1	1.1	1.0				
	10213	1	0.0	0.0	0.0	0.0	10	1.041	54.7	500.0	1	1.1	1.0				
	10214	1	0.0	0.0	0.0	0.0	10	1.064	42.6	500.0	1	1.1	1.0				
	10215	1	0.0	0.0	0.0	0.0	10	1.064	42.6	500.0	1	1.1	1.0				
	10216	1	0.0	0.0	0.0	0.0	10	1.046	50.5	500.0	1	1.1	1.0				
	10217	1	0.0	0.0	0.0	0.0	10	1.046	50.5	500.0	1	1.1	1.0				
	10218	1	0.0	0.0	0.0	0.0	10	1.044	39.3	500.0	1	1.1	1.0				
	10219	1	0.0	0.0	0.0	0.0	10	1.044	39.3	500.0	1	1.1	1.0				
	10220	1	0.0	0.0	0.0	0.0	10	1.052	45.3	500.0	1	1.1	1.0				
	10221	1	0.0	0.0	0.0	0.0	10	1.052	45.3	500.0	1	1.1	1.0				
	10222	1	0.0	0.0	0.0	0.0	10	1.028	39.1	500.0	1	1.1	1.0				
	10223	1	0.0	0.0	0.0	0.0	10	1.028	39.1	500.0	1	1.1	1.0				
	10300	1	67.99	13.8	0.0	0.0	113	0.982	30.2	69.0	1	1.1	0.9				
	10304	1	40.6	8.246	0.0	0.0	113	0.994	38.9	138.0	1	1.05	0.95				
	10306	1	15.03	3.053	0.0	25.0	113	0.993	27.9	138.0	1	1.05	0.95				
	10308	1	84.13	17.09	0.0	0.0	113	0.99	29.999999999999996	138.0	1	1.05	0.95				
	10310	1	72.31	14.69	0.0	0.0	113	1.001	33.8	138.0	1	1.05	0.95				
	10312	1	9.955	2.026	0.0	0.0	113	1.0	36.20000000000001	138.0	1	1.05	0.95				
	10313	1	73.85	15.0	0.0	0.0	113	1.002	36.7	138.0	1	1.05	0.95				
	10315	2	0.0	0.0	0.0	0.0	113	1.007	30.2	13.8	1	1.05	0.95				
	10317	2	0.0	0.0	0.0	0.0	113	1.007	30.2	13.8	1	1.05	0.95				
	10320	1	0.0	0.0	0.0	0.0	113	1.002	28.700000000000003	69.0	1	1.05	0.95				
	10321	2	0.0	0.0	0.0	0.0	113	1.027	28.700000000000003	13.8	1	1.05	0.95				
	10325	1	0.0	0.0	0.0	0.0	113	1.002	28.700000000000003	69.0	1	1.05	0.95				
	10335	1	36.58	7.429999999999999	0.0	0.0	113	1.002	28.8	69.0	1	1.05	0.95				
	10344	1	30.579999999999995	6.208	0.0	0.0	113	1.003	28.899999999999995	69.0	1	1.05	0.95				
	10345	1	8.784	1.7840000000000003	0.0	0.0	113	0.996	28.2	69.0	1	1.05	0.95				
	10350	1	37.04	7.517	0.0	0.0	113	0.994	27.7	69.0	1	1.05	0.95				
	10351	1	19.29	3.917	0.0	0.0	113	0.986	31.0	69.0	1	1.05	0.95				
	10360	1	57.220000000000006	11.62	0.0	0.0	113	1.0	32.6	69.0	1	1.05	0.95				
	10361	1	0.0	0.0	0.0	0.0	113	1.005	32.5	999.0	1	1.1	0.9				
	10362	1	0.0	0.0	0.0	0.0	113	1.005	32.5	999.0	1	1.1	0.9				
	10363	1	0.0	0.0	0.0	0.0	113	1.005	32.5	999.0	1	1.1	0.9				
	10364	1	0.0	0.0	0.0	0.0	113	1.005	32.5	999.0	1	1.1	0.9				
	10365	1	0.0	0.0	0.0	0.0	113	1.005	32.5	13.8	1	1.05	0.95				
	10366	1	0.0	0.0	0.0	0.0	113	1.005	32.5	13.8	1	1.05	0.95				
	10367	1	0.0	0.0	0.0	0.0	113	1.005	32.5	13.8	1	1.05	0.95				
	10368	1	0.0	0.0	0.0	0.0	113	1.005	32.5	13.8	1	1.05	0.95				
	10370	1	73.4	14.91	0.0	0.0	113	0.991	31.4	69.0	1	1.05	0.95				
	10375	4	0.0	0.0	0.0	0.0	113	0.992	52.8	13.8	1	1.05	0.95				
	10379	1	3.112	0.632	0.0	0.0	113	0.991	31.4	69.0	1	1.05	0.95				
	10380	1	73.68	14.96	0.0	0.0	113	0.986	30.600000000000005	69.0	1	1.05	0.95				
	10381	1	0.0	0.0	0.0	0.0	113	0.998	33.2	999.0	1	1.1	0.9				
	10382	1	0.0	0.0	0.0	0.0	113	0.998	33.2	999.0	1	1.1	0.9				
	10383	1	0.0	0.0	0.0	0.0	113	0.998	33.2	999.0	1	1.1	0.9				
	10384	1	0.0	0.0	0.0	0.0	113	0.998	33.2	999.0	1	1.1	0.9				
	10385	1	0.0	0.0	0.0	0.0	113	0.998	33.2	13.8	1	1.05	0.95				
	10386	1	0.0	0.0	0.0	0.0	113	0.998	33.2	13.8	1	1.05	0.95				
	10387	1	0.0	0.0	0.0	0.0	113	0.998	33.2	13.8	1	1.05	0.95				
	10388	1	0.0	0.0	0.0	0.0	113	0.998	33.2	13.8	1	1.05	0.95				
	10390	1	0.0	0.0	0.0	0.0	113	0.989	31.2	69.0	1	1.05	0.95				
	10391	2	0.0	0.0	0.0	0.0	113	1.019	32.6	13.8	1	1.05	0.95				
	10393	1	12.57	2.552	0.0	0.0	113	0.987	29.999999999999996	69.0	1	1.05	0.95				
	10394	1	4.304	0.872	0.0	0.0	113	0.99	31.5	69.0	1	1.05	0.95				
	10395	1	65.87	13.37	0.0	0.0	113	0.986	30.9	69.0	1	1.05	0.95				
	10400	1	0.0	0.0	0.0	0.0	113	1.0	37.9	230.0	1	1.05	0.95				
	10401	1	0.0	0.0	0.0	0.0	113	1.001	32.8	69.0	1	1.05	0.95				
	10402	1	0.0	0.0	0.0	30.0	113	1.004	27.8	69.0	1	1.05	0.95				
	10405	1	0.0	0.0	0.0	-15.0	113	1.014	39.9	230.0	1	1.05	0.95				
	10406	2	0.0	0.0	0.0	0.0	113	0.998	45.0	13.8	1	1.05	0.95				
	10407	4	0.0	0.0	0.0	0.0	113	1.014	57.79999999999999	13.8	1	1.05	0.95				
	10410	1	0.0	0.0	0.0	0.0	113	1.029	44.1	230.0	1	1.05	0.95				
	10411	2	0.6	0.1	0.0	0.0	113	0.993	47.9	13.8	1	1.05	0.95				
	10412	2	0.6	0.1	0.0	0.0	113	0.993	47.9	13.8	1	1.05	0.95				
	10413	2	0.0	0.0	0.0	0.0	113	0.993	48.00000000000001	13.8	1	1.05	0.95				
	10414	2	0.0	0.0	0.0	0.0	113	0.993	48.00000000000001	13.8	1	1.05	0.95				
	10415	2	0.6	0.1	0.0	0.0	113	0.993	47.9	13.8	1	1.05	0.95				
	10416	1	0.0	0.0	0.0	0.0	113	1.006	41.2	69.0	1	1.05	0.95				
	10417	1	0.0	0.0	0.0	0.0	115	1.005	41.1	69.0	1	1.05	0.95				
	10418	1	13.56	2.755	0.0	0.0	113	1.003	39.5	13.8	1	1.05	0.95				
	10419	1	0.0	0.0	0.0	0.0	113	1.026	42.1	230.0	1	1.05	0.95				
	10420	1	76.45	15.52	0.0	0.0	113	0.996	28.0	69.0	1	1.05	0.95				
	10421	1	42.35	8.6	0.0	0.0	113	0.994	27.8	69.0	1	1.05	0.95				
	10422	1	0.0	0.0	0.0	0.0	113	0.997	31.2	999.0	1	1.1	0.9				
	10423	1	0.0	0.0	0.0	0.0	113	0.997	31.2	13.8	1	1.05	0.95				
	10424	1	0.0	0.0	0.0	0.0	113	0.996	30.9	999.0	1	1.1	0.9				
	10425	1	0.0	0.0	0.0	0.0	113	0.996	30.9	13.8	1	1.05	0.95				
	10426	1	0.0	0.0	0.0	0.0	113	0.996	30.9	999.0	1	1.1	0.9				
	10427	1	0.0	0.0	0.0	0.0	113	0.996	30.9	13.8	1	1.05	0.95				
	10428	1	0.0	0.0	0.0	0.0	113	0.996	30.9	999.0	1	1.1	0.9				
	10429	1	0.0	0.0	0.0	0.0	113	0.996	30.9	13.8	1	1.05	0.95				
	10430	1	74.58	13.780000000000001	0.0	0.0	113	0.991	28.0	69.0	1	1.05	0.95				
	10435	1	0.0	0.0	0.0	0.0	113	1.011	34.3	69.0	1	1.05	0.95				
	10436	2	0.0	0.0	0.0	0.0	113	0.992	38.5	13.8	1	1.05	0.95				
	10437	1	38.36	7.786	0.0	0.0	113	0.993	29.600000000000005	69.0	1	1.05	0.95				
	10440	1	57.52	11.68	0.0	0.0	113	1.0	28.4	69.0	1	1.05	0.95				
	10445	1	0.0	0.0	0.0	0.0	113	1.009	29.4	69.0	1	1.05	0.95				
	10447	2	0.0	0.0	0.0	0.0	113	0.976	31.8	13.8	1	1.05	0.95				
	10450	1	44.61	9.062	0.0	0.0	113	0.996	27.3	69.0	1	1.05	0.95				
	10451	1	3.9280000000000004	0.8	0.0	0.0	113	0.999	28.1	69.0	1	1.05	0.95				
	10460	1	33.47	6.797000000000001	0.0	0.0	113	0.996	32.1	69.0	1	1.05	0.95				
	10461	1	25.33	5.146	0.0	0.0	113	1.012	34.8	69.0	1	1.05	0.95				
	10466	1	17.2	3.496	0.0	0.0	113	0.991	31.6	69.0	1	1.05	0.95				
	10471	2	0.0	0.0	0.0	0.0	113	0.991	37.1	13.8	1	1.05	0.95				
	10480	1	12.54	2.544	0.0	0.0	113	0.982	23.4	69.0	1	1.05	0.95				
	10485	1	15.03	3.053	0.0	0.0	113	1.012	27.9	69.0	1	1.05	0.95				
	10486	4	0.0	0.0	0.0	0.0	113	1.041	67.5	13.8	1	1.05	0.95				
	10490	1	56.04	10.79	0.0	0.0	113	0.988	31.0	69.0	1	1.05	0.95				
	10492	1	46.68	9.485	0.0	0.0	113	0.995	27.7	69.0	1	1.05	0.95				
	10493	1	12.78	2.6	0.0	0.0	113	0.993	27.400000000000002	69.0	1	1.05	0.95				
	10500	1	0.0	0.0	0.0	0.0	113	0.995	37.6	230.0	1	1.05	0.95				
	10501	2	0.0	0.0	0.0	0.0	113	0.996	43.4	13.8	1	1.05	0.95				
	10503	2	0.0	0.0	0.0	0.0	113	0.997	40.8	13.8	1	1.05	0.95				
	10504	1	0.0	0.0	0.0	0.0	113	1.001	33.9	138.0	1	1.05	0.95				
	10505	1	0.0	0.0	0.0	0.0	113	1.003	28.899999999999995	69.0	1	1.05	0.95				
	10509	1	0.0	0.0	0.0	0.0	113	1.001	28.700000000000003	69.0	1	1.05	0.95				
	10510	1	0.0	0.0	0.0	0.0	113	0.998	37.7	230.0	1	1.05	0.95				
	10511	1	0.0	0.0	0.0	0.0	113	1.006	33.0	138.0	1	1.05	0.95				
	10513	1	0.0	0.0	0.0	0.0	113	1.001	28.700000000000003	69.0	1	1.05	0.95				
	10515	1	0.0	0.0	0.0	0.0	113	1.01	34.0	69.0	1	1.05	0.95				
	10520	1	75.07	15.24	0.0	0.0	113	0.998	31.4	138.0	1	1.05	0.95				
	10530	1	95.3	19.35	0.0	0.0	113	0.991	30.100000000000005	138.0	1	1.05	0.95				
	10533	4	0.0	0.0	0.0	0.0	113	1.007	52.50000000000001	138.0	1	1.05	0.95				
	10534	4	0.0	0.0	0.0	0.0	113	0.995	48.8	138.0	1	1.05	0.95				
	10540	1	56.279999999999994	11.43	0.0	0.0	113	0.989	29.4	138.0	1	1.05	0.95				
	10543	4	0.0	0.0	0.0	0.0	113	0.988	47.9	138.0	1	1.05	0.95				
	10545	1	92.39	18.76	0.0	0.0	113	0.989	29.500000000000004	138.0	1	1.05	0.95				
	10548	4	0.0	0.0	0.0	0.0	113	0.976	43.3	138.0	1	1.05	0.95				
	10550	1	91.46	18.58	0.0	0.0	113	1.005	32.8	138.0	1	1.05	0.95				
	10557	1	0.0	0.0	0.0	0.0	113	1.001	42.400000000000006	999.0	1	1.1	0.9				
	10558	1	0.0	0.0	0.0	0.0	113	1.001	42.400000000000006	13.8	1	1.05	0.95				
	10566	4	0.0	0.0	0.0	0.0	113	0.991	46.4	138.0	1	1.05	0.95				
	10567	1	29.719999999999995	6.038	0.0	0.0	113	1.002	42.400000000000006	138.0	1	1.05	0.95				
	10569	1	0.0	0.0	0.0	0.0	113	1.001	42.400000000000006	999.0	1	1.1	0.9				
	10570	1	0.0	0.0	0.0	0.0	113	1.001	42.400000000000006	13.8	1	1.05	0.95				
	10575	1	0.0	0.0	0.0	0.0	113	1.007	44.4	138.0	1	1.05	0.95				
	10576	1	16.13	2.256	0.0	0.0	113	1.001	41.1	13.8	1	1.05	0.95				
	10577	1	4.435	0.9023999999999999	0.0	0.0	113	1.005	41.9	138.0	1	1.05	0.95				
	10700	1	46.07	9.35	0.0	0.0	113	1.001	36.6	138.0	1	1.05	0.95				
	10713	4	0.0	0.0	0.0	0.0	113	1.025	49.6	13.8	1	1.05	0.95				
	10722	1	18.8	3.821	0.0	20.0	113	1.019	25.8	138.0	1	1.05	0.95				
	10755	1	0.0	0.0	0.0	0.0	10	0.997	37.7	230.0	1	1.05	0.95				
	10998	1	0.0	0.0	0.0	0.0	10	1.009	46.1	138.0	1	1.05	0.95				
	10999	1	0.0	0.0	0.0	0.0	10	1.012	45.5	13.8	1	1.05	0.95				
	11000	1	0.0	0.0	0.0	0.0	10	1.012	45.5	999.0	1	1.1	0.9				
	11001	2	0.0	0.0	0.0	0.0	3	0.999	39.5	20.0	1	1.05	0.95				
	11002	1	0.0	0.0	0.0	0.0	3	0.999	39.5	230.0	1	1.05	0.95				
	11003	2	175.0	57.49999999999999	0.0	0.0	3	0.998	40.0	13.8	1	1.05	0.95				
	11010	2	0.0	0.0	0.0	0.0	3	0.999	39.5	20.0	1	1.05	0.95				
	11011	1	0.0	0.0	0.0	0.0	3	0.999	39.5	230.0	1	1.05	0.95				
	11013	1	0.0	0.0	0.0	0.0	3	0.998	39.5	69.0	1	1.05	0.95				
	11014	1	0.0	0.0	0.0	0.0	3	0.999	44.1	230.0	1	1.05	0.95				
	11033	1	32.0	10.5	0.0	0.0	2	1.0	34.9	230.0	1	1.05	0.95				
	11050	1	0.0	0.0	0.0	-25.0	4	1.005	29.4	230.0	1	1.05	0.95				
	11051	1	0.0	0.0	0.0	0.0	4	1.005	27.6	230.0	1	1.05	0.95				
	11057	1	0.0	0.0	0.0	0.0	4	1.0	32.7	69.0	1	1.05	0.95				
	11100	1	0.0	0.0	0.0	0.0	4	1.009	35.7	230.0	1	1.05	0.95				
	11110	1	0.0	0.0	0.0	0.0	1	0.995	7.94	230.0	1	1.05	0.95				
	11149	2	0.0	0.0	0.0	0.0	1	1.009	26.2	23.0	1	1.05	0.95				
	11150	2	0.0	0.0	0.0	0.0	1	1.009	26.2	23.0	1	1.05	0.95				
	11151	1	0.0	0.0	0.0	0.0	1	1.056	26.2	500.0	1	1.1	1.0				
	11188	1	112.20000000000002	36.89	0.0	0.0	6	1.001	13.9	138.0	1	1.05	0.95				
	11201	1	0.0	0.0	0.0	0.0	2	1.015	34.1	230.0	1	1.05	0.95				
	11217	1	0.0	0.0	0.0	0.0	3	1.004	32.8	230.0	1	1.05	0.95				
	11218	1	0.0	0.0	0.0	0.0	3	0.995	34.7	230.0	1	1.05	0.95				
	11219	1	0.0	0.0	0.0	0.0	3	1.0	36.0	230.0	1	1.05	0.95				
	11225	1	0.0	0.0	0.0	0.0	3	0.999	39.5	230.0	1	1.05	0.95				
	11242	1	0.0	0.0	0.0	30.0	2	1.015	18.7	230.0	1	1.05	0.95				
	11244	1	0.0	0.0	0.0	0.0	2	1.011	35.1	230.0	1	1.05	0.95				
	11246	1	0.0	0.0	0.0	0.0	2	1.0	46.2	230.0	1	1.05	0.95				
	11253	1	0.0	0.0	0.0	0.0	2	0.998	44.6	230.0	1	1.05	0.95				
	11260	1	0.0	0.0	0.0	0.0	6	1.008	25.9	230.0	1	1.05	0.95				
	11261	1	0.0	0.0	0.0	0.0	6	1.01	35.3	230.0	1	1.05	0.95				
	11265	1	0.0	0.0	0.0	0.0	2	0.984	45.7	230.0	1	1.05	0.95				
	11273	1	0.0	0.0	0.0	0.0	1	1.021	25.3	230.0	1	1.05	0.95				
	11281	1	0.0	0.0	0.0	0.0	2	1.03	38.7	230.0	1	1.05	0.95				
	11282	1	0.0	0.0	0.0	0.0	6	1.004	39.9	230.0	1	1.05	0.95				
	11286	1	0.0	0.0	0.0	0.0	6	1.015	22.1	230.0	1	1.05	0.95				
	11287	1	0.0	0.0	0.0	0.0	6	0.972	19.2	230.0	1	1.05	0.95				
	11306	1	0.0	0.0	0.0	0.0	108	0.996	32.2	34.5	1	1.05	0.95				
	11388	1	0.0	0.0	0.0	0.0	6	1.007	16.1	230.0	1	1.05	0.95				
	11394	1	0.0	0.0	0.0	0.0	6	1.005	13.2	230.0	1	1.05	0.95				
	11461	1	0.0	0.0	0.0	0.0	6	1.01	44.6	230.0	1	1.05	0.95				
	11473	1	12.28	4.036	0.0	0.0	1	0.996	20.2	69.0	1	1.05	0.95				
	11500	1	0.0	0.0	0.0	-200.0	2	1.026	39.6	500.0	1	1.1	1.0				
	11501	1	51.0	3.9	0.0	0.0	2	1.007	32.2	69.0	1	1.05	0.95				
	11517	1	115.5	16.45	0.0	0.0	3	1.002	29.699999999999996	69.0	1	1.05	0.95				
	11525	1	0.0	0.0	0.0	0.0	3	1.055	38.8	500.0	1	1.1	1.0				
	11546	1	0.0	0.0	0.0	-150.0	2	1.022	45.9	500.0	1	1.1	1.0				
	11560	1	0.0	0.0	0.0	-200.0	6	1.052	24.9	500.0	1	1.1	1.0				
	11561	1	0.0	0.0	0.0	-100.0	6	1.04	33.2	500.0	1	1.1	1.0				
	11562	1	0.0	0.0	0.0	77.69	6	1.08	24.9	13.8	1	1.05	0.95				
	11565	1	0.0	0.0	0.0	-700.0	2	1.016	45.5	500.0	1	1.1	1.0				
	11567	1	0.0	0.0	0.0	-200.0	3	1.027	38.5	500.0	1	1.1	1.0				
	11582	1	0.0	0.0	0.0	-150.0	6	1.051	39.1	500.0	1	1.1	1.0				
	11594	1	0.0	0.0	0.0	-300.0	6	1.049	11.5	500.0	1	1.1	1.0				
	11595	1	0.0	0.0	0.0	0.0	6	1.007	14.900000000000002	230.0	1	1.05	0.95				
	11612	1	0.0	0.0	0.0	0.0	1	1.059	2.2	500.0	1	1.1	1.0				
	11618	1	174.0	24.8	0.0	24.4	3	1.002	31.6	69.0	1	1.05	0.95				
	11619	1	193.5	39.29	0.0	0.0	102	1.003	33.5	69.0	1	1.05	0.95				
	11666	1	0.0	0.0	0.0	0.0	3	0.998	53.1	230.0	1	1.05	0.95				
	11673	1	125.2	7.075999999999999	0.0	0.0	107	1.008	22.0	69.0	1	1.05	0.95				
	11695	1	16.15	4.282	0.0	0.0	6	0.995	17.6	69.0	1	1.05	0.95				
	11697	1	0.0	0.0	0.0	0.0	6	1.002	3.26	34.5	1	1.05	0.95				
	11698	1	0.0	0.0	0.0	0.0	6	1.002	3.26	138.0	1	1.05	0.95				
	11760	1	0.0	0.0	0.0	0.0	1	0.988	14.2	230.0	1	1.05	0.95				
	12033	1	53.66	9.892	0.0	0.0	2	1.013	30.9	69.0	1	1.05	0.95				
	12091	1	0.0	0.0	0.0	0.0	4	1.026	19.4	230.0	1	1.05	0.95				
	12092	4	0.0	0.0	0.0	0.0	4	1.015	7.46	13.8	1	1.05	0.95				
	12093	1	0.0	0.0	0.0	0.0	4	0.999	8.72	230.0	1	1.05	0.95				
	12094	2	0.0	0.0	0.0	0.0	4	0.999	8.72	14.4	1	1.05	0.95				
	12104	1	0.0	0.0	0.0	0.0	2	1.01	29.4	230.0	1	1.05	0.95				
	12201	1	0.0	0.0	0.0	0.0	3	1.003	43.3	230.0	1	1.05	0.95				
	12202	1	0.0	0.0	0.0	0.0	2	1.001	26.7	230.0	1	1.05	0.95				
	12203	1	0.0	0.0	0.0	0.0	2	1.001	33.6	230.0	1	1.05	0.95				
	12244	1	0.0	0.0	0.0	0.0	2	0.998	35.7	230.0	1	1.05	0.95				
	12246	1	153.8	34.52	0.0	42.6	103	0.988	41.6	69.0	1	1.05	0.95				
	12249	1	31.5	10.4	0.0	0.0	2	0.995	27.7	230.0	1	1.05	0.95				
	12259	1	0.0	0.0	0.0	0.0	2	0.997	26.0	230.0	1	1.05	0.95				
	12312	1	0.0	0.0	0.0	-400.0	3	1.031	36.5	500.0	1	1.1	1.0				
	12318	1	0.0	0.0	0.0	-400.0	4	1.053	27.9	500.0	1	1.1	1.0				
	12319	1	0.0	0.0	0.0	0.0	4	1.047	25.3	500.0	1	1.1	1.0				
	12320	1	0.0	0.0	0.0	0.0	4	1.053	16.8	500.0	1	1.1	1.0				
	12321	1	0.0	0.0	0.0	0.0	2	1.0	49.8	230.0	1	1.05	0.95				
	12331	1	0.0	0.0	0.0	121.2	2	1.06	46.2	13.8	1	1.1	0.95				
	12332	1	0.0	0.0	0.0	104.2	2	1.057	43.2	13.8	1	1.1	0.95				
	12333	1	0.0	0.0	0.0	33.62	1	1.044	11.0	13.8	1	1.1	0.95				
	12334	1	0.0	0.0	0.0	173.1	6	1.037	30.9	13.8	1	1.1	0.95				
	12335	1	0.0	0.0	0.0	36.54	3	1.075	38.6	13.8	1	1.1	0.95				
	12336	1	0.0	0.0	0.0	-1.8900000000000001	4	1.015	32.6	13.8	1	1.1	0.95				
	12501	1	0.0	0.0	0.0	-450.0	3	1.032	39.7	500.0	1	1.1	1.0				
	12505	2	0.0	0.0	0.0	0.0	1	1.02	12.8	13.8	1	1.05	0.95				
	12529	1	55.38000000000001	13.239999999999998	0.0	0.0	4	0.997	34.4	69.0	1	1.05	0.95				
	12546	1	0.0	0.0	0.0	0.0	2	1.016	43.2	230.0	1	1.05	0.95				
	12602	1	112.9	34.57	0.0	0.0	2	0.992	24.000000000000004	69.0	1	1.05	0.95				
	12699	1	31.83	10.47	0.0	0.0	2	1.001	27.100000000000005	69.0	1	1.05	0.95				
	12900	4	0.0	0.0	0.0	0.0	1	1.052	-20.0	13.8	1	1.1	1.0				
	12901	1	0.0	0.0	0.0	-272.0	3	1.056	38.6	500.0	1	1.1	1.0				
	12902	1	0.0	0.0	0.0	-100.0	3	1.06	39.0	500.0	1	1.1	1.0				
	12903	1	0.0	0.0	0.0	0.0	3	1.019	38.1	230.0	1	1.05	0.95				
	12904	1	74.49	20.97	0.0	0.0	3	1.006	36.20000000000001	138.0	1	1.05	0.95				
	12905	1	0.0	0.0	0.0	-100.0	3	1.063	38.6	500.0	1	1.1	1.0				
	12907	1	0.0	0.0	0.0	0.0	3	1.014	39.3	230.0	1	1.05	0.95				
	12911	1	0.0	0.0	0.0	21.33	3	1.054	38.6	13.8	1	1.1	0.95				
	12912	1	0.0	0.0	0.0	0.0	3	1.022	38.6	230.0	1	1.05	0.95				
	12913	1	0.0	0.0	0.0	95.69	3	1.028	43.0	13.8	1	1.1	0.95				
	12998	1	0.0	0.0	0.0	0.0	2	1.012	34.4	500.0	1	1.1	1.0				
	12999	1	0.0	0.0	0.0	50.0	2	0.997	28.0	230.0	1	1.05	0.95				
	13001	1	170.0	56.00000000000001	0.0	0.0	7	0.977	33.7	230.0	1	1.05	0.95				
	13002	1	220.00000000000003	72.31	0.0	0.0	7	0.983	33.9	230.0	1	1.05	0.95				
	13003	2	0.0	0.0	0.0	0.0	7	0.994	51.5	13.8	1	1.05	0.95				
	13004	1	61.5	20.21	0.0	0.0	7	1.015	37.5	230.0	1	1.05	0.95				
	13005	1	0.0	0.0	0.0	0.0	7	1.003	45.6	999.0	1	1.1	0.9				
	13006	1	0.0	0.0	0.0	0.0	7	1.003	45.6	13.8	1	1.05	0.95				
	13007	4	0.0	0.0	0.0	0.0	7	1.003	60.7	13.8	1	1.05	0.95				
	13008	2	0.0	0.0	0.0	0.0	7	0.993	50.8	13.8	1	1.05	0.95				
	13009	4	0.0	0.0	0.0	0.0	7	1.003	60.7	13.8	1	1.05	0.95				
	13010	1	0.0	0.0	0.0	-136.0	7	1.038	40.5	500.0	1	1.1	1.0				
	13011	1	0.0	0.0	0.0	0.0	7	1.006	34.0	230.0	1	1.05	0.95				
	13012	1	0.0	0.0	0.0	0.0	7	1.011	40.8	999.0	1	1.1	0.9				
	13013	1	0.0	0.0	0.0	0.0	7	1.011	40.8	13.2	1	1.05	0.95				
	13014	1	0.0	0.0	0.0	0.0	7	0.997	37.3	230.0	1	1.05	0.95				
	13015	1	18.69	6.142	0.0	5.4	110	0.992	34.6	138.0	1	1.05	0.95				
	13016	2	0.0	0.0	0.0	0.0	7	0.982	51.5	13.8	1	1.05	0.95				
	13017	1	0.0	0.0	0.0	0.0	7	0.974	50.1	13.8	1	1.05	0.95				
	13018	1	0.0	0.0	0.0	0.0	7	1.005	35.6	138.0	1	1.05	0.95				
	13020	1	0.0	0.0	0.0	-15.0	7	0.992	33.0	230.0	1	1.05	0.95				
	13021	1	0.0	0.0	0.0	0.0	7	1.013	37.9	230.0	1	1.05	0.95				
	13022	2	0.0	0.0	0.0	0.0	7	0.984	52.3	13.8	1	1.05	0.95				
	13023	1	8.0	3.4099999999999997	0.0	15.0	7	1.001	33.2	230.0	1	1.05	0.95				
	13024	1	0.0	0.0	0.0	0.0	7	1.002	31.3	999.0	1	1.1	0.9				
	13025	1	0.0	0.0	0.0	0.0	7	1.002	31.3	999.0	1	1.1	0.9				
	13026	1	0.0	0.0	0.0	0.0	7	1.002	31.3	13.8	1	1.05	0.95				
	13027	1	0.0	0.0	0.0	0.0	7	1.002	31.3	13.8	1	1.05	0.95				
	13028	2	0.0	0.0	0.0	0.0	7	1.017	33.9	13.8	1	1.05	0.95				
	13029	4	0.0	0.0	0.0	0.0	7	0.992	72.9	13.8	1	1.05	0.95				
	13030	1	0.0	0.0	0.0	0.0	7	1.003	45.6	999.0	1	1.1	0.9				
	13031	1	0.0	0.0	0.0	0.0	7	1.003	45.6	13.8	1	1.05	0.95				
	13032	2	0.0	0.0	0.0	0.0	7	0.993	50.5	13.8	1	1.05	0.95				
	13033	2	0.0	0.0	0.0	0.0	7	1.042	44.4	10.8	1	1.05	0.95				
	13034	2	0.0	0.0	0.0	0.0	7	1.042	44.4	10.8	1	1.05	0.95				
	13040	1	77.0	25.0	0.0	0.0	7	0.967	40.8	230.0	1	1.05	0.95				
	13100	1	0.0	0.0	0.0	0.0	7	1.029	38.5	500.0	1	1.1	1.0				
	13101	1	0.0	0.0	0.0	0.0	7	1.013	37.9	230.0	1	1.05	0.95				
	13102	1	0.0	0.0	0.0	0.0	7	1.006	36.5	69.0	1	1.05	0.95				
	13103	1	0.0	0.0	0.0	-136.0	7	1.035	38.9	500.0	1	1.1	1.0				
	13230	1	0.0	0.0	0.0	0.0	7	0.971	28.500000000000004	230.0	1	1.05	0.95				
	13231	1	0.0	0.0	0.0	0.0	7	0.995	25.8	999.0	1	1.1	0.9				
	13232	1	0.0	0.0	0.0	0.0	7	0.995	25.8	999.0	1	1.1	0.9				
	13363	2	0.0	0.0	0.0	0.0	7	1.002	40.3	13.8	1	1.1	0.95				
	13364	2	0.0	0.0	0.0	0.0	7	1.009	37.3	13.8	1	1.1	0.95				
	13410	1	0.0	0.0	0.0	0.0	7	0.993	37.0	230.0	1	1.05	0.95				
	13411	2	0.0	0.0	0.0	0.0	7	0.993	37.0	13.8	1	1.05	0.95				
	13412	2	0.0	0.0	0.0	0.0	7	0.993	37.0	13.8	1	1.05	0.95				
	13413	2	0.0	0.0	0.0	0.0	7	0.993	37.0	13.8	1	1.05	0.95				
	13414	2	0.0	0.0	0.0	0.0	7	0.993	37.0	13.8	1	1.05	0.95				
	13495	1	0.0	0.0	0.0	0.0	7	1.011	34.7	999.0	1	1.1	0.9				
	13499	1	0.0	0.0	0.0	0.0	7	1.006	29.9	138.0	1	1.05	0.95				
	13500	1	0.0	0.0	0.0	0.0	7	0.988	33.0	230.0	1	1.05	0.95				
	13501	1	0.0	0.0	0.0	0.0	7	1.011	44.6	230.0	1	1.05	0.95				
	13502	1	0.0	0.0	0.0	0.0	7	1.014	49.4	230.0	1	1.05	0.95				
	13503	1	0.0	0.0	0.0	0.0	7	1.003	51.1	13.8	1	1.05	0.95				
	13504	1	0.0	0.0	0.0	0.0	7	1.003	51.1	999.0	1	1.1	0.9				
	13510	1	0.0	0.0	0.0	0.0	7	1.005	29.699999999999996	999.0	1	1.1	0.9				
	13511	1	0.0	0.0	0.0	0.0	7	1.005	29.699999999999996	999.0	1	1.1	0.9				
	13512	1	0.0	0.0	0.0	0.0	7	1.005	29.699999999999996	13.8	1	1.05	0.95				
	13513	1	0.0	0.0	0.0	0.0	7	1.005	29.699999999999996	13.8	1	1.05	0.95				
	13550	1	0.0	0.0	0.0	-15.0	7	1.005	43.6	230.0	1	1.05	0.95				
	13797	1	0.0	0.0	0.0	0.0	7	1.023	50.1	999.0	1	1.1	0.9				
	13800	1	0.0	0.0	0.0	0.0	7	1.004	35.5	999.0	1	1.1	0.9				
	13801	1	0.0	0.0	0.0	0.0	7	1.004	35.5	999.0	1	1.1	0.9				
	13802	1	0.0	0.0	0.0	0.0	7	1.004	35.5	13.8	1	1.05	0.95				
	13803	1	0.0	0.0	0.0	0.0	7	1.004	35.5	13.8	1	1.05	0.95				
	13804	1	0.0	0.0	0.0	0.0	7	1.002	43.6	999.0	1	1.1	0.9				
	13805	1	0.0	0.0	0.0	0.0	7	1.002	43.6	999.0	1	1.1	0.9				
	13806	1	0.0	0.0	0.0	0.0	7	1.002	43.6	13.8	1	1.05	0.95				
	13807	1	0.0	0.0	0.0	0.0	7	1.002	43.6	13.8	1	1.05	0.95				
	13810	1	0.0	0.0	0.0	0.0	7	1.008	39.2	999.0	1	1.1	0.9				
	13811	1	0.0	0.0	0.0	0.0	7	1.008	39.2	13.8	1	1.05	0.95				
	13995	1	0.0	0.0	0.0	0.0	7	1.011	34.7	13.8	1	1.05	0.95				
	14000	1	0.0	0.0	0.0	0.0	7	1.004	46.1	230.0	1	1.05	0.95				
	14002	1	0.0	0.0	0.0	0.0	7	1.005	46.1	999.0	1	1.1	0.9				
	14003	1	0.0	0.0	0.0	0.0	7	1.005	46.1	13.8	1	1.05	0.95				
	14004	1	0.0	0.0	0.0	0.0	7	1.005	46.1	999.0	1	1.1	0.9				
	14005	1	0.0	0.0	0.0	0.0	7	1.005	46.1	13.8	1	1.05	0.95				
	14102	1	0.0	0.0	0.0	-136.0	7	1.051	40.70000000000001	500.0	1	1.1	1.0				
	14302	1	0.0	0.0	0.0	0.0	7	1.002	37.9	230.0	1	1.05	0.95				
	14303	1	0.0	0.0	0.0	0.0	7	0.993	35.3	13.8	1	1.05	0.9				
	14304	1	0.0	0.0	0.0	0.0	7	0.993	35.3	999.0	1	1.1	0.9				
	14305	1	0.0	0.0	0.0	0.0	7	0.993	35.3	13.8	1	1.05	0.9				
	14306	1	0.0	0.0	0.0	0.0	7	0.993	35.3	999.0	1	1.1	0.9				
	14308	4	0.0	0.0	0.0	0.0	7	0.996	68.3	999.0	1	1.05	0.9				
	14311	4	0.0	0.0	0.0	0.0	7	1.016	67.3	999.0	1	1.1	0.9				
	14312	4	0.0	0.0	0.0	0.0	7	1.016	67.3	13.8	1	1.1	1.0				
	14965	1	0.0	0.0	0.0	0.0	7	1.003	37.6	999.0	1	1.1	0.9				
	14966	1	0.0	0.0	0.0	0.0	7	1.003	37.6	999.0	1	1.05	0.95				
	14968	1	0.0	0.0	0.0	0.0	7	1.003	37.6	13.8	1	1.05	0.9				
	14969	1	0.0	0.0	0.0	0.0	7	1.003	37.6	13.8	1	1.05	0.9				
	15029	1	61.529999999999994	26.21	0.0	0.0	4	0.997	34.4	69.0	1	1.05	0.95				
	15054	1	27.91	11.18	0.0	0.0	101	1.006	31.8	13.8	1	1.05	0.95				
	15055	1	23.43	8.72	0.0	4.2	101	1.006	30.2	13.8	1	1.05	0.95				
	15056	1	47.81	19.73	0.0	0.0	101	1.026	33.8	69.0	1	1.05	0.95				
	15100	1	222.10000000000002	70.57	0.0	0.0	101	1.0	32.7	69.0	1	1.05	0.95				
	15203	1	21.69	3.778	0.0	0.0	101	1.003	27.8	69.0	1	1.05	0.95				
	15204	1	0.0	0.0	0.0	0.0	101	1.002	43.9	69.0	1	1.05	0.95				
	15205	1	10.45	-3.2799999999999994	0.0	0.0	101	1.006	26.9	69.0	1	1.05	0.95				
	15230	1	3.987	2.029	0.0	0.0	101	1.002	43.9	138.0	1	1.05	0.95				
	15301	1	0.0	0.0	0.0	0.0	101	1.002	31.3	69.0	1	1.05	0.95				
	15510	2	0.0	0.0	0.0	0.0	102	0.999	42.3	13.8	1	1.05	0.95				
	15511	1	0.0	0.0	0.0	0.0	102	1.008	36.7	69.0	1	1.05	0.95				
	16001	1	0.0	0.0	0.0	0.0	103	1.002	39.7	69.0	1	1.05	0.95				
	16002	2	0.0	0.0	0.0	0.0	103	1.002	39.7	13.8	1	1.05	0.95				
	16004	1	0.0	0.0	0.0	0.0	103	1.03	41.9	13.8	1	1.05	0.95				
	16005	2	0.0	0.0	0.0	0.0	103	0.998	50.2	13.8	1	1.05	0.95				
	16006	1	0.0	0.0	0.0	0.0	103	1.0	44.1	69.0	1	1.05	0.95				
	16013	1	59.54999999999999	5.48	0.0	0.0	103	0.996	42.7	69.0	1	1.05	0.95				
	16146	1	14.800000000000002	4.57	0.0	0.0	103	0.985	33.0	13.8	1	1.05	0.95				
	16400	1	0.0	0.0	0.0	0.0	103	1.003	38.2	69.0	1	1.05	0.95				
	16401	1	0.0	0.0	0.0	0.0	103	1.001	39.7	69.0	1	1.05	0.95				
	16402	2	0.0	0.0	0.0	0.0	103	1.001	39.7	13.8	1	1.05	0.95				
	16403	2	0.0	0.0	0.0	0.0	103	1.001	39.7	13.8	1	1.05	0.95				
	16501	2	0.0	0.0	0.0	0.0	104	0.994	27.2	13.8	1	1.05	0.95				
	16502	2	0.0	0.0	0.0	0.0	104	0.993	25.0	13.8	1	1.05	0.95				
	16503	2	0.0	0.0	0.0	0.0	104	0.996	25.0	13.8	1	1.05	0.95				
	16504	2	0.0	0.0	0.0	0.0	104	0.996	25.0	13.8	1	1.05	0.95				
	16506	1	0.0	0.0	0.0	0.0	104	1.003	28.4	69.0	1	1.05	0.95				
	17001	1	2.39	0.5866	0.0	0.0	105	0.998	29.500000000000004	13.8	1	1.05	0.95				
	17002	1	2.655	0.6651	0.0	0.0	105	1.0	31.4	13.8	1	1.05	0.95				
	17003	2	0.0	0.0	0.0	0.0	6	0.997	24.1	13.8	1	1.05	0.95				
	17004	2	0.0	0.0	0.0	0.0	6	0.997	24.2	13.8	1	1.05	0.95				
	17005	2	0.0	0.0	0.0	0.0	6	0.997	24.2	13.8	1	1.05	0.95				
	17006	2	0.0	0.0	0.0	0.0	6	1.0	26.1	13.8	1	1.05	0.95				
	17007	1	66.8	12.32	0.0	0.0	105	1.001	32.6	69.0	1	1.05	0.95				
	17008	2	0.0	0.0	0.0	0.0	6	0.996	24.000000000000004	13.8	1	1.05	0.95				
	17009	2	0.0	0.0	0.0	0.0	6	0.997	24.1	13.8	1	1.05	0.95				
	17010	2	0.0	0.0	0.0	0.0	6	0.997	24.1	13.8	1	1.05	0.95				
	17011	2	0.0	0.0	0.0	0.0	6	0.997	24.1	13.8	1	1.05	0.95				
	17012	2	0.0	0.0	0.0	0.0	6	0.997	24.1	13.8	1	1.05	0.95				
	17013	2	0.0	0.0	0.0	0.0	6	0.996	24.000000000000004	13.8	1	1.05	0.95				
	17014	2	0.0	0.0	0.0	0.0	6	0.997	24.1	13.8	1	1.05	0.95				
	17015	2	0.0	0.0	0.0	0.0	6	0.993	25.0	13.8	1	1.05	0.95				
	17016	2	0.0	0.0	0.0	0.0	6	1.0	26.1	13.8	1	1.05	0.95				
	17230	1	55.35	3.823	0.0	0.0	105	1.002	43.9	138.0	1	1.05	0.95				
	17442	4	0.0	0.0	0.0	0.0	83	1.008	-88.0	138.0	1	1.05	0.95				
	17443	1	23.3	6.637	0.0	0.0	105	0.998	23.4	13.8	1	1.05	0.95				
	17501	1	211.20000000000002	42.7	0.0	0.0	106	1.008	23.9	69.0	1	1.05	0.95				
	17502	1	117.6	19.0	0.0	5.0	106	1.007	15.9	69.0	1	1.05	0.95				
	17503	1	35.9	0.93	0.0	0.0	106	0.974	18.3	69.0	1	1.05	0.95				
	17504	1	33.2	5.7	0.0	0.0	106	1.006	34.4	69.0	1	1.05	0.95				
	17505	2	0.0	0.0	0.0	0.0	2	1.006	22.3	13.8	1	1.05	0.95				
	17506	2	0.0	0.0	0.0	0.0	2	1.002	30.5	13.8	1	1.05	0.95				
	17507	2	0.0	0.0	0.0	0.0	2	1.006	22.3	13.8	1	1.05	0.95				
	17508	2	0.0	0.0	0.0	0.0	2	1.006	22.3	13.8	1	1.05	0.95				
	17509	2	0.0	0.0	0.0	0.0	2	1.006	22.3	13.8	1	1.05	0.95				
	17510	2	0.0	0.0	0.0	0.0	2	1.006	22.3	13.8	1	1.05	0.95				
	17511	2	0.0	0.0	0.0	0.0	2	1.007	19.7	13.8	1	1.05	0.95				
	17512	2	0.0	0.0	0.0	0.0	2	1.007	19.7	13.8	1	1.05	0.95				
	18001	2	0.0	0.0	0.0	0.0	107	1.0	19.7	13.8	1	1.05	0.95				
	18002	2	0.0	0.0	0.0	0.0	107	1.0	19.7	13.8	1	1.05	0.95				
	18003	2	0.0	0.0	0.0	0.0	107	1.0	19.7	13.8	1	1.05	0.95				
	18004	2	0.0	0.0	0.0	0.0	107	1.0	19.7	13.8	1	1.05	0.95				
	18501	2	0.0	0.0	0.0	0.0	108	0.999	18.7	13.8	1	1.05	0.95				
	18502	2	0.0	0.0	0.0	0.0	108	0.997	24.3	13.8	1	1.05	0.95				
	18503	1	194.2	63.84000000000001	0.0	0.0	108	0.982	-11.0	138.0	1	1.05	0.95				
	18504	1	0.0	0.0	0.0	0.0	108	1.001	20.2	13.8	1	1.05	0.95				
	18506	2	0.0	0.0	0.0	0.0	108	1.01	-4.2	13.8	1	1.05	0.95				
	18507	2	0.0	0.0	0.0	0.0	108	1.017	-8.5	13.8	1	1.05	0.95				
	18508	2	0.0	0.0	0.0	0.0	108	0.975	17.4	13.8	1	1.05	0.95				
	18509	2	0.0	0.0	0.0	0.0	108	1.013	-4.6000000000000005	13.8	1	1.05	0.95				
	18510	1	119.19999999999999	39.19	0.0	0.0	108	0.975	17.4	138.0	1	1.05	0.9				
	18512	2	0.0	0.0	0.0	0.0	108	1.001	39.6	13.8	1	1.05	0.95				
	18513	2	0.0	0.0	0.0	0.0	108	1.001	39.6	13.8	1	1.05	0.95				
	18514	2	0.0	0.0	0.0	0.0	108	1.003	20.0	13.8	1	1.05	0.95				
	18515	2	0.0	0.0	0.0	0.0	108	1.005	6.03	13.8	1	1.05	0.95				
	18516	2	0.0	0.0	0.0	0.0	108	1.002	22.0	13.8	1	1.05	0.95				
	18517	2	0.0	0.0	0.0	0.0	108	1.002	22.0	13.8	1	1.05	0.95				
	18518	2	0.0	0.0	0.0	0.0	108	1.002	22.0	13.8	1	1.05	0.95				
	18519	2	0.0	0.0	0.0	0.0	108	1.002	22.0	13.8	1	1.05	0.95				
	18520	2	0.0	0.0	0.0	0.0	108	1.002	22.0	13.8	1	1.05	0.95				
	18521	2	0.0	0.0	0.0	0.0	108	1.021	-1.6	13.8	1	1.05	0.95				
	18522	2	0.0	0.0	0.0	0.0	108	1.021	-1.6	13.8	1	1.05	0.95				
	18523	2	0.0	0.0	0.0	0.0	108	1.0	25.1	13.8	1	1.05	0.95				
	18524	1	0.0	0.0	0.0	0.0	108	1.005	22.5	138.0	1	1.05	0.9				
	18525	2	0.0	0.0	0.0	0.0	108	1.003	25.5	13.8	1	1.05	0.95				
	18526	1	0.0	0.0	0.0	0.0	108	1.004	22.3	138.0	1	1.05	0.9				
	18527	2	0.0	0.0	0.0	0.0	108	1.001	25.4	13.8	1	1.05	0.95				
	18528	1	0.0	0.0	0.0	0.0	108	1.008	23.2	138.0	1	1.05	0.9				
	18529	2	0.0	0.0	0.0	0.0	108	1.004	26.7	13.8	1	1.05	0.95				
	18531	2	0.0	0.0	0.0	0.0	108	1.002	22.0	13.8	1	1.05	0.95				
	18532	1	0.0	0.0	0.0	0.0	108	1.002	22.0	138.0	1	1.05	0.9				
	18533	2	0.0	0.0	0.0	0.0	108	1.0	7.990000000000001	13.8	1	1.05	0.95				
	18534	2	0.0	0.0	0.0	0.0	108	1.005	6.000000000000001	13.8	1	1.05	0.95				
	18535	2	0.0	0.0	0.0	0.0	108	1.002	22.0	13.8	1	1.05	0.95				
	18536	2	0.0	0.0	0.0	0.0	108	0.996	1.8500000000000003	13.8	1	1.05	0.95				
	18537	2	0.0	0.0	0.0	0.0	108	1.017	-9.200000000000001	138.0	1	1.05	0.95				
	18538	2	0.0	0.0	0.0	0.0	108	0.999	3.9899999999999998	13.8	1	1.05	0.95				
	18552	1	0.8611000000000001	0.4666	0.0	0.0	108	0.999	-3.5	13.8	1	1.05	0.95				
	18553	1	36.74	-2.66	0.0	0.0	108	1.006	-1.1	138.0	1	1.05	0.95				
	18554	1	18.09	5.946	0.0	0.0	108	0.989	-12.000000000000002	138.0	1	1.05	0.95				
	18570	1	2.386	0.7842	0.0	0.0	108	0.994	30.100000000000005	138.0	1	1.05	0.95				
	18586	1	58.24	9.082	0.0	0.0	108	0.997	33.1	69.0	1	1.05	0.95				
	18600	1	8.346	2.71	0.0	0.0	108	0.994	-11.0	138.0	1	1.05	0.95				
	18601	1	22.57	5.773	0.0	0.0	108	0.969	-13.0	138.0	1	1.05	0.95				
	18602	1	54.11	7.922999999999999	0.0	0.0	108	0.96	-12.000000000000002	138.0	1	1.05	0.95				
	18603	1	5.94	0.7087	0.0	0.0	108	1.0	-6.4	138.0	1	1.05	0.95				
	18604	1	5.0	0.0	0.0	0.0	108	1.009	-4.9	230.0	1	1.05	0.95				
	18612	1	0.0	0.0	0.0	50.0	108	1.007	0.9219999999999999	230.0	1	1.05	0.95				
	18761	1	72.2	23.73	0.0	0.0	108	0.994	11.300000000000002	69.0	1	1.05	0.95				
	18763	1	129.1	42.44	0.0	20.0	108	0.999	4.52	69.0	1	1.05	0.95				
	19002	1	0.0	0.0	0.0	0.0	109	1.004	31.8	69.0	1	1.05	0.95				
	19013	1	0.0	0.0	0.0	0.0	109	0.995	25.8	13.8	1	1.05	0.95				
	19018	1	0.0	-1.19	0.0	0.0	109	0.987	22.7	69.0	1	1.05	0.95				
	19019	1	12.41	0.919	0.0	1.2	109	1.012	26.5	13.8	1	1.05	0.95				
	19020	1	12.4	1.543	0.0	0.0	109	1.0	30.4	13.8	1	1.05	0.95				
	19021	1	3.9859999999999998	0.2951	0.0	0.0	109	1.009	24.2	13.8	1	1.05	0.95				
	19022	1	6.471	1.191	0.0	0.8999999999999999	109	1.008	21.9	13.8	1	1.05	0.95				
	19023	1	4.543	0.4081	0.0	0.0	109	1.021	20.0	13.8	1	1.05	0.95				
	19024	1	6.21	0.485	0.0	1.2	109	1.027	22.2	13.8	1	1.05	0.95				
	19025	1	8.485	1.167	0.0	0.6	109	0.992	17.0	13.8	1	1.05	0.95				
	19026	1	5.51	0.6524	0.0	0.0	109	1.008	20.2	13.8	1	1.05	0.95				
	19030	1	0.0	0.0	0.0	0.0	109	0.98	24.3	34.5	1	1.05	0.95				
	19069	1	61.77	4.289	0.0	0.0	109	0.996	26.0	69.0	1	1.05	0.95				
	19070	1	2.297	0.4283	0.0	0.0	109	1.002	31.3	69.0	1	1.05	0.95				
	19071	4	0.0	0.0	0.0	0.0	109	1.011	25.9	69.0	1	1.05	0.95				
	19072	1	0.0	0.0	0.0	0.0	109	1.002	31.099999999999998	69.0	1	1.05	0.95				
	19073	1	0.0	0.0	0.0	0.0	109	0.997	24.7	69.0	1	1.05	0.95				
	19074	1	0.0	0.0	0.0	5.0	109	0.995	27.5	69.0	1	1.05	0.95				
	19075	1	0.0	0.0	0.0	0.0	109	0.985	24.9	69.0	1	1.05	0.95				
	19076	1	0.0	0.0	0.0	0.0	109	1.007	25.700000000000003	34.5	1	1.05	0.95				
	19077	1	0.0	0.0	0.0	0.0	109	0.989	26.0	69.0	1	1.05	0.95				
	19078	1	0.0	-0.51	0.0	0.0	109	0.984	24.8	69.0	1	1.05	0.95				
	19081	1	2.62	-0.2	0.0	0.0	109	1.012	23.7	34.5	1	1.05	0.95				
	19083	1	0.0	0.0	0.0	0.0	109	0.969	20.7	69.0	1	1.05	0.95				
	19084	1	1.103	0.0884	0.0	1.2	109	1.004	17.6	34.5	1	1.05	0.95				
	19085	2	0.0	0.0	0.0	0.0	7	1.014	18.9	34.5	1	1.05	0.95				
	19090	1	49.77	10.33	0.0	0.0	109	0.986	29.600000000000005	69.0	1	1.05	0.95				
	19098	1	0.0	0.0	0.0	0.0	109	0.99	33.8	69.0	1	1.05	0.95				
	19099	1	0.0	0.0	0.0	0.0	109	0.991	31.6	230.0	1	1.05	0.95				
	19101	1	0.0	0.0	0.0	0.0	109	0.994	34.5	69.0	1	1.05	0.95				
	19102	1	0.0	0.0	0.0	0.0	109	0.994	34.5	69.0	1	1.05	0.95				
	19103	1	9.076	1.702	0.0	0.0	109	1.007	31.7	13.8	1	1.05	0.95				
	19104	1	0.5652	0.0477	0.0	0.0	109	1.01	34.0	13.8	1	1.05	0.95				
	19105	1	6.724000000000001	1.764	0.0	0.0	109	1.01	34.0	13.8	1	1.05	0.95				
	19106	1	0.0	0.0	0.0	0.0	109	0.993	34.5	69.0	1	1.05	0.95				
	19107	1	0.0	0.0	0.0	0.0	109	0.993	34.5	69.0	1	1.05	0.95				
	19108	1	13.089999999999998	3.91	0.0	0.0	109	1.008	31.5	13.8	1	1.05	0.95				
	19109	1	24.15	7.031999999999999	0.0	5.0	109	1.008	31.5	13.8	1	1.05	0.95				
	19110	1	37.54	7.792000000000001	0.0	0.0	109	0.992	30.100000000000005	69.0	1	1.05	0.95				
	19111	1	15.32	4.055	0.0	5.0	109	1.01	28.3	13.8	1	1.05	0.95				
	19112	1	18.87	4.506	0.0	5.0	109	1.01	30.799999999999997	13.8	1	1.05	0.95				
	19113	1	0.0	0.0	0.0	0.0	109	0.99	34.0	69.0	1	1.05	0.95				
	19114	1	15.1	5.112	0.0	0.0	109	1.008	32.0	13.8	1	1.05	0.95				
	19115	1	9.773	2.224	0.0	0.0	109	1.008	32.0	13.8	1	1.05	0.95				
	19116	1	0.0	0.0	0.0	0.0	109	0.994	34.3	69.0	1	1.05	0.95				
	19117	1	0.0	0.0	0.0	0.0	109	0.997	34.5	69.0	1	1.05	0.95				
	19118	1	11.27	3.189	0.0	0.0	109	1.009	32.5	13.8	1	1.05	0.95				
	19119	1	6.933	1.7390000000000003	0.0	0.0	109	1.001	32.8	13.8	1	1.05	0.95				
	19120	1	0.0	0.0	0.0	0.0	109	0.996	34.5	69.0	1	1.05	0.95				
	19121	1	19.22	5.062	0.0	2.4	109	1.009	31.2	13.8	1	1.05	0.95				
	19122	1	0.0	0.0	0.0	0.0	109	1.009	31.2	13.8	1	1.05	0.95				
	19123	1	0.0	0.0	0.0	5.0	109	1.001	35.6	69.0	1	1.05	0.95				
	19124	1	6.370000000000001	2.172	0.0	0.0	109	1.007	34.0	13.8	1	1.05	0.95				
	19125	1	5.456	1.564	0.0	0.0	109	1.007	34.0	13.8	1	1.05	0.95				
	19126	1	0.0	0.0	0.0	0.0	109	0.993	35.2	69.0	1	1.05	0.95				
	19127	1	9.24	2.935	0.0	0.0	109	0.996	31.900000000000002	13.8	1	1.05	0.95				
	19128	1	5.979	0.3594	0.0	0.0	109	1.01	33.0	13.8	1	1.05	0.95				
	19129	1	0.0	0.0	0.0	0.0	109	0.991	34.0	69.0	1	1.05	0.95				
	19130	1	3.979	1.553	0.0	0.0	109	1.01	31.5	13.8	1	1.05	0.95				
	19131	1	9.835	1.394	0.0	2.4	109	1.01	31.5	13.8	1	1.05	0.95				
	19132	1	0.0	0.0	0.0	0.0	109	0.998	34.8	69.0	1	1.05	0.95				
	19133	1	0.0	0.0	0.0	0.0	109	0.998	34.8	69.0	1	1.05	0.95				
	19134	1	20.95	5.627	0.0	2.4	109	1.014	31.0	13.8	1	1.05	0.95				
	19135	1	0.0	0.0	0.0	0.0	109	0.984	32.7	69.0	1	1.05	0.95				
	19136	1	19.79	1.844	0.0	0.0	109	1.011	29.1	13.8	1	1.05	0.95				
	19137	1	0.0	0.0	0.0	0.0	109	0.995	34.8	69.0	1	1.05	0.95				
	19138	1	19.07	2.453	0.0	0.0	109	1.009	31.8	13.8	1	1.05	0.95				
	19139	1	0.0	0.0	0.0	0.0	109	0.995	34.8	69.0	1	1.05	0.95				
	19140	1	20.99	4.993	0.0	0.0	109	1.008	31.5	13.8	1	1.05	0.95				
	19141	1	0.0	0.0	0.0	0.0	109	0.993	34.0	69.0	1	1.05	0.95				
	19142	1	9.905	3.061	0.0	2.4	109	1.016	32.3	13.8	1	1.05	0.95				
	19143	1	0.0	0.0	0.0	0.0	109	0.986	33.2	69.0	1	1.05	0.95				
	19144	1	18.01	3.254	0.0	2.4	109	1.007	27.0	13.8	1	1.05	0.95				
	19145	1	0.0	0.0	0.0	0.0	109	0.989	34.8	69.0	1	1.05	0.95				
	19146	1	16.09	3.058	0.0	0.0	109	1.005	29.300000000000004	13.8	1	1.05	0.95				
	19147	1	0.0	0.0	0.0	0.0	109	0.988	33.7	69.0	1	1.05	0.95				
	19148	1	14.92	3.37	0.0	0.0	109	0.996	30.2	13.8	1	1.05	0.95				
	19149	1	0.0	0.0	0.0	0.0	109	0.996	34.8	69.0	1	1.05	0.95				
	19150	1	12.31	5.008	0.0	0.0	109	1.004	30.4	13.8	1	1.05	0.95				
	19153	1	0.0	0.0	0.0	0.0	109	1.0	35.9	69.0	1	1.05	0.95				
	19155	1	0.0	0.0	0.0	0.0	109	0.996	35.1	69.0	1	1.05	0.95				
	19156	1	8.171	2.516	0.0	0.0	109	1.01	33.8	13.8	1	1.05	0.95				
	19169	1	0.0	0.0	0.0	0.0	109	0.988	33.3	69.0	1	1.05	0.95				
	19181	1	4.7	2.002	0.0	0.0	109	0.997	35.6	69.0	1	1.05	0.95				
	19182	1	0.55	0.2343	0.0	0.0	109	1.0	35.9	69.0	1	1.05	0.95				
	19183	1	2.55	1.086	0.0	0.0	109	0.995	35.4	69.0	1	1.05	0.95				
	19184	1	0.455	0.1938	0.0	0.0	109	1.002	36.0	69.0	1	1.05	0.95				
	19185	1	4.1	1.7469999999999999	0.0	0.0	109	1.002	36.1	69.0	1	1.05	0.95				
	19186	1	3.588	1.528	0.0	0.0	109	0.992	35.1	69.0	1	1.05	0.95				
	19188	1	14.000000000000002	5.964	0.0	0.0	109	0.997	35.7	69.0	1	1.05	0.95				
	19190	1	0.0	0.0	0.0	0.0	109	0.99	34.8	69.0	1	1.05	0.95				
	19200	1	0.0	0.0	0.0	0.0	109	0.992	34.3	69.0	1	1.05	0.95				
	19201	1	19.33	4.555	0.0	0.0	109	1.003	27.400000000000002	13.8	1	1.05	0.95				
	19202	1	0.0	0.0	0.0	0.0	109	0.984	33.0	69.0	1	1.05	0.95				
	19203	1	7.355	1.8849999999999998	0.0	0.0	109	1.006	30.299999999999997	13.8	1	1.05	0.95				
	19204	1	0.0	0.0	0.0	0.0	109	0.993	34.4	69.0	1	1.05	0.95				
	19205	1	6.808	1.379	0.0	0.0	109	1.01	33.3	13.8	1	1.05	0.95				
	19206	1	0.0	0.0	0.0	0.0	109	0.995	35.4	69.0	1	1.05	0.95				
	19207	1	3.8469999999999995	1.179	0.0	0.0	109	1.009	33.7	13.8	1	1.05	0.95				
	19501	1	0.0	0.0	0.0	0.0	110	1.039	32.0	138.0	1	1.05	0.95				
	19502	1	21.52	7.074	0.0	0.0	110	0.991	31.099999999999998	138.0	1	1.05	0.95				
	19503	1	13.38	4.399	0.0	0.0	110	0.972	29.1	138.0	1	1.05	0.95				
	19505	1	13.170000000000002	4.329	0.0	1.8000000000000003	110	1.009	29.500000000000004	138.0	1	1.05	0.95				
	19506	1	55.52	18.25	0.0	11.3	110	0.937	22.600000000000005	138.0	1	1.05	0.95				
	19507	1	11.83	3.888	0.0	0.0	110	0.966	35.8	138.0	1	1.05	0.95				
	19508	1	17.8	5.85	0.0	0.0	110	0.974	36.5	138.0	1	1.05	0.95				
	19509	1	0.0	0.0	0.0	0.0	110	0.993	43.9	230.0	1	1.05	0.95				
	19510	1	0.0	0.0	0.0	0.0	110	0.991	43.7	230.0	1	1.05	0.95				
	19511	1	0.0	0.0	0.0	0.0	110	0.987	43.3	230.0	1	1.05	0.95				
	19512	1	0.0	0.0	0.0	0.0	110	1.018	41.8	999.0	1	1.1	0.9				
	19513	1	22.48	7.39	0.0	0.0	110	1.0	38.9	13.8	1	1.05	0.95				
	19514	1	0.0	0.0	0.0	0.0	110	1.018	41.9	138.0	1	1.05	0.95				
	19515	1	8.433	1.202	0.0	0.0	110	1.018	41.9	138.0	1	1.05	0.95				
	19516	1	13.699999999999998	4.503	0.0	0.0	110	1.015	40.2	138.0	1	1.05	0.95				
	19517	1	5.397	1.7739999999999998	0.0	0.0	110	1.009	39.6	138.0	1	1.05	0.95				
	19518	1	32.7	13.930000000000001	0.0	0.0	110	1.012	41.5	138.0	1	1.05	0.95				
	19519	1	0.0	0.0	0.0	0.0	110	0.998	27.3	138.0	1	1.05	0.95				
	19520	1	0.0	0.0	0.0	-20.0	7	1.005	28.4	230.0	1	1.05	0.95				
	19521	1	3.07	1.308	0.0	0.0	110	1.018	41.9	138.0	1	1.05	0.95				
	19522	1	0.0	0.0	0.0	0.0	110	1.001	26.7	138.0	1	1.05	0.95				
	19523	1	12.38	4.071	0.0	0.0	110	1.002	43.6	138.0	1	1.05	0.95				
	19525	1	4.914	1.6150000000000002	0.0	0.0	110	1.003	31.6	138.0	1	1.05	0.9				
	19528	1	8.533	1.216	0.0	0.0	110	1.007	43.8	138.0	1	1.05	0.95				
	19529	1	0.0	0.0	0.0	0.0	110	1.005	36.7	138.0	1	1.05	0.95				
	19530	1	9.263	3.045	0.0	0.0	110	1.0	38.9	138.0	1	1.05	0.95				
	19531	1	10.86	3.5699999999999994	0.0	0.0	110	0.987	36.3	138.0	1	1.05	0.95				
	19532	1	32.34	4.608	0.0	4.8	110	0.99	34.7	138.0	1	1.05	0.95				
	19535	2	0.0	0.0	0.0	0.0	110	0.998	40.1	6.9	1	1.05	0.95				
	19536	2	0.0	0.0	0.0	0.0	110	1.001	40.1	6.9	1	1.05	0.95				
	19537	2	0.0	0.0	0.0	0.0	110	1.002	40.1	6.9	1	1.05	0.95				
	19538	1	56.49000000000001	18.57	0.0	3.6000000000000005	110	0.975	33.3	138.0	1	1.05	0.95				
	19540	1	0.0	0.0	0.0	0.0	110	0.991	34.7	138.0	1	1.05	0.95				
	19541	1	17.33	5.697	0.0	0.0	110	1.012	39.9	138.0	1	1.05	0.95				
	19542	1	21.44	7.046999999999999	0.0	1.8000000000000003	110	1.01	39.8	138.0	1	1.05	0.95				
	19543	1	0.0	0.0	0.0	0.0	110	1.011	29.600000000000005	138.0	1	1.05	0.95				
	19545	1	22.24	4.516	0.0	1.2	110	1.037	31.900000000000002	138.0	1	1.05	0.95				
	19546	1	0.0	0.0	0.0	0.0	110	1.004	32.4	138.0	1	1.05	0.95				
	19547	1	0.0	0.0	0.0	0.0	110	1.019	39.5	138.0	1	1.05	0.95				
	19549	1	39.11	12.86	0.0	0.0	110	1.003	37.6	138.0	1	1.05	0.95				
	19550	1	23.79	7.819	0.0	1.8000000000000003	110	0.989	36.4	138.0	1	1.05	0.9				
	19558	1	0.0	0.0	0.0	0.0	110	0.996	27.100000000000005	138.0	1	1.05	0.95				
	19561	1	0.0	0.0	0.0	0.0	110	1.005	32.2	138.0	1	1.05	0.9				
	19564	1	19.74	6.489000000000001	0.0	3.0	110	1.011	38.3	138.0	1	1.05	0.9				
	19566	1	10.52	3.459	0.0	0.0	110	1.006	35.8	138.0	1	1.05	0.95				
	19568	1	11.2	3.6799999999999997	0.0	0.0	110	0.992	35.7	138.0	1	1.05	0.95				
	19569	1	19.58	6.436	0.0	0.0	110	0.989	34.4	138.0	1	1.05	0.95				
	19579	1	0.0	0.0	0.0	0.0	110	0.994	31.4	138.0	1	1.05	0.9				
	19582	2	0.0	0.0	0.0	0.0	110	1.002	42.0	13.8	1	1.05	0.95				
	19586	2	0.0	0.0	0.0	0.0	110	1.005	40.2	13.8	1	1.05	0.95				
	19587	1	0.0	0.0	0.0	-5.0	110	1.014	37.5	138.0	1	1.05	0.95				
	19588	1	6.371	0.9078	0.0	-5.0	110	1.005	35.0	138.0	1	1.05	0.95				
	19589	1	19.42	6.381	0.0	-5.0	110	0.996	29.500000000000004	138.0	1	1.05	0.95				
	19658	1	7.980000000000001	2.623	0.0	5.4	110	0.982	23.7	69.0	1	1.05	0.95				
	19659	1	9.298	3.056	0.0	0.0	110	1.011	40.9	69.0	1	1.05	0.95				
	19660	1	9.086	2.986	0.0	9.0	110	1.006	17.5	69.0	1	1.05	0.95				
	19662	1	8.064	2.651	0.0	1.8000000000000003	110	0.977	31.8	69.0	1	1.05	0.95				
	19666	1	0.0	0.0	0.0	0.0	110	1.005	48.4	69.0	1	1.05	0.95				
	19699	1	14.679999999999998	4.825	0.0	0.6	110	1.0	30.799999999999997	138.0	1	1.05	0.95				
	19701	1	0.0	0.0	0.0	10.2	110	1.01	28.500000000000004	138.0	1	1.05	0.95				
	19702	1	19.67	6.465999999999999	0.0	10.2	110	0.982	26.0	138.0	1	1.05	0.95				
	19750	1	4.928	1.6200000000000003	0.0	1.8000000000000003	110	0.995	30.4	138.0	1	1.05	0.95				
	19751	1	15.85	2.258	0.0	0.0	110	1.0	31.2	138.0	1	1.05	0.95				
	19752	1	8.525	1.215	0.0	3.6000000000000005	110	0.989	29.500000000000004	138.0	1	1.05	0.95				
	19753	1	0.0	0.0	0.0	0.0	110	1.03	28.700000000000003	69.0	1	1.05	0.95				
	19754	1	0.0	0.0	0.0	0.0	110	0.989	25.8	69.0	1	1.05	0.95				
	19755	1	12.72	4.182	0.0	1.2	110	0.975	22.7	34.5	1	1.05	0.95				
	19757	1	37.2	12.23	0.0	28.000000000000004	110	1.003	20.9	138.0	1	1.05	0.95				
	19758	1	1.878	0.7999	0.0	0.0	110	1.001	26.3	138.0	1	1.05	0.95				
	19759	1	0.0	0.0	0.0	0.0	110	1.004	28.6	999.0	1	1.05	0.95				
	19760	1	122.29999999999998	24.83	0.0	10.8	110	0.994	35.5	69.0	1	1.05	0.95				
	19761	1	24.14	7.934000000000001	0.0	3.0	110	0.995	28.899999999999995	138.0	1	1.05	0.95				
	19762	1	16.23	5.34	0.0	0.0	110	1.001	31.5	138.0	1	1.05	0.95				
	19763	1	6.03	2.569	0.0	0.0	110	0.984	27.5	138.0	1	1.05	0.95				
	19765	1	0.0	0.0	0.0	0.0	110	1.004	28.6	13.8	1	1.05	0.95				
	19766	1	1.51	0.6432	0.0	0.0	110	1.003	20.9	138.0	1	1.05	0.95				
	19780	1	14.05	4.619	0.0	0.0	110	1.006	23.2	34.5	1	1.05	0.95				
	19786	1	6.312999999999999	2.075	0.0	0.0	110	1.008	24.9	13.8	1	1.05	0.95				
	19787	1	13.48	4.43	0.0	0.0	114	1.006	52.0	69.0	1	1.05	0.95				
	19797	1	3.8759999999999994	1.274	0.0	0.0	110	0.986	27.6	138.0	1	1.05	0.95				
	19822	1	0.0	0.0	0.0	0.0	110	1.006	35.8	138.0	1	1.05	0.95				
	19823	1	0.0	0.0	0.0	0.0	110	1.006	35.8	138.0	1	1.05	0.95				
	19825	1	0.0	0.0	0.0	0.0	110	1.003	35.5	138.0	1	1.05	0.95				
	19826	1	0.0	0.0	0.0	0.0	110	1.005	35.7	138.0	1	1.05	0.95				
	19874	2	17.11	7.291	0.0	4.0	110	0.994	23.6	138.0	1	1.05	0.95				
	19876	1	0.0	0.0	0.0	0.0	110	1.004	29.300000000000004	138.0	1	1.05	0.95				
	19977	1	0.0	0.0	0.0	0.0	110	1.021	40.70000000000001	138.0	1	1.05	0.95				
	20501	2	0.0	0.0	0.0	0.0	12	0.983	40.0	13.8	1	1.05	0.95				
	20502	4	0.0	0.0	0.0	0.0	12	1.001	91.3	138.0	1	1.05	0.95				
	20503	4	0.0	0.0	0.0	0.0	12	0.995	90.8	138.0	1	1.05	0.95				
	20504	1	0.0	0.0	0.0	0.0	12	0.987	27.0	138.0	1	1.05	0.95				
	20505	1	5.36	-0.32	0.0	0.0	12	1.012	26.9	34.5	1	1.05	0.95				
	20506	1	1.019	0.3906	0.0	0.0	12	0.988	23.6	13.8	1	1.05	0.95				
	20507	1	0.0	0.0	0.0	0.0	12	0.994	32.8	138.0	1	1.05	0.95				
	20508	1	6.142	-0.06	0.0	0.0	12	0.999	28.3	34.5	1	1.05	0.95				
	20509	1	1.781	0.8869	0.0	0.0	12	0.999	28.3	13.8	1	1.05	0.95				
	20510	1	0.0	0.0	0.0	0.0	12	1.007	27.5	138.0	1	1.05	0.95				
	20511	1	17.75	2.381	0.0	0.0	12	1.0	22.2	13.8	1	1.05	0.95				
	20512	1	0.0	0.0	0.0	0.0	12	1.015	23.5	138.0	1	1.05	0.95				
	20513	1	3.8	0.2	0.0	0.0	12	0.987	26.0	138.0	1	1.05	0.95				
	20514	1	0.0	0.0	0.0	0.0	12	0.993	24.8	138.0	1	1.05	0.95				
	20515	1	3.9	1.8000000000000003	0.0	0.0	12	0.984	23.7	13.8	1	1.05	0.95				
	20516	1	0.0	-5.1	0.0	-5.0	12	1.001	30.7	138.0	1	1.05	0.95				
	20517	1	0.0	0.0	0.0	0.0	12	1.033	34.0	69.0	1	1.05	0.95				
	20518	1	1.388	0.40739999999999993	0.0	0.0	12	1.008	33.5	34.5	1	1.05	0.95				
	20519	1	0.0	0.0	0.0	0.0	12	1.033	33.8	69.0	1	1.05	0.95				
	20520	1	1.3	0.6	0.0	0.0	12	1.019	32.1	13.8	1	1.05	0.95				
	20521	1	0.0	0.0	0.0	0.0	12	0.957	28.4	69.0	1	1.05	0.95				
	20522	1	9.207	1.485	0.0	2.4	12	1.007	23.1	34.5	1	1.05	0.95				
	20523	1	3.8580000000000005	1.69	0.0	0.0	12	0.994	21.5	13.8	1	1.05	0.95				
	20524	1	0.0	0.0	0.0	0.0	12	0.94	26.5	69.0	1	1.05	0.95				
	20525	1	7.466	1.309	0.0	2.4	12	0.944	23.6	34.5	1	1.05	0.95				
	20530	1	0.0	0.0	0.0	0.0	12	1.008	34.5	69.0	1	1.05	0.95				
	20531	1	3.289	-0.03	0.0	0.0	12	1.001	29.600000000000005	34.5	1	1.05	0.95				
	20532	1	4.167	0.9233	0.0	0.0	12	1.001	31.900000000000002	13.8	1	1.05	0.95				
	20533	1	5.426	0.0	0.0	0.0	12	1.02	29.600000000000005	34.5	1	1.05	0.95				
	20534	1	2.655	0.8356	0.0	0.0	12	0.976	22.8	13.8	1	1.05	0.95				
	20535	1	3.199	1.245	0.0	0.0	12	0.999	32.5	13.8	1	1.05	0.95				
	20536	1	14.13	-1.47	0.0	0.0	12	1.001	24.9	34.5	1	1.05	0.95				
	20537	1	19.12	7.529	0.0	14.400000000000002	12	1.006	24.6	13.8	1	1.05	0.95				
	20538	1	3.03	0.5676	0.0	0.0	12	1.0	28.3	13.8	1	1.05	0.95				
	20539	1	13.4	14.84	0.0	7.199999999999999	12	0.991	24.6	13.8	1	1.05	0.95				
	20540	1	6.115	-1.44	0.0	0.0	12	1.002	24.1	34.5	1	1.05	0.95				
	20541	1	2.475	-2.02	0.0	0.0	12	1.014	28.899999999999995	34.5	1	1.05	0.95				
	20542	1	3.512	0.461	0.0	0.0	12	0.994	30.4	13.8	1	1.05	0.95				
	20543	1	17.17	-1.51	0.0	0.0	12	1.009	23.1	34.5	1	1.05	0.95				
	20544	1	0.0	0.0	0.0	0.0	12	0.996	22.900000000000002	34.5	1	1.05	0.95				
	20545	1	6.119	1.9689999999999999	0.0	0.0	12	0.991	15.7	13.8	1	1.05	0.95				
	20546	1	0.0	0.0	0.0	0.0	12	1.006	22.0	69.0	1	1.05	0.95				
	20547	1	4.311	-5.22	0.0	0.0	12	1.006	19.2	34.5	1	1.05	0.95				
	20548	1	3.438	0.9337	0.0	0.0	12	0.987	15.8	13.8	1	1.05	0.95				
	20549	1	0.0824	0.1165	0.0	0.0	12	0.981	27.3	13.8	1	1.05	0.95				
	20550	1	0.0	0.0	0.0	0.0	12	1.004	24.5	69.0	1	1.05	0.95				
	20551	1	2.625	-0.75	0.0	0.0	12	1.007	33.3	34.5	1	1.05	0.95				
	20552	1	10.64	3.787	0.0	-5.0	12	1.0	34.8	13.8	1	1.05	0.95				
	20553	1	0.0	0.0	0.0	0.0	12	1.028	32.4	138.0	1	1.05	0.95				
	20554	2	0.0	0.0	0.0	0.0	12	1.028	32.4	13.8	1	1.05	0.95				
	20555	1	20.8	-0.52	0.0	0.0	12	1.002	24.2	13.8	1	1.05	0.95				
	20556	1	11.88	-1.82	0.0	0.0	12	1.004	26.2	34.5	1	1.05	0.95				
	20557	1	27.29	3.463	0.0	2.4	12	1.0	22.5	13.8	1	1.05	0.95				
	20558	1	16.15	2.834	0.0	2.4	12	1.0	23.5	13.8	1	1.05	0.95				
	20559	1	19.62	4.81	0.0	2.4	12	0.999	23.8	13.8	1	1.05	0.95				
	20560	1	9.966	5.203	0.0	0.0	12	0.997	26.9	13.8	1	1.05	0.95				
	20561	4	0.0	0.0	0.0	0.0	12	1.0	0.0	13.8	1	1.05	0.95				
	20562	1	27.949999999999996	10.77	0.0	2.4	12	0.992	23.8	13.8	1	1.05	0.95				
	20563	1	9.201	2.222	0.0	0.0	12	0.979	21.5	34.5	1	1.05	0.95				
	20564	1	20.33	-2.84	0.0	0.0	12	1.003	18.5	34.5	1	1.05	0.95				
	20565	1	16.21	6.612	0.0	0.0	12	0.993	20.4	13.8	1	1.05	0.95				
	20566	4	0.0	0.0	0.0	0.0	12	1.0	0.0	69.0	1	1.05	0.95				
	20567	1	6.672000000000001	-1.42	0.0	0.0	12	1.001	23.7	34.5	1	1.05	0.95				
	20568	1	14.57	-0.52	0.0	1.2	12	1.001	20.1	13.8	1	1.05	0.95				
	20569	1	0.0	0.0	0.0	0.0	12	1.006	24.3	69.0	1	1.05	0.95				
	20570	1	1.8399999999999999	-0.8	0.0	0.0	12	1.004	23.4	34.5	1	1.05	0.95				
	20571	1	0.6144	0.3708	0.0	0.0	12	1.0	23.1	13.8	1	1.05	0.95				
	20572	1	0.0	0.0	0.0	0.0	12	0.999	23.8	69.0	1	1.05	0.95				
	20573	1	1.042	0.2375	0.0	0.0	12	0.984	21.7	34.5	1	1.05	0.95				
	20574	1	1.884	0.3262	0.0	0.0	12	1.013	22.5	13.8	1	1.05	0.95				
	20575	1	3.077	-2.08	0.0	3.6000000000000005	12	1.009	21.8	34.5	1	1.05	0.95				
	20576	1	3.556	0.5467	0.0	0.0	12	1.001	19.3	13.8	1	1.05	0.95				
	20577	1	12.43	-0.18	0.0	0.0	12	1.0	28.1	34.5	1	1.05	0.95				
	20578	1	2.326	-0.61	0.0	0.0	12	1.007	26.5	13.8	1	1.05	0.95				
	20579	1	1.074	-0.2	0.0	0.0	12	0.989	26.6	34.5	1	1.05	0.95				
	20580	1	0.0	0.0	0.0	0.0	12	1.006	34.1	69.0	1	1.05	0.95				
	20581	1	1.298	-1.28	0.0	0.0	12	1.027	32.9	34.5	1	1.05	0.95				
	20582	1	0.0	0.0	0.0	0.0	12	1.007	33.7	69.0	1	1.05	0.95				
	20583	1	0.7	-0.97	0.0	0.0	12	1.003	33.1	34.5	1	1.05	0.95				
	20584	1	0.5785	0.3	0.0	0.0	12	1.002	32.5	13.8	1	1.05	0.95				
	20585	2	5.061	-2.16	0.0	0.0	12	1.006	32.4	34.5	1	1.05	0.95				
	20586	1	2.9	1.5700000000000003	0.0	0.0	12	0.994	31.099999999999998	13.8	1	1.05	0.95				
	20587	1	1.873	-0.73	0.0	0.0	12	1.014	24.1	13.8	1	1.05	0.95				
	20588	1	7.402	-2.42	0.0	0.0	12	1.006	16.2	34.5	1	1.05	0.95				
	20589	1	3.7249999999999996	1.166	0.0	0.0	12	0.998	20.6	13.8	1	1.05	0.95				
	20590	1	0.0	0.0	0.0	0.0	12	1.005	26.2	69.0	1	1.05	0.95				
	20591	1	8.158	-1.6500000000000001	0.0	0.0	12	1.006	21.3	34.5	1	1.05	0.95				
	20592	1	19.26	4.976	0.0	0.0	12	0.997	21.200000000000003	13.8	1	1.05	0.95				
	20593	1	0.0	0.0	0.0	0.0	12	0.988	23.7	69.0	1	1.05	0.95				
	20594	1	3.024	-0.9899999999999999	0.0	0.0	12	1.003	19.9	34.5	1	1.05	0.95				
	20595	1	4.564	1.28	0.0	0.0	12	0.995	18.3	13.8	1	1.05	0.95				
	20596	1	0.0	-0.6	0.0	0.0	12	0.995	23.5	69.0	1	1.05	0.95				
	20597	1	0.2506	-0.33	0.0	0.0	12	0.988	23.7	13.8	1	1.05	0.95				
	20598	1	4.437	0.8381999999999998	0.0	0.0	12	0.997	29.4	34.5	1	1.05	0.95				
	20599	1	0.9000000000000001	0.3	0.0	0.0	12	1.001	30.4	13.8	1	1.05	0.95				
	20601	1	0.0	0.0	0.0	0.0	12	1.018	34.4	138.0	1	1.05	0.95				
	20602	1	3.04	-1.8399999999999999	0.0	0.0	12	1.009	32.8	34.5	1	1.05	0.95				
	20603	1	9.764	3.09	0.0	0.0	12	0.996	24.9	13.8	1	1.05	0.95				
	20604	1	0.0	0.0	0.0	0.0	12	1.002	26.7	138.0	1	1.05	0.95				
	20605	1	3.84	-1.6	0.0	0.0	12	1.003	26.6	34.5	1	1.05	0.95				
	20610	1	-0.37	0.5824	0.0	0.0	12	0.988	23.7	34.5	1	1.05	0.95				
	20880	1	0.0	0.0	0.0	0.0	12	1.01	31.5	138.0	1	1.05	0.95				
	20881	1	0.0	0.0	0.0	0.0	12	1.01	31.4	138.0	1	1.05	0.95				
	20882	1	4.88	-1.04	0.0	0.0	12	1.006	29.000000000000004	34.5	1	1.05	0.95				
	20885	1	0.0	0.0	0.0	0.0	12	0.99	29.200000000000003	138.0	1	1.05	0.95				
	20886	1	0.0	0.0	0.0	0.0	12	0.99	29.1	138.0	1	1.05	0.95				
	20887	1	10.48	3.6799999999999997	0.0	0.0	12	1.0	29.1	13.8	1	1.05	0.95				
	21001	1	800.0	262.9	0.0	0.0	112	1.004	37.8	230.0	1	1.05	0.95				
	21005	1	70.0	23.01	0.0	0.0	112	1.006	38.2	230.0	1	1.05	0.95				
	21009	1	70.0	29.82	0.0	0.0	112	1.022	50.5	230.0	1	1.05	0.95				
	21010	1	3.8	1.6200000000000003	0.0	0.0	112	1.005	48.4	69.0	1	1.05	0.95				
	21012	1	77.4	25.5	0.0	0.0	112	1.017	37.7	230.0	1	1.05	0.95				
	21015	1	40.0	13.15	0.0	0.0	112	0.992	35.0	230.0	1	1.05	0.95				
	21016	1	12.0	4.0	0.0	0.0	112	1.016	37.6	230.0	1	1.05	0.95				
	21019	1	123.0	41.0	0.0	0.0	112	1.02	37.8	230.0	1	1.05	0.95				
	21022	1	68.0	28.970000000000002	0.0	0.0	112	0.963	29.000000000000004	230.0	1	1.05	0.95				
	21025	1	5.7	-1.9	0.0	0.0	117	0.996	9.04	230.0	1	1.05	0.95				
	21026	1	70.0	23.01	0.0	0.0	112	1.006	38.1	230.0	1	1.05	0.95				
	21027	1	0.0	0.0	0.0	0.0	112	1.018	41.7	230.0	1	1.05	0.95				
	21030	1	100.0	32.87	0.0	0.0	112	1.012	41.1	230.0	1	1.05	0.95				
	21034	1	1.8000000000000003	0.6	0.0	0.0	117	1.026	37.2	230.0	1	1.05	0.95				
	21035	1	0.9000000000000001	0.3	0.0	0.0	117	1.027	36.6	230.0	1	1.05	0.95				
	21036	1	29.7	12.3	0.0	0.0	117	0.998	42.3	230.0	1	1.05	0.95				
	21037	1	0.3	0.1	0.0	0.0	117	1.013	38.8	230.0	1	1.05	0.95				
	21038	1	135.6	19.32	0.0	0.0	117	0.985	37.3	230.0	1	1.05	0.95				
	21039	1	8.3	-2.8	0.0	0.0	117	1.0	26.7	230.0	1	1.05	0.95				
	21040	1	7.400000000000001	0.5	0.0	0.0	117	0.998	26.3	230.0	1	1.05	0.95				
	21041	1	50.8	22.6	0.0	0.0	117	1.002	26.7	230.0	1	1.05	0.95				
	21042	1	33.4	10.4	0.0	0.0	117	1.006	11.1	230.0	1	1.05	0.95				
	21043	1	21.0	9.4	0.0	0.0	117	0.996	9.03	230.0	1	1.05	0.95				
	21044	1	300.0	60.9	0.0	0.0	117	0.999	8.65	230.0	1	1.05	0.95				
	21045	1	30.9	10.2	0.0	0.0	117	1.015	-0.24	230.0	1	1.05	0.95				
	21046	1	170.4	34.7	0.0	31.0	117	0.993	23.8	230.0	1	1.05	0.95				
	21047	1	27.500000000000004	8.0	0.0	0.0	117	1.021	25.4	230.0	1	1.05	0.95				
	21048	1	30.0	9.9	0.0	0.0	117	0.993	37.4	6.9	1	1.05	0.95				
	21049	1	47.06	16.75	0.0	0.0	117	1.014	10.3	230.0	1	1.05	0.95				
	21051	1	126.0	41.4	0.0	0.0	117	1.002	26.7	230.0	1	1.05	0.95				
	21052	2	0.0	0.0	0.0	0.0	117	1.002	26.7	69.0	1	1.05	0.95				
	21100	1	138.2	43.2	0.0	0.0	117	0.988	11.9	230.0	1	1.05	0.95				
	21101	1	40.3	12.6	0.0	0.0	117	0.989	11.9	230.0	1	1.05	0.95				
	21102	1	48.0	15.8	0.0	0.0	117	0.99	12.000000000000002	230.0	1	1.05	0.95				
	21110	1	80.0	23.3	0.0	0.0	117	1.004	28.700000000000003	230.0	1	1.05	0.95				
	21116	1	10.98	2.858	0.0	0.0	117	1.003	28.4	69.0	1	1.05	0.95				
	21200	1	31.3	10.4	0.0	0.0	117	1.019	25.1	230.0	1	1.05	0.95				
	21201	1	35.52	10.82	0.0	0.0	117	1.02	25.2	230.0	1	1.05	0.95				
	21301	1	0.0	0.0	0.0	0.0	112	1.013	44.3	230.0	1	1.05	0.95				
	21302	1	0.0	0.0	0.0	0.0	112	1.012	46.0	230.0	1	1.05	0.95				
	21502	2	0.0	0.0	0.0	0.0	35	1.023	-28.0	13.8	1	1.05	0.95				
	22001	1	0.0	0.0	0.0	0.0	56	0.956	-51.0	138.0	1	1.05	0.95				
	22002	1	0.0	0.0	0.0	0.0	56	0.956	-51.0	138.0	1	1.05	0.95				
	22801	1	0.0	0.0	0.0	0.0	13	0.991	9.06	138.0	1	1.05	0.95				
	22802	1	0.0	0.0	0.0	0.0	13	1.005	9.77	138.0	1	1.05	0.95				
	22803	1	0.9000000000000001	0.7	0.0	0.0	13	1.005	9.73	138.0	1	1.05	0.95				
	22804	1	7.000000000000001	1.1	0.0	0.0	13	0.998	9.53	138.0	1	1.05	0.95				
	22805	1	0.0	0.0	0.0	0.0	13	1.004	9.95	138.0	1	1.05	0.95				
	22806	1	0.0	0.0	0.0	0.0	13	0.999	9.65	138.0	1	1.05	0.95				
	22807	1	0.0	0.0	0.0	0.0	13	0.999	9.65	138.0	1	1.05	0.95				
	22808	1	0.0	0.0	0.0	0.0	13	1.008	9.97	138.0	1	1.05	0.95				
	22810	1	0.0	0.0	0.0	0.0	13	1.001	9.63	138.0	1	1.05	0.95				
	22811	1	0.0	0.0	0.0	0.0	13	1.003	9.68	138.0	1	1.05	0.95				
	22812	1	0.0	0.0	0.0	0.0	13	1.003	9.46	138.0	1	1.05	0.95				
	22813	1	0.0	0.0	0.0	0.0	13	0.999	9.17	138.0	1	1.05	0.95				
	22814	1	0.0	0.0	0.0	0.0	13	1.002	9.61	138.0	1	1.05	0.95				
	22815	1	0.0	0.0	0.0	0.0	13	0.999	9.22	138.0	1	1.05	0.95				
	22816	1	0.0	0.0	0.0	0.0	13	0.998	12.3	138.0	1	1.05	0.95				
	22817	1	19.6	1.9	0.0	0.0	13	0.99	7.92	138.0	1	1.05	0.95				
	22818	1	0.0	0.0	0.0	0.0	13	1.0	9.28	138.0	1	1.05	0.95				
	22819	1	0.0	0.0	0.0	0.0	13	0.99	8.0	138.0	1	1.05	0.95				
	22820	1	0.0	0.0	0.0	0.0	13	1.001	9.44	138.0	1	1.05	0.95				
	22821	1	0.0	0.0	0.0	0.0	13	1.002	9.49	138.0	1	1.05	0.95				
	22822	1	0.0	0.0	0.0	0.0	13	1.005	10.8	138.0	1	1.05	0.95				
	22823	1	0.0	0.0	0.0	0.0	13	0.996	11.1	138.0	1	1.05	0.95				
	22824	1	0.0	0.0	0.0	0.0	13	0.998	12.5	138.0	1	1.05	0.95				
	22825	1	0.0	0.0	0.0	0.0	13	0.995	12.2	138.0	1	1.05	0.95				
	22827	1	0.0	0.0	0.0	0.0	13	1.001	9.48	138.0	1	1.05	0.95				
	22828	1	0.0	0.0	0.0	0.0	13	1.001	6.6	69.0	1	1.05	0.95				
	22829	1	0.0	0.0	0.0	0.0	13	0.999	6.4	69.0	1	1.05	0.95				
	22830	1	0.0	0.0	0.0	0.0	13	1.001	6.65	69.0	1	1.05	0.95				
	22835	1	0.0	0.0	0.0	0.0	13	1.002	6.82	69.0	1	1.05	0.95				
	22836	1	0.0	0.0	0.0	0.0	13	0.993	5.98	69.0	1	1.05	0.95				
	22837	1	0.0	0.0	0.0	0.0	13	1.001	6.58	69.0	1	1.05	0.95				
	22838	1	0.0	0.0	0.0	0.0	13	0.991	5.82	69.0	1	1.05	0.95				
	22839	1	0.0	0.0	0.0	0.0	13	1.001	9.85	138.0	1	1.05	0.95				
	22840	1	0.0	0.0	0.0	0.0	13	1.001	6.6	69.0	1	1.05	0.95				
	22841	1	0.0	0.0	0.0	0.0	13	0.993	5.58	34.5	1	1.05	0.95				
	22842	1	0.0	0.0	0.0	0.0	13	0.994	5.2	34.5	1	1.05	0.95				
	22843	1	0.0	0.0	0.0	0.0	13	0.988	5.430000000000001	34.5	1	1.05	0.95				
	22844	1	0.0	0.0	0.0	0.0	13	1.0	5.650000000000001	34.5	1	1.05	0.95				
	22845	1	0.0	0.0	0.0	0.0	13	0.995	5.78	34.5	1	1.05	0.95				
	22846	1	0.0	0.0	0.0	0.0	13	1.0	5.63	34.5	1	1.05	0.95				
	22847	1	0.0	0.0	0.0	0.0	13	0.995	11.7	138.0	1	1.05	0.95				
	22850	1	0.0	0.0	0.0	0.0	13	1.001	6.67	69.0	1	1.05	0.95				
	22854	1	0.0	0.0	0.0	0.0	13	1.042	8.18	34.5	1	1.05	0.95				
	22856	1	0.0	0.0	0.0	0.0	13	1.002	9.58	138.0	1	1.05	0.95				
	22857	1	0.0	0.0	0.0	0.0	13	0.974	5.18	34.5	1	1.05	0.95				
	22860	1	0.0	0.0	0.0	0.0	13	1.003	9.74	138.0	1	1.05	0.95				
	22861	1	0.0	0.0	0.0	0.0	13	0.992	4.98	34.5	1	1.05	0.95				
	22862	1	0.0	0.0	0.0	0.0	13	0.995	5.75	34.5	1	1.05	0.95				
	22863	1	0.0	0.0	0.0	0.0	13	1.005	6.48	34.5	1	1.05	0.95				
	22865	1	0.0	0.0	0.0	0.0	13	1.002	10.3	138.0	1	1.05	0.95				
	22866	1	0.0	0.0	0.0	0.0	13	1.0	9.22	138.0	1	1.05	0.95				
	22869	1	0.0	0.0	0.0	0.0	13	1.012	9.17	34.5	1	1.05	0.95				
	22870	1	0.0	0.0	0.0	0.0	13	1.012	9.17	999.0	1	1.1	0.9				
	22872	1	0.0	0.0	0.0	0.0	13	1.029	6.19	34.5	1	1.05	0.95				
	22873	1	0.0	0.0	0.0	0.0	13	1.02	6.23	34.5	1	1.05	0.95				
	22874	1	0.0	0.0	0.0	0.0	13	1.018	5.52	34.5	1	1.05	0.95				
	22875	1	0.0	0.0	0.0	0.0	13	1.017	5.5	34.5	1	1.05	0.95				
	22876	1	0.0	0.0	0.0	0.0	13	1.02	6.01	34.5	1	1.05	0.95				
	22877	1	0.0	0.0	0.0	0.0	13	1.007	4.76	34.5	1	1.05	0.95				
	22878	1	0.0	0.0	0.0	0.0	13	1.007	4.76	34.5	1	1.05	0.95				
	22879	1	0.0	0.0	0.0	0.0	13	1.007	4.74	34.5	1	1.05	0.95				
	22880	1	0.0	0.0	0.0	0.0	13	1.004	6.51	34.5	1	1.05	0.95				
	22881	1	0.0	0.0	0.0	0.0	13	0.987	5.48	34.5	1	1.05	0.95				
	22882	1	0.0	0.0	0.0	0.0	13	1.012	6.76	34.5	1	1.05	0.95				
	22883	1	0.0	0.0	0.0	0.0	13	0.966	1.19	34.5	1	1.05	0.95				
	22884	1	0.0	0.0	0.0	0.0	13	0.994	3.7800000000000002	34.5	1	1.05	0.95				
	22885	1	0.0	0.0	0.0	0.0	13	0.999	3.96	34.5	1	1.05	0.95				
	22886	1	2.4	1.2	0.0	0.0	13	0.994	3.7499999999999996	34.5	1	1.05	0.95				
	22887	1	0.0	0.0	0.0	0.0	13	1.016	5.27	34.5	1	1.05	0.95				
	22888	1	0.0	0.0	0.0	0.0	13	1.016	5.27	34.5	1	1.05	0.95				
	22891	1	0.0	0.0	0.0	0.0	13	1.003	6.47	34.5	1	1.05	0.95				
	22892	1	0.0	0.0	0.0	0.0	13	1.028	5.96	999.0	1	1.1	0.9				
	22893	1	0.0	0.0	0.0	0.0	13	1.028	5.96	999.0	1	1.1	0.9				
	22894	1	0.0	0.0	0.0	0.0	13	1.028	5.98	999.0	1	1.1	0.9				
	22895	1	0.0	0.0	0.0	0.0	13	0.988	5.52	34.5	1	1.05	0.95				
	22896	1	0.0	0.0	0.0	0.0	13	0.988	5.540000000000001	34.5	1	1.05	0.95				
	22898	1	0.0	0.0	0.0	0.0	13	1.003	6.37	34.5	1	1.05	0.95				
	22899	1	0.0	0.0	0.0	0.0	13	1.03	7.88	34.5	1	1.05	0.95				
	22901	1	42.36	11.4	0.0	12.0	13	1.005	5.12	13.8	1	1.05	0.95				
	22902	1	57.52	26.66	0.0	12.0	13	0.985	0.184	13.8	1	1.05	0.95				
	22903	1	56.44	15.049999999999999	0.0	9.0	13	0.997	1.8300000000000003	13.8	1	1.05	0.95				
	22904	1	77.83	22.79	0.0	9.0	13	0.985	0.336	13.8	1	1.05	0.95				
	22905	1	11.13	3.655	0.0	4.8	13	1.002	3.68	13.8	1	1.05	0.95				
	22907	1	19.24	5.16	0.0	2.4	13	0.962	1.72	13.8	1	1.05	0.95				
	22908	1	14.08	5.805	0.0	2.4	13	0.998	5.17	13.8	1	1.05	0.95				
	22909	1	38.7	13.33	0.0	12.0	13	0.999	3.23	13.8	1	1.05	0.95				
	22910	1	22.25	7.687000000000001	0.0	6.0	13	1.002	5.74	13.8	1	1.05	0.95				
	22911	1	35.91	13.33	0.0	12.0	13	1.001	3.31	13.8	1	1.05	0.95				
	22912	1	36.01	13.55	0.0	12.0	13	0.999	2.33	13.8	1	1.05	0.95				
	22913	1	39.24	9.353	0.0	6.6000000000000005	13	0.988	3.21	13.8	1	1.05	0.95				
	22914	1	36.34	9.461	0.0	9.6	13	0.993	2.99	13.8	1	1.05	0.95				
	22915	1	29.56	7.31	0.0	6.0	13	1.015	3.87	13.8	1	1.05	0.95				
	22916	1	39.56	11.5	0.0	6.0	13	1.01	3.33	13.8	1	1.05	0.95				
	22917	1	6.128	4.515	0.0	0.0	13	0.997	4.37	13.8	1	1.05	0.95				
	22919	1	11.83	4.838	0.0	2.4	13	1.002	2.61	13.8	1	1.05	0.95				
	22920	1	11.29	3.655	0.0	0.0	13	0.992	4.59	13.8	1	1.05	0.95				
	22921	1	29.89	14.3	0.0	7.199999999999999	13	0.973	2.73	13.8	1	1.05	0.95				
	22922	1	18.28	6.665	0.0	4.8	13	1.008	5.19	13.8	1	1.05	0.95				
	22923	2	6.1	0.4	0.0	0.0	13	1.001	8.87	13.8	1	1.05	0.95				
	22924	1	0.0	0.0	0.0	0.0	13	1.006	5.96	13.8	1	1.05	0.95				
	22925	1	29.31	6.102	0.0	9.0	13	1.007	6.36	13.8	1	1.05	0.95				
	22926	1	37.41	10.97	0.0	6.0	13	0.999	5.34	13.8	1	1.05	0.95				
	22927	1	27.37	8.106	0.0	6.0	13	0.996	2.62	13.8	1	1.05	0.95				
	22928	1	23.8	9.095	0.0	9.6	13	0.964	-1.1	13.8	1	1.05	0.95				
	22929	1	24.59	4.136	0.0	4.8	13	1.001	4.52	13.8	1	1.05	0.95				
	22930	1	6.654999999999999	1.065	0.0	2.4	13	1.007	5.05	13.8	1	1.05	0.95				
	22931	1	5.038	1.065	0.0	0.0	13	0.998	3.61	13.8	1	1.05	0.95				
	22932	1	31.069999999999997	8.278	0.0	12.0	13	1.007	5.23	13.8	1	1.05	0.95				
	22934	1	15.920000000000002	2.195	0.0	2.4	13	1.003	3.9799999999999995	13.8	1	1.05	0.95				
	22936	1	9.423	3.408	0.0	6.0	13	1.0	9.15	13.8	1	1.05	0.95				
	22937	1	1.664	0.355	0.0	0.0	13	1.002	5.85	13.8	1	1.05	0.95				
	22938	1	46.23	15.27	0.0	6.0	13	0.987	1.8300000000000003	13.8	1	1.05	0.95				
	22939	1	21.29	8.144	0.0	6.0	13	0.999	8.17	13.8	1	1.05	0.95				
	22940	1	21.61	8.063	0.0	2.4	13	0.983	2.63	13.8	1	1.05	0.95				
	22943	1	28.92	9.998	0.0	12.0	13	1.004	3.57	13.8	1	1.05	0.95				
	22944	1	22.68	7.847999999999999	0.0	6.0	13	0.999	8.44	13.8	1	1.05	0.95				
	22945	1	20.53	4.945	0.0	6.0	13	1.003	5.76	13.8	1	1.05	0.95				
	22947	1	44.22	13.170000000000002	0.0	12.0	13	0.998	4.37	13.8	1	1.05	0.95				
	22959	1	19.24	5.59	0.0	12.0	13	1.01	5.63	13.8	1	1.05	0.95				
	22960	1	20.47	5.294	0.0	12.0	13	1.01	7.8	13.8	1	1.05	0.95				
	22961	1	6.343	1.398	0.0	0.0	13	1.0	3.94	13.8	1	1.05	0.95				
	22962	1	11.13	4.031	0.0	2.4	13	0.989	3.7900000000000005	13.8	1	1.05	0.95				
	22963	1	11.5	3.655	0.0	2.4	13	1.001	4.51	13.8	1	1.05	0.95				
	22966	1	15.049999999999999	4.085	0.0	12.0	13	1.012	6.16	13.8	1	1.05	0.95				
	23301	1	7.7	1.4	0.0	1.8000000000000003	17	1.014	20.7	138.0	1	1.05	0.95				
	23304	1	14.000000000000002	5.5	0.0	0.0	17	1.009	9.55	138.0	1	1.05	0.95				
	23306	4	0.0	0.0	0.0	0.0	17	1.0	12.4	13.8	1	1.05	0.95				
	23307	2	0.0	0.0	0.0	0.0	17	1.014	4.3	13.8	1	1.05	0.95				
	23308	2	0.0	0.0	0.0	0.0	17	1.031	0.206	13.8	1	1.05	0.95				
	23310	2	0.0	0.0	0.0	0.0	14	1.017	19.2	13.8	1	1.05	0.95				
	23313	2	0.0	0.0	0.0	0.0	17	1.0	3.32	13.8	1	1.05	0.95				
	23314	4	0.0	0.0	0.0	0.0	17	1.0	-9.3	13.8	1	1.05	0.95				
	23318	2	0.0	0.0	0.0	0.0	17	0.999	1.38	13.8	1	1.05	0.95				
	23319	2	0.0	0.0	0.0	0.0	18	1.012	0.809	13.8	1	1.05	0.95				
	23321	1	0.0	0.0	0.0	0.0	19	0.991	3.2	230.0	1	1.05	0.95				
	23323	1	15.299999999999999	5.0	0.0	0.0	17	0.998	2.56	138.0	1	1.05	0.95				
	23328	1	45.6	17.6	0.0	0.0	17	1.012	4.53	69.0	1	1.05	0.95				
	23329	1	35.4	11.6	0.0	0.0	17	0.985	6.31	138.0	1	1.05	0.95				
	23330	1	5.1	2.2	0.0	0.0	17	1.002	1.93	138.0	1	1.05	0.95				
	23334	1	0.0	0.0	0.0	0.0	14	1.015	4.68	138.0	1	1.05	0.95				
	23335	2	0.0	0.0	0.0	0.0	17	0.988	19.4	13.8	1	1.05	0.95				
	23336	1	0.0	0.0	0.0	0.0	14	1.016	15.1	138.0	1	1.05	0.95				
	23337	2	0.0	0.0	0.0	0.0	14	0.999	18.5	13.8	1	1.05	0.95				
	23338	2	0.0	0.0	0.0	0.0	14	1.013	8.020000000000001	13.8	1	1.05	0.95				
	23340	1	15.4	6.1	0.0	1.8000000000000003	18	1.033	-2.7	13.8	1	1.1	0.9				
	23341	1	17.0	8.2	0.0	0.0	17	1.012	-2.3000000000000003	34.5	1	1.1	0.9				
	23342	1	0.0	0.0	0.0	0.0	17	1.016	9.45	138.0	1	1.1	0.9				
	23343	1	0.0	0.0	0.0	0.0	17	1.017	9.44	138.0	1	1.1	0.9				
	23344	2	0.0	0.0	0.0	0.0	17	0.992	9.44	13.8	1	1.1	0.9				
	23345	1	20.0	8.5	0.0	0.0	17	0.995	4.78	138.0	1	1.1	0.9				
	23348	1	2.5	1.1	0.0	5.4	18	1.011	0.638	138.0	1	1.1	0.9				
	23349	1	28.000000000000004	12.7	0.0	5.4	17	1.026	0.37	138.0	1	1.1	0.9				
	23352	1	0.0	0.0	0.0	0.0	14	1.016	5.6	138.0	1	1.1	0.9				
	23353	2	0.0	0.0	0.0	0.0	14	1.033	9.24	6.9	1	1.1	0.9				
	23354	1	0.0	0.0	0.0	0.0	14	1.016	5.77	138.0	1	1.1	0.9				
	23355	2	0.0	0.0	0.0	0.0	14	1.033	9.46	6.9	1	1.1	0.9				
	23356	1	7.1	2.3	0.0	0.0	17	1.015	10.3	138.0	1	1.05	0.95				
	23357	1	0.0	0.0	0.0	0.0	18	1.018	-2.4	69.0	1	1.05	0.95				
	23358	1	5.0	2.1	0.0	0.0	17	0.999	1.37	138.0	1	1.05	0.95				
	23359	1	8.0	1.176	0.0	0.0	17	1.007	2.35	138.0	1	1.05	0.95				
	23362	1	0.0	0.0	0.0	0.0	14	1.011	10.3	138.0	1	1.05	0.95				
	23363	2	0.0	0.0	0.0	0.0	14	1.003	13.700000000000001	13.8	1	1.05	0.95				
	23364	1	0.0	0.0	0.0	0.0	14	1.012	10.3	138.0	1	1.05	0.95				
	23365	2	0.0	0.0	0.0	0.0	14	1.003	13.8	13.8	1	1.05	0.95				
	23366	2	0.0	0.0	0.0	0.0	14	0.982	13.1	13.8	1	1.05	0.95				
	23367	1	0.0	0.0	0.0	0.0	17	0.98	11.4	69.0	1	1.05	0.95				
	23374	1	5.2	1.7000000000000002	0.0	0.0	17	1.013	7.450000000000001	69.0	1	1.05	0.95				
	23375	1	11.9	3.0	0.0	0.0	17	0.995	9.200000000000001	69.0	1	1.05	0.95				
	23376	1	0.0	0.0	0.0	0.0	81	1.018	13.1	69.0	1	1.05	0.95				
	23377	1	20.3	5.7	0.0	0.0	17	0.99	8.47	69.0	1	1.05	0.95				
