%% MATPOWER Case Format : Version 2
function mpc = ess_base_ponta
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	23378	1	3.0	1.3	0.0	0.0	17	0.995	9.23	69.0	1	1.05	0.95				
	23379	1	9.1	3.6000000000000005	0.0	0.0	17	1.0	9.82	69.0	1	1.05	0.95				
	23382	1	5.3	1.3	0.0	0.0	17	1.009	13.8	69.0	1	1.05	0.95				
	23384	1	19.6	5.3	0.0	0.0	17	1.004	5.83	69.0	1	1.05	0.95				
	23385	1	26.8	17.3	0.0	0.0	17	0.988	6.46	69.0	1	1.05	0.95				
	23386	2	0.0	0.0	0.0	0.0	14	0.987	16.4	13.8	1	1.05	0.95				
	23387	1	20.9	9.9	0.0	1.8000000000000003	17	1.035	-3.8	69.0	1	1.05	0.95				
	23388	1	22.0	4.1	0.0	1.8000000000000003	17	1.025	-7.0	69.0	1	1.05	0.95				
	23389	1	1.4	0.9000000000000001	0.0	0.0	17	1.024	-3.7000000000000006	69.0	1	1.05	0.95				
	23390	1	3.5000000000000004	1.7000000000000002	0.0	0.0	17	0.998	-5.6	69.0	1	1.05	0.95				
	23391	1	0.0	0.0	0.0	0.0	17	1.015	-3.8	69.0	1	1.05	0.95				
	23392	1	9.4	2.4	0.0	0.0	17	1.01	-3.1	69.0	1	1.05	0.95				
	23393	1	18.7	8.8	0.0	0.0	17	1.021	-0.46	69.0	1	1.05	0.95				
	23394	1	8.0	3.4000000000000004	0.0	0.0	17	0.959	-6.5	69.0	1	1.05	0.95				
	23395	1	12.1	5.2	0.0	0.0	17	1.011	-3.8	69.0	1	1.05	0.95				
	23396	1	0.0	0.0	0.0	0.0	17	1.016	-2.6	69.0	1	1.05	0.95				
	23397	1	36.3	21.4	0.0	0.0	17	0.999	-3.8	69.0	1	1.05	0.95				
	23398	1	9.3	4.2	0.0	0.0	17	0.995	-3.5	69.0	1	1.05	0.95				
	23399	1	8.2	2.4	0.0	1.8000000000000003	17	1.007	-8.8	69.0	1	1.05	0.95				
	23400	1	10.7	5.1	0.0	1.8000000000000003	17	0.973	-10.0	69.0	1	1.05	0.95				
	23402	1	10.8	5.3	0.0	0.0	17	1.01	-0.91	69.0	1	1.05	0.95				
	23403	1	8.3	3.8	0.0	0.0	17	0.987	-2.0	69.0	1	1.05	0.95				
	23404	1	15.299999999999999	7.400000000000001	0.0	10.8	17	0.974	-5.7	138.0	1	1.05	0.95				
	23412	1	20.3	9.3	0.0	0.0	17	1.002	6.61	138.0	1	1.05	0.95				
	23633	1	0.0	0.0	0.0	0.0	17	1.017	9.44	138.0	1	1.1	0.9				
	24000	1	28.4	3.9	0.0	0.0	17	1.017	0.96	69.0	1	1.05	0.95				
	24002	1	8.7	2.9	0.0	0.0	17	1.002	1.93	138.0	1	1.05	0.95				
	24003	1	3.7000000000000006	1.3	0.0	0.0	17	0.972	-8.3	69.0	1	1.05	0.95				
	24004	1	3.8	1.4	0.0	0.0	17	0.959	-9.1	69.0	1	1.05	0.95				
	24005	1	7.7	2.8	0.0	0.0	17	0.993	-6.9	69.0	1	1.05	0.95				
	24006	1	2.6	0.9000000000000001	0.0	0.0	17	1.04	-3.9	69.0	1	1.05	0.95				
	24007	1	20.7	-0.6	0.0	0.0	17	1.058	-3.2	69.0	1	1.05	0.95				
	24201	1	0.0	0.0	0.0	0.0	20	0.996	24.5	13.8	1	1.05	0.95				
	24202	1	0.0	0.0	0.0	0.0	20	0.996	24.5	999.0	1	1.05	0.95				
	25696	1	0.0	0.0	0.0	0.0	20	1.014	15.7	138.0	1	1.05	0.95				
	25701	1	9.229	3.7469999999999994	0.0	0.0	21	0.997	26.3	138.0	1	1.05	0.95				
	25702	1	0.0	0.0	0.0	0.0	22	1.007	31.2	138.0	1	1.05	0.95				
	25703	2	0.0	0.0	0.0	0.0	22	0.995	34.1	13.8	1	1.05	0.95				
	25704	1	0.0	0.0	0.0	0.0	22	1.007	30.799999999999997	138.0	1	1.05	0.95				
	25705	2	0.0	0.0	0.0	0.0	22	0.995	33.7	13.8	1	1.05	0.95				
	25706	1	0.0	0.0	0.0	0.0	21	1.006	33.6	138.0	1	1.05	0.95				
	25707	1	0.0	0.0	0.0	0.0	22	1.01	34.2	138.0	1	1.05	0.95				
	25708	2	0.0	0.0	0.0	0.0	22	1.002	37.3	13.8	1	1.05	0.95				
	25709	1	12.91	7.185	0.0	0.0	21	1.004	50.9	34.5	1	1.05	0.95				
	25710	2	0.0	0.0	0.0	0.0	22	1.004	50.9	13.8	1	1.05	0.95				
	25711	1	48.37	18.19	0.0	0.0	21	1.01	14.600000000000001	138.0	1	1.05	0.95				
	25712	2	0.0	0.0	0.0	0.0	22	1.003	55.7	13.8	1	1.05	0.95				
	25713	1	0.0	0.0	0.0	0.0	21	1.014	16.6	138.0	1	1.05	0.95				
	25714	2	0.0	0.0	0.0	0.0	22	0.983	52.7	13.8	1	1.05	0.95				
	25715	1	0.0	0.0	0.0	0.0	21	1.015	16.1	138.0	1	1.05	0.95				
	25716	1	0.0	0.0	0.0	0.0	21	1.015	16.5	138.0	1	1.05	0.95				
	25717	2	0.0	0.0	0.0	0.0	22	0.997	26.3	13.8	1	1.05	0.95				
	25718	2	0.0	0.0	0.0	0.0	22	0.996	24.6	13.8	1	1.05	0.95				
	25719	2	0.0	0.0	0.0	0.0	22	1.005	27.9	13.8	1	1.05	0.95				
	25720	1	0.0	0.0	0.0	0.0	21	1.005	34.6	138.0	1	1.05	0.95				
	25721	1	0.0	0.0	0.0	0.0	21	1.028	25.5	13.8	1	1.05	0.95				
	25723	1	0.0	0.0	0.0	0.0	22	1.011	28.3	34.5	1	1.05	0.95				
	25724	1	0.0	0.0	0.0	0.0	22	1.029	26.1	138.0	1	1.05	0.95				
	25725	1	0.0	0.0	0.0	0.0	22	0.987	17.8	138.0	1	1.05	0.95				
	25726	2	0.0	0.0	0.0	0.0	22	0.987	17.8	13.8	1	1.05	0.95				
	25731	1	11.36	2.23	0.0	0.0	21	1.003	14.1	138.0	1	1.05	0.95				
	25732	1	19.61	6.764	0.0	0.0	21	0.999	13.9	138.0	1	1.05	0.95				
	25735	1	56.97	17.86	0.0	0.0	21	0.999	21.0	138.0	1	1.05	0.95				
	25736	2	0.0	0.0	0.0	0.0	22	0.993	28.700000000000003	34.5	1	1.05	0.95				
	25739	2	0.0	0.0	0.0	0.0	22	0.996	29.200000000000003	34.5	1	1.05	0.95				
	25740	2	0.0	0.0	0.0	0.0	22	0.994	28.700000000000003	34.5	1	1.05	0.95				
	25741	1	0.0	0.0	0.0	0.0	21	0.991	47.3	34.5	1	1.05	0.95				
	25742	2	0.0	0.0	0.0	0.0	22	1.014	49.2	34.5	1	1.05	0.95				
	25743	1	0.0	0.0	0.0	0.0	21	1.0	37.5	34.5	1	1.05	0.95				
	25745	2	0.0	0.0	0.0	0.0	22	0.997	52.0	13.8	1	1.05	0.95				
	25760	1	0.0	0.0	0.0	0.0	21	0.99	24.7	999.0	1	1.05	0.95				
	25795	1	0.0	0.0	0.0	0.0	22	1.016	10.600000000000001	138.0	1	1.05	0.95				
	25796	1	0.0	0.0	0.0	0.0	22	1.016	10.600000000000001	138.0	1	1.05	0.95				
	25800	1	0.0	0.0	0.0	0.0	22	0.97	23.1	34.5	1	1.05	0.95				
	25801	1	0.0	0.0	0.0	0.0	22	0.988	26.1	34.5	1	1.05	0.95				
	25802	1	0.0	0.0	0.0	0.0	22	0.99	26.3	34.5	1	1.05	0.95				
	25803	2	0.0	0.0	0.0	0.0	22	0.991	28.8	13.8	1	1.05	0.95				
	25804	2	0.0	0.0	0.0	0.0	22	0.991	31.0	13.8	1	1.05	0.95				
	25805	1	0.0	0.0	0.0	0.0	22	1.018	33.1	34.5	1	1.05	0.95				
	25806	2	0.0	0.0	0.0	0.0	22	0.998	35.6	13.8	1	1.05	0.95				
	25807	1	0.0	0.0	0.0	0.0	22	1.009	19.0	138.0	1	1.05	0.95				
	25808	1	0.0	0.0	0.0	0.0	22	1.01	19.4	138.0	1	1.05	0.95				
	25809	2	0.0	0.0	0.0	0.0	22	1.001	21.7	13.8	1	1.05	0.95				
	25810	2	0.0	0.0	0.0	0.0	22	0.992	23.7	13.8	1	1.05	0.95				
	25811	1	0.0	0.0	0.0	0.0	22	1.006	17.3	138.0	1	1.05	0.95				
	25812	1	0.0	0.0	0.0	0.0	22	1.008	17.8	138.0	1	1.05	0.95				
	25813	1	0.0	0.0	0.0	0.0	22	0.993	28.6	34.5	1	1.05	0.95				
	25814	2	0.0	0.0	0.0	0.0	22	1.003	29.699999999999996	34.5	1	1.05	0.95				
	25815	2	0.0	0.0	0.0	0.0	22	0.993	28.6	34.5	1	1.05	0.95				
	25816	1	0.0	0.0	0.0	0.0	22	1.028	34.4	34.5	1	1.05	0.95				
	25817	2	0.0	0.0	0.0	0.0	22	1.016	36.5	13.8	1	1.05	0.95				
	26000	1	5.189	3.9350000000000005	0.0	0.0	21	0.998	13.3	138.0	1	1.05	0.95				
	26001	1	6.717	2.135	0.0	0.0	21	0.974	25.4	138.0	1	1.05	0.95				
	26002	1	6.892000000000001	1.8110000000000002	0.0	0.0	21	0.994	14.1	138.0	1	1.05	0.95				
	26003	1	9.064	4.667	0.0	1.8000000000000003	21	0.995	20.7	138.0	1	1.05	0.95				
	26005	1	0.0	0.0	0.0	0.0	21	0.996	14.7	138.0	1	1.05	0.95				
	26050	1	3.653	0.7601	0.0	0.0	21	0.987	35.6	138.0	1	1.05	0.95				
	26094	2	0.0	0.0	0.0	0.0	22	0.999	33.5	13.8	1	1.05	0.95				
	26096	2	0.0	0.0	0.0	0.0	22	1.003	35.3	13.8	1	1.05	0.95				
	26097	1	0.0	0.0	0.0	0.0	22	1.017	30.299999999999997	138.0	1	1.05	0.95				
	26098	2	0.0	0.0	0.0	0.0	22	1.016	29.699999999999996	13.8	1	1.05	0.95				
	26103	2	0.0	0.0	0.0	0.0	22	1.001	38.9	13.8	1	1.05	0.95				
	26104	1	0.0	0.0	0.0	0.0	22	1.011	35.4	138.0	1	1.05	0.95				
	26106	2	0.0	0.0	0.0	0.0	22	1.002	25.2	13.8	1	1.05	0.95				
	26107	2	0.0	0.0	0.0	0.0	22	0.992	21.4	13.8	1	1.05	0.95				
	26150	1	5.727	2.306	0.0	0.0	21	0.999	24.3	138.0	1	1.05	0.95				
	26160	1	0.0	0.0	0.0	0.0	21	1.006	50.6	34.5	1	1.05	0.95				
	26200	1	9.168	2.488	0.0	0.0	21	1.001	14.0	138.0	1	1.05	0.95				
	26201	2	0.0	0.0	0.0	0.0	22	0.993	35.3	6.9	1	1.05	0.95				
	26202	1	0.0	0.0	0.0	0.0	22	1.017	31.7	34.5	1	1.05	0.95				
	26203	2	0.0	0.0	0.0	0.0	22	0.999	41.300000000000004	13.8	1	1.05	0.95				
	26204	1	0.0	0.0	0.0	0.0	22	1.01	36.800000000000004	138.0	1	1.05	0.95				
	26205	2	0.0	0.0	0.0	0.0	22	0.998	21.7	6.9	1	1.05	0.95				
	26206	1	0.0	0.0	0.0	0.0	22	1.011	16.9	34.5	1	1.05	0.95				
	26207	4	0.0	0.0	0.0	0.0	22	1.006	61.599999999999994	6.9	1	1.05	0.95				
	26208	1	0.0	0.0	0.0	0.0	22	1.011	28.3	34.5	1	1.05	0.95				
	26209	1	0.0	0.0	0.0	0.0	21	1.003	35.3	138.0	1	1.05	0.95				
	26211	2	0.0	0.0	0.0	0.0	21	0.997	25.9	13.8	1	1.05	0.95				
	26212	1	0.0	0.0	0.0	0.0	21	1.002	21.5	138.0	1	1.05	0.95				
	26300	1	24.57	9.468	0.0	1.8000000000000003	21	1.001	13.4	138.0	1	1.05	0.95				
	26308	2	0.0	0.0	0.0	0.0	22	1.001	17.2	13.8	1	1.05	0.95				
	26310	2	0.0	0.0	0.0	0.0	22	0.986	10.2	34.5	1	1.05	0.95				
	26314	2	0.0	0.0	0.0	0.0	22	1.001	20.4	13.8	1	1.05	0.95				
	26322	2	0.0	0.0	0.0	0.0	22	1.005	38.7	13.8	1	1.05	0.95				
	26323	2	0.0	0.0	0.0	0.0	22	1.004	37.7	13.8	1	1.05	0.95				
	26325	2	0.0	0.0	0.0	0.0	22	0.996	12.5	13.8	1	1.05	0.95				
	26326	2	0.0	0.0	0.0	0.0	22	1.008	15.1	13.8	1	1.05	0.95				
	26330	2	0.0	0.0	0.0	0.0	22	1.004	42.9	6.9	1	1.05	0.95				
	26333	2	0.0	0.0	0.0	0.0	22	0.993	13.6	34.5	1	1.05	0.95				
	26337	2	0.0	0.0	0.0	0.0	22	1.002	17.3	13.8	1	1.05	0.95				
	26338	1	0.0	0.0	0.0	0.0	22	1.021	18.3	138.0	1	1.05	0.95				
	26339	2	0.0	0.0	0.0	0.0	22	1.0	22.600000000000005	13.8	1	1.05	0.95				
	26340	2	0.0	0.0	0.0	0.0	22	0.997	19.7	6.9	1	1.05	0.95				
	26341	1	0.0	0.0	0.0	0.0	22	1.008	15.300000000000002	138.0	1	1.05	0.95				
	26361	2	0.0	0.0	0.0	0.0	22	0.961	11.1	13.8	1	1.05	0.95				
	26363	2	0.0	0.0	0.0	0.0	22	0.976	12.3	13.8	1	1.05	0.95				
	26372	2	0.0	0.0	0.0	0.0	22	0.997	41.0	13.8	1	1.05	0.95				
	26376	4	0.0	0.0	0.0	0.0	22	1.021	76.0	13.8	1	1.05	0.95				
	26378	2	0.0	0.0	0.0	0.0	22	0.986	31.6	13.8	1	1.05	0.95				
	26383	2	0.0	0.0	0.0	0.0	22	0.989	30.4	13.8	1	1.05	0.95				
	26392	2	0.0	0.0	0.0	0.0	22	0.98	34.8	13.8	1	1.05	0.95				
	26395	2	0.0	0.0	0.0	0.0	22	1.008	49.8	13.8	1	1.05	0.95				
	26397	2	0.0	0.0	0.0	0.0	22	1.004	50.8	13.8	1	1.05	0.95				
	26398	2	0.0	0.0	0.0	0.0	22	1.007	50.1	13.8	1	1.05	0.95				
	26400	2	0.0	0.0	0.0	0.0	22	0.975	35.8	13.8	1	1.05	0.95				
	26401	2	0.0	0.0	0.0	0.0	22	1.015	27.100000000000005	13.8	1	1.05	0.95				
	26402	2	0.0	0.0	0.0	0.0	22	1.007	36.0	13.8	1	1.05	0.95				
	26403	2	0.0	0.0	0.0	0.0	22	0.999	32.4	13.8	1	1.05	0.95				
	26404	2	0.0	0.0	0.0	0.0	22	0.955	33.4	13.8	1	1.05	0.95				
	26405	2	0.0	0.0	0.0	0.0	22	0.955	32.5	13.8	1	1.05	0.95				
	26406	2	0.0	0.0	0.0	0.0	22	0.98	27.6	13.8	1	1.05	0.95				
	26407	2	0.0	0.0	0.0	0.0	22	0.973	31.4	13.8	1	1.05	0.95				
	26408	2	0.0	0.0	0.0	0.0	22	0.983	32.7	13.8	1	1.05	0.95				
	26409	2	0.0	0.0	0.0	0.0	22	0.997	20.5	13.8	1	1.05	0.95				
	26411	2	0.0	0.0	0.0	0.0	22	0.994	38.6	13.8	1	1.05	0.95				
	26412	2	0.0	0.0	0.0	0.0	22	0.973	27.6	13.8	1	1.05	0.95				
	26413	4	0.0	0.0	0.0	0.0	22	0.983	7.450000000000001	34.5	1	1.05	0.95				
	26414	4	0.0	0.0	0.0	0.0	22	1.011	11.9	6.9	1	1.05	0.95				
	26415	4	0.0	0.0	0.0	0.0	22	0.997	10.600000000000001	6.9	1	1.05	0.95				
	26416	1	0.0	0.0	0.0	0.0	22	1.009	39.8	34.5	1	1.05	0.95				
	26420	1	0.0	0.0	0.0	0.0	22	1.027	27.8	138.0	1	1.05	0.95				
	26421	2	0.0	0.0	0.0	0.0	22	0.999	32.5	13.8	1	1.05	0.95				
	26422	1	0.0	0.0	0.0	0.0	22	1.028	28.2	138.0	1	1.05	0.95				
	26423	2	0.0	0.0	0.0	0.0	22	0.995	33.4	13.8	1	1.05	0.95				
	26425	4	0.0	0.0	0.0	0.0	22	0.997	33.4	13.8	1	1.05	0.95				
	26426	1	0.0	0.0	0.0	0.0	22	1.028	25.8	138.0	1	1.05	0.95				
	26427	1	0.0	0.0	0.0	0.0	21	0.978	3.42	138.0	1	1.05	0.95				
	26428	1	0.0	0.0	0.0	0.0	22	1.031	26.6	138.0	1	1.05	0.95				
	26429	2	0.0	0.0	0.0	0.0	22	1.011	29.9	13.8	1	1.05	0.95				
	26430	1	0.0	0.0	0.0	0.0	22	1.032	26.9	138.0	1	1.05	0.95				
	26431	2	0.0	0.0	0.0	0.0	22	1.011	30.299999999999997	13.8	1	1.05	0.95				
	26432	1	0.0	0.0	0.0	0.0	21	1.015	12.000000000000002	138.0	1	1.05	0.95				
	26433	1	11.88	1.532	0.0	0.0	21	1.012	14.1	138.0	1	1.05	0.95				
	26434	1	0.0	0.0	0.0	0.0	21	1.006	13.0	138.0	1	1.05	0.95				
	26435	1	0.0	0.0	0.0	0.0	21	1.027	19.8	138.0	1	1.05	0.95				
	26436	1	0.0	0.0	0.0	0.0	21	0.999	21.0	138.0	1	1.05	0.95				
	26437	2	0.0	0.0	0.0	0.0	22	1.002	21.0	13.8	1	1.05	0.95				
	26438	1	0.0	0.0	0.0	0.0	22	1.02	32.1	138.0	1	1.05	0.95				
	26439	2	0.0	0.0	0.0	0.0	22	1.006	36.0	13.8	1	1.05	0.95				
	26441	1	0.0	0.0	0.0	0.0	21	0.999	19.8	34.5	1	1.05	0.95				
	26442	1	0.0	0.0	0.0	0.0	21	0.999	22.4	34.5	1	1.05	0.95				
	26444	2	0.0	0.0	0.0	0.0	22	1.016	29.600000000000005	34.5	1	1.05	0.95				
	26446	2	0.0	0.0	0.0	0.0	22	0.984	39.4	6.9	1	1.05	0.95				
	26447	1	0.0	0.0	0.0	0.0	21	1.0	35.2	138.0	1	1.05	0.95				
	26448	4	0.0	0.0	0.0	0.0	22	1.009	43.8	34.5	1	1.05	0.95				
	26449	4	0.0	0.0	0.0	0.0	22	1.02	46.5	6.9	1	1.05	0.95				
	26450	4	0.0	0.0	0.0	0.0	22	1.029	48.2	6.9	1	1.05	0.95				
	26451	1	0.0	0.0	0.0	0.0	32	1.004	-21.0	999.0	1	1.1	0.9				
	26452	1	0.0	0.0	0.0	0.0	26	1.004	-21.0	13.8	1	1.1	0.9				
	26453	1	0.0	0.0	0.0	16.73	80	1.06	-16.0	13.8	1	1.1	0.95				
	26454	1	0.0	0.0	0.0	0.0	24	1.003	-21.0	345.0	1	1.05	0.95				
	26455	1	0.0	0.0	0.0	0.0	32	1.008	-25.0	999.0	1	1.05	0.95				
	26456	1	0.0	0.0	0.0	0.0	24	1.008	-25.0	13.8	1	1.05	0.95				
	26457	1	0.0	0.0	0.0	0.0	25	1.002	-24.000000000000004	138.0	1	1.1	1.0				
	26458	1	0.0	0.0	0.0	0.0	32	1.008	-25.0	999.0	1	1.05	0.95				
	26459	1	0.0	0.0	0.0	0.0	24	1.008	-25.0	13.8	1	1.05	0.95				
	26460	1	0.0	0.0	0.0	0.0	24	0.999	-20.0	230.0	1	1.05	0.95				
	26461	1	20.0	6.5	0.0	0.0	24	1.007	-22.0	345.0	1	1.05	0.95				
	26462	1	0.0	0.0	0.0	0.0	24	1.041	-23.0	13.8	1	1.05	0.95				
	26463	1	0.0	0.0	0.0	0.0	32	1.041	-23.0	999.0	1	1.05	0.95				
	26464	1	0.0	0.0	0.0	0.0	24	1.041	-23.0	13.8	1	1.05	0.95				
	26465	1	0.0	0.0	0.0	-520.0	24	1.033	-4.6000000000000005	500.0	1	1.1	1.0				
	26466	1	0.0	0.0	0.0	0.0	32	0.993	-12.000000000000002	999.0	1	1.05	0.95				
	26469	1	0.0	0.0	0.0	0.0	24	0.993	-12.000000000000002	13.8	1	1.05	0.95				
	26470	1	0.0	0.0	0.0	0.0	24	1.005	-10.0	345.0	1	1.05	0.95				
	26471	1	0.0	0.0	0.0	0.0	32	0.996	-21.0	999.0	1	1.05	0.95				
	26472	1	0.0	0.0	0.0	0.0	24	0.996	-21.0	13.8	1	1.05	0.95				
	26473	1	0.0	0.0	0.0	0.0	32	1.01	-27.0	999.0	1	1.05	0.95				
	26474	1	0.0	0.0	0.0	0.0	32	1.01	-27.0	999.0	1	1.05	0.95				
	26475	1	0.0	0.0	0.0	0.0	24	1.01	-27.0	13.8	1	1.05	0.95				
	26476	1	0.0	0.0	0.0	0.0	32	1.041	-23.0	999.0	1	1.05	0.95				
	26477	1	23.2	2.3	0.0	0.0	26	1.002	-23.0	13.8	1	1.05	0.95				
	26478	1	0.0	0.0	0.0	0.0	24	1.01	-27.0	13.8	1	1.05	0.95				
	26480	2	0.0	0.0	0.0	-20.0	24	0.991	-27.0	13.8	1	1.05	0.95				
	26481	1	20.9	-1.2	0.0	0.0	26	1.003	-23.0	13.8	1	1.05	0.95				
	26482	1	55.010000000000005	16.26	0.0	0.0	26	0.99	-23.0	13.8	1	1.05	0.95				
	26483	1	0.0	0.0	0.0	0.0	24	0.997	1.8300000000000003	13.8	1	1.05	0.95				
	26484	1	0.0	0.0	0.0	0.0	32	0.997	1.8300000000000003	999.0	1	1.1	0.9				
	26485	1	0.0	0.0	0.0	0.0	32	1.014	4.47	13.8	1	1.05	0.95				
	26486	1	0.0	0.0	0.0	0.0	32	1.014	4.47	999.0	1	1.1	0.9				
	26491	1	0.0	0.0	0.0	0.0	26	1.005	-23.0	69.0	1	1.05	0.95				
	26493	1	0.0	0.0	0.0	0.0	32	1.014	4.47	13.8	1	1.05	0.95				
	26494	1	0.0	0.0	0.0	0.0	32	1.014	4.47	999.0	1	1.1	0.9				
	26495	1	0.0	0.0	0.0	0.0	32	1.014	4.47	13.8	1	1.05	0.95				
	26496	1	0.0	0.0	0.0	0.0	32	1.014	4.47	999.0	1	1.1	0.9				
	26497	1	0.0	0.0	0.0	0.0	32	1.014	4.47	13.8	1	1.05	0.95				
	26498	1	0.0	0.0	0.0	0.0	32	1.014	4.47	999.0	1	1.1	0.9				
	26510	1	0.0	0.0	0.0	-200.0	24	1.036	-17.0	500.0	1	1.1	1.0				
	26511	1	0.0	0.0	0.0	0.0	24	1.004	-20.0	999.0	1	1.1	0.9				
	26512	1	0.0	0.0	0.0	0.0	24	1.004	-20.0	13.8	1	1.05	0.95				
	26513	1	0.0	0.0	0.0	0.0	24	1.019	-19.0	230.0	1	1.05	0.95				
	26515	1	0.0	0.0	0.0	0.0	24	1.002	-20.0	999.0	1	1.05	0.95				
	26516	1	0.0	0.0	0.0	0.0	24	1.002	-20.0	13.8	1	1.05	0.95				
	26521	1	0.0	0.0	0.0	0.0	28	1.002	1.37	138.0	1	1.05	0.95				
	26522	1	0.0	0.0	0.0	0.0	28	0.999	1.37	13.8	1	1.05	0.95				
	26523	1	0.0	0.0	0.0	0.0	28	1.002	1.37	138.0	1	1.05	0.95				
	26543	1	0.0	0.0	0.0	0.0	28	1.013	-18.0	138.0	1	1.05	0.95				
	26544	2	1.3	0.7	0.0	0.0	28	1.011	-18.0	13.8	1	1.05	0.95				
	26570	1	0.0	0.0	0.0	0.0	26	1.0	-14.0	13.8	1	1.05	0.95				
	26600	4	0.0	0.0	0.0	0.0	23	1.0	0.0	13.8	1	1.05	0.95				
	26601	4	0.0	0.0	0.0	0.0	23	1.0	0.0	13.8	1	1.05	0.95				
	26602	4	0.0	0.0	0.0	0.0	23	1.0	0.0	13.8	1	1.05	0.95				
	26603	4	0.0	0.0	0.0	0.0	23	1.0	0.0	13.8	1	1.05	0.95				
	26656	1	0.0	0.0	0.0	0.0	32	1.021	-25.0	999.0	1	1.05	0.95				
	26657	1	0.0	0.0	0.0	0.0	32	1.021	-25.0	13.8	1	1.05	0.95				
	26666	1	31.5	4.3	0.0	0.0	25	0.999	-27.0	138.0	1	1.05	0.95				
	26668	1	24.2	5.6	0.0	0.0	25	1.002	-27.0	138.0	1	1.05	0.95				
	26739	1	8.9	2.4	0.0	0.0	25	0.996	-25.0	138.0	1	1.05	0.95				
	26787	1	17.8	5.4	0.0	0.0	25	1.001	-27.0	138.0	1	1.05	0.95				
	26793	1	47.3	7.9	0.0	0.0	25	0.997	-27.0	138.0	1	1.05	0.95				
	26820	1	15.0	2.7	0.0	0.0	25	1.001	-27.0	138.0	1	1.05	0.95				
	26829	1	11.8	3.9	0.0	0.0	25	1.0	-27.0	138.0	1	1.05	0.95				
	26832	1	8.9	2.7	0.0	0.0	25	1.012	-24.000000000000004	138.0	1	1.05	0.95				
	26842	1	10.0	0.7	0.0	0.0	26	1.002	-10.0	138.0	1	1.05	0.95				
	26843	1	8.3	0.1	0.0	0.0	26	1.012	-7.0	138.0	1	1.05	0.95				
	26894	1	2.8	-6.1	0.0	0.0	26	1.005	-4.3	138.0	1	1.05	0.95				
	26900	2	0.0	0.0	0.0	0.0	26	1.002	-13.0	13.8	1	1.05	0.95				
	26901	2	0.0	0.0	0.0	0.0	26	1.007	-21.0	13.8	1	1.05	0.95				
	26902	2	0.0	0.0	0.0	0.0	26	1.006	-21.0	13.8	1	1.05	0.95				
	26903	2	0.0	0.0	0.0	0.0	26	1.003	-23.0	13.8	1	1.05	0.95				
	26904	2	0.0	0.0	0.0	0.0	26	1.001	-14.0	13.8	1	1.05	0.95				
	26907	2	0.0	0.0	0.0	0.0	26	0.998	-23.0	13.8	1	1.05	0.95				
	26908	2	0.0	0.0	0.0	0.0	26	0.994	-24.000000000000004	13.8	1	1.05	0.95				
	26909	2	0.0	0.0	0.0	0.0	26	0.997	-20.0	6.9	1	1.05	0.95				
	26910	2	0.0	0.0	0.0	0.0	26	0.996	-9.3	13.8	1	1.05	0.95				
	26911	2	0.0	0.0	0.0	0.0	26	0.999	-11.0	13.8	1	1.05	0.95				
	26912	2	0.0	0.0	0.0	0.0	26	0.995	-2.9	13.8	1	1.05	0.95				
	26914	1	0.0	0.0	0.0	0.0	26	1.023	-23.0	69.0	1	1.05	0.95				
	26915	1	0.0	0.0	0.0	0.0	26	1.001	-24.000000000000004	69.0	1	1.05	0.95				
	26916	1	28.800000000000004	10.0	0.0	0.0	26	0.979	-25.0	69.0	1	1.05	0.95				
	26917	1	12.6	3.5000000000000004	0.0	0.0	26	0.989	-25.0	69.0	1	1.05	0.95				
	26918	1	0.0	0.0	0.0	0.0	26	0.99	-24.000000000000004	69.0	1	1.05	0.95				
	26919	1	41.7	8.3	0.0	0.0	26	0.993	-32.0	13.8	1	1.05	0.95				
	26920	1	6.1	1.2	0.0	0.0	26	1.013	-24.000000000000004	69.0	1	1.05	0.95				
	26927	2	0.0	0.0	0.0	0.0	26	0.998	-17.0	13.8	1	1.05	0.95				
	26928	1	34.0	6.6000000000000005	0.0	0.0	26	1.005	-17.0	138.0	1	1.05	0.95				
	26930	1	0.0	0.0	0.0	0.0	32	1.003	-23.0	999.0	1	1.1	0.9				
	26932	1	0.0	0.0	0.0	0.0	32	0.985	-24.000000000000004	999.0	1	1.1	0.9				
	26935	1	0.0	0.0	0.0	0.0	26	0.985	-24.000000000000004	13.8	1	1.05	0.95				
	26936	1	0.0	0.0	0.0	0.0	26	1.003	-23.0	13.8	1	1.05	0.95				
	26939	1	23.8	1.2	0.0	0.0	26	0.995	-23.0	69.0	1	1.05	0.95				
	26941	2	0.0	0.0	0.0	0.0	26	0.997	-22.0	13.8	1	1.05	0.95				
	26942	2	0.0	0.0	0.0	0.0	26	0.997	-26.0	13.8	1	1.05	0.95				
	26943	2	0.0	0.0	0.0	0.0	26	0.983	-20.0	13.8	1	1.05	0.95				
	26944	2	0.0	0.0	0.0	0.0	26	0.999	-19.0	13.8	1	1.05	0.95				
	26945	2	0.0	0.0	0.0	0.0	27	0.997	-20.0	13.8	1	1.05	0.95				
	26972	1	22.2	8.9	0.0	16.4	26	1.014	-29.000000000000004	138.0	1	1.05	0.95				
	27005	1	7.3	2.6	0.0	0.0	26	1.016	-29.000000000000004	138.0	1	1.05	0.95				
	27032	1	23.2	7.6	0.0	0.0	26	0.98	-6.4	138.0	1	1.05	0.95				
	27051	1	14.499999999999998	5.3	0.0	0.0	29	1.011	-18.0	13.8	1	1.05	0.95				
	27055	1	0.0	0.0	0.0	0.0	26	1.005	-9.8	138.0	1	1.05	0.95				
	27057	2	0.0	0.0	0.0	0.0	26	1.015	-8.3	13.8	1	1.05	0.95				
	27058	2	0.0	0.0	0.0	0.0	26	1.015	-11.0	13.8	1	1.05	0.95				
	27059	2	0.0	0.0	0.0	0.0	26	0.989	-14.0	13.8	1	1.05	0.95				
	27060	2	0.0	0.0	0.0	0.0	26	1.0	-13.0	13.8	1	1.05	0.95				
	27061	1	0.0	0.0	0.0	0.0	26	1.001	-18.0	138.0	1	1.05	0.95				
	27108	1	0.0	0.0	0.0	0.0	26	1.006	-18.0	999.0	1	1.05	0.95				
	27109	1	0.0	0.0	0.0	0.0	26	1.006	-18.0	13.8	1	1.05	0.95				
	27110	1	0.0	0.0	0.0	0.0	26	1.006	-18.0	999.0	1	1.05	0.95				
	27111	1	0.0	0.0	0.0	0.0	26	1.006	-18.0	13.8	1	1.05	0.95				
	27118	1	0.0	0.0	0.0	0.0	27	1.02	-27.0	138.0	1	1.05	0.95				
	27145	1	13.4	-0.5	0.0	0.0	27	1.007	-32.0	138.0	1	1.05	0.95				
	27153	1	46.9	3.6000000000000005	0.0	0.0	27	1.005	-31.0	138.0	1	1.05	0.95				
	27171	1	58.3	5.9	0.0	0.0	27	0.997	-32.0	138.0	1	1.05	0.95				
	27186	1	24.9	0.5	0.0	0.0	27	1.008	-32.0	138.0	1	1.05	0.95				
	27200	2	0.0	0.0	0.0	0.0	27	0.981	-32.0	13.8	1	1.05	0.95				
	27201	2	0.0	0.0	0.0	0.0	27	0.981	-32.0	13.8	1	1.05	0.95				
	27202	2	0.0	0.0	0.0	0.0	27	0.988	-29.999999999999996	13.8	1	1.05	0.95				
	27203	1	11.1	3.2	0.0	0.0	26	1.007	-28.0	138.0	1	1.05	0.95				
	27210	1	17.4	5.0	0.0	0.0	27	0.992	-27.0	138.0	1	1.05	0.95				
	27217	1	9.2	2.7	0.0	0.0	27	1.021	-27.0	138.0	1	1.05	0.95				
	27228	1	4.2	1.3	0.0	0.0	27	1.001	-32.0	138.0	1	1.05	0.95				
	27245	1	11.9	-0.2	0.0	0.0	28	1.019	-11.0	138.0	1	1.05	0.95				
	27252	1	23.0	4.5	0.0	0.0	28	1.008	-9.200000000000001	138.0	1	1.05	0.95				
	27255	1	1.6	-1.0	0.0	3.6000000000000005	28	0.994	-3.0000000000000004	138.0	1	1.05	0.95				
	27257	1	5.6	-1.1	0.0	3.6000000000000005	28	0.988	-2.6	138.0	1	1.05	0.95				
	27260	1	8.1	2.7	0.0	0.0	28	1.007	-19.0	138.0	1	1.05	0.95				
	27271	1	65.3	20.0	0.0	0.0	28	0.987	0.129	138.0	1	1.05	0.95				
	27273	1	19.6	5.4	0.0	0.0	28	0.99	0.329	138.0	1	1.05	0.95				
	27300	2	0.0	0.0	0.0	0.0	28	0.994	-5.300000000000001	13.8	1	1.05	0.95				
	27301	2	0.0	0.0	0.0	0.0	28	1.002	-20.0	13.8	1	1.05	0.95				
	27302	2	0.0	0.0	0.0	0.0	28	0.994	4.02	13.8	1	1.05	0.95				
	27303	2	0.54	0.15	0.0	0.0	28	0.993	-3.0000000000000004	13.8	1	1.05	0.95				
	27304	1	45.7	2.7	0.0	6.0	28	0.983	-1.9	138.0	1	1.05	0.95				
	27305	2	0.0	0.0	0.0	0.0	28	1.008	-9.200000000000001	13.8	1	1.05	0.95				
	27306	2	0.0	0.0	0.0	0.0	28	1.005	-11.0	13.8	1	1.05	0.95				
	27307	2	2.2	0.6	0.0	0.0	28	0.983	-2.0	13.8	1	1.05	0.95				
	27308	2	0.0	0.0	0.0	0.0	28	1.003	8.51	13.8	1	1.05	0.95				
	27310	2	0.0	0.0	0.0	0.0	28	1.002	-20.0	13.8	1	1.05	0.95				
	27311	1	0.0	0.0	0.0	0.0	28	1.002	-20.0	138.0	1	1.05	0.95				
	27314	1	0.0	0.0	0.0	0.0	28	1.002	-20.0	138.0	1	1.05	0.95				
	27330	1	0.1	0.1	0.0	0.0	28	0.993	0.484	138.0	1	1.05	0.95				
	27337	1	0.0	0.0	0.0	0.0	28	1.004	-20.0	138.0	1	1.05	0.95				
	27340	1	7.6	2.3	0.0	0.0	28	0.995	1.11	138.0	1	1.05	0.95				
	27352	1	0.0	0.0	0.0	0.0	28	1.006	1.72	138.0	1	1.05	0.95				
	27353	1	12.8	-0.1	0.0	0.0	28	1.006	1.88	138.0	1	1.05	0.95				
	27354	1	5.7	-1.4	0.0	0.0	28	1.005	1.42	138.0	1	1.05	0.95				
	27358	1	0.0	0.0	0.0	0.0	28	1.002	1.35	138.0	1	1.05	0.95				
	27359	1	0.0	0.0	0.0	0.0	28	1.002	1.33	138.0	1	1.05	0.95				
	27360	2	1.0	0.42	0.0	0.0	28	1.0	1.1500000000000001	13.8	1	1.05	0.95				
	27361	1	0.0	0.0	0.0	0.0	28	0.994	-5.300000000000001	138.0	1	1.05	0.95				
	27371	1	8.2	1.3	0.0	0.0	28	0.996	0.744	138.0	1	1.05	0.95				
	27374	2	0.0	0.0	0.0	0.0	28	1.011	3.1300000000000003	13.8	1	1.05	0.95				
	27379	1	18.5	-0.8	0.0	0.0	28	0.994	-3.2	138.0	1	1.05	0.95				
	27384	1	9.3	3.1	0.0	0.0	28	1.02	-11.0	138.0	1	1.05	0.95				
	27390	1	27.399999999999995	19.4	0.0	0.0	28	0.986	-9.9	138.0	1	1.05	0.95				
	27408	1	13.8	4.6	0.0	0.0	28	0.993	-0.04	138.0	1	1.05	0.95				
	27441	1	33.8	10.0	0.0	0.0	29	1.018	-26.0	138.0	1	1.05	0.95				
	27499	1	19.0	-15.2	0.0	0.0	29	1.017	-22.0	138.0	1	1.05	0.95				
	27500	2	0.0	0.0	0.0	0.0	29	1.001	-24.000000000000004	13.8	1	1.05	0.95				
	27501	1	21.9	6.1	0.0	0.0	29	0.989	-26.0	138.0	1	1.05	0.95				
	27502	2	0.0	0.0	0.0	0.0	29	0.989	-26.0	13.8	1	1.05	0.95				
	27503	2	0.0	0.0	0.0	0.0	29	1.018	-21.0	13.8	1	1.05	0.95				
	27557	1	11.4	4.0	0.0	0.0	29	1.018	-25.0	138.0	1	1.05	0.95				
	27562	1	21.2	6.0	0.0	0.0	30	1.013	-3.6	138.0	1	1.05	0.95				
	27565	1	5.1	-1.0	0.0	0.0	30	1.014	-3.7000000000000006	138.0	1	1.05	0.95				
	27571	1	0.5	0.5	0.0	0.0	30	1.004	-1.5000000000000002	138.0	1	1.05	0.95				
	27572	1	0.0	0.0	0.0	0.0	30	1.01	-4.0	138.0	1	1.05	0.95				
	27573	1	0.0	0.0	0.0	0.0	30	1.018	-3.2	138.0	1	1.05	0.95				
	27590	1	5.5	1.7000000000000002	0.0	0.0	30	1.006	0.764	138.0	1	1.05	0.95				
	27591	1	14.2	0.3	0.0	0.0	30	0.992	2.0600000000000005	138.0	1	1.05	0.95				
	27602	1	9.0	3.0	0.0	0.0	28	0.987	-9.8	138.0	1	1.05	0.95				
	27608	1	9.4	2.9	0.0	0.0	30	1.01	-3.0000000000000004	138.0	1	1.05	0.95				
	27620	1	23.0	7.8	0.0	0.0	29	0.991	-25.0	138.0	1	1.05	0.95				
	27621	1	3.9	1.4	0.0	0.0	30	1.005	-3.0000000000000004	138.0	1	1.05	0.95				
	27630	1	22.7	0.8	0.0	0.0	30	0.989	-1.3	138.0	1	1.05	0.95				
	27684	1	17.3	5.2	0.0	0.0	25	1.001	-25.0	138.0	1	1.05	0.95				
	27687	1	8.6	-2.7	0.0	0.0	30	1.005	-6.000000000000001	138.0	1	1.05	0.95				
	27695	1	31.8	9.6	0.0	0.0	25	1.007	-24.000000000000004	138.0	1	1.1	0.9				
	27700	2	0.0	0.0	0.0	0.0	30	1.004	-1.5000000000000002	13.8	1	1.05	0.95				
	27701	1	0.0	-2.11	0.0	0.0	30	1.004	-1.5000000000000002	138.0	1	1.05	0.95				
	27702	2	0.0	0.0	0.0	0.0	30	1.001	-0.55	13.8	1	1.05	0.95				
	27704	2	0.0	0.0	0.0	0.0	30	1.006	0.764	13.8	1	1.05	0.95				
	27742	1	4.5	1.4	0.0	0.0	30	1.012	-2.4	138.0	1	1.05	0.95				
	27748	1	12.6	4.5	0.0	0.0	30	1.002	2.05	138.0	1	1.05	0.95				
	27777	1	0.0	0.0	0.0	0.0	30	1.016	-1.9	138.0	1	1.05	0.95				
	27778	2	0.0	0.0	0.0	0.0	30	1.003	3.1300000000000003	13.8	1	1.05	0.95				
	27780	1	6.5	1.4	0.0	0.0	30	1.014	-3.6	138.0	1	1.05	0.95				
	27781	1	0.0	0.0	0.0	0.0	31	1.006	-34.0	138.0	1	1.05	0.95				
	27782	1	0.0	0.0	0.0	0.0	31	1.021	-31.0	138.0	1	1.05	0.95				
	27850	1	0.0	0.0	0.0	0.0	24	1.016	-27.0	13.8	1	1.05	0.95				
	27851	2	5.8	-2.1	0.0	0.0	28	0.996	-3.9	13.8	1	1.05	0.95				
	27852	1	0.0	0.0	0.0	0.0	32	1.016	-27.0	999.0	1	1.1	0.9				
	27900	2	0.0	0.0	0.0	0.0	31	1.0	-37.0	13.8	1	1.05	0.95				
	27901	2	1.1	0.4	0.0	0.0	31	0.996	-35.0	13.8	1	1.05	0.95				
	27902	2	0.0	0.0	0.0	0.0	31	1.006	-27.0	13.8	1	1.05	0.95				
	27903	2	0.0	0.0	0.0	0.0	31	0.996	-17.0	13.8	1	1.05	0.95				
	27908	1	6.5	2.4	0.0	0.0	31	1.008	-31.0	138.0	1	1.05	0.95				
	27910	1	0.0	0.0	0.0	-40.0	24	1.021	-26.0	345.0	1	1.05	0.95				
	27913	1	0.0	0.0	0.0	0.0	31	1.022	-29.000000000000004	138.0	1	1.05	0.95				
	27922	1	0.0	0.0	0.0	0.0	31	1.018	-29.000000000000004	13.8	1	1.05	0.95				
	27923	1	0.0	0.0	0.0	0.0	32	1.018	-29.000000000000004	999.0	1	1.05	0.95				
	27924	1	1.2	-3.0	0.0	0.0	31	0.989	-31.0	138.0	1	1.05	0.95				
	27928	1	0.0	0.0	0.0	0.0	31	1.018	-29.000000000000004	13.8	1	1.05	0.95				
	27929	1	0.0	0.0	0.0	0.0	32	1.018	-29.000000000000004	999.0	1	1.05	0.95				
	27930	1	8.9	3.9	0.0	0.0	31	0.979	-32.0	138.0	1	1.05	0.95				
	27934	1	0.0	0.0	0.0	0.0	32	1.033	-22.0	999.0	1	1.05	0.95				
	27935	1	0.0	0.0	0.0	0.0	32	1.033	-22.0	999.0	1	1.05	0.95				
	27947	1	0.6	0.2	0.0	0.0	31	1.032	-32.0	138.0	1	1.05	0.95				
	27950	1	0.0	0.0	0.0	-3.09	23	1.01	-29.999999999999996	13.8	1	1.1	0.95				
	28252	2	0.0	0.0	0.0	0.0	70	0.937	-28.0	13.8	1	1.05	0.95				
	28253	2	0.0	0.0	0.0	0.0	70	1.007	-24.000000000000004	13.8	1	1.05	0.95				
	28255	2	0.0	0.0	0.0	0.0	70	1.013	-24.000000000000004	13.8	1	1.05	0.95				
	28256	2	0.0	0.0	0.0	0.0	71	1.006	-29.000000000000004	13.8	1	1.05	0.95				
	28257	2	0.0	0.0	0.0	0.0	70	1.003	-23.0	13.8	1	1.05	0.95				
	28258	2	0.0	0.0	0.0	0.0	70	1.003	-23.0	13.8	1	1.05	0.95				
	28259	2	0.0	0.0	0.0	0.0	70	0.984	-25.0	13.8	1	1.05	0.95				
	28261	1	3.479	1.442	0.0	0.0	71	0.988	-37.0	138.0	1	1.05	0.95				
	28262	1	8.946	3.787	0.0	0.0	71	0.988	-37.0	138.0	1	1.05	0.95				
	28263	1	1.491	0.661	0.0	0.0	71	1.016	-42.0	69.0	1	1.05	0.95				
	28266	1	16.48	6.304	0.0	0.0	71	0.993	-37.0	138.0	1	1.05	0.95				
	28267	1	24.85	10.98	0.0	0.0	70	1.014	-29.999999999999996	138.0	1	1.05	0.95				
	28268	1	2.087	0.77	0.0	0.0	69	0.998	-39.0	138.0	1	1.05	0.95				
	28269	1	4.422	1.8340000000000003	0.0	0.0	71	0.988	-37.0	138.0	1	1.05	0.95				
	28270	1	7.951999999999999	3.1549999999999994	0.0	0.0	69	0.983	-40.0	138.0	1	1.05	0.95				
	28271	1	1.491	0.402	0.0	0.0	71	1.013	-38.0	138.0	1	1.05	0.95				
	28272	1	7.256	2.847	0.0	0.0	71	0.988	-37.0	138.0	1	1.05	0.95				
	28273	1	3.2799999999999994	1.421	0.0	0.0	71	1.027	-39.0	69.0	1	1.05	0.95				
	28274	1	5.065	2.104	0.0	0.0	70	1.018	-29.999999999999996	138.0	1	1.05	0.95				
	28275	1	11.25	4.708	0.0	0.0	70	1.002	-25.0	138.0	1	1.05	0.95				
	28276	2	0.0	0.0	0.0	0.0	71	0.999	-37.0	13.8	1	1.05	0.95				
	28277	2	0.0	0.0	0.0	0.0	71	1.0	-38.0	13.8	1	1.05	0.95				
	28278	1	21.22	8.848	0.0	4.8	71	0.968	-44.0	138.0	1	1.05	0.95				
	28279	1	18.08	7.536999999999999	0.0	4.8	71	0.969	-44.0	138.0	1	1.05	0.95				
	28280	1	0.0	0.0	0.0	0.0	71	0.989	-38.0	138.0	1	1.05	0.95				
	28281	1	0.0	0.0	0.0	4.8	71	0.963	-45.0	138.0	1	1.05	0.95				
	28282	1	49.62	20.62	0.0	14.399999999999999	71	0.953	-47.0	138.0	1	1.05	0.95				
	28300	1	56.86	23.63	0.0	9.6	71	1.035	-38.0	138.0	1	1.05	0.95				
	28301	1	84.69	38.17	0.0	14.399999999999999	71	1.016	-42.0	69.0	1	1.05	0.95				
	28377	1	9.358	3.27	0.0	2.4	70	1.015	-29.999999999999996	138.0	1	1.05	0.95				
	28379	1	0.0	0.0	0.0	0.0	70	1.003	-25.0	138.0	1	1.05	0.95				
	28399	1	0.0	0.0	0.0	0.0	70	0.975	-29.000000000000004	138.0	1	1.05	0.95				
	28403	1	52.28	24.66	0.0	4.8	70	0.957	-36.0	69.0	1	1.05	0.95				
	28411	1	12.839999999999998	6.198	0.0	1.2	70	0.999	-40.0	34.5	1	1.05	0.95				
	28426	1	15.02	6.054	0.0	2.4	70	1.032	-34.0	69.0	1	1.05	0.95				
	28427	1	8.924	3.93	0.0	0.0	70	1.01	-35.0	69.0	1	1.05	0.95				
	28428	1	0.0	0.0	0.0	0.0	70	1.026	-34.0	69.0	1	1.05	0.95				
	28429	1	42.43	19.49	0.0	9.6	70	1.005	-36.0	69.0	1	1.05	0.95				
	28449	1	0.0	0.0	0.0	0.0	70	0.993	-43.0	69.0	1	1.05	0.95				
	28455	1	0.0	0.0	0.0	0.0	70	1.008	-40.0	69.0	1	1.05	0.95				
	28500	1	6.918	2.793	0.0	4.8	70	1.026	-31.0	138.0	1	1.05	0.95				
	28502	1	10.3	4.115	0.0	0.0	69	0.997	-32.0	138.0	1	1.05	0.95				
	28503	1	2.968	1.235	0.0	0.0	69	1.005	-31.0	138.0	1	1.05	0.95				
	28508	1	0.0	0.0	0.0	0.0	69	1.008	-31.0	138.0	1	1.05	0.95				
	28510	1	0.0	0.0	0.0	0.0	69	1.006	-31.0	138.0	1	1.05	0.95				
	28511	1	0.0	0.0	0.0	0.0	69	1.007	-31.0	138.0	1	1.05	0.95				
	28512	1	0.0	0.0	0.0	0.0	69	1.007	-31.0	138.0	1	1.05	0.95				
	28513	1	0.0	0.0	0.0	0.0	69	1.006	-31.0	138.0	1	1.05	0.95				
	28514	1	0.0	0.0	0.0	0.0	69	0.998	-32.0	138.0	1	1.05	0.95				
	28515	1	0.0	0.0	0.0	0.0	69	0.997	-32.0	138.0	1	1.05	0.95				
	28516	1	0.0	0.0	0.0	0.0	69	0.996	-32.0	138.0	1	1.05	0.95				
	28517	1	4.973	2.029	0.0	0.0	69	0.997	-32.0	138.0	1	1.05	0.95				
	28518	1	5.78	2.341	0.0	0.0	69	0.996	-32.0	138.0	1	1.05	0.95				
	28519	1	7.188999999999999	2.924	0.0	2.4	69	0.996	-32.0	138.0	1	1.05	0.95				
	28520	1	4.548	2.041	0.0	0.0	69	0.997	-32.0	138.0	1	1.05	0.95				
	28521	1	8.849	3.5740000000000003	0.0	0.0	69	0.996	-32.0	138.0	1	1.05	0.95				
	28528	1	17.9	8.075	0.0	2.4	69	1.004	-31.0	138.0	1	1.05	0.95				
	28700	1	13.68	5.04	0.0	23.6	70	1.013	-37.0	69.0	1	1.05	0.95				
	28701	1	0.0	0.0	0.0	0.0	70	1.0	-28.0	69.0	1	1.05	0.95				
	28702	1	43.34	16.64	0.0	15.0	70	0.975	-40.0	69.0	1	1.05	0.95				
	28710	2	9.939	4.666	0.0	0.0	70	0.972	-28.0	69.0	1	1.05	0.95				
	28720	2	15.9	6.567	0.0	4.8	70	1.004	-36.0	34.5	1	1.05	0.95				
	28750	2	0.0	0.0	0.0	0.0	70	1.003	-29.999999999999996	6.9	1	1.05	0.95				
	28769	1	15.46	9.984	0.0	0.0	59	0.988	-36.0	138.0	1	1.05	0.95				
	28771	1	17.65	5.0	0.0	0.0	59	0.971	-39.0	34.5	1	1.05	0.95				
	28808	1	0.0	0.0	0.0	0.0	59	0.918	-47.0	34.5	1	1.05	0.95				
	28809	1	9.0	3.8699999999999997	0.0	0.0	59	0.917	-47.0	34.5	1	1.05	0.95				
	28811	1	12.02	2.66	0.0	0.0	59	0.986	-58.00000000000001	138.0	1	1.05	0.95				
	28812	1	5.75	2.32	0.0	0.0	59	1.001	-35.0	138.0	1	1.05	0.95				
	28814	1	3.94	1.68	0.0	0.0	59	1.003	-35.0	11.0	1	1.05	0.95				
	28816	1	12.0	5.0	0.0	0.0	59	0.97	-43.0	138.0	1	1.05	0.95				
	28817	1	24.0	10.08	0.0	0.0	59	0.981	-58.00000000000001	138.0	1	1.05	0.95				
	28818	1	9.32	1.36	0.0	0.0	59	0.976	-43.0	138.0	1	1.05	0.95				
	28836	1	32.21	13.56	0.0	0.0	59	0.986	-58.00000000000001	138.0	1	1.05	0.95				
	29051	1	0.0	0.0	0.0	18.16	33	1.046	-28.0	13.8	1	1.1	0.95				
	29581	1	30.56	12.36	0.0	0.0	39	0.998	-45.0	138.0	1	1.05	0.95				
	29600	1	7.873999999999999	3.272	0.0	0.0	39	1.001	-45.0	88.0	1	1.05	0.95				
	29601	1	0.0	0.0	0.0	0.0	39	0.996	-45.0	88.0	1	1.05	0.95				
	29602	1	0.0	0.0	0.0	0.0	39	1.001	-45.0	88.0	1	1.05	0.95				
	29608	1	0.0	0.0	0.0	0.0	39	1.002	-45.0	34.5	1	1.05	0.95				
	29851	1	14.46	2.79	0.0	0.0	42	0.992	-38.0	138.0	1	1.05	0.95				
	29852	1	0.0	0.0	0.0	0.0	40	1.001	-38.0	138.0	1	1.05	0.95				
	29853	1	0.0	0.0	0.0	0.0	40	1.001	-38.0	138.0	1	1.05	0.95				
	29854	1	9.41	4.42	0.0	0.0	40	1.004	-40.0	138.0	1	1.05	0.95				
	29855	1	37.2	15.85	0.0	0.0	40	1.003	-39.0	138.0	1	1.05	0.95				
	29856	1	17.9	6.01	0.0	0.0	41	1.063	-20.0	13.8	1	1.05	0.95				
	29857	2	0.8	0.34	0.0	0.0	42	1.006	-25.0	13.8	1	1.05	0.95				
	29858	1	0.0	0.0	0.0	0.0	42	0.985	-35.0	138.0	1	1.05	0.95				
	29859	2	9.4	4.0	0.0	0.0	42	0.976	-36.0	13.8	1	1.05	0.95				
	29860	4	0.0	0.0	0.0	0.0	40	1.003	-46.0	13.8	1	1.05	0.95				
	29861	1	0.0	0.0	0.0	0.0	42	1.014	-26.0	138.0	1	1.05	0.95				
	29862	1	0.0	0.0	0.0	0.0	42	1.004	-21.0	138.0	1	1.05	0.95				
	29863	2	0.1	0.04	0.0	0.0	42	1.006	-18.0	13.8	1	1.05	0.95				
	29864	1	0.0	0.0	0.0	0.0	42	0.987	-29.999999999999996	138.0	1	1.05	0.95				
	29865	2	1.0	0.43	0.0	0.0	42	0.986	-29.999999999999996	13.8	1	1.05	0.95				
	29866	2	1.0	0.43	0.0	0.0	42	1.013	-26.0	13.8	1	1.05	0.95				
	29867	1	0.0	0.0	0.0	0.0	42	1.0	-21.0	138.0	1	1.05	0.95				
	29868	1	0.0	0.0	0.0	0.0	42	1.009	-27.0	69.0	1	1.05	0.95				
	29869	1	50.85000000000001	19.61	0.0	0.0	42	0.991	-29.000000000000004	138.0	1	1.05	0.95				
	29871	1	0.0	0.0	0.0	0.0	41	1.0	-31.0	138.0	1	1.05	0.95				
	29872	1	0.0	0.0	0.0	0.0	41	0.982	-31.0	138.0	1	1.05	0.95				
	29873	1	0.0	0.0	0.0	0.0	41	1.003	-31.0	138.0	1	1.05	0.95				
	29874	1	4.0	2.0	0.0	0.0	41	1.018	-33.0	34.5	1	1.05	0.95				
	29875	1	2.47	1.17	0.0	0.0	41	0.996	-33.0	34.5	1	1.05	0.95				
	29876	1	0.9000000000000001	0.4	0.0	0.0	41	1.012	-33.0	34.5	1	1.05	0.95				
	29877	1	3.01	1.06	0.0	0.0	41	0.994	-33.0	34.5	1	1.05	0.95				
	29878	1	0.0	0.0	0.0	0.0	41	1.024	-31.0	34.5	1	1.05	0.95				
	29879	1	0.0	0.0	0.0	0.0	41	1.002	-23.0	138.0	1	1.05	0.95				
	29880	1	4.5	2.2	0.0	0.0	41	0.971	-34.0	34.5	1	1.05	0.95				
	29881	1	0.0	0.0	0.0	0.0	41	1.006	-33.0	34.5	1	1.05	0.95				
	29882	2	3.0	1.3	0.0	0.0	41	1.003	-34.0	13.8	1	1.05	0.95				
	29883	1	0.1	0.04	0.0	0.0	40	1.004	-39.0	138.0	1	1.05	0.95				
	29884	1	0.0	0.0	0.0	0.0	40	1.003	-40.0	138.0	1	1.05	0.95				
	29885	1	0.0	0.0	0.0	0.0	42	0.999	-28.0	138.0	1	1.05	0.95				
	29886	1	0.0	0.0	0.0	0.0	42	1.002	-29.000000000000004	138.0	1	1.05	0.95				
	29887	1	27.26	10.32	0.0	0.0	42	0.997	-28.0	138.0	1	1.05	0.95				
	29888	1	0.0	0.0	0.0	0.0	42	1.002	-21.0	138.0	1	1.05	0.95				
	29889	1	33.68	11.87	0.0	0.0	42	0.995	-21.0	138.0	1	1.05	0.95				
	29890	1	0.0	0.0	0.0	0.0	42	1.011	-27.0	69.0	1	1.05	0.95				
	29891	1	0.0	0.0	0.0	0.0	42	0.996	-27.0	69.0	1	1.05	0.95				
	29892	1	16.0	6.819999999999999	0.0	0.0	40	1.0	-42.0	138.0	1	1.05	0.95				
	29893	1	0.0	0.0	0.0	0.0	40	1.008	-41.0	138.0	1	1.05	0.95				
	29894	1	0.0	0.0	0.0	0.0	40	1.004	-41.0	138.0	1	1.05	0.95				
	29895	1	0.0	0.0	0.0	0.0	40	1.005	-39.0	138.0	1	1.05	0.95				
	29896	1	0.4	0.17	0.0	0.0	40	1.005	-39.0	138.0	1	1.05	0.95				
	29897	1	0.0	0.0	0.0	0.0	40	1.0	-41.0	138.0	1	1.05	0.95				
	29898	1	14.3	6.09	0.0	0.0	40	0.999	-41.0	138.0	1	1.05	0.95				
	29899	1	0.0	0.0	0.0	0.0	40	1.009	-43.0	34.5	1	1.05	0.95				
	29900	2	32.0	13.63	0.0	0.0	42	0.948	-28.0	13.8	1	1.05	0.95				
	29901	1	0.0	0.0	0.0	0.0	42	1.012	-22.0	138.0	1	1.05	0.95				
	29902	2	12.0	5.11	0.0	0.0	42	0.984	-25.0	13.8	1	1.05	0.95				
	29903	1	0.0	0.0	0.0	0.0	42	0.994	-29.999999999999996	138.0	1	1.05	0.95				
	29904	2	5.0	2.1	0.0	0.0	42	0.985	-31.0	13.8	1	1.05	0.95				
	29905	1	0.0	0.0	0.0	0.0	42	1.003	-20.0	138.0	1	1.05	0.95				
	29906	2	3.4000000000000004	1.45	0.0	0.0	42	0.999	-21.0	13.8	1	1.05	0.95				
	29907	1	0.0	0.0	0.0	0.0	41	0.963	-32.0	138.0	1	1.05	0.95				
	29908	2	1.2	0.5	0.0	0.0	41	0.962	-32.0	13.8	1	1.05	0.95				
	29909	2	2.0	0.8500000000000001	0.0	0.0	42	1.013	-22.0	13.8	1	1.05	0.95				
	29910	1	0.0	0.0	0.0	0.0	42	1.005	-28.0	138.0	1	1.05	0.95				
	29911	2	8.0	3.4099999999999997	0.0	0.0	42	0.983	-29.999999999999996	13.8	1	1.05	0.95				
	29912	1	0.0	0.0	0.0	0.0	42	1.005	-28.0	138.0	1	1.05	0.95				
	29914	1	0.0	0.0	0.0	0.0	41	1.002	-22.0	138.0	1	1.05	0.95				
	29915	2	3.0	1.0	0.0	0.0	41	0.997	-23.0	13.8	1	1.05	0.95				
	29916	1	0.0	0.0	0.0	0.0	41	1.009	-23.0	138.0	1	1.05	0.95				
	29917	2	0.0	0.0	0.0	0.0	41	1.007	-23.0	13.8	1	1.05	0.95				
	29918	1	0.0	0.0	0.0	0.0	42	0.997	-29.000000000000004	138.0	1	1.05	0.95				
	29919	1	0.0	0.0	0.0	0.0	42	0.997	-29.000000000000004	138.0	1	1.05	0.95				
	29920	2	1.5	0.64	0.0	0.0	42	0.994	-29.999999999999996	13.8	1	1.05	0.95				
	29921	2	7.000000000000001	2.98	0.0	0.0	42	0.98	-31.0	13.8	1	1.05	0.95				
	29922	1	0.0	0.0	0.0	0.0	41	0.997	-51.0	138.0	1	1.05	0.95				
	29923	2	5.0	2.1	0.0	0.0	41	0.993	-52.0	13.8	1	1.05	0.95				
	29924	1	0.0	0.0	0.0	0.0	41	0.994	-52.0	138.0	1	1.05	0.95				
	29925	2	6.5	2.8	0.0	0.0	41	0.991	-52.0	13.8	1	1.05	0.95				
	29926	1	0.0	0.0	0.0	0.0	42	0.984	-27.0	138.0	1	1.05	0.95				
	29927	2	22.1	9.41	0.0	0.0	42	0.966	-29.000000000000004	13.8	1	1.05	0.95				
	29928	1	0.0	0.0	0.0	0.0	42	0.997	-26.0	138.0	1	1.05	0.95				
	29929	2	3.0	1.28	0.0	0.0	42	0.991	-27.0	13.8	1	1.05	0.95				
	29931	1	0.0	0.0	0.0	0.0	42	1.006	-26.0	138.0	1	1.05	0.95				
	29932	2	4.0	1.7000000000000002	0.0	0.0	42	1.002	-26.0	13.8	1	1.05	0.95				
	29933	1	0.0	0.0	0.0	0.0	42	1.004	-21.0	138.0	1	1.05	0.95				
	29934	1	0.0	0.0	0.0	0.0	42	1.004	-21.0	138.0	1	1.05	0.95				
	29935	2	3.5000000000000004	1.49	0.0	0.0	42	1.001	-22.0	13.8	1	1.05	0.95				
	29936	1	0.0	0.0	0.0	0.0	42	1.002	-21.0	138.0	1	1.05	0.95				
	29937	1	0.0	0.0	0.0	0.0	42	1.0	-22.0	138.0	1	1.05	0.95				
	29938	1	3.04	1.29	0.0	0.0	42	1.0	-22.0	138.0	1	1.05	0.95				
	29939	1	0.0	0.0	0.0	0.0	42	1.008	-22.0	138.0	1	1.05	0.95				
	29940	1	0.0	0.0	0.0	0.0	42	1.007	-22.0	138.0	1	1.05	0.95				
	29941	1	0.0	0.0	0.0	0.0	42	1.007	-22.0	138.0	1	1.05	0.95				
	29942	2	2.5	1.06	0.0	0.0	42	1.005	-22.0	13.8	1	1.05	0.95				
	29943	1	0.0	0.0	0.0	0.0	42	0.997	-23.0	138.0	1	1.05	0.95				
	29944	1	0.0	0.0	0.0	0.0	42	0.997	-23.0	138.0	1	1.05	0.95				
	29945	2	4.3	1.83	0.0	0.0	42	0.988	-24.000000000000004	13.8	1	1.05	0.95				
	29949	1	0.0	0.0	0.0	0.0	42	0.994	-22.0	138.0	1	1.05	0.95				
	29950	2	2.5	1.06	0.0	0.0	42	0.991	-23.0	13.8	1	1.05	0.95				
	29951	1	0.0	0.0	0.0	0.0	42	0.999	-27.0	138.0	1	1.05	0.95				
	29952	1	0.0	0.0	0.0	0.0	42	0.997	-26.0	138.0	1	1.05	0.95				
	29953	2	1.2	0.51	0.0	0.0	42	0.995	-26.0	13.8	1	1.05	0.95				
	29954	1	0.0	0.0	0.0	0.0	41	1.0	-29.999999999999996	138.0	1	1.05	0.95				
	29955	2	3.0	1.3	0.0	0.0	41	0.998	-29.999999999999996	13.8	1	1.05	0.95				
	29956	1	0.0	0.0	0.0	0.0	42	0.946	-34.0	69.0	1	1.05	0.95				
	29957	1	0.0	0.0	0.0	0.0	42	0.943	-34.0	69.0	1	1.05	0.95				
	29958	2	10.0	4.26	0.0	0.0	42	0.926	-36.0	13.8	1	1.05	0.95				
	29962	2	3.5000000000000004	1.5	0.0	0.0	40	1.006	-41.0	13.8	1	1.05	0.95				
	29963	1	0.0	0.0	0.0	0.0	40	1.003	-43.0	34.5	1	1.05	0.95				
	29964	2	6.0	2.56	0.0	0.0	40	0.992	-39.0	13.8	1	1.05	0.95				
	29965	2	9.0	3.9	0.0	0.0	41	0.949	-24.000000000000004	13.8	1	1.05	0.95				
	29966	1	0.0	0.0	0.0	0.0	40	1.011	-41.0	138.0	1	1.05	0.95				
	29967	2	4.5	1.9	0.0	0.0	40	0.997	-41.0	13.8	1	1.05	0.95				
	29968	1	0.0	0.0	0.0	0.0	42	1.019	-23.0	138.0	1	1.05	0.95				
	29969	2	9.8	4.17	0.0	0.0	42	1.006	-25.0	13.8	1	1.05	0.95				
	29970	2	13.0	5.5	0.0	0.0	41	0.99	-41.0	13.8	1	1.05	0.95				
	29971	1	0.0	0.0	0.0	0.0	40	1.002	-41.0	138.0	1	1.05	0.95				
	29972	1	0.0	0.0	0.0	0.0	40	0.998	-38.0	138.0	1	1.05	0.95				
	29973	1	0.0	0.0	0.0	0.0	41	1.0	-14.999999999999998	138.0	1	1.05	0.95				
	29974	1	0.0	0.0	0.0	0.0	41	1.0	-14.999999999999998	138.0	1	1.05	0.95				
	29975	2	1.5	0.6	0.0	0.0	41	0.996	-16.0	13.8	1	1.05	0.95				
	29976	1	0.0	0.0	0.0	0.0	41	1.014	-17.0	138.0	1	1.05	0.95				
	29977	2	0.0	0.0	0.0	0.0	41	1.013	-17.0	13.8	1	1.05	0.95				
	29978	1	0.0	0.0	0.0	0.0	41	0.997	-24.000000000000004	138.0	1	1.05	0.95				
	29979	2	6.0	2.6	0.0	0.0	41	0.989	-25.0	13.8	1	1.05	0.95				
	29980	2	6.0	3.0	0.0	0.0	41	1.007	-23.0	13.8	1	1.05	0.95				
	29981	1	11.0	3.4000000000000004	0.0	0.0	42	0.998	-29.999999999999996	138.0	1	1.05	0.95				
	29982	2	7.000000000000001	2.98	0.0	0.0	42	0.994	-29.999999999999996	13.8	1	1.05	0.95				
	29983	1	0.0	0.0	0.0	0.0	40	1.002	-40.0	138.0	1	1.05	0.95				
	29984	1	0.0	0.0	0.0	0.0	40	1.001	-40.0	138.0	1	1.05	0.95				
	29985	1	0.0	0.0	0.0	0.0	40	0.99	-42.0	138.0	1	1.05	0.95				
	29986	1	0.0	0.0	0.0	0.0	40	0.991	-42.0	138.0	1	1.05	0.95				
	29987	1	12.5	5.32	0.0	0.0	40	0.987	-42.0	138.0	1	1.05	0.95				
	29988	1	67.89	22.37	0.0	0.0	40	1.004	-42.0	138.0	1	1.05	0.95				
	29989	1	0.0	0.0	0.0	0.0	42	1.01	-21.0	138.0	1	1.05	0.95				
	29990	1	0.0	0.0	0.0	0.0	42	1.0	-22.0	138.0	1	1.05	0.95				
	29991	2	0.0	0.0	0.0	0.0	42	1.007	-17.0	6.9	1	1.05	0.95				
	29992	2	0.0	0.0	0.0	0.0	42	0.997	-18.0	6.9	1	1.05	0.95				
	29993	1	0.0	0.0	0.0	0.0	40	1.015	-40.0	138.0	1	1.05	0.95				
	29994	1	0.0	0.0	0.0	0.0	40	1.007	-40.0	138.0	1	1.05	0.95				
	29995	1	0.0	0.0	0.0	0.0	40	1.015	-40.0	138.0	1	1.05	0.95				
	29996	1	0.0	0.0	0.0	0.0	40	1.014	-40.0	138.0	1	1.05	0.95				
	29997	1	0.0	0.0	0.0	0.0	40	1.014	-40.0	138.0	1	1.05	0.95				
	29998	1	0.0	0.0	0.0	0.0	40	1.013	-40.0	138.0	1	1.05	0.95				
	29999	1	0.0	0.0	0.0	0.0	40	1.0	-41.0	138.0	1	1.05	0.95				
	30000	1	0.0	0.0	0.0	0.0	40	0.998	-41.0	138.0	1	1.05	0.95				
	30001	1	0.0	0.0	0.0	0.0	41	1.007	-21.0	138.0	1	1.05	0.95				
	30002	2	1.2	0.51	0.0	0.0	40	0.983	-43.0	6.9	1	1.05	0.95				
	30003	2	0.0	0.0	0.0	0.0	40	1.008	-42.0	6.9	1	1.05	0.95				
	30004	1	0.0	0.0	0.0	0.0	41	1.022	-23.0	34.5	1	1.05	0.95				
	30005	1	2.72	2.32	0.0	0.0	41	0.955	-23.0	34.5	1	1.05	0.95				
	30006	1	37.0	10.03	0.0	0.0	41	0.998	-38.0	13.8	1	1.05	0.95				
	30007	1	6.2	2.64	0.0	0.0	40	1.003	-40.0	138.0	1	1.05	0.95				
	30008	1	0.0	0.0	0.0	0.0	40	1.011	-40.0	138.0	1	1.05	0.95				
	30009	1	8.84	3.17	0.0	0.0	40	1.006	-38.0	138.0	1	1.05	0.95				
	30010	1	0.0	0.0	0.0	0.0	41	1.028	-40.0	34.5	1	1.05	0.95				
	30011	1	0.0	0.0	0.0	0.0	42	1.009	-19.0	138.0	1	1.05	0.95				
	30012	1	0.6394	0.10660000000000001	0.0	0.0	42	1.009	-19.0	138.0	1	1.05	0.95				
	30013	1	9.0	3.83	0.0	0.0	42	1.009	-21.0	138.0	1	1.05	0.95				
	30014	2	0.0	0.0	0.0	0.0	40	1.002	-33.0	6.9	1	1.05	0.95				
	30015	2	0.0	0.0	0.0	0.0	40	1.0	-29.999999999999996	6.9	1	1.05	0.95				
	30016	2	0.0	0.0	0.0	0.0	40	0.986	-42.0	6.9	1	1.05	0.95				
	30017	1	5.23	2.09	0.0	0.0	41	0.969	-42.0	34.5	1	1.05	0.95				
	30018	1	0.0	0.0	0.0	0.0	42	0.908	-29.999999999999996	34.5	1	1.05	0.95				
	30019	1	5.23	2.03	0.0	0.0	42	0.907	-29.999999999999996	34.5	1	1.05	0.95				
	30020	1	0.0	0.0	0.0	0.0	41	1.041	-47.0	34.5	1	1.05	0.95				
	30021	1	5.67	3.01	0.0	0.0	41	0.982	-48.00000000000001	34.5	1	1.05	0.95				
	30022	1	5.46	1.95	0.0	0.0	41	0.962	-49.0	34.5	1	1.05	0.95				
	30023	1	0.0	0.0	0.0	0.0	41	1.017	-48.00000000000001	34.5	1	1.05	0.95				
	30024	1	1.0	0.4	0.0	0.0	41	1.015	-48.00000000000001	34.5	1	1.05	0.95				
	30025	1	1.9	0.8	0.0	0.0	41	1.008	-48.00000000000001	34.5	1	1.05	0.95				
	30026	1	0.0	0.0	0.0	0.0	40	1.002	-38.0	138.0	1	1.05	0.95				
	30027	1	0.0	0.0	0.0	0.0	40	0.999	-40.0	138.0	1	1.05	0.95				
	30028	1	0.0	0.0	0.0	0.0	40	0.999	-40.0	138.0	1	1.05	0.95				
	30029	1	0.0	0.0	0.0	0.0	42	0.991	-36.0	138.0	1	1.05	0.95				
	30030	1	0.0	0.0	0.0	0.0	42	0.991	-36.0	138.0	1	1.05	0.95				
	30031	1	0.0	0.0	0.0	0.0	42	0.989	-37.0	138.0	1	1.05	0.95				
	30032	1	0.0	0.0	0.0	0.0	41	1.03	-27.0	69.0	1	1.05	0.95				
	30033	1	0.0	0.0	0.0	0.0	40	0.992	-42.0	138.0	1	1.05	0.95				
	30034	1	0.0	0.0	0.0	0.0	40	1.005	-42.0	138.0	1	1.05	0.95				
	30035	1	0.0	0.0	0.0	0.0	42	0.991	-36.0	13.8	1	1.05	0.95				
	30036	1	0.0	0.0	0.0	0.0	42	0.979	-35.0	34.5	1	1.05	0.95				
	30037	1	4.03	1.46	0.0	0.0	42	0.962	-34.0	34.5	1	1.05	0.95				
	30038	2	0.0	0.0	0.0	0.0	42	0.974	-29.999999999999996	34.5	1	1.05	0.95				
	30039	1	0.6	0.26	0.0	0.0	42	1.006	-33.0	34.5	1	1.05	0.95				
	30040	2	0.0	0.0	0.0	0.0	42	1.013	-29.000000000000004	34.5	1	1.05	0.95				
	30041	1	0.0	0.0	0.0	0.0	40	0.991	-42.0	138.0	1	1.05	0.95				
	30042	1	0.0	0.0	0.0	0.0	40	1.004	-42.0	138.0	1	1.05	0.95				
	30043	1	14.45	5.67	0.0	0.0	40	1.003	-42.0	138.0	1	1.05	0.95				
	30044	1	0.0	0.0	0.0	0.0	40	0.998	-42.0	138.0	1	1.05	0.95				
	30045	1	0.0	0.0	0.0	0.0	40	0.962	-44.0	138.0	1	1.05	0.95				
	30046	1	0.0	0.0	0.0	0.0	40	0.989	-42.0	138.0	1	1.05	0.95				
	30047	1	0.0	0.0	0.0	0.0	40	0.961	-44.0	138.0	1	1.05	0.95				
	30048	1	0.0	0.0	0.0	0.0	40	0.989	-42.0	138.0	1	1.05	0.95				
	30049	1	13.68	5.49	0.0	0.0	40	0.961	-44.0	138.0	1	1.05	0.95				
	30050	1	3.84	1.46	0.0	0.0	41	0.963	-49.0	34.5	1	1.05	0.95				
	30051	1	0.0	0.0	0.0	0.0	41	0.978	-31.0	138.0	1	1.05	0.95				
	30052	1	7.000000000000001	3.0	0.0	0.0	41	0.978	-31.0	138.0	1	1.05	0.95				
	30053	1	0.0	0.0	0.0	0.0	41	0.973	-31.0	138.0	1	1.05	0.95				
	30054	1	0.0	0.0	0.0	0.0	40	1.001	-42.0	138.0	1	1.05	0.95				
	30055	1	0.0	0.0	0.0	0.0	40	1.003	-42.0	138.0	1	1.05	0.95				
	30056	1	0.0	0.0	0.0	0.0	40	1.003	-42.0	138.0	1	1.05	0.95				
	30057	1	0.0	0.0	0.0	0.0	42	0.999	-21.0	138.0	1	1.05	0.95				
	30058	1	0.0	0.0	0.0	0.0	42	0.997	-21.0	138.0	1	1.05	0.95				
	30059	1	0.0	0.0	0.0	0.0	42	0.987	-28.0	138.0	1	1.05	0.95				
	30060	1	0.0	0.0	0.0	0.0	42	0.992	-28.0	138.0	1	1.05	0.95				
	30061	1	0.0	0.0	0.0	0.0	42	0.99	-28.0	138.0	1	1.05	0.95				
	30062	1	0.0	0.0	0.0	0.0	42	0.993	-28.0	138.0	1	1.05	0.95				
	30063	1	0.0	0.0	0.0	0.0	41	0.997	-31.0	138.0	1	1.05	0.95				
	30064	1	0.0	0.0	0.0	0.0	41	1.001	-31.0	138.0	1	1.05	0.95				
	30065	1	0.0	0.0	0.0	0.0	42	0.991	-36.0	138.0	1	1.05	0.95				
	30066	2	2.35	1.0	0.0	0.0	42	1.019	-24.000000000000004	13.8	1	1.05	0.95				
	30067	2	1.5	0.64	0.0	0.0	42	1.009	-22.0	13.8	1	1.05	0.95				
	30068	1	0.0	0.0	0.0	0.0	40	0.991	-42.0	138.0	1	1.05	0.95				
	30069	1	0.0	0.0	0.0	0.0	40	0.991	-42.0	138.0	1	1.05	0.95				
	30070	1	0.0	0.0	0.0	0.0	40	1.003	-40.0	138.0	1	1.05	0.95				
	30071	1	0.0	0.0	0.0	0.0	40	1.003	-39.0	138.0	1	1.05	0.95				
	30072	1	0.0	0.0	0.0	0.0	40	0.989	-42.0	138.0	1	1.05	0.95				
	30073	1	0.0	0.0	0.0	0.0	40	0.961	-44.0	138.0	1	1.05	0.95				
	30074	1	0.2	0.1	0.0	0.0	40	0.961	-44.0	138.0	1	1.05	0.95				
	30075	1	0.0	0.0	0.0	0.0	40	1.001	-40.0	138.0	1	1.05	0.95				
	30076	1	0.0	0.0	0.0	0.0	40	0.998	-40.0	138.0	1	1.05	0.95				
	30077	1	14.499999999999998	6.18	0.0	0.0	40	0.987	-42.0	138.0	1	1.05	0.95				
	30078	1	0.0	0.0	0.0	0.0	40	1.001	-41.0	138.0	1	1.05	0.95				
	30079	1	0.0	0.0	0.0	0.0	40	1.002	-41.0	138.0	1	1.05	0.95				
	30080	1	0.0	0.0	0.0	0.0	40	1.001	-41.0	138.0	1	1.05	0.95				
	30081	1	0.0	0.0	0.0	0.0	40	1.002	-41.0	138.0	1	1.05	0.95				
	30082	1	0.0	0.0	0.0	0.0	40	0.995	-41.0	138.0	1	1.05	0.95				
	30083	1	0.0	0.0	0.0	0.0	40	0.998	-41.0	138.0	1	1.05	0.95				
	30084	1	0.0	0.0	0.0	0.0	40	0.996	-41.0	138.0	1	1.05	0.95				
	30085	1	0.0	0.0	0.0	0.0	40	0.998	-41.0	138.0	1	1.05	0.95				
	30086	1	0.0	0.0	0.0	0.0	40	0.997	-41.0	138.0	1	1.05	0.95				
	30087	1	0.0	0.0	0.0	0.0	40	0.999	-41.0	138.0	1	1.05	0.95				
	30088	1	0.0	0.0	0.0	0.0	40	1.003	-40.0	138.0	1	1.05	0.95				
	30089	1	0.0	0.0	0.0	0.0	40	1.001	-40.0	138.0	1	1.05	0.95				
	30090	1	0.0	0.0	0.0	0.0	40	1.002	-40.0	138.0	1	1.05	0.95				
	30091	1	0.0	0.0	0.0	0.0	40	0.998	-40.0	138.0	1	1.05	0.95				
	30092	1	0.0	0.0	0.0	0.0	40	1.001	-40.0	138.0	1	1.05	0.95				
	30093	1	0.0	0.0	0.0	0.0	42	1.015	-22.0	138.0	1	1.05	0.95				
	30094	1	0.0	0.0	0.0	0.0	40	1.005	-39.0	138.0	1	1.05	0.95				
	30095	1	0.0	0.0	0.0	0.0	40	1.004	-40.0	138.0	1	1.05	0.95				
	30096	1	0.0	0.0	0.0	0.0	40	1.005	-40.0	138.0	1	1.05	0.95				
	30097	1	0.0	0.0	0.0	0.0	40	1.004	-40.0	138.0	1	1.05	0.95				
	30098	1	0.0	0.0	0.0	0.0	40	1.003	-40.0	138.0	1	1.05	0.95				
	30099	1	0.0	0.0	0.0	0.0	42	1.011	-21.0	138.0	1	1.05	0.95				
	30100	1	0.0	0.0	0.0	0.0	42	1.007	-21.0	138.0	1	1.05	0.95				
	30101	1	0.0	0.0	0.0	0.0	40	1.003	-40.0	138.0	1	1.05	0.95				
	30102	1	0.0	0.0	0.0	0.0	40	1.002	-40.0	138.0	1	1.05	0.95				
	30103	1	0.0	0.0	0.0	0.0	40	0.999	-40.0	138.0	1	1.05	0.95				
	30104	1	0.0	0.0	0.0	0.0	40	0.998	-41.0	138.0	1	1.05	0.95				
	30105	1	0.0	0.0	0.0	0.0	40	0.999	-40.0	138.0	1	1.05	0.95				
	30106	1	0.0	0.0	0.0	0.0	40	0.999	-41.0	138.0	1	1.05	0.95				
	30107	1	0.0	0.0	0.0	0.0	40	1.0	-41.0	138.0	1	1.05	0.95				
	30108	1	0.0	0.0	0.0	0.0	40	1.0	-41.0	138.0	1	1.05	0.95				
	30109	1	0.0	0.0	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	30110	1	0.0	0.0	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	30111	1	0.0	0.0	0.0	0.0	40	0.995	-41.0	138.0	1	1.05	0.95				
	30112	1	0.0	0.0	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	30113	1	0.0	0.0	0.0	0.0	40	0.994	-41.0	138.0	1	1.05	0.95				
	30114	1	0.0	0.0	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	30115	1	0.0	0.0	0.0	0.0	40	0.993	-41.0	138.0	1	1.05	0.95				
	30116	1	0.0	0.0	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	30117	1	0.0	0.0	0.0	0.0	40	1.009	-38.0	138.0	1	1.05	0.95				
	30118	1	0.0	0.0	0.0	0.0	40	1.008	-41.0	138.0	1	1.05	0.95				
	30119	1	0.0	0.0	0.0	0.0	40	1.008	-41.0	138.0	1	1.05	0.95				
	30120	1	10.2	2.47	0.0	0.0	40	1.008	-41.0	138.0	1	1.05	0.95				
	30121	1	0.0	0.0	0.0	0.0	42	0.994	-29.999999999999996	138.0	1	1.05	0.95				
	30122	1	0.0	0.0	0.0	0.0	42	0.991	-29.999999999999996	138.0	1	1.05	0.95				
	30123	1	12.809999999999999	5.4	0.0	0.0	42	0.992	-29.999999999999996	138.0	1	1.05	0.95				
	30124	1	0.0	0.0	0.0	0.0	42	0.983	-28.0	138.0	1	1.05	0.95				
	30125	1	0.0	0.0	0.0	0.0	42	0.985	-28.0	138.0	1	1.05	0.95				
	30126	1	20.43	8.7	0.0	0.0	42	0.985	-28.0	138.0	1	1.05	0.95				
	30127	1	0.0	0.0	0.0	0.0	42	0.975	-27.0	138.0	1	1.05	0.95				
	30128	1	0.0	0.0	0.0	0.0	42	0.987	-26.0	138.0	1	1.05	0.95				
	30129	1	0.0	0.0	0.0	0.0	42	0.973	-26.0	138.0	1	1.05	0.95				
	30130	1	0.0	0.0	0.0	0.0	42	0.988	-26.0	138.0	1	1.05	0.95				
	30131	1	0.0	0.0	0.0	0.0	42	0.972	-25.0	138.0	1	1.05	0.95				
	30132	1	0.0	0.0	0.0	0.0	42	0.99	-24.000000000000004	138.0	1	1.05	0.95				
	30133	1	0.0	0.0	0.0	0.0	42	0.994	-22.0	138.0	1	1.05	0.95				
	30134	1	0.0	0.0	0.0	0.0	42	0.994	-22.0	138.0	1	1.05	0.95				
	30135	1	0.0	0.0	0.0	0.0	42	0.999	-20.0	138.0	1	1.05	0.95				
	30136	1	0.0	0.0	0.0	0.0	42	0.998	-20.0	138.0	1	1.05	0.95				
	30137	1	0.0	0.0	0.0	0.0	42	1.002	-20.0	138.0	1	1.05	0.95				
	30138	1	0.0	0.0	0.0	0.0	42	1.0	-20.0	138.0	1	1.05	0.95				
	30139	1	0.0	0.0	0.0	0.0	41	1.006	-22.0	138.0	1	1.05	0.95				
	30140	1	0.0	0.0	0.0	0.0	41	1.004	-22.0	138.0	1	1.05	0.95				
	30141	1	22.8	5.0	0.0	0.0	41	1.004	-22.0	138.0	1	1.05	0.95				
	30142	1	0.0	0.0	0.0	0.0	40	0.996	-42.0	138.0	1	1.05	0.95				
	30143	1	0.0	0.0	0.0	0.0	40	1.004	-42.0	138.0	1	1.05	0.95				
	30144	1	6.0	2.56	0.0	0.0	40	1.004	-42.0	138.0	1	1.05	0.95				
	30145	1	0.0	0.0	0.0	0.0	40	0.987	-42.0	138.0	1	1.05	0.95				
	30146	1	0.0	0.0	0.0	0.0	40	0.973	-43.0	138.0	1	1.05	0.95				
	30147	1	5.9	2.51	0.0	0.0	40	0.973	-43.0	138.0	1	1.05	0.95				
	30148	1	16.9	7.200000000000001	0.0	0.0	40	1.0	-42.0	138.0	1	1.05	0.95				
	30149	1	0.0	0.0	0.0	0.0	41	0.985	-38.0	138.0	1	1.05	0.95				
	30150	1	8.0	3.4099999999999997	0.0	0.0	41	0.984	-38.0	138.0	1	1.05	0.95				
	30151	1	0.0	0.0	0.0	0.0	41	0.984	-39.0	138.0	1	1.05	0.95				
	30152	1	7.352	3.1300000000000003	0.0	0.0	41	0.984	-39.0	138.0	1	1.05	0.95				
	30153	1	0.0	0.0	0.0	0.0	40	0.987	-42.0	138.0	1	1.05	0.95				
	30154	1	0.0	0.0	0.0	0.0	40	0.973	-43.0	138.0	1	1.05	0.95				
	30155	1	13.51	5.638	0.0	0.0	41	0.969	-31.0	138.0	1	1.05	0.95				
	30156	1	13.8	2.9	0.0	0.0	41	0.996	-23.0	138.0	1	1.05	0.95				
	30157	1	7.5	3.19	0.0	0.0	40	1.004	-40.0	138.0	1	1.05	0.95				
	30158	1	0.0	0.0	0.0	0.0	41	1.006	-16.0	138.0	1	1.05	0.95				
	30159	2	6.0	2.6	0.0	0.0	41	0.996	-17.0	13.8	1	1.05	0.95				
	30160	2	5.0	2.1	0.0	0.0	41	0.997	-20.0	13.8	1	1.05	0.95				
	30161	1	0.0	0.0	0.0	0.0	41	0.999	-20.0	138.0	1	1.05	0.95				
	30164	1	0.0	0.0	0.0	0.0	40	1.003	-41.0	138.0	1	1.05	0.95				
	30165	1	0.0	0.0	0.0	0.0	41	1.009	-23.0	138.0	1	1.05	0.95				
	30166	1	0.0	0.0	0.0	0.0	41	1.01	-23.0	138.0	1	1.05	0.95				
	30167	1	0.0	0.0	0.0	0.0	41	1.009	-23.0	138.0	1	1.05	0.95				
	30168	1	0.0	0.0	0.0	0.0	41	1.011	-23.0	138.0	1	1.05	0.95				
	30169	1	0.0	0.0	0.0	0.0	41	1.009	-22.0	138.0	1	1.05	0.95				
	30170	1	0.0	0.0	0.0	0.0	41	1.013	-22.0	138.0	1	1.05	0.95				
	30171	1	0.0	0.0	0.0	0.0	42	0.98	-29.000000000000004	138.0	1	1.05	0.95				
	30172	1	0.0	0.0	0.0	0.0	42	0.985	-29.000000000000004	138.0	1	1.05	0.95				
	30173	1	0.0	0.0	0.0	0.0	42	0.982	-29.000000000000004	138.0	1	1.05	0.95				
	30174	1	0.0	0.0	0.0	0.0	42	0.984	-29.000000000000004	138.0	1	1.05	0.95				
	30175	1	0.0	0.0	0.0	0.0	42	0.984	-29.000000000000004	138.0	1	1.05	0.95				
	30176	1	2.5	1.1	0.0	0.0	42	0.984	-29.000000000000004	138.0	1	1.05	0.95				
	30177	1	0.0	0.0	0.0	0.0	40	1.005	-41.0	138.0	1	1.05	0.95				
	30178	1	0.0	0.0	0.0	0.0	40	0.999	-41.0	138.0	1	1.05	0.95				
	30179	1	0.0	0.0	0.0	0.0	40	1.002	-41.0	138.0	1	1.05	0.95				
	30180	1	0.0	0.0	0.0	0.0	40	0.985	-42.0	138.0	1	1.05	0.95				
	30181	2	1.2	0.4	0.0	0.0	42	0.998	-29.000000000000004	13.8	1	1.05	0.95				
	30182	2	2.0	0.6	0.0	0.0	42	0.998	-29.000000000000004	13.8	1	1.05	0.95				
	30183	1	0.0	0.0	0.0	0.0	41	0.997	-24.000000000000004	138.0	1	1.05	0.95				
	30184	1	0.0	0.0	0.0	0.0	41	1.001	-24.000000000000004	138.0	1	1.05	0.95				
	30185	1	15.2	3.966	0.0	0.0	40	1.002	-41.0	138.0	1	1.05	0.95				
	30186	1	0.0	0.0	0.0	0.0	42	0.98	-29.000000000000004	138.0	1	1.05	0.95				
	30187	1	0.0	0.0	0.0	0.0	42	0.981	-29.000000000000004	138.0	1	1.05	0.95				
	30188	1	0.0	0.0	0.0	0.0	42	0.98	-29.000000000000004	138.0	1	1.05	0.95				
	30189	1	0.0	0.0	0.0	0.0	42	0.981	-29.000000000000004	138.0	1	1.05	0.95				
	30190	1	0.0	0.0	0.0	0.0	42	0.98	-29.000000000000004	138.0	1	1.05	0.95				
	30191	1	0.0	0.0	0.0	0.0	41	1.003	-22.0	138.0	1	1.05	0.95				
	30192	1	0.0	0.0	0.0	0.0	41	1.0	-23.0	138.0	1	1.05	0.95				
	30193	1	0.0	0.0	0.0	0.0	41	1.008	-21.0	138.0	1	1.05	0.95				
	30194	1	0.0	0.0	0.0	0.0	41	1.0	-21.0	138.0	1	1.05	0.95				
	30195	1	14.16	6.17	0.0	0.0	41	1.008	-21.0	138.0	1	1.05	0.95				
	30196	1	11.88	5.06	0.0	0.0	42	1.004	-24.000000000000004	138.0	1	1.05	0.95				
	30199	1	6.43	2.74	0.0	0.0	42	1.011	-26.0	138.0	1	1.05	0.95				
	30200	1	0.0	0.0	0.0	0.0	42	1.013	-26.0	138.0	1	1.05	0.95				
	30201	1	0.0	0.0	0.0	0.0	42	1.012	-26.0	138.0	1	1.05	0.95				
	30203	1	14.09	6.0	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	30204	2	0.0	0.0	0.0	0.0	40	1.001	-37.0	6.9	1	1.05	0.95				
	30205	1	0.0	0.0	0.0	0.0	40	1.002	-40.0	138.0	1	1.05	0.95				
	30206	1	0.0	0.0	0.0	0.0	40	1.0	-40.0	138.0	1	1.05	0.95				
	30207	1	0.0	0.0	0.0	0.0	40	1.002	-40.0	138.0	1	1.05	0.95				
	30208	1	0.0	0.0	0.0	0.0	40	0.999	-42.0	138.0	1	1.05	0.95				
	30209	1	0.0	0.0	0.0	0.0	40	0.997	-42.0	138.0	1	1.05	0.95				
	30210	1	7.5	3.19	0.0	0.0	40	0.996	-42.0	138.0	1	1.05	0.95				
	30214	1	0.0	0.0	0.0	0.0	40	1.0	-41.0	138.0	1	1.05	0.95				
	30215	1	0.0	0.0	0.0	0.0	40	0.999	-41.0	138.0	1	1.05	0.95				
	30216	1	0.0	0.0	0.0	0.0	40	1.0	-41.0	138.0	1	1.05	0.95				
	30217	1	0.0	0.0	0.0	0.0	40	0.996	-42.0	138.0	1	1.05	0.95				
	30219	1	0.0	0.0	0.0	0.0	40	0.995	-41.0	138.0	1	1.05	0.95				
	30220	1	0.0	0.0	0.0	0.0	40	0.998	-41.0	138.0	1	1.05	0.95				
	30221	1	20.0	8.52	0.0	0.0	40	0.995	-41.0	138.0	1	1.05	0.95				
	30222	1	0.0	0.0	0.0	0.0	40	0.972	-43.0	138.0	1	1.05	0.95				
	30223	1	0.0	0.0	0.0	0.0	40	0.987	-42.0	138.0	1	1.05	0.95				
	30224	1	10.0	4.26	0.0	0.0	40	0.971	-43.0	138.0	1	1.05	0.95				
	30225	1	0.0	0.0	0.0	0.0	40	0.977	-43.0	138.0	1	1.05	0.95				
	30226	1	0.0	0.0	0.0	0.0	40	0.999	-41.0	138.0	1	1.05	0.95				
	30227	1	0.0	0.0	0.0	0.0	40	0.98	-43.0	138.0	1	1.05	0.95				
	30228	1	0.0	0.0	0.0	0.0	40	1.0	-41.0	138.0	1	1.05	0.95				
	30229	1	0.0	0.0	0.0	0.0	40	0.964	-44.0	138.0	1	1.05	0.95				
	30230	1	0.0	0.0	0.0	0.0	40	0.989	-42.0	138.0	1	1.05	0.95				
	30231	1	0.0	0.0	0.0	0.0	40	0.999	-38.0	138.0	1	1.05	0.95				
	30232	1	0.0	0.0	0.0	0.0	40	0.998	-40.0	138.0	1	1.05	0.95				
	30233	1	0.0	0.0	0.0	0.0	40	0.999	-38.0	138.0	1	1.05	0.95				
	30234	1	0.0	0.0	0.0	0.0	40	0.997	-38.0	138.0	1	1.05	0.95				
	30235	1	11.62	4.95	0.0	0.0	40	0.997	-41.0	138.0	1	1.05	0.95				
	30236	1	0.0	0.0	0.0	0.0	40	0.997	-41.0	138.0	1	1.05	0.95				
	30237	1	0.0	0.0	0.0	0.0	40	0.996	-41.0	138.0	1	1.05	0.95				
	30238	1	0.0	0.0	0.0	0.0	40	1.002	-42.0	138.0	1	1.05	0.95				
	30239	1	0.0	0.0	0.0	0.0	40	1.002	-42.0	138.0	1	1.05	0.95				
	30240	1	0.0	0.0	0.0	0.0	40	1.0	-42.0	138.0	1	1.05	0.95				
	30241	1	0.0	0.0	0.0	0.0	40	1.001	-42.0	138.0	1	1.05	0.95				
	30242	1	0.0	0.0	0.0	0.0	40	0.99	-42.0	138.0	1	1.05	0.95				
	30243	1	0.0	0.0	0.0	0.0	40	1.004	-42.0	138.0	1	1.05	0.95				
	30244	1	0.0	0.0	0.0	0.0	40	0.992	-42.0	138.0	1	1.05	0.95				
	30245	1	0.0	0.0	0.0	0.0	40	1.005	-42.0	138.0	1	1.05	0.95				
	30246	1	5.0	2.13	0.0	0.0	40	0.992	-42.0	138.0	1	1.05	0.95				
	30247	1	0.0	0.0	0.0	0.0	40	1.003	-42.0	138.0	1	1.05	0.95				
	30248	1	0.0	0.0	0.0	0.0	40	0.991	-41.0	138.0	1	1.05	0.95				
	30249	1	4.06	1.73	0.0	0.0	40	0.991	-41.0	138.0	1	1.05	0.95				
	30250	1	25.0	10.65	0.0	0.0	40	0.971	-43.0	138.0	1	1.05	0.95				
	30251	1	0.0	0.0	0.0	0.0	40	1.002	-40.0	138.0	1	1.05	0.95				
	30252	1	0.0	0.0	0.0	0.0	40	0.991	-41.0	138.0	1	1.05	0.95				
	30253	1	4.45	1.9	0.0	0.0	40	0.99	-41.0	138.0	1	1.05	0.95				
	30254	1	0.0	0.0	0.0	0.0	40	1.006	-42.0	138.0	1	1.05	0.95				
	30255	1	0.0	0.0	0.0	0.0	40	0.997	-42.0	138.0	1	1.05	0.95				
	30256	1	0.0	0.0	0.0	0.0	40	1.005	-42.0	138.0	1	1.05	0.95				
	30257	1	0.0	0.0	0.0	0.0	40	0.997	-42.0	138.0	1	1.05	0.95				
	30258	1	0.0	0.0	0.0	0.0	40	0.995	-42.0	138.0	1	1.05	0.95				
	30259	1	0.0	0.0	0.0	0.0	40	0.991	-41.0	138.0	1	1.05	0.95				
	30260	1	0.0	0.0	0.0	0.0	40	1.003	-42.0	138.0	1	1.05	0.95				
	30261	1	0.0	0.0	0.0	0.0	40	0.995	-42.0	138.0	1	1.05	0.95				
	30262	1	0.0	0.0	0.0	0.0	40	1.003	-42.0	138.0	1	1.05	0.95				
	30263	1	0.0	0.0	0.0	0.0	40	0.995	-42.0	138.0	1	1.05	0.95				
	30264	1	12.91	5.5	0.0	0.0	40	1.0	-42.0	138.0	1	1.05	0.95				
	30265	1	0.0	0.0	0.0	0.0	40	0.998	-42.0	138.0	1	1.05	0.95				
	30266	1	0.0	0.0	0.0	0.0	40	1.0	-42.0	138.0	1	1.05	0.95				
	30267	1	0.0	0.0	0.0	0.0	40	1.003	-42.0	138.0	1	1.05	0.95				
	30268	1	0.0	0.0	0.0	0.0	40	1.002	-40.0	138.0	1	1.05	0.95				
	30269	1	0.0	0.0	0.0	0.0	40	1.003	-43.0	138.0	1	1.05	0.95				
	30270	1	0.0	0.0	0.0	0.0	40	1.002	-40.0	138.0	1	1.05	0.95				
	30271	1	0.0	0.0	0.0	0.0	40	0.992	-41.0	138.0	1	1.05	0.95				
	30272	1	0.0	0.0	0.0	0.0	40	0.99	-41.0	138.0	1	1.05	0.95				
	30273	1	0.0	0.0	0.0	0.0	40	0.993	-41.0	138.0	1	1.05	0.95				
	30274	1	0.0	0.0	0.0	0.0	40	1.003	-40.0	138.0	1	1.05	0.95				
	30275	1	0.0	0.0	0.0	0.0	40	0.998	-40.0	138.0	1	1.05	0.95				
	30276	1	0.0	0.0	0.0	0.0	40	1.003	-40.0	138.0	1	1.05	0.95				
	30277	1	0.0	0.0	0.0	0.0	40	0.999	-40.0	138.0	1	1.05	0.95				
	30278	1	0.0	0.0	0.0	0.0	40	0.999	-42.0	138.0	1	1.05	0.95				
	30279	1	0.0	0.0	0.0	0.0	40	0.999	-42.0	138.0	1	1.05	0.95				
	30280	1	0.0	0.0	0.0	0.0	40	0.999	-43.0	138.0	1	1.05	0.95				
	30281	1	0.0	0.0	0.0	0.0	40	0.998	-43.0	138.0	1	1.05	0.95				
	30282	1	0.0	0.0	0.0	0.0	40	0.995	-43.0	138.0	1	1.05	0.95				
	30283	1	0.0	0.0	0.0	0.0	40	0.992	-44.0	138.0	1	1.05	0.95				
	30286	1	0.0	0.0	0.0	0.0	40	1.002	-39.0	138.0	1	1.05	0.95				
	30287	1	0.0	0.0	0.0	0.0	40	1.006	-39.0	138.0	1	1.05	0.95				
	30288	1	0.0	0.0	0.0	0.0	41	0.969	-31.0	138.0	1	1.05	0.95				
	30289	1	0.0	0.0	0.0	0.0	41	0.97	-31.0	138.0	1	1.05	0.95				
	30290	1	0.0	0.0	0.0	0.0	41	0.97	-31.0	138.0	1	1.05	0.95				
	30291	1	0.45000000000000007	0.19	0.0	0.0	41	0.985	-23.0	34.5	1	1.05	0.95				
	30292	1	0.12	0.0	0.0	0.0	41	0.981	-23.0	34.5	1	1.05	0.95				
	30293	1	0.0	0.0	0.0	0.0	41	1.003	-17.0	138.0	1	1.05	0.95				
	30294	1	0.0	0.0	0.0	0.0	41	1.006	-17.0	138.0	1	1.05	0.95				
	30295	1	31.019999999999996	13.96	0.0	0.0	41	1.003	-17.0	138.0	1	1.05	0.95				
	30296	1	0.0	0.0	0.0	0.0	41	1.007	-21.0	138.0	1	1.05	0.95				
	30297	1	0.0	0.0	0.0	0.0	41	1.003	-22.0	138.0	1	1.05	0.95				
	30298	1	0.0	0.0	0.0	0.0	41	1.002	-22.0	138.0	1	1.05	0.95				
	30299	1	0.0	0.0	0.0	0.0	41	1.003	-22.0	138.0	1	1.05	0.95				
	30300	1	0.0	0.0	0.0	0.0	41	1.0	-23.0	138.0	1	1.05	0.95				
	30301	1	0.0	0.0	0.0	0.0	41	1.014	-48.00000000000001	138.0	1	1.05	0.95				
	30302	1	0.0	0.0	0.0	0.0	41	1.014	-48.00000000000001	138.0	1	1.05	0.95				
	30303	1	4.1	1.7500000000000002	0.0	0.0	41	1.013	-48.00000000000001	138.0	1	1.05	0.95				
	30304	1	1.7000000000000002	0.6	0.0	0.0	41	0.999	-23.0	138.0	1	1.05	0.95				
	30305	1	0.0	0.0	0.0	0.0	41	1.001	-22.0	138.0	1	1.05	0.95				
	30306	1	3.0	1.0	0.0	0.0	41	0.996	-23.0	13.8	1	1.05	0.95				
	30307	1	2.37	1.54	0.0	0.0	41	0.97	-32.0	34.5	1	1.05	0.95				
	30308	1	0.0	0.0	0.0	0.0	41	1.019	-32.0	34.5	1	1.05	0.95				
	30309	1	4.78	1.21	0.0	0.0	41	0.974	-34.0	34.5	1	1.05	0.95				
	30310	1	0.0	0.0	0.0	0.0	41	1.025	-47.0	34.5	1	1.05	0.95				
	30330	1	0.0	0.0	0.0	0.0	42	1.004	-24.000000000000004	138.0	1	1.05	0.95				
	30331	1	0.0	0.0	0.0	0.0	42	1.005	-24.000000000000004	138.0	1	1.05	0.95				
	30345	1	0.0	0.0	0.0	0.0	41	0.999	-26.0	138.0	1	1.05	0.95				
	30346	1	0.0	0.0	0.0	0.0	41	1.012	-23.0	138.0	1	1.05	0.95				
	30347	1	5.99	1.81	0.0	0.0	41	0.999	-26.0	138.0	1	1.05	0.95				
	30348	1	0.0	0.0	0.0	0.0	41	0.972	-29.999999999999996	138.0	1	1.05	0.95				
	30349	1	0.0	0.0	0.0	0.0	41	0.977	-29.999999999999996	138.0	1	1.05	0.95				
	30350	1	0.0	0.0	0.0	0.0	41	0.997	-23.0	138.0	1	1.05	0.95				
	30351	1	0.0	0.0	0.0	0.0	41	1.002	-22.0	138.0	1	1.05	0.95				
	30352	1	0.0	0.0	0.0	0.0	41	0.991	-18.0	138.0	1	1.05	0.95				
	30353	1	0.0	0.0	0.0	0.0	41	1.004	-16.0	138.0	1	1.05	0.95				
	30354	1	17.6	7.5	0.0	0.0	41	0.991	-18.0	138.0	1	1.05	0.95				
	30355	1	2.96	1.26	0.0	0.0	41	1.0	-20.0	69.0	1	1.05	0.95				
	30356	1	4.89	2.09	0.0	0.0	41	1.034	-24.000000000000004	69.0	1	1.05	0.95				
	30359	1	11.51	5.67	0.0	0.0	41	0.996	-20.0	138.0	1	1.05	0.95				
	30362	1	6.72	2.26	0.0	0.0	41	1.006	-20.0	138.0	1	1.05	0.95				
	30365	1	20.15	8.59	0.0	0.0	41	1.003	-22.0	138.0	1	1.05	0.95				
	30366	1	0.0	0.0	0.0	0.0	41	1.018	-24.000000000000004	34.5	1	1.05	0.95				
	30367	1	7.04	1.36	0.0	0.0	41	0.981	-26.0	34.5	1	1.05	0.95				
	30368	1	0.0	0.0	0.0	0.0	41	0.999	-39.0	138.0	1	1.05	0.95				
	30369	1	0.0	0.0	0.0	0.0	41	0.997	-40.0	138.0	1	1.05	0.95				
	30370	1	7.000000000000001	3.0	0.0	0.0	41	0.997	-40.0	138.0	1	1.05	0.95				
	30374	1	0.0	0.0	0.0	0.0	42	1.008	-27.0	138.0	1	1.05	0.95				
	30375	1	0.0	0.0	0.0	0.0	42	1.005	-27.0	138.0	1	1.05	0.95				
	30376	1	0.0	0.0	0.0	0.0	42	1.008	-19.0	138.0	1	1.05	0.95				
	30377	1	0.0	0.0	0.0	0.0	42	1.008	-19.0	138.0	1	1.05	0.95				
	30378	1	0.0	0.0	0.0	0.0	42	1.008	-19.0	138.0	1	1.05	0.95				
	30379	1	0.0	0.0	0.0	0.0	42	1.001	-20.0	138.0	1	1.05	0.95				
	30380	1	0.0	0.0	0.0	0.0	42	1.004	-20.0	138.0	1	1.05	0.95				
	30381	1	0.0	0.0	0.0	0.0	42	1.009	-19.0	138.0	1	1.05	0.95				
	30382	1	0.0	0.0	0.0	0.0	42	1.009	-19.0	138.0	1	1.05	0.95				
	30499	1	0.0	0.0	0.0	0.0	42	0.991	-36.0	138.0	1	1.05	0.95				
	30500	1	0.0	0.0	0.0	0.0	42	1.001	-29.000000000000004	138.0	1	1.05	0.95				
	30501	1	0.0	0.0	0.0	0.0	42	1.001	-29.000000000000004	138.0	1	1.05	0.95				
	30503	1	4.99	2.13	0.0	0.0	42	1.001	-29.000000000000004	138.0	1	1.05	0.95				
	30504	1	4.25	1.81	0.0	0.0	42	0.907	-29.999999999999996	34.5	1	1.05	0.95				
	30505	1	3.01	1.28	0.0	0.0	42	0.999	-39.0	34.5	1	1.05	0.95				
	30506	1	3.44	1.47	0.0	0.0	42	0.983	-26.0	69.0	1	1.05	0.95				
	30507	1	0.0	0.0	0.0	0.0	42	1.005	-28.0	138.0	1	1.05	0.95				
	30508	1	0.0	0.0	0.0	0.0	42	1.016	-27.0	138.0	1	1.05	0.95				
	30509	1	0.0	0.0	0.0	0.0	42	1.0	-33.0	69.0	1	1.05	0.95				
	30510	1	0.0	0.0	0.0	0.0	42	1.019	-32.0	69.0	1	1.05	0.95				
	30511	1	0.0	0.0	0.0	0.0	40	0.999	-39.0	34.5	1	1.05	0.95				
	30645	1	0.0	0.0	0.0	0.0	42	1.013	-21.0	138.0	1	1.05	0.95				
	30646	1	0.0	0.0	0.0	0.0	42	1.006	-25.0	138.0	1	1.05	0.95				
	30647	1	0.0	0.0	0.0	0.0	42	1.006	-26.0	138.0	1	1.05	0.95				
	30649	1	0.0	0.0	0.0	0.0	42	1.019	-20.0	138.0	1	1.05	0.95				
	30650	1	3.5000000000000004	1.49	0.0	0.0	44	0.993	-47.0	88.0	1	1.05	0.95				
	30651	1	0.0	0.0	0.0	0.0	44	0.993	-47.0	88.0	1	1.05	0.95				
	30652	1	0.0	0.0	0.0	0.0	44	1.014	-49.0	88.0	1	1.05	0.95				
	30654	1	0.0	0.0	0.0	0.0	44	1.014	-58.00000000000001	88.0	1	1.05	0.95				
	30655	1	0.0	0.0	0.0	0.0	44	1.014	-58.00000000000001	88.0	1	1.05	0.95				
	30656	1	0.0	0.0	0.0	21.0	44	1.014	-58.00000000000001	88.0	1	1.05	0.95				
	30657	1	0.0	0.0	0.0	0.0	44	1.012	-58.00000000000001	88.0	1	1.05	0.95				
	30658	1	0.0	0.0	0.0	0.0	44	0.992	-51.0	88.0	1	1.05	0.95				
	30659	1	0.0	0.0	0.0	0.0	44	0.996	-51.0	88.0	1	1.05	0.95				
	30660	1	0.0	0.0	0.0	0.0	44	0.987	-53.0	88.0	1	1.05	0.95				
	30661	1	0.0	0.0	0.0	0.0	44	0.995	-53.0	88.0	1	1.05	0.95				
	30662	1	0.0	0.0	0.0	0.0	44	1.003	-45.0	88.0	1	1.05	0.95				
	30663	1	0.0	0.0	0.0	0.0	44	1.004	-45.0	88.0	1	1.05	0.95				
	30664	1	17.17	7.32	0.0	0.0	44	0.989	-46.0	88.0	1	1.05	0.95				
	30665	1	60.14000000000001	9.37	0.0	16.8	44	0.993	-46.0	88.0	1	1.05	0.95				
	30666	1	5.0	2.13	0.0	0.0	44	0.995	-45.0	88.0	1	1.05	0.95				
	30667	1	30.049999999999997	2.57	0.0	27.6	44	1.017	-50.0	88.0	1	1.05	0.95				
	30668	1	7.8	3.32	0.0	0.0	44	1.007	-47.0	88.0	1	1.05	0.95				
	30669	1	1.7000000000000002	0.72	0.0	0.0	44	1.005	-44.0	88.0	1	1.05	0.95				
	30670	1	26.5	11.2	0.0	0.0	44	1.003	-45.0	88.0	1	1.05	0.95				
	30671	1	55.84	10.16	0.0	0.0	44	0.996	-47.0	88.0	1	1.05	0.95				
	30672	1	39.23	7.960000000000001	0.0	2.4	44	0.998	-51.0	88.0	1	1.05	0.95				
	30673	1	38.42	4.36	0.0	2.4	44	1.0	-51.0	88.0	1	1.05	0.95				
	30674	1	10.85	4.62	0.0	0.0	44	1.009	-49.0	88.0	1	1.05	0.95				
	30675	1	0.0	0.0	0.0	0.0	44	1.007	-49.0	88.0	1	1.05	0.95				
	30676	1	52.37	11.29	0.0	0.0	44	0.998	-42.0	138.0	1	1.05	0.95				
	30677	1	32.1	9.34	0.0	0.0	44	0.995	-42.0	138.0	1	1.05	0.95				
	30678	1	11.88	5.15	0.0	3.6000000000000005	44	1.003	-41.0	138.0	1	1.05	0.95				
	30679	1	17.22	4.09	0.0	3.6000000000000005	44	1.003	-41.0	138.0	1	1.05	0.95				
	30680	1	23.59	10.05	0.0	0.0	44	0.968	-54.0	88.0	1	1.05	0.95				
	30682	1	11.0	4.69	0.0	0.0	44	1.005	-48.00000000000001	88.0	1	1.05	0.95				
	30683	1	29.14	8.02	0.0	0.0	44	1.005	-41.0	138.0	1	1.05	0.95				
	30684	1	56.49000000000001	18.45	0.0	0.0	44	0.999	-41.0	138.0	1	1.05	0.95				
	30685	1	20.28	4.668	0.0	0.0	44	0.985	-51.0	88.0	1	1.05	0.95				
	30686	1	0.0	0.0	0.0	0.0	44	0.996	-45.0	88.0	1	1.05	0.95				
	30687	1	0.0	0.0	0.0	0.0	44	1.004	-45.0	88.0	1	1.05	0.95				
	30688	1	18.28	24.14	0.0	0.0	44	0.996	-45.0	88.0	1	1.05	0.95				
	30689	1	0.0	0.0	0.0	0.0	44	1.009	-55.0	88.0	1	1.05	0.95				
	30690	1	0.0	0.0	0.0	0.0	44	0.99	-52.0	88.0	1	1.05	0.95				
	30691	1	19.67	2.63	0.0	15.0	44	1.011	-56.0	88.0	1	1.05	0.95				
	30692	1	0.0	0.0	0.0	0.0	43	0.989	-59.00000000000001	88.0	1	1.05	0.95				
	30693	1	0.0	0.0	0.0	0.0	43	0.996	-58.00000000000001	88.0	1	1.05	0.95				
	30694	1	20.4	4.97	0.0	0.0	43	0.989	-59.00000000000001	88.0	1	1.05	0.95				
	30695	1	27.310000000000002	5.32	0.0	0.0	44	0.997	-51.0	88.0	1	1.05	0.95				
	30696	1	0.0	0.0	0.0	0.0	44	0.995	-45.0	88.0	1	1.05	0.95				
	30697	1	0.0	0.0	0.0	0.0	44	1.004	-45.0	88.0	1	1.05	0.95				
	30698	1	0.0	0.0	0.0	0.0	44	0.998	-45.0	88.0	1	1.05	0.95				
	30699	1	0.0	0.0	0.0	0.0	44	0.997	-46.0	88.0	1	1.05	0.95				
	30700	1	7.75	3.3000000000000003	0.0	0.0	44	0.998	-45.0	88.0	1	1.05	0.95				
	30701	1	0.0	0.0	0.0	0.0	44	0.996	-51.0	88.0	1	1.05	0.95				
	30702	1	0.0	0.0	0.0	0.0	44	0.986	-53.0	88.0	1	1.05	0.95				
	30703	1	0.0	0.0	0.0	0.0	44	0.994	-52.0	88.0	1	1.05	0.95				
	30704	1	0.0	0.0	0.0	0.0	44	0.982	-54.0	88.0	1	1.05	0.95				
	30705	1	0.0	0.0	0.0	0.0	44	0.992	-52.0	88.0	1	1.05	0.95				
	30706	1	0.0	0.0	0.0	0.0	44	0.98	-54.0	88.0	1	1.05	0.95				
	30707	1	51.55	12.73	0.0	2.4	44	0.99	-53.0	88.0	1	1.05	0.95				
	30708	1	49.67	8.77	0.0	2.4	44	0.982	-54.0	88.0	1	1.05	0.95				
	30709	1	1.7000000000000002	0.69	0.0	50.0	44	0.999	-52.0	88.0	1	1.05	0.95				
	30710	1	27.79	4.66	0.0	2.4	44	1.011	-49.0	88.0	1	1.05	0.95				
	30711	1	42.23	8.96	0.0	2.4	44	1.011	-49.0	88.0	1	1.05	0.95				
	30712	1	14.2	6.05	0.0	0.0	44	1.004	-50.0	88.0	1	1.05	0.95				
	30713	1	0.0	0.0	0.0	0.0	44	1.009	-49.0	88.0	1	1.05	0.95				
	30714	1	11.0	4.69	0.0	0.0	44	1.003	-50.0	88.0	1	1.05	0.95				
	30715	1	0.0	0.0	0.0	0.0	44	1.009	-49.0	88.0	1	1.05	0.95				
	30716	1	0.0	0.0	0.0	0.0	44	1.001	-50.0	88.0	1	1.05	0.95				
	30717	1	0.0	0.0	0.0	0.0	44	1.008	-49.0	88.0	1	1.05	0.95				
	30718	1	0.0	0.0	0.0	0.0	44	1.001	-50.0	88.0	1	1.05	0.95				
	30719	1	0.0	0.0	0.0	0.0	44	1.008	-49.0	88.0	1	1.05	0.95				
	30720	1	53.1	15.82	0.0	0.0	44	0.996	-51.0	88.0	1	1.05	0.95				
	30721	1	0.0	0.0	0.0	0.0	44	1.005	-50.0	88.0	1	1.05	0.95				
	30722	1	0.0	0.0	0.0	0.0	44	0.979	-54.0	88.0	1	1.05	0.95				
	30723	1	0.0	0.0	0.0	0.0	44	0.992	-52.0	88.0	1	1.05	0.95				
	30724	1	23.68	4.37	0.0	18.0	44	0.979	-55.0	88.0	1	1.05	0.95				
	30725	1	0.0	0.0	0.0	0.0	44	0.992	-52.0	88.0	1	1.05	0.95				
	30726	1	4.35	1.8500000000000003	0.0	0.0	44	0.996	-51.0	88.0	1	1.05	0.95				
	30727	1	44.35	9.63	0.0	0.0	44	0.992	-52.0	88.0	1	1.05	0.95				
	30728	1	3.6000000000000005	1.53	0.0	0.0	44	0.978	-54.0	88.0	1	1.05	0.95				
	30729	1	53.37	14.02	0.0	0.0	44	0.978	-55.0	88.0	1	1.05	0.95				
	30730	1	2.2	0.9399999999999998	0.0	0.0	44	0.979	-55.0	88.0	1	1.05	0.95				
	30731	1	2.0	0.8500000000000001	0.0	0.0	44	0.994	-53.0	88.0	1	1.05	0.95				
	30732	1	9.86	1.04	0.0	0.0	44	0.994	-53.0	88.0	1	1.05	0.95				
	30733	1	7.449999999999999	0.35	0.0	0.0	44	0.987	-53.0	88.0	1	1.05	0.95				
	30734	1	6.0	2.56	0.0	0.0	44	1.001	-50.0	88.0	1	1.05	0.95				
	30735	1	3.0	1.28	0.0	0.0	44	1.001	-50.0	88.0	1	1.05	0.95				
	30736	1	0.0	0.0	0.0	0.0	44	1.001	-51.0	88.0	1	1.05	0.95				
	30737	1	0.0	0.0	0.0	0.0	44	0.988	-52.0	88.0	1	1.05	0.95				
	30738	1	0.0	0.0	0.0	0.0	44	0.985	-51.0	88.0	1	1.05	0.95				
	30739	1	0.0	0.0	0.0	0.0	43	1.012	-56.0	88.0	1	1.05	0.95				
	30740	1	0.0	0.0	0.0	0.0	43	1.013	-56.0	88.0	1	1.05	0.95				
	30741	1	0.0	0.0	0.0	0.0	44	0.993	-46.0	88.0	1	1.05	0.95				
	30742	1	0.0	0.0	0.0	0.0	44	1.004	-45.0	88.0	1	1.05	0.95				
	30743	1	0.0	0.0	0.0	0.0	44	1.0	-41.0	138.0	1	1.05	0.95				
	30744	1	0.0	0.0	0.0	0.0	44	1.005	-41.0	138.0	1	1.05	0.95				
	30745	1	0.0	0.0	0.0	0.0	44	1.007	-41.0	138.0	1	1.05	0.95				
	30746	1	0.0	0.0	0.0	0.0	44	1.005	-41.0	138.0	1	1.05	0.95				
	30754	1	0.0	0.0	0.0	0.0	44	1.0	-45.0	88.0	1	1.05	0.95				
	30755	1	0.0	0.0	0.0	0.0	44	1.001	-45.0	88.0	1	1.05	0.95				
	30759	1	16.96	7.23	0.0	0.0	44	0.986	-45.0	88.0	1	1.05	0.95				
	30760	1	0.0	0.0	0.0	0.0	44	1.005	-45.0	88.0	1	1.05	0.95				
	30761	1	0.0	0.0	0.0	0.0	44	1.005	-43.0	88.0	1	1.05	0.95				
	30762	1	0.0	0.0	0.0	0.0	44	1.006	-43.0	88.0	1	1.05	0.95				
	30763	1	39.89	9.37	0.0	2.4	44	1.004	-43.0	88.0	1	1.05	0.95				
	30764	1	38.76	9.6	0.0	2.4	44	1.005	-43.0	88.0	1	1.05	0.95				
	30765	1	0.0	0.0	0.0	0.0	44	0.998	-46.0	88.0	1	1.05	0.95				
	30766	1	0.0	0.0	0.0	0.0	44	1.002	-45.0	88.0	1	1.05	0.95				
	30767	1	0.0	0.0	0.0	0.0	44	0.996	-46.0	88.0	1	1.05	0.95				
	30768	1	0.0	0.0	0.0	0.0	44	1.001	-46.0	88.0	1	1.05	0.95				
	30769	1	0.0	0.0	0.0	0.0	44	0.994	-47.0	88.0	1	1.05	0.95				
	30770	1	0.0	0.0	0.0	0.0	44	0.995	-46.0	88.0	1	1.05	0.95				
	30771	1	40.66	5.72	0.0	7.200000000000001	44	0.992	-47.0	88.0	1	1.05	0.95				
	30772	1	37.69	7.84	0.0	7.200000000000001	44	0.994	-47.0	88.0	1	1.05	0.95				
	30773	1	3.7000000000000006	1.58	0.0	0.0	44	0.994	-47.0	88.0	1	1.05	0.95				
	30774	1	0.0	0.0	0.0	0.0	44	0.995	-47.0	88.0	1	1.05	0.95				
	30775	1	0.0	0.0	0.0	21.0	44	0.994	-47.0	88.0	1	1.05	0.95				
	30776	1	0.0	0.0	0.0	0.0	44	0.994	-47.0	88.0	1	1.05	0.95				
	30777	1	0.0	0.0	0.0	0.0	44	0.993	-47.0	88.0	1	1.05	0.95				
	30778	1	6.0	2.56	0.0	0.0	44	0.99	-47.0	88.0	1	1.05	0.95				
	30779	1	0.0	0.0	0.0	0.0	44	0.991	-47.0	88.0	1	1.05	0.95				
	30780	1	0.0	0.0	0.0	0.0	44	0.99	-47.0	88.0	1	1.05	0.95				
	30781	1	2.5	1.07	0.0	0.0	44	0.991	-47.0	88.0	1	1.05	0.95				
	30782	1	8.6	3.66	0.0	0.0	44	0.989	-47.0	88.0	1	1.05	0.95				
	30783	1	11.0	4.69	0.0	0.0	44	0.992	-47.0	88.0	1	1.05	0.95				
	30784	1	0.0	0.0	0.0	0.0	44	1.003	-46.0	88.0	1	1.05	0.95				
	30785	1	0.0	0.0	0.0	0.0	44	0.991	-47.0	88.0	1	1.05	0.95				
	30786	1	27.24	5.18	0.0	21.0	44	1.008	-47.0	88.0	1	1.05	0.95				
	30787	1	28.000000000000004	11.9	0.0	0.0	44	0.981	-47.0	88.0	1	1.05	0.95				
	30788	1	0.0	0.0	0.0	0.0	44	1.005	-44.0	88.0	1	1.05	0.95				
	30789	1	0.0	0.0	0.0	0.0	44	1.005	-45.0	88.0	1	1.05	0.95				
	30790	1	0.0	0.0	0.0	0.0	44	1.005	-44.0	88.0	1	1.05	0.95				
	30791	1	0.0	0.0	0.0	0.0	44	1.005	-44.0	88.0	1	1.05	0.95				
	30792	1	0.0	0.0	0.0	0.0	44	1.005	-45.0	88.0	1	1.05	0.95				
	30793	1	0.0	0.0	0.0	15.0	44	1.005	-45.0	88.0	1	1.05	0.95				
	30794	1	0.0	0.0	0.0	0.0	44	1.005	-44.0	88.0	1	1.05	0.95				
	30795	1	0.0	0.0	0.0	0.0	44	1.005	-45.0	88.0	1	1.05	0.95				
	30796	1	0.0	0.0	0.0	0.0	44	1.005	-44.0	88.0	1	1.05	0.95				
	30797	1	0.0	0.0	0.0	0.0	44	1.005	-45.0	88.0	1	1.05	0.95				
	30798	1	0.0	0.0	0.0	0.0	44	1.005	-44.0	88.0	1	1.05	0.95				
	30799	1	0.0	0.0	0.0	0.0	44	1.005	-44.0	88.0	1	1.05	0.95				
	30800	1	0.0	0.0	0.0	0.0	44	0.998	-43.0	88.0	1	1.05	0.95				
	30801	1	0.0	0.0	0.0	0.0	44	1.005	-42.0	88.0	1	1.05	0.95				
	30802	1	0.0	0.0	0.0	0.0	44	0.996	-43.0	88.0	1	1.05	0.95				
	30803	1	0.0	0.0	0.0	0.0	44	1.004	-43.0	88.0	1	1.05	0.95				
	30804	1	0.0	0.0	0.0	0.0	44	0.993	-44.0	88.0	1	1.05	0.95				
	30805	1	0.0	0.0	0.0	0.0	44	1.003	-43.0	88.0	1	1.05	0.95				
	30806	1	35.69	8.9	0.0	2.4	44	0.988	-44.0	88.0	1	1.05	0.95				
	30807	1	29.059999999999995	11.35	0.0	2.4	44	1.001	-43.0	88.0	1	1.05	0.95				
	30808	1	0.0	0.0	0.0	0.0	44	0.981	-45.0	88.0	1	1.05	0.95				
	30809	1	0.0	0.0	0.0	0.0	44	1.001	-43.0	88.0	1	1.05	0.95				
	30810	1	51.88	16.79	0.0	0.0	44	0.975	-46.0	88.0	1	1.05	0.95				
	30811	1	0.0	0.0	0.0	0.0	44	0.998	-43.0	88.0	1	1.05	0.95				
	30812	1	0.0	0.0	0.0	0.0	44	0.998	-43.0	88.0	1	1.05	0.95				
	30813	1	0.0	0.0	0.0	0.0	44	1.004	-42.0	88.0	1	1.05	0.95				
	30814	1	8.75	3.73	0.0	0.0	44	1.003	-43.0	88.0	1	1.05	0.95				
	30815	1	0.0	0.0	0.0	0.0	44	1.004	-42.0	88.0	1	1.05	0.95				
	30816	1	0.0	0.0	0.0	0.0	44	1.004	-42.0	88.0	1	1.05	0.95				
	30817	1	12.6	5.37	0.0	0.0	44	1.004	-42.0	88.0	1	1.05	0.95				
	30818	1	4.2	1.79	0.0	0.0	44	0.996	-43.0	88.0	1	1.05	0.95				
	30819	1	11.5	4.9	0.0	0.0	44	0.992	-44.0	88.0	1	1.05	0.95				
	30820	1	0.0	0.0	0.0	0.0	44	0.995	-44.0	88.0	1	1.05	0.95				
	30821	1	0.0	0.0	0.0	0.0	44	1.004	-43.0	88.0	1	1.05	0.95				
	30822	1	0.9000000000000001	0.38	0.0	0.0	44	1.004	-43.0	88.0	1	1.05	0.95				
	30823	1	0.0	0.0	0.0	0.0	44	0.995	-44.0	88.0	1	1.05	0.95				
	30824	1	0.0	0.0	0.0	0.0	44	1.004	-43.0	88.0	1	1.05	0.95				
	30825	1	0.0	0.0	0.0	0.0	44	1.009	-53.0	88.0	1	1.05	0.95				
	30826	1	0.0	0.0	0.0	0.0	44	1.006	-51.0	88.0	1	1.05	0.95				
	30827	1	0.0	0.0	0.0	0.0	44	0.998	-54.0	88.0	1	1.05	0.95				
	30828	1	0.0	0.0	0.0	0.0	44	0.999	-51.0	88.0	1	1.05	0.95				
	30829	1	0.0	0.0	0.0	0.0	44	0.994	-55.0	88.0	1	1.05	0.95				
	30830	1	0.0	0.0	0.0	0.0	44	0.994	-55.0	88.0	1	1.05	0.95				
	30831	1	22.89	2.82	0.0	0.0	44	0.993	-55.0	88.0	1	1.05	0.95				
	30832	1	3.0	1.28	0.0	0.0	44	0.991	-52.0	88.0	1	1.05	0.95				
	30833	1	56.45	16.71	0.0	0.0	44	1.014	-58.00000000000001	88.0	1	1.05	0.95				
	30834	1	0.0	0.0	0.0	0.0	44	0.985	-51.0	88.0	1	1.05	0.95				
	30835	1	16.8	4.53	0.0	0.0	44	0.99	-55.0	88.0	1	1.05	0.95				
	30836	1	16.69	1.09	0.0	0.0	44	0.993	-52.0	88.0	1	1.05	0.95				
	30837	1	0.0	0.0	0.0	0.0	44	1.01	-54.0	88.0	1	1.05	0.95				
	30838	1	0.0	0.0	0.0	0.0	44	1.005	-51.0	88.0	1	1.05	0.95				
	30839	1	0.0	0.0	0.0	0.0	44	1.01	-54.0	88.0	1	1.05	0.95				
	30840	1	0.0	0.0	0.0	0.0	44	1.006	-51.0	88.0	1	1.05	0.95				
	30841	1	0.0	0.0	0.0	0.0	44	1.008	-54.0	88.0	1	1.05	0.95				
	30842	1	24.0	10.2	0.0	0.0	44	0.99	-52.0	88.0	1	1.05	0.95				
	30843	1	20.0	8.52	0.0	0.0	44	1.009	-54.0	88.0	1	1.05	0.95				
	30844	1	0.0	0.0	0.0	0.0	44	1.016	-54.0	88.0	1	1.05	0.95				
	30845	1	0.0	0.0	0.0	0.0	44	1.01	-51.0	88.0	1	1.05	0.95				
	30846	1	10.4	4.43	0.0	0.0	44	1.009	-51.0	88.0	1	1.05	0.95				
	30847	1	0.0	0.0	0.0	21.0	44	1.017	-54.0	88.0	1	1.05	0.95				
	30848	1	0.0	0.0	0.0	21.0	44	1.011	-51.0	88.0	1	1.05	0.95				
	30849	1	0.0	0.0	0.0	0.0	44	0.987	-51.0	88.0	1	1.05	0.95				
	30850	1	0.0	0.0	0.0	0.0	43	0.993	-55.0	88.0	1	1.05	0.95				
	30851	1	6.0	2.56	0.0	0.0	43	0.992	-55.0	88.0	1	1.05	0.95				
	30852	1	0.0	0.0	0.0	0.0	43	1.006	-51.0	88.0	1	1.05	0.95				
	30853	1	1.52	0.65	0.0	0.0	43	1.006	-51.0	88.0	1	1.05	0.95				
	30854	1	0.0	0.0	0.0	0.0	43	1.009	-51.0	88.0	1	1.05	0.95				
	30855	1	17.7	6.06	0.0	0.0	44	0.995	-44.0	88.0	1	1.05	0.95				
	30856	1	3.73	1.25	0.0	1.2	43	1.009	-51.0	88.0	1	1.05	0.95				
	30857	1	0.0	0.0	0.0	0.0	43	1.009	-51.0	88.0	1	1.05	0.95				
	30858	1	0.0	0.0	0.0	0.0	43	1.007	-51.0	88.0	1	1.05	0.95				
	30859	1	7.5	3.19	0.0	0.0	43	1.007	-51.0	88.0	1	1.05	0.95				
	30860	1	0.0	0.0	0.0	0.0	43	1.008	-51.0	88.0	1	1.05	0.95				
	30861	1	0.0	0.0	0.0	0.0	43	1.007	-51.0	88.0	1	1.05	0.95				
	30862	1	23.0	9.8	0.0	0.0	43	1.006	-51.0	88.0	1	1.05	0.95				
	30863	1	0.0	0.0	0.0	0.0	43	1.008	-51.0	88.0	1	1.05	0.95				
	30864	1	0.0	0.0	0.0	0.0	43	1.007	-51.0	88.0	1	1.05	0.95				
	30865	1	11.0	4.69	0.0	0.0	43	1.006	-51.0	88.0	1	1.05	0.95				
	30866	1	0.0	0.0	0.0	0.0	43	1.009	-51.0	88.0	1	1.05	0.95				
	30867	1	0.0	0.0	0.0	0.0	43	1.01	-51.0	88.0	1	1.05	0.95				
	30868	1	0.0	0.0	0.0	0.0	43	1.009	-51.0	88.0	1	1.05	0.95				
	30869	1	0.0	0.0	0.0	0.0	43	1.01	-51.0	88.0	1	1.05	0.95				
	30870	1	0.0	0.0	0.0	0.0	43	1.011	-51.0	88.0	1	1.05	0.95				
	30871	1	17.5	7.449999999999999	0.0	0.0	43	1.01	-51.0	88.0	1	1.05	0.95				
	30872	1	0.0	0.0	0.0	0.0	43	1.009	-51.0	88.0	1	1.05	0.95				
	30873	1	0.0	0.0	0.0	0.0	43	1.009	-51.0	88.0	1	1.05	0.95				
	30874	1	0.0	0.0	0.0	0.0	43	1.009	-51.0	88.0	1	1.05	0.95				
	30875	1	0.0	0.0	0.0	0.0	43	1.007	-52.0	88.0	1	1.05	0.95				
	30876	1	0.0	0.0	0.0	0.0	43	1.007	-52.0	88.0	1	1.05	0.95				
	30877	1	7.5	3.2	0.0	0.0	43	1.007	-52.0	88.0	1	1.05	0.95				
	30878	1	0.0	0.0	0.0	0.0	43	1.008	-51.0	88.0	1	1.05	0.95				
	30879	1	0.0	0.0	0.0	0.0	43	1.008	-51.0	88.0	1	1.05	0.95				
	30880	1	15.0	6.39	0.0	0.0	43	1.008	-51.0	88.0	1	1.05	0.95				
	30881	1	0.0	0.0	0.0	0.0	43	0.994	-59.00000000000001	88.0	1	1.05	0.95				
	30882	1	0.0	0.0	0.0	0.0	43	0.997	-58.00000000000001	88.0	1	1.05	0.95				
	30883	1	9.27	2.45	0.0	0.0	43	0.994	-59.00000000000001	88.0	1	1.05	0.95				
	30884	1	4.94	5.2	0.0	0.0	43	0.997	-58.00000000000001	88.0	1	1.05	0.95				
	30885	1	0.0	0.0	0.0	0.0	43	0.996	-58.00000000000001	88.0	1	1.05	0.95				
	30886	1	0.0	0.0	0.0	0.0	43	1.001	-57.00000000000001	88.0	1	1.05	0.95				
	30887	1	49.77	9.81	0.0	2.4	43	0.977	-59.99999999999999	88.0	1	1.05	0.95				
	30888	1	50.27	9.02	0.0	2.4	43	0.985	-59.00000000000001	88.0	1	1.05	0.95				
	30889	1	0.0	0.0	0.0	0.0	43	1.01	-56.0	88.0	1	1.05	0.95				
	30890	1	0.0	0.0	0.0	0.0	43	1.012	-56.0	88.0	1	1.05	0.95				
	30891	1	34.08	9.68	0.0	0.0	43	1.006	-57.00000000000001	88.0	1	1.05	0.95				
	30892	1	57.57	13.200000000000001	0.0	0.0	43	1.01	-56.0	88.0	1	1.05	0.95				
	30893	1	35.63	15.18	0.0	0.0	44	1.005	-49.0	88.0	1	1.05	0.95				
	30894	1	0.0	0.0	0.0	0.0	43	1.005	-52.0	88.0	1	1.05	0.95				
	30895	1	0.0	0.0	0.0	0.0	43	1.005	-52.0	88.0	1	1.05	0.95				
	30896	1	0.0	0.0	0.0	0.0	43	1.005	-52.0	88.0	1	1.05	0.95				
	30897	1	0.0	0.0	0.0	0.0	43	0.989	-56.0	88.0	1	1.05	0.95				
	30898	1	0.0	0.0	0.0	0.0	43	0.991	-56.0	88.0	1	1.05	0.95				
	30899	1	46.9	8.35	0.0	2.4	43	0.985	-56.0	88.0	1	1.05	0.95				
	30900	1	38.6	8.14	0.0	2.4	43	0.987	-56.0	88.0	1	1.05	0.95				
	30901	1	0.0	0.0	0.0	0.0	43	0.989	-56.0	88.0	1	1.05	0.95				
	30902	1	0.0	0.0	0.0	0.0	43	0.99	-56.0	88.0	1	1.05	0.95				
	30903	1	0.0	0.0	0.0	0.0	43	0.987	-57.00000000000001	88.0	1	1.05	0.95				
	30904	1	0.0	0.0	0.0	0.0	43	0.989	-56.0	88.0	1	1.05	0.95				
	30905	1	32.39	0.74	0.0	3.6000000000000005	43	0.987	-57.00000000000001	88.0	1	1.05	0.95				
	30906	1	38.77	5.94	0.0	3.6000000000000005	43	0.988	-56.0	88.0	1	1.05	0.95				
	30907	1	38.52	10.2	0.0	7.200000000000001	43	0.986	-57.00000000000001	88.0	1	1.05	0.95				
	30911	1	0.0	0.0	0.0	0.0	43	1.003	-52.0	88.0	1	1.05	0.95				
	30912	1	0.0	0.0	0.0	0.0	43	1.004	-52.0	88.0	1	1.05	0.95				
	30913	1	27.35	5.37	0.0	0.0	43	1.001	-53.0	88.0	1	1.05	0.95				
	30914	1	0.0	0.0	0.0	0.0	43	0.996	-55.0	88.0	1	1.05	0.95				
	30915	1	0.0	0.0	0.0	0.0	43	0.996	-55.0	88.0	1	1.05	0.95				
	30916	1	0.0	0.0	0.0	0.0	43	0.995	-55.0	88.0	1	1.05	0.95				
	30917	1	0.0	0.0	0.0	0.0	43	0.996	-55.0	88.0	1	1.05	0.95				
	30918	1	17.0	3.58	0.0	3.6000000000000005	43	0.995	-55.0	88.0	1	1.05	0.95				
	30919	1	15.629999999999999	1.49	0.0	3.6000000000000005	43	0.996	-55.0	88.0	1	1.05	0.95				
	30920	1	3.7000000000000006	1.58	0.0	0.0	43	0.995	-55.0	88.0	1	1.05	0.95				
	30921	1	46.9	4.68	0.0	0.0	43	0.989	-56.0	88.0	1	1.05	0.95				
	30922	1	40.27	4.96	0.0	7.200000000000001	43	0.988	-57.00000000000001	88.0	1	1.05	0.95				
	30923	1	22.23	3.02	0.0	0.0	43	0.989	-56.0	88.0	1	1.05	0.95				
	30924	1	52.44	7.76	0.0	7.200000000000001	43	0.988	-57.00000000000001	88.0	1	1.05	0.95				
	30925	1	18.15	5.95	0.0	0.0	43	0.99	-56.0	88.0	1	1.05	0.95				
	30926	1	0.0	0.0	0.0	0.0	43	0.99	-56.0	88.0	1	1.05	0.95				
	30927	1	1.03	0.22	0.0	30.0	43	0.991	-56.0	88.0	1	1.05	0.95				
	30928	1	0.0	0.0	0.0	0.0	44	0.997	-47.0	88.0	1	1.05	0.95				
	30929	1	0.0	0.0	0.0	0.0	44	1.007	-47.0	88.0	1	1.05	0.95				
	30930	1	0.0	0.0	0.0	0.0	44	0.996	-47.0	88.0	1	1.05	0.95				
	30931	1	0.0	0.0	0.0	0.0	44	1.007	-47.0	88.0	1	1.05	0.95				
	30932	1	0.0	0.0	0.0	0.0	44	0.996	-47.0	88.0	1	1.05	0.95				
	30933	1	0.0	0.0	0.0	0.0	44	1.007	-47.0	88.0	1	1.05	0.95				
	30934	1	0.0	0.0	0.0	0.0	44	0.995	-47.0	88.0	1	1.05	0.95				
	30935	1	0.0	0.0	0.0	0.0	44	1.007	-48.00000000000001	88.0	1	1.05	0.95				
	30940	1	0.0	0.0	0.0	0.0	43	1.012	-51.0	88.0	1	1.05	0.95				
	30941	1	0.0	0.0	0.0	0.0	43	1.012	-51.0	88.0	1	1.05	0.95				
	30942	1	14.85	6.329999999999999	0.0	0.0	43	1.012	-51.0	88.0	1	1.05	0.95				
	30943	1	0.0	0.0	0.0	0.0	43	1.01	-51.0	88.0	1	1.05	0.95				
	30944	1	0.0	0.0	0.0	0.0	43	1.009	-51.0	88.0	1	1.05	0.95				
	30945	1	3.6799999999999997	1.41	0.0	1.2	43	1.01	-51.0	88.0	1	1.05	0.95				
	30946	1	5.23	2.23	0.0	0.0	44	1.003	-43.0	88.0	1	1.05	0.95				
	30947	1	0.0	0.0	0.0	0.0	44	1.006	-41.0	138.0	1	1.05	0.95				
	30948	1	0.0	0.0	0.0	0.0	44	1.004	-41.0	138.0	1	1.05	0.95				
	30949	1	0.0	0.0	0.0	0.0	44	1.006	-49.0	88.0	1	1.05	0.95				
	30950	1	0.0	0.0	0.0	0.0	44	1.008	-49.0	88.0	1	1.05	0.95				
	30951	1	0.0	0.0	0.0	0.0	45	1.026	-38.0	440.0	1	1.046	0.95				
	30952	1	0.0	0.0	0.0	50.0	47	1.011	-42.0	88.0	1	1.05	0.95				
	30953	1	0.0	0.0	0.0	30.0	47	1.005	-44.0	88.0	1	1.05	0.95				
	30957	1	0.0	0.0	0.0	0.0	47	1.003	-50.0	88.0	1	1.05	0.95				
	30958	1	0.0	0.0	0.0	0.0	47	0.99	-51.0	88.0	1	1.05	0.95				
	30960	1	0.0	0.0	0.0	0.0	49	1.004	-39.0	138.0	1	1.05	0.95				
	30968	1	0.0	0.0	0.0	0.0	48	0.986	-58.00000000000001	138.0	1	1.05	0.95				
	30969	1	0.0	0.0	0.0	0.0	48	0.986	-58.00000000000001	138.0	1	1.05	0.95				
	30976	1	0.0	0.0	0.0	0.0	48	1.006	-3.7000000000000006	138.0	1	1.05	0.95				
	30977	1	0.0	0.0	0.0	0.0	48	1.006	-3.6	138.0	1	1.05	0.95				
	30978	1	0.0	0.0	0.0	0.0	48	1.006	-3.3	138.0	1	1.05	0.95				
	30979	1	0.0	0.0	0.0	0.0	48	1.006	-3.3	138.0	1	1.05	0.95				
	30980	1	0.0	0.0	0.0	0.0	48	1.006	-3.3	138.0	1	1.05	0.95				
	30981	1	0.0	0.0	0.0	0.0	48	1.005	-3.4	138.0	1	1.05	0.95				
	30982	1	0.0	0.0	0.0	0.0	48	1.006	-3.3	138.0	1	1.05	0.95				
	31000	1	0.0	0.0	0.0	0.0	46	1.006	-16.0	138.0	1	1.05	0.95				
	31001	1	0.0	0.0	0.0	0.0	46	0.998	-14.999999999999998	138.0	1	1.05	0.95				
	31002	1	0.0	0.0	0.0	0.0	46	0.999	-14.999999999999998	138.0	1	1.05	0.95				
	31003	1	0.0	0.0	0.0	0.0	46	0.997	-19.0	138.0	1	1.05	0.95				
	31004	1	0.0	0.0	0.0	0.0	46	0.997	-19.0	138.0	1	1.05	0.95				
	31005	1	0.0	0.0	0.0	0.0	49	1.013	-26.0	138.0	1	1.05	0.95				
	31006	2	5.0	2.2	0.0	0.0	49	1.009	-27.0	13.8	1	1.05	0.95				
	31007	1	0.0	0.0	0.0	0.0	46	0.994	-20.0	138.0	1	1.05	0.95				
	31008	1	0.0	0.0	0.0	0.0	46	1.003	-19.0	138.0	1	1.05	0.95				
	31009	1	0.0	0.0	0.0	0.0	46	0.99	-9.0	138.0	1	1.05	0.95				
	31010	1	0.0	0.0	0.0	0.0	46	0.993	-9.3	138.0	1	1.05	0.95				
	31011	1	0.0	0.0	0.0	0.0	49	1.008	-36.0	138.0	1	1.05	0.95				
	31012	1	0.0	0.0	0.0	0.0	49	1.006	-37.0	138.0	1	1.05	0.95				
	31013	1	0.0	0.0	0.0	0.0	49	1.005	-36.0	138.0	1	1.05	0.95				
	31014	1	0.0	0.0	0.0	0.0	49	1.002	-37.0	138.0	1	1.05	0.95				
	31015	1	0.0	0.0	0.0	0.0	49	0.998	-36.0	138.0	1	1.05	0.95				
	31016	1	0.0	0.0	0.0	0.0	49	0.999	-37.0	138.0	1	1.05	0.95				
	31017	1	0.0	0.0	0.0	0.0	49	1.007	-36.0	138.0	1	1.05	0.95				
	31018	1	0.0	0.0	0.0	0.0	49	1.004	-37.0	138.0	1	1.05	0.95				
	31019	1	0.0	0.0	0.0	0.0	49	0.995	-37.0	138.0	1	1.05	0.95				
	31020	1	0.0	0.0	0.0	0.0	49	0.998	-37.0	138.0	1	1.05	0.95				
	31021	1	0.0	0.0	0.0	0.0	49	0.995	-36.0	138.0	1	1.05	0.95				
	31022	1	0.0	0.0	0.0	0.0	49	0.999	-36.0	138.0	1	1.05	0.95				
	31023	1	0.0	0.0	0.0	0.0	49	0.998	-36.0	138.0	1	1.05	0.95				
	31024	1	0.0	0.0	0.0	0.0	49	1.0	-36.0	138.0	1	1.05	0.95				
	31025	1	0.0	0.0	0.0	0.0	49	0.989	-44.0	138.0	1	1.05	0.95				
	31026	1	0.0	0.0	0.0	0.0	49	0.988	-44.0	138.0	1	1.05	0.95				
	31027	1	0.0	0.0	0.0	0.0	49	0.99	-43.0	138.0	1	1.05	0.95				
	31028	1	0.0	0.0	0.0	0.0	49	0.988	-44.0	138.0	1	1.05	0.95				
	31029	1	0.0	0.0	0.0	0.0	49	0.99	-43.0	138.0	1	1.05	0.95				
	31030	1	0.0	0.0	0.0	0.0	49	0.986	-44.0	138.0	1	1.05	0.95				
	31031	1	0.0	0.0	0.0	0.0	49	0.991	-43.0	138.0	1	1.05	0.95				
	31032	1	0.0	0.0	0.0	0.0	49	0.99	-43.0	138.0	1	1.05	0.95				
	31033	1	0.0	0.0	0.0	0.0	49	1.002	-41.0	138.0	1	1.05	0.95				
	31034	1	0.0	0.0	0.0	0.0	49	1.002	-41.0	138.0	1	1.05	0.95				
	31035	1	0.0	0.0	0.0	0.0	48	1.024	-47.0	138.0	1	1.05	0.95				
	31036	1	0.0	0.0	0.0	0.0	48	1.023	-47.0	138.0	1	1.05	0.95				
	31037	1	0.0	0.0	0.0	0.0	48	1.005	-47.0	138.0	1	1.05	0.95				
	31038	1	0.0	0.0	0.0	0.0	48	1.008	-47.0	138.0	1	1.05	0.95				
	31039	1	0.0	0.0	0.0	0.0	48	1.015	-47.0	138.0	1	1.05	0.95				
	31040	1	0.0	0.0	0.0	0.0	48	1.015	-47.0	138.0	1	1.05	0.95				
	31041	1	0.0	0.0	0.0	0.0	48	1.017	-47.0	138.0	1	1.05	0.95				
	31042	1	0.0	0.0	0.0	0.0	48	1.017	-47.0	138.0	1	1.05	0.95				
	31043	1	0.0	0.0	0.0	0.0	48	1.017	-47.0	138.0	1	1.05	0.95				
	31044	1	0.0	0.0	0.0	0.0	48	1.017	-47.0	138.0	1	1.05	0.95				
	31045	1	0.0	0.0	0.0	0.0	48	1.018	-47.0	138.0	1	1.05	0.95				
	31046	1	0.0	0.0	0.0	0.0	48	1.019	-47.0	138.0	1	1.05	0.95				
	31047	1	0.0	0.0	0.0	0.0	48	1.021	-47.0	138.0	1	1.05	0.95				
	31048	1	0.0	0.0	0.0	0.0	48	1.021	-47.0	138.0	1	1.05	0.95				
	31049	1	0.0	0.0	0.0	0.0	48	1.023	-47.0	138.0	1	1.05	0.95				
	31050	1	0.0	0.0	0.0	0.0	48	1.023	-47.0	138.0	1	1.05	0.95				
	31051	1	0.0	0.0	0.0	0.0	48	0.972	-50.0	138.0	1	1.05	0.95				
	31052	1	0.0	0.0	0.0	0.0	48	0.969	-50.0	138.0	1	1.05	0.95				
	31053	1	0.0	0.0	0.0	0.0	48	0.974	-49.0	138.0	1	1.05	0.95				
	31054	1	0.0	0.0	0.0	0.0	48	0.97	-50.0	138.0	1	1.05	0.95				
	31055	1	0.0	0.0	0.0	0.0	48	0.982	-49.0	138.0	1	1.05	0.95				
	31056	1	0.0	0.0	0.0	0.0	48	0.983	-49.0	138.0	1	1.05	0.95				
	31057	1	0.0	0.0	0.0	0.0	48	0.989	-48.00000000000001	138.0	1	1.05	0.95				
	31058	1	0.0	0.0	0.0	0.0	48	0.99	-48.00000000000001	138.0	1	1.05	0.95				
	31059	1	0.0	0.0	0.0	0.0	48	1.0	-48.00000000000001	138.0	1	1.05	0.95				
	31060	1	0.0	0.0	0.0	0.0	48	1.0	-48.00000000000001	138.0	1	1.05	0.95				
	31061	1	0.0	0.0	0.0	0.0	49	0.999	-34.0	138.0	1	1.05	0.95				
	31062	1	0.0	0.0	0.0	0.0	49	1.001	-34.0	138.0	1	1.05	0.95				
	31063	1	0.0	0.0	0.0	0.0	49	1.005	-39.0	138.0	1	1.05	0.95				
	31064	1	0.0	0.0	0.0	0.0	49	1.004	-39.0	138.0	1	1.05	0.95				
	31065	1	0.0	0.0	0.0	0.0	49	1.002	-40.0	138.0	1	1.05	0.95				
	31066	1	0.0	0.0	0.0	0.0	49	1.0	-40.0	138.0	1	1.05	0.95				
	31067	1	0.0	0.0	0.0	0.0	49	1.001	-40.0	138.0	1	1.05	0.95				
	31068	1	0.0	0.0	0.0	0.0	49	1.0	-40.0	138.0	1	1.05	0.95				
	31069	1	0.0	0.0	0.0	0.0	49	0.999	-40.0	138.0	1	1.05	0.95				
	31070	1	0.0	0.0	0.0	0.0	49	1.0	-40.0	138.0	1	1.05	0.95				
	31071	1	0.0	0.0	0.0	0.0	49	0.998	-40.0	138.0	1	1.05	0.95				
	31072	1	0.0	0.0	0.0	0.0	49	1.002	-40.0	138.0	1	1.05	0.95				
	31073	1	0.0	0.0	0.0	0.0	49	0.997	-40.0	138.0	1	1.05	0.95				
	31074	1	0.0	0.0	0.0	0.0	49	1.002	-40.0	138.0	1	1.05	0.95				
	31075	1	0.0	0.0	0.0	0.0	49	1.002	-40.0	138.0	1	1.05	0.95				
	31076	1	0.0	0.0	0.0	0.0	49	1.003	-40.0	138.0	1	1.05	0.95				
	31077	1	0.0	0.0	0.0	0.0	49	0.997	-39.0	138.0	1	1.05	0.95				
	31078	1	0.0	0.0	0.0	0.0	49	1.001	-39.0	138.0	1	1.05	0.95				
	31079	1	0.0	0.0	0.0	0.0	49	0.997	-39.0	138.0	1	1.05	0.95				
	31080	1	0.0	0.0	0.0	0.0	49	1.0	-39.0	138.0	1	1.05	0.95				
	31081	1	0.0	0.0	0.0	0.0	49	0.997	-39.0	138.0	1	1.05	0.95				
	31082	1	0.0	0.0	0.0	0.0	49	0.999	-39.0	138.0	1	1.05	0.95				
	31083	1	0.0	0.0	0.0	0.0	49	0.997	-39.0	138.0	1	1.05	0.95				
	31084	1	0.0	0.0	0.0	0.0	49	0.999	-39.0	138.0	1	1.05	0.95				
	31085	1	0.0	0.0	0.0	0.0	46	0.99	-21.0	138.0	1	1.05	0.95				
	31086	1	0.0	0.0	0.0	0.0	46	0.978	-22.0	138.0	1	1.05	0.95				
	31087	1	0.0	0.0	0.0	0.0	48	1.013	-53.0	138.0	1	1.05	0.95				
	31088	1	0.0	0.0	0.0	0.0	48	1.013	-53.0	138.0	1	1.05	0.95				
	31089	1	0.0	0.0	0.0	0.0	49	0.991	-36.0	138.0	1	1.05	0.95				
	31090	1	0.0	0.0	0.0	0.0	49	0.994	-36.0	138.0	1	1.05	0.95				
	31091	1	0.0	0.0	0.0	0.0	49	0.99	-36.0	138.0	1	1.05	0.95				
	31092	1	0.0	0.0	0.0	0.0	49	0.994	-36.0	138.0	1	1.05	0.95				
	31093	1	0.0	0.0	0.0	0.0	49	0.989	-36.0	138.0	1	1.05	0.95				
	31094	1	0.0	0.0	0.0	0.0	49	0.994	-36.0	138.0	1	1.05	0.95				
	31095	1	0.0	0.0	0.0	0.0	49	0.997	-36.0	138.0	1	1.05	0.95				
	31096	1	0.0	0.0	0.0	0.0	49	0.994	-36.0	138.0	1	1.05	0.95				
	31097	1	0.0	0.0	0.0	0.0	49	1.0	-36.0	138.0	1	1.05	0.95				
	31098	1	0.0	0.0	0.0	0.0	49	0.999	-36.0	138.0	1	1.05	0.95				
	31099	1	0.0	0.0	0.0	0.0	49	1.0	-36.0	138.0	1	1.05	0.95				
	31102	1	0.0	0.0	0.0	0.0	46	1.023	-18.0	138.0	1	1.05	0.95				
	31104	1	0.0	0.0	0.0	0.0	49	1.002	-37.0	138.0	1	1.05	0.95				
	31105	1	0.0	0.0	0.0	0.0	52	1.009	-36.0	138.0	1	1.05	0.95				
	31106	1	0.0	0.0	0.0	0.0	49	1.002	-37.0	138.0	1	1.05	0.95				
	31107	4	0.0	0.0	0.0	0.0	46	1.0	-24.000000000000004	88.0	1	1.05	0.95				
	31108	1	0.0	0.0	0.0	0.0	46	0.992	-33.0	88.0	1	1.05	0.95				
	31110	1	0.0	0.0	0.0	0.0	49	0.978	-42.0	138.0	1	1.05	0.95				
	31111	1	0.0	0.0	0.0	0.0	49	0.979	-42.0	138.0	1	1.05	0.95				
	31112	1	0.0	0.0	0.0	0.0	49	0.993	-42.0	138.0	1	1.05	0.95				
	31113	1	0.0	0.0	0.0	0.0	49	0.993	-42.0	138.0	1	1.05	0.95				
	31114	1	0.0	0.0	0.0	0.0	46	0.979	-16.0	138.0	1	1.05	0.95				
	31115	1	0.0	0.0	0.0	0.0	49	0.999	-41.0	138.0	1	1.05	0.95				
	31116	1	0.0	0.0	0.0	0.0	49	0.999	-41.0	138.0	1	1.05	0.95				
	31117	1	0.0	0.0	0.0	0.0	49	0.999	-41.0	138.0	1	1.05	0.95				
	31118	1	0.0	0.0	0.0	0.0	49	0.999	-41.0	138.0	1	1.05	0.95				
	31119	1	0.0	0.0	0.0	0.0	49	0.986	-43.0	138.0	1	1.05	0.95				
	31120	1	0.0	0.0	0.0	0.0	49	0.986	-43.0	138.0	1	1.05	0.95				
	31121	1	0.0	0.0	0.0	0.0	49	0.985	-44.0	138.0	1	1.05	0.95				
	31122	1	0.0	0.0	0.0	0.0	49	0.985	-44.0	138.0	1	1.05	0.95				
	31123	1	0.0	0.0	0.0	0.0	48	1.009	-47.0	138.0	1	1.05	0.95				
	31124	1	0.0	0.0	0.0	0.0	48	1.014	-46.0	138.0	1	1.05	0.95				
	31125	1	0.0	0.0	0.0	0.0	49	1.001	-39.0	138.0	1	1.05	0.95				
	31126	1	0.0	0.0	0.0	0.0	49	0.995	-39.0	138.0	1	1.05	0.95				
	31127	1	0.0	0.0	0.0	0.0	49	1.001	-39.0	138.0	1	1.05	0.95				
	31128	1	0.0	0.0	0.0	0.0	49	0.992	-38.0	138.0	1	1.05	0.95				
	31129	1	0.0	0.0	0.0	0.0	49	0.998	-38.0	138.0	1	1.05	0.95				
	31130	1	0.0	0.0	0.0	0.0	49	0.994	-38.0	138.0	1	1.05	0.95				
	31131	1	0.0	0.0	0.0	0.0	49	0.997	-38.0	138.0	1	1.05	0.95				
	31132	1	0.0	0.0	0.0	0.0	49	0.997	-38.0	138.0	1	1.05	0.95				
	31133	1	0.0	0.0	0.0	0.0	49	0.998	-38.0	138.0	1	1.05	0.95				
	31134	1	0.0	0.0	0.0	0.0	49	0.999	-38.0	138.0	1	1.05	0.95				
	31135	1	0.0	0.0	0.0	0.0	46	1.001	-29.000000000000004	138.0	1	1.05	0.95				
	31136	1	0.0	0.0	0.0	0.0	46	1.005	-29.000000000000004	138.0	1	1.05	0.95				
	31137	1	0.0	0.0	0.0	0.0	49	1.005	-32.0	138.0	1	1.05	0.95				
	31138	1	0.0	0.0	0.0	0.0	49	1.004	-32.0	138.0	1	1.05	0.95				
	31139	1	0.0	0.0	0.0	0.0	47	1.013	-32.0	88.0	1	1.05	0.95				
	31140	1	0.0	0.0	0.0	0.0	47	1.002	-33.0	88.0	1	1.05	0.95				
	31141	1	0.0	0.0	0.0	0.0	47	1.011	-31.0	88.0	1	1.05	0.95				
	31142	1	0.0	0.0	0.0	0.0	47	1.011	-31.0	88.0	1	1.05	0.95				
	31143	1	0.0	0.0	0.0	0.0	47	1.018	-35.0	88.0	1	1.05	0.95				
	31144	1	0.0	0.0	0.0	0.0	47	0.999	-32.0	88.0	1	1.05	0.95				
	31145	1	0.0	0.0	0.0	0.0	47	1.015	-33.0	88.0	1	1.05	0.95				
	31146	1	0.0	0.0	0.0	0.0	49	0.999	-36.0	138.0	1	1.05	0.95				
	31147	1	0.0	0.0	0.0	0.0	46	1.023	-19.0	138.0	1	1.05	0.95				
	31148	1	0.0	0.0	0.0	0.0	46	0.987	-21.0	138.0	1	1.05	0.95				
	31149	1	0.0	0.0	0.0	0.0	46	0.993	-33.0	88.0	1	1.05	0.95				
	31151	1	0.0	0.0	0.0	0.0	49	0.992	-35.0	138.0	1	1.05	0.95				
	31152	1	0.0	0.0	0.0	0.0	49	0.993	-35.0	138.0	1	1.05	0.95				
	31153	1	0.0	0.0	0.0	0.0	49	0.99	-36.0	138.0	1	1.05	0.95				
	31154	1	0.0	0.0	0.0	0.0	49	0.993	-35.0	138.0	1	1.05	0.95				
	31155	1	0.0	0.0	0.0	0.0	46	0.99	-14.999999999999998	138.0	1	1.05	0.95				
	31156	1	0.0	0.0	0.0	0.0	46	0.992	-17.0	138.0	1	1.05	0.95				
	31157	1	0.0	0.0	0.0	0.0	46	0.995	-17.0	138.0	1	1.05	0.95				
	31158	1	0.0	0.0	0.0	0.0	46	0.995	-17.0	138.0	1	1.05	0.95				
	31159	1	0.0	0.0	0.0	0.0	46	0.996	-17.0	138.0	1	1.05	0.95				
	31160	1	0.0	0.0	0.0	0.0	46	0.998	-17.0	138.0	1	1.05	0.95				
	31161	1	0.0	0.0	0.0	0.0	46	0.997	-17.0	138.0	1	1.05	0.95				
	31162	1	0.0	0.0	0.0	0.0	46	0.997	-18.0	138.0	1	1.05	0.95				
	31163	1	0.0	0.0	0.0	0.0	46	0.997	-18.0	138.0	1	1.05	0.95				
	31167	1	0.0	0.0	0.0	0.0	46	0.988	-12.000000000000002	138.0	1	1.05	0.95				
	31168	1	0.0	0.0	0.0	0.0	46	0.986	-12.000000000000002	138.0	1	1.05	0.95				
	31171	1	0.0	0.0	0.0	0.0	46	0.983	-21.0	138.0	1	1.05	0.95				
	31172	1	0.0	0.0	0.0	0.0	46	0.986	-21.0	138.0	1	1.05	0.95				
	31173	1	0.0	0.0	0.0	0.0	46	1.002	-18.0	138.0	1	1.05	0.95				
	31174	1	0.0	0.0	0.0	0.0	46	1.001	-18.0	138.0	1	1.05	0.95				
	31175	1	0.0	0.0	0.0	0.0	46	1.0	-19.0	138.0	1	1.05	0.95				
	31176	1	0.0	0.0	0.0	0.0	46	1.009	-18.0	138.0	1	1.05	0.95				
	31198	1	0.0	0.0	0.0	0.0	49	0.987	-43.0	138.0	1	1.05	0.95				
	31199	1	0.0	0.0	0.0	0.0	49	0.986	-43.0	138.0	1	1.05	0.95				
	32300	1	0.0	0.0	0.0	0.0	46	1.006	-20.0	138.0	1	1.05	0.95				
	32301	1	0.0	0.0	0.0	0.0	46	1.011	-21.0	138.0	1	1.05	0.95				
	32303	1	0.0	0.0	0.0	0.0	46	1.003	-22.0	138.0	1	1.05	0.95				
	32304	1	0.0	0.0	0.0	0.0	46	1.007	-22.0	138.0	1	1.05	0.95				
	32307	1	0.0	0.0	0.0	0.0	46	1.002	-21.0	138.0	1	1.05	0.95				
	32308	1	0.0	0.0	0.0	0.0	46	0.997	-20.0	138.0	1	1.05	0.95				
	32353	1	0.0	0.0	0.0	0.0	48	1.009	-45.0	138.0	1	1.05	0.95				
	32354	1	0.0	0.0	0.0	0.0	48	1.009	-45.0	138.0	1	1.05	0.95				
	32355	1	0.0	0.0	0.0	0.0	48	1.006	-45.0	138.0	1	1.05	0.95				
	32356	1	0.0	0.0	0.0	0.0	48	1.002	-45.0	138.0	1	1.05	0.95				
	32357	1	0.0	0.0	0.0	0.0	48	1.009	-44.0	138.0	1	1.05	0.95				
	32358	1	0.0	0.0	0.0	0.0	48	1.007	-44.0	138.0	1	1.05	0.95				
	32360	1	0.0	0.0	0.0	0.0	48	1.013	-43.0	138.0	1	1.05	0.95				
	32361	1	0.0	0.0	0.0	0.0	48	1.014	-43.0	138.0	1	1.05	0.95				
	32362	1	0.0	0.0	0.0	0.0	48	1.013	-43.0	138.0	1	1.05	0.95				
	32363	1	0.0	0.0	0.0	0.0	48	1.014	-43.0	138.0	1	1.05	0.95				
	32364	1	0.0	0.0	0.0	0.0	48	1.013	-43.0	138.0	1	1.05	0.95				
	32365	1	0.0	0.0	0.0	0.0	48	1.014	-43.0	138.0	1	1.05	0.95				
	32366	1	0.0	0.0	0.0	0.0	47	1.0	-47.0	88.0	1	1.05	0.95				
	32367	1	0.0	0.0	0.0	0.0	47	1.0	-47.0	88.0	1	1.05	0.95				
	32368	1	0.0	0.0	0.0	0.0	47	0.993	-48.00000000000001	88.0	1	1.05	0.95				
	32369	1	0.0	0.0	0.0	0.0	47	0.989	-48.00000000000001	88.0	1	1.05	0.95				
	32370	1	0.0	0.0	0.0	0.0	47	0.994	-49.0	88.0	1	1.05	0.95				
	32371	1	0.0	0.0	0.0	0.0	47	0.994	-48.00000000000001	88.0	1	1.05	0.95				
	32372	1	0.0	0.0	0.0	0.0	47	0.995	-49.0	88.0	1	1.05	0.95				
	32373	1	0.0	0.0	0.0	0.0	47	0.996	-48.00000000000001	88.0	1	1.05	0.95				
	32374	1	0.0	0.0	0.0	0.0	47	0.995	-49.0	88.0	1	1.05	0.95				
	32375	1	0.0	0.0	0.0	0.0	47	0.997	-48.00000000000001	88.0	1	1.05	0.95				
	32376	1	0.0	0.0	0.0	0.0	47	1.007	-48.00000000000001	88.0	1	1.05	0.95				
	32377	1	0.0	0.0	0.0	0.0	47	1.004	-48.00000000000001	88.0	1	1.05	0.95				
	32378	1	0.0	0.0	0.0	0.0	47	0.991	-48.00000000000001	88.0	1	1.05	0.95				
	32379	1	0.0	0.0	0.0	0.0	47	0.979	-49.0	88.0	1	1.05	0.95				
	32380	1	0.0	0.0	0.0	0.0	47	0.994	-48.00000000000001	88.0	1	1.05	0.95				
	32381	1	0.0	0.0	0.0	0.0	47	0.992	-48.00000000000001	88.0	1	1.05	0.95				
	32384	1	0.0	0.0	0.0	0.0	47	1.004	-32.0	88.0	1	1.05	0.95				
	32385	1	0.0	0.0	0.0	0.0	47	1.002	-33.0	88.0	1	1.05	0.95				
	32386	1	0.0	0.0	0.0	0.0	47	1.004	-33.0	88.0	1	1.05	0.95				
	32387	1	0.0	0.0	0.0	0.0	47	1.006	-33.0	88.0	1	1.05	0.95				
	32388	1	0.0	0.0	0.0	0.0	47	1.007	-33.0	88.0	1	1.05	0.95				
	32389	1	0.0	0.0	0.0	0.0	47	1.007	-33.0	88.0	1	1.05	0.95				
	32390	1	0.0	0.0	0.0	0.0	47	0.981	-31.0	88.0	1	1.05	0.95				
	32391	1	0.0	0.0	0.0	0.0	47	0.988	-31.0	88.0	1	1.05	0.95				
	32392	1	0.0	0.0	0.0	0.0	47	0.979	-28.0	88.0	1	1.05	0.95				
	32393	1	0.0	0.0	0.0	0.0	47	0.974	-29.000000000000004	88.0	1	1.05	0.95				
	32394	1	0.0	0.0	0.0	0.0	47	0.977	-25.0	88.0	1	1.05	0.95				
	32395	1	0.0	0.0	0.0	0.0	47	0.986	-25.0	88.0	1	1.05	0.95				
	32396	1	0.0	0.0	0.0	0.0	47	1.002	-38.0	88.0	1	1.05	0.95				
	32397	1	0.0	0.0	0.0	0.0	47	0.985	-40.0	88.0	1	1.05	0.95				
	32398	1	0.0	0.0	0.0	0.0	47	1.001	-38.0	88.0	1	1.05	0.95				
	32399	1	0.0	0.0	0.0	0.0	47	1.008	-37.0	88.0	1	1.05	0.95				
	32401	1	0.0	0.0	0.0	0.0	46	0.995	-20.0	138.0	1	1.05	0.95				
	32402	1	0.0	0.0	0.0	0.0	46	1.008	-16.0	138.0	1	1.05	0.95				
	32403	1	0.0	0.0	0.0	0.0	49	0.993	-41.0	138.0	1	1.05	0.95				
	32404	1	0.0	0.0	0.0	0.0	49	0.976	-43.0	138.0	1	1.05	0.95				
	32405	1	0.0	0.0	0.0	0.0	49	0.992	-41.0	138.0	1	1.05	0.95				
	32406	1	0.0	0.0	0.0	0.0	49	0.972	-43.0	138.0	1	1.05	0.95				
	32407	1	0.0	0.0	0.0	0.0	49	0.992	-41.0	138.0	1	1.05	0.95				
	32408	1	0.0	0.0	0.0	0.0	49	0.973	-43.0	138.0	1	1.05	0.95				
	32411	1	0.0	0.0	0.0	0.0	46	0.989	-48.00000000000001	138.0	1	1.05	0.95				
	32412	1	0.0	0.0	0.0	0.0	46	1.009	-47.0	138.0	1	1.05	0.95				
	32413	1	0.0	0.0	0.0	0.0	48	1.014	-53.0	138.0	1	1.05	0.95				
	32414	1	0.0	0.0	0.0	0.0	48	1.018	-53.0	138.0	1	1.05	0.95				
	32415	1	0.0	0.0	0.0	0.0	47	0.984	-43.0	88.0	1	1.05	0.95				
	32416	1	0.0	0.0	0.0	0.0	47	1.01	-43.0	88.0	1	1.05	0.95				
	32417	1	0.0	0.0	0.0	0.0	48	1.015	-42.0	138.0	1	1.05	0.95				
	32418	1	0.0	0.0	0.0	0.0	48	1.016	-42.0	138.0	1	1.05	0.95				
	32419	1	0.0	0.0	0.0	0.0	49	0.996	-36.0	138.0	1	1.05	0.95				
	32420	1	0.0	0.0	0.0	0.0	49	0.999	-37.0	138.0	1	1.05	0.95				
	32421	1	0.0	0.0	0.0	0.0	49	1.0	-35.0	138.0	1	1.05	0.95				
	32422	1	0.0	0.0	0.0	0.0	49	1.0	-35.0	138.0	1	1.05	0.95				
	32423	1	0.0	0.0	0.0	0.0	47	1.004	-47.0	88.0	1	1.05	0.95				
	32424	1	0.0	0.0	0.0	0.0	47	1.007	-47.0	88.0	1	1.05	0.95				
	32500	1	0.0	0.0	0.0	0.0	49	1.009	-39.0	138.0	1	1.05	0.95				
	32501	1	0.0	0.0	0.0	0.0	49	1.01	-39.0	138.0	1	1.05	0.95				
	32502	1	0.0	0.0	0.0	0.0	49	1.004	-39.0	138.0	1	1.05	0.95				
	32503	1	0.0	0.0	0.0	0.0	49	1.007	-39.0	138.0	1	1.05	0.95				
	32504	1	0.0	0.0	0.0	0.0	49	1.001	-35.0	138.0	1	1.05	0.95				
	32505	1	0.0	0.0	0.0	0.0	49	1.002	-35.0	138.0	1	1.05	0.95				
	32506	1	0.0	0.0	0.0	0.0	49	0.999	-35.0	138.0	1	1.05	0.95				
	32507	1	0.0	0.0	0.0	0.0	49	1.001	-35.0	138.0	1	1.05	0.95				
	32508	1	0.0	0.0	0.0	0.0	49	0.999	-35.0	138.0	1	1.05	0.95				
	32509	1	0.0	0.0	0.0	0.0	49	1.0	-36.0	138.0	1	1.05	0.95				
	32510	1	0.0	0.0	0.0	0.0	49	1.001	-35.0	138.0	1	1.05	0.95				
	32511	1	0.0	0.0	0.0	0.0	49	1.002	-35.0	138.0	1	1.05	0.95				
	32512	1	0.0	0.0	0.0	0.0	46	0.997	-13.0	138.0	1	1.05	0.95				
	32513	1	0.0	0.0	0.0	0.0	46	1.001	-13.0	138.0	1	1.05	0.95				
	32514	1	0.0	0.0	0.0	0.0	46	1.004	-9.8	138.0	1	1.05	0.95				
	32515	1	0.0	0.0	0.0	0.0	46	1.002	-10.0	138.0	1	1.05	0.95				
	32516	1	0.0	0.0	0.0	0.0	46	1.004	-9.7	138.0	1	1.05	0.95				
	32517	1	0.0	0.0	0.0	0.0	46	1.003	-9.8	138.0	1	1.05	0.95				
	32518	1	0.0	0.0	0.0	0.0	48	1.01	-47.0	138.0	1	1.05	0.95				
	32519	1	0.0	0.0	0.0	0.0	48	1.01	-47.0	138.0	1	1.05	0.95				
	32520	1	0.0	0.0	0.0	0.0	48	1.007	-48.00000000000001	138.0	1	1.05	0.95				
	32521	1	0.0	0.0	0.0	0.0	48	1.007	-48.00000000000001	138.0	1	1.05	0.95				
	32522	1	0.0	0.0	0.0	0.0	48	1.006	-48.00000000000001	138.0	1	1.05	0.95				
	32523	1	0.0	0.0	0.0	0.0	48	1.007	-48.00000000000001	138.0	1	1.05	0.95				
	32524	1	0.0	0.0	0.0	0.0	49	0.983	-45.0	138.0	1	1.05	0.95				
	32525	1	0.0	0.0	0.0	0.0	49	0.986	-45.0	138.0	1	1.05	0.95				
	32526	1	0.0	0.0	0.0	0.0	49	0.982	-45.0	138.0	1	1.05	0.95				
	32527	1	0.0	0.0	0.0	0.0	49	0.983	-45.0	138.0	1	1.05	0.95				
	32528	1	0.0	0.0	0.0	0.0	49	0.986	-45.0	138.0	1	1.05	0.95				
	32529	1	0.0	0.0	0.0	0.0	49	0.984	-45.0	138.0	1	1.05	0.95				
	32530	1	0.0	0.0	0.0	0.0	49	0.987	-45.0	138.0	1	1.05	0.95				
	32531	1	0.0	0.0	0.0	0.0	49	0.982	-45.0	138.0	1	1.05	0.95				
	32532	1	0.0	0.0	0.0	0.0	49	0.987	-45.0	138.0	1	1.05	0.95				
	32533	1	0.0	0.0	0.0	0.0	46	1.004	-29.000000000000004	138.0	1	1.05	0.95				
	32534	1	0.0	0.0	0.0	0.0	49	1.009	-43.0	138.0	1	1.05	0.95				
	32535	1	0.0	0.0	0.0	0.0	49	0.982	-45.0	138.0	1	1.05	0.95				
	32536	1	0.0	0.0	0.0	0.0	49	1.008	-43.0	138.0	1	1.05	0.95				
	32537	1	0.0	0.0	0.0	0.0	49	1.009	-43.0	138.0	1	1.05	0.95				
	32538	1	0.0	0.0	0.0	0.0	46	1.006	-19.0	138.0	1	1.05	0.95				
	32539	1	0.0	0.0	0.0	0.0	46	1.012	-19.0	138.0	1	1.05	0.95				
	32540	1	0.0	0.0	0.0	0.0	46	1.008	-18.0	138.0	1	1.05	0.95				
	32541	1	0.0	0.0	0.0	0.0	46	1.011	-18.0	138.0	1	1.05	0.95				
	32542	1	0.0	0.0	0.0	0.0	48	1.002	-57.00000000000001	138.0	1	1.05	0.95				
	32543	1	0.0	0.0	0.0	0.0	48	1.006	-57.00000000000001	138.0	1	1.05	0.95				
	32544	1	0.0	0.0	0.0	0.0	48	1.004	-58.00000000000001	138.0	1	1.05	0.95				
	32545	1	0.0	0.0	0.0	0.0	48	1.008	-58.00000000000001	138.0	1	1.05	0.95				
	32546	1	0.0	0.0	0.0	0.0	49	1.004	-38.0	138.0	1	1.05	0.95				
	32547	1	0.0	0.0	0.0	0.0	49	0.999	-38.0	138.0	1	1.05	0.95				
	32548	1	0.0	0.0	0.0	0.0	49	1.004	-39.0	138.0	1	1.05	0.95				
	32549	1	0.0	0.0	0.0	0.0	49	1.0	-40.0	138.0	1	1.05	0.95				
	32550	1	0.0	0.0	0.0	0.0	49	1.004	-40.0	138.0	1	1.05	0.95				
	32551	1	0.0	0.0	0.0	0.0	49	1.001	-40.0	138.0	1	1.05	0.95				
	32552	1	0.0	0.0	0.0	0.0	48	1.007	-53.0	138.0	1	1.05	0.95				
	32553	1	0.0	0.0	0.0	0.0	48	1.013	-52.0	138.0	1	1.05	0.95				
	32554	1	0.0	0.0	0.0	0.0	48	1.004	-53.0	138.0	1	1.05	0.95				
	32555	1	0.0	0.0	0.0	0.0	48	1.013	-52.0	138.0	1	1.05	0.95				
	32556	1	0.0	0.0	0.0	0.0	48	0.987	-58.00000000000001	138.0	1	1.05	0.95				
	32557	1	0.0	0.0	0.0	0.0	48	0.986	-58.00000000000001	138.0	1	1.05	0.95				
	32558	1	0.0	0.0	0.0	0.0	48	1.005	-49.0	138.0	1	1.05	0.95				
	32559	1	0.0	0.0	0.0	0.0	48	1.008	-48.00000000000001	138.0	1	1.05	0.95				
	32560	1	0.0	0.0	0.0	0.0	48	0.992	-53.0	138.0	1	1.05	0.95				
	32561	1	0.0	0.0	0.0	0.0	48	0.999	-52.0	138.0	1	1.05	0.95				
	32562	1	0.0	0.0	0.0	0.0	48	0.989	-54.0	138.0	1	1.05	0.95				
	32563	1	0.0	0.0	0.0	0.0	48	0.999	-53.0	138.0	1	1.05	0.95				
	32564	1	0.0	0.0	0.0	0.0	48	0.994	-55.0	138.0	1	1.05	0.95				
	32565	1	0.0	0.0	0.0	0.0	48	0.998	-54.0	138.0	1	1.05	0.95				
	32566	1	0.0	0.0	0.0	0.0	46	1.004	-16.0	138.0	1	1.05	0.95				
	32567	1	0.0	0.0	0.0	0.0	46	1.006	-16.0	138.0	1	1.05	0.95				
	32568	1	0.0	0.0	0.0	0.0	46	1.004	-29.000000000000004	138.0	1	1.05	0.95				
	32569	1	0.0	0.0	0.0	0.0	48	0.959	-51.0	138.0	1	1.05	0.95				
	32570	1	0.0	0.0	0.0	0.0	48	0.962	-51.0	138.0	1	1.05	0.95				
	32571	1	0.0	0.0	0.0	0.0	46	0.999	-6.5	138.0	1	1.05	0.95				
	32572	1	0.0	0.0	0.0	0.0	46	1.002	-6.2	138.0	1	1.05	0.95				
	32573	1	0.0	0.0	0.0	0.0	46	1.015	-2.0	138.0	1	1.05	0.95				
	32574	1	0.0	0.0	0.0	0.0	46	1.005	-2.9	138.0	1	1.05	0.95				
	32575	1	0.0	0.0	0.0	0.0	46	1.016	-1.5000000000000002	138.0	1	1.05	0.95				
	32576	1	0.0	0.0	0.0	0.0	46	0.998	-3.5	138.0	1	1.05	0.95				
	32577	1	0.0	0.0	0.0	0.0	49	0.993	-45.0	138.0	1	1.05	0.95				
	32578	1	0.0	0.0	0.0	0.0	49	0.997	-44.0	138.0	1	1.05	0.95				
	32579	1	0.0	0.0	0.0	0.0	49	0.997	-44.0	138.0	1	1.05	0.95				
	32580	1	0.0	0.0	0.0	0.0	49	0.999	-44.0	138.0	1	1.05	0.95				
	32581	1	0.0	0.0	0.0	0.0	49	0.997	-44.0	138.0	1	1.05	0.95				
	32582	1	0.0	0.0	0.0	0.0	49	0.999	-44.0	138.0	1	1.05	0.95				
	32583	1	0.0	0.0	0.0	0.0	49	0.993	-44.0	138.0	1	1.05	0.95				
	32584	1	0.0	0.0	0.0	0.0	49	0.995	-44.0	138.0	1	1.05	0.95				
	32585	1	0.0	0.0	0.0	0.0	49	0.994	-44.0	138.0	1	1.05	0.95				
	32586	1	0.0	0.0	0.0	0.0	49	0.995	-44.0	138.0	1	1.05	0.95				
	32587	1	0.0	0.0	0.0	0.0	49	0.999	-37.0	138.0	1	1.05	0.95				
	32588	1	0.0	0.0	0.0	0.0	49	1.004	-36.0	138.0	1	1.05	0.95				
	32589	1	0.0	0.0	0.0	0.0	49	0.998	-37.0	138.0	1	1.05	0.95				
	32590	1	0.0	0.0	0.0	0.0	49	1.004	-36.0	138.0	1	1.05	0.95				
	32591	1	0.0	0.0	0.0	0.0	49	0.996	-36.0	138.0	1	1.05	0.95				
	32592	1	0.0	0.0	0.0	0.0	49	1.003	-36.0	138.0	1	1.05	0.95				
	32593	1	0.0	0.0	0.0	0.0	46	0.993	-20.0	138.0	1	1.05	0.95				
	32594	1	0.0	0.0	0.0	0.0	46	1.008	-16.0	138.0	1	1.05	0.95				
	32595	1	0.0	0.0	0.0	0.0	46	0.991	-20.0	138.0	1	1.05	0.95				
	32596	1	0.0	0.0	0.0	0.0	46	1.007	-16.0	138.0	1	1.05	0.95				
	32597	1	0.0	0.0	0.0	0.0	46	0.991	-19.0	138.0	1	1.05	0.95				
	32598	1	0.0	0.0	0.0	0.0	46	1.007	-16.0	138.0	1	1.05	0.95				
	32599	1	0.0	0.0	0.0	0.0	48	0.986	-58.00000000000001	138.0	1	1.05	0.95				
	32600	1	0.0	0.0	0.0	0.0	48	0.987	-58.00000000000001	138.0	1	1.05	0.95				
	32601	1	0.0	0.0	0.0	0.0	48	0.989	-56.0	138.0	1	1.05	0.95				
	32602	1	0.0	0.0	0.0	0.0	48	0.995	-56.0	138.0	1	1.05	0.95				
	32603	1	0.0	0.0	0.0	0.0	48	0.993	-56.0	138.0	1	1.05	0.95				
	32604	1	0.0	0.0	0.0	0.0	48	0.997	-55.0	138.0	1	1.05	0.95				
	32605	1	0.0	0.0	0.0	0.0	48	0.998	-55.0	138.0	1	1.05	0.95				
	32606	1	0.0	0.0	0.0	0.0	48	0.999	-55.0	138.0	1	1.05	0.95				
	32607	1	0.0	0.0	0.0	0.0	48	1.001	-55.0	138.0	1	1.05	0.95				
	32608	1	0.0	0.0	0.0	0.0	48	1.001	-55.0	138.0	1	1.05	0.95				
	32609	1	0.0	0.0	0.0	0.0	48	1.008	-54.0	138.0	1	1.05	0.95				
	32610	1	0.0	0.0	0.0	0.0	48	1.008	-54.0	138.0	1	1.05	0.95				
	32611	1	0.0	0.0	0.0	0.0	48	1.015	-53.0	138.0	1	1.05	0.95				
	32612	1	0.0	0.0	0.0	0.0	48	1.015	-53.0	138.0	1	1.05	0.95				
	32625	1	0.0	0.0	0.0	0.0	48	1.019	-42.0	138.0	1	1.05	0.95				
	32626	1	0.0	0.0	0.0	0.0	48	1.018	-43.0	138.0	1	1.05	0.95				
	32627	1	0.0	0.0	0.0	0.0	48	1.017	-42.0	138.0	1	1.05	0.95				
	32628	1	0.0	0.0	0.0	0.0	48	1.016	-42.0	138.0	1	1.05	0.95				
	32629	1	0.0	0.0	0.0	0.0	49	1.008	-40.0	138.0	1	1.05	0.95				
	32630	1	0.0	0.0	0.0	0.0	49	1.001	-40.0	138.0	1	1.05	0.95				
	32631	1	0.0	0.0	0.0	0.0	48	1.002	-55.0	138.0	1	1.05	0.95				
	32632	1	0.0	0.0	0.0	0.0	48	1.001	-55.0	138.0	1	1.05	0.95				
	32633	1	0.0	0.0	0.0	0.0	46	0.996	-24.000000000000004	138.0	1	1.05	0.95				
	32634	1	0.0	0.0	0.0	0.0	46	0.996	-24.000000000000004	138.0	1	1.05	0.95				
	32635	1	0.0	0.0	0.0	0.0	46	1.011	-21.0	138.0	1	1.05	0.95				
	32636	1	0.0	0.0	0.0	0.0	46	1.003	-22.0	138.0	1	1.05	0.95				
	32637	1	0.0	0.0	0.0	0.0	46	0.985	-21.0	138.0	1	1.05	0.95				
	32638	1	0.0	0.0	0.0	0.0	46	0.987	-21.0	138.0	1	1.05	0.95				
	32639	1	0.0	0.0	0.0	0.0	49	0.998	-39.0	138.0	1	1.05	0.95				
	32640	1	0.0	0.0	0.0	0.0	49	0.998	-39.0	138.0	1	1.05	0.95				
	32641	1	0.0	0.0	0.0	0.0	49	0.998	-39.0	138.0	1	1.05	0.95				
	32642	1	0.0	0.0	0.0	0.0	49	0.996	-39.0	138.0	1	1.05	0.95				
	32643	1	0.0	0.0	0.0	0.0	49	0.998	-38.0	138.0	1	1.05	0.95				
	32644	1	0.0	0.0	0.0	0.0	49	0.995	-39.0	138.0	1	1.05	0.95				
	32645	1	0.0	0.0	0.0	0.0	49	0.998	-38.0	138.0	1	1.05	0.95				
	32646	1	0.0	0.0	0.0	0.0	49	0.997	-38.0	138.0	1	1.05	0.95				
	32647	1	0.0	0.0	0.0	0.0	49	0.998	-38.0	138.0	1	1.05	0.95				
	32648	1	0.0	0.0	0.0	0.0	49	0.997	-38.0	138.0	1	1.05	0.95				
	32649	1	0.0	0.0	0.0	0.0	49	0.998	-39.0	138.0	1	1.05	0.95				
	32650	1	0.0	0.0	0.0	0.0	49	0.996	-39.0	138.0	1	1.05	0.95				
	32900	2	0.0	0.0	0.0	0.0	37	1.011	-14.999999999999998	13.8	1	1.05	0.95				
	32951	2	8.0	3.408	0.0	0.0	54	0.992	-14.0	13.8	1	1.05	0.95				
	32952	1	0.0	0.0	0.0	0.0	54	0.996	-14.0	138.0	1	1.05	0.95				
	32953	2	0.0	0.0	0.0	0.0	53	0.989	-43.0	13.8	1	1.05	0.95				
	32954	1	0.0	0.0	0.0	0.0	53	0.985	-45.0	138.0	1	1.05	0.95				
	32955	1	17.0	7.242	0.0	0.0	52	0.997	-38.0	138.0	1	1.05	0.95				
	32956	1	10.0	4.26	0.0	0.0	53	0.992	-44.0	138.0	1	1.05	0.95				
	32957	1	0.0	0.0	0.0	0.0	54	1.03	-16.0	138.0	1	1.05	0.95				
	32958	2	2.0	0.852	0.0	0.0	54	1.007	-17.0	13.8	1	1.05	0.95				
	32959	1	0.0	0.0	0.0	0.0	54	1.025	-19.0	138.0	1	1.05	0.95				
	32960	2	0.5	0.213	0.0	0.0	54	1.007	-19.0	13.8	1	1.05	0.95				
	32961	1	0.0	0.0	0.0	0.0	54	1.002	-13.0	138.0	1	1.05	0.95				
	32962	2	1.0	0.426	0.0	0.0	54	1.001	-13.0	13.8	1	1.05	0.95				
	32963	1	14.31	3.4939999999999998	0.0	0.0	53	0.989	-44.0	138.0	1	1.05	0.95				
	32964	1	3.45	1.47	0.0	0.0	52	1.004	-36.0	138.0	1	1.05	0.95				
	32965	1	4.566	1.584	0.0	0.0	52	0.999	-34.0	138.0	1	1.05	0.95				
	32966	1	17.75	7.561	0.0	0.0	52	0.999	-40.0	138.0	1	1.05	0.95				
	32967	1	1.3	0.5538	0.0	0.0	52	1.0	-36.0	138.0	1	1.05	0.95				
	32968	1	20.0	8.52	0.0	0.0	52	0.995	-38.0	138.0	1	1.05	0.95				
	32969	1	38.51	14.29	0.0	0.0	53	0.987	-45.0	138.0	1	1.05	0.95				
	32970	1	29.020000000000003	6.091	0.0	0.0	55	1.02	-47.0	138.0	1	1.05	0.95				
	32971	1	10.55	4.494	0.0	0.0	53	0.986	-45.0	138.0	1	1.05	0.95				
	32972	1	28.1	11.97	0.0	0.0	53	0.982	-45.0	138.0	1	1.05	0.95				
	32973	1	1.2	0.5112	0.0	0.0	55	1.005	-47.0	138.0	1	1.05	0.95				
	32974	1	8.505	3.2390000000000003	0.0	0.0	53	0.982	-45.0	138.0	1	1.05	0.95				
	32975	1	11.49	0.1749	0.0	0.0	54	1.024	-19.0	138.0	1	1.05	0.95				
	32976	1	7.362	3.563	0.0	0.0	54	0.985	-13.0	138.0	1	1.05	0.95				
	32977	1	4.547	2.04	0.0	0.0	54	0.985	-13.0	138.0	1	1.05	0.95				
	32978	1	3.6309999999999993	1.283	0.0	0.0	54	0.993	-14.999999999999998	138.0	1	1.05	0.95				
	32979	1	4.329	1.301	0.0	0.0	54	0.993	-14.999999999999998	138.0	1	1.05	0.95				
	32980	1	4.569	2.152	0.0	0.0	54	0.993	-14.999999999999998	138.0	1	1.05	0.95				
	32981	1	5.674	1.5890000000000002	0.0	0.0	54	0.998	-17.0	138.0	1	1.05	0.95				
	32982	1	20.0	8.52	0.0	0.0	55	1.001	-55.0	138.0	1	1.05	0.95				
	32983	1	7.000000000000001	2.982	0.0	0.0	52	1.014	-53.0	138.0	1	1.05	0.95				
	32984	1	12.5	5.325	0.0	0.0	52	1.012	-52.0	138.0	1	1.05	0.95				
	32985	1	3.1	1.321	0.0	0.0	52	0.988	-57.00000000000001	138.0	1	1.05	0.95				
	32986	1	10.15	4.915	0.0	0.0	55	0.998	-54.0	138.0	1	1.05	0.95				
	32987	1	5.998	2.298	0.0	0.0	55	1.01	-59.00000000000001	138.0	1	1.05	0.95				
	32988	1	17.85	4.262	0.0	0.0	55	0.99	-61.0	138.0	1	1.05	0.95				
	32989	1	15.0	6.39	0.0	0.0	55	1.008	-57.00000000000001	138.0	1	1.05	0.95				
	32990	1	1.05	0.2171	0.0	0.0	55	1.003	-54.0	138.0	1	1.05	0.95				
	32991	1	10.94	1.675	0.0	0.0	55	1.003	-54.0	138.0	1	1.05	0.95				
	32992	1	6.375	3.088	0.0	0.0	55	1.0	-55.0	138.0	1	1.05	0.95				
	32993	1	2.3	0.9797999999999999	0.0	0.0	52	0.999	-41.0	138.0	1	1.05	0.95				
	32994	1	9.249	0.3458	0.0	0.0	54	0.998	-17.0	138.0	1	1.05	0.95				
	32995	1	4.766	2.036	0.0	0.0	54	0.998	-17.0	138.0	1	1.05	0.95				
	32996	1	4.098	0.4255	0.0	0.0	54	0.994	-17.0	138.0	1	1.05	0.95				
	32997	1	0.0	0.0	0.0	0.0	55	1.001	-51.0	138.0	1	1.05	0.95				
	32998	1	1.0	0.426	0.0	0.0	54	0.999	-44.0	138.0	1	1.05	0.95				
	32999	1	0.0	0.0	0.0	0.0	52	1.013	-53.0	138.0	1	1.05	0.95				
	33000	1	35.0	14.91	0.0	0.0	52	1.003	-40.0	138.0	1	1.05	0.95				
	33001	1	11.0	4.686	0.0	0.0	52	1.002	-37.0	138.0	1	1.05	0.95				
	33002	1	4.398	0.5993	0.0	0.0	55	1.012	-47.0	138.0	1	1.05	0.95				
	33003	1	12.9	5.495	0.0	0.0	52	1.006	-36.0	138.0	1	1.05	0.95				
	33004	1	5.775	2.46	0.0	0.0	52	0.999	-40.0	138.0	1	1.05	0.95				
	33005	1	8.3	3.5360000000000005	0.0	0.0	52	0.996	-39.0	138.0	1	1.05	0.95				
	33006	1	6.950000000000001	2.961	0.0	0.0	52	1.001	-37.0	138.0	1	1.05	0.95				
	33007	1	10.5	4.473	0.0	0.0	53	0.982	-45.0	138.0	1	1.05	0.95				
	33008	1	10.1	4.303	0.0	0.0	52	0.97	-59.00000000000001	138.0	1	1.05	0.95				
	33009	1	10.0	4.26	0.0	0.0	54	0.997	-18.0	138.0	1	1.05	0.95				
	33010	1	4.7	2.002	0.0	0.0	52	0.991	-56.0	138.0	1	1.05	0.95				
	33011	1	3.3000000000000003	1.406	0.0	0.0	52	0.997	-40.0	138.0	1	1.05	0.95				
	33012	1	10.4	4.43	0.0	0.0	52	1.0	-40.0	138.0	1	1.05	0.95				
	33014	1	6.65	2.833	0.0	0.0	54	1.006	-3.3	138.0	1	1.05	0.95				
	33015	1	8.6	3.6639999999999997	0.0	0.0	52	1.0	-35.0	138.0	1	1.05	0.95				
	33016	1	6.0	2.556	0.0	0.0	52	1.0	-36.0	138.0	1	1.05	0.95				
	33017	1	13.699999999999998	5.836	0.0	0.0	52	0.998	-38.0	138.0	1	1.05	0.95				
	33018	1	5.8	2.471	0.0	0.0	55	1.017	-47.0	138.0	1	1.05	0.95				
	33019	1	0.0	0.0	0.0	0.0	52	0.999	-41.0	138.0	1	1.05	0.95				
	33020	1	0.9001	0.0	0.0	0.0	52	0.996	-39.0	138.0	1	1.05	0.95				
	33021	1	7.5	3.195	0.0	0.0	55	1.015	-47.0	138.0	1	1.05	0.95				
	33022	1	9.0	3.834	0.0	0.0	55	0.99	-59.99999999999999	138.0	1	1.05	0.95				
	33023	1	7.8	3.3230000000000004	0.0	0.0	52	0.996	-39.0	138.0	1	1.05	0.95				
	33024	1	9.4	4.004	0.0	0.0	52	1.001	-37.0	138.0	1	1.05	0.95				
	33025	1	13.28	4.318	0.0	0.0	55	1.023	-47.0	138.0	1	1.05	0.95				
	33026	2	0.0	0.0	0.0	0.0	54	1.011	-18.0	13.8	1	1.05	0.95				
	33027	1	7.55	3.216	0.0	0.0	53	1.008	-43.0	138.0	1	1.05	0.95				
	33028	1	4.0	1.704	0.0	0.0	52	0.998	-38.0	138.0	1	1.05	0.95				
	33029	2	0.0	0.0	0.0	0.0	54	1.016	-17.0	13.8	1	1.05	0.95				
	33030	1	0.0	0.0	0.0	0.0	54	1.016	-17.0	138.0	1	1.05	0.95				
	33031	2	0.0	0.0	0.0	0.0	54	1.011	-18.0	13.8	1	1.05	0.95				
	33032	1	2.0	0.852	0.0	0.0	53	0.99	-43.0	138.0	1	1.05	0.95				
	33033	1	23.0	9.798	0.0	0.0	53	0.978	-49.0	88.0	1	1.05	0.95				
	33034	1	9.0	3.834	0.0	0.0	54	1.003	-9.8	138.0	1	1.05	0.95				
	33035	1	12.9	1.8159999999999998	0.0	0.0	54	0.996	-17.0	138.0	1	1.05	0.95				
	33037	1	6.0	2.556	0.0	0.0	52	0.998	-39.0	138.0	1	1.05	0.95				
	33053	1	0.0	0.0	0.0	0.0	55	1.003	-59.99999999999999	138.0	1	1.05	0.95				
	33054	1	0.0	0.0	0.0	0.0	55	1.003	-59.99999999999999	138.0	1	1.05	0.95				
	33055	1	0.0	0.0	0.0	0.0	55	0.99	-59.99999999999999	138.0	1	1.05	0.95				
	33056	1	0.0	0.0	0.0	0.0	55	0.995	-59.99999999999999	138.0	1	1.05	0.95				
	33057	1	0.0	0.0	0.0	0.0	55	0.99	-59.99999999999999	138.0	1	1.05	0.95				
	33058	1	0.0	0.0	0.0	0.0	55	0.994	-59.99999999999999	138.0	1	1.05	0.95				
	33061	1	0.0	0.0	0.0	0.0	53	0.949	-52.0	138.0	1	1.05	0.95				
	33062	1	0.0	0.0	0.0	0.0	53	0.951	-52.0	138.0	1	1.05	0.95				
	33071	1	0.0	0.0	0.0	0.0	54	1.009	-6.8	138.0	1	1.05	0.95				
	33072	1	0.0	0.0	0.0	0.0	54	0.997	-19.0	138.0	1	1.05	0.95				
	33073	1	0.0	0.0	0.0	0.0	52	0.999	-35.0	138.0	1	1.05	0.95				
	33074	2	0.045	0.0192	0.0	0.0	53	1.003	-44.0	138.0	1	1.05	0.95				
	33075	1	0.0	0.0	0.0	0.0	54	0.997	-17.0	138.0	1	1.05	0.95				
	33076	1	2.2	0.9372	0.0	0.0	53	0.995	-48.00000000000001	88.0	1	1.05	0.95				
	33078	2	4.0	1.704	0.0	0.0	54	1.007	-7.1	13.8	1	1.05	0.95				
	33079	2	4.8	2.045	0.0	0.0	54	0.997	-19.0	13.8	1	1.05	0.95				
	33080	2	3.0	1.278	0.0	0.0	52	0.998	-36.0	13.8	1	1.05	0.95				
	33081	2	5.0	2.13	0.0	0.0	54	0.995	-18.0	13.8	1	1.05	0.95				
	33083	2	2.5	1.065	0.0	0.0	52	0.996	-37.0	13.8	1	1.05	0.95				
	33084	2	1.5	0.639	0.0	0.0	54	0.993	-8.5	13.8	1	1.05	0.95				
	33085	2	0.8	0.3408	0.0	0.0	54	0.99	-10.0	13.8	1	1.05	0.95				
	33086	2	0.0	0.0	0.0	0.0	54	1.008	5.12	13.8	1	1.05	0.95				
	33087	1	1.31	0.55	0.0	0.0	54	0.984	-13.0	138.0	1	1.05	0.95				
	33088	2	1.3	0.5538	0.0	0.0	54	0.984	-13.0	13.8	1	1.05	0.95				
	33089	1	0.0	0.0	0.0	0.0	54	1.023	-19.0	138.0	1	1.05	0.95				
	33090	2	3.0	1.278	0.0	0.0	54	1.003	-19.0	13.8	1	1.05	0.95				
	33093	1	0.0	0.0	0.0	0.0	54	0.991	-9.9	138.0	1	1.05	0.95				
	33094	2	0.0	0.0	0.0	0.0	54	0.991	-9.9	13.8	1	1.05	0.95				
	33095	1	0.0	0.0	0.0	0.0	54	0.997	-17.0	138.0	1	1.05	0.95				
	33096	2	3.0	1.278	0.0	0.0	54	0.995	-18.0	13.8	1	1.05	0.95				
	33097	1	0.0	0.0	0.0	0.0	54	1.0	-35.0	138.0	1	1.05	0.95				
	33098	2	5.0	2.13	0.0	0.0	52	0.998	-36.0	13.8	1	1.05	0.95				
	33099	2	0.0	0.0	0.0	0.0	54	0.997	-17.0	13.8	1	1.05	0.95				
	33100	1	0.0	0.0	0.0	0.0	54	1.03	-16.0	138.0	1	1.05	0.95				
	33101	2	2.0	0.852	0.0	0.0	54	1.007	-17.0	13.8	1	1.05	0.95				
	33102	1	0.0	0.0	0.0	0.0	52	1.003	-36.0	138.0	1	1.05	0.95				
	33103	2	5.0	2.13	0.0	0.0	52	1.001	-36.0	13.8	1	1.05	0.95				
	33104	1	3.2	1.344	0.0	0.0	52	0.998	-37.0	138.0	1	1.05	0.95				
	33105	2	3.2	1.363	0.0	0.0	52	0.995	-37.0	13.8	1	1.05	0.95				
	33106	1	0.0	0.0	0.0	0.0	54	1.019	-20.0	138.0	1	1.05	0.95				
	33107	2	1.3	0.5538	0.0	0.0	54	1.004	-20.0	13.8	1	1.05	0.95				
	33108	1	0.0	0.0	0.0	0.0	54	1.023	-19.0	138.0	1	1.05	0.95				
	33109	2	2.0	0.852	0.0	0.0	54	1.003	-19.0	13.8	1	1.05	0.95				
	33110	2	0.0	0.0	0.0	0.0	54	0.997	-17.0	13.8	1	1.05	0.95				
	33111	2	0.0	0.0	0.0	0.0	54	1.005	-19.0	13.8	1	1.05	0.95				
	33112	1	15.590000000000002	3.2240000000000006	0.0	0.0	52	0.998	-37.0	138.0	1	1.1	0.9				
	33113	1	17.02	6.427	0.0	0.0	53	1.015	-42.0	138.0	1	1.1	0.9				
	33114	1	5.0	2.13	0.0	0.0	52	1.0	-35.0	138.0	1	1.05	0.95				
	33115	1	0.0	0.0	0.0	0.0	55	0.983	-58.00000000000001	138.0	1	1.05	0.95				
	33116	2	3.5000000000000004	1.5	0.0	0.0	55	0.979	-59.00000000000001	13.8	1	1.05	0.95				
	33117	1	0.0	0.0	0.0	0.0	54	1.01	-8.3	138.0	1	1.05	0.95				
	33118	1	0.0	0.0	0.0	0.0	54	1.023	-19.0	138.0	1	1.05	0.95				
	33123	2	1.5	0.639	0.0	0.0	54	1.009	-18.0	13.8	1	1.05	0.95				
	33129	2	0.0	0.0	0.0	0.0	54	1.006	-19.0	20.0	1	1.05	0.95				
	33130	1	15.32	2.946	0.0	0.0	54	1.005	-3.4	138.0	1	1.05	0.95				
	33131	1	0.0	0.0	0.0	0.0	54	1.006	-3.3	138.0	1	1.05	0.95				
	33132	1	0.0	0.0	0.0	0.0	54	1.005	-3.4	138.0	1	1.05	0.95				
	33133	1	0.0	0.0	0.0	0.0	54	1.008	-2.8	138.0	1	1.05	0.95				
	33137	2	0.0	0.0	0.0	0.0	120	0.979	-16.0	13.8	1	1.05	0.95				
	33159	2	0.0	0.0	0.0	0.0	52	1.011	-52.0	13.8	1	1.05	0.95				
	33332	2	0.0	0.0	0.0	0.0	54	1.0	-8.3	34.5	1	1.05	0.95				
	33333	2	0.0	0.0	0.0	0.0	54	1.0	-8.3	34.5	1	1.05	0.95				
	33334	2	0.0	0.0	0.0	0.0	54	1.0	-8.3	34.5	1	1.05	0.95				
	33335	1	6.981	2.706	0.0	0.0	52	1.004	-39.0	138.0	1	1.05	0.95				
	33336	1	4.5	1.917	0.0	0.0	54	0.995	-17.0	138.0	1	1.05	0.95				
	33337	1	8.263	2.88	0.0	0.0	54	1.005	-3.7000000000000006	138.0	1	1.05	0.95				
	33338	1	7.542	2.186	0.0	0.0	54	0.979	-16.0	138.0	1	1.05	0.95				
	33339	1	19.81	0.5943	0.0	0.0	55	1.002	-56.0	138.0	1	1.05	0.95				
	33340	1	7.53	3.087	0.0	0.0	54	1.024	-19.0	138.0	1	1.05	0.95				
	34451	2	0.0	0.0	0.0	0.0	81	1.004	-47.0	13.8	1	1.05	0.95				
	34452	2	0.0	0.0	0.0	0.0	81	1.004	-47.0	13.8	1	1.05	0.95				
	34453	2	0.0	0.0	0.0	0.0	81	1.005	-47.0	13.8	1	1.05	0.95				
	34700	2	0.0	0.0	0.0	0.0	38	0.97	-50.0	13.8	1	1.05	0.95				
	34751	2	0.0	0.0	0.0	0.0	74	0.994	-22.0	13.8	1	1.05	0.95				
	35000	2	0.0	0.0	0.0	0.0	74	0.987	-18.0	13.8	1	1.05	0.95				
	35001	2	0.0	0.0	0.0	0.0	74	0.972	-24.000000000000004	13.8	1	1.05	0.95				
	35002	2	13.73	0.0	0.0	0.0	74	0.97	-29.999999999999996	13.8	1	1.05	0.95				
	35003	1	0.0	0.0	0.0	0.0	74	0.981	-29.999999999999996	13.8	1	1.05	0.95				
	35004	1	6.9	2.939	0.0	0.0	74	0.991	-29.000000000000004	138.0	1	1.05	0.95				
	35005	1	0.0	0.0	0.0	0.0	74	0.991	-29.000000000000004	138.0	1	1.05	0.95				
	35006	1	0.0	0.0	0.0	0.0	74	1.017	-25.0	138.0	1	1.05	0.95				
	35007	1	0.0	0.0	0.0	0.0	74	1.029	-28.0	69.0	1	1.05	0.95				
	35008	1	28.439999999999998	6.239	0.0	0.0	74	0.999	-29.000000000000004	138.0	1	1.05	0.95				
	35009	1	54.98	16.08	0.0	0.0	74	0.984	-35.0	34.5	1	1.05	0.95				
	35010	1	23.21	3.6249999999999996	0.0	10.8	74	1.004	-34.0	34.5	1	1.05	0.95				
	35011	1	44.8	19.08	0.0	0.0	74	0.991	-29.000000000000004	138.0	1	1.05	0.95				
	35012	1	40.51	3.428	0.0	26.700000000000003	74	0.995	-31.0	138.0	1	1.05	0.95				
	35013	2	0.0	0.0	0.0	0.0	74	1.0	-23.0	13.8	1	1.05	0.95				
	35014	1	15.85	-3.25	0.0	0.0	74	1.023	-28.0	69.0	1	1.05	0.95				
	35015	1	15.590000000000002	2.215	0.0	8.1	74	1.003	-29.999999999999996	34.5	1	1.05	0.95				
	35016	1	8.394	-0.64	0.0	0.0	74	1.002	-31.0	11.0	1	1.05	0.95				
	35017	2	0.0	0.0	0.0	0.0	74	0.999	-24.000000000000004	13.8	1	1.05	0.95				
	35018	1	42.28	10.51	0.0	26.700000000000003	74	1.009	-29.999999999999996	138.0	1	1.05	0.95				
	35019	1	4.63	1.059	0.0	0.0	74	1.007	-29.999999999999996	34.5	1	1.05	0.95				
	35020	1	85.3	21.03	0.0	0.0	74	1.0	-28.0	138.0	1	1.05	0.95				
	35021	1	47.24	3.6319999999999997	0.0	0.0	74	1.002	-26.0	138.0	1	1.05	0.95				
	35022	1	74.3	21.76	0.0	0.0	74	1.006	-29.999999999999996	138.0	1	1.05	0.95				
	35023	1	11.0	4.686	0.0	0.0	74	1.01	-29.999999999999996	138.0	1	1.05	0.95				
	35024	1	33.04	6.494	0.0	0.0	74	0.997	-29.000000000000004	138.0	1	1.05	0.95				
	35025	1	0.0	0.0	0.0	0.0	74	1.025	-28.0	69.0	1	1.05	0.95				
	35026	1	323.0	0.0	0.0	0.0	74	1.019	-29.999999999999996	138.0	1	1.05	0.95				
	35028	1	31.5	-3.07	0.0	26.700000000000003	74	1.005	-27.0	138.0	1	1.05	0.95				
	35029	1	7.165000000000001	1.354	0.0	0.0	74	0.99	-29.000000000000004	69.0	1	1.05	0.95				
	35030	1	0.0	0.0	0.0	0.0	74	0.99	-29.000000000000004	69.0	1	1.05	0.95				
	35031	1	0.0	0.0	0.0	0.0	74	1.01	-29.000000000000004	138.0	1	1.05	0.95				
	35032	1	0.0	0.0	0.0	26.700000000000003	74	1.01	-27.0	138.0	1	1.05	0.95				
	35033	1	38.62	8.327	0.0	0.0	74	1.002	-29.999999999999996	138.0	1	1.05	0.95				
	35035	1	100.29999999999998	29.03	0.0	0.0	74	0.993	-29.999999999999996	138.0	1	1.05	0.95				
	35036	1	0.0	0.0	0.0	0.0	74	0.989	-27.0	138.0	1	1.05	0.95				
	35037	1	24.58	7.501	0.0	0.0	74	0.977	-28.0	138.0	1	1.05	0.95				
	35038	1	3.8	1.619	0.0	0.0	74	0.996	-26.0	138.0	1	1.05	0.95				
	35039	1	31.78	-2.09	0.0	0.0	74	1.001	-29.000000000000004	69.0	1	1.05	0.95				
	35040	1	0.0	0.0	0.0	0.0	74	1.015	-29.999999999999996	138.0	1	1.05	0.95				
	35041	1	20.39	6.231	0.0	0.0	74	1.004	-31.0	138.0	1	1.05	0.95				
	35042	1	0.0	0.0	0.0	26.700000000000003	74	1.029	-26.0	138.0	1	1.05	0.95				
	35043	1	0.0	0.0	0.0	0.0	74	1.002	-28.0	69.0	1	1.05	0.95				
	35044	1	16.0	4.105	0.0	0.0	74	0.994	-29.999999999999996	13.8	1	1.05	0.95				
	35045	1	0.0	0.0	0.0	0.0	74	1.009	-34.0	69.0	1	1.05	0.95				
	35046	1	0.0	0.0	0.0	0.0	74	1.024	-27.0	138.0	1	1.05	0.95				
	35047	1	3.8	1.619	0.0	0.0	74	0.991	-35.0	69.0	1	1.05	0.95				
	35048	1	42.14	10.36	0.0	8.1	74	0.994	-37.0	34.5	1	1.05	0.95				
	35049	1	0.0	0.0	0.0	0.0	74	1.004	-27.0	138.0	1	1.05	0.95				
	35050	1	82.5	-5.53	0.0	26.700000000000003	74	1.012	-25.0	138.0	1	1.05	0.95				
	35051	2	0.0	0.0	0.0	0.0	74	1.0	-27.0	138.0	1	1.05	0.95				
	35052	1	0.0	0.0	0.0	0.0	74	0.968	-38.0	13.8	1	1.05	0.95				
	35053	1	0.0	0.0	0.0	53.400000000000006	74	1.017	-32.0	138.0	1	1.05	0.95				
	35054	1	15.590000000000002	4.437	0.0	0.0	74	1.007	-34.0	69.0	1	1.05	0.95				
	35055	1	44.22	6.054	0.0	0.0	74	0.995	-31.0	34.5	1	1.05	0.95				
	35056	1	26.38	4.797	0.0	0.0	74	0.995	-39.0	13.8	1	1.05	0.95				
	35057	1	10.27	2.008	0.0	0.0	74	1.011	-29.999999999999996	138.0	1	1.05	0.95				
	35058	1	0.0	0.0	0.0	0.0	74	0.996	-26.0	138.0	1	1.05	0.95				
	35059	1	43.05	12.7	0.0	26.700000000000003	74	1.0	-36.0	138.0	1	1.05	0.95				
	35060	1	25.66	6.188	0.0	0.0	74	0.992	-27.0	138.0	1	1.05	0.95				
	35061	1	0.0	0.0	0.0	0.0	74	1.014	-29.000000000000004	138.0	1	1.05	0.95				
	35062	1	0.0	0.0	0.0	0.0	74	1.0	-31.0	138.0	1	1.05	0.95				
	35063	1	78.4	16.47	0.0	10.8	74	0.993	-36.0	34.5	1	1.05	0.95				
	35064	1	37.3	8.451	0.0	0.0	74	1.001	-31.0	138.0	1	1.05	0.95				
	35065	1	24.66	3.3520000000000003	0.0	0.0	74	0.995	-26.0	138.0	1	1.05	0.95				
	35066	1	13.669999999999998	4.063	0.0	0.0	74	1.005	-27.0	138.0	1	1.05	0.95				
	35067	1	0.0	0.0	0.0	0.0	74	1.003	-29.999999999999996	69.0	1	1.05	0.95				
	35068	1	43.17	8.127	0.0	9.0	74	0.993	-36.0	69.0	1	1.05	0.95				
	35069	1	4.5	-1.38	0.0	26.700000000000003	74	1.018	-28.0	138.0	1	1.05	0.95				
	35070	2	0.0	0.0	0.0	0.0	74	0.999	-21.0	13.8	1	1.05	0.95				
	35072	1	13.19	3.098	0.0	0.0	74	1.002	-28.0	138.0	1	1.05	0.95				
	35073	1	6.47	1.907	0.0	0.0	74	0.995	-29.999999999999996	69.0	1	1.05	0.95				
	35074	1	0.0	0.0	0.0	0.0	74	1.003	-28.0	138.0	1	1.05	0.95				
	35075	1	16.31	1.268	0.0	0.0	74	1.004	-29.999999999999996	69.0	1	1.05	0.95				
	35076	1	105.0	44.73	0.0	0.0	74	0.993	-29.999999999999996	138.0	1	1.05	0.95				
	35077	1	27.0	11.5	0.0	0.0	74	1.005	-29.999999999999996	138.0	1	1.05	0.95				
	35078	1	100.0	42.6	0.0	0.0	74	1.002	-29.999999999999996	138.0	1	1.05	0.95				
	35079	1	0.0	0.0	0.0	0.0	74	1.007	-27.0	138.0	1	1.05	0.95				
	35080	1	0.4	0.1704	0.0	0.0	74	1.017	-27.0	69.0	1	1.05	0.95				
	35081	1	19.19	5.322	0.0	0.0	74	0.999	-24.000000000000004	69.0	1	1.05	0.95				
	35082	1	19.19	-3.07	0.0	0.0	74	1.009	-28.0	69.0	1	1.05	0.95				
	35083	1	19.19	2.212	0.0	0.0	74	0.998	-23.0	69.0	1	1.05	0.95				
	35084	1	0.0	0.0	0.0	0.0	74	1.025	-19.0	69.0	1	1.05	0.95				
	35085	1	0.0	0.0	0.0	0.0	74	0.981	-29.999999999999996	999.0	1	1.05	0.95				
	35086	1	0.0	0.0	0.0	0.0	74	0.968	-38.0	999.0	1	1.05	0.95				
	35087	1	0.0	0.0	0.0	0.0	74	1.004	-28.0	999.0	1	1.05	0.95				
	35088	1	0.0	0.0	0.0	0.0	74	0.997	-27.0	999.0	1	1.05	0.95				
	35089	1	0.0	0.0	0.0	0.0	74	1.006	-34.0	999.0	1	1.05	0.95				
	35090	2	0.0	0.0	0.0	0.0	74	0.977	-14.0	13.8	1	1.05	0.95				
	35091	1	0.0	0.0	0.0	0.0	74	1.001	-29.999999999999996	999.0	1	1.05	0.95				
	35092	1	0.0	0.0	0.0	0.0	74	1.006	-34.0	999.0	1	1.05	0.95				
	35093	1	39.62	8.893	0.0	0.0	74	0.991	-31.0	138.0	1	1.05	0.95				
	35094	1	0.0	0.0	0.0	0.0	74	1.009	-27.0	138.0	1	1.05	0.95				
	35095	2	5.0	0.0	0.0	0.0	74	1.007	-25.0	13.8	1	1.05	0.95				
	35096	1	0.0	0.0	0.0	0.0	74	1.002	-27.0	138.0	1	1.05	0.95				
	35097	2	3.0	0.0	0.0	0.0	74	1.002	-24.000000000000004	13.8	1	1.05	0.95				
	35098	1	0.0	0.0	0.0	0.0	74	1.008	-21.0	138.0	1	1.05	0.95				
	35099	2	4.0	0.0	0.0	0.0	74	1.003	-19.0	13.8	1	1.05	0.95				
	35100	1	5.8	2.471	0.0	0.0	74	0.999	-26.0	138.0	1	1.05	0.95				
	35101	1	3.0	1.278	0.0	0.0	74	1.006	-29.000000000000004	138.0	1	1.05	0.95				
	35102	1	1.8000000000000003	0.7668	0.0	0.0	74	1.016	-28.0	138.0	1	1.05	0.95				
	35103	2	0.0	0.0	0.0	0.0	74	1.002	-25.0	13.8	1	1.05	0.95				
	35104	1	87.5	37.27	0.0	0.0	74	1.02	-29.999999999999996	138.0	1	1.05	0.95				
	35105	1	23.42	6.741	0.0	0.0	74	1.01	-29.000000000000004	138.0	1	1.05	0.95				
	35106	1	7.854	2.304	0.0	0.0	74	0.988	-35.0	69.0	1	1.05	0.95				
	35107	1	29.98	2.398	0.0	9.0	74	1.012	-34.0	138.0	1	1.05	0.95				
	35108	1	0.0	0.0	0.0	0.0	74	1.0	-26.0	138.0	1	1.05	0.95				
	35109	1	0.0	0.0	0.0	0.0	74	1.005	-22.0	69.0	1	1.05	0.95				
	35110	2	2.5	0.0	0.0	0.0	74	1.003	-21.0	13.8	1	1.05	0.95				
	35111	2	4.113	0.0	0.0	0.0	74	1.003	-19.0	13.8	1	1.05	0.95				
	35112	1	0.0	0.0	0.0	0.0	74	1.009	-21.0	138.0	1	1.05	0.95				
	35113	1	15.039999999999997	4.563	0.0	0.0	74	1.003	-26.0	138.0	1	1.05	0.95				
	35114	1	6.9	2.939	0.0	0.0	74	1.003	-26.0	138.0	1	1.05	0.95				
	35115	1	18.99	4.62	0.0	0.0	74	1.015	-25.0	138.0	1	1.05	0.95				
	35116	1	10.67	1.306	0.0	0.0	74	1.013	-24.000000000000004	138.0	1	1.05	0.95				
	35117	1	11.63	3.136	0.0	53.400000000000006	74	0.991	-29.000000000000004	138.0	1	1.05	0.95				
	35119	1	0.0	0.0	0.0	0.0	74	0.998	-35.0	69.0	1	1.05	0.95				
	35120	1	0.0	0.0	0.0	0.0	74	0.993	-29.999999999999996	138.0	1	1.05	0.95				
	35121	1	0.0	0.0	0.0	0.0	74	0.993	-29.999999999999996	138.0	1	1.05	0.95				
	35122	1	0.0	0.0	0.0	0.0	74	1.006	-29.000000000000004	138.0	1	1.05	0.95				
	35123	1	0.0	0.0	0.0	0.0	74	1.007	-29.000000000000004	138.0	1	1.05	0.95				
	35124	1	0.0	0.0	0.0	0.0	74	0.991	-29.000000000000004	138.0	1	1.05	0.95				
	35125	1	0.0	0.0	0.0	0.0	74	0.991	-29.000000000000004	138.0	1	1.05	0.95				
	35126	1	1.9	0.8094	0.0	0.0	74	0.99	-29.000000000000004	138.0	1	1.05	0.95				
	35127	1	0.0	0.0	0.0	0.0	74	1.003	-29.999999999999996	138.0	1	1.05	0.95				
	35128	1	0.0	0.0	0.0	0.0	74	1.003	-29.999999999999996	138.0	1	1.05	0.95				
	35129	1	46.0	19.6	0.0	0.0	74	1.003	-29.999999999999996	138.0	1	1.05	0.95				
	35130	1	19.79	5.956	0.0	0.0	74	1.01	-27.0	138.0	1	1.1	1.0				
	35131	1	21.0	8.946	0.0	0.0	74	0.989	-29.000000000000004	138.0	1	1.05	0.95				
	35137	1	4.197	0.0368	0.0	26.700000000000003	74	1.021	-29.999999999999996	138.0	1	1.1	0.9				
	35143	1	63.0	26.839999999999996	0.0	0.0	74	0.991	-29.000000000000004	138.0	1	1.05	0.95				
	35144	1	11.2	4.771	0.0	0.0	74	0.99	-37.0	138.0	1	1.05	0.95				
	35145	1	0.0	0.0	0.0	0.0	74	1.008	-27.0	138.0	1	1.05	0.95				
	35146	1	5.125	0.4955	0.0	0.0	74	1.011	-29.000000000000004	69.0	1	1.05	0.95				
	35149	1	0.0	0.0	0.0	0.0	74	0.991	-37.0	138.0	1	1.05	0.95				
	35152	1	11.39	3.235	0.0	0.0	74	0.992	-34.0	34.5	1	1.05	0.95				
	35154	1	0.0	0.0	0.0	0.0	74	1.004	-29.999999999999996	138.0	1	1.05	0.95				
	35155	1	11.0	3.08	0.0	0.0	74	1.003	-29.999999999999996	138.0	1	1.05	0.95				
	35156	1	6.332	-0.9899999999999999	0.0	0.0	74	0.987	-26.0	69.0	1	1.05	0.95				
	35157	1	5.119	-0.21	0.0	0.0	74	1.003	-26.0	138.0	1	1.1	0.9				
	35158	1	0.0	0.0	0.0	0.0	74	0.989	-26.0	69.0	1	1.1	0.9				
	35188	2	0.0	0.0	0.0	0.0	74	1.002	-23.0	13.8	1	1.05	0.95				
	35190	2	0.0	0.0	0.0	0.0	74	0.976	-21.0	13.8	1	1.05	0.95				
	35351	1	0.0	0.0	0.0	0.0	64	1.046	14.2	500.0	1	1.1	1.0				
	35352	1	0.0	0.0	0.0	0.0	64	1.007	12.1	138.0	1	1.05	0.95				
	35353	1	0.0	0.0	0.0	0.0	64	1.0	11.300000000000002	999.0	1	1.1	0.9				
	35354	1	0.0	0.0	0.0	0.0	64	1.0	11.300000000000002	13.8	1	1.05	0.95				
	35355	1	0.0	0.0	0.0	0.0	65	1.021	6.48	999.0	1	1.1	0.9				
	35356	1	0.0	0.0	0.0	0.0	65	1.0	12.8	13.8	1	1.05	0.95				
	35357	1	0.0	0.0	0.0	0.0	65	1.0	12.8	999.0	1	1.1	0.9				
	35358	1	0.0	0.0	0.0	0.0	65	1.013	10.7	13.8	1	1.05	0.95				
	35359	1	0.0	0.0	0.0	0.0	65	1.013	10.7	999.0	1	1.1	0.9				
	35360	1	0.0	0.0	0.0	0.0	65	1.021	6.48	13.8	1	1.05	0.95				
	35361	2	0.0	0.0	0.0	0.0	64	0.993	3.84	13.8	1	1.05	0.95				
	35362	1	0.0	0.0	0.0	0.0	63	0.993	-38.0	138.0	1	1.05	0.95				
	35363	1	0.0	0.0	0.0	0.0	63	0.994	-29.999999999999996	345.0	1	1.05	0.95				
	35364	1	0.0	0.0	0.0	0.0	65	1.02	-14.999999999999998	999.0	1	1.05	0.95				
	35365	1	0.0	0.0	0.0	0.0	65	1.02	-14.999999999999998	13.8	1	1.05	0.95				
	35366	1	0.0	0.0	0.0	0.0	65	1.02	-14.999999999999998	999.0	1	1.05	0.95				
	35367	1	0.0	0.0	0.0	0.0	65	1.02	-14.999999999999998	13.8	1	1.05	0.95				
	35368	1	0.0	0.0	0.0	0.0	65	1.003	3.52	13.8	1	1.05	0.95				
	35369	1	0.0	0.0	0.0	0.0	65	1.003	3.52	999.0	1	1.05	0.95				
	35370	1	0.0	0.0	0.0	0.0	80	1.002	7.29	345.0	1	1.05	0.95				
	35371	1	0.0	0.0	0.0	0.0	65	1.016	10.3	999.0	1	1.1	0.9				
	35372	1	0.0	0.0	0.0	0.0	65	1.016	10.3	13.8	1	1.1	0.9				
	35374	1	0.0	0.0	0.0	0.0	63	1.013	-16.0	345.0	1	1.05	0.95				
	35440	1	0.0	0.0	0.0	0.0	63	1.005	-34.0	999.0	1	1.05	0.95				
	35445	1	0.0	0.0	0.0	0.0	63	1.005	-34.0	13.8	1	1.05	0.95				
	35501	1	0.0	0.0	0.0	0.0	63	0.996	-37.0	999.0	1	1.05	0.95				
	35502	1	0.0	0.0	0.0	0.0	63	0.996	-37.0	13.8	1	1.05	0.95				
	35503	1	0.0	0.0	0.0	0.0	63	0.993	-28.0	999.0	1	1.1	0.9				
	35504	1	0.0	0.0	0.0	0.0	63	0.993	-28.0	13.8	1	1.1	0.9				
	35505	1	0.0	0.0	0.0	0.0	63	0.993	-28.0	999.0	1	1.1	0.9				
	35506	1	0.0	0.0	0.0	0.0	63	0.993	-28.0	13.8	1	1.1	0.9				
	35507	1	0.0	0.0	0.0	0.0	63	0.993	-28.0	999.0	1	1.1	0.9				
	35508	1	0.0	0.0	0.0	0.0	63	0.993	-28.0	13.8	1	1.1	0.9				
	35797	1	0.0	0.0	0.0	0.0	65	0.999	-29.999999999999996	999.0	1	1.05	0.95				
	35798	1	0.0	0.0	0.0	0.0	65	0.999	-29.999999999999996	13.8	1	1.05	0.95				
	36649	1	0.0	0.0	0.0	0.0	65	0.994	-26.0	999.0	1	1.05	0.95				
	36650	1	0.0	0.0	0.0	0.0	65	0.994	-26.0	69.0	1	1.05	0.95				
	36702	1	0.0	0.0	0.0	0.0	65	1.01	-24.000000000000004	13.8	1	1.05	0.95				
	36719	1	0.0	0.0	0.0	0.0	65	1.01	-24.000000000000004	999.0	1	1.05	0.95				
	37300	4	0.0	0.0	0.0	0.0	62	1.05	-8.0	13.8	1	1.05	0.95				
	37301	4	0.0	0.0	0.0	0.0	62	1.05	-8.0	13.8	1	1.05	0.95				
	37351	2	3.895	3.696	0.0	0.0	140	1.0	-33.0	13.8	1	1.05	0.93				
	37352	1	0.0	0.0	0.0	0.0	51	1.013	-16.0	138.0	1	1.05	0.95				
	37353	2	1.127	0.044	0.0	0.0	51	1.0	-17.0	13.8	1	1.05	0.95				
	37550	2	4.293	2.918	0.0	0.0	140	1.0	-20.0	13.8	1	1.05	0.93				
	37560	2	0.364	-0.01	0.0	0.0	140	1.0	-19.0	13.8	1	1.05	0.93				
	37561	1	0.0	0.0	0.0	0.0	133	0.984	-18.0	69.0	1	1.05	0.95				
	37730	2	0.368	-0.27	0.0	0.0	140	1.0	-34.0	13.8	1	1.05	0.93				
	37731	1	0.0	0.0	0.0	0.0	134	1.011	-6.1	40.0	1	1.05	0.93				
	37732	2	5.017	3.035	0.0	0.0	140	1.0	-7.699999999999999	13.8	1	1.05	0.93				
	37900	2	2.858	-2.82	0.0	0.0	140	1.0	-27.0	13.8	1	1.05	0.93				
	37901	1	0.0	0.0	0.0	0.0	131	0.992	-29.000000000000004	138.0	1	1.05	0.95				
	37902	2	3.5840000000000005	1.657	0.0	0.0	140	1.0	-29.000000000000004	13.8	1	1.05	0.93				
	37903	1	0.0	0.0	0.0	0.0	131	0.992	-29.000000000000004	138.0	1	1.05	0.95				
	37904	2	0.412	0.289	0.0	0.0	140	1.0	-29.000000000000004	13.8	1	1.05	0.93				
	37906	2	2.534	1.536	0.0	0.0	140	1.0	-26.0	13.8	1	1.05	0.93				
	38051	1	12.0	5.112	0.0	0.0	68	1.001	-38.0	138.0	1	1.05	0.95				
	38052	1	0.0	0.0	0.0	0.0	68	1.001	-39.0	138.0	1	1.05	0.95				
	38054	1	0.0	0.0	0.0	0.0	68	0.985	-38.0	138.0	1	1.05	0.95				
	38055	1	0.0	0.0	0.0	0.0	68	0.997	-36.0	138.0	1	1.05	0.95				
	38057	1	0.0	0.0	0.0	0.0	68	0.997	-41.0	138.0	1	1.05	0.95				
	38059	1	0.0	0.0	0.0	0.0	68	1.01	-39.0	138.0	1	1.05	0.95				
	38060	1	0.0	0.0	0.0	0.0	68	1.002	-39.0	138.0	1	1.05	0.95				
	38064	1	45.15	11.32	0.0	0.0	68	0.998	-40.0	138.0	1	1.05	0.95				
	38066	1	2.0	0.9000000000000001	0.0	0.0	68	1.002	-37.0	138.0	1	1.05	0.95				
	38067	1	0.0	0.0	0.0	0.0	68	1.002	-37.0	138.0	1	1.05	0.95				
	38070	1	0.0	0.0	0.0	0.0	68	1.002	-35.0	138.0	1	1.1	0.9				
	38071	1	0.0	0.0	0.0	0.0	68	1.001	-35.0	138.0	1	1.1	0.9				
	38072	1	0.0	0.0	0.0	0.0	68	0.982	-36.0	138.0	1	1.1	0.9				
	38073	1	0.0	0.0	0.0	0.0	68	0.984	-36.0	138.0	1	1.1	0.9				
	38076	1	60.12	-2.2	0.0	0.0	68	0.997	-41.0	138.0	1	1.05	0.95				
	38077	1	20.0	7.8	0.0	0.0	68	0.99	-39.0	138.0	1	1.05	0.95				
	38078	1	0.0	0.0	0.0	0.0	68	1.027	-29.000000000000004	138.0	1	1.05	0.95				
	38079	4	0.0	0.0	0.0	0.0	68	1.015	-34.0	13.8	1	1.05	0.95				
	38080	1	0.0	0.0	0.0	0.0	68	1.027	-29.000000000000004	138.0	1	1.05	0.95				
	38082	1	0.0	0.0	0.0	0.0	68	0.993	-38.0	138.0	1	1.05	0.95				
	38083	1	2.5	1.065	0.0	0.0	68	0.99	-39.0	138.0	1	1.05	0.95				
	38084	1	5.181	-21.8	0.0	0.0	68	1.012	-39.0	138.0	1	1.05	0.95				
	38102	1	9.15	3.898	0.0	0.0	68	1.001	-39.0	138.0	1	1.05	0.95				
	38104	1	60.0	25.5	0.0	0.0	68	0.983	-40.0	138.0	1	1.05	0.95				
	38200	1	3.6000000000000005	1.534	0.0	0.0	68	1.004	-35.0	138.0	1	1.05	0.95				
	38201	1	10.0	4.26	0.0	0.0	68	1.002	-37.0	138.0	1	1.1	0.9				
	38202	1	30.0	12.78	0.0	0.0	68	1.002	-37.0	138.0	1	1.1	0.9				
	38203	1	8.0	3.408	0.0	0.0	68	1.003	-37.0	138.0	1	1.1	0.9				
	38204	1	0.0	0.0	0.0	0.0	68	1.006	-37.0	138.0	1	1.1	0.9				
	38800	1	37.5	15.97	0.0	0.0	68	0.988	-37.0	138.0	1	1.05	0.95				
	38832	1	0.0	0.0	0.0	0.0	80	1.003	6.03	138.0	1	1.05	0.95				
	38851	1	0.0	0.0	0.0	-15.0	80	1.006	-34.0	230.0	1	1.05	0.95				
	38852	1	0.0	0.0	0.0	-10.0	80	1.0	-29.000000000000004	230.0	1	1.05	0.95				
	38853	1	0.0	0.0	0.0	0.0	80	1.021	-6.3	230.0	1	1.05	0.95				
	38854	1	0.0	0.0	0.0	0.0	80	1.031	0.61	230.0	1	1.05	0.95				
	38855	1	0.0	0.0	0.0	0.0	80	1.008	-6.5	230.0	1	1.05	0.95				
	38856	1	0.0	0.0	0.0	0.0	80	0.995	-6.6	230.0	1	1.05	0.95				
	38857	1	0.0	0.0	0.0	0.0	80	1.011	-20.0	230.0	1	1.05	0.95				
	38858	1	0.0	0.0	0.0	0.0	80	0.999	-14.999999999999998	230.0	1	1.05	0.95				
	38859	1	0.0	0.0	0.0	-30.099999999999998	80	1.003	-31.0	13.8	1	1.1	0.95				
	38860	1	0.0	0.0	0.0	-24.0	80	0.997	-26.0	13.8	1	1.1	0.95				
	38861	1	0.0	0.0	0.0	0.0	80	0.975	6.53	230.0	1	1.05	0.95				
	38862	1	0.0	0.0	0.0	0.0	80	1.008	5.68	230.0	1	1.05	0.95				
	38863	1	0.0	0.0	0.0	0.0	80	1.063	14.800000000000002	500.0	1	1.1	1.0				
	38864	1	0.0	0.0	0.0	0.0	80	1.043	14.900000000000002	500.0	1	1.1	1.0				
	38865	1	0.0	0.0	0.0	0.0	80	1.044	3.16	500.0	1	1.1	1.0				
	38866	1	0.0	0.0	0.0	0.0	80	1.038	3.1300000000000003	500.0	1	1.1	1.0				
	38867	1	0.0	0.0	0.0	0.0	80	1.038	3.1300000000000003	500.0	1	1.1	1.0				
	38868	1	0.0	0.0	0.0	-78.6	75	1.039	8.94	13.8	1	1.1	0.95				
	38869	4	0.0	0.0	0.0	0.0	80	0.999	-25.0	999.0	1	1.1	0.9				
	38870	4	0.0	0.0	0.0	0.0	80	0.999	-25.0	13.8	1	1.05	0.95				
	38871	1	0.0	0.0	0.0	0.0	80	1.005	9.09	230.0	1	1.05	0.95				
	38872	1	0.0	0.0	0.0	0.0	80	1.002	21.3	230.0	1	1.2	0.8				
	38873	1	0.0	0.0	0.0	0.0	80	1.019	15.399999999999999	230.0	1	1.2	0.8				
	38874	1	0.0	0.0	0.0	0.0	80	1.049	-16.0	500.0	1	1.1	1.0				
	38875	1	0.0	0.0	0.0	0.0	80	0.997	-29.999999999999996	138.0	1	1.05	0.95				
	38876	1	0.0	0.0	0.0	0.0	80	1.029	-6.7	440.0	1	1.046	0.95				
	38877	1	0.0	0.0	0.0	0.0	80	1.01	4.67	230.0	1	1.05	0.95				
	38888	1	0.0	0.0	0.0	0.0	80	1.009	-24.000000000000004	230.0	1	1.05	0.95				
	38900	1	0.0	0.0	0.0	-400.0	80	1.05	5.71	500.0	1	1.1	1.0				
	38901	2	0.0	0.0	0.0	0.0	80	1.022	5.71	13.8	1	1.05	0.95				
	38902	1	0.0	0.0	0.0	0.0	80	1.033	4.43	345.0	1	1.05	0.95				
	38903	1	0.0	0.0	0.0	0.0	32	1.017	3.31	999.0	1	1.1	0.9				
	38904	1	0.0	0.0	0.0	0.0	80	1.019	-1.4	345.0	1	1.05	0.95				
	38905	1	0.0	0.0	0.0	0.0	80	1.006	1.23	138.0	1	1.05	0.95				
	38906	1	0.0	0.0	0.0	0.0	80	1.024	-5.8	345.0	1	1.05	0.95				
	38907	1	0.0	0.0	0.0	0.0	80	1.001	-9.7	138.0	1	1.05	0.95				
	38908	1	0.0	0.0	0.0	0.0	80	1.024	-2.4	345.0	1	1.05	0.95				
	38909	1	0.0	0.0	0.0	0.0	80	1.013	2.87	138.0	1	1.05	0.95				
	38910	1	0.0	0.0	0.0	0.0	32	1.017	3.31	13.8	1	1.05	0.95				
	38921	1	0.0	0.0	0.0	-150.0	80	1.066	-14.0	500.0	1	1.1	1.0				
	38950	1	0.0	0.0	0.0	-300.0	80	1.071	-21.0	500.0	1	1.1	1.0				
	38951	1	0.0	0.0	0.0	-200.0	80	1.076	-19.0	500.0	1	1.1	1.0				
	38952	1	0.0	0.0	0.0	0.0	80	1.071	-20.0	500.0	1	1.1	1.0				
	38954	1	0.0	0.0	0.0	0.0	80	1.074	-18.0	500.0	1	1.1	1.0				
	38969	1	0.0	0.0	0.0	0.0	80	1.015	0.678	13.8	1	1.05	0.95				
	38970	1	0.0	0.0	0.0	0.0	80	1.015	0.678	999.0	1	1.1	0.9				
	38971	1	0.0	0.0	0.0	0.0	80	1.0	3.3600000000000003	230.0	1	1.05	0.95				
	38972	1	0.0	0.0	0.0	0.0	30	1.003	1.13	138.0	1	1.05	0.95				
	38974	1	0.0	0.0	0.0	-100.0	80	1.069	-18.0	500.0	1	1.1	1.0				
	38975	1	0.0	0.0	0.0	-150.0	80	1.07	-7.9	500.0	1	1.1	1.0				
	38976	1	0.0	0.0	0.0	58.26	80	1.033	-7.9	13.8	1	1.1	0.95				
	38984	1	0.0	0.0	0.0	0.0	80	1.014	-14.999999999999998	999.0	1	1.05	0.95				
	38985	1	0.0	0.0	0.0	0.0	80	1.014	-14.999999999999998	13.8	1	1.05	0.95				
	38986	1	0.0	0.0	0.0	0.0	80	1.007	-14.999999999999998	230.0	1	1.05	0.95				
	38987	1	0.0	0.0	0.0	0.0	80	1.014	-14.999999999999998	999.0	1	1.05	0.95				
	38988	1	0.0	0.0	0.0	0.0	80	1.014	-14.999999999999998	13.8	1	1.05	0.95				
	38989	1	0.0	0.0	0.0	0.0	80	0.983	7.16	999.0	1	1.05	0.95				
	38990	1	0.0	0.0	0.0	0.0	80	0.983	7.16	13.8	1	1.05	0.95				
	38991	1	0.0	0.0	0.0	0.0	80	0.983	7.16	999.0	1	1.05	0.95				
	38992	1	0.0	0.0	0.0	0.0	80	0.983	7.16	13.8	1	1.05	0.95				
	38996	1	0.0	0.0	0.0	0.0	80	1.035	7.300000000000001	230.0	1	1.05	0.95				
	38997	1	0.0	0.0	0.0	0.0	80	1.015	0.678	13.8	1	1.05	0.95				
	38998	1	0.0	0.0	0.0	0.0	80	1.015	0.678	999.0	1	1.1	0.9				
	39001	1	0.0	0.0	0.0	3.902	80	1.008	-24.000000000000004	13.8	1	1.05	0.95				
	39040	1	0.0	0.0	0.0	0.0	80	1.008	28.899999999999995	230.0	1	1.05	0.95				
	39041	1	0.0	0.0	0.0	0.0	80	1.008	27.5	138.0	1	1.05	0.95				
	39050	1	0.0	0.0	0.0	-20.0	80	1.012	29.000000000000004	230.0	1	1.05	0.95				
	39051	1	0.0	0.0	0.0	0.0	80	0.994	29.999999999999996	138.0	1	1.05	0.95				
	39060	1	0.0	0.0	0.0	0.0	80	1.015	-29.000000000000004	345.0	1	1.05	0.95				
	39061	1	0.0	0.0	0.0	0.0	80	1.021	-29.999999999999996	138.0	1	1.05	0.95				
	39062	1	0.0	0.0	0.0	0.0	80	1.008	-29.000000000000004	999.0	1	1.1	0.9				
	39063	1	0.0	0.0	0.0	0.0	80	1.008	-29.000000000000004	13.8	1	1.1	0.9				
	39064	1	0.0	0.0	0.0	0.0	80	1.008	-29.000000000000004	999.0	1	1.1	0.9				
	39065	1	0.0	0.0	0.0	0.0	80	1.008	-29.000000000000004	13.8	1	1.1	0.9				
	39111	1	0.0	0.0	0.0	0.0	80	1.031	-26.0	138.0	1	1.05	0.95				
	39112	1	0.0	0.0	0.0	0.0	80	0.999	-29.999999999999996	138.0	1	1.05	0.95				
	39113	1	0.0	0.0	0.0	0.0	80	0.998	-24.000000000000004	138.0	1	1.05	0.95				
	39151	1	0.0	0.0	0.0	0.0	80	1.019	15.1	138.0	1	1.05	0.95				
	39212	1	0.0	0.0	0.0	0.0	80	1.003	-27.0	230.0	1	1.05	0.95				
	39311	1	0.0	0.0	0.0	0.0	80	1.003	-24.000000000000004	345.0	1	1.05	0.95				
	39313	1	0.0	0.0	0.0	0.0	80	1.029	-23.0	345.0	1	1.05	0.95				
	39320	1	0.0	0.0	0.0	0.0	80	1.0	-24.000000000000004	999.0	1	1.05	0.95				
	39321	1	0.0	0.0	0.0	0.0	80	1.0	-24.000000000000004	13.8	1	1.05	0.95				
	39511	1	0.0	0.0	0.0	0.0	80	1.057	-22.0	500.0	1	1.1	1.0				
	39514	1	0.0	0.0	0.0	0.0	80	1.055	-21.0	500.0	1	1.1	1.0				
	39551	1	0.0	0.0	0.0	0.0	80	1.069	16.8	500.0	1	1.1	1.0				
	39813	1	0.0	0.0	0.0	-150.0	80	1.04	10.9	500.0	1	1.1	1.0				
	39841	1	0.0	0.0	0.0	-40.0	80	1.015	-8.6	230.0	1	1.05	0.95				
	39842	1	0.0	0.0	0.0	0.0	80	1.003	-7.400000000000001	138.0	1	1.05	0.95				
	39849	1	0.0	0.0	0.0	0.0	80	1.013	-27.0	138.0	1	1.05	0.95				
	39850	1	0.0	0.0	0.0	-20.0	80	0.993	-25.0	230.0	1	1.05	0.95				
	39851	1	0.0	0.0	0.0	0.0	81	1.007	10.5	69.0	1	1.05	0.95				
	39852	1	0.0	0.0	0.0	0.0	81	1.004	10.2	69.0	1	1.05	0.95				
	39853	1	0.0	0.0	0.0	0.0	81	1.021	17.3	69.0	1	1.05	0.95				
	39854	1	0.0	0.0	0.0	0.0	81	1.02	11.6	69.0	1	1.05	0.95				
	40201	2	0.0	0.0	0.0	0.0	81	1.002	-8.2	13.8	1	1.05	0.95				
	40202	1	0.0	0.0	0.0	0.0	81	1.012	-13.0	138.0	1	1.05	0.95				
	40203	4	0.0	0.0	0.0	0.0	81	0.978	-31.0	13.8	1	1.05	0.95				
	40320	1	0.0	0.0	0.0	0.0	81	1.012	-4.9	138.0	1	1.05	0.95				
	40321	2	0.0	0.0	0.0	0.0	81	1.007	-2.4	13.8	1	1.05	0.95				
	40322	1	0.0	0.0	0.0	0.0	81	1.006	-4.6000000000000005	138.0	1	1.05	0.95				
	40323	2	0.0	0.0	0.0	0.0	81	0.999	0.02	13.8	1	1.05	0.95				
	40324	1	0.0	0.0	0.0	0.0	81	1.008	-4.3	138.0	1	1.05	0.95				
	40325	2	0.0	0.0	0.0	0.0	81	1.001	0.586	13.8	1	1.05	0.95				
	40326	4	0.0	0.0	0.0	0.0	81	1.021	-8.5	138.0	1	1.05	0.95				
	40327	4	0.0	0.0	0.0	0.0	81	1.0	-2.4	13.8	1	1.05	0.95				
	40328	4	0.0	0.0	0.0	0.0	81	1.023	-7.6	138.0	1	1.05	0.95				
	40329	4	0.0	0.0	0.0	0.0	81	1.0	-0.54	13.8	1	1.05	0.95				
	40330	1	0.0	0.0	0.0	0.0	81	1.006	-21.0	138.0	1	1.05	0.95				
	40331	2	0.0	0.0	0.0	0.0	81	0.993	-16.0	13.8	1	1.05	0.95				
	40332	1	0.0	0.0	0.0	-5.0	81	1.0	-7.499999999999999	138.0	1	1.05	0.95				
	40334	2	0.0	0.0	0.0	0.0	81	1.0	-3.6	13.8	1	1.05	0.95				
	40335	1	0.0	0.0	0.0	-5.0	81	1.003	-6.4	138.0	1	1.05	0.95				
	40336	2	0.0	0.0	0.0	0.0	81	1.002	-3.8	13.8	1	1.05	0.95				
	40337	1	0.0	0.0	0.0	-5.0	81	1.008	-5.6	138.0	1	1.05	0.95				
	40338	2	0.0	0.0	0.0	0.0	81	1.004	-2.9	13.8	1	1.05	0.95				
	40339	1	13.65	0.91	0.0	0.0	86	0.999	-6.000000000000001	138.0	1	1.05	0.95				
	40341	2	0.0	0.0	0.0	0.0	81	0.997	-2.9	13.8	1	1.05	0.95				
	40343	1	0.0	0.0	0.0	0.0	81	1.011	-23.0	34.5	1	1.05	0.95				
	40344	2	0.0	0.0	0.0	0.0	81	1.013	-20.0	13.8	1	1.05	0.95				
	40345	2	0.0	0.0	0.0	0.0	86	1.008	-22.0	13.8	1	1.05	0.95				
	40346	2	0.0	0.0	0.0	0.0	81	1.006	-20.0	13.8	1	1.05	0.95				
	40347	1	0.0	0.0	0.0	0.0	81	1.005	-4.8	138.0	1	1.05	0.95				
	40348	2	0.0	0.0	0.0	0.0	81	1.013	-23.0	13.8	1	1.05	0.95				
	40349	2	0.0	0.0	0.0	0.0	81	1.01	-22.0	13.8	1	1.05	0.95				
	40350	2	0.0	0.0	0.0	0.0	81	1.0	-4.3	13.8	1	1.05	0.95				
	40351	2	12.0	0.0	0.0	0.0	82	0.988	-39.0	13.8	1	1.05	0.95				
	40352	1	0.0	0.0	0.0	0.0	82	0.989	-37.0	138.0	1	1.05	0.95				
	40353	1	1.2	0.5112	0.0	0.0	82	1.002	-26.0	138.0	1	1.05	0.95				
	40354	2	0.0	0.0	0.0	0.0	82	0.988	-27.0	13.8	1	1.05	0.95				
	40355	2	30.0	0.0	0.0	0.0	82	0.999	-29.999999999999996	13.8	1	1.05	0.95				
	40356	2	0.0	0.0	0.0	0.0	82	0.993	-27.0	13.8	1	1.05	0.95				
	40357	2	0.0	0.0	0.0	0.0	82	0.999	-26.0	13.8	1	1.05	0.95				
	40358	2	0.0	0.0	0.0	0.0	82	1.023	-28.0	13.8	1	1.05	0.95				
	40359	1	0.0	0.0	0.0	0.0	82	0.988	-28.0	13.8	1	1.05	0.95				
	40360	2	1.0	0.6	0.0	0.0	82	0.952	-29.000000000000004	13.8	1	1.05	0.95				
	40361	1	52.6	18.6	0.0	0.0	82	0.987	-27.0	69.0	1	1.05	0.95				
	40362	2	51.0	27.399999999999995	0.0	0.0	82	0.972	-29.000000000000004	13.8	1	1.05	0.95				
	40363	2	61.4	32.8	0.0	0.0	82	0.973	-27.0	13.8	1	1.05	0.95				
	40364	2	0.0	0.0	0.0	0.0	82	0.96	-22.0	13.8	1	1.05	0.95				
	40365	4	0.0	0.0	0.0	0.0	82	0.991	-16.0	13.8	1	1.05	0.95				
	40388	4	0.0	0.0	0.0	0.0	82	1.039	31.900000000000002	13.8	1	1.05	0.95				
	40390	2	0.0	0.0	0.0	0.0	82	0.999	1.37	13.8	1	1.05	0.95				
	40400	1	0.0	0.0	0.0	0.0	132	1.002	-33.0	88.0	1	1.05	0.95				
	40401	2	0.0	0.0	0.0	0.0	140	1.0	-33.0	13.8	1	1.05	0.93				
	40402	2	3.74	2.154	0.0	0.0	140	1.0	-33.0	13.8	1	1.05	0.93				
	40403	1	0.0	0.0	0.0	0.0	132	0.998	-33.0	88.0	1	1.05	0.95				
	40404	2	6.5040000000000004	3.134	0.0	0.0	140	1.0	-35.0	13.8	1	1.05	0.93				
	40410	2	10.74	5.534	0.0	0.0	140	1.0	-34.0	13.8	1	1.05	0.93				
	40436	4	0.0	0.0	0.0	0.0	82	1.006	2.58	13.8	1	1.05	0.95				
	40440	2	0.0	0.0	0.0	0.0	82	1.013	-3.1	13.8	1	1.05	0.95				
	40441	2	0.0	0.0	0.0	0.0	82	1.006	-5.2	13.8	1	1.05	0.95				
	40444	2	0.0	0.0	0.0	0.0	82	1.009	-14.999999999999998	13.8	1	1.05	0.95				
	40445	2	0.0	0.0	0.0	0.0	82	1.008	-17.0	13.8	1	1.05	0.95				
	40448	2	0.0	0.0	0.0	0.0	82	1.011	-18.0	13.8	1	1.05	0.95				
	40449	2	0.0	0.0	0.0	0.0	82	1.008	-14.999999999999998	13.8	1	1.05	0.95				
	40601	4	0.0	0.0	0.0	0.0	82	1.0	-54.0	138.0	1	1.05	0.95				
	40602	4	0.0	0.0	0.0	0.0	82	1.0	-54.0	13.8	1	1.05	0.95				
	40604	4	0.0	0.0	0.0	0.0	82	1.025	25.5	6.9	1	1.05	0.95				
	40606	1	0.0	0.0	0.0	0.0	82	0.994	-35.0	138.0	1	1.05	0.95				
	40607	2	0.0	0.0	0.0	0.0	82	0.994	-35.0	13.8	1	1.05	0.95				
	40608	1	0.0	0.0	0.0	0.0	82	1.002	-18.0	138.0	1	1.05	0.95				
	40609	2	0.0	0.0	0.0	0.0	82	1.002	-18.0	13.8	1	1.05	0.95				
	40610	4	0.0	0.0	0.0	0.0	82	0.969	-41.0	138.0	1	1.05	0.95				
	40611	4	0.0	0.0	0.0	0.0	82	1.0	-41.0	13.8	1	1.05	0.95				
	40613	1	0.0	0.0	0.0	0.0	82	1.004	-40.0	138.0	1	1.05	0.95				
	40614	2	0.0	0.0	0.0	0.0	82	1.004	-40.0	13.8	1	1.05	0.95				
	40615	1	0.0	0.0	0.0	0.0	82	1.027	-31.0	138.0	1	1.05	0.95				
	40616	2	0.0	0.0	0.0	0.0	82	1.027	-31.0	13.8	1	1.05	0.95				
	40617	1	0.0	0.0	0.0	0.0	82	1.029	-31.0	138.0	1	1.05	0.95				
	40618	2	0.0	0.0	0.0	0.0	82	1.029	-31.0	13.8	1	1.05	0.95				
	40619	1	0.0	0.0	0.0	0.0	82	1.027	-31.0	138.0	1	1.05	0.95				
	40620	2	0.0	0.0	0.0	0.0	82	1.027	-31.0	13.8	1	1.05	0.95				
	40621	4	0.0	0.0	0.0	0.0	82	0.984	-27.0	138.0	1	1.05	0.95				
	40622	4	0.0	0.0	0.0	0.0	82	1.0	-27.0	13.8	1	1.05	0.95				
	40623	1	0.0	0.0	0.0	0.0	82	1.028	-31.0	138.0	1	1.05	0.95				
	40624	4	0.0	0.0	0.0	0.0	82	1.0	-41.0	13.8	1	1.05	0.95				
	40625	4	0.0	0.0	0.0	0.0	82	0.967	-32.0	138.0	1	1.05	0.95				
	40626	4	0.0	0.0	0.0	0.0	82	1.0	-38.0	13.8	1	1.05	0.95				
	40627	4	0.0	0.0	0.0	0.0	82	0.98	-27.0	138.0	1	1.05	0.95				
	40628	4	0.0	0.0	0.0	0.0	82	1.0	-31.0	13.8	1	1.05	0.95				
	40629	2	0.0	0.0	0.0	0.0	82	1.014	-29.999999999999996	13.8	1	1.05	0.95				
	40630	2	0.0	0.0	0.0	0.0	82	1.027	-31.0	13.8	1	1.05	0.95				
	40632	2	0.0	0.0	0.0	0.0	82	0.992	9.44	13.8	1	1.05	0.95				
	40649	4	0.0	0.0	0.0	0.0	82	1.022	41.1	13.8	1	1.05	0.95				
	40651	1	86.0	17.46	0.0	0.0	60	1.012	-33.0	138.0	1	1.05	0.95				
	40652	1	0.0	0.0	0.0	0.0	60	1.042	-29.000000000000004	34.5	1	1.05	0.95				
	40653	1	287.0	58.28	0.0	0.0	60	0.994	-29.999999999999996	345.0	1	1.05	0.95				
	40655	1	0.0	0.0	0.0	0.0	60	1.047	-32.0	500.0	1	1.1	1.0				
	40656	1	206.0	41.8	0.0	0.0	60	1.009	-34.0	138.0	1	1.05	0.95				
	40657	1	340.0	144.8	0.0	0.0	60	0.997	-36.0	138.0	1	1.05	0.95				
	40658	1	0.0	0.0	0.0	0.0	60	0.999	4.67	230.0	1	1.05	0.95				
	40659	1	210.0	42.0	0.0	0.0	60	0.982	0.576	34.5	1	1.05	0.95				
	40660	4	0.0	0.0	0.0	0.0	60	1.0	4.08	34.5	1	1.1	0.95				
	40663	1	46.0	9.2	0.0	0.0	60	0.989	12.4	230.0	1	1.05	0.95				
	40664	1	81.0	16.1	0.0	0.0	60	0.991	12.8	230.0	1	1.05	0.95				
	40665	1	37.0	7.400000000000001	0.0	0.0	60	1.0	0.607	230.0	1	1.05	0.95				
	40670	1	231.0	47.0	0.0	0.0	60	1.037	-21.0	500.0	1	1.1	1.0				
	40671	4	0.0	0.0	0.0	0.0	60	1.085	51.3	500.0	1	1.1	1.0				
	40680	4	0.0	0.0	0.0	0.0	60	1.028	74.2	345.0	1	1.05	0.95				
	40689	4	0.0	0.0	0.0	0.0	60	0.988	55.2	230.0	1	1.05	0.95				
	40700	4	0.0	0.0	0.0	0.0	60	1.017	45.20000000000001	345.0	1	1.05	0.95				
	40702	4	0.0	0.0	0.0	0.0	60	1.01	49.2	345.0	1	1.05	0.95				
	41171	1	0.0	0.0	0.0	0.0	75	1.045	34.2	500.0	1	1.1	1.0				
	41172	1	0.0	0.0	0.0	0.0	75	1.048	34.7	500.0	1	1.1	1.0				
	41173	1	0.0	0.0	0.0	0.0	75	1.047	46.7	500.0	1	1.1	1.0				
	41174	1	0.0	0.0	0.0	0.0	75	1.047	45.4	500.0	1	1.1	1.0				
	41175	1	0.0	0.0	0.0	0.0	75	1.046	45.800000000000004	500.0	1	1.1	1.0				
	41176	1	0.0	0.0	0.0	31.75	75	1.048	23.8	13.8	1	1.1	0.95				
	41951	1	0.0	0.0	0.0	0.0	78	1.006	50.5	230.0	1	1.05	0.95				
	41958	1	0.0	0.0	0.0	0.0	78	1.004	49.1	138.0	1	1.05	0.95				
	41961	1	0.0	0.0	0.0	0.0	78	0.956	31.2	230.0	1	1.05	0.95				
	41962	1	0.0	0.0	0.0	0.0	78	0.956	31.2	230.0	1	1.05	0.95				
	41963	1	0.0	0.0	0.0	0.0	78	0.954	31.2	230.0	1	1.05	0.95				
	41970	2	0.0	0.0	0.0	0.0	78	0.988	59.99999999999999	13.8	1	1.05	0.95				
	41971	1	0.0	0.0	0.0	0.0	78	1.003	50.2	230.0	1	1.05	0.95				
	41972	4	0.0	0.0	0.0	0.0	78	0.977	85.2	13.8	1	1.05	0.95				
	41973	1	0.0	0.0	0.0	0.0	78	1.047	33.9	230.0	1	1.05	0.95				
	41995	2	0.0	0.0	0.0	0.0	78	0.961	40.70000000000001	13.8	1	1.05	0.95				
	41996	2	0.0	0.0	0.0	0.0	78	0.907	34.2	13.8	1	1.05	0.95				
	42000	2	0.0	0.0	0.0	0.0	78	0.98	28.3	6.9	1	1.05	0.95				
	42151	1	18.87	7.753	0.0	14.400000000000002	78	1.004	23.4	69.0	1	1.05	0.95				
	42154	1	3.929	1.614	0.0	3.6000000000000005	78	1.024	23.1	69.0	1	1.05	0.95				
	42156	1	1.139	0.4892000000000001	0.0	2.4	78	1.015	17.8	69.0	1	1.05	0.95				
	42157	1	1.6810000000000003	0.878	0.0	2.4	78	0.974	14.4	69.0	1	1.05	0.95				
	42163	1	16.63	6.831000000000001	0.0	3.6000000000000005	78	0.99	19.5	69.0	1	1.05	0.95				
	42164	1	23.52	10.11	0.0	10.8	78	1.002	24.1	69.0	1	1.1	0.9				
	42165	1	0.0	0.0	0.0	0.0	78	1.015	25.4	69.0	1	1.05	0.95				
	42541	1	6.0	2.6	0.0	0.0	79	1.009	-29.999999999999996	138.0	1	1.05	0.95				
	42542	4	0.0	0.0	0.0	0.0	79	0.967	-31.0	138.0	1	1.05	0.95				
	42543	4	0.0	0.0	0.0	0.0	79	0.966	-31.0	138.0	1	1.05	0.95				
	42544	1	0.0	0.0	0.0	-5.0	79	0.999	-6.2	138.0	1	1.05	0.95				
	42545	4	0.0	0.0	0.0	0.0	79	1.031	-7.400000000000001	138.0	1	1.05	0.95				
	42546	1	0.0	0.0	0.0	0.0	79	1.001	-6.2	138.0	1	1.05	0.95				
	42547	1	0.0	0.0	0.0	0.0	79	0.999	-6.2	138.0	1	1.05	0.95				
	42548	1	0.0	0.0	0.0	0.0	79	1.004	-6.3	138.0	1	1.05	0.95				
	42549	1	0.0	0.0	0.0	0.0	79	1.012	-4.2	138.0	1	1.05	0.95				
	42550	1	0.0	0.0	0.0	0.0	79	1.012	-4.5	138.0	1	1.05	0.95				
	42551	1	0.0	0.0	0.0	0.0	79	1.01	-4.5	138.0	1	1.05	0.95				
	42552	1	0.0	0.0	0.0	-10.0	79	1.003	0.61	138.0	1	1.05	0.95				
	42553	1	0.0	0.0	0.0	0.0	79	1.0	0.6220000000000001	138.0	1	1.05	0.95				
	42554	1	0.0	0.0	0.0	0.0	79	1.001	0.617	138.0	1	1.05	0.95				
	42555	1	0.0	0.0	0.0	-5.0	79	1.0	0.63	138.0	1	1.05	0.95				
	42556	1	0.0	0.0	0.0	0.0	79	1.004	0.589	138.0	1	1.05	0.95				
	42557	1	0.0	0.0	0.0	0.0	79	1.005	0.584	138.0	1	1.05	0.95				
	42558	1	0.0	0.0	0.0	-10.0	79	1.0	0.63	138.0	1	1.05	0.95				
	42559	4	0.0	0.0	0.0	0.0	79	1.02	-6.7	138.0	1	1.05	0.95				
	42560	4	0.0	0.0	0.0	0.0	79	1.02	-6.7	138.0	1	1.05	0.95				
	42561	4	0.0	0.0	0.0	0.0	79	1.02	-6.7	138.0	1	1.05	0.95				
	42562	1	0.0	0.0	0.0	0.0	79	0.999	-20.0	138.0	1	1.05	0.95				
	42563	1	0.0	0.0	0.0	0.0	79	1.002	-20.0	138.0	1	1.05	0.95				
	42564	1	0.0	0.0	0.0	0.0	79	1.003	-20.0	138.0	1	1.05	0.95				
	42565	1	0.0	0.0	0.0	0.0	79	1.002	-20.0	138.0	1	1.05	0.95				
	42566	1	0.0	0.0	0.0	0.0	79	1.02	-16.0	138.0	1	1.05	0.95				
	42567	1	0.0	0.0	0.0	0.0	79	1.02	-16.0	138.0	1	1.05	0.95				
	42568	4	0.0	0.0	0.0	0.0	79	1.002	-24.000000000000004	138.0	1	1.05	0.95				
	42569	4	0.0	0.0	0.0	0.0	79	1.002	-24.000000000000004	138.0	1	1.05	0.95				
	42570	4	0.0	0.0	0.0	0.0	79	1.001	-24.000000000000004	138.0	1	1.05	0.95				
	42571	1	0.0	0.0	0.0	0.0	79	1.036	4.99	138.0	1	1.05	0.95				
	42572	1	0.0	0.0	0.0	0.0	79	1.036	4.99	138.0	1	1.05	0.95				
	42573	1	0.0	0.0	0.0	0.0	79	0.979	1.72	138.0	1	1.05	0.95				
	42574	1	0.0	0.0	0.0	0.0	79	1.003	5.300000000000001	138.0	1	1.05	0.95				
	42575	1	0.0	0.0	0.0	0.0	79	1.005	5.26	138.0	1	1.05	0.95				
	42576	4	0.0	0.0	0.0	0.0	79	1.0	-8.9	138.0	1	1.05	0.95				
	42577	4	0.0	0.0	0.0	0.0	82	1.0	-31.0	13.8	1	1.05	0.95				
	42578	4	0.0	0.0	0.0	0.0	82	1.0	-31.0	13.8	1	1.05	0.95				
	42579	4	0.0	0.0	0.0	0.0	82	1.03	-7.400000000000001	13.8	1	1.05	0.95				
	42580	2	0.0	0.0	0.0	0.0	82	1.001	-6.2	13.8	1	1.05	0.95				
	42581	4	0.0	0.0	0.0	0.0	82	1.0	-7.400000000000001	13.8	1	1.05	0.95				
	42582	2	0.0	0.0	0.0	0.0	82	1.004	-6.3	13.8	1	1.05	0.95				
	42583	2	0.0	0.0	0.0	0.0	81	1.001	-0.32	13.8	1	1.05	0.95				
	42584	2	0.0	0.0	0.0	0.0	82	1.012	-4.5	13.8	1	1.05	0.95				
	42585	2	0.0	0.0	0.0	0.0	81	1.003	-1.3	13.8	1	1.05	0.95				
	42586	2	0.0	0.0	0.0	0.0	82	1.0	0.6220000000000001	13.8	1	1.05	0.95				
	42587	2	0.0	0.0	0.0	0.0	82	1.001	0.617	13.8	1	1.05	0.95				
	42588	2	0.0	0.0	0.0	0.0	82	1.0	0.63	13.8	1	1.05	0.95				
	42589	2	0.0	0.0	0.0	0.0	82	1.004	0.589	13.8	1	1.05	0.95				
	42590	2	0.0	0.0	0.0	0.0	82	1.005	0.584	13.8	1	1.05	0.95				
	42591	4	0.0	0.0	0.0	0.0	82	1.0	-6.7	13.8	1	1.05	0.95				
	42592	4	0.0	0.0	0.0	0.0	82	1.0	-6.7	13.8	1	1.05	0.95				
	42593	2	0.0	0.0	0.0	0.0	82	1.002	-20.0	13.8	1	1.05	0.95				
	42594	2	0.0	0.0	0.0	0.0	82	1.003	-20.0	13.8	1	1.05	0.95				
	42595	4	0.0	0.0	0.0	0.0	82	1.0	-16.0	13.8	1	1.05	0.95				
	42596	2	0.0	0.0	0.0	0.0	82	1.02	-16.0	13.8	1	1.05	0.95				
	42597	4	0.0	0.0	0.0	0.0	82	1.0	-24.000000000000004	13.8	1	1.05	0.95				
	42598	4	0.0	0.0	0.0	0.0	82	1.0	-24.000000000000004	13.8	1	1.05	0.95				
	42599	4	0.0	0.0	0.0	0.0	82	1.0	-24.000000000000004	13.8	1	1.05	0.95				
	42600	2	0.0	0.0	0.0	0.0	82	1.036	4.99	13.8	1	1.05	0.95				
	42601	2	71.7	35.5	0.0	0.0	82	0.926	-4.0	13.8	1	1.05	0.95				
	42602	2	0.0	0.0	0.0	0.0	82	1.005	5.26	13.8	1	1.05	0.95				
	42603	4	0.0	0.0	0.0	0.0	82	1.0	-5.6	13.8	1	1.05	0.95				
	42605	4	0.0	0.0	0.0	0.0	82	1.0	4.7	13.8	1	1.05	0.95				
	42606	2	0.0	0.0	0.0	0.0	82	1.003	8.27	13.8	1	1.05	0.95				
	42608	4	0.0	0.0	0.0	0.0	82	1.0	12.4	13.8	1	1.05	0.95				
	42610	2	0.0	0.0	0.0	0.0	81	1.0	25.2	13.8	1	1.05	0.95				
	42611	2	0.0	0.0	0.0	0.0	81	0.999	25.1	13.8	1	1.05	0.95				
	42612	2	0.0	0.0	0.0	0.0	79	1.002	-6.2	13.8	1	1.05	0.95				
	42613	1	0.0	0.0	0.0	0.0	79	1.002	-6.2	138.0	1	1.05	0.95				
	43351	1	12.72	3.3319999999999994	0.0	0.0	88	1.001	-72.0	138.0	1	1.05	0.95				
	43360	1	9.966	3.157	0.0	4.8	88	1.004	-71.0	138.0	1	1.05	0.95				
	43361	1	0.0	0.0	0.0	0.0	88	1.0	-72.0	69.0	1	1.05	0.95				
	43362	1	0.0	0.0	0.0	0.0	88	1.001	-73.0	999.0	1	1.05	0.95				
	43363	1	0.0	0.0	0.0	0.0	88	1.001	-73.0	13.2	1	1.05	0.95				
	43500	1	0.0	0.0	0.0	4.8	88	0.989	-66.0	138.0	1	1.05	0.95				
	43555	1	0.0	0.0	0.0	0.0	88	1.009	-82.0	69.0	1	1.05	0.95				
	43556	2	0.0	0.0	0.0	0.0	88	1.0	-76.0	13.8	1	1.05	0.95				
	43760	1	0.0	0.0	0.0	0.0	89	0.988	-78.0	138.0	1	1.05	0.95				
	43761	2	0.0	0.0	0.0	0.0	89	0.994	-72.0	13.8	1	1.05	0.95				
	43842	2	0.0	0.0	0.0	0.0	89	1.006	-66.0	34.5	1	1.05	0.95				
	43856	2	0.0	0.0	0.0	0.0	89	0.988	-74.0	6.9	1	1.05	0.95				
	43859	2	0.0	0.0	0.0	0.0	89	1.001	-73.0	34.5	1	1.05	0.95				
	44016	1	0.0	0.0	0.0	0.0	89	0.989	-72.0	23.0	1	1.05	0.95				
	44020	2	0.0	0.0	0.0	0.0	89	0.986	-65.0	34.5	1	1.05	0.95				
	44151	1	0.0	0.0	0.0	0.0	89	1.006	-80.0	69.0	1	1.05	0.95				
	44152	1	0.0	0.0	0.0	0.0	89	1.006	-80.0	13.8	1	1.05	0.95				
	44153	1	0.0	0.0	0.0	0.0	89	1.006	-80.0	999.0	1	1.05	0.95				
	44154	1	3.2	1.363	0.0	0.0	89	0.997	-77.0	69.0	1	1.05	0.95				
	44223	2	0.0	0.0	0.0	0.0	89	1.019	-62.0	23.0	1	1.05	0.95				
	44641	1	0.0	0.0	0.0	0.0	91	1.003	-55.0	999.0	1	1.1	0.9				
	44642	1	0.0	0.0	0.0	0.0	91	1.003	-55.0	999.0	1	1.1	0.9				
	44643	1	0.0	0.0	0.0	0.0	91	1.003	-55.0	13.8	1	1.05	0.95				
	44644	1	0.0	0.0	0.0	0.0	91	1.003	-55.0	13.8	1	1.05	0.95				
	44651	1	0.0	0.0	0.0	0.0	91	1.002	-56.0	230.0	1	1.05	0.95				
	44652	1	34.0	12.0	0.0	0.0	92	1.002	-56.0	230.0	1	1.05	0.95				
	44653	1	22.2	6.9	0.0	0.0	92	1.002	-56.0	230.0	1	1.05	0.95				
	44654	2	0.0	0.0	0.0	0.0	92	1.004	-58.00000000000001	13.8	1	1.05	0.95				
	44655	1	0.0	0.0	0.0	0.0	91	0.986	-54.0	230.0	1	1.05	0.95				
	44656	1	0.0	0.0	0.0	0.0	91	1.003	-55.0	138.0	1	1.05	0.95				
	44657	1	7.200000000000001	2.2	0.0	0.0	92	0.994	-51.0	138.0	1	1.05	0.95				
	44658	1	15.0	4.8	0.0	0.0	92	0.999	-46.0	138.0	1	1.05	0.95				
	44659	1	0.0	0.0	0.0	0.0	92	1.006	-61.0	69.0	1	1.05	0.95				
	44660	1	10.0	3.3000000000000003	0.0	0.0	92	0.976	-45.0	138.0	1	1.05	0.95				
	44666	4	0.0	0.0	0.0	0.0	91	0.983	-34.0	999.0	1	1.05	0.95				
	44667	4	0.0	0.0	0.0	0.0	91	0.983	-34.0	13.8	1	1.05	0.95				
	44668	4	0.0	0.0	0.0	0.0	91	1.007	-35.0	999.0	1	1.05	0.95				
	44669	4	0.0	0.0	0.0	0.0	91	1.007	-35.0	13.8	1	1.05	0.95				
	44700	1	0.0	0.0	0.0	0.0	91	1.005	-42.0	999.0	1	1.1	0.9				
	44701	1	0.0	0.0	0.0	0.0	91	1.005	-42.0	13.8	1	1.05	0.95				
	44702	1	0.0	0.0	0.0	0.0	91	1.005	-42.0	999.0	1	1.1	0.9				
	44703	1	0.0	0.0	0.0	0.0	91	1.005	-42.0	13.8	1	1.05	0.95				
	44704	1	0.0	0.0	0.0	0.0	91	1.005	-52.0	999.0	1	1.1	0.9				
	44705	1	0.0	0.0	0.0	0.0	91	1.005	-52.0	13.8	1	1.05	0.95				
	44706	1	0.0	0.0	0.0	0.0	91	1.005	-52.0	999.0	1	1.1	0.9				
	44707	1	0.0	0.0	0.0	0.0	91	1.005	-52.0	13.8	1	1.05	0.95				
	44708	1	0.0	0.0	0.0	0.0	91	1.006	-54.0	999.0	1	1.1	0.9				
	44709	1	0.0	0.0	0.0	0.0	91	1.006	-54.0	13.8	1	1.05	0.95				
	44710	1	0.0	0.0	0.0	0.0	91	1.006	-54.0	999.0	1	1.1	0.9				
	44711	1	0.0	0.0	0.0	0.0	91	1.006	-54.0	13.8	1	1.05	0.95				
	44712	1	0.0	0.0	0.0	0.0	91	1.017	-43.0	999.0	1	1.1	0.9				
	44713	1	0.0	0.0	0.0	0.0	91	1.017	-43.0	13.8	1	1.05	0.95				
	44714	1	0.0	0.0	0.0	0.0	91	1.016	-43.0	999.0	1	1.1	0.9				
	44715	1	0.0	0.0	0.0	0.0	91	1.016	-43.0	13.8	1	1.05	0.95				
	44716	1	0.0	0.0	0.0	0.0	91	1.016	-43.0	999.0	1	1.1	0.9				
	44717	1	0.0	0.0	0.0	0.0	91	1.016	-43.0	13.8	1	1.05	0.95				
	44718	1	0.0	0.0	0.0	0.0	91	1.008	-58.00000000000001	999.0	1	1.1	0.9				
	44719	1	0.0	0.0	0.0	0.0	91	1.008	-58.00000000000001	13.8	1	1.05	0.95				
	44720	1	0.0	0.0	0.0	0.0	91	1.008	-58.00000000000001	999.0	1	1.1	0.9				
	44721	1	0.0	0.0	0.0	0.0	91	1.008	-58.00000000000001	13.8	1	1.05	0.95				
	44722	1	0.0	0.0	0.0	0.0	91	1.009	-61.0	999.0	1	1.1	0.9				
	44723	1	0.0	0.0	0.0	0.0	91	1.009	-61.0	13.8	1	1.05	0.95				
	44724	1	0.0	0.0	0.0	0.0	91	1.009	-61.0	999.0	1	1.1	0.9				
	44725	1	0.0	0.0	0.0	0.0	91	1.009	-61.0	13.8	1	1.05	0.95				
	44726	1	0.0	0.0	0.0	0.0	91	1.006	-62.0	999.0	1	1.1	0.9				
	44727	1	0.0	0.0	0.0	0.0	91	1.006	-62.0	13.8	1	1.05	0.95				
	44728	1	0.0	0.0	0.0	0.0	91	1.006	-62.0	999.0	1	1.1	0.9				
	44729	1	0.0	0.0	0.0	0.0	91	1.006	-62.0	13.8	1	1.05	0.95				
	44730	1	0.0	0.0	0.0	0.0	91	1.001	-45.0	999.0	1	1.1	0.9				
	44731	1	0.0	0.0	0.0	0.0	91	1.001	-45.0	13.8	1	1.05	0.95				
	44732	1	0.0	0.0	0.0	0.0	91	1.001	-45.0	999.0	1	1.1	0.9				
	44733	1	0.0	0.0	0.0	0.0	91	1.001	-45.0	13.8	1	1.05	0.95				
	44736	1	0.0	0.0	0.0	0.0	91	1.005	-63.0	999.0	1	1.1	0.9				
	44737	1	0.0	0.0	0.0	0.0	91	1.005	-63.0	13.8	1	1.05	0.95				
	44738	1	0.0	0.0	0.0	0.0	91	1.009	-46.0	999.0	1	1.1	0.9				
	44739	1	0.0	0.0	0.0	0.0	91	1.009	-46.0	13.8	1	1.05	0.95				
	44740	1	0.0	0.0	0.0	0.0	91	1.009	-46.0	999.0	1	1.1	0.9				
	44741	1	0.0	0.0	0.0	0.0	91	1.009	-46.0	13.8	1	1.05	0.95				
	44742	1	0.0	0.0	0.0	0.0	91	0.998	-48.00000000000001	999.0	1	1.1	0.9				
	44743	1	0.0	0.0	0.0	0.0	91	0.998	-48.00000000000001	13.8	1	1.05	0.95				
	44744	1	0.0	0.0	0.0	0.0	91	0.998	-48.00000000000001	999.0	1	1.1	0.9				
	44745	1	0.0	0.0	0.0	0.0	91	0.998	-48.00000000000001	13.8	1	1.05	0.95				
	44746	1	0.0	0.0	0.0	0.0	91	1.008	-45.0	999.0	1	1.1	0.9				
	44747	1	0.0	0.0	0.0	0.0	91	1.008	-45.0	13.8	1	1.05	0.95				
	44748	1	0.0	0.0	0.0	0.0	91	1.008	-45.0	999.0	1	1.1	0.9				
	44749	1	-1.56	-0.5	0.0	-10.0	91	0.968	-45.0	13.8	1	1.05	0.95				
	44750	1	0.0	0.0	0.0	0.0	91	1.005	-59.00000000000001	999.0	1	1.1	0.9				
	44751	1	0.0	0.0	0.0	0.0	91	1.005	-59.00000000000001	13.8	1	1.05	0.95				
	44752	1	0.0	0.0	0.0	0.0	91	1.005	-59.00000000000001	999.0	1	1.1	0.9				
	44753	1	0.0	0.0	0.0	0.0	91	1.005	-59.00000000000001	13.8	1	1.05	0.95				
	44754	1	0.0	0.0	0.0	0.0	91	1.016	-39.0	999.0	1	1.1	0.9				
	44755	1	0.0	0.0	0.0	-15.0	91	0.996	-39.0	13.8	1	1.05	0.95				
	44756	1	0.0	0.0	0.0	0.0	91	1.015	-40.0	999.0	1	1.1	0.9				
	44757	1	0.0	0.0	0.0	0.0	91	1.015	-40.0	13.8	1	1.05	0.95				
	44758	1	0.0	0.0	0.0	0.0	91	1.005	-40.0	999.0	1	1.1	0.9				
	44759	1	0.0	0.0	0.0	0.0	91	1.005	-40.0	13.8	1	1.05	0.95				
	44760	1	0.0	0.0	0.0	0.0	91	1.005	-40.0	999.0	1	1.1	0.9				
	44761	1	0.0	0.0	0.0	0.0	91	1.005	-40.0	13.8	1	1.05	0.95				
	44762	1	0.0	0.0	0.0	0.0	91	1.005	-40.0	999.0	1	1.1	0.9				
	44763	1	0.0	0.0	0.0	0.0	91	1.005	-40.0	13.8	1	1.05	0.95				
	44764	1	0.0	0.0	0.0	0.0	91	1.003	-51.0	999.0	1	1.1	0.9				
	44765	1	0.0	0.0	0.0	0.0	91	1.003	-51.0	13.8	1	1.05	0.95				
	44766	1	0.0	0.0	0.0	0.0	91	1.003	-51.0	999.0	1	1.1	0.9				
	44767	1	0.0	0.0	0.0	0.0	91	1.003	-51.0	13.8	1	1.05	0.95				
	44768	1	0.0	0.0	0.0	0.0	91	1.003	-51.0	999.0	1	1.1	0.9				
	44769	1	0.0	0.0	0.0	0.0	91	1.003	-51.0	13.8	1	1.05	0.95				
	44770	1	0.0	0.0	0.0	0.0	91	1.004	-40.0	999.0	1	1.1	0.9				
	44771	1	0.0	0.0	0.0	0.0	91	1.004	-40.0	13.8	1	1.05	0.95				
	44772	1	0.0	0.0	0.0	0.0	91	1.004	-41.0	999.0	1	1.1	0.9				
	44773	1	0.0	0.0	0.0	0.0	91	1.004	-41.0	13.8	1	1.05	0.95				
	44774	1	0.0	0.0	0.0	0.0	91	1.004	-41.0	999.0	1	1.1	0.9				
	44775	1	0.0	0.0	0.0	0.0	91	1.004	-41.0	13.8	1	1.05	0.95				
	44776	1	0.0	0.0	0.0	0.0	91	1.006	-43.0	999.0	1	1.1	0.9				
	44777	1	0.0	0.0	0.0	0.0	91	1.006	-43.0	13.8	1	1.05	0.95				
	44778	1	0.0	0.0	0.0	0.0	91	1.006	-42.0	999.0	1	1.1	0.9				
	44779	1	0.0	0.0	0.0	0.0	91	1.006	-42.0	13.8	1	1.05	0.95				
	44780	1	0.0	0.0	0.0	0.0	91	1.006	-43.0	999.0	1	1.1	0.9				
	44781	1	0.0	0.0	0.0	0.0	91	1.006	-43.0	13.8	1	1.05	0.95				
	44782	1	0.0	0.0	0.0	0.0	91	1.004	-59.00000000000001	999.0	1	1.1	0.9				
	44783	1	0.0	0.0	0.0	0.0	91	1.004	-59.00000000000001	13.8	1	1.05	0.95				
	44784	1	0.0	0.0	0.0	0.0	91	1.004	-59.00000000000001	999.0	1	1.1	0.9				
	44785	1	0.0	0.0	0.0	0.0	91	1.004	-59.00000000000001	13.8	1	1.05	0.95				
	44786	1	0.0	0.0	0.0	0.0	91	1.002	-61.0	999.0	1	1.1	0.9				
	44787	1	0.0	0.0	0.0	0.0	91	1.002	-61.0	13.8	1	1.05	0.95				
	44788	1	0.0	0.0	0.0	0.0	91	1.002	-61.0	999.0	1	1.1	0.9				
	44789	1	0.0	0.0	0.0	0.0	91	1.002	-61.0	13.8	1	1.05	0.95				
	44790	1	0.0	0.0	0.0	0.0	91	1.004	-62.0	999.0	1	1.1	0.9				
	44791	1	0.0	0.0	0.0	0.0	91	1.004	-62.0	13.8	1	1.05	0.95				
	44792	1	0.0	0.0	0.0	0.0	91	1.004	-62.0	999.0	1	1.1	0.9				
	44793	1	0.0	0.0	0.0	0.0	91	1.004	-62.0	13.8	1	1.05	0.95				
	44794	1	0.0	0.0	0.0	0.0	91	1.008	-42.0	999.0	1	1.1	0.9				
	44795	1	0.0	0.0	0.0	0.0	91	1.008	-42.0	13.8	1	1.05	0.95				
	44796	1	0.0	0.0	0.0	0.0	91	1.002	-64.0	999.0	1	1.1	0.9				
	44797	1	0.0	0.0	0.0	0.0	91	1.002	-64.0	13.8	1	1.05	0.95				
	44798	1	0.0	0.0	0.0	0.0	91	1.002	-64.0	999.0	1	1.1	0.9				
	44799	1	0.0	0.0	0.0	0.0	91	1.002	-64.0	13.8	1	1.05	0.95				
	44800	1	0.0	0.0	0.0	0.0	91	1.006	-64.0	999.0	1	1.1	0.9				
	44801	1	0.0	0.0	0.0	0.0	91	1.006	-64.0	13.8	1	1.05	0.95				
	44802	1	0.0	0.0	0.0	0.0	91	1.005	-64.0	999.0	1	1.1	0.9				
	44803	1	0.0	0.0	0.0	0.0	91	1.005	-64.0	13.8	1	1.05	0.95				
	44804	1	0.0	0.0	0.0	0.0	91	1.004	-62.0	999.0	1	1.1	0.9				
	44805	1	0.0	0.0	0.0	0.0	91	1.004	-62.0	13.8	1	1.05	0.95				
	44806	1	0.0	0.0	0.0	0.0	91	1.013	-59.99999999999999	999.0	1	1.1	0.9				
	44807	1	0.0	0.0	0.0	0.0	91	1.013	-59.99999999999999	13.8	1	1.05	0.95				
	44808	1	0.0	0.0	0.0	0.0	91	1.011	-42.0	999.0	1	1.1	0.9				
	44809	1	0.0	0.0	0.0	0.0	91	1.011	-42.0	13.8	1	1.05	0.95				
	44810	1	0.0	0.0	0.0	0.0	91	1.011	-42.0	999.0	1	1.1	0.9				
	44811	1	0.0	0.0	0.0	0.0	91	1.011	-42.0	13.8	1	1.05	0.95				
	44812	1	0.0	0.0	0.0	0.0	91	1.004	-52.0	999.0	1	1.1	0.9				
	44813	1	0.0	0.0	0.0	0.0	91	1.004	-52.0	13.8	1	1.05	0.95				
	44814	1	0.0	0.0	0.0	0.0	91	1.004	-52.0	999.0	1	1.1	0.9				
	44815	1	0.0	0.0	0.0	0.0	91	1.004	-52.0	13.8	1	1.05	0.95				
	44816	1	0.0	0.0	0.0	0.0	91	1.004	-51.0	999.0	1	1.1	0.9				
	44817	1	0.0	0.0	0.0	0.0	91	1.004	-51.0	13.8	1	1.05	0.95				
	44818	1	0.0	0.0	0.0	0.0	91	1.004	-51.0	999.0	1	1.1	0.9				
	44819	1	0.0	0.0	0.0	0.0	91	1.004	-51.0	13.8	1	1.05	0.95				
	44820	1	0.0	0.0	0.0	0.0	91	1.001	-59.00000000000001	999.0	1	1.1	0.9				
	44821	1	0.0	0.0	0.0	0.0	91	1.001	-59.00000000000001	13.8	1	1.05	0.95				
	44822	1	0.0	0.0	0.0	0.0	91	1.001	-59.00000000000001	999.0	1	1.1	0.9				
	44823	1	0.0	0.0	0.0	0.0	91	1.001	-59.00000000000001	13.8	1	1.05	0.95				
	44824	1	0.0	0.0	0.0	0.0	91	1.005	-61.0	999.0	1	1.1	0.9				
	44825	1	0.0	0.0	0.0	0.0	91	1.006	-61.0	999.0	1	1.1	0.9				
	44826	1	0.0	0.0	0.0	0.0	91	1.006	-61.0	13.8	1	1.05	0.95				
	44827	1	0.0	0.0	0.0	0.0	91	1.001	-52.0	999.0	1	1.1	0.9				
	44828	1	0.0	0.0	0.0	0.0	91	1.001	-52.0	13.8	1	1.05	0.95				
	44829	1	0.0	0.0	0.0	0.0	91	1.001	-52.0	999.0	1	1.1	0.9				
	44830	1	0.0	0.0	0.0	0.0	91	1.001	-52.0	13.8	1	1.05	0.95				
	44831	1	0.0	0.0	0.0	0.0	91	1.001	-52.0	999.0	1	1.1	0.9				
	44832	1	0.0	0.0	0.0	0.0	91	1.001	-52.0	13.8	1	1.05	0.95				
	44833	1	0.0	0.0	0.0	0.0	91	0.998	-39.0	999.0	1	1.1	0.9				
	44834	1	0.0	0.0	0.0	0.0	91	0.998	-39.0	13.8	1	1.05	0.95				
	44835	1	0.0	0.0	0.0	0.0	91	0.998	-39.0	999.0	1	1.1	0.9				
	44836	1	0.0	0.0	0.0	0.0	91	0.998	-39.0	13.8	1	1.05	0.95				
	44837	1	0.0	0.0	0.0	0.0	91	0.998	-39.0	999.0	1	1.1	0.9				
	44838	1	0.0	0.0	0.0	0.0	91	0.998	-39.0	13.8	1	1.05	0.95				
	44839	1	0.0	0.0	0.0	0.0	91	1.005	-63.0	999.0	1	1.1	0.9				
	44840	1	0.0	0.0	0.0	0.0	91	1.005	-63.0	13.8	1	1.05	0.95				
	44841	1	0.0	0.0	0.0	0.0	91	0.99	-55.0	230.0	1	1.05	0.95				
	44842	1	0.0	0.0	0.0	0.0	91	1.004	-62.0	999.0	1	1.1	0.9				
	44843	1	0.0	0.0	0.0	0.0	91	1.004	-62.0	13.8	1	1.05	0.95				
	44844	1	0.0	0.0	0.0	0.0	91	1.005	-62.0	999.0	1	1.1	0.9				
	44845	1	14.96	5.355	0.0	0.0	91	0.999	-63.0	13.8	1	1.05	0.95				
	44846	1	14.2	5.355	0.0	7.199999999999999	92	1.017	-57.00000000000001	13.8	1	1.05	0.95				
	44847	1	0.0	0.0	0.0	0.0	91	1.002	-57.00000000000001	999.0	1	1.1	0.9				
	44848	1	10.3	3.6000000000000005	0.0	0.0	91	1.001	-57.00000000000001	13.8	1	1.05	0.95				
	44849	1	32.2	10.9	0.0	4.8	92	1.009	-61.0	13.8	1	1.05	0.95				
	44850	1	0.0	0.0	0.0	0.0	91	1.011	-42.0	138.0	1	1.05	0.95				
	44851	1	0.0	0.0	0.0	0.0	91	1.009	-43.0	999.0	1	1.05	0.95				
	44852	1	0.0	0.0	0.0	0.0	91	1.009	-43.0	13.8	1	1.05	0.95				
	44853	1	0.0	0.0	0.0	0.0	91	1.009	-43.0	999.0	1	1.05	0.95				
	44854	1	0.0	0.0	0.0	0.0	91	1.009	-43.0	13.8	1	1.05	0.95				
	44855	1	0.0	0.0	0.0	0.0	91	1.011	-42.0	999.0	1	1.05	0.95				
	44856	1	0.0	0.0	0.0	0.0	91	1.008	-41.0	999.0	1	1.05	0.95				
	44857	1	0.0	0.0	0.0	0.0	91	1.008	-41.0	999.0	1	1.05	0.95				
	44858	1	0.0	0.0	0.0	0.0	91	1.008	-41.0	13.8	1	1.05	0.95				
	44859	1	0.0	0.0	0.0	0.0	91	1.008	-41.0	13.8	1	1.05	0.95				
	44860	1	0.0	0.0	0.0	0.0	91	1.017	-36.0	999.0	1	1.05	0.95				
	44861	1	0.0	0.0	0.0	0.0	91	1.017	-36.0	13.8	1	1.05	0.95				
	44862	1	0.0	0.0	0.0	0.0	91	1.004	-41.0	999.0	1	1.05	0.95				
	44863	1	0.0	0.0	0.0	0.0	91	1.004	-41.0	13.8	1	1.05	0.95				
	44864	1	0.0	0.0	0.0	0.0	91	1.017	-36.0	999.0	1	1.05	0.95				
	44865	1	0.0	0.0	0.0	0.0	91	1.017	-36.0	13.8	1	1.05	0.95				
	44866	1	0.0	0.0	0.0	0.0	91	1.011	-42.0	13.8	1	1.05	0.95				
	44868	4	0.0	0.0	0.0	0.0	91	1.003	-54.0	999.0	1	1.05	0.95				
	44869	4	0.0	0.0	0.0	0.0	91	1.003	-54.0	13.8	1	1.05	0.95				
	44870	4	0.0	0.0	0.0	0.0	91	1.0	-50.0	999.0	1	1.05	0.95				
	44871	4	0.0	0.0	0.0	0.0	91	1.0	-50.0	13.8	1	1.05	0.95				
	44892	4	0.0	0.0	0.0	0.0	91	1.007	-48.00000000000001	999.0	1	1.1	0.9				
	44893	4	0.0	0.0	0.0	0.0	91	1.007	-48.00000000000001	13.8	1	1.05	0.95				
	44900	1	0.0	0.0	0.0	0.0	91	0.992	-40.0	230.0	1	1.05	0.95				
	44901	1	0.0	0.0	0.0	0.0	91	1.014	-43.0	999.0	1	1.1	0.9				
	44902	1	0.0	0.0	0.0	0.0	91	1.014	-43.0	999.0	1	1.1	0.9				
	44903	1	0.0	0.0	0.0	0.0	91	1.014	-43.0	13.8	1	1.05	0.95				
	44904	1	0.0	0.0	0.0	0.0	91	1.014	-43.0	13.8	1	1.05	0.95				
	44905	1	0.0	0.0	0.0	0.0	91	1.013	-43.0	138.0	1	1.05	0.95				
	44906	1	0.0	0.0	0.0	0.0	91	0.999	-49.0	230.0	1	1.05	0.95				
	44907	1	0.0	0.0	0.0	0.0	91	1.014	-53.0	999.0	1	1.1	0.9				
	44908	1	0.0	0.0	0.0	0.0	91	1.014	-53.0	999.0	1	1.1	0.9				
	44909	4	0.0	0.0	0.0	0.0	91	1.0	-54.0	999.0	1	1.1	0.9				
	44910	1	0.0	0.0	0.0	0.0	91	1.014	-53.0	13.8	1	1.05	0.95				
	44911	1	0.0	0.0	0.0	0.0	91	1.014	-53.0	13.8	1	1.05	0.95				
	44912	4	0.0	0.0	0.0	0.0	91	1.0	-54.0	13.8	1	1.05	0.95				
	44913	1	0.0	0.0	0.0	50.0	91	1.015	-53.0	138.0	1	1.05	0.95				
	44914	1	0.0	0.0	0.0	0.0	97	0.997	-40.0	230.0	1	1.05	0.95				
	44920	1	0.0	0.0	0.0	0.0	91	0.988	-44.0	230.0	1	1.05	0.95				
	44921	1	0.0	0.0	0.0	0.0	91	1.012	-46.0	999.0	1	1.1	0.9				
	44922	1	0.0	0.0	0.0	0.0	91	1.012	-46.0	13.8	1	1.05	0.95				
	44923	1	0.0	0.0	0.0	0.0	91	1.012	-46.0	999.0	1	1.1	0.9				
	44924	1	0.0	0.0	0.0	0.0	91	1.012	-46.0	13.8	1	1.05	0.95				
	44925	1	0.0	0.0	0.0	0.0	91	0.981	-43.0	230.0	1	1.05	0.95				
	44926	1	0.0	0.0	0.0	0.0	91	1.004	-46.0	999.0	1	1.05	0.95				
	44927	1	0.0	0.0	0.0	0.0	91	1.004	-46.0	13.8	1	1.05	0.95				
	44928	1	0.0	0.0	0.0	0.0	91	1.016	-39.0	999.0	1	1.05	0.95				
	44929	1	0.0	0.0	0.0	0.0	91	1.016	-39.0	13.8	1	1.05	0.95				
	44930	2	0.0	0.0	0.0	0.0	92	1.017	-44.0	13.8	1	1.05	0.95				
	44931	1	0.0	0.0	0.0	0.0	92	1.017	-45.0	138.0	1	1.05	0.95				
	45000	1	0.0	0.0	0.0	0.0	91	1.003	-48.00000000000001	999.0	1	1.05	0.95				
	45001	1	0.0	0.0	0.0	0.0	91	1.003	-48.00000000000001	13.8	1	1.05	0.95				
	45002	1	0.0	0.0	0.0	0.0	91	1.003	-48.00000000000001	999.0	1	1.05	0.95				
	45003	1	0.0	0.0	0.0	0.0	91	1.003	-48.00000000000001	13.8	1	1.05	0.95				
	45004	1	0.0	0.0	0.0	0.0	91	1.003	-48.00000000000001	999.0	1	1.05	0.95				
	45005	1	0.0	0.0	0.0	0.0	91	1.003	-48.00000000000001	13.8	1	1.05	0.95				
	45006	1	0.0	0.0	0.0	0.0	91	1.002	-52.0	999.0	1	1.05	0.95				
	45007	1	0.0	0.0	0.0	0.0	91	1.002	-52.0	13.8	1	1.05	0.95				
	45008	1	0.0	0.0	0.0	0.0	91	1.002	-52.0	999.0	1	1.05	0.95				
	45009	1	0.0	0.0	0.0	0.0	91	1.002	-52.0	13.8	1	1.05	0.95				
	45010	1	0.0	0.0	0.0	0.0	91	1.002	-52.0	999.0	1	1.05	0.95				
	45011	1	0.0	0.0	0.0	0.0	91	1.002	-52.0	13.8	1	1.05	0.95				
	45012	1	0.0	0.0	0.0	0.0	91	1.006	-52.0	999.0	1	1.05	0.95				
	45013	1	0.0	0.0	0.0	0.0	91	1.006	-52.0	13.8	1	1.05	0.95				
	45014	1	0.0	0.0	0.0	0.0	91	1.006	-52.0	999.0	1	1.05	0.95				
	45015	1	0.0	0.0	0.0	0.0	91	1.006	-52.0	13.8	1	1.05	0.95				
	45016	1	0.0	0.0	0.0	0.0	91	1.004	-55.0	999.0	1	1.05	0.95				
	45017	1	0.0	0.0	0.0	0.0	91	1.004	-55.0	13.8	1	1.05	0.95				
	45018	1	0.0	0.0	0.0	0.0	91	1.004	-55.0	999.0	1	1.05	0.95				
	45019	1	0.0	0.0	0.0	0.0	91	1.004	-55.0	13.8	1	1.05	0.95				
	45020	1	0.0	0.0	0.0	0.0	91	1.003	-50.0	999.0	1	1.05	0.95				
	45021	1	0.0	0.0	0.0	0.0	91	1.003	-50.0	13.8	1	1.05	0.95				
	45022	1	0.0	0.0	0.0	0.0	91	1.003	-50.0	999.0	1	1.05	0.95				
	45023	1	0.0	0.0	0.0	0.0	91	1.003	-50.0	13.8	1	1.05	0.95				
	45052	1	0.0	0.0	0.0	0.0	92	1.0	-50.0	34.5	1	1.05	0.95				
	45053	2	0.0	0.0	0.0	0.0	92	1.0	-50.0	13.8	1	1.05	0.95				
	45054	2	0.0	0.0	0.0	0.0	92	0.999	-49.0	13.8	1	1.05	0.95				
	45055	2	0.0	0.0	0.0	0.0	92	1.004	-47.0	34.5	1	1.05	0.95				
	45056	2	9.6	4.725	0.0	0.0	92	0.985	-61.0	34.5	1	1.05	0.95				
	45057	2	0.0	0.0	0.0	0.0	92	1.006	-46.0	34.5	1	1.05	0.95				
	45058	2	0.0	0.0	0.0	0.0	92	1.009	-47.0	13.8	1	1.05	0.95				
	45059	2	0.0	0.0	0.0	0.0	92	0.983	-44.0	34.5	1	1.05	0.95				
	45060	2	0.0	0.0	0.0	0.0	92	1.0	-39.0	34.5	1	1.05	0.95				
	45061	2	0.0	0.0	0.0	0.0	92	0.995	-49.0	34.5	1	1.05	0.95				
	45062	2	0.0	0.0	0.0	0.0	92	0.992	-45.0	34.5	1	1.05	0.95				
	45063	2	0.0	0.0	0.0	0.0	92	1.0	-52.0	34.5	1	1.05	0.95				
	45064	2	0.0	0.0	0.0	0.0	92	1.0	-55.0	34.5	1	1.05	0.95				
	45065	2	4.5	1.5	0.0	0.0	92	0.989	-45.0	13.8	1	1.05	0.95				
	45066	2	0.0	0.0	0.0	0.0	92	1.001	-59.00000000000001	34.5	1	1.05	0.95				
	45067	2	2.0	0.7	0.0	0.0	92	1.004	-43.0	34.5	1	1.05	0.95				
	45068	2	0.0	0.0	0.0	0.0	92	1.002	-61.0	13.8	1	1.05	0.95				
	45069	2	0.0	0.0	0.0	0.0	92	0.999	-41.0	34.5	1	1.05	0.95				
	45070	4	0.0	0.0	0.0	0.0	92	0.991	-49.0	34.5	1	1.05	0.95				
	45071	2	0.0	0.0	0.0	0.0	92	1.007	-52.0	13.8	1	1.05	0.95				
	45072	1	0.0	0.0	0.0	0.0	92	1.012	-47.0	999.0	1	1.1	0.9				
	45073	1	0.0	0.0	0.0	0.0	92	1.005	-46.0	999.0	1	1.1	0.9				
	45074	1	0.0	0.0	0.0	0.0	92	1.007	-43.0	138.0	1	1.05	0.95				
	45075	1	0.0	0.0	0.0	0.0	92	1.004	-55.0	34.5	1	1.05	0.95				
	45076	2	0.0	0.0	0.0	0.0	92	1.007	-52.0	13.8	1	1.05	0.95				
	45077	1	12.7	3.3000000000000003	0.0	0.0	92	1.006	-61.0	69.0	1	1.05	0.95				
	45078	2	0.0	0.0	0.0	0.0	92	0.996	-49.0	13.8	1	1.1	0.95				
	45080	1	27.029999999999998	7.290000000000001	0.0	0.0	92	1.002	-43.0	138.0	1	1.1	0.9				
	45081	1	23.25	7.263999999999999	0.0	0.0	92	1.003	-42.0	138.0	1	1.05	0.95				
	45119	1	0.0	0.0	0.0	0.0	92	0.995	-51.0	138.0	1	1.05	0.95				
	45120	2	0.0	0.0	0.0	0.0	92	0.998	-44.0	13.8	1	1.05	0.95				
	45600	1	10.0	3.5000000000000004	0.0	0.0	92	0.976	-45.0	138.0	1	1.05	0.95				
	45601	1	10.0	3.3000000000000003	0.0	0.0	92	0.999	-61.0	138.0	1	1.05	0.95				
	45602	1	6.0	2.0	0.0	0.0	92	1.0	-53.0	138.0	1	1.05	0.95				
	45603	1	12.0	3.7000000000000006	0.0	0.0	92	0.993	-45.0	138.0	1	1.05	0.95				
	45611	1	10.8	3.5000000000000004	0.0	0.0	91	1.003	-52.0	138.0	1	1.05	0.95				
	45651	2	0.0	0.0	0.0	0.0	95	0.998	-52.0	13.8	1	1.05	0.95				
	45652	1	0.0	0.0	0.0	0.0	95	0.998	-55.0	138.0	1	1.05	0.95				
	46000	4	0.0	0.0	0.0	0.0	95	1.05	-8.0	13.8	1	1.05	0.95				
	46001	4	0.0	0.0	0.0	0.0	95	1.05	-8.0	13.8	1	1.05	0.95				
	46150	1	0.0	0.0	0.0	0.0	83	1.018	-88.0	23.0	1	1.05	0.95				
	46151	1	17.92	3.528	0.0	0.0	83	1.004	-92.0	13.8	1	1.05	0.95				
	46152	1	18.67	4.667	0.0	0.0	83	1.003	-92.0	13.8	1	1.05	0.95				
	46153	1	4.546	2.046	0.0	0.0	83	1.021	-88.0	69.0	1	1.05	0.95				
	46154	1	1.54	0.4	0.0	0.0	83	1.018	-87.0	69.0	1	1.05	0.95				
	46155	1	9.0	3.3000000000000003	0.0	0.0	83	1.005	-87.0	138.0	1	1.05	0.95				
	46156	1	0.0	0.0	0.0	0.0	83	1.014	-88.0	69.0	1	1.05	0.95				
	46157	1	27.73	10.63	0.0	0.0	83	1.007	-88.0	69.0	1	1.05	0.95				
	46158	1	28.24	8.032	0.0	0.0	83	1.008	-87.0	138.0	1	1.05	0.95				
	46159	1	19.54	5.225	0.0	0.0	83	1.006	-90.0	69.0	1	1.05	0.95				
	46160	1	9.972	1.58	0.0	0.0	83	1.012	-92.0	69.0	1	1.05	0.95				
	46161	1	0.0	0.0	0.0	0.0	83	0.969	-88.0	138.0	1	1.05	0.95				
	46162	1	29.849999999999998	6.812	0.0	0.0	83	1.012	-88.0	69.0	1	1.05	0.95				
	46163	1	17.81	5.595	0.0	0.0	83	1.002	-88.0	138.0	1	1.05	0.95				
	46164	1	0.0	0.0	0.0	0.0	83	1.002	-88.0	138.0	1	1.05	0.95				
	46165	4	0.0	0.0	0.0	0.0	83	0.999	-87.0	999.0	1	1.1	0.9				
	46166	4	0.0	0.0	0.0	0.0	83	0.999	-87.0	999.0	1	1.1	0.9				
	46167	4	0.0	0.0	0.0	0.0	83	0.999	-87.0	999.0	1	1.1	0.9				
	46168	4	0.0	0.0	0.0	0.0	83	0.999	-87.0	13.8	1	1.05	0.95				
	46169	4	0.0	0.0	0.0	0.0	83	0.999	-87.0	13.8	1	1.05	0.95				
	46170	4	0.0	0.0	0.0	0.0	83	0.999	-87.0	13.8	1	1.05	0.95				
	46171	4	0.0	0.0	0.0	0.0	83	0.982	-88.0	999.0	1	1.1	0.9				
	46172	4	0.0	0.0	0.0	0.0	83	0.982	-88.0	999.0	1	1.1	0.9				
	46173	4	0.0	0.0	0.0	0.0	83	0.982	-88.0	13.8	1	1.05	0.95				
	46174	4	0.0	0.0	0.0	0.0	83	0.982	-88.0	13.8	1	1.05	0.95				
	46200	1	0.0	0.0	0.0	0.0	83	1.018	-87.0	13.8	1	1.05	0.95				
	46201	1	0.0	0.0	0.0	0.0	83	1.003	-87.0	13.8	1	1.05	0.95				
	46202	1	0.0	0.0	0.0	0.0	83	1.002	-88.0	13.8	1	1.05	0.95				
	46203	1	0.0	0.0	0.0	0.0	83	1.001	-86.0	13.8	1	1.05	0.95				
	46204	1	0.0	0.0	0.0	0.0	83	1.001	-86.0	13.8	1	1.05	0.95				
	46205	1	4.5	2.0	0.0	0.0	83	1.02	-86.0	69.0	1	1.05	0.95				
	46206	1	0.0	0.0	0.0	0.0	83	1.014	-88.0	69.0	1	1.05	0.95				
	46553	1	15.509999999999998	5.473	0.0	0.0	83	1.03	-84.0	138.0	1	1.05	0.95				
	46555	1	5.194	2.013	0.0	0.0	83	0.989	-85.0	69.0	1	1.05	0.95				
	46556	1	3.0	1.3	0.0	0.0	83	1.017	-87.0	69.0	1	1.05	0.95				
	46557	1	26.619999999999997	4.363	0.0	0.0	83	1.006	-88.0	138.0	1	1.05	0.95				
	46559	1	5.0	1.7000000000000002	0.0	0.0	83	1.027	-85.0	138.0	1	1.05	0.95				
	46560	1	25.650000000000002	8.67	0.0	0.0	83	1.004	-85.0	138.0	1	1.05	0.95				
	46562	1	7.306	2.174	0.0	0.0	83	0.957	-91.0	138.0	1	1.05	0.95				
	46563	1	4.107	1.595	0.0	0.0	83	0.961	-96.00000000000001	69.0	1	1.05	0.95				
	46564	1	6.781	1.33	0.0	0.0	83	0.974	-96.00000000000001	69.0	1	1.05	0.95				
	46851	1	0.0	0.0	0.0	0.0	94	1.01	-69.0	230.0	1	1.05	0.95				
	46852	1	0.0	0.0	0.0	0.0	94	1.031	-71.0	138.0	1	1.05	0.95				
	46854	1	0.0	0.0	0.0	0.0	90	1.022	-32.0	138.0	1	1.05	0.95				
	46856	1	0.0	0.0	0.0	0.0	94	1.009	-72.0	999.0	1	1.1	0.9				
	46857	1	0.0	0.0	0.0	0.0	94	1.009	-72.0	13.8	1	1.05	0.95				
	46858	1	0.0	0.0	0.0	0.0	94	1.011	-72.0	999.0	1	1.1	0.9				
	46859	1	0.0	0.0	0.0	0.0	94	1.011	-72.0	13.8	1	1.05	0.95				
	46860	1	0.0	0.0	0.0	0.0	94	1.008	-72.0	999.0	1	1.1	0.9				
	46861	1	0.0	0.0	0.0	0.0	94	1.008	-72.0	13.8	1	1.05	0.95				
	46862	1	0.0	0.0	0.0	0.0	94	1.014	-71.0	999.0	1	1.1	0.9				
	46863	1	0.0	0.0	0.0	0.0	94	1.014	-71.0	13.8	1	1.05	0.95				
	46864	1	0.0	0.0	0.0	0.0	93	1.032	-69.0	999.0	1	1.1	0.9				
	46865	1	0.0	0.0	0.0	0.0	93	1.032	-69.0	13.8	1	1.05	0.95				
	46866	1	0.0	0.0	0.0	0.0	93	1.032	-69.0	999.0	1	1.1	0.9				
	46867	1	0.0	0.0	0.0	0.0	93	1.032	-69.0	13.8	1	1.05	0.95				
	46868	1	0.0	0.0	0.0	0.0	93	0.991	-69.0	999.0	1	1.1	0.9				
	46869	1	0.0	0.0	0.0	0.0	93	0.991	-69.0	13.8	1	1.05	0.95				
	46870	1	0.0	0.0	0.0	0.0	93	1.01	-69.0	999.0	1	1.1	0.9				
	46871	1	0.0	0.0	0.0	0.0	93	1.01	-69.0	13.8	1	1.05	0.95				
	46872	1	0.0	0.0	0.0	0.0	93	1.011	-68.0	999.0	1	1.1	0.9				
	46873	1	0.0	0.0	0.0	0.0	93	1.011	-68.0	13.8	1	1.05	0.95				
	46874	1	0.0	0.0	0.0	0.0	94	1.013	-70.0	999.0	1	1.1	0.9				
	46875	1	0.0	0.0	0.0	0.0	94	1.013	-70.0	13.8	1	1.05	0.95				
	46876	1	0.0	0.0	0.0	0.0	94	1.013	-70.0	999.0	1	1.1	0.9				
	46877	1	0.0	0.0	0.0	0.0	94	1.013	-70.0	13.8	1	1.05	0.95				
	46878	1	0.0	0.0	0.0	0.0	94	1.013	-70.0	999.0	1	1.1	0.9				
	46879	1	0.0	0.0	0.0	0.0	94	1.013	-70.0	13.8	1	1.05	0.95				
	46880	1	0.0	0.0	0.0	0.0	94	0.985	-59.99999999999999	999.0	1	1.1	0.9				
	46881	1	0.0	0.0	0.0	0.0	94	0.985	-59.99999999999999	13.8	1	1.05	0.95				
	46882	1	0.0	0.0	0.0	0.0	94	0.985	-59.99999999999999	999.0	1	1.1	0.9				
	46883	1	0.0	0.0	0.0	0.0	94	0.985	-59.99999999999999	13.8	1	1.05	0.95				
	46884	1	0.0	0.0	0.0	0.0	94	0.985	-59.99999999999999	999.0	1	1.1	0.9				
	46885	1	0.0	0.0	0.0	0.0	94	0.985	-59.99999999999999	13.8	1	1.05	0.95				
	46886	1	0.0	0.0	0.0	0.0	93	1.018	-78.0	999.0	1	1.1	0.9				
	46887	1	0.0	0.0	0.0	0.0	93	1.018	-78.0	13.8	1	1.05	0.95				
	46888	1	0.0	0.0	0.0	0.0	93	1.018	-78.0	999.0	1	1.1	0.9				
	46889	1	0.0	0.0	0.0	0.0	93	1.018	-78.0	13.8	1	1.05	0.95				
	46890	1	0.0	0.0	0.0	0.0	93	1.017	-78.0	999.0	1	1.1	0.9				
	46891	1	0.0	0.0	0.0	0.0	93	1.017	-78.0	13.8	1	1.05	0.95				
	46892	1	0.0	0.0	0.0	0.0	93	1.03	-54.0	999.0	1	1.1	0.9				
	46893	1	0.0	0.0	0.0	0.0	93	1.03	-54.0	13.8	1	1.05	0.95				
	46894	1	0.0	0.0	0.0	0.0	93	1.03	-54.0	999.0	1	1.1	0.9				
	46895	1	0.0	0.0	0.0	0.0	93	1.03	-54.0	13.8	1	1.05	0.95				
	46896	1	0.0	0.0	0.0	0.0	93	1.03	-54.0	999.0	1	1.1	0.9				
	46897	1	0.0	0.0	0.0	0.0	93	1.03	-54.0	13.8	1	1.05	0.95				
	46898	1	0.0	0.0	0.0	0.0	90	1.007	-31.0	999.0	1	1.1	0.9				
	46899	1	0.0	0.0	0.0	0.0	90	1.007	-31.0	13.8	1	1.05	0.95				
	46900	1	0.0	0.0	0.0	0.0	90	1.006	-31.0	999.0	1	1.1	0.9				
	46901	1	0.0	0.0	0.0	0.0	90	1.006	-31.0	13.8	1	1.05	0.95				
	46902	1	0.0	0.0	0.0	0.0	90	1.006	-32.0	999.0	1	1.1	0.9				
	46903	1	0.0	0.0	0.0	0.0	90	1.006	-32.0	13.8	1	1.05	0.95				
	46904	1	0.0	0.0	0.0	0.0	94	1.002	-79.0	999.0	1	1.1	0.9				
	46905	1	0.0	0.0	0.0	0.0	94	1.002	-79.0	13.8	1	1.05	0.95				
	46906	1	0.0	0.0	0.0	0.0	94	1.02	-78.0	999.0	1	1.1	0.9				
	46907	1	0.0	0.0	0.0	0.0	94	1.02	-78.0	13.8	1	1.05	0.95				
	46908	1	0.0	0.0	0.0	0.0	94	1.02	-78.0	999.0	1	1.1	0.9				
	46909	1	0.0	0.0	0.0	0.0	94	1.02	-78.0	13.8	1	1.05	0.95				
	46910	1	0.0	0.0	0.0	0.0	94	1.02	-78.0	999.0	1	1.1	0.9				
	46911	1	0.0	0.0	0.0	0.0	94	1.02	-78.0	13.8	1	1.05	0.95				
	46912	1	0.0	0.0	0.0	0.0	93	1.059	-82.0	999.0	1	1.1	0.9				
	46913	1	0.0	0.0	0.0	0.0	93	1.074	-82.0	13.8	1	1.05	0.95				
	46914	1	0.0	0.0	0.0	0.0	93	1.057	-80.0	999.0	1	1.1	0.9				
	46915	1	0.0	0.0	0.0	0.0	93	1.057	-80.0	13.8	1	1.05	0.95				
	46916	1	0.0	0.0	0.0	0.0	93	1.06	-82.0	999.0	1	1.1	0.9				
	46917	1	0.0	0.0	0.0	0.0	93	1.06	-82.0	13.8	1	1.05	0.95				
	46918	4	0.0	0.0	0.0	0.0	93	1.047	-67.0	999.0	1	1.1	0.9				
	46919	4	0.0	0.0	0.0	0.0	93	1.047	-67.0	13.8	1	1.05	0.95				
	46920	1	0.0	0.0	0.0	0.0	94	0.995	-74.0	999.0	1	1.1	0.9				
	46921	1	0.0	0.0	0.0	0.0	94	0.995	-74.0	13.8	1	1.05	0.95				
	46922	1	0.0	0.0	0.0	0.0	94	0.995	-74.0	999.0	1	1.1	0.9				
	46923	1	0.0	0.0	0.0	0.0	94	0.995	-74.0	13.8	1	1.05	0.95				
	46924	1	0.0	0.0	0.0	0.0	94	0.991	-74.0	999.0	1	1.1	0.9				
	46925	1	0.0	0.0	0.0	0.0	94	0.991	-74.0	13.8	1	1.05	0.95				
	46926	1	0.0	0.0	0.0	0.0	94	0.995	-74.0	999.0	1	1.1	0.9				
	46927	1	0.0	0.0	0.0	0.0	94	0.995	-74.0	13.8	1	1.05	0.95				
	46928	1	0.0	0.0	0.0	0.0	93	1.011	-68.0	999.0	1	1.1	0.9				
	46929	1	0.0	0.0	0.0	0.0	93	1.011	-68.0	13.8	1	1.05	0.95				
	46930	1	0.0	0.0	0.0	0.0	93	0.99	-75.0	999.0	1	1.1	0.9				
	46931	1	0.0	0.0	0.0	0.0	93	0.99	-75.0	13.8	1	1.05	0.95				
	46932	1	0.0	0.0	0.0	0.0	94	0.99	-77.0	999.0	1	1.1	0.9				
	46933	1	0.0	0.0	0.0	0.0	94	0.99	-77.0	13.8	1	1.05	0.95				
	46934	1	0.0	0.0	0.0	0.0	90	1.006	-32.0	999.0	1	1.1	0.9				
	46935	1	0.0	0.0	0.0	0.0	90	1.006	-32.0	13.8	1	1.05	0.95				
	46936	1	0.0	0.0	0.0	0.0	94	1.034	-85.0	999.0	1	1.1	0.9				
	46937	1	0.0	0.0	0.0	0.0	94	1.034	-85.0	13.8	1	1.05	0.95				
	46938	1	0.0	0.0	0.0	0.0	94	0.99	-76.0	999.0	1	1.1	0.9				
	46939	1	0.0	0.0	0.0	0.0	94	0.99	-76.0	13.8	1	1.05	0.95				
	46940	1	0.0	0.0	0.0	0.0	93	0.992	-74.0	999.0	1	1.1	0.9				
	46941	1	0.0	0.0	0.0	0.0	93	0.992	-74.0	13.8	1	1.05	0.95				
	46942	1	0.0	0.0	0.0	0.0	94	1.009	-70.0	230.0	1	1.05	0.95				
	46943	1	0.0	0.0	0.0	0.0	93	1.024	-81.0	13.8	1	1.05	0.95				
	46944	1	0.0	0.0	0.0	0.0	93	1.024	-81.0	999.0	1	1.1	0.9				
	46945	1	0.0	0.0	0.0	0.0	93	1.02	-72.0	999.0	1	1.05	0.95				
	46946	1	0.0	0.0	0.0	0.0	93	1.02	-72.0	13.8	1	1.05	0.95				
	46947	1	0.0	0.0	0.0	0.0	93	1.025	-76.0	525.0	1	1.05	0.95				
	46948	1	0.0	0.0	0.0	0.0	93	1.005	-78.0	230.0	1	1.05	0.95				
	46950	1	0.0	0.0	0.0	0.0	90	1.025	-33.0	138.0	1	1.05	0.95				
	46951	1	0.0	0.0	0.0	0.0	90	1.009	-38.0	138.0	1	1.05	0.95				
	46954	1	0.0	0.0	0.0	0.0	90	1.005	-37.0	999.0	1	1.05	0.95				
	46955	1	0.0	0.0	0.0	0.0	90	1.005	-37.0	13.8	1	1.05	0.95				
	46956	1	0.0	0.0	0.0	0.0	90	1.005	-37.0	999.0	1	1.05	0.95				
	46957	1	0.0	0.0	0.0	0.0	90	1.005	-37.0	13.8	1	1.05	0.95				
	46977	1	0.0	0.0	0.0	0.0	94	0.988	-72.0	999.0	1	1.05	0.95				
	46978	1	0.0	0.0	0.0	0.0	94	0.988	-72.0	13.8	1	1.05	0.95				
	46991	1	0.0	0.0	0.0	0.0	94	0.994	-67.0	999.0	1	1.05	0.95				
	46992	1	0.0	0.0	0.0	0.0	94	0.994	-67.0	999.0	1	1.05	0.95				
	46993	1	0.0	0.0	0.0	0.0	94	0.994	-67.0	13.8	1	1.05	0.95				
	46994	1	0.0	0.0	0.0	0.0	94	0.994	-67.0	13.8	1	1.05	0.95				
	47001	1	0.0	0.0	0.0	0.0	94	0.965	-71.0	13.8	1	1.05	0.95				
	47002	1	0.0	0.0	0.0	0.0	94	1.009	-71.0	999.0	1	1.1	0.9				
	47003	1	0.0	0.0	0.0	0.0	94	1.013	-70.0	13.8	1	1.05	0.95				
	47004	1	0.0	0.0	0.0	0.0	94	1.013	-70.0	999.0	1	1.1	0.9				
	47005	1	0.0	0.0	0.0	0.0	94	1.01	-70.0	13.8	1	1.05	0.95				
	47006	1	0.0	0.0	0.0	0.0	94	1.01	-70.0	999.0	1	1.1	0.9				
	47007	1	0.0	0.0	0.0	0.0	94	0.994	-69.0	13.8	1	1.05	0.95				
	47008	1	0.0	0.0	0.0	0.0	94	0.994	-69.0	999.0	1	1.1	0.9				
	47009	1	0.0	0.0	0.0	0.0	94	0.994	-69.0	13.8	1	1.05	0.95				
	47010	1	0.0	0.0	0.0	0.0	94	0.994	-69.0	999.0	1	1.1	0.9				
	47011	1	0.0	0.0	0.0	0.0	94	0.994	-69.0	13.8	1	1.05	0.95				
	47012	1	0.0	0.0	0.0	0.0	94	0.994	-69.0	999.0	1	1.1	0.9				
	47013	1	0.0	0.0	0.0	0.0	94	1.011	-70.0	13.8	1	1.05	0.95				
	47014	1	0.0	0.0	0.0	0.0	94	1.011	-70.0	999.0	1	1.1	0.9				
	47015	1	0.0	0.0	0.0	0.0	94	1.009	-74.0	13.8	1	1.05	0.95				
	47016	1	0.0	0.0	0.0	0.0	94	1.009	-74.0	999.0	1	1.1	0.9				
	47017	1	0.0	0.0	0.0	0.0	94	1.009	-74.0	13.8	1	1.05	0.95				
	47018	1	0.0	0.0	0.0	0.0	94	1.009	-74.0	999.0	1	1.1	0.9				
	47019	1	0.0	0.0	0.0	0.0	94	0.98	-76.0	13.8	1	1.05	0.95				
	47020	1	0.0	0.0	0.0	0.0	94	1.024	-76.0	999.0	1	1.1	0.9				
	47021	1	0.0	0.0	0.0	0.0	94	0.98	-76.0	13.8	1	1.05	0.95				
	47022	1	0.0	0.0	0.0	0.0	94	1.024	-76.0	999.0	1	1.1	0.9				
	47023	1	0.0	0.0	0.0	0.0	94	1.023	-76.0	13.8	1	1.05	0.95				
	47024	1	0.0	0.0	0.0	0.0	94	1.023	-76.0	999.0	1	1.1	0.9				
	47025	1	0.0	0.0	0.0	0.0	93	1.011	-36.0	13.8	1	1.05	0.95				
	47026	1	0.0	0.0	0.0	0.0	93	1.011	-36.0	999.0	1	1.1	0.9				
	47027	1	0.0	0.0	0.0	0.0	93	1.011	-36.0	13.8	1	1.05	0.95				
	47028	1	0.0	0.0	0.0	0.0	93	1.011	-36.0	999.0	1	1.1	0.9				
	47029	1	0.0	0.0	0.0	0.0	93	1.011	-36.0	13.8	1	1.05	0.95				
	47030	1	0.0	0.0	0.0	0.0	93	1.011	-36.0	999.0	1	1.1	0.9				
	47031	1	0.0	0.0	0.0	0.0	94	1.001	-79.0	13.8	1	1.05	0.95				
	47032	1	0.0	0.0	0.0	0.0	94	1.001	-79.0	999.0	1	1.1	0.9				
	47033	1	0.0	0.0	0.0	0.0	94	1.001	-79.0	13.8	1	1.05	0.95				
	47034	1	0.0	0.0	0.0	0.0	94	1.001	-79.0	999.0	1	1.1	0.9				
	47035	1	0.0	0.0	0.0	0.0	94	1.001	-79.0	13.8	1	1.05	0.95				
	47036	1	0.0	0.0	0.0	0.0	94	1.001	-79.0	999.0	1	1.1	0.9				
	47037	1	0.0	0.0	0.0	0.0	94	1.014	-79.0	13.8	1	1.05	0.95				
	47038	1	0.0	0.0	0.0	0.0	94	1.014	-79.0	999.0	1	1.1	0.9				
	47039	1	0.0	0.0	0.0	0.0	94	1.001	-74.0	13.8	1	1.05	0.95				
	47040	1	0.0	0.0	0.0	0.0	94	1.001	-74.0	999.0	1	1.1	0.9				
	47041	1	0.0	0.0	0.0	0.0	94	1.001	-74.0	13.8	1	1.05	0.95				
	47042	1	0.0	0.0	0.0	0.0	94	1.001	-74.0	999.0	1	1.1	0.9				
	47043	1	0.0	0.0	0.0	0.0	94	1.001	-45.0	13.8	1	1.05	0.95				
	47044	1	0.0	0.0	0.0	0.0	94	1.001	-45.0	999.0	1	1.1	0.9				
	47045	1	0.0	0.0	0.0	0.0	93	1.02	-72.0	13.8	1	1.05	0.95				
	47046	1	0.0	0.0	0.0	0.0	93	1.02	-72.0	999.0	1	1.1	0.9				
	47047	1	0.0	0.0	0.0	0.0	93	1.02	-72.0	13.8	1	1.05	0.95				
	47048	1	0.0	0.0	0.0	0.0	93	1.02	-72.0	999.0	1	1.1	0.9				
	47049	1	0.0	0.0	0.0	0.0	94	1.019	-79.0	13.8	1	1.05	0.95				
	47050	1	0.0	0.0	0.0	0.0	94	1.019	-79.0	999.0	1	1.1	0.9				
	47051	1	0.0	0.0	0.0	0.0	94	1.02	-79.0	13.8	1	1.05	0.95				
	47052	1	0.0	0.0	0.0	0.0	94	1.02	-79.0	999.0	1	1.1	0.9				
	47053	1	0.0	0.0	0.0	0.0	94	1.02	-79.0	13.8	1	1.05	0.95				
	47054	1	0.0	0.0	0.0	0.0	94	1.02	-79.0	999.0	1	1.1	0.9				
	47055	1	0.0	0.0	0.0	0.0	94	1.02	-79.0	13.8	1	1.05	0.95				
	47056	1	0.0	0.0	0.0	0.0	94	1.02	-79.0	999.0	1	1.1	0.9				
	47057	1	0.0	0.0	0.0	0.0	94	1.034	-85.0	13.8	1	1.05	0.95				
	47058	1	0.0	0.0	0.0	0.0	94	1.034	-85.0	999.0	1	1.1	0.9				
	47059	1	0.0	0.0	0.0	0.0	94	1.034	-85.0	13.8	1	1.05	0.95				
	47060	1	0.0	0.0	0.0	0.0	94	1.034	-85.0	999.0	1	1.1	0.9				
	47061	1	0.0	0.0	0.0	0.0	94	0.997	-71.0	13.8	1	1.05	0.95				
	47062	1	0.0	0.0	0.0	0.0	94	0.997	-71.0	999.0	1	1.1	0.9				
	47063	1	0.0	0.0	0.0	0.0	94	0.997	-71.0	13.8	1	1.05	0.95				
	47064	1	0.0	0.0	0.0	0.0	94	0.997	-71.0	999.0	1	1.1	0.9				
	47065	1	0.0	0.0	0.0	0.0	94	0.997	-71.0	13.8	1	1.05	0.95				
	47066	1	0.0	0.0	0.0	0.0	94	0.997	-71.0	999.0	1	1.1	0.9				
	47067	1	0.0	0.0	0.0	0.0	94	0.997	-71.0	13.8	1	1.05	0.95				
	47068	1	0.0	0.0	0.0	0.0	94	0.997	-71.0	999.0	1	1.1	0.9				
	47069	1	0.0	0.0	0.0	0.0	94	0.994	-69.0	13.8	1	1.05	0.95				
	47070	1	0.0	0.0	0.0	0.0	94	0.994	-69.0	999.0	1	1.1	0.9				
	47071	4	0.0	0.0	0.0	0.0	94	1.053	-84.0	13.8	1	1.05	0.95				
	47072	4	0.0	0.0	0.0	0.0	94	1.053	-84.0	999.0	1	1.1	0.9				
	47073	1	0.0	0.0	0.0	0.0	94	0.977	-83.0	13.8	1	1.05	0.95				
	47074	1	0.0	0.0	0.0	0.0	94	0.977	-83.0	999.0	1	1.1	0.9				
	47075	1	0.0	0.0	0.0	0.0	90	1.024	-33.0	13.8	1	1.05	0.95				
	47076	1	0.0	0.0	0.0	0.0	90	1.024	-33.0	999.0	1	1.1	0.9				
	47077	1	0.0	0.0	0.0	0.0	90	1.021	-33.0	13.8	1	1.05	0.95				
	47078	1	0.0	0.0	0.0	0.0	90	1.021	-33.0	999.0	1	1.1	0.9				
	47079	1	0.0	0.0	0.0	0.0	94	1.028	-87.0	13.8	1	1.05	0.95				
	47080	1	0.0	0.0	0.0	0.0	94	1.028	-87.0	999.0	1	1.1	0.9				
	47081	1	0.0	0.0	0.0	0.0	94	1.028	-87.0	13.8	1	1.05	0.95				
	47082	1	0.0	0.0	0.0	0.0	94	1.028	-87.0	999.0	1	1.1	0.9				
	47083	1	0.0	0.0	0.0	0.0	94	1.036	-52.0	13.8	1	1.05	0.95				
	47084	1	0.0	0.0	0.0	0.0	94	1.036	-52.0	999.0	1	1.1	0.9				
	47085	1	0.0	0.0	0.0	0.0	94	0.999	-68.0	13.8	1	1.05	0.95				
	47086	1	0.0	0.0	0.0	0.0	94	0.999	-68.0	999.0	1	1.1	0.9				
	47087	1	0.0	0.0	0.0	0.0	94	1.02	-85.0	13.8	1	1.05	0.95				
	47088	1	0.0	0.0	0.0	0.0	94	1.02	-85.0	999.0	1	1.1	0.9				
	47089	1	0.0	0.0	0.0	0.0	94	1.02	-85.0	13.8	1	1.05	0.95				
	47090	1	0.0	0.0	0.0	0.0	94	1.02	-85.0	999.0	1	1.1	0.9				
	47091	1	0.0	0.0	0.0	0.0	94	1.02	-85.0	13.8	1	1.05	0.95				
	47092	1	0.0	0.0	0.0	0.0	94	1.02	-85.0	999.0	1	1.1	0.9				
	47093	1	0.0	0.0	0.0	0.0	93	0.992	-74.0	13.8	1	1.05	0.95				
	47094	1	0.0	0.0	0.0	0.0	93	0.992	-74.0	999.0	1	1.1	0.9				
	47095	1	0.0	0.0	0.0	0.0	94	0.997	-76.0	13.8	1	1.05	0.95				
	47096	1	0.0	0.0	0.0	0.0	94	0.997	-76.0	999.0	1	1.1	0.9				
	47097	1	0.0	0.0	0.0	0.0	94	0.99	-76.0	13.8	1	1.05	0.95				
	47098	1	0.0	0.0	0.0	0.0	94	0.99	-76.0	999.0	1	1.1	0.9				
	47099	1	0.0	0.0	0.0	0.0	94	1.002	-79.0	13.8	1	1.05	0.95				
	47100	1	0.0	0.0	0.0	0.0	94	1.002	-79.0	999.0	1	1.1	0.9				
	47101	1	0.0	0.0	0.0	0.0	94	1.013	-86.0	13.8	1	1.05	0.95				
	47102	1	0.0	0.0	0.0	0.0	94	1.013	-86.0	999.0	1	1.1	0.9				
	47103	1	0.0	0.0	0.0	0.0	94	0.999	-68.0	13.8	1	1.05	0.95				
	47104	1	0.0	0.0	0.0	0.0	94	0.999	-68.0	999.0	1	1.1	0.9				
	47105	1	0.0	0.0	0.0	0.0	94	0.999	-68.0	13.8	1	1.05	0.95				
	47106	1	0.0	0.0	0.0	0.0	94	0.999	-68.0	999.0	1	1.1	0.9				
	47107	1	0.0	0.0	0.0	0.0	94	0.999	-68.0	13.8	1	1.05	0.95				
	47108	1	0.0	0.0	0.0	0.0	94	0.999	-68.0	999.0	1	1.1	0.9				
	47109	1	0.0	0.0	0.0	0.0	93	1.027	-81.0	13.8	1	1.05	0.95				
	47110	1	0.0	0.0	0.0	0.0	93	1.027	-81.0	999.0	1	1.1	0.9				
	47111	1	0.0	0.0	0.0	0.0	93	1.024	-81.0	13.8	1	1.05	0.95				
	47112	1	0.0	0.0	0.0	0.0	93	1.024	-81.0	999.0	1	1.1	0.9				
	47113	1	0.0	0.0	0.0	0.0	93	1.024	-81.0	13.8	1	1.05	0.95				
	47114	1	0.0	0.0	0.0	0.0	93	1.024	-81.0	999.0	1	1.1	0.9				
	47115	1	0.0	0.0	0.0	0.0	94	1.023	-76.0	13.8	1	1.05	0.95				
	47116	1	0.0	0.0	0.0	0.0	94	1.023	-76.0	999.0	1	1.1	0.9				
	47117	1	0.0	0.0	0.0	0.0	94	0.989	-73.0	13.8	1	1.05	0.95				
	47118	1	0.0	0.0	0.0	0.0	94	0.989	-73.0	999.0	1	1.1	0.9				
	47120	1	0.0	0.0	0.0	100.0	94	1.009	-80.0	230.0	1	1.05	0.95				
	47121	1	0.0	0.0	0.0	-50.0	93	1.033	-79.0	525.0	1	1.05	0.95				
	47123	1	0.0	0.0	0.0	0.0	94	0.989	-73.0	13.8	1	1.05	0.95				
	47124	1	0.0	0.0	0.0	0.0	94	0.989	-73.0	999.0	1	1.1	0.9				
	47125	1	0.0	0.0	0.0	0.0	94	0.989	-72.0	999.0	1	1.1	0.9				
	47126	1	0.0	0.0	0.0	0.0	94	0.989	-72.0	13.8	1	1.05	0.95				
	47127	1	0.0	0.0	0.0	0.0	93	0.994	-70.0	999.0	1	1.05	0.95				
	47128	1	0.0	0.0	0.0	0.0	94	0.994	-70.0	13.8	1	1.05	0.95				
	47129	1	0.0	0.0	0.0	0.0	93	0.994	-70.0	999.0	1	1.05	0.95				
	47130	1	0.0	0.0	0.0	0.0	94	0.994	-70.0	13.8	1	1.05	0.95				
	47133	1	0.0	0.0	0.0	0.0	93	0.994	-71.0	999.0	1	1.05	0.95				
	47134	1	0.0	0.0	0.0	0.0	94	0.994	-71.0	13.8	1	1.05	0.95				
	47135	1	0.0	0.0	0.0	0.0	93	0.994	-71.0	999.0	1	1.05	0.95				
	47136	1	0.0	0.0	0.0	0.0	94	0.994	-71.0	13.8	1	1.05	0.95				
	47141	4	0.0	0.0	0.0	0.0	93	0.988	-69.0	999.0	1	1.05	0.95				
	47142	4	0.0	0.0	0.0	0.0	94	0.988	-69.0	13.8	1	1.05	0.95				
	47143	4	0.0	0.0	0.0	0.0	93	0.988	-69.0	999.0	1	1.05	0.95				
	47144	4	0.0	0.0	0.0	0.0	94	0.988	-69.0	13.8	1	1.05	0.95				
	47147	1	0.0	0.0	0.0	0.0	93	0.993	-74.0	999.0	1	1.05	0.95				
	47148	1	0.0	0.0	0.0	0.0	94	0.993	-74.0	13.8	1	1.05	0.95				
	47149	1	0.0	0.0	0.0	0.0	93	0.993	-74.0	999.0	1	1.05	0.95				
	47150	1	0.0	0.0	0.0	0.0	94	0.993	-74.0	13.8	1	1.05	0.95				
	47153	1	0.0	0.0	0.0	0.0	93	1.0	-75.0	999.0	1	1.05	0.95				
	47154	1	0.0	0.0	0.0	0.0	94	1.0	-75.0	13.8	1	1.05	0.95				
	47155	1	0.0	0.0	0.0	0.0	93	1.0	-75.0	999.0	1	1.05	0.95				
	47156	1	0.0	0.0	0.0	0.0	94	1.0	-75.0	13.8	1	1.05	0.95				
	47159	1	0.0	0.0	0.0	0.0	93	0.994	-69.0	999.0	1	1.05	0.95				
	47160	1	0.0	0.0	0.0	0.0	94	0.994	-69.0	13.8	1	1.05	0.95				
	47161	1	0.0	0.0	0.0	0.0	93	0.994	-69.0	999.0	1	1.05	0.95				
	47162	1	0.0	0.0	0.0	0.0	94	0.994	-69.0	13.8	1	1.05	0.95				
	47165	1	0.0	0.0	0.0	0.0	93	0.984	-70.0	999.0	1	1.05	0.95				
	47166	1	0.0	0.0	0.0	0.0	94	0.984	-70.0	13.8	1	1.05	0.95				
	47167	1	0.0	0.0	0.0	0.0	93	0.984	-70.0	999.0	1	1.05	0.95				
	47168	1	0.0	0.0	0.0	0.0	94	0.984	-70.0	13.8	1	1.05	0.95				
	47171	1	0.0	0.0	0.0	0.0	93	0.986	-66.0	999.0	1	1.05	0.95				
	47172	1	0.0	0.0	0.0	0.0	94	0.986	-66.0	13.8	1	1.05	0.95				
	47173	1	0.0	0.0	0.0	0.0	93	0.986	-66.0	999.0	1	1.05	0.95				
	47174	1	0.0	0.0	0.0	0.0	94	0.986	-66.0	13.8	1	1.05	0.95				
	47175	1	0.0	0.0	0.0	0.0	93	0.986	-66.0	999.0	1	1.05	0.95				
	47176	1	0.0	0.0	0.0	0.0	94	0.986	-66.0	13.8	1	1.05	0.95				
	47181	1	0.0	0.0	0.0	0.0	90	0.983	-32.0	999.0	1	1.1	0.9				
	47182	1	0.0	0.0	0.0	0.0	90	0.983	-32.0	13.8	1	1.05	0.95				
	47183	1	0.0	0.0	0.0	0.0	90	0.983	-32.0	999.0	1	1.1	0.9				
	47184	1	0.0	0.0	0.0	0.0	90	0.983	-32.0	13.8	1	1.05	0.95				
	47185	4	0.0	0.0	0.0	0.0	90	0.985	-21.0	999.0	1	1.1	0.9				
	47186	4	0.0	0.0	0.0	0.0	90	0.985	-21.0	13.8	1	1.05	0.95				
	47187	4	0.0	0.0	0.0	0.0	90	1.0	-26.0	999.0	1	1.05	0.95				
	47188	4	0.0	0.0	0.0	0.0	90	1.0	-26.0	13.8	1	1.05	0.95				
	47189	4	0.0	0.0	0.0	0.0	90	1.0	-26.0	999.0	1	1.05	0.95				
	47190	4	0.0	0.0	0.0	0.0	90	1.0	-26.0	13.8	1	1.05	0.95				
	47195	1	0.0	0.0	0.0	0.0	94	1.013	-86.0	999.0	1	1.1	0.9				
	47196	1	0.0	0.0	0.0	0.0	94	1.013	-86.0	13.8	1	1.05	0.95				
	48001	1	0.0	0.0	0.0	0.0	94	1.002	-79.0	999.0	1	1.05	0.95				
	48002	1	0.0	0.0	0.0	0.0	94	1.002	-79.0	13.8	1	1.05	0.95				
	48370	1	25.21	6.300999999999999	0.0	3.6000000000000005	87	1.029	-85.0	138.0	1	1.05	0.95				
	48558	1	7.808	2.546	0.0	0.0	87	0.996	-83.0	69.0	1	1.05	0.95				
	48561	1	10.51	4.136	0.0	0.0	87	1.001	-79.0	69.0	1	1.05	0.95				
	48949	1	76.58	22.76	0.0	0.0	87	0.977	-79.0	138.0	1	1.05	0.95				
	49051	1	0.0	0.0	0.0	0.0	86	0.998	-35.0	138.0	1	1.05	0.95				
	50201	4	0.0	0.0	0.0	0.0	97	1.0	0.0	525.0	1	1.05	0.95				
	50202	2	0.0	0.0	0.0	0.0	97	1.0	-4.3	13.8	1	1.05	0.95				
	50203	2	0.0	0.0	0.0	0.0	97	1.005	-48.00000000000001	13.8	1	1.05	0.95				
	50204	4	0.0	0.0	0.0	0.0	97	1.0	-31.0	13.8	1	1.05	0.95				
	50205	4	0.0	0.0	0.0	0.0	97	0.998	16.2	13.8	1	1.05	0.95				
	50206	4	0.0	0.0	0.0	0.0	97	1.007	-34.0	13.8	1	1.05	0.95				
	50207	4	0.0	0.0	0.0	0.0	97	1.002	-29.000000000000004	13.8	1	1.05	0.95				
	50208	4	0.0	0.0	0.0	0.0	97	1.0	0.0	525.0	1	1.05	0.95				
	50209	1	0.0	0.0	0.0	0.0	97	1.004	-80.0	230.0	1	1.05	0.95				
	50210	2	0.0	0.0	0.0	0.0	97	1.024	-83.0	13.8	1	1.05	0.95				
	50211	1	0.0	0.0	0.0	-87.0	97	1.009	-83.0	230.0	1	1.05	0.95				
	50212	1	0.0	0.0	0.0	-200.0	97	1.027	-79.0	525.0	1	1.05	0.95				
	50213	1	0.0	0.0	0.0	-250.0	97	1.025	-79.0	525.0	1	1.05	0.95				
	50214	1	0.0	0.0	0.0	0.0	97	1.016	-81.0	230.0	1	1.05	0.95				
	50215	1	0.0	0.0	0.0	0.0	97	1.02	-79.0	230.0	1	1.05	0.95				
	50216	1	0.0	0.0	0.0	0.0	97	0.991	-82.0	230.0	1	1.05	0.95				
	50217	2	0.0	0.0	0.0	0.0	97	0.999	-42.0	6.9	1	1.05	0.95				
	50218	2	0.0	0.0	0.0	0.0	97	0.995	-75.0	6.9	1	1.05	0.95				
	50219	2	0.0	0.0	0.0	0.0	97	1.009	-81.0	34.5	1	1.05	0.95				
	50220	1	0.0	0.0	0.0	-15.0	97	1.004	-83.0	230.0	1	1.05	0.95				
	50221	2	0.0	0.0	0.0	0.0	97	1.001	-45.0	6.9	1	1.05	0.95				
	50222	4	0.0	0.0	0.0	0.0	97	1.0	-83.0	13.8	1	1.05	0.95				
	50223	2	0.0	0.0	0.0	0.0	97	0.995	-77.0	1.0	1	1.05	0.95				
	50224	2	0.0	0.0	0.0	0.0	97	0.995	-75.0	6.9	1	1.05	0.95				
	50225	2	0.0	0.0	0.0	0.0	97	0.995	-75.0	6.9	1	1.05	0.95				
	50226	2	0.0	0.0	0.0	0.0	97	1.013	-78.0	23.0	1	1.05	0.95				
	50227	2	0.0	0.0	0.0	0.0	97	1.013	-76.0	34.5	1	1.05	0.95				
	50228	2	0.0	0.0	0.0	0.0	97	1.02	-77.0	34.5	1	1.05	0.95				
	50229	2	0.0	0.0	0.0	0.0	97	1.001	-48.00000000000001	13.8	1	1.05	0.95				
	50230	2	0.0	0.0	0.0	0.0	97	1.002	-81.0	34.5	1	1.05	0.95				
	50231	2	0.0	0.0	0.0	0.0	97	1.002	-81.0	34.5	1	1.05	0.95				
	50232	2	0.0	0.0	0.0	0.0	97	1.002	-81.0	34.5	1	1.05	0.95				
	50233	2	0.0	0.0	0.0	0.0	97	1.002	-81.0	34.5	1	1.05	0.95				
	50234	2	0.0	0.0	0.0	0.0	97	0.994	-75.0	13.8	1	1.05	0.95				
	50235	2	0.0	0.0	0.0	0.0	97	0.987	-68.0	13.8	1	1.05	0.95				
	50236	2	0.0	0.0	0.0	0.0	97	1.013	-70.0	13.8	1	1.05	0.95				
	50237	2	0.0	0.0	0.0	0.0	97	1.022	-70.0	13.8	1	1.05	0.95				
	50238	2	0.0	0.0	0.0	0.0	97	0.981	-76.0	13.8	1	1.05	0.95				
	50239	2	0.0	0.0	0.0	0.0	97	0.974	-73.0	13.8	1	1.05	0.95				
	50240	2	0.0	0.0	0.0	0.0	97	0.996	-75.0	13.8	1	1.05	0.95				
	50241	2	0.0	0.0	0.0	0.0	97	1.001	-44.0	13.8	1	1.05	0.95				
	50242	2	0.0	0.0	0.0	0.0	97	1.003	-51.0	34.5	1	1.05	0.95				
	50243	2	0.0	0.0	0.0	0.0	97	1.002	-52.0	138.0	1	1.05	0.95				
	50244	4	0.0	0.0	0.0	-300.0	93	1.022	-56.0	525.0	1	1.05	0.95				
	50245	2	0.0	0.0	0.0	0.0	97	0.993	-53.0	13.8	1	1.05	0.95				
	50246	2	0.0	0.0	0.0	0.0	97	0.993	-75.0	13.8	1	1.05	0.95				
	50247	2	0.0	0.0	0.0	0.0	97	1.021	-69.0	13.8	1	1.05	0.95				
	50248	2	0.0	0.0	0.0	0.0	97	1.001	-76.0	13.8	1	1.05	0.95				
	50249	2	0.0	0.0	0.0	0.0	97	0.99	-73.0	34.5	1	1.05	0.95				
	50250	1	0.0	0.0	0.0	0.0	97	0.99	-74.0	138.0	1	1.05	0.95				
	50251	4	0.0	0.0	0.0	-300.0	93	1.006	-65.0	525.0	1	1.05	0.95				
	50252	4	0.0	0.0	0.0	0.0	93	1.004	-68.0	230.0	1	1.05	0.95				
	50253	4	0.0	0.0	0.0	0.0	93	1.005	-68.0	230.0	1	1.05	0.95				
	50254	4	0.0	0.0	0.0	0.0	93	1.005	-68.0	230.0	1	1.05	0.95				
	50255	2	0.0	0.0	0.0	0.0	97	1.003	-47.0	13.8	1	1.05	0.95				
	50264	2	0.0	0.0	0.0	0.0	97	1.02	-87.0	6.9	1	1.05	0.95				
	50265	2	0.0	0.0	0.0	0.0	97	1.02	-87.0	6.9	1	1.05	0.95				
	50440	4	0.0	0.0	0.0	0.0	97	1.016	-72.0	6.9	1	1.05	0.95				
	51001	1	0.0	0.0	0.0	0.0	84	0.992	-83.0	230.0	1	1.05	0.95				
	51002	1	0.0	0.0	0.0	0.0	84	1.003	-83.0	230.0	1	1.05	0.95				
	51003	1	0.0	0.0	0.0	0.0	84	1.003	-83.0	230.0	1	1.05	0.95				
	51004	1	0.0	0.0	0.0	0.0	84	1.003	-83.0	230.0	1	1.05	0.95				
	51006	1	0.0	0.0	0.0	0.0	84	1.018	-87.0	999.0	1	1.1	0.9				
	51007	1	0.0	0.0	0.0	0.0	84	1.002	-88.0	999.0	1	1.1	0.9				
	51008	1	0.0	0.0	0.0	0.0	84	1.001	-86.0	999.0	1	1.1	0.9				
	51020	1	0.0	0.0	0.0	0.0	84	0.991	-83.0	230.0	1	1.05	0.95				
	51021	1	0.0	0.0	0.0	0.0	84	1.018	-87.0	999.0	1	1.1	0.9				
	51022	1	0.0	0.0	0.0	0.0	84	1.018	-87.0	13.8	1	1.05	0.95				
	51023	1	0.0	0.0	0.0	0.0	84	1.018	-87.0	999.0	1	1.05	0.95				
	51024	1	0.0	0.0	0.0	0.0	84	1.018	-87.0	13.8	1	1.05	0.95				
	51027	1	0.0	0.0	0.0	0.0	85	0.998	-84.0	999.0	1	1.1	0.9				
	51028	1	0.0	0.0	0.0	0.0	85	0.998	-84.0	999.0	1	1.1	0.9				
	51029	1	0.0	0.0	0.0	0.0	85	0.998	-84.0	13.8	1	1.05	0.95				
	51030	2	0.0	0.0	0.0	0.0	97	1.009	-82.0	34.5	1	1.05	0.95				
	51031	2	0.0	0.0	0.0	0.0	97	1.009	-83.0	34.5	1	1.05	0.95				
	51032	2	0.0	0.0	0.0	0.0	97	1.009	-83.0	34.5	1	1.05	0.95				
	51033	2	0.0	0.0	0.0	0.0	97	1.009	-82.0	34.5	1	1.05	0.95				
	51034	2	0.0	0.0	0.0	0.0	97	1.009	-83.0	34.5	1	1.05	0.95				
	51035	2	0.0	0.0	0.0	0.0	97	0.991	-81.0	34.5	1	1.05	0.95				
	51036	1	0.0	0.0	0.0	0.0	85	0.998	-84.0	13.8	1	1.05	0.95				
	51040	2	0.0	0.0	0.0	0.0	97	0.991	-81.0	34.5	1	1.05	0.95				
	51041	2	0.0	0.0	0.0	0.0	97	0.991	-81.0	34.5	1	1.05	0.95				
	51042	2	0.0	0.0	0.0	0.0	97	0.991	-81.0	34.5	1	1.05	0.95				
	51043	2	0.0	0.0	0.0	0.0	97	0.991	-81.0	34.5	1	1.05	0.95				
	51044	2	0.0	0.0	0.0	0.0	97	0.991	-82.0	34.5	1	1.05	0.95				
	51045	2	0.0	0.0	0.0	0.0	97	0.998	-81.0	34.5	1	1.05	0.95				
	51046	4	0.0	0.0	0.0	0.0	97	1.0	-82.0	34.5	1	1.05	0.95				
	51047	4	0.0	0.0	0.0	0.0	97	1.0	-82.0	34.5	1	1.05	0.95				
	51048	4	0.0	0.0	0.0	0.0	97	1.0	-82.0	34.5	1	1.05	0.95				
	51049	4	0.0	0.0	0.0	0.0	97	0.991	-82.0	34.5	1	1.05	0.95				
	51051	2	0.0	0.0	0.0	0.0	97	0.998	-82.0	34.5	1	1.05	0.95				
	51052	2	0.0	0.0	0.0	0.0	97	0.999	-87.0	34.5	1	1.05	0.95				
	51053	2	0.0	0.0	0.0	0.0	97	1.004	-86.0	34.5	1	1.05	0.95				
	51054	2	0.0	0.0	0.0	0.0	97	1.004	-87.0	13.8	1	1.05	0.95				
	51055	2	0.0	0.0	0.0	0.0	97	1.004	-86.0	13.8	1	1.05	0.95				
	51060	2	0.0	0.0	0.0	0.0	97	0.991	-81.0	34.5	1	1.05	0.95				
	51061	2	0.0	0.0	0.0	0.0	97	0.991	-81.0	34.5	1	1.05	0.95				
	51062	2	0.0	0.0	0.0	0.0	97	0.991	-81.0	34.5	1	1.05	0.95				
	51063	2	0.0	0.0	0.0	0.0	97	0.988	-81.0	34.5	1	1.05	0.95				
	51064	2	0.0	0.0	0.0	0.0	97	0.999	-83.0	34.5	1	1.05	0.95				
	51065	1	0.0	0.0	0.0	0.0	97	1.002	-81.0	34.5	1	1.05	0.95				
	51066	2	0.0	0.0	0.0	0.0	97	1.014	-77.0	34.5	1	1.05	0.95				
	51070	2	0.0	0.0	0.0	0.0	97	1.009	-82.0	34.5	1	1.05	0.95				
	51071	2	0.0	0.0	0.0	0.0	97	1.009	-82.0	34.5	1	1.05	0.95				
	51072	2	0.0	0.0	0.0	0.0	97	1.009	-82.0	34.5	1	1.05	0.95				
	51073	2	0.0	0.0	0.0	0.0	97	1.009	-79.0	34.5	1	1.05	0.95				
	51074	2	0.0	0.0	0.0	0.0	97	1.009	-79.0	34.5	1	1.05	0.95				
	51075	2	0.0	0.0	0.0	0.0	97	1.009	-79.0	34.5	1	1.05	0.95				
	51077	2	0.0	0.0	0.0	0.0	97	0.998	-81.0	34.5	1	1.05	0.95				
	51078	4	0.0	0.0	0.0	0.0	97	1.0	-81.0	34.5	1	1.05	0.95				
	51079	4	0.0	0.0	0.0	0.0	97	1.0	-82.0	34.5	1	1.05	0.95				
	51080	4	0.0	0.0	0.0	0.0	97	1.0	-81.0	34.5	1	1.05	0.95				
	51081	4	0.0	0.0	0.0	0.0	97	1.0	-82.0	34.5	1	1.05	0.95				
	51100	1	0.0	0.0	0.0	0.0	84	0.997	-89.0	999.0	1	1.05	0.95				
	51101	1	0.0	0.0	0.0	0.0	85	0.997	-89.0	13.8	1	1.05	0.95				
	51102	1	0.0	0.0	0.0	0.0	84	1.005	-81.0	999.0	1	1.05	0.95				
	51103	1	0.0	0.0	0.0	0.0	85	1.005	-81.0	13.8	1	1.05	0.95				
	51104	1	0.0	0.0	0.0	0.0	84	0.998	-83.0	999.0	1	1.05	0.95				
	51105	1	0.0	0.0	0.0	0.0	85	0.998	-83.0	13.8	1	1.05	0.95				
	51351	1	0.0	0.0	0.0	3.6000000000000005	85	1.0	-87.0	69.0	1	1.05	0.95				
	51353	1	22.99	6.67	0.0	3.6000000000000005	85	0.999	-87.0	13.8	1	1.05	0.95				
	51354	1	0.0	0.0	0.0	0.0	85	0.999	-87.0	13.8	1	1.05	0.95				
	51355	1	45.43	12.75	0.0	3.6000000000000005	85	0.996	-90.0	69.0	1	1.05	0.95				
	51356	1	0.0	0.0	0.0	0.0	85	0.999	-86.0	13.8	1	1.05	0.95				
	51357	1	0.0	0.0	0.0	0.0	85	1.006	-89.0	69.0	1	1.05	0.95				
	51358	1	7.693	-0.9899999999999999	0.0	3.6000000000000005	85	0.994	-92.0	69.0	1	1.05	0.95				
	51360	1	36.12	7.376	0.0	3.6000000000000005	85	0.998	-87.0	69.0	1	1.05	0.95				
	51362	1	29.87	6.627	0.0	3.6000000000000005	85	0.997	-88.0	69.0	1	1.05	0.95				
	51364	1	38.35	12.78	0.0	3.6000000000000005	85	0.997	-87.0	69.0	1	1.05	0.95				
	51366	1	0.0	0.0	0.0	0.0	85	1.006	-87.0	69.0	1	1.05	0.95				
	51367	1	0.0	0.0	0.0	0.0	85	0.996	-87.0	69.0	1	1.05	0.95				
	51369	1	3.8	1.619	0.0	0.0	85	1.0	-87.0	69.0	1	1.05	0.95				
	51420	1	0.0	0.0	0.0	0.0	85	0.999	-85.0	69.0	1	1.05	0.95				
	51421	1	5.1	2.173	0.0	0.0	85	0.999	-85.0	69.0	1	1.05	0.95				
	51438	1	48.95	9.477	0.0	7.200000000000001	85	1.004	-89.0	69.0	1	1.05	0.95				
	51439	1	0.0	0.0	0.0	0.0	85	1.002	-82.0	23.0	1	1.05	0.95				
	51440	1	23.42	6.013	0.0	7.200000000000001	85	0.999	-87.0	69.0	1	1.05	0.95				
	51444	1	16.33	2.469	0.0	3.6000000000000005	85	1.012	-85.0	138.0	1	1.05	0.95				
	51455	1	2.852	1.215	0.0	0.0	85	0.992	-87.0	13.8	1	1.05	0.95				
	51456	1	0.0	0.0	0.0	0.0	85	1.004	-87.0	138.0	1	1.05	0.95				
	51457	1	0.0	0.0	0.0	0.0	84	1.017	-82.0	230.0	1	1.05	0.95				
	51458	1	0.0	0.0	0.0	0.0	85	1.004	-87.0	138.0	1	1.05	0.95				
	51459	1	0.0	0.0	0.0	0.0	85	1.003	-87.0	138.0	1	1.05	0.95				
	51461	1	20.34	8.347	0.0	0.0	85	1.006	-85.0	69.0	1	1.05	0.95				
	51462	1	0.0	0.0	0.0	0.0	85	1.004	-87.0	138.0	1	1.05	0.95				
	51478	1	1.5	0.6	0.0	0.0	85	1.005	-88.0	69.0	1	1.05	0.95				
	51501	1	0.1875	0.0768	0.0	0.0	85	1.015	-86.0	138.0	1	1.05	0.95				
	51504	1	0.0	0.0	0.0	0.0	85	1.022	-87.0	69.0	1	1.05	0.95				
	51505	1	0.0	0.0	0.0	0.0	85	0.932	-92.0	69.0	1	1.05	0.95				
	51506	1	35.34	14.46	0.0	0.0	85	0.865	-95.0	69.0	1	1.05	0.95				
	51508	1	11.61	4.752	0.0	3.6000000000000005	85	1.043	-86.0	69.0	1	1.05	0.95				
	51510	1	0.0	0.0	0.0	0.0	85	1.041	-86.0	69.0	1	1.05	0.95				
	51511	1	0.0	0.0	0.0	0.0	85	1.027	-87.0	69.0	1	1.05	0.95				
	51512	1	0.0	0.0	0.0	0.0	85	1.003	-89.0	69.0	1	1.05	0.95				
	51513	1	0.0	0.0	0.0	0.0	85	0.993	-89.0	69.0	1	1.05	0.95				
	51514	1	3.177	1.301	0.0	0.0	85	0.992	-89.0	69.0	1	1.05	0.95				
	51515	1	45.46	18.61	0.0	3.6000000000000005	85	0.981	-90.0	69.0	1	1.05	0.95				
	51518	1	0.0	0.0	0.0	0.0	85	1.043	-86.0	69.0	1	1.05	0.95				
	51519	1	0.0	0.0	0.0	0.0	85	1.043	-86.0	69.0	1	1.05	0.95				
	51520	1	0.0	0.0	0.0	0.0	85	0.996	-87.0	69.0	1	1.05	0.95				
	51521	1	29.39	12.03	0.0	0.0	85	0.995	-87.0	69.0	1	1.05	0.95				
	51523	1	0.0	0.0	0.0	0.0	85	1.019	-85.0	69.0	1	1.05	0.95				
	51524	1	0.0	0.0	0.0	0.0	85	1.016	-85.0	69.0	1	1.05	0.95				
	51525	1	0.0	0.0	0.0	0.0	85	1.015	-85.0	69.0	1	1.05	0.95				
	51526	1	0.0	0.0	0.0	0.0	85	1.011	-86.0	69.0	1	1.05	0.95				
	51527	1	38.22	15.65	0.0	3.6000000000000005	85	1.01	-86.0	69.0	1	1.05	0.95				
	51530	1	0.0	0.0	0.0	0.0	85	1.017	-85.0	69.0	1	1.05	0.95				
	51531	1	0.0	0.0	0.0	0.0	85	0.978	-87.0	69.0	1	1.05	0.95				
	51532	1	14.71	6.021	0.0	0.0	85	0.978	-87.0	69.0	1	1.05	0.95				
	51534	1	0.0	0.0	0.0	0.0	85	0.968	-87.0	69.0	1	1.05	0.95				
	51535	1	0.0	0.0	0.0	0.0	85	0.992	-84.0	69.0	1	1.05	0.95				
	51536	1	14.85	6.078	0.0	3.6000000000000005	85	0.989	-84.0	69.0	1	1.05	0.95				
	51538	1	0.0	0.0	0.0	0.0	85	1.02	-85.0	69.0	1	1.05	0.95				
	51539	4	0.0	0.0	0.0	0.0	85	1.015	-83.0	69.0	1	1.05	0.95				
	51540	1	10.29	4.212	0.0	0.0	85	0.959	-88.0	69.0	1	1.05	0.95				
	51542	1	0.0	0.0	0.0	0.0	85	0.992	-84.0	69.0	1	1.05	0.95				
	51543	1	0.0	0.0	0.0	0.0	85	1.007	-83.0	69.0	1	1.05	0.95				
	51544	1	30.91	12.65	0.0	3.6000000000000005	85	1.006	-83.0	69.0	1	1.05	0.95				
	51548	1	0.0	0.0	0.0	0.0	85	0.999	-88.0	69.0	1	1.05	0.95				
	51551	1	0.0	0.0	0.0	0.0	85	1.019	-85.0	69.0	1	1.05	0.95				
	51584	1	8.0	3.3000000000000003	0.0	0.0	85	1.007	-87.0	69.0	1	1.05	0.95				
	51585	1	10.0	4.0	0.0	0.0	85	1.001	-87.0	69.0	1	1.05	0.95				
	51586	1	1.9	0.8	0.0	0.0	85	1.0	-87.0	69.0	1	1.05	0.95				
	51588	1	5.2	2.08	0.0	0.0	85	0.997	-87.0	69.0	1	1.05	0.95				
	51591	1	2.3	0.98	0.0	0.0	85	1.015	-87.0	69.0	1	1.05	0.95				
	51600	1	0.0	0.0	0.0	0.0	84	1.001	-79.0	230.0	1	1.05	0.95				
	51611	1	8.83	0.6477	0.0	0.0	85	1.001	-87.0	13.8	1	1.05	0.95				
	51612	1	8.83	0.6477	0.0	0.0	85	1.001	-87.0	13.8	1	1.05	0.95				
	51613	1	8.83	0.6477	0.0	0.0	85	1.001	-87.0	13.8	1	1.05	0.95				
	51614	1	8.83	0.6477	0.0	0.0	85	0.999	-87.0	13.8	1	1.05	0.95				
	51615	1	8.83	0.6477	0.0	0.0	85	0.999	-87.0	13.8	1	1.05	0.95				
	51693	1	0.0	0.0	0.0	0.0	85	0.985	-81.0	230.0	1	1.05	0.95				
	51698	1	0.0	0.0	0.0	0.0	85	1.012	-82.0	69.0	1	1.05	0.95				
	51701	1	10.44	3.2969999999999997	0.0	0.0	98	1.009	-80.0	69.0	1	1.05	0.95				
	51702	1	9.888	3.8450000000000006	0.0	0.0	98	0.997	-83.0	69.0	1	1.05	0.95				
	51703	1	19.1	3.198	0.0	0.0	98	1.001	-78.0	230.0	1	1.05	0.95				
	51704	1	0.0	0.0	0.0	0.0	98	1.005	-79.0	230.0	1	1.05	0.95				
	51705	4	0.0	0.0	0.0	0.0	93	0.99	-68.0	999.0	1	1.1	0.9				
	51706	4	0.0	0.0	0.0	0.0	93	0.99	-68.0	999.0	1	1.1	0.9				
	51707	4	0.0	0.0	0.0	0.0	93	0.99	-68.0	13.8	1	1.05	0.95				
	51708	4	0.0	0.0	0.0	0.0	93	0.99	-68.0	13.8	1	1.05	0.95				
	51782	1	22.2	9.5	0.0	0.0	85	1.026	-83.0	69.0	1	1.05	0.95				
	51785	1	0.0	0.0	0.0	0.0	85	1.003	-81.0	34.5	1	1.05	0.95				
	55010	1	0.0	0.0	0.0	0.0	118	1.001	46.8	138.0	1	1.05	0.95				
	55011	1	0.0	0.0	0.0	0.0	118	1.0	51.1	34.5	1	1.05	0.95				
	55012	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	55013	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	55014	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	55015	1	0.0	0.0	0.0	0.0	118	0.998	53.5	34.5	1	1.05	0.95				
	55016	1	0.0	0.0	0.0	0.0	118	1.002	49.1	138.0	1	1.05	0.95				
	55017	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	55018	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	55019	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	55020	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	55021	1	0.0	0.0	0.0	0.0	118	0.998	53.5	34.5	1	1.05	0.95				
	55022	1	0.0	0.0	0.0	0.0	118	0.998	53.5	34.5	1	1.05	0.95				
	55023	2	0.0	0.0	0.0	0.0	119	1.0	28.1	34.5	1	1.05	0.95				
	55024	4	0.0	0.0	0.0	0.0	119	1.001	78.0	34.5	1	1.05	0.95				
	55025	4	0.0	0.0	0.0	0.0	119	1.023	78.0	138.0	1	1.05	0.95				
	55026	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	55027	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	55028	2	0.0	0.0	0.0	0.0	118	1.002	51.400000000000006	34.5	1	1.05	0.95				
	55029	2	0.0	0.0	0.0	0.0	118	1.003	51.400000000000006	34.5	1	1.05	0.95				
	55030	2	0.0	0.0	0.0	0.0	118	1.002	51.400000000000006	34.5	1	1.05	0.95				
	55032	1	0.0	0.0	0.0	0.0	118	1.001	46.7	138.0	1	1.05	0.95				
	55040	1	0.0	0.0	0.0	0.0	118	1.043	39.3	230.0	1	1.05	0.95				
	55041	1	0.0	0.0	0.0	0.0	118	1.007	40.9	34.5	1	1.05	0.95				
	55042	2	0.0	0.0	0.0	0.0	118	1.009	41.2	34.5	1	1.05	0.95				
	55043	2	0.0	0.0	0.0	0.0	118	1.009	41.2	34.5	1	1.05	0.95				
	55100	1	0.0	0.0	0.0	0.0	118	1.036	42.9	500.0	1	1.1	1.0				
	55150	2	0.0	0.0	0.0	0.0	118	0.999	43.4	13.8	1	1.05	0.95				
	55151	1	0.0	0.0	0.0	0.0	118	1.009	40.3	138.0	1	1.05	0.95				
	55152	2	0.0	0.0	0.0	0.0	118	1.0	45.7	34.5	1	1.05	0.95				
	55153	2	0.0	0.0	0.0	0.0	118	1.001	45.800000000000004	34.5	1	1.05	0.95				
	55154	2	0.0	0.0	0.0	0.0	118	1.0	45.7	34.5	1	1.05	0.95				
	55155	2	0.0	0.0	0.0	0.0	118	0.999	45.20000000000001	34.5	1	1.05	0.95				
	55156	1	0.0	0.0	0.0	0.0	118	0.999	45.5	34.5	1	1.05	0.95				
	55157	1	0.0	0.0	0.0	0.0	118	1.007	41.7	138.0	1	1.05	0.95				
	55200	2	0.0	0.0	0.0	0.0	118	1.0	44.1	34.5	1	1.05	0.95				
	55201	2	0.0	0.0	0.0	0.0	118	1.0	43.5	34.5	1	1.05	0.95				
	55202	2	0.0	0.0	0.0	0.0	118	1.0	44.1	34.5	1	1.05	0.95				
	55203	2	0.0	0.0	0.0	0.0	118	1.0	44.2	34.5	1	1.05	0.95				
	55204	2	0.0	0.0	0.0	0.0	118	1.0	44.2	34.5	1	1.05	0.95				
	55205	2	0.0	0.0	0.0	0.0	118	1.0	44.1	34.5	1	1.05	0.95				
	55206	1	0.0	0.0	0.0	0.0	118	0.998	43.9	34.5	1	1.05	0.95				
	55213	2	0.0	0.0	0.0	0.0	118	1.001	43.0	34.5	1	1.05	0.95				
	55214	2	0.0	0.0	0.0	0.0	118	1.0	42.9	34.5	1	1.05	0.95				
	55215	2	0.0	0.0	0.0	0.0	118	1.0	42.9	34.5	1	1.05	0.95				
	55216	2	0.0	0.0	0.0	0.0	118	1.001	43.0	34.5	1	1.05	0.95				
	55217	2	0.0	0.0	0.0	0.0	118	1.001	42.9	34.5	1	1.05	0.95				
	55218	1	0.0	0.0	0.0	0.0	118	0.999	42.8	34.5	1	1.05	0.95				
	55219	1	0.0	0.0	0.0	0.0	118	1.018	38.5	230.0	1	1.05	0.95				
	55220	2	0.0	0.0	0.0	0.0	118	1.0	43.1	34.5	1	1.05	0.95				
	55221	1	0.0	0.0	0.0	0.0	118	1.004	40.0	138.0	1	1.05	0.95				
	55222	1	0.0	0.0	0.0	0.0	118	1.003	40.5	69.0	1	1.05	0.95				
	55223	1	0.0	0.0	0.0	0.0	118	1.001	40.8	69.0	1	1.05	0.95				
	55402	2	0.0	0.0	0.0	0.0	118	1.003	52.50000000000001	34.5	1	1.05	0.95				
	55403	2	0.0	0.0	0.0	0.0	118	1.0	44.3	34.5	1	1.05	0.95				
	55404	2	0.0	0.0	0.0	0.0	118	1.002	52.4	34.5	1	1.05	0.95				
	55405	2	0.0	0.0	0.0	0.0	118	1.002	45.3	34.5	1	1.05	0.95				
	55406	2	0.0	0.0	0.0	0.0	118	1.0	44.6	34.5	1	1.05	0.95				
	55407	2	0.0	0.0	0.0	0.0	118	1.0	47.4	34.5	1	1.05	0.95				
	55408	1	0.0	0.0	0.0	0.0	118	1.005	44.2	69.0	1	1.05	0.95				
	55409	2	0.0	0.0	0.0	0.0	118	0.999	47.9	34.5	1	1.05	0.95				
	55410	1	0.0	0.0	0.0	0.0	118	1.002	44.7	69.0	1	1.05	0.95				
	55411	1	0.0	0.0	0.0	0.0	118	0.999	42.5	69.0	1	1.05	0.95				
	55412	1	0.0	0.0	0.0	-20.0	118	1.014	39.3	230.0	1	1.05	0.95				
	55413	1	0.0	0.0	0.0	0.0	118	1.001	52.2	34.5	1	1.05	0.95				
	55414	1	0.0	0.0	0.0	0.0	118	1.014	39.4	230.0	1	1.05	0.95				
	55415	2	0.0	0.0	0.0	0.0	118	1.001	47.4	34.5	1	1.05	0.95				
	55416	2	0.0	0.0	0.0	0.0	118	0.998	47.1	34.5	1	1.05	0.95				
	55417	2	0.0	0.0	0.0	0.0	118	0.998	36.9	34.5	1	1.05	0.95				
	55418	2	0.0	0.0	0.0	0.0	118	1.003	47.7	34.5	1	1.05	0.95				
	55419	2	0.0	0.0	0.0	0.0	118	1.005	47.9	34.5	1	1.05	0.95				
	55420	2	0.0	0.0	0.0	0.0	118	1.014	48.9	34.5	1	1.05	0.95				
	55421	1	0.0	0.0	0.0	0.0	118	0.992	46.5	34.5	1	1.05	0.95				
	55422	1	0.0	0.0	0.0	0.0	118	1.005	43.1	230.0	1	1.05	0.95				
	55423	2	0.0	0.0	0.0	0.0	118	1.004	46.0	34.5	1	1.05	0.95				
	55424	1	0.0	0.0	0.0	0.0	118	1.002	45.7	34.5	1	1.05	0.95				
	55425	1	0.0	0.0	0.0	0.0	118	1.012	42.7	230.0	1	1.05	0.95				
	55426	2	0.0	0.0	0.0	0.0	118	1.003	45.9	34.5	1	1.05	0.95				
	55427	1	0.0	0.0	0.0	0.0	118	1.002	45.6	34.5	1	1.05	0.95				
	55428	1	0.0	0.0	0.0	0.0	118	1.011	42.6	230.0	1	1.05	0.95				
	55429	1	0.0	0.0	0.0	0.0	118	1.008	42.3	69.0	1	1.05	0.95				
	55430	2	0.0	0.0	0.0	0.0	118	1.001	41.7	13.8	1	1.05	0.95				
	55431	1	53.25	7.587	0.0	0.0	118	0.999	39.3	69.0	1	1.05	0.95				
	55433	1	0.0	0.0	0.0	0.0	118	1.004	41.5	69.0	1	1.05	0.95				
	55434	1	0.0	0.0	0.0	0.0	118	1.0	34.0	69.0	1	1.05	0.95				
	55439	2	0.0	0.0	0.0	0.0	118	1.001	43.7	34.5	1	1.05	0.95				
	55440	2	0.0	0.0	0.0	0.0	118	1.001	43.7	34.5	1	1.05	0.95				
	55441	2	0.0	0.0	0.0	0.0	118	1.0	43.6	34.5	1	1.05	0.95				
	55442	2	0.0	0.0	0.0	0.0	118	1.0	43.6	34.5	1	1.05	0.95				
	55443	1	0.0	0.0	0.0	0.0	118	0.999	43.4	34.5	1	1.05	0.95				
	55444	1	0.0	0.0	0.0	0.0	118	1.016	40.6	230.0	1	1.05	0.95				
	55445	4	0.0	0.0	0.0	0.0	118	0.999	37.3	34.5	1	1.05	0.95				
	55446	4	0.0	0.0	0.0	0.0	118	1.0	37.4	34.5	1	1.05	0.95				
	55447	4	0.0	0.0	0.0	0.0	118	0.999	37.4	34.5	1	1.05	0.95				
	55448	4	0.0	0.0	0.0	0.0	118	0.997	37.0	34.5	1	1.05	0.95				
	55449	4	0.0	0.0	0.0	0.0	118	1.0	32.3	230.0	1	1.05	0.95				
	55450	2	0.0	0.0	0.0	0.0	118	1.001	46.8	34.5	1	1.05	0.95				
	55451	2	0.0	0.0	0.0	0.0	118	1.001	46.8	34.5	1	1.05	0.95				
	55452	1	0.0	0.0	0.0	0.0	118	0.999	46.6	34.5	1	1.05	0.95				
	55453	1	0.0	0.0	0.0	0.0	118	1.013	42.8	230.0	1	1.05	0.95				
	55454	4	0.0	0.0	0.0	0.0	119	0.999	36.6	34.5	1	1.05	0.95				
	55455	1	0.0	0.0	0.0	0.0	119	0.998	33.5	34.5	1	1.05	0.95				
	55456	1	0.0	0.0	0.0	0.0	119	0.998	33.5	69.0	1	1.05	0.95				
	55458	2	0.0	0.0	0.0	0.0	118	1.0	43.6	34.5	1	1.05	0.95				
	55459	2	0.0	0.0	0.0	0.0	118	1.001	43.7	34.5	1	1.05	0.95				
	55460	2	0.0	0.0	0.0	0.0	118	1.0	43.6	34.5	1	1.05	0.95				
	55461	2	0.0	0.0	0.0	0.0	118	1.0	43.6	34.5	1	1.05	0.95				
	55462	2	0.0	0.0	0.0	0.0	118	1.001	43.7	34.5	1	1.05	0.95				
	55471	1	0.0	0.0	0.0	0.0	119	1.0	33.5	34.5	1	1.05	0.95				
	55472	1	0.0	0.0	0.0	0.0	119	1.003	33.5	69.0	1	1.05	0.95				
	55473	2	0.0	0.0	0.0	0.0	119	1.0	33.5	34.5	1	1.05	0.95				
	55474	2	0.0	0.0	0.0	0.0	119	1.0	33.5	34.5	1	1.05	0.95				
	55475	2	0.0	0.0	0.0	0.0	119	1.0	33.5	34.5	1	1.05	0.95				
	55476	2	0.0	0.0	0.0	0.0	119	0.999	34.9	34.5	1	1.05	0.95				
	55477	2	0.0	0.0	0.0	0.0	119	0.999	34.9	34.5	1	1.05	0.95				
	55478	2	0.0	0.0	0.0	0.0	119	0.999	34.9	34.5	1	1.05	0.95				
	55479	2	0.0	0.0	0.0	0.0	119	0.999	34.9	34.5	1	1.05	0.95				
	55480	2	0.0	0.0	0.0	0.0	119	0.999	34.9	34.5	1	1.05	0.95				
	55481	1	0.0	0.0	0.0	0.0	119	0.999	34.9	34.5	1	1.05	0.95				
	55482	1	0.0	0.0	0.0	0.0	119	0.996	34.9	230.0	1	1.05	0.95				
	55483	2	0.0	0.0	0.0	0.0	119	1.004	30.9	13.8	1	1.05	0.95				
	55750	2	0.0	0.0	0.0	0.0	118	0.999	47.8	34.5	1	1.05	0.95				
	55751	2	0.0	0.0	0.0	0.0	118	0.999	47.8	34.5	1	1.05	0.95				
	55754	2	0.0	0.0	0.0	0.0	118	1.0	47.9	34.5	1	1.05	0.95				
	55755	2	0.0	0.0	0.0	0.0	118	1.0	47.9	34.5	1	1.05	0.95				
	55756	2	0.0	0.0	0.0	0.0	118	1.0	47.9	34.5	1	1.05	0.95				
	55757	2	0.0	0.0	0.0	0.0	118	1.0	47.9	34.5	1	1.05	0.95				
	55762	2	0.0	0.0	0.0	0.0	118	1.003	37.3	13.8	1	1.05	0.95				
	55763	1	0.0	0.0	0.0	0.0	118	1.01	35.1	69.0	1	1.05	0.95				
	55764	2	0.0	0.0	0.0	0.0	118	1.007	40.4	13.8	1	1.05	0.95				
	55765	1	0.0	0.0	0.0	0.0	118	1.018	36.9	69.0	1	1.05	0.95				
	55766	2	0.0	0.0	0.0	0.0	118	1.012	49.70000000000001	34.5	1	1.05	0.95				
	55767	2	0.0	0.0	0.0	0.0	118	1.0	48.00000000000001	34.5	1	1.05	0.95				
	55768	2	0.0	0.0	0.0	0.0	118	1.0	47.9	34.5	1	1.05	0.95				
	55769	2	0.0	0.0	0.0	0.0	118	0.998	47.8	34.5	1	1.05	0.95				
	55770	2	0.0	0.0	0.0	0.0	118	0.999	47.9	34.5	1	1.05	0.95				
	55771	2	0.0	0.0	0.0	0.0	118	1.001	48.1	34.5	1	1.05	0.95				
	55772	2	0.0	0.0	0.0	0.0	118	1.008	50.0	34.5	1	1.05	0.95				
	55773	2	0.0	0.0	0.0	0.0	118	1.0	48.3	34.5	1	1.05	0.95				
	55774	2	0.0	0.0	0.0	0.0	118	1.009	50.2	34.5	1	1.05	0.95				
	55775	1	0.0	0.0	0.0	0.0	118	0.997	47.6	34.5	1	1.05	0.95				
	55776	1	0.0	0.0	0.0	0.0	118	0.993	46.8	34.5	1	1.05	0.95				
	55777	1	0.0	0.0	0.0	0.0	118	1.009	43.9	230.0	1	1.05	0.95				
	55778	2	0.0	0.0	0.0	0.0	118	1.0	44.0	34.5	1	1.05	0.95				
	55779	2	0.0	0.0	0.0	0.0	118	1.0	44.0	34.5	1	1.05	0.95				
	55780	2	0.0	0.0	0.0	0.0	118	0.999	43.9	34.5	1	1.05	0.95				
	55782	2	0.0	0.0	0.0	0.0	118	0.997	34.2	34.5	1	1.05	0.95				
	55783	1	0.0	0.0	0.0	0.0	118	0.997	43.6	34.5	1	1.05	0.95				
	55784	1	0.0	0.0	0.0	0.0	118	0.999	39.7	230.0	1	1.05	0.95				
	55785	2	0.0	0.0	0.0	0.0	118	1.013	47.4	34.5	1	1.05	0.95				
	55786	2	0.0	0.0	0.0	0.0	118	1.015	47.7	34.5	1	1.05	0.95				
	55787	2	0.0	0.0	0.0	0.0	118	1.016	48.00000000000001	34.5	1	1.05	0.95				
	55788	2	0.0	0.0	0.0	0.0	118	0.994	44.6	34.5	1	1.05	0.95				
	55789	1	0.0	0.0	0.0	0.0	118	0.993	44.4	34.5	1	1.05	0.95				
	55790	1	0.0	0.0	0.0	0.0	118	1.01	42.0	230.0	1	1.05	0.95				
	55797	1	0.0	0.0	0.0	0.0	118	0.998	41.8	34.5	1	1.05	0.95				
	55798	1	0.0	0.0	0.0	0.0	118	1.007	40.6	230.0	1	1.05	0.95				
	55799	2	0.0	0.0	0.0	0.0	118	1.0	41.9	34.5	1	1.05	0.95				
	55800	2	0.0	0.0	0.0	0.0	118	1.0	41.9	34.5	1	1.05	0.95				
	55801	2	0.0	0.0	0.0	0.0	118	1.0	42.1	34.5	1	1.05	0.95				
	55802	2	0.0	0.0	0.0	0.0	118	1.0	42.1	34.5	1	1.05	0.95				
	55803	1	0.0	0.0	0.0	0.0	118	0.998	42.8	34.5	1	1.05	0.95				
	55805	2	0.0	0.0	0.0	0.0	118	1.0	43.1	34.5	1	1.05	0.95				
	55806	1	0.0	0.0	0.0	0.0	118	0.996	33.1	69.0	1	1.05	0.95				
	55808	1	0.0	0.0	0.0	0.0	1	1.006	12.000000000000002	230.0	1	1.05	0.95				
	55809	2	0.0	0.0	0.0	0.0	1	0.999	12.000000000000002	13.8	1	1.05	0.95				
	55810	2	0.0	0.0	0.0	0.0	1	0.999	12.000000000000002	13.8	1	1.05	0.95				
	55811	2	0.0	0.0	0.0	0.0	118	1.003	48.5	34.5	1	1.05	0.95				
	55812	2	0.0	0.0	0.0	0.0	118	1.003	48.5	34.5	1	1.05	0.95				
	55813	1	0.0	0.0	0.0	0.0	118	0.998	47.6	34.5	1	1.05	0.95				
	55814	1	0.0	0.0	0.0	0.0	118	1.011	44.2	230.0	1	1.05	0.95				
	56050	2	0.0	0.0	0.0	0.0	118	1.001	51.3	34.5	1	1.05	0.95				
	56051	2	0.0	0.0	0.0	0.0	118	1.0	51.2	34.5	1	1.05	0.95				
	56052	2	0.0	0.0	0.0	0.0	118	1.0	51.2	34.5	1	1.05	0.95				
	56053	2	0.0	0.0	0.0	0.0	118	1.0	51.2	34.5	1	1.05	0.95				
	56054	1	0.0	0.0	0.0	0.0	118	0.998	51.0	34.5	1	1.05	0.95				
	56055	1	0.0	0.0	0.0	0.0	118	1.002	49.1	138.0	1	1.05	0.95				
	56056	2	0.0	0.0	0.0	0.0	118	1.0	52.9	34.5	1	1.05	0.95				
	56057	2	0.0	0.0	0.0	0.0	118	1.0	52.9	34.5	1	1.05	0.95				
	56058	2	0.0	0.0	0.0	0.0	118	1.0	53.0	34.5	1	1.05	0.95				
	56059	2	0.0	0.0	0.0	0.0	118	0.999	52.9	34.5	1	1.05	0.95				
	56060	1	0.0	0.0	0.0	0.0	118	0.998	52.7	34.5	1	1.05	0.95				
	56061	1	0.0	0.0	0.0	0.0	118	1.002	50.4	138.0	1	1.05	0.95				
	56062	2	0.0	0.0	0.0	0.0	118	0.999	52.8	34.5	1	1.05	0.95				
	56063	2	0.0	0.0	0.0	0.0	118	1.0	50.2	34.5	1	1.05	0.95				
	56064	1	0.0	0.0	0.0	0.0	118	0.996	45.20000000000001	69.0	1	1.05	0.95				
	56065	1	0.0	0.0	0.0	0.0	118	1.01	46.2	230.0	1	1.05	0.95				
	56066	2	0.0	0.0	0.0	0.0	118	1.014	51.3	34.5	1	1.05	0.95				
	56067	2	0.0	0.0	0.0	0.0	118	1.001	49.9	34.5	1	1.05	0.95				
	56068	2	0.0	0.0	0.0	0.0	118	1.001	50.0	34.5	1	1.05	0.95				
	56069	2	0.0	0.0	0.0	0.0	118	0.997	48.6	34.5	1	1.05	0.95				
	56070	1	0.0	0.0	0.0	0.0	118	0.998	49.70000000000001	34.5	1	1.05	0.95				
	56071	1	0.0	0.0	0.0	0.0	118	1.009	46.8	230.0	1	1.05	0.95				
	56072	2	0.0	0.0	0.0	0.0	118	1.004	50.8	34.5	1	1.05	0.95				
	56074	2	0.0	0.0	0.0	0.0	118	1.003	50.9	34.5	1	1.05	0.95				
	56075	2	0.0	0.0	0.0	0.0	118	1.0	46.0	34.5	1	1.05	0.95				
	56076	2	0.0	0.0	0.0	0.0	118	1.004	40.3	34.5	1	1.05	0.95				
	56077	2	0.0	0.0	0.0	0.0	118	1.004	40.3	34.5	1	1.05	0.95				
	56078	1	0.0	0.0	0.0	0.0	118	1.013	48.00000000000001	69.0	1	1.05	0.95				
	56079	1	0.0	0.0	0.0	0.0	118	1.01	47.7	69.0	1	1.05	0.95				
	56080	1	0.0	0.0	0.0	0.0	118	1.004	45.7	69.0	1	1.05	0.95				
	56081	1	0.0	0.0	0.0	0.0	118	1.012	37.5	69.0	1	1.05	0.95				
	56082	1	0.0	0.0	0.0	0.0	118	1.012	37.5	69.0	1	1.05	0.95				
	56084	1	0.0	0.0	0.0	0.0	118	1.003	49.2	138.0	1	1.05	0.95				
	56085	2	0.0	0.0	0.0	0.0	119	1.0	42.3	34.5	1	1.05	0.95				
	56086	2	0.0	0.0	0.0	0.0	119	1.0	42.3	34.5	1	1.05	0.95				
	56087	2	0.0	0.0	0.0	0.0	119	1.0	42.3	34.5	1	1.05	0.95				
	56088	2	0.0	0.0	0.0	0.0	119	1.0	42.3	34.5	1	1.05	0.95				
	56089	2	0.0	0.0	0.0	0.0	119	1.0	42.3	34.5	1	1.05	0.95				
	56090	2	0.0	0.0	0.0	0.0	119	1.0	42.3	34.5	1	1.05	0.95				
	56091	2	0.0	0.0	0.0	0.0	119	1.0	42.3	34.5	1	1.05	0.95				
	56092	2	0.0	0.0	0.0	0.0	119	1.0	42.3	34.5	1	1.05	0.95				
	56093	2	0.0	0.0	0.0	0.0	119	1.0	42.3	34.5	1	1.05	0.95				
	56094	1	0.0	0.0	0.0	0.0	119	1.0	42.3	34.5	1	1.05	0.95				
	56095	1	0.0	0.0	0.0	0.0	119	1.009	42.3	230.0	1	1.05	0.95				
	56096	2	0.0	0.0	0.0	0.0	118	1.002	32.5	13.8	1	1.05	0.95				
	56097	2	0.0	0.0	0.0	0.0	118	0.994	32.5	13.8	1	1.05	0.95				
	56098	2	0.0	0.0	0.0	0.0	118	1.003	33.6	13.8	1	1.05	0.95				
	56100	1	0.0	0.0	0.0	-150.0	3	1.038	43.0	500.0	1	1.1	1.0				
	56101	1	0.0	0.0	0.0	0.0	3	0.994	43.7	230.0	1	1.05	0.95				
	56102	1	0.0	0.0	0.0	0.0	2	0.983	45.0	230.0	1	1.05	0.95				
	56104	1	0.0	0.0	0.0	0.0	118	1.012	46.5	230.0	1	1.05	0.95				
	56105	2	0.0	0.0	0.0	0.0	118	1.0	49.5	34.5	1	1.05	0.95				
	56106	2	0.0	0.0	0.0	0.0	118	1.0	49.5	34.5	1	1.05	0.95				
	56107	2	0.0	0.0	0.0	0.0	118	1.0	49.5	34.5	1	1.05	0.95				
	56108	2	0.0	0.0	0.0	0.0	118	1.0	49.5	34.5	1	1.05	0.95				
	56109	1	0.0	0.0	0.0	0.0	118	0.998	49.2	34.5	1	1.05	0.95				
	56110	1	0.0	0.0	0.0	0.0	118	0.998	44.9	230.0	1	1.05	0.95				
	56250	2	0.0	0.0	0.0	0.0	118	1.0	52.7	13.8	1	1.05	0.95				
	56251	2	0.0	0.0	0.0	0.0	118	1.0	52.7	13.8	1	1.05	0.95				
	56252	2	0.0	0.0	0.0	0.0	118	1.0	52.7	13.8	1	1.05	0.95				
	56253	1	0.0	0.0	0.0	0.0	118	0.998	52.4	13.8	1	1.05	0.95				
	56254	1	0.0	0.0	0.0	0.0	118	1.001	49.3	230.0	1	1.05	0.95				
	56255	2	0.0	0.0	0.0	0.0	118	1.001	49.1	34.5	1	1.05	0.95				
	56256	2	0.0	0.0	0.0	0.0	118	1.001	49.1	34.5	1	1.05	0.95				
	56257	1	0.0	0.0	0.0	0.0	118	0.999	48.9	34.5	1	1.05	0.95				
	56258	1	0.0	0.0	0.0	0.0	118	1.004	45.9	230.0	1	1.05	0.95				
	56259	2	0.0	0.0	0.0	0.0	118	1.0	44.1	34.5	1	1.05	0.95				
	56260	4	0.0	0.0	0.0	0.0	118	1.005	41.1	34.5	1	1.05	0.95				
	56261	2	0.0	0.0	0.0	0.0	118	1.0	49.8	34.5	1	1.05	0.95				
	56262	1	0.0	0.0	0.0	0.0	118	0.998	49.5	34.5	1	1.05	0.95				
	56263	1	0.0	0.0	0.0	0.0	118	1.003	47.4	69.0	1	1.05	0.95				
	56264	1	0.0	0.0	0.0	0.0	118	1.0	46.2	69.0	1	1.05	0.95				
	56265	1	0.0	0.0	0.0	0.0	118	0.997	44.6	230.0	1	1.05	0.95				
	56266	4	0.0	0.0	0.0	0.0	118	1.002	17.8	34.5	1	1.05	0.95				
	56267	4	0.0	0.0	0.0	0.0	118	1.002	17.8	34.5	1	1.05	0.95				
	56268	4	0.0	0.0	0.0	0.0	118	1.002	17.8	34.5	1	1.05	0.95				
	56269	4	0.0	0.0	0.0	0.0	118	0.999	17.3	34.5	1	1.05	0.95				
	56270	4	0.0	0.0	0.0	0.0	118	1.017	11.300000000000002	230.0	1	1.05	0.95				
	56271	2	0.0	0.0	0.0	0.0	118	1.0	57.699999999999996	34.5	1	1.05	0.95				
	56272	2	0.0	0.0	0.0	0.0	118	1.0	57.699999999999996	34.5	1	1.05	0.95				
	56273	2	0.0	0.0	0.0	0.0	118	1.0	57.699999999999996	34.5	1	1.05	0.95				
	56274	2	0.0	0.0	0.0	0.0	118	1.0	57.699999999999996	34.5	1	1.05	0.95				
	56275	1	0.0	0.0	0.0	0.0	118	0.998	52.3	34.5	1	1.05	0.95				
	56276	2	0.0	0.0	0.0	0.0	118	1.0	52.6	34.5	1	1.05	0.95				
	56277	2	0.0	0.0	0.0	0.0	118	1.0	57.699999999999996	34.5	1	1.05	0.95				
	56278	2	0.0	0.0	0.0	0.0	118	0.999	57.6	34.5	1	1.05	0.95				
	56279	2	0.0	0.0	0.0	0.0	118	1.0	52.6	34.5	1	1.05	0.95				
	56281	2	0.0	0.0	0.0	0.0	118	1.0	57.6	34.5	1	1.05	0.95				
	56282	2	0.0	0.0	0.0	0.0	118	1.0	57.6	34.5	1	1.05	0.95				
	56283	1	0.0	0.0	0.0	0.0	118	1.02	46.7	500.0	1	1.05	0.95				
	56284	2	0.0	0.0	0.0	0.0	118	1.002	48.2	34.5	1	1.05	0.95				
	56285	1	0.0	0.0	0.0	0.0	118	0.998	57.400000000000006	34.5	1	1.05	0.95				
	56286	1	0.0	0.0	0.0	0.0	118	1.001	50.5	230.0	1	1.05	0.95				
	56287	1	0.0	0.0	0.0	0.0	118	1.003	41.8	69.0	1	1.05	0.95				
	56288	1	0.0	0.0	0.0	0.0	118	1.006	46.2	34.5	1	1.05	0.95				
	56289	1	0.0	0.0	0.0	0.0	118	1.0	46.2	69.0	1	1.05	0.95				
	56290	1	0.0	0.0	0.0	0.0	118	1.003	46.0	230.0	1	1.05	0.95				
	56291	1	0.0	0.0	0.0	0.0	118	0.998	47.4	34.5	1	1.05	0.95				
	56292	2	0.0	0.0	0.0	0.0	118	1.0	47.7	34.5	1	1.05	0.95				
	56293	2	0.0	0.0	0.0	0.0	119	0.999	44.1	34.5	1	1.05	0.95				
	56294	2	0.0	0.0	0.0	0.0	119	0.999	44.1	34.5	1	1.05	0.95				
	56295	2	0.0	0.0	0.0	0.0	119	0.999	44.1	34.5	1	1.05	0.95				
	56296	2	0.0	0.0	0.0	0.0	119	0.999	44.1	34.5	1	1.05	0.95				
	56297	2	0.0	0.0	0.0	0.0	119	0.999	44.1	34.5	1	1.05	0.95				
	56298	1	0.0	0.0	0.0	0.0	119	0.999	44.1	230.0	1	1.05	0.95				
	56299	4	0.0	0.0	0.0	0.0	119	1.0	118.00000000000001	34.5	1	1.05	0.95				
	56300	4	0.0	0.0	0.0	0.0	119	1.0	118.00000000000001	34.5	1	1.05	0.95				
	56301	4	0.0	0.0	0.0	0.0	119	1.0	118.00000000000001	34.5	1	1.05	0.95				
	56302	1	0.0	0.0	0.0	0.0	119	0.999	45.9	34.5	1	1.05	0.95				
	56303	2	0.0	0.0	0.0	0.0	118	1.0	47.6	34.5	1	1.05	0.95				
	56304	2	0.0	0.0	0.0	0.0	118	1.002	47.8	34.5	1	1.05	0.95				
	56305	2	0.0	0.0	0.0	0.0	118	1.002	47.8	34.5	1	1.05	0.95				
	56306	2	0.0	0.0	0.0	0.0	118	1.002	48.00000000000001	34.5	1	1.05	0.95				
	56307	2	0.0	0.0	0.0	0.0	118	1.0	49.8	34.5	1	1.05	0.95				
	56311	1	0.0	0.0	0.0	0.0	118	1.002	47.8	34.5	1	1.05	0.95				
	56312	4	0.0	0.0	0.0	0.0	118	1.001	61.20000000000001	34.5	1	1.05	0.95				
	56313	4	0.0	0.0	0.0	0.0	118	1.001	61.20000000000001	34.5	1	1.05	0.95				
	56314	4	0.0	0.0	0.0	0.0	118	1.0	61.20000000000001	34.5	1	1.05	0.95				
	56315	4	0.0	0.0	0.0	0.0	118	1.001	61.20000000000001	34.5	1	1.05	0.95				
	56450	2	0.0	0.0	0.0	0.0	118	1.007	54.5	34.5	1	1.05	0.95				
	56451	1	0.0	0.0	0.0	0.0	118	1.002	53.9	34.5	1	1.05	0.95				
	56452	1	0.0	0.0	0.0	0.0	118	1.014	51.0	230.0	1	1.05	0.95				
	56453	2	0.0	0.0	0.0	0.0	118	1.008	55.2	34.5	1	1.05	0.95				
	56454	2	0.0	0.0	0.0	0.0	118	1.004	54.6	34.5	1	1.05	0.95				
	56455	1	0.0	0.0	0.0	0.0	118	0.998	53.7	34.5	1	1.05	0.95				
	56456	1	0.0	0.0	0.0	0.0	118	1.008	50.5	230.0	1	1.05	0.95				
	56457	2	0.0	0.0	0.0	0.0	118	1.001	56.7	34.5	1	1.05	0.95				
	56458	2	0.0	0.0	0.0	0.0	118	1.001	56.7	34.5	1	1.05	0.95				
	56459	2	0.0	0.0	0.0	0.0	118	1.001	56.7	34.5	1	1.05	0.95				
	56460	2	0.0	0.0	0.0	0.0	118	1.001	56.7	34.5	1	1.05	0.95				
	56461	1	0.0	0.0	0.0	0.0	118	0.999	56.4	34.5	1	1.05	0.95				
	56462	1	0.0	0.0	0.0	0.0	118	1.015	53.2	138.0	1	1.05	0.95				
	56463	2	0.0	0.0	0.0	0.0	118	1.008	55.2	34.5	1	1.05	0.95				
	56464	2	0.0	0.0	0.0	0.0	118	1.008	55.2	34.5	1	1.05	0.95				
	56465	1	0.0	0.0	0.0	0.0	118	1.006	55.0	34.5	1	1.05	0.95				
	56466	1	0.0	0.0	0.0	0.0	118	1.021	52.50000000000001	230.0	1	1.05	0.95				
	56467	2	0.0	0.0	0.0	0.0	118	0.999	46.900000000000006	34.5	1	1.05	0.95				
	56468	1	0.0	0.0	0.0	0.0	118	1.001	44.4	69.0	1	1.05	0.95				
	56469	2	0.0	0.0	0.0	0.0	118	1.002	47.7	34.5	1	1.05	0.95				
	56470	1	0.0	0.0	0.0	0.0	118	1.0	44.3	69.0	1	1.05	0.95				
	56471	2	0.0	0.0	0.0	0.0	119	0.998	46.4	34.5	1	1.05	0.95				
	56472	1	0.0	0.0	0.0	0.0	119	1.002	46.4	138.0	1	1.05	0.95				
	56473	4	0.0	0.0	0.0	0.0	118	1.001	61.20000000000001	34.5	1	1.05	0.95				
	56474	2	0.0	0.0	0.0	0.0	118	1.002	49.1	34.5	1	1.05	0.95				
	56475	2	0.0	0.0	0.0	0.0	118	1.002	49.1	34.5	1	1.05	0.95				
	56476	4	0.0	0.0	0.0	0.0	118	1.001	61.20000000000001	34.5	1	1.05	0.95				
	56477	1	0.0	0.0	0.0	0.0	118	1.001	48.8	34.5	1	1.05	0.95				
	56478	1	0.0	0.0	0.0	0.0	118	1.02	46.6	500.0	1	1.05	0.95				
	56479	2	0.0	0.0	0.0	0.0	118	1.002	49.1	34.5	1	1.05	0.95				
	56480	2	0.0	0.0	0.0	0.0	118	1.002	49.1	34.5	1	1.05	0.95				
	56481	2	0.0	0.0	0.0	0.0	118	1.002	49.1	34.5	1	1.05	0.95				
	56482	2	0.0	0.0	0.0	0.0	118	1.002	49.1	34.5	1	1.05	0.95				
	56483	2	0.0	0.0	0.0	0.0	118	1.002	49.1	34.5	1	1.05	0.95				
	56484	2	0.0	0.0	0.0	0.0	118	1.002	49.1	34.5	1	1.05	0.95				
	56485	2	0.0	0.0	0.0	0.0	118	1.002	49.2	34.5	1	1.05	0.95				
	56486	2	0.0	0.0	0.0	0.0	118	1.002	49.1	34.5	1	1.05	0.95				
	56487	2	0.0	0.0	0.0	0.0	118	1.001	48.9	34.5	1	1.05	0.95				
	56488	4	0.0	0.0	0.0	0.0	118	1.001	61.20000000000001	34.5	1	1.05	0.95				
	56489	2	0.0	0.0	0.0	0.0	118	1.002	49.1	34.5	1	1.05	0.95				
	56490	2	0.0	0.0	0.0	0.0	118	1.002	49.0	34.5	1	1.05	0.95				
	56491	2	0.0	0.0	0.0	0.0	118	1.002	49.1	34.5	1	1.05	0.95				
	56496	4	0.0	0.0	0.0	0.0	118	1.001	61.20000000000001	34.5	1	1.05	0.95				
	56497	4	0.0	0.0	0.0	0.0	118	1.001	61.20000000000001	34.5	1	1.05	0.95				
	56498	4	0.0	0.0	0.0	0.0	118	1.001	61.20000000000001	34.5	1	1.05	0.95				
	56499	4	0.0	0.0	0.0	0.0	118	1.001	61.20000000000001	34.5	1	1.05	0.95				
	56500	4	0.0	0.0	0.0	0.0	118	1.001	61.20000000000001	34.5	1	1.05	0.95				
	56550	1	0.0	0.0	0.0	0.0	118	0.999	51.1	138.0	1	1.05	0.95				
	56551	2	0.0	0.0	0.0	0.0	118	1.002	59.9	34.5	1	1.05	0.95				
	56552	2	0.0	0.0	0.0	0.0	118	1.004	60.300000000000004	34.5	1	1.05	0.95				
	56553	2	0.0	0.0	0.0	0.0	118	1.002	59.9	34.5	1	1.05	0.95				
	56554	2	0.0	0.0	0.0	0.0	118	1.003	60.20000000000001	34.5	1	1.05	0.95				
	56555	1	0.0	0.0	0.0	0.0	118	0.995	58.7	34.5	1	1.05	0.95				
	56556	1	0.0	0.0	0.0	0.0	118	1.007	54.0	138.0	1	1.05	0.95				
	56557	2	0.0	0.0	0.0	0.0	118	1.0	60.5	34.5	1	1.05	0.95				
	56558	2	0.0	0.0	0.0	0.0	118	1.0	60.5	34.5	1	1.05	0.95				
	56559	2	0.0	0.0	0.0	0.0	118	1.0	60.5	34.5	1	1.05	0.95				
	56560	2	0.0	0.0	0.0	0.0	118	1.0	60.5	34.5	1	1.05	0.95				
	56561	2	0.0	0.0	0.0	0.0	118	1.0	60.5	34.5	1	1.05	0.95				
	56562	1	0.0	0.0	0.0	0.0	118	0.998	60.20000000000001	34.5	1	1.05	0.95				
	56563	1	0.0	0.0	0.0	0.0	118	1.001	57.1	69.0	1	1.05	0.95				
	56564	2	0.0	0.0	0.0	0.0	118	1.0	60.5	34.5	1	1.05	0.95				
	56565	2	0.0	0.0	0.0	0.0	118	1.0	60.4	34.5	1	1.05	0.95				
	56566	1	0.0	0.0	0.0	0.0	118	0.998	60.20000000000001	34.5	1	1.05	0.95				
	56567	2	0.0	0.0	0.0	0.0	118	0.998	61.300000000000004	34.5	1	1.05	0.95				
	56568	2	0.0	0.0	0.0	0.0	118	1.0	61.50000000000001	34.5	1	1.05	0.95				
	56569	2	0.0	0.0	0.0	0.0	118	1.0	61.50000000000001	34.5	1	1.05	0.95				
	56570	2	0.0	0.0	0.0	0.0	118	1.0	61.50000000000001	34.5	1	1.05	0.95				
	56571	2	0.0	0.0	0.0	0.0	118	1.0	61.50000000000001	34.5	1	1.05	0.95				
	56572	2	0.0	0.0	0.0	0.0	118	1.0	61.50000000000001	34.5	1	1.05	0.95				
	56573	2	0.0	0.0	0.0	0.0	118	1.0	61.50000000000001	34.5	1	1.05	0.95				
	56574	1	0.0	0.0	0.0	0.0	118	0.998	61.20000000000001	34.5	1	1.05	0.95				
	56575	1	0.0	0.0	0.0	0.0	118	1.004	57.400000000000006	69.0	1	1.05	0.95				
	56576	2	0.0	0.0	0.0	0.0	118	1.0	58.9	34.5	1	1.05	0.95				
	56577	2	0.0	0.0	0.0	0.0	118	1.0	58.9	34.5	1	1.05	0.95				
	56578	2	0.0	0.0	0.0	0.0	118	1.0	58.9	34.5	1	1.05	0.95				
	56579	1	0.0	0.0	0.0	0.0	118	0.998	58.60000000000001	34.5	1	1.05	0.95				
	56580	1	0.0	0.0	0.0	0.0	118	1.001	55.6	69.0	1	1.05	0.95				
	56581	2	0.0	0.0	0.0	0.0	118	1.0	58.8	34.5	1	1.05	0.95				
	56582	2	0.0	0.0	0.0	0.0	118	1.001	58.9	34.5	1	1.05	0.95				
	56583	2	0.0	0.0	0.0	0.0	118	1.0	58.8	34.5	1	1.05	0.95				
	56584	2	0.0	0.0	0.0	0.0	118	1.0	58.8	34.5	1	1.05	0.95				
	56585	1	0.0	0.0	0.0	0.0	118	0.999	58.7	34.5	1	1.05	0.95				
	56586	1	0.0	0.0	0.0	0.0	118	1.002	55.8	69.0	1	1.05	0.95				
	56587	2	0.0	0.0	0.0	0.0	118	1.001	55.1	34.5	1	1.05	0.95				
	56588	2	0.0	0.0	0.0	0.0	118	1.001	55.0	34.5	1	1.05	0.95				
	56589	2	0.0	0.0	0.0	0.0	118	1.001	55.1	34.5	1	1.05	0.95				
	56590	1	0.0	0.0	0.0	0.0	118	1.0	54.9	34.5	1	1.05	0.95				
	56591	1	0.0	0.0	0.0	0.0	118	0.999	55.1	69.0	1	1.05	0.95				
	56592	1	0.0	0.0	0.0	0.0	118	1.006	52.2	230.0	1	1.05	0.95				
	56593	1	0.0	0.0	0.0	21.3	118	0.997	54.6	69.0	1	1.05	0.95				
	56594	2	0.0	0.0	0.0	0.0	118	1.0	54.800000000000004	34.5	1	1.05	0.95				
	56595	2	0.0	0.0	0.0	0.0	118	1.0	54.800000000000004	34.5	1	1.05	0.95				
	56596	2	0.0	0.0	0.0	0.0	118	1.0	54.800000000000004	34.5	1	1.05	0.95				
	56597	2	0.0	0.0	0.0	0.0	118	1.001	55.0	34.5	1	1.05	0.95				
	56598	1	0.0	0.0	0.0	0.0	118	0.998	54.6	34.5	1	1.05	0.95				
	56599	1	0.0	0.0	0.0	0.0	118	1.001	51.6	138.0	1	1.05	0.95				
	56600	2	0.0	0.0	0.0	0.0	118	1.0	56.6	34.5	1	1.05	0.95				
	56601	2	0.0	0.0	0.0	0.0	118	1.0	56.6	34.5	1	1.05	0.95				
	56602	2	0.0	0.0	0.0	0.0	118	1.0	55.2	34.5	1	1.05	0.95				
	56603	2	0.0	0.0	0.0	0.0	118	1.0	55.2	34.5	1	1.05	0.95				
	56604	2	0.0	0.0	0.0	0.0	118	1.0	55.2	34.5	1	1.05	0.95				
	56605	2	0.0	0.0	0.0	0.0	118	1.0	55.2	34.5	1	1.05	0.95				
	56606	1	0.0	0.0	0.0	0.0	118	0.998	54.9	34.5	1	1.05	0.95				
	56607	1	0.0	0.0	0.0	0.0	118	1.002	52.2	138.0	1	1.05	0.95				
	56608	2	0.0	0.0	0.0	0.0	118	1.002	55.900000000000006	34.5	1	1.05	0.95				
	56609	2	0.0	0.0	0.0	0.0	118	1.0	52.1	34.5	1	1.05	0.95				
	56610	2	0.0	0.0	0.0	0.0	118	1.007	56.7	34.5	1	1.05	0.95				
	56611	1	0.0	0.0	0.0	0.0	118	0.998	51.8	34.5	1	1.05	0.95				
	56612	1	0.0	0.0	0.0	0.0	118	0.999	51.3	138.0	1	1.05	0.95				
	56613	2	0.0	0.0	0.0	0.0	118	1.001	56.8	34.5	1	1.05	0.95				
	56614	2	0.0	0.0	0.0	0.0	118	1.002	57.00000000000001	34.5	1	1.05	0.95				
	56615	2	0.0	0.0	0.0	0.0	118	1.002	57.00000000000001	34.5	1	1.05	0.95				
	56616	2	0.0	0.0	0.0	0.0	118	1.002	56.9	34.5	1	1.05	0.95				
	56617	1	0.0	0.0	0.0	0.0	118	1.0	56.7	34.5	1	1.05	0.95				
	56618	1	0.0	0.0	0.0	0.0	118	1.011	54.0	138.0	1	1.05	0.95				
	56619	2	0.0	0.0	0.0	0.0	118	1.001	56.3	34.5	1	1.05	0.95				
	56620	2	0.0	0.0	0.0	0.0	118	1.001	56.3	34.5	1	1.05	0.95				
	56621	2	0.0	0.0	0.0	0.0	118	1.001	56.2	34.5	1	1.05	0.95				
	56622	1	0.0	0.0	0.0	0.0	118	0.999	56.0	34.5	1	1.05	0.95				
	56623	1	0.0	0.0	0.0	0.0	118	1.0	52.9	138.0	1	1.05	0.95				
	56624	2	0.0	0.0	0.0	0.0	118	1.0	48.4	34.5	1	1.05	0.95				
	56625	1	0.0	0.0	0.0	0.0	118	0.999	52.0	138.0	1	1.05	0.95				
	56626	1	0.0	0.0	0.0	0.0	118	1.002	48.00000000000001	138.0	1	1.05	0.95				
	56627	2	0.0	0.0	0.0	0.0	118	1.001	55.1	34.5	1	1.05	0.95				
	56628	2	0.0	0.0	0.0	0.0	118	1.001	55.1	34.5	1	1.05	0.95				
	56629	2	0.0	0.0	0.0	0.0	118	1.001	55.1	34.5	1	1.05	0.95				
	56630	2	0.0	0.0	0.0	0.0	118	1.001	55.1	34.5	1	1.05	0.95				
	56631	1	0.0	0.0	0.0	0.0	118	0.998	54.800000000000004	34.5	1	1.05	0.95				
	56632	1	0.0	0.0	0.0	0.0	118	1.003	52.1	138.0	1	1.05	0.95				
	56633	2	0.0	0.0	0.0	0.0	118	0.998	55.4	34.5	1	1.05	0.95				
	56634	1	0.0	0.0	0.0	0.0	118	0.996	55.1	34.5	1	1.05	0.95				
	56635	1	0.0	0.0	0.0	0.0	118	1.0	51.400000000000006	138.0	1	1.05	0.95				
	56636	2	0.0	0.0	0.0	0.0	118	1.0	56.6	34.5	1	1.05	0.95				
	56637	2	0.0	0.0	0.0	0.0	118	1.0	53.2	34.5	1	1.05	0.95				
	56638	2	0.0	0.0	0.0	0.0	118	1.0	56.6	34.5	1	1.05	0.95				
	56639	2	0.0	0.0	0.0	0.0	118	1.0	53.2	34.5	1	1.05	0.95				
	56640	1	0.0	0.0	0.0	0.0	118	0.998	52.9	34.5	1	1.05	0.95				
	56641	1	0.0	0.0	0.0	0.0	118	1.001	51.5	138.0	1	1.05	0.95				
	56642	2	0.0	0.0	0.0	0.0	118	1.0	56.2	34.5	1	1.05	0.95				
	56643	2	0.0	0.0	0.0	0.0	118	1.0	56.2	34.5	1	1.05	0.95				
	56644	1	0.0	0.0	0.0	0.0	118	0.998	55.900000000000006	34.5	1	1.05	0.95				
	56645	1	0.0	0.0	0.0	0.0	118	1.002	52.7	138.0	1	1.05	0.95				
	56646	2	0.0	0.0	0.0	0.0	118	0.999	56.1	34.5	1	1.05	0.95				
	56647	1	0.0	0.0	0.0	0.0	118	1.002	53.5	138.0	1	1.05	0.95				
	56648	1	0.0	0.0	0.0	0.0	118	0.998	56.3	34.5	1	1.05	0.95				
	56649	2	0.0	0.0	0.0	0.0	118	1.0	55.2	34.5	1	1.05	0.95				
	56650	2	0.0	0.0	0.0	0.0	118	0.999	55.8	34.5	1	1.05	0.95				
	56651	1	0.0	0.0	0.0	0.0	118	0.997	55.5	34.5	1	1.05	0.95				
	56652	4	0.0	0.0	0.0	0.0	118	1.0	22.4	34.5	1	1.05	0.95				
	56653	4	0.0	0.0	0.0	0.0	118	0.999	43.9	34.5	1	1.05	0.95				
	56654	4	0.0	0.0	0.0	0.0	118	1.0	22.4	34.5	1	1.05	0.95				
	56655	4	0.0	0.0	0.0	0.0	118	1.0	22.4	34.5	1	1.05	0.95				
	56656	4	0.0	0.0	0.0	0.0	118	1.0	22.3	34.5	1	1.05	0.95				
	56657	1	0.0	0.0	0.0	0.0	118	1.0	48.00000000000001	34.5	1	1.05	0.95				
	56658	1	0.0	0.0	0.0	0.0	118	1.002	48.00000000000001	138.0	1	1.05	0.95				
	56659	2	0.0	0.0	0.0	0.0	118	1.0	58.7	34.5	1	1.05	0.95				
	56660	2	0.0	0.0	0.0	0.0	118	1.0	58.7	34.5	1	1.05	0.95				
	56661	2	0.0	0.0	0.0	0.0	118	1.0	58.7	34.5	1	1.05	0.95				
	56662	1	0.0	0.0	0.0	0.0	118	0.998	58.400000000000006	34.5	1	1.05	0.95				
	56663	1	0.0	0.0	0.0	0.0	118	1.007	53.7	138.0	1	1.05	0.95				
	56664	2	0.0	0.0	0.0	0.0	118	1.001	56.2	34.5	1	1.05	0.95				
	56665	2	0.0	0.0	0.0	0.0	118	1.0	56.1	34.5	1	1.05	0.95				
	56666	2	0.0	0.0	0.0	0.0	118	1.0	56.2	34.5	1	1.05	0.95				
	56667	2	0.0	0.0	0.0	0.0	118	1.0	56.2	34.5	1	1.05	0.95				
	56668	4	0.0	0.0	0.0	0.0	118	1.002	47.2	34.5	1	1.05	0.95				
	56669	4	0.0	0.0	0.0	0.0	118	1.002	47.2	34.5	1	1.05	0.95				
	56670	1	0.0	0.0	0.0	0.0	118	1.0	48.00000000000001	34.5	1	1.05	0.95				
	56671	1	0.0	0.0	0.0	0.0	118	1.003	48.00000000000001	138.0	1	1.05	0.95				
	56672	2	0.0	0.0	0.0	0.0	118	1.0	60.5	34.5	1	1.05	0.95				
	56674	2	0.0	0.0	0.0	0.0	118	1.0	55.6	34.5	1	1.05	0.95				
	56675	2	0.0	0.0	0.0	0.0	118	1.0	55.5	34.5	1	1.05	0.95				
	56676	2	0.0	0.0	0.0	0.0	118	1.0	55.5	34.5	1	1.05	0.95				
	56677	2	0.0	0.0	0.0	0.0	118	1.0	55.3	34.5	1	1.05	0.95				
	56678	1	0.0	0.0	0.0	0.0	118	0.999	55.3	34.5	1	1.05	0.95				
	56679	2	0.0	0.0	0.0	0.0	118	1.0	52.8	34.5	1	1.05	0.95				
	56680	2	0.0	0.0	0.0	0.0	118	1.0	52.8	34.5	1	1.05	0.95				
	56681	1	0.0	0.0	0.0	0.0	118	0.998	52.50000000000001	34.5	1	1.05	0.95				
	56682	1	0.0	0.0	0.0	0.0	118	1.002	50.4	230.0	1	1.05	0.95				
	56683	1	0.0	0.0	0.0	0.0	118	1.002	57.2	69.0	1	1.05	0.95				
	56684	2	0.0	0.0	0.0	0.0	118	1.0	59.8	34.5	1	1.05	0.95				
	56685	2	0.0	0.0	0.0	0.0	118	0.999	59.8	34.5	1	1.05	0.95				
	56686	2	0.0	0.0	0.0	0.0	118	1.0	59.8	34.5	1	1.05	0.95				
	56687	2	0.0	0.0	0.0	0.0	118	1.0	59.8	34.5	1	1.05	0.95				
	56688	2	0.0	0.0	0.0	0.0	118	1.0	59.8	34.5	1	1.05	0.95				
	56689	2	0.0	0.0	0.0	0.0	118	1.0	59.8	34.5	1	1.05	0.95				
	56690	2	0.0	0.0	0.0	0.0	118	1.0	59.8	34.5	1	1.05	0.95				
	56691	1	0.0	0.0	0.0	0.0	118	0.998	59.5	34.5	1	1.05	0.95				
	56692	1	0.0	0.0	0.0	0.0	118	1.001	55.4	230.0	1	1.05	0.95				
	56693	2	0.0	0.0	0.0	0.0	118	1.0	59.8	34.5	1	1.05	0.95				
	56694	2	0.0	0.0	0.0	0.0	118	1.0	59.8	34.5	1	1.05	0.95				
	56695	2	0.0	0.0	0.0	0.0	118	1.0	56.2	34.5	1	1.05	0.95				
	56696	2	0.0	0.0	0.0	0.0	118	1.0	56.2	34.5	1	1.05	0.95				
	56697	2	0.0	0.0	0.0	0.0	118	1.0	59.8	34.5	1	1.05	0.95				
	56698	2	0.0	0.0	0.0	0.0	118	1.0	56.2	34.5	1	1.05	0.95				
	56699	1	0.0	0.0	0.0	0.0	118	0.998	56.0	34.5	1	1.05	0.95				
	56700	2	0.0	0.0	0.0	0.0	118	0.999	59.8	34.5	1	1.05	0.95				
	56701	2	0.0	0.0	0.0	0.0	118	1.0	55.2	34.5	1	1.05	0.95				
	56702	2	0.0	0.0	0.0	0.0	118	1.0	55.3	34.5	1	1.05	0.95				
	56703	2	0.0	0.0	0.0	0.0	118	0.999	59.8	34.5	1	1.05	0.95				
	56704	2	0.0	0.0	0.0	0.0	118	0.999	59.8	34.5	1	1.05	0.95				
	56705	1	0.0	0.0	0.0	0.0	118	1.004	51.7	230.0	1	1.05	0.95				
	56706	2	0.0	0.0	0.0	0.0	118	1.0	55.6	34.5	1	1.05	0.95				
	56707	2	0.0	0.0	0.0	0.0	118	1.002	51.1	34.5	1	1.05	0.95				
	56709	2	0.0	0.0	0.0	0.0	118	1.001	56.3	34.5	1	1.05	0.95				
	56710	1	0.0	0.0	0.0	0.0	118	1.001	52.8	138.0	1	1.05	0.95				
	56711	2	0.0	0.0	0.0	0.0	118	0.999	55.8	34.5	1	1.05	0.95				
	56712	2	0.0	0.0	0.0	0.0	118	0.999	55.8	34.5	1	1.05	0.95				
	56713	2	0.0	0.0	0.0	0.0	118	0.999	55.8	34.5	1	1.05	0.95				
	56714	2	0.0	0.0	0.0	0.0	118	1.0	58.2	34.5	1	1.05	0.95				
	56715	2	0.0	0.0	0.0	0.0	118	1.0	58.2	34.5	1	1.05	0.95				
	56716	2	0.0	0.0	0.0	0.0	118	1.0	58.2	34.5	1	1.05	0.95				
	56717	2	0.0	0.0	0.0	0.0	118	1.0	58.2	34.5	1	1.05	0.95				
	56718	2	0.0	0.0	0.0	0.0	118	1.0	58.2	34.5	1	1.05	0.95				
	56719	2	0.0	0.0	0.0	0.0	118	0.999	58.1	34.5	1	1.05	0.95				
	56720	1	0.0	0.0	0.0	0.0	118	0.998	57.9	34.5	1	1.05	0.95				
	56721	1	0.0	0.0	0.0	0.0	118	1.001	53.3	138.0	1	1.05	0.95				
	56722	2	0.0	0.0	0.0	0.0	118	1.0	55.3	34.5	1	1.05	0.95				
	56723	1	0.0	0.0	0.0	0.0	118	0.998	55.0	34.5	1	1.05	0.95				
	56724	1	0.0	0.0	0.0	0.0	118	1.002	50.6	230.0	1	1.05	0.95				
	56725	2	0.0	0.0	0.0	0.0	118	1.002	51.3	34.5	1	1.05	0.95				
	56726	2	0.0	0.0	0.0	0.0	118	1.002	51.3	34.5	1	1.05	0.95				
	56727	2	0.0	0.0	0.0	0.0	118	1.002	51.3	34.5	1	1.05	0.95				
	56728	2	0.0	0.0	0.0	0.0	118	1.002	51.3	34.5	1	1.05	0.95				
	56729	2	0.0	0.0	0.0	0.0	118	1.002	51.3	34.5	1	1.05	0.95				
	56730	2	0.0	0.0	0.0	0.0	118	1.001	51.1	34.5	1	1.05	0.95				
	56731	1	0.0	0.0	0.0	0.0	118	1.0	51.0	34.5	1	1.05	0.95				
	56732	1	0.0	0.0	0.0	-35.0	118	1.015	48.1	500.0	1	1.05	0.95				
	56733	2	0.0	0.0	0.0	0.0	118	1.003	51.2	34.5	1	1.05	0.95				
	56734	2	0.0	0.0	0.0	0.0	118	1.003	51.2	34.5	1	1.05	0.95				
	56735	2	0.0	0.0	0.0	0.0	118	1.002	51.2	34.5	1	1.05	0.95				
	56736	2	0.0	0.0	0.0	0.0	118	1.002	51.1	34.5	1	1.05	0.95				
	56737	2	0.0	0.0	0.0	0.0	118	1.003	51.2	34.5	1	1.05	0.95				
	56738	1	0.0	0.0	0.0	0.0	118	1.0	50.9	34.5	1	1.05	0.95				
	56739	1	0.0	0.0	0.0	0.0	118	1.016	47.9	500.0	1	1.1	1.0				
	56740	2	0.0	0.0	0.0	0.0	118	1.0	55.5	34.5	1	1.05	0.95				
	56741	1	0.0	0.0	0.0	0.0	118	1.001	51.7	230.0	1	1.05	0.95				
	56742	2	0.0	0.0	0.0	0.0	118	1.003	51.400000000000006	34.5	1	1.05	0.95				
	56743	2	0.0	0.0	0.0	0.0	118	1.003	51.400000000000006	34.5	1	1.05	0.95				
	56744	2	0.0	0.0	0.0	0.0	118	1.003	51.400000000000006	34.5	1	1.05	0.95				
	56745	2	0.0	0.0	0.0	0.0	118	1.003	51.400000000000006	34.5	1	1.05	0.95				
	56746	2	0.0	0.0	0.0	0.0	118	1.003	51.400000000000006	34.5	1	1.05	0.95				
	56747	2	0.0	0.0	0.0	0.0	118	1.003	51.400000000000006	34.5	1	1.05	0.95				
	56748	2	0.0	0.0	0.0	0.0	118	1.003	51.400000000000006	34.5	1	1.05	0.95				
	56749	1	0.0	0.0	0.0	0.0	118	1.001	51.1	34.5	1	1.05	0.95				
	56750	1	0.0	0.0	0.0	0.0	118	1.027	47.0	500.0	1	1.05	0.95				
	56751	1	0.0	0.0	0.0	-55.00000000000001	118	1.043	40.6	500.0	1	1.1	1.0				
	56752	2	0.0	0.0	0.0	0.0	118	1.002	43.1	34.5	1	1.05	0.95				
	56753	2	0.0	0.0	0.0	0.0	118	1.002	43.1	34.5	1	1.05	0.95				
	56754	2	0.0	0.0	0.0	0.0	118	1.002	43.1	34.5	1	1.05	0.95				
	56755	1	0.0	0.0	0.0	0.0	118	1.0	42.7	34.5	1	1.05	0.95				
	56756	2	0.0	0.0	0.0	0.0	118	1.0	66.8	34.5	1	1.05	0.95				
	56757	2	0.0	0.0	0.0	0.0	118	1.0	66.8	34.5	1	1.05	0.95				
	56758	1	0.0	0.0	0.0	0.0	118	0.998	66.5	34.5	1	1.05	0.95				
	56759	1	0.0	0.0	0.0	0.0	118	0.999	62.0	69.0	1	1.05	0.95				
	56760	1	0.0	0.0	0.0	0.0	118	0.998	55.2	34.5	1	1.05	0.95				
	56761	1	0.0	0.0	0.0	0.0	118	1.004	56.9	69.0	1	1.05	0.95				
	56762	2	0.0	0.0	0.0	0.0	118	1.0	55.5	34.5	1	1.05	0.95				
	56763	2	0.0	0.0	0.0	0.0	118	0.999	55.4	34.5	1	1.05	0.95				
	56764	2	0.0	0.0	0.0	0.0	118	0.999	55.6	34.5	1	1.05	0.95				
	56765	2	0.0	0.0	0.0	0.0	118	1.0	55.7	34.5	1	1.05	0.95				
	56766	1	0.0	0.0	0.0	0.0	118	0.997	55.3	34.5	1	1.05	0.95				
	56767	1	0.0	0.0	0.0	0.0	118	1.003	51.1	230.0	1	1.05	0.95				
	56768	2	0.0	0.0	0.0	0.0	118	1.0	53.1	34.5	1	1.05	0.95				
	56769	2	0.0	0.0	0.0	0.0	118	1.001	53.2	34.5	1	1.05	0.95				
	56770	1	0.0	0.0	0.0	0.0	118	0.999	52.9	34.5	1	1.05	0.95				
	56771	1	0.0	0.0	0.0	0.0	118	1.007	50.7	230.0	1	1.05	0.95				
	56772	2	0.0	0.0	0.0	0.0	118	1.0	52.6	34.5	1	1.05	0.95				
	56773	2	0.0	0.0	0.0	0.0	118	1.0	52.6	34.5	1	1.05	0.95				
	56774	2	0.0	0.0	0.0	0.0	118	1.0	52.6	34.5	1	1.05	0.95				
	56775	2	0.0	0.0	0.0	0.0	118	0.999	52.50000000000001	34.5	1	1.05	0.95				
	56776	2	0.0	0.0	0.0	0.0	118	1.0	52.6	34.5	1	1.05	0.95				
	56777	2	0.0	0.0	0.0	0.0	118	1.0	52.6	34.5	1	1.05	0.95				
	56778	1	0.0	0.0	0.0	0.0	118	0.998	52.3	34.5	1	1.05	0.95				
	56779	1	0.0	0.0	0.0	0.0	118	0.995	48.00000000000001	230.0	1	1.05	0.95				
	56780	2	0.0	0.0	0.0	0.0	118	1.0	55.6	34.5	1	1.05	0.95				
	57459	2	0.0	0.0	0.0	0.0	118	1.0	61.50000000000001	11.0	1	1.05	0.95				
	57460	2	0.0	0.0	0.0	0.0	118	1.0	61.50000000000001	11.0	1	1.05	0.95				
	57461	2	0.0	0.0	0.0	0.0	118	1.0	61.50000000000001	11.0	1	1.05	0.95				
	57462	2	0.0	0.0	0.0	0.0	118	1.0	61.50000000000001	11.0	1	1.05	0.95				
	57463	1	0.0	0.0	0.0	0.0	118	0.998	61.20000000000001	11.0	1	1.05	0.95				
	57464	1	0.0	0.0	0.0	0.0	118	1.003	55.8	69.0	1	1.05	0.95				
	57465	2	0.0	0.0	0.0	0.0	118	1.001	53.5	34.5	1	1.05	0.95				
	57466	1	0.0	0.0	0.0	0.0	118	1.006	50.5	69.0	1	1.05	0.95				
	57467	2	0.0	0.0	0.0	0.0	118	1.0	48.4	34.5	1	1.05	0.95				
	57473	2	0.0	0.0	0.0	0.0	118	1.0	49.4	34.5	1	1.05	0.95				
	57474	1	0.0	0.0	0.0	0.0	118	1.003	46.7	69.0	1	1.05	0.95				
	57475	2	0.0	0.0	0.0	0.0	118	1.009	49.3	34.5	1	1.05	0.95				
	57476	2	0.0	0.0	0.0	0.0	118	1.013	49.9	34.5	1	1.05	0.95				
	57477	2	0.0	0.0	0.0	0.0	118	1.004	48.5	34.5	1	1.05	0.95				
	57478	2	0.0	0.0	0.0	0.0	118	1.001	48.1	34.5	1	1.05	0.95				
	57479	2	0.0	0.0	0.0	0.0	118	1.012	49.9	34.5	1	1.05	0.95				
	57480	1	0.0	0.0	0.0	0.0	118	0.996	47.5	34.5	1	1.05	0.95				
	57481	1	0.0	0.0	0.0	0.0	118	1.009	44.5	230.0	1	1.05	0.95				
	57482	1	0.0	0.0	0.0	0.0	118	1.008	45.1	69.0	1	1.05	0.95				
	57483	4	0.0	0.0	0.0	0.0	119	0.998	91.1	34.5	1	1.05	0.95				
	57484	4	0.0	0.0	0.0	0.0	119	1.001	91.1	230.0	1	1.05	0.95				
	57485	1	0.0	0.0	0.0	0.0	118	0.999	48.2	34.5	1	1.05	0.95				
	57487	2	0.0	0.0	0.0	0.0	118	1.0	57.699999999999996	34.5	1	1.05	0.95				
	57488	2	0.0	0.0	0.0	0.0	118	1.0	57.699999999999996	34.5	1	1.05	0.95				
	57489	2	0.0	0.0	0.0	0.0	118	0.999	57.6	34.5	1	1.05	0.95				
	57490	2	0.0	0.0	0.0	0.0	118	0.999	57.6	34.5	1	1.05	0.95				
	57491	1	0.0	0.0	0.0	0.0	118	0.998	57.5	34.5	1	1.05	0.95				
	57492	1	0.0	0.0	0.0	0.0	118	0.999	53.6	230.0	1	1.05	0.95				
	57700	1	3.63	0.2	0.0	0.0	118	0.996	48.3	69.0	1	1.05	0.95				
	57701	2	0.0	0.0	0.0	0.0	118	1.0	52.0	34.5	1	1.05	0.95				
	57702	2	0.0	0.0	0.0	0.0	118	1.0	54.4	34.5	1	1.05	0.95				
	57703	2	0.0	0.0	0.0	0.0	118	1.0	52.0	34.5	1	1.05	0.95				
	57704	2	0.0	0.0	0.0	0.0	118	1.0	54.4	34.5	1	1.05	0.95				
	57705	2	0.0	0.0	0.0	0.0	118	1.0	54.4	34.5	1	1.05	0.95				
	57706	1	0.0	0.0	0.0	0.0	118	0.997	48.8	69.0	1	1.05	0.95				
	57707	1	0.0	0.0	0.0	0.0	118	0.999	49.70000000000001	69.0	1	1.05	0.95				
	57708	2	0.0	0.0	0.0	0.0	118	0.999	52.3	34.5	1	1.05	0.95				
	57709	2	0.0	0.0	0.0	0.0	118	0.999	52.3	34.5	1	1.05	0.95				
	57710	2	0.0	0.0	0.0	0.0	118	1.0	53.0	34.5	1	1.05	0.95				
	57711	2	0.0	0.0	0.0	0.0	118	1.0	52.50000000000001	34.5	1	1.05	0.95				
	57712	2	0.0	0.0	0.0	0.0	118	1.0	52.50000000000001	34.5	1	1.05	0.95				
	57713	2	0.0	0.0	0.0	0.0	118	1.0	52.6	34.5	1	1.05	0.95				
	57714	2	0.0	0.0	0.0	0.0	118	1.0	52.50000000000001	34.5	1	1.05	0.95				
	57715	1	0.0	0.0	0.0	0.0	118	0.998	52.3	34.5	1	1.05	0.95				
	57716	1	0.0	0.0	0.0	0.0	118	1.0	49.5	69.0	1	1.05	0.95				
	57717	1	0.0	0.0	0.0	0.0	118	0.999	52.8	34.5	1	1.05	0.95				
	57718	1	0.0	0.0	0.0	0.0	118	1.006	51.2	69.0	1	1.05	0.95				
	57719	1	0.0	0.0	0.0	0.0	118	0.998	52.3	34.5	1	1.05	0.95				
	57720	1	0.0	0.0	0.0	0.0	118	0.998	49.5	69.0	1	1.05	0.95				
	57726	1	0.0	0.0	0.0	0.0	118	0.998	53.9	34.5	1	1.05	0.95				
	57727	1	0.0	0.0	0.0	0.0	118	1.0	49.9	69.0	1	1.05	0.95				
	57728	2	0.0	0.0	0.0	0.0	118	1.0	55.4	34.5	1	1.05	0.95				
	57729	2	0.0	0.0	0.0	0.0	118	1.0	55.4	34.5	1	1.05	0.95				
	57730	1	0.0	0.0	0.0	0.0	118	0.999	55.2	34.5	1	1.05	0.95				
	57731	1	0.0	0.0	0.0	0.0	118	1.01	53.4	69.0	1	1.05	0.95				
	57735	2	0.0	0.0	0.0	0.0	118	1.001	50.4	34.5	1	1.05	0.95				
	57736	2	0.0	0.0	0.0	0.0	118	1.0	50.300000000000004	34.5	1	1.05	0.95				
	57737	2	0.0	0.0	0.0	0.0	118	1.001	50.4	34.5	1	1.05	0.95				
	57738	2	0.0	0.0	0.0	0.0	118	1.001	50.4	34.5	1	1.05	0.95				
	57739	2	0.0	0.0	0.0	0.0	118	1.0	50.300000000000004	34.5	1	1.05	0.95				
	57740	1	0.0	0.0	0.0	0.0	118	0.998	50.1	34.5	1	1.05	0.95				
	57741	1	0.0	0.0	0.0	0.0	118	0.998	51.7	34.5	1	1.05	0.95				
	57742	1	0.0	0.0	0.0	0.0	118	0.998	54.1	34.5	1	1.05	0.95				
	57743	2	0.0	0.0	0.0	0.0	118	1.0	54.20000000000001	34.5	1	1.05	0.95				
	57744	2	0.0	0.0	0.0	0.0	118	1.0	54.20000000000001	34.5	1	1.05	0.95				
	57745	2	0.0	0.0	0.0	0.0	118	1.0	54.20000000000001	34.5	1	1.05	0.95				
	57746	1	0.0	0.0	0.0	0.0	118	1.017	45.7	138.0	1	1.05	0.95				
	57747	4	0.0	0.0	0.0	0.0	118	1.001	61.8	34.5	1	1.05	0.95				
	57748	4	0.0	0.0	0.0	0.0	118	1.001	61.8	34.5	1	1.05	0.95				
	57749	4	0.0	0.0	0.0	0.0	118	1.001	61.8	34.5	1	1.05	0.95				
	57750	4	0.0	0.0	0.0	0.0	118	1.001	61.8	34.5	1	1.05	0.95				
	57751	4	0.0	0.0	0.0	0.0	118	1.001	61.8	34.5	1	1.05	0.95				
	57752	4	0.0	0.0	0.0	0.0	118	1.001	61.8	34.5	1	1.05	0.95				
	57753	4	0.0	0.0	0.0	0.0	118	1.001	61.8	34.5	1	1.05	0.95				
	57754	4	0.0	0.0	0.0	0.0	118	1.001	61.8	34.5	1	1.05	0.95				
	57755	1	0.0	0.0	0.0	0.0	118	1.014	47.0	34.5	1	1.05	0.95				
	57756	1	0.0	0.0	0.0	0.0	118	1.027	47.0	500.0	1	1.05	0.95				
	57851	2	0.0	0.0	0.0	0.0	118	1.0	29.9	13.8	1	1.05	0.95				
	57852	2	0.0	0.0	0.0	0.0	118	1.0	29.9	13.8	1	1.05	0.95				
	57853	2	0.0	0.0	0.0	0.0	118	1.0	29.9	13.8	1	1.05	0.95				
	57854	2	0.0	0.0	0.0	0.0	118	1.0	29.9	13.8	1	1.05	0.95				
	57855	2	0.0	0.0	0.0	0.0	118	1.0	29.9	13.8	1	1.05	0.95				
	57856	2	0.0	0.0	0.0	0.0	118	1.0	29.9	13.8	1	1.05	0.95				
	57857	2	0.0	0.0	0.0	0.0	118	1.0	29.9	13.8	1	1.05	0.95				
	57858	2	0.0	0.0	0.0	0.0	118	1.0	29.9	13.8	1	1.05	0.95				
	57859	2	0.0	0.0	0.0	0.0	118	1.0	29.9	13.8	1	1.05	0.95				
	57860	2	0.0	0.0	0.0	0.0	118	1.0	29.9	13.8	1	1.05	0.95				
	57861	2	0.0	0.0	0.0	0.0	118	0.999	28.3	13.8	1	1.05	0.95				
	57862	2	0.0	0.0	0.0	0.0	118	1.0	29.9	13.8	1	1.05	0.95				
	57863	1	0.0	0.0	0.0	0.0	118	1.0	29.800000000000004	13.8	1	1.05	0.95				
	57864	1	0.0	0.0	0.0	0.0	118	1.01	27.2	69.0	1	1.05	0.95				
	57865	2	0.0	0.0	0.0	0.0	118	0.998	25.700000000000003	13.8	1	1.05	0.95				
	57867	2	0.0	0.0	0.0	0.0	118	1.002	31.5	34.5	1	1.05	0.95				
	57868	1	0.0	0.0	0.0	0.0	118	0.998	25.700000000000003	13.8	1	1.05	0.95				
	57869	1	0.0	0.0	0.0	0.0	118	0.995	25.1	69.0	1	1.05	0.95				
	57870	2	0.0	0.0	0.0	0.0	118	1.0	42.1	34.5	1	1.05	0.95				
	57871	2	0.0	0.0	0.0	0.0	118	0.999	31.900000000000002	34.5	1	1.05	0.95				
	57872	2	0.0	0.0	0.0	0.0	118	1.0	42.1	34.5	1	1.05	0.95				
	57873	1	0.0	0.0	0.0	0.0	118	0.998	41.8	34.5	1	1.05	0.95				
	57874	1	0.0	0.0	0.0	0.0	118	1.007	37.7	69.0	1	1.05	0.95				
	57875	1	0.0	0.0	0.0	0.0	118	0.997	31.6	34.5	1	1.05	0.95				
	57876	1	0.0	0.0	0.0	0.0	118	0.994	27.2	69.0	1	1.05	0.95				
	57877	1	0.0	0.0	0.0	0.0	118	0.999	28.2	13.8	1	1.05	0.95				
	57878	1	0.0	0.0	0.0	0.0	118	1.001	25.6	69.0	1	1.05	0.95				
	58000	2	0.0	0.0	0.0	0.0	118	0.999	38.4	34.5	1	1.05	0.95				
	58001	2	0.0	0.0	0.0	0.0	118	1.0	38.5	34.5	1	1.05	0.95				
	58002	2	0.0	0.0	0.0	0.0	118	1.0	38.5	34.5	1	1.05	0.95				
	58003	2	0.0	0.0	0.0	0.0	118	1.0	38.5	34.5	1	1.05	0.95				
	58004	2	0.0	0.0	0.0	0.0	118	1.0	38.5	34.5	1	1.05	0.95				
	58005	2	0.0	0.0	0.0	0.0	118	1.0	38.5	34.5	1	1.05	0.95				
	58006	2	0.0	0.0	0.0	0.0	118	1.0	38.5	34.5	1	1.05	0.95				
	58007	1	0.0	0.0	0.0	0.0	118	0.998	38.3	34.5	1	1.05	0.95				
	58008	1	0.0	0.0	0.0	0.0	118	1.006	34.6	230.0	1	1.05	0.95				
	58009	2	0.0	0.0	0.0	0.0	118	1.0	38.9	34.5	1	1.05	0.95				
	58010	2	0.0	0.0	0.0	0.0	118	1.0	38.9	34.5	1	1.05	0.95				
	58011	2	0.0	0.0	0.0	0.0	118	1.0	38.9	34.5	1	1.05	0.95				
	58012	2	0.0	0.0	0.0	0.0	118	1.0	38.9	34.5	1	1.05	0.95				
	58013	1	0.0	0.0	0.0	0.0	118	0.999	38.7	34.5	1	1.05	0.95				
	58014	1	0.0	0.0	0.0	0.0	118	1.008	35.1	230.0	1	1.05	0.95				
	58015	2	0.0	0.0	0.0	0.0	118	1.001	41.6	34.5	1	1.05	0.95				
	58016	2	0.0	0.0	0.0	0.0	118	1.001	41.6	34.5	1	1.05	0.95				
	58017	1	0.0	0.0	0.0	0.0	118	0.999	41.300000000000004	34.5	1	1.05	0.95				
	58018	1	0.0	0.0	0.0	0.0	118	1.011	39.9	69.0	1	1.05	0.95				
	58019	2	0.0	0.0	0.0	0.0	118	1.0	42.2	34.5	1	1.05	0.95				
	58020	2	0.0	0.0	0.0	0.0	118	1.0	42.2	34.5	1	1.05	0.95				
	58021	2	0.0	0.0	0.0	0.0	118	1.0	42.2	34.5	1	1.05	0.95				
	58022	2	0.0	0.0	0.0	0.0	118	1.0	42.2	34.5	1	1.05	0.95				
	58023	2	0.0	0.0	0.0	0.0	118	1.0	42.2	34.5	1	1.05	0.95				
	58024	2	0.0	0.0	0.0	0.0	118	1.0	42.1	34.5	1	1.05	0.95				
	58025	2	0.0	0.0	0.0	0.0	118	1.0	42.1	34.5	1	1.05	0.95				
	58026	2	0.0	0.0	0.0	0.0	118	0.999	42.1	34.5	1	1.05	0.95				
	58027	1	0.0	0.0	0.0	0.0	118	0.998	41.9	34.5	1	1.05	0.95				
	58028	1	0.0	0.0	0.0	0.0	118	1.008	36.3	230.0	1	1.05	0.95				
	58029	2	0.0	0.0	0.0	0.0	118	1.0	37.0	34.5	1	1.05	0.95				
	58030	2	0.0	0.0	0.0	0.0	118	1.0	37.0	34.5	1	1.05	0.95				
	58031	1	0.0	0.0	0.0	0.0	118	0.999	36.800000000000004	34.5	1	1.05	0.95				
	58100	2	0.0	0.0	0.0	0.0	118	1.005	25.4	13.8	1	1.05	0.95				
	58101	4	0.0	0.0	0.0	0.0	118	1.005	47.4	13.8	1	1.05	0.95				
	58102	2	0.0	0.0	0.0	0.0	118	1.005	25.4	13.8	1	1.05	0.95				
	58103	2	0.0	0.0	0.0	0.0	118	1.005	25.4	13.8	1	1.05	0.95				
	58104	1	0.0	0.0	0.0	0.0	118	1.013	18.3	230.0	1	1.05	0.95				
	58105	1	38.5	0.0	0.0	0.0	118	1.001	14.900000000000002	13.8	1	1.05	0.95				
	58106	2	0.0	0.0	0.0	0.0	118	1.007	32.5	34.5	1	1.05	0.95				
	58107	2	0.0	0.0	0.0	0.0	118	1.007	32.5	34.5	1	1.05	0.95				
	58108	2	0.0	0.0	0.0	0.0	119	1.0	34.5	34.5	1	1.05	0.95				
	58109	2	0.0	0.0	0.0	0.0	119	1.0	34.5	34.5	1	1.05	0.95				
	58110	2	0.0	0.0	0.0	0.0	119	1.0	34.5	34.5	1	1.05	0.95				
	58111	1	0.0	0.0	0.0	0.0	119	1.0	34.5	34.5	1	1.05	0.95				
	58112	1	0.0	0.0	0.0	0.0	119	1.009	34.5	138.0	1	1.05	0.95				
	58113	2	0.0	0.0	0.0	0.0	119	1.0	34.6	34.5	1	1.05	0.95				
	58114	2	0.0	0.0	0.0	0.0	119	1.0	34.6	34.5	1	1.05	0.95				
	58115	1	0.0	0.0	0.0	0.0	119	1.0	34.6	34.5	1	1.05	0.95				
	58116	1	0.0	0.0	0.0	0.0	119	1.004	34.6	138.0	1	1.05	0.95				
	58120	1	0.0	0.0	0.0	0.0	118	1.005	32.3	34.5	1	1.05	0.95				
	58121	1	0.0	0.0	0.0	0.0	118	1.062	30.5	500.0	1	1.1	1.0				
	58122	1	0.0	0.0	0.0	0.0	118	1.064	30.600000000000005	500.0	1	1.1	1.0				
	58150	2	0.0	0.0	0.0	0.0	118	1.002	27.0	13.8	1	1.05	0.95				
	58151	1	0.0	0.0	0.0	0.0	118	1.022	24.5	69.0	1	1.05	0.95				
	58152	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58153	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58154	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58155	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58156	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58157	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58158	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58159	2	0.0	0.0	0.0	0.0	118	0.999	42.400000000000006	34.5	1	1.05	0.95				
	58160	1	0.0	0.0	0.0	0.0	118	0.998	42.3	34.5	1	1.05	0.95				
	58161	1	0.0	0.0	0.0	0.0	118	1.003	39.6	230.0	1	1.05	0.95				
	58162	2	0.0	0.0	0.0	0.0	119	1.004	39.4	34.5	1	1.05	0.95				
	58163	2	0.0	0.0	0.0	0.0	119	1.004	39.4	34.5	1	1.05	0.95				
	58164	2	0.0	0.0	0.0	0.0	119	1.004	39.4	34.5	1	1.05	0.95				
	58165	2	0.0	0.0	0.0	0.0	119	1.004	39.4	34.5	1	1.05	0.95				
	58166	2	0.0	0.0	0.0	0.0	119	1.004	39.4	34.5	1	1.05	0.95				
	58167	2	0.0	0.0	0.0	0.0	119	1.004	39.4	34.5	1	1.05	0.95				
	58168	2	0.0	0.0	0.0	0.0	119	1.004	39.4	34.5	1	1.05	0.95				
	58169	1	0.0	0.0	0.0	0.0	119	1.004	39.4	34.5	1	1.05	0.95				
	58170	1	0.0	0.0	0.0	0.0	119	1.051	39.4	500.0	1	1.1	1.0				
	58171	2	0.0	0.0	0.0	0.0	119	0.999	36.6	34.5	1	1.05	0.95				
	58172	1	0.0	0.0	0.0	0.0	119	0.999	36.6	34.5	1	1.05	0.95				
	58173	1	0.0	0.0	0.0	0.0	119	1.003	36.6	69.0	1	1.05	0.95				
	58174	2	0.0	0.0	0.0	0.0	119	0.999	36.6	34.5	1	1.05	0.95				
	58175	1	0.0	0.0	0.0	0.0	119	0.999	36.6	34.5	1	1.05	0.95				
	58176	1	0.0	0.0	0.0	0.0	119	1.003	36.6	69.0	1	1.05	0.95				
	58177	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	58178	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	58179	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	58180	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	58181	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	58182	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	58183	2	0.0	0.0	0.0	0.0	118	1.0	53.7	34.5	1	1.05	0.95				
	58184	2	0.0	0.0	0.0	0.0	118	1.0	53.8	34.5	1	1.05	0.95				
	58185	2	0.0	0.0	0.0	0.0	118	1.002	46.6	34.5	1	1.05	0.95				
	58186	2	0.0	0.0	0.0	0.0	118	1.002	46.7	34.5	1	1.05	0.95				
	58187	2	0.0	0.0	0.0	0.0	118	1.002	46.6	34.5	1	1.05	0.95				
	58188	2	0.0	0.0	0.0	0.0	118	1.002	46.6	34.5	1	1.05	0.95				
	58189	2	0.0	0.0	0.0	0.0	118	1.002	46.6	34.5	1	1.05	0.95				
	58190	2	0.0	0.0	0.0	0.0	118	1.002	46.7	34.5	1	1.05	0.95				
	58191	2	0.0	0.0	0.0	0.0	118	1.003	46.7	34.5	1	1.05	0.95				
	58192	2	0.0	0.0	0.0	0.0	118	1.002	46.8	34.5	1	1.05	0.95				
	58193	2	0.0	0.0	0.0	0.0	118	1.002	46.7	34.5	1	1.05	0.95				
	58194	1	0.0	0.0	0.0	0.0	118	1.0	46.5	34.5	1	1.05	0.95				
	58195	1	0.0	0.0	0.0	-25.0	118	1.05	42.400000000000006	500.0	1	1.1	1.0				
	58196	1	0.0	0.0	0.0	0.0	118	1.001	46.4	34.5	1	1.05	0.95				
	58197	1	0.0	0.0	0.0	0.0	118	0.998	53.4	34.5	1	1.05	0.95				
	58198	1	0.0	0.0	0.0	0.0	118	1.007	49.2	138.0	1	1.05	0.95				
	58199	1	0.0	0.0	0.0	0.0	118	1.003	46.2	138.0	1	1.05	0.95				
	58200	2	0.0	0.0	0.0	0.0	118	1.0	49.5	34.5	1	1.05	0.95				
	58201	2	0.0	0.0	0.0	0.0	118	1.0	49.5	34.5	1	1.05	0.95				
	58202	2	0.0	0.0	0.0	0.0	118	1.0	49.5	34.5	1	1.05	0.95				
	58203	2	0.0	0.0	0.0	0.0	118	1.0	49.5	34.5	1	1.05	0.95				
	58204	2	0.0	0.0	0.0	0.0	118	1.0	49.5	34.5	1	1.05	0.95				
	58205	2	0.0	0.0	0.0	0.0	118	1.0	49.5	34.5	1	1.05	0.95				
	58206	2	0.0	0.0	0.0	0.0	118	1.0	49.5	34.5	1	1.05	0.95				
	58207	1	0.0	0.0	0.0	0.0	118	0.998	49.2	34.5	1	1.05	0.95				
	58208	1	0.0	0.0	0.0	0.0	118	1.005	45.1	230.0	1	1.05	0.95				
	58209	2	0.0	0.0	0.0	0.0	118	1.0	49.70000000000001	34.5	1	1.05	0.95				
	58210	2	0.0	0.0	0.0	0.0	118	1.0	49.70000000000001	34.5	1	1.05	0.95				
	58211	2	0.0	0.0	0.0	0.0	118	1.0	49.70000000000001	34.5	1	1.05	0.95				
	58212	2	0.0	0.0	0.0	0.0	118	1.0	49.70000000000001	34.5	1	1.05	0.95				
	58213	2	0.0	0.0	0.0	0.0	118	1.0	49.70000000000001	34.5	1	1.05	0.95				
	58214	2	0.0	0.0	0.0	0.0	118	1.0	49.70000000000001	34.5	1	1.05	0.95				
	58215	2	0.0	0.0	0.0	0.0	118	1.0	49.70000000000001	34.5	1	1.05	0.95				
	58216	1	0.0	0.0	0.0	0.0	118	0.998	49.4	34.5	1	1.05	0.95				
	58217	1	0.0	0.0	0.0	0.0	118	1.006	45.4	230.0	1	1.05	0.95				
	58218	2	0.0	0.0	0.0	0.0	118	1.0	50.9	34.5	1	1.05	0.95				
	58219	2	0.0	0.0	0.0	0.0	118	1.0	50.9	34.5	1	1.05	0.95				
	58220	2	0.0	0.0	0.0	0.0	118	1.0	50.9	34.5	1	1.05	0.95				
	58221	2	0.0	0.0	0.0	0.0	118	1.0	50.9	34.5	1	1.05	0.95				
	58222	2	0.0	0.0	0.0	0.0	118	1.0	50.9	34.5	1	1.05	0.95				
	58223	2	0.0	0.0	0.0	0.0	118	1.0	50.9	34.5	1	1.05	0.95				
	58224	2	0.0	0.0	0.0	0.0	118	1.0	50.9	34.5	1	1.05	0.95				
	58225	2	0.0	0.0	0.0	0.0	118	1.0	50.9	34.5	1	1.05	0.95				
	58226	1	0.0	0.0	0.0	0.0	118	0.998	50.6	34.5	1	1.05	0.95				
	58227	1	0.0	0.0	0.0	0.0	118	1.008	46.0	230.0	1	1.05	0.95				
	58228	2	0.0	0.0	0.0	0.0	118	1.0	51.7	34.5	1	1.05	0.95				
	58229	2	0.0	0.0	0.0	0.0	118	1.0	51.8	34.5	1	1.05	0.95				
	58230	2	0.0	0.0	0.0	0.0	118	1.0	51.8	34.5	1	1.05	0.95				
	58231	2	0.0	0.0	0.0	0.0	118	1.0	51.7	34.5	1	1.05	0.95				
	58232	2	0.0	0.0	0.0	0.0	118	1.0	51.7	34.5	1	1.05	0.95				
	58233	1	0.0	0.0	0.0	0.0	118	0.998	51.5	34.5	1	1.05	0.95				
	58234	1	0.0	0.0	0.0	0.0	118	1.008	47.3	230.0	1	1.05	0.95				
	58235	2	0.0	0.0	0.0	0.0	118	1.0	51.8	34.5	1	1.05	0.95				
	58236	2	0.0	0.0	0.0	0.0	118	1.0	51.8	34.5	1	1.05	0.95				
	58237	2	0.0	0.0	0.0	0.0	118	1.0	51.8	34.5	1	1.05	0.95				
	58238	2	0.0	0.0	0.0	0.0	118	1.0	51.8	34.5	1	1.05	0.95				
	58241	2	0.0	0.0	0.0	0.0	118	1.0	51.8	34.5	1	1.05	0.95				
	58242	2	0.0	0.0	0.0	0.0	118	0.999	51.7	34.5	1	1.05	0.95				
	58243	2	0.0	0.0	0.0	0.0	119	0.997	31.6	34.5	1	1.05	0.95				
	58244	1	0.0	0.0	0.0	0.0	119	0.997	31.6	34.5	1	1.05	0.95				
	58245	1	0.0	0.0	0.0	0.0	119	0.962	31.6	230.0	1	1.05	0.95				
	58246	2	0.0	0.0	0.0	0.0	118	1.0	51.8	34.5	1	1.05	0.95				
	58247	2	0.0	0.0	0.0	0.0	118	1.0	51.8	34.5	1	1.05	0.95				
	58248	1	0.0	0.0	0.0	0.0	118	1.003	43.6	230.0	1	1.05	0.95				
	58249	1	0.0	0.0	0.0	0.0	118	0.999	47.7	34.5	1	1.05	0.95				
	58250	2	0.0	0.0	0.0	0.0	118	1.0	51.8	34.5	1	1.05	0.95				
	58251	2	0.0	0.0	0.0	0.0	118	1.001	48.00000000000001	34.5	1	1.05	0.95				
	58252	2	0.0	0.0	0.0	0.0	118	1.001	48.00000000000001	34.5	1	1.05	0.95				
	58253	2	0.0	0.0	0.0	0.0	118	1.001	48.00000000000001	34.5	1	1.05	0.95				
	58254	2	0.0	0.0	0.0	0.0	118	1.001	48.00000000000001	34.5	1	1.05	0.95				
	58255	2	0.0	0.0	0.0	0.0	118	1.001	48.00000000000001	34.5	1	1.05	0.95				
	58256	2	0.0	0.0	0.0	0.0	118	1.001	48.00000000000001	34.5	1	1.05	0.95				
	58257	2	0.0	0.0	0.0	0.0	118	1.001	48.00000000000001	34.5	1	1.05	0.95				
	58258	2	0.0	0.0	0.0	0.0	119	0.997	31.6	34.5	1	1.05	0.95				
	58259	2	0.0	0.0	0.0	0.0	119	0.999	27.2	34.5	1	1.05	0.95				
	58260	2	0.0	0.0	0.0	0.0	119	0.999	27.2	34.5	1	1.05	0.95				
	58261	1	0.0	0.0	0.0	0.0	119	0.999	27.2	34.5	1	1.05	0.95				
	58262	1	0.0	0.0	0.0	0.0	119	0.994	27.2	69.0	1	1.05	0.95				
	58263	2	0.0	0.0	0.0	0.0	119	0.997	31.6	34.5	1	1.05	0.95				
	58265	2	0.0	0.0	0.0	0.0	118	1.0	57.1	34.5	1	1.05	0.95				
	58266	2	0.0	0.0	0.0	0.0	118	1.0	57.1	34.5	1	1.05	0.95				
	58267	2	0.0	0.0	0.0	0.0	118	1.0	57.1	34.5	1	1.05	0.95				
	58268	2	0.0	0.0	0.0	0.0	118	1.0	57.1	34.5	1	1.05	0.95				
	58269	2	0.0	0.0	0.0	0.0	118	1.0	57.1	34.5	1	1.05	0.95				
	58270	2	0.0	0.0	0.0	0.0	118	1.0	57.1	34.5	1	1.05	0.95				
	58271	2	0.0	0.0	0.0	0.0	118	1.0	57.1	34.5	1	1.05	0.95				
	58272	1	0.0	0.0	0.0	0.0	118	0.998	56.8	34.5	1	1.05	0.95				
	58273	1	0.0	0.0	0.0	0.0	118	1.001	47.9	230.0	1	1.05	0.95				
	58274	2	0.0	0.0	0.0	0.0	118	1.0	57.1	34.5	1	1.05	0.95				
	58275	2	0.0	0.0	0.0	0.0	118	1.0	57.1	34.5	1	1.05	0.95				
	58276	2	0.0	0.0	0.0	0.0	118	1.0	57.1	34.5	1	1.05	0.95				
	58277	2	0.0	0.0	0.0	0.0	118	1.0	57.1	34.5	1	1.05	0.95				
	58278	2	0.0	0.0	0.0	0.0	118	1.0	57.1	34.5	1	1.05	0.95				
	58279	2	0.0	0.0	0.0	0.0	118	1.0	57.1	34.5	1	1.05	0.95				
	58280	2	0.0	0.0	0.0	0.0	118	1.0	57.1	34.5	1	1.05	0.95				
	58281	1	0.0	0.0	0.0	0.0	118	0.998	52.3	138.0	1	1.05	0.95				
	58285	1	0.0	0.0	0.0	0.0	119	1.0	34.7	34.5	1	1.05	0.95				
	58286	1	0.0	0.0	0.0	0.0	119	1.003	34.7	138.0	1	1.05	0.95				
	58287	2	0.0	0.0	0.0	0.0	118	1.0	50.4	34.5	1	1.05	0.95				
	58288	2	0.0	0.0	0.0	0.0	118	1.0	50.4	34.5	1	1.05	0.95				
	58289	1	0.0	0.0	0.0	0.0	118	0.998	50.1	34.5	1	1.05	0.95				
	58291	2	0.0	0.0	0.0	0.0	118	1.0	50.300000000000004	34.5	1	1.05	0.95				
	58292	2	0.0	0.0	0.0	0.0	118	1.0	50.300000000000004	34.5	1	1.05	0.95				
	58293	2	0.0	0.0	0.0	0.0	118	1.0	50.300000000000004	34.5	1	1.05	0.95				
	58295	2	0.0	0.0	0.0	0.0	118	1.0	50.300000000000004	34.5	1	1.05	0.95				
	58296	1	0.0	0.0	0.0	0.0	118	0.998	49.9	34.5	1	1.05	0.95				
	58297	1	0.0	0.0	0.0	0.0	118	1.005	45.9	138.0	1	1.05	0.95				
	58298	2	0.0	0.0	0.0	0.0	118	1.0	50.4	34.5	1	1.05	0.95				
	58299	2	0.0	0.0	0.0	0.0	118	0.999	50.300000000000004	34.5	1	1.05	0.95				
	58300	2	0.0	0.0	0.0	0.0	119	1.0	34.7	34.5	1	1.05	0.95				
	58301	2	0.0	0.0	0.0	0.0	119	1.0	34.7	34.5	1	1.05	0.95				
	58302	2	0.0	0.0	0.0	0.0	119	1.0	34.7	34.5	1	1.05	0.95				
	58303	1	0.0	0.0	0.0	0.0	118	1.005	46.3	138.0	1	1.05	0.95				
	58304	2	0.0	0.0	0.0	0.0	118	1.0	50.300000000000004	34.5	1	1.05	0.95				
	58305	2	0.0	0.0	0.0	0.0	118	1.0	50.4	34.5	1	1.05	0.95				
	58306	2	0.0	0.0	0.0	0.0	118	1.0	50.2	34.5	1	1.05	0.95				
	58307	2	0.0	0.0	0.0	0.0	118	1.0	50.2	34.5	1	1.05	0.95				
	58308	2	0.0	0.0	0.0	0.0	118	1.0	50.1	34.5	1	1.05	0.95				
	58309	2	0.0	0.0	0.0	0.0	118	1.0	50.2	34.5	1	1.05	0.95				
	58310	2	0.0	0.0	0.0	0.0	118	0.999	50.0	34.5	1	1.05	0.95				
	58311	1	0.0	0.0	0.0	0.0	118	0.998	49.9	34.5	1	1.05	0.95				
	58312	1	0.0	0.0	0.0	0.0	118	1.006	46.5	138.0	1	1.05	0.95				
	58313	1	0.0	0.0	0.0	0.0	118	1.004	43.6	138.0	1	1.05	0.95				
	58314	1	0.0	0.0	0.0	-90.0	118	1.027	38.1	500.0	1	1.05	0.95				
	58315	1	0.0	0.0	0.0	0.0	118	1.0	42.1	34.5	1	1.05	0.95				
	58316	2	0.0	0.0	0.0	0.0	118	1.002	42.400000000000006	34.5	1	1.05	0.95				
	58317	2	0.0	0.0	0.0	0.0	118	1.002	42.400000000000006	34.5	1	1.05	0.95				
	58318	2	0.0	0.0	0.0	0.0	119	1.001	41.1	34.5	1	1.05	0.95				
	58319	2	0.0	0.0	0.0	0.0	119	1.001	41.1	34.5	1	1.05	0.95				
	58320	2	0.0	0.0	0.0	0.0	119	1.001	41.1	34.5	1	1.05	0.95				
	58321	2	0.0	0.0	0.0	0.0	119	1.001	41.1	34.5	1	1.05	0.95				
	58322	2	0.0	0.0	0.0	0.0	119	1.001	41.1	34.5	1	1.05	0.95				
	58323	2	0.0	0.0	0.0	0.0	119	1.0	41.1	34.5	1	1.05	0.95				
	58324	1	0.0	0.0	0.0	0.0	119	0.999	40.9	34.5	1	1.05	0.95				
	58325	1	0.0	0.0	0.0	0.0	119	1.024	38.4	230.0	1	1.05	0.95				
	58387	2	0.0	0.0	0.0	0.0	119	1.002	39.4	34.5	1	1.05	0.95				
	58388	2	0.0	0.0	0.0	0.0	119	1.002	39.4	34.5	1	1.05	0.95				
	58389	2	0.0	0.0	0.0	0.0	119	1.002	39.4	34.5	1	1.05	0.95				
	58390	2	0.0	0.0	0.0	0.0	119	1.002	39.4	34.5	1	1.05	0.95				
	58391	2	0.0	0.0	0.0	0.0	119	1.002	39.4	34.5	1	1.05	0.95				
	58392	2	0.0	0.0	0.0	0.0	119	1.002	39.4	34.5	1	1.05	0.95				
	58393	1	0.0	0.0	0.0	0.0	119	1.002	39.4	34.5	1	1.05	0.95				
	58394	1	0.0	0.0	0.0	-26.0	119	1.049	39.4	500.0	1	1.1	1.0				
	58507	1	0.0	0.0	0.0	0.0	118	1.005	42.7	34.5	1	1.05	0.95				
	58508	1	0.0	0.0	0.0	-39.0	118	1.026	39.8	500.0	1	1.1	1.0				
	58509	2	0.0	0.0	0.0	0.0	118	1.006	42.9	34.5	1	1.05	0.95				
	58510	2	0.0	0.0	0.0	0.0	118	1.006	42.9	34.5	1	1.05	0.95				
	58511	2	0.0	0.0	0.0	0.0	118	1.006	42.9	34.5	1	1.05	0.95				
	58512	2	0.0	0.0	0.0	0.0	118	1.006	42.9	34.5	1	1.05	0.95				
	58600	2	0.0	0.0	0.0	0.0	118	1.004	48.3	34.5	1	1.05	0.95				
	58601	2	0.0	0.0	0.0	0.0	118	1.0	47.9	34.5	1	1.05	0.95				
	58602	2	0.0	0.0	0.0	0.0	118	1.0	47.8	34.5	1	1.05	0.95				
	58603	1	0.0	0.0	0.0	0.0	118	0.997	47.5	34.5	1	1.05	0.95				
	58604	1	0.0	0.0	0.0	0.0	118	1.01	44.3	230.0	1	1.05	0.95				
	58606	2	0.0	0.0	0.0	0.0	118	1.001	44.3	34.5	1	1.05	0.95				
	58607	2	0.0	0.0	0.0	0.0	118	1.001	44.3	34.5	1	1.05	0.95				
	58608	1	0.0	0.0	0.0	0.0	118	0.999	44.0	34.5	1	1.05	0.95				
	58609	1	0.0	0.0	0.0	0.0	118	1.011	42.400000000000006	230.0	1	1.05	0.95				
	58610	2	0.0	0.0	0.0	0.0	118	0.999	47.9	34.5	1	1.05	0.95				
	58611	2	0.0	0.0	0.0	0.0	118	1.001	46.900000000000006	34.5	1	1.05	0.95				
	58612	2	0.0	0.0	0.0	0.0	118	1.001	46.900000000000006	34.5	1	1.05	0.95				
	58613	2	0.0	0.0	0.0	0.0	118	1.001	46.900000000000006	34.5	1	1.05	0.95				
	58614	2	0.0	0.0	0.0	0.0	118	1.0	46.900000000000006	34.5	1	1.05	0.95				
	58615	1	0.0	0.0	0.0	0.0	118	0.998	46.6	34.5	1	1.05	0.95				
	58616	2	0.0	0.0	0.0	0.0	118	1.001	43.0	34.5	1	1.05	0.95				
	58617	2	0.0	0.0	0.0	0.0	118	1.001	49.5	34.5	1	1.05	0.95				
	58618	2	0.0	0.0	0.0	0.0	118	1.0	49.4	34.5	1	1.05	0.95				
	58619	1	0.0	0.0	0.0	0.0	118	0.999	49.2	34.5	1	1.05	0.95				
	58620	1	0.0	0.0	0.0	0.0	118	1.007	44.7	69.0	1	1.05	0.95				
	58621	2	0.0	0.0	0.0	0.0	118	1.001	49.4	34.5	1	1.05	0.95				
	58622	2	0.0	0.0	0.0	0.0	118	1.001	49.4	34.5	1	1.05	0.95				
	58623	2	0.0	0.0	0.0	0.0	118	1.001	49.4	34.5	1	1.05	0.95				
	58624	1	0.0	0.0	0.0	0.0	118	0.999	49.1	34.5	1	1.05	0.95				
	58625	1	0.0	0.0	0.0	0.0	118	1.02	45.1	230.0	1	1.05	0.95				
	58626	2	0.0	0.0	0.0	0.0	118	1.0	49.4	34.5	1	1.05	0.95				
	58627	4	0.0	0.0	0.0	0.0	119	1.0	80.6	34.5	1	1.05	0.95				
	58628	4	0.0	0.0	0.0	0.0	119	1.0	80.6	34.5	1	1.05	0.95				
	58629	4	0.0	0.0	0.0	0.0	119	1.0	80.6	34.5	1	1.05	0.95				
	58630	4	0.0	0.0	0.0	0.0	119	1.0	80.6	34.5	1	1.05	0.95				
	58631	1	0.0	0.0	0.0	0.0	119	0.999	40.1	34.5	1	1.05	0.95				
	58632	1	0.0	0.0	0.0	0.0	119	1.006	40.1	230.0	1	1.05	0.95				
	58633	4	0.0	0.0	0.0	0.0	119	0.995	79.7	34.5	1	1.05	0.95				
	58634	1	0.0	0.0	0.0	0.0	119	1.001	39.6	69.0	1	1.05	0.95				
	58635	4	0.0	0.0	0.0	0.0	118	1.0	48.4	34.5	1	1.05	0.95				
	58636	4	0.0	0.0	0.0	0.0	118	1.0	48.4	34.5	1	1.05	0.95				
	58637	4	0.0	0.0	0.0	0.0	118	1.0	48.4	34.5	1	1.05	0.95				
	58638	4	0.0	0.0	0.0	0.0	118	1.0	48.4	34.5	1	1.05	0.95				
	58639	1	0.0	0.0	0.0	0.0	118	0.999	41.1	34.5	1	1.05	0.95				
	58640	1	0.0	0.0	0.0	0.0	118	1.004	41.1	230.0	1	1.05	0.95				
	58641	2	0.0	0.0	0.0	0.0	118	1.001	49.4	34.5	1	1.05	0.95				
	58642	2	0.0	0.0	0.0	0.0	118	1.0	49.2	34.5	1	1.05	0.95				
	58643	2	0.0	0.0	0.0	0.0	118	1.001	49.4	34.5	1	1.05	0.95				
	58644	2	0.0	0.0	0.0	0.0	118	1.001	49.4	34.5	1	1.05	0.95				
	58645	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58646	1	0.0	0.0	0.0	0.0	118	0.998	42.3	34.5	1	1.05	0.95				
	58647	1	0.0	0.0	0.0	-15.0	118	1.002	40.9	230.0	1	1.05	0.95				
	58648	2	0.0	0.0	0.0	0.0	118	1.0	51.2	34.5	1	1.05	0.95				
	58649	2	0.0	0.0	0.0	0.0	118	0.999	51.2	34.5	1	1.05	0.95				
	58650	2	0.0	0.0	0.0	0.0	118	0.999	51.1	34.5	1	1.05	0.95				
	58651	2	0.0	0.0	0.0	0.0	118	0.999	51.1	34.5	1	1.05	0.95				
	58652	1	0.0	0.0	0.0	0.0	118	0.997	50.9	34.5	1	1.05	0.95				
	58653	1	0.0	0.0	0.0	0.0	118	0.999	49.3	230.0	1	1.05	0.95				
	58654	2	0.0	0.0	0.0	0.0	118	1.0	54.1	34.5	1	1.05	0.95				
	58655	2	0.0	0.0	0.0	0.0	118	0.999	54.0	34.5	1	1.05	0.95				
	58656	2	0.0	0.0	0.0	0.0	118	1.001	54.1	34.5	1	1.05	0.95				
	58657	2	0.0	0.0	0.0	0.0	118	0.999	54.0	34.5	1	1.05	0.95				
	58658	2	0.0	0.0	0.0	0.0	118	0.999	54.0	34.5	1	1.05	0.95				
	58659	2	0.0	0.0	0.0	0.0	118	1.0	50.5	34.5	1	1.05	0.95				
	58660	2	0.0	0.0	0.0	0.0	118	1.0	50.5	34.5	1	1.05	0.95				
	58661	2	0.0	0.0	0.0	0.0	118	1.0	50.5	34.5	1	1.05	0.95				
	58662	2	0.0	0.0	0.0	0.0	118	1.003	51.400000000000006	34.5	1	1.05	0.95				
	58663	1	0.0	0.0	0.0	0.0	118	0.998	50.2	34.5	1	1.05	0.95				
	58664	2	0.0	0.0	0.0	0.0	118	1.002	43.1	34.5	1	1.05	0.95				
	58665	2	0.0	0.0	0.0	0.0	118	1.001	43.0	34.5	1	1.05	0.95				
	58666	2	0.0	0.0	0.0	0.0	118	1.0	49.4	34.5	1	1.05	0.95				
	58667	2	0.0	0.0	0.0	0.0	118	1.001	43.0	34.5	1	1.05	0.95				
	58748	2	0.0	0.0	0.0	0.0	119	1.003	42.2	34.5	1	1.05	0.95				
	58749	2	0.0	0.0	0.0	0.0	119	1.003	42.2	34.5	1	1.05	0.95				
	58750	2	0.0	0.0	0.0	0.0	118	1.006	42.5	34.5	1	1.05	0.95				
	58751	2	0.0	0.0	0.0	0.0	118	1.006	42.5	34.5	1	1.05	0.95				
	58752	2	0.0	0.0	0.0	0.0	118	1.005	42.400000000000006	34.5	1	1.05	0.95				
	58753	1	0.0	0.0	0.0	0.0	118	1.003	42.2	34.5	1	1.05	0.95				
	58763	2	0.0	0.0	0.0	0.0	119	0.997	27.5	34.5	1	1.05	0.95				
	58764	1	0.0	0.0	0.0	0.0	119	0.994	27.5	69.0	1	1.05	0.95				
	58767	1	0.0	0.0	0.0	0.0	104	1.02	29.1	69.0	1	1.05	0.95				
	58772	2	0.0	0.0	0.0	0.0	118	1.002	46.8	34.5	1	1.05	0.95				
	58773	2	0.0	0.0	0.0	0.0	118	1.003	46.6	34.5	1	1.05	0.95				
	58774	2	0.0	0.0	0.0	0.0	118	1.001	46.6	34.5	1	1.05	0.95				
	58775	2	0.0	0.0	0.0	0.0	118	1.001	46.6	34.5	1	1.05	0.95				
	58776	2	0.0	0.0	0.0	0.0	118	1.002	42.3	34.5	1	1.05	0.95				
	58777	2	0.0	0.0	0.0	0.0	118	1.002	42.3	34.5	1	1.05	0.95				
	58778	2	0.0	0.0	0.0	0.0	118	1.002	42.3	34.5	1	1.05	0.95				
	58779	2	0.0	0.0	0.0	0.0	118	1.002	42.3	34.5	1	1.05	0.95				
	58780	2	0.0	0.0	0.0	0.0	118	1.002	42.3	34.5	1	1.05	0.95				
	58781	2	0.0	0.0	0.0	0.0	118	1.002	42.3	34.5	1	1.05	0.95				
	58782	2	0.0	0.0	0.0	0.0	118	1.002	42.3	34.5	1	1.05	0.95				
	58783	2	0.0	0.0	0.0	0.0	118	1.002	42.3	34.5	1	1.05	0.95				
	58784	2	0.0	0.0	0.0	0.0	118	1.002	42.3	34.5	1	1.05	0.95				
	58785	2	0.0	0.0	0.0	0.0	118	1.002	42.3	34.5	1	1.05	0.95				
	58800	2	0.0	0.0	0.0	0.0	118	1.0	47.4	34.5	1	1.05	0.95				
	58801	2	0.0	0.0	0.0	0.0	118	1.0	47.4	34.5	1	1.05	0.95				
	58802	2	0.0	0.0	0.0	0.0	118	1.0	47.4	34.5	1	1.05	0.95				
	58803	2	0.0	0.0	0.0	0.0	118	1.0	47.4	34.5	1	1.05	0.95				
	58804	2	0.0	0.0	0.0	0.0	118	1.0	47.4	34.5	1	1.05	0.95				
	58805	2	0.0	0.0	0.0	0.0	118	1.0	47.4	34.5	1	1.05	0.95				
	58806	1	0.0	0.0	0.0	0.0	118	0.998	47.1	34.5	1	1.05	0.95				
	58807	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58808	2	0.0	0.0	0.0	0.0	118	1.0	42.5	34.5	1	1.05	0.95				
	58809	2	0.0	0.0	0.0	0.0	118	1.0	42.5	34.5	1	1.05	0.95				
	58810	4	0.0	0.0	0.0	0.0	118	1.0	32.0	34.5	1	1.05	0.95				
	58811	2	0.0	0.0	0.0	0.0	118	1.0	42.5	34.5	1	1.05	0.95				
	58812	4	0.0	0.0	0.0	0.0	118	1.0	32.0	34.5	1	1.05	0.95				
	58813	2	0.0	0.0	0.0	0.0	118	1.0	42.5	34.5	1	1.05	0.95				
	58814	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58815	2	0.0	0.0	0.0	0.0	118	0.999	42.400000000000006	34.5	1	1.05	0.95				
	58816	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58817	2	0.0	0.0	0.0	0.0	118	1.0	42.5	34.5	1	1.05	0.95				
	58818	4	0.0	0.0	0.0	0.0	118	1.0	31.900000000000002	34.5	1	1.05	0.95				
	58819	2	0.0	0.0	0.0	0.0	118	1.0	42.5	34.5	1	1.05	0.95				
	58820	2	0.0	0.0	0.0	0.0	118	1.0	42.5	34.5	1	1.05	0.95				
	58821	4	0.0	0.0	0.0	0.0	118	1.0	32.0	34.5	1	1.05	0.95				
	58822	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58823	2	0.0	0.0	0.0	0.0	118	1.0	42.5	34.5	1	1.05	0.95				
	58824	1	0.0	0.0	0.0	0.0	118	0.999	42.3	34.5	1	1.05	0.95				
	58825	1	0.0	0.0	0.0	0.0	118	1.01	38.1	230.0	1	1.05	0.95				
	58826	2	0.0	0.0	0.0	0.0	118	1.0	43.9	34.5	1	1.05	0.95				
	58827	2	0.0	0.0	0.0	0.0	118	1.0	43.9	34.5	1	1.05	0.95				
	58828	2	0.0	0.0	0.0	0.0	118	1.0	43.9	34.5	1	1.05	0.95				
	58829	2	0.0	0.0	0.0	0.0	118	1.0	43.9	34.5	1	1.05	0.95				
	58830	2	0.0	0.0	0.0	0.0	118	1.0	43.9	34.5	1	1.05	0.95				
	58831	2	0.0	0.0	0.0	0.0	118	1.0	43.9	34.5	1	1.05	0.95				
	58832	1	0.0	0.0	0.0	0.0	118	0.998	43.6	34.5	1	1.05	0.95				
	58833	1	0.0	0.0	0.0	0.0	118	1.015	39.2	230.0	1	1.05	0.95				
	58834	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58836	2	0.0	0.0	0.0	0.0	119	1.001	37.3	34.5	1	1.05	0.95				
	58837	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58838	2	0.0	0.0	0.0	0.0	118	1.0	42.6	34.5	1	1.05	0.95				
	58839	2	0.0	0.0	0.0	0.0	118	1.0	42.5	34.5	1	1.05	0.95				
	58840	2	0.0	0.0	0.0	0.0	118	1.0	42.5	34.5	1	1.05	0.95				
	58841	2	0.0	0.0	0.0	0.0	119	1.001	37.3	34.5	1	1.05	0.95				
	58842	2	0.0	0.0	0.0	0.0	119	1.001	37.3	34.5	1	1.05	0.95				
	58843	2	0.0	0.0	0.0	0.0	119	1.001	37.3	34.5	1	1.05	0.95				
	58844	2	0.0	0.0	0.0	0.0	119	1.001	37.3	34.5	1	1.05	0.95				
	58845	1	0.0	0.0	0.0	0.0	119	1.024	37.3	230.0	1	1.05	0.95				
	58846	1	0.0	0.0	0.0	0.0	118	1.001	50.2	230.0	1	1.05	0.95				
	58847	1	0.0	0.0	0.0	0.0	119	1.001	37.3	34.5	1	1.05	0.95				
	58848	4	0.0	0.0	0.0	0.0	118	1.0	48.2	34.5	1	1.05	0.95				
	58849	4	0.0	0.0	0.0	0.0	118	1.0	48.2	34.5	1	1.05	0.95				
	58850	4	0.0	0.0	0.0	0.0	118	1.0	48.2	34.5	1	1.05	0.95				
	58851	4	0.0	0.0	0.0	0.0	118	1.0	48.2	34.5	1	1.05	0.95				
	58852	1	0.0	0.0	0.0	0.0	118	1.0	35.3	34.5	1	1.05	0.95				
	58853	1	0.0	0.0	0.0	0.0	118	1.011	35.3	230.0	1	1.05	0.95				
	58854	2	0.0	0.0	0.0	0.0	118	1.0	43.9	34.5	1	1.05	0.95				
	58855	2	0.0	0.0	0.0	0.0	118	1.0	43.9	34.5	1	1.05	0.95				
	58856	2	0.0	0.0	0.0	0.0	118	1.0	43.9	34.5	1	1.05	0.95				
	58857	2	0.0	0.0	0.0	0.0	118	1.0	43.9	34.5	1	1.05	0.95				
	58858	2	0.0	0.0	0.0	0.0	118	1.0	43.9	34.5	1	1.05	0.95				
	58859	4	0.0	0.0	0.0	0.0	118	1.0	48.2	34.5	1	1.05	0.95				
	58860	2	0.0	0.0	0.0	0.0	118	1.001	43.7	34.5	1	1.05	0.95				
	58861	2	0.0	0.0	0.0	0.0	118	1.001	43.6	34.5	1	1.05	0.95				
	58862	2	0.0	0.0	0.0	0.0	118	1.001	43.7	34.5	1	1.05	0.95				
	58863	2	0.0	0.0	0.0	0.0	118	1.0	43.5	34.5	1	1.05	0.95				
	58864	2	0.0	0.0	0.0	0.0	118	1.001	43.6	34.5	1	1.05	0.95				
	58865	2	0.0	0.0	0.0	0.0	118	1.001	43.7	34.5	1	1.05	0.95				
	58866	2	0.0	0.0	0.0	0.0	118	1.001	43.5	34.5	1	1.05	0.95				
	58867	2	0.0	0.0	0.0	0.0	118	1.001	43.6	34.5	1	1.05	0.95				
	58868	2	0.0	0.0	0.0	0.0	118	1.001	43.7	34.5	1	1.05	0.95				
	58869	2	0.0	0.0	0.0	0.0	118	1.001	43.7	34.5	1	1.05	0.95				
	58870	2	0.0	0.0	0.0	0.0	118	1.001	43.7	34.5	1	1.05	0.95				
	58871	1	0.0	0.0	0.0	0.0	118	1.025	43.4	34.5	1	1.05	0.95				
	59000	2	0.0	0.0	0.0	0.0	118	1.0	43.7	34.5	1	1.05	0.95				
	59001	2	0.0	0.0	0.0	0.0	118	1.0	43.7	34.5	1	1.05	0.95				
	59002	1	0.0	0.0	0.0	0.0	118	0.998	53.7	34.5	1	1.05	0.95				
	59005	2	0.0	0.0	0.0	0.0	118	1.0	38.3	34.5	1	1.05	0.95				
	59006	2	0.0	0.0	0.0	0.0	118	1.0	38.3	34.5	1	1.05	0.95				
	59007	2	0.0	0.0	0.0	0.0	118	1.0	38.3	34.5	1	1.05	0.95				
	59008	1	0.0	0.0	0.0	0.0	118	0.998	38.0	34.5	1	1.05	0.95				
	59009	1	0.0	0.0	0.0	0.0	118	1.0	35.0	69.0	1	1.05	0.95				
	59010	2	0.0	0.0	0.0	0.0	118	1.001	37.5	34.5	1	1.05	0.95				
	59011	2	0.0	0.0	0.0	0.0	118	1.001	37.5	34.5	1	1.05	0.95				
	59012	2	0.0	0.0	0.0	0.0	118	1.001	37.5	34.5	1	1.05	0.95				
	59013	2	0.0	0.0	0.0	0.0	118	1.001	37.5	34.5	1	1.05	0.95				
	59014	1	0.0	0.0	0.0	0.0	118	0.999	37.2	34.5	1	1.05	0.95				
	59015	1	0.0	0.0	0.0	0.0	118	1.004	34.5	230.0	1	1.05	0.95				
	59016	2	0.0	0.0	0.0	0.0	118	1.0	36.4	34.5	1	1.05	0.95				
	59017	2	0.0	0.0	0.0	0.0	118	1.0	36.4	34.5	1	1.05	0.95				
	59018	1	0.0	0.0	0.0	0.0	118	0.998	36.1	34.5	1	1.05	0.95				
	59019	1	0.0	0.0	0.0	0.0	118	1.004	33.2	138.0	1	1.05	0.95				
	59020	2	0.0	0.0	0.0	0.0	118	0.999	36.20000000000001	34.5	1	1.05	0.95				
	59021	2	0.0	0.0	0.0	0.0	118	1.0	38.6	34.5	1	1.05	0.95				
	59022	2	0.0	0.0	0.0	0.0	118	1.0	47.4	34.5	1	1.05	0.95				
	59023	2	0.0	0.0	0.0	0.0	118	1.0	44.1	34.5	1	1.05	0.95				
	59024	2	0.0	0.0	0.0	0.0	118	1.0	47.4	34.5	1	1.05	0.95				
	59025	2	0.0	0.0	0.0	0.0	118	0.999	47.3	34.5	1	1.05	0.95				
	59026	4	0.0	0.0	0.0	0.0	118	1.0	22.2	34.5	1	1.05	0.95				
	59027	2	0.0	0.0	0.0	0.0	118	0.999	47.3	34.5	1	1.05	0.95				
	59028	1	0.0	0.0	0.0	0.0	118	0.998	47.1	34.5	1	1.05	0.95				
	59029	1	0.0	0.0	0.0	0.0	118	1.001	44.3	138.0	1	1.05	0.95				
	59030	4	0.0	0.0	0.0	0.0	118	1.0	22.2	34.5	1	1.05	0.95				
	59031	2	0.0	0.0	0.0	0.0	118	1.0	44.2	34.5	1	1.05	0.95				
	59032	2	0.0	0.0	0.0	0.0	118	1.0	47.9	34.5	1	1.05	0.95				
	59033	2	0.0	0.0	0.0	0.0	118	1.0	44.2	34.5	1	1.05	0.95				
	59034	2	0.0	0.0	0.0	0.0	118	1.0	44.2	34.5	1	1.05	0.95				
	59035	1	0.0	0.0	0.0	0.0	118	0.999	44.0	34.5	1	1.05	0.95				
	59036	1	0.0	0.0	0.0	0.0	118	0.998	47.6	34.5	1	1.05	0.95				
	59037	4	0.0	0.0	0.0	0.0	118	1.0	22.2	34.5	1	1.05	0.95				
	59038	4	0.0	0.0	0.0	0.0	118	1.0	22.2	34.5	1	1.05	0.95				
	59039	4	0.0	0.0	0.0	0.0	118	1.0	22.2	34.5	1	1.05	0.95				
	59040	4	0.0	0.0	0.0	0.0	118	1.0	22.1	34.5	1	1.05	0.95				
	59041	1	0.0	0.0	0.0	0.0	118	0.999	29.200000000000003	34.5	1	1.05	0.95				
	59042	1	0.0	0.0	0.0	0.0	118	1.009	26.2	230.0	1	1.05	0.95				
	59043	2	0.0	0.0	0.0	0.0	118	1.0	47.9	34.5	1	1.05	0.95				
	59044	2	0.0	0.0	0.0	0.0	118	1.001	44.3	34.5	1	1.05	0.95				
	59045	2	0.0	0.0	0.0	0.0	118	1.001	44.3	34.5	1	1.05	0.95				
	59046	2	0.0	0.0	0.0	0.0	118	1.0	44.2	34.5	1	1.05	0.95				
	59049	2	0.0	0.0	0.0	0.0	118	1.0	29.4	34.5	1	1.05	0.95				
	59050	2	0.0	0.0	0.0	0.0	118	1.0	29.4	34.5	1	1.05	0.95				
	59051	2	0.0	0.0	0.0	0.0	118	1.0	38.6	34.5	1	1.05	0.95				
	59052	2	0.0	0.0	0.0	0.0	118	1.006	33.0	34.5	1	1.05	0.95				
	59053	2	0.0	0.0	0.0	0.0	118	1.0	38.6	34.5	1	1.05	0.95				
	59054	2	0.0	0.0	0.0	0.0	118	1.0	38.6	34.5	1	1.05	0.95				
	59055	2	0.0	0.0	0.0	0.0	118	1.0	38.6	34.5	1	1.05	0.95				
	59056	2	0.0	0.0	0.0	0.0	118	1.0	38.6	34.5	1	1.05	0.95				
	59057	1	0.0	0.0	0.0	0.0	118	0.998	38.3	34.5	1	1.05	0.95				
	59058	1	0.0	0.0	0.0	0.0	118	1.002	34.9	230.0	1	1.05	0.95				
	59060	1	0.0	0.0	0.0	0.0	118	1.009	41.1	230.0	1	1.05	0.95				
	59061	1	0.0	0.0	0.0	0.0	118	1.003	44.5	138.0	1	1.05	0.95				
	59062	2	0.0	0.0	0.0	0.0	118	1.0	40.1	34.5	1	1.05	0.95				
	59063	2	0.0	0.0	0.0	0.0	118	1.0	40.2	34.5	1	1.05	0.95				
	59064	2	0.0	0.0	0.0	0.0	118	1.0	40.1	34.5	1	1.05	0.95				
	59065	2	0.0	0.0	0.0	0.0	118	1.0	40.1	34.5	1	1.05	0.95				
	59066	1	0.0	0.0	0.0	0.0	118	0.998	39.8	34.5	1	1.05	0.95				
	59067	1	0.0	0.0	0.0	0.0	118	1.004	35.5	230.0	1	1.05	0.95				
	59068	2	0.0	0.0	0.0	0.0	118	1.0	43.7	34.5	1	1.05	0.95				
	59069	2	0.0	0.0	0.0	0.0	118	1.0	43.7	34.5	1	1.05	0.95				
	59070	2	0.0	0.0	0.0	0.0	118	1.0	43.7	34.5	1	1.05	0.95				
	59071	2	0.0	0.0	0.0	0.0	118	1.0	43.7	34.5	1	1.05	0.95				
	59072	2	0.0	0.0	0.0	0.0	118	1.0	43.7	34.5	1	1.05	0.95				
	59073	2	0.0	0.0	0.0	0.0	118	1.0	43.7	34.5	1	1.05	0.95				
	59074	2	0.0	0.0	0.0	0.0	118	1.0	43.7	34.5	1	1.05	0.95				
	59075	2	0.0	0.0	0.0	0.0	118	1.0	43.7	34.5	1	1.05	0.95				
	59076	1	0.0	0.0	0.0	0.0	118	0.998	43.4	34.5	1	1.05	0.95				
	59077	1	0.0	0.0	0.0	0.0	118	1.003	39.7	230.0	1	1.05	0.95				
	59078	2	0.0	0.0	0.0	0.0	118	1.001	41.5	34.5	1	1.05	0.95				
	59079	2	0.0	0.0	0.0	0.0	118	1.001	41.5	34.5	1	1.05	0.95				
	59080	2	0.0	0.0	0.0	0.0	118	1.001	41.5	34.5	1	1.05	0.95				
	59081	2	0.0	0.0	0.0	0.0	118	1.001	41.5	34.5	1	1.05	0.95				
	59082	2	0.0	0.0	0.0	0.0	118	1.001	41.5	34.5	1	1.05	0.95				
	59083	1	0.0	0.0	0.0	0.0	118	0.999	41.300000000000004	34.5	1	1.05	0.95				
	59084	1	0.0	0.0	0.0	0.0	118	1.014	37.7	230.0	1	1.05	0.95				
	59085	2	0.0	0.0	0.0	0.0	118	1.007	33.1	34.5	1	1.05	0.95				
	59086	2	0.0	0.0	0.0	0.0	118	1.007	33.1	34.5	1	1.05	0.95				
	59087	1	0.0	0.0	0.0	0.0	118	1.004	32.7	34.5	1	1.05	0.95				
	59088	1	0.0	0.0	0.0	0.0	118	1.004	33.4	230.0	1	1.05	0.95				
	59089	2	0.0	0.0	0.0	0.0	118	1.0	40.0	34.5	1	1.05	0.95				
	59090	2	0.0	0.0	0.0	0.0	118	0.999	39.8	34.5	1	1.05	0.95				
	59091	2	0.0	0.0	0.0	0.0	118	1.0	40.0	34.5	1	1.05	0.95				
	59092	2	0.0	0.0	0.0	0.0	118	1.0	40.0	34.5	1	1.05	0.95				
	59093	2	0.0	0.0	0.0	0.0	118	0.999	43.6	34.5	1	1.05	0.95				
	59094	2	0.0	0.0	0.0	0.0	118	1.0	43.6	34.5	1	1.05	0.95				
	59095	2	0.0	0.0	0.0	0.0	118	1.0	43.6	34.5	1	1.05	0.95				
	59096	2	0.0	0.0	0.0	0.0	118	0.999	43.6	34.5	1	1.05	0.95				
	59097	1	0.0	0.0	0.0	0.0	118	1.005	36.0	230.0	1	1.05	0.95				
	59099	2	0.0	0.0	0.0	0.0	118	1.0	42.3	34.5	1	1.05	0.95				
	59100	2	0.0	0.0	0.0	0.0	118	0.998	53.3	34.5	1	1.05	0.95				
	59101	2	0.0	0.0	0.0	0.0	118	0.998	53.3	34.5	1	1.05	0.95				
	59102	2	0.0	0.0	0.0	0.0	118	0.998	53.3	34.5	1	1.05	0.95				
	59103	2	0.0	0.0	0.0	0.0	118	0.998	53.3	34.5	1	1.05	0.95				
	59104	1	0.0	0.0	0.0	0.0	118	0.996	53.0	34.5	1	1.05	0.95				
	59105	1	0.0	0.0	0.0	-40.0	118	0.985	49.3	230.0	1	1.05	0.95				
	59110	2	0.0	0.0	0.0	0.0	119	0.998	17.0	34.5	1	1.05	0.95				
	59111	2	0.0	0.0	0.0	0.0	119	0.998	17.0	34.5	1	1.05	0.95				
	59112	2	0.0	0.0	0.0	0.0	119	0.998	17.0	34.5	1	1.05	0.95				
	59113	1	0.0	0.0	0.0	0.0	119	0.998	17.0	34.5	1	1.05	0.95				
	59114	1	0.0	0.0	0.0	0.0	119	0.993	17.0	230.0	1	1.05	0.95				
	59115	1	0.0	0.0	0.0	0.0	119	1.0	24.1	34.5	1	1.05	0.95				
	59116	1	0.0	0.0	0.0	0.0	119	1.012	24.1	230.0	1	1.05	0.95				
	59150	4	0.0	0.0	0.0	0.0	118	1.0	32.4	34.5	1	1.05	0.95				
	59151	4	0.0	0.0	0.0	0.0	118	1.001	28.8	34.5	1	1.05	0.95				
	59152	4	0.0	0.0	0.0	0.0	118	1.0	32.4	34.5	1	1.05	0.95				
	59153	4	0.0	0.0	0.0	0.0	118	1.0	32.4	34.5	1	1.05	0.95				
	59154	4	0.0	0.0	0.0	0.0	118	1.0	32.4	34.5	1	1.05	0.95				
	59155	4	0.0	0.0	0.0	0.0	118	1.0	32.4	34.5	1	1.05	0.95				
	59156	4	0.0	0.0	0.0	0.0	118	1.0	32.4	34.5	1	1.05	0.95				
	59157	4	0.0	0.0	0.0	0.0	118	1.0	32.4	34.5	1	1.05	0.95				
	59158	4	0.0	0.0	0.0	0.0	118	1.0	32.4	34.5	1	1.05	0.95				
	59159	4	0.0	0.0	0.0	0.0	118	1.0	32.4	34.5	1	1.05	0.95				
	59160	1	0.0	0.0	0.0	0.0	118	1.0	25.9	34.5	1	1.05	0.95				
	59161	1	0.0	0.0	0.0	0.0	118	1.009	25.9	230.0	1	1.05	0.95				
	59162	2	0.0	0.0	0.0	0.0	119	1.002	27.3	34.5	1	1.05	0.95				
	59163	2	0.0	0.0	0.0	0.0	119	1.002	27.3	34.5	1	1.05	0.95				
	59164	2	0.0	0.0	0.0	0.0	119	1.002	27.3	34.5	1	1.05	0.95				
	59165	2	0.0	0.0	0.0	0.0	119	1.002	27.3	34.5	1	1.05	0.95				
	59166	2	0.0	0.0	0.0	0.0	119	1.002	27.3	34.5	1	1.05	0.95				
	59167	2	0.0	0.0	0.0	0.0	119	1.002	27.3	34.5	1	1.05	0.95				
	59168	2	0.0	0.0	0.0	0.0	119	1.002	27.3	34.5	1	1.05	0.95				
	59169	2	0.0	0.0	0.0	0.0	119	1.002	27.3	34.5	1	1.05	0.95				
	59170	2	0.0	0.0	0.0	0.0	118	1.005	34.1	34.5	1	1.05	0.95				
	59171	2	0.0	0.0	0.0	0.0	118	0.999	32.8	34.5	1	1.05	0.95				
	59172	2	0.0	0.0	0.0	0.0	118	1.002	33.5	34.5	1	1.05	0.95				
	59173	2	0.0	0.0	0.0	0.0	119	0.997	28.4	13.8	1	1.05	0.95				
	59174	1	0.0	0.0	0.0	0.0	119	0.997	28.4	13.8	1	1.05	0.95				
	59175	1	0.0	0.0	0.0	0.0	119	0.993	28.4	69.0	1	1.05	0.95				
	59176	1	0.0	0.0	0.0	0.0	119	1.002	27.3	34.5	1	1.05	0.95				
	59177	1	0.0	0.0	0.0	-50.0	119	1.055	27.3	500.0	1	1.1	1.0				
	59180	2	0.0	0.0	0.0	0.0	119	1.002	21.0	34.5	1	1.05	0.95				
	59181	2	0.0	0.0	0.0	0.0	119	1.0	24.1	34.5	1	1.05	0.95				
	59182	2	0.0	0.0	0.0	0.0	119	1.0	24.1	34.5	1	1.05	0.95				
	59183	2	0.0	0.0	0.0	0.0	119	1.0	24.1	34.5	1	1.05	0.95				
	59184	2	0.0	0.0	0.0	0.0	119	1.002	21.0	34.5	1	1.05	0.95				
	59185	2	0.0	0.0	0.0	0.0	119	1.002	21.0	34.5	1	1.05	0.95				
	59186	2	0.0	0.0	0.0	0.0	119	1.0	24.1	34.5	1	1.05	0.95				
	59187	2	0.0	0.0	0.0	0.0	119	1.0	24.1	34.5	1	1.05	0.95				
	59188	2	0.0	0.0	0.0	0.0	119	1.0	24.1	34.5	1	1.05	0.95				
	59189	1	0.0	0.0	0.0	0.0	119	1.002	21.0	34.5	1	1.05	0.95				
	59190	1	0.0	0.0	0.0	0.0	119	1.047	21.0	500.0	1	1.1	1.0				
	59192	2	0.0	0.0	0.0	0.0	118	1.0	33.1	34.5	1	1.05	0.95				
	59193	2	0.0	0.0	0.0	0.0	118	1.0	33.1	34.5	1	1.05	0.95				
	59194	2	0.0	0.0	0.0	0.0	118	1.0	33.1	34.5	1	1.05	0.95				
	59195	2	0.0	0.0	0.0	0.0	118	1.0	33.1	34.5	1	1.05	0.95				
	59196	2	0.0	0.0	0.0	0.0	118	1.0	33.1	34.5	1	1.05	0.95				
	59197	2	0.0	0.0	0.0	0.0	118	1.0	33.1	34.5	1	1.05	0.95				
	59198	2	0.0	0.0	0.0	0.0	118	1.0	33.1	34.5	1	1.05	0.95				
	59199	2	0.0	0.0	0.0	0.0	118	1.0	33.1	34.5	1	1.05	0.95				
	59201	2	0.0	0.0	0.0	0.0	118	1.0	33.1	34.5	1	1.05	0.95				
	59202	2	0.0	0.0	0.0	0.0	118	1.0	33.1	34.5	1	1.05	0.95				
	59203	2	0.0	0.0	0.0	0.0	118	1.0	33.1	34.5	1	1.05	0.95				
	59204	1	0.0	0.0	0.0	0.0	118	0.998	32.8	34.5	1	1.05	0.95				
	59205	1	0.0	0.0	0.0	0.0	118	1.014	29.4	230.0	1	1.05	0.95				
	59206	2	0.0	0.0	0.0	0.0	119	1.002	21.0	34.5	1	1.05	0.95				
	59207	2	0.0	0.0	0.0	0.0	119	1.002	21.0	34.5	1	1.05	0.95				
	59208	2	0.0	0.0	0.0	0.0	119	1.002	21.0	34.5	1	1.05	0.95				
	59209	2	0.0	0.0	0.0	0.0	119	1.002	21.0	34.5	1	1.05	0.95				
	59301	2	0.0	0.0	0.0	0.0	118	1.001	18.7	34.5	1	1.05	0.95				
	59302	2	0.0	0.0	0.0	0.0	118	1.001	18.7	34.5	1	1.05	0.95				
	59303	1	0.0	0.0	0.0	0.0	118	0.999	18.400000000000002	34.5	1	1.05	0.95				
	59304	1	0.0	0.0	0.0	0.0	118	1.007	14.1	230.0	1	1.05	0.95				
	59305	2	0.0	0.0	0.0	0.0	118	1.001	17.2	34.5	1	1.05	0.95				
	59306	2	0.0	0.0	0.0	0.0	118	1.001	17.2	34.5	1	1.05	0.95				
	59307	2	0.0	0.0	0.0	0.0	118	1.0	17.1	34.5	1	1.05	0.95				
	59308	1	0.0	0.0	0.0	0.0	118	1.0	17.0	34.5	1	1.05	0.95				
	59309	1	0.0	0.0	0.0	0.0	118	1.006	13.8	230.0	1	1.05	0.95				
	59310	2	0.0	0.0	0.0	0.0	118	1.001	18.2	34.5	1	1.05	0.95				
	59311	2	0.0	0.0	0.0	0.0	118	1.001	18.2	34.5	1	1.05	0.95				
	59312	2	0.0	0.0	0.0	0.0	118	1.0	18.100000000000005	34.5	1	1.05	0.95				
	59313	2	0.0	0.0	0.0	0.0	118	1.001	18.2	34.5	1	1.05	0.95				
	59314	2	0.0	0.0	0.0	0.0	118	1.001	18.2	34.5	1	1.05	0.95				
	59315	2	0.0	0.0	0.0	0.0	118	1.001	18.100000000000005	34.5	1	1.05	0.95				
	59316	1	0.0	0.0	0.0	0.0	118	0.999	17.9	34.5	1	1.05	0.95				
	59317	1	0.0	0.0	0.0	0.0	118	1.006	13.9	230.0	1	1.05	0.95				
	59318	2	0.0	0.0	0.0	0.0	118	1.002	17.0	34.5	1	1.05	0.95				
	59319	2	0.0	0.0	0.0	0.0	118	1.002	17.0	34.5	1	1.05	0.95				
	59320	2	0.0	0.0	0.0	0.0	118	1.002	17.0	34.5	1	1.05	0.95				
	59321	2	0.0	0.0	0.0	0.0	118	1.002	17.0	34.5	1	1.05	0.95				
	59322	2	0.0	0.0	0.0	0.0	118	1.0	18.3	34.5	1	1.05	0.95				
	59323	1	0.0	0.0	0.0	0.0	118	1.0	16.7	34.5	1	1.05	0.95				
	59324	1	0.0	0.0	0.0	0.0	118	1.007	13.9	230.0	1	1.05	0.95				
	59325	2	0.0	0.0	0.0	0.0	118	1.001	22.5	34.5	1	1.05	0.95				
	59326	2	0.0	0.0	0.0	0.0	118	1.0	22.4	34.5	1	1.05	0.95				
	59327	1	0.0	0.0	0.0	0.0	118	0.999	22.2	34.5	1	1.05	0.95				
	59328	1	0.0	0.0	0.0	0.0	118	1.003	19.5	69.0	1	1.05	0.95				
	59329	2	0.0	0.0	0.0	0.0	118	1.0	22.7	34.5	1	1.05	0.95				
	59330	2	0.0	0.0	0.0	0.0	118	1.001	22.8	34.5	1	1.05	0.95				
	59331	2	0.0	0.0	0.0	0.0	118	1.001	22.8	34.5	1	1.05	0.95				
	59332	2	0.0	0.0	0.0	0.0	118	1.001	22.8	34.5	1	1.05	0.95				
	59333	1	0.0	0.0	0.0	0.0	118	0.999	22.600000000000005	34.5	1	1.05	0.95				
	59334	1	0.0	0.0	0.0	0.0	118	1.004	20.1	69.0	1	1.05	0.95				
	59335	2	0.0	0.0	0.0	0.0	118	0.999	20.2	34.5	1	1.05	0.95				
	59336	2	0.0	0.0	0.0	0.0	118	1.001	20.4	34.5	1	1.05	0.95				
	59337	1	0.0	0.0	0.0	0.0	118	0.998	20.1	34.5	1	1.05	0.95				
	59338	1	0.0	0.0	0.0	0.0	118	1.001	18.2	69.0	1	1.05	0.95				
	59339	2	0.0	0.0	0.0	0.0	118	1.0	23.0	34.5	1	1.05	0.95				
	59340	2	0.0	0.0	0.0	0.0	118	1.001	23.2	34.5	1	1.05	0.95				
	59341	2	0.0	0.0	0.0	0.0	118	1.001	23.2	34.5	1	1.05	0.95				
	59342	2	0.0	0.0	0.0	0.0	118	1.0	22.900000000000002	34.5	1	1.05	0.95				
	59343	1	0.0	0.0	0.0	0.0	118	0.999	22.900000000000002	34.5	1	1.05	0.95				
	59344	1	0.0	0.0	0.0	0.0	118	1.004	20.2	69.0	1	1.05	0.95				
	59345	2	0.0	0.0	0.0	0.0	118	0.998	19.8	34.5	1	1.05	0.95				
	59346	2	0.0	0.0	0.0	0.0	118	0.999	19.8	34.5	1	1.05	0.95				
	59347	1	0.0	0.0	0.0	0.0	118	0.997	19.5	34.5	1	1.05	0.95				
	59348	1	0.0	0.0	0.0	0.0	118	0.997	16.8	69.0	1	1.05	0.95				
	59349	2	0.0	0.0	0.0	0.0	118	1.0	18.3	34.5	1	1.05	0.95				
	59350	2	0.0	0.0	0.0	0.0	118	1.0	18.2	34.5	1	1.05	0.95				
	59351	2	0.0	0.0	0.0	0.0	118	1.0	18.3	34.5	1	1.05	0.95				
	59352	1	0.0	0.0	0.0	0.0	118	0.999	18.100000000000005	34.5	1	1.05	0.95				
	59353	1	0.0	0.0	0.0	0.0	118	1.007	13.9	230.0	1	1.05	0.95				
	59354	2	0.0	0.0	0.0	0.0	118	1.0	19.7	34.5	1	1.05	0.95				
	59355	2	0.0	0.0	0.0	0.0	118	0.999	19.6	34.5	1	1.05	0.95				
	59356	2	0.0	0.0	0.0	0.0	118	1.0	19.6	34.5	1	1.05	0.95				
	59357	2	0.0	0.0	0.0	0.0	118	1.0	19.7	34.5	1	1.05	0.95				
	59358	1	0.0	0.0	0.0	0.0	118	0.999	19.5	34.5	1	1.05	0.95				
	59359	1	0.0	0.0	0.0	0.0	118	1.007	15.2	230.0	1	1.05	0.95				
	59360	2	0.0	0.0	0.0	0.0	118	1.002	16.8	34.5	1	1.05	0.95				
	59361	2	0.0	0.0	0.0	0.0	118	1.002	16.8	34.5	1	1.05	0.95				
	59362	1	0.0	0.0	0.0	0.0	118	1.0	16.5	34.5	1	1.05	0.95				
	59363	1	0.0	0.0	0.0	0.0	118	1.008	15.1	230.0	1	1.05	0.95				
	59364	2	0.0	0.0	0.0	0.0	118	1.0	22.3	34.5	1	1.05	0.95				
	59365	2	0.0	0.0	0.0	0.0	118	0.998	22.1	34.5	1	1.05	0.95				
	59366	2	0.0	0.0	0.0	0.0	118	0.999	22.2	34.5	1	1.05	0.95				
	59367	2	0.0	0.0	0.0	0.0	118	1.0	21.5	34.5	1	1.05	0.95				
	59368	2	0.0	0.0	0.0	0.0	118	1.0	21.5	34.5	1	1.05	0.95				
	59369	1	0.0	0.0	0.0	0.0	118	0.998	22.0	34.5	1	1.05	0.95				
	59370	1	0.0	0.0	0.0	0.0	118	0.999	19.0	69.0	1	1.05	0.95				
	59371	1	0.0	0.0	0.0	0.0	118	0.998	21.3	34.5	1	1.05	0.95				
	59372	1	0.0	0.0	0.0	0.0	118	1.0	19.1	69.0	1	1.05	0.95				
	59373	2	0.0	0.0	0.0	0.0	118	1.0	17.7	34.5	1	1.05	0.95				
	59374	2	0.0	0.0	0.0	0.0	118	1.0	17.7	34.5	1	1.05	0.95				
	59375	2	0.0	0.0	0.0	0.0	118	0.999	17.7	34.5	1	1.05	0.95				
	59376	2	0.0	0.0	0.0	0.0	118	1.0	17.7	34.5	1	1.05	0.95				
	59377	2	0.0	0.0	0.0	0.0	118	1.0	17.7	34.5	1	1.05	0.95				
	59378	2	0.0	0.0	0.0	0.0	118	1.0	17.7	34.5	1	1.05	0.95				
	59379	2	0.0	0.0	0.0	0.0	118	1.0	17.7	34.5	1	1.05	0.95				
	59380	2	0.0	0.0	0.0	0.0	118	1.0	17.8	34.5	1	1.05	0.95				
	59381	2	0.0	0.0	0.0	0.0	118	1.0	17.7	34.5	1	1.05	0.95				
	59382	2	0.0	0.0	0.0	0.0	118	1.0	17.7	34.5	1	1.05	0.95				
	59388	2	0.0	0.0	0.0	0.0	118	1.0	17.8	34.5	1	1.05	0.95				
	59389	1	0.0	0.0	0.0	0.0	118	0.999	17.6	34.5	1	1.05	0.95				
	59390	1	0.0	0.0	0.0	0.0	118	1.007	14.999999999999998	230.0	1	1.05	0.95				
	59391	2	0.0	0.0	0.0	0.0	118	1.002	22.3	34.5	1	1.05	0.95				
	59392	2	0.0	0.0	0.0	0.0	118	1.008	24.7	34.5	1	1.05	0.95				
	59393	2	0.0	0.0	0.0	0.0	118	1.005	22.600000000000005	34.5	1	1.05	0.95				
	59394	2	0.0	0.0	0.0	0.0	118	1.005	24.5	34.5	1	1.05	0.95				
	59395	2	0.0	0.0	0.0	0.0	118	1.001	24.000000000000004	34.5	1	1.05	0.95				
	59396	2	0.0	0.0	0.0	0.0	118	0.997	23.5	34.5	1	1.05	0.95				
	59397	2	0.0	0.0	0.0	0.0	118	1.006	22.8	34.5	1	1.05	0.95				
	59398	1	0.0	0.0	0.0	0.0	118	0.996	23.4	34.5	1	1.05	0.95				
	59399	1	0.0	0.0	0.0	0.0	118	1.002	20.4	69.0	1	1.05	0.95				
	59400	1	0.0	0.0	0.0	0.0	118	0.991	21.1	34.5	1	1.05	0.95				
	59401	1	0.0	0.0	0.0	0.0	118	0.997	18.3	69.0	1	1.05	0.95				
	59402	2	0.0	0.0	0.0	0.0	118	1.0	22.1	34.5	1	1.05	0.95				
	59403	2	0.0	0.0	0.0	0.0	118	1.0	22.1	34.5	1	1.05	0.95				
	59404	1	0.0	0.0	0.0	0.0	118	0.998	21.9	34.5	1	1.05	0.95				
	59405	1	0.0	0.0	0.0	0.0	118	1.007	18.9	69.0	1	1.05	0.95				
	59406	2	0.0	0.0	0.0	0.0	118	1.0	18.2	34.5	1	1.05	0.95				
	59407	2	0.0	0.0	0.0	0.0	119	1.0	20.0	34.5	1	1.05	0.95				
	59408	2	0.0	0.0	0.0	0.0	119	1.0	20.0	34.5	1	1.05	0.95				
	59409	2	0.0	0.0	0.0	0.0	118	1.0	19.7	34.5	1	1.05	0.95				
	59410	2	0.0	0.0	0.0	0.0	118	1.0	18.2	34.5	1	1.05	0.95				
	59411	1	0.0	0.0	0.0	0.0	118	0.998	14.900000000000002	34.5	1	1.05	0.95				
	59412	1	0.0	0.0	0.0	0.0	118	1.002	12.8	230.0	1	1.05	0.95				
	59413	2	0.0	0.0	0.0	0.0	119	1.002	19.5	34.5	1	1.05	0.95				
	59414	2	0.0	0.0	0.0	0.0	119	1.002	19.5	34.5	1	1.05	0.95				
	59415	2	0.0	0.0	0.0	0.0	119	1.002	19.5	34.5	1	1.05	0.95				
	59416	2	0.0	0.0	0.0	0.0	119	1.002	19.5	34.5	1	1.05	0.95				
	59417	2	0.0	0.0	0.0	0.0	119	1.002	19.5	34.5	1	1.05	0.95				
	59418	2	0.0	0.0	0.0	0.0	119	1.002	19.5	34.5	1	1.05	0.95				
	59419	2	0.0	0.0	0.0	0.0	119	1.002	19.5	34.5	1	1.05	0.95				
	59420	1	0.0	0.0	0.0	0.0	119	1.002	19.5	34.5	1	1.05	0.95				
	59421	1	0.0	0.0	0.0	0.0	119	1.022	19.5	230.0	1	1.05	0.95				
	59433	4	0.0	0.0	0.0	0.0	119	0.999	12.4	34.5	1	1.05	0.95				
	59434	2	0.0	0.0	0.0	0.0	119	0.999	13.3	34.5	1	1.05	0.95				
	59435	1	0.0	0.0	0.0	0.0	119	0.999	13.3	34.5	1	1.05	0.95				
	59436	1	0.0	0.0	0.0	0.0	119	1.002	13.3	69.0	1	1.05	0.95				
	59437	2	0.0	0.0	0.0	0.0	119	1.001	19.5	34.5	1	1.05	0.95				
	59438	2	0.0	0.0	0.0	0.0	119	1.001	19.5	34.5	1	1.05	0.95				
	59439	2	0.0	0.0	0.0	0.0	119	1.001	19.5	34.5	1	1.05	0.95				
	59440	1	0.0	0.0	0.0	0.0	119	1.001	19.5	34.5	1	1.05	0.95				
	59441	1	0.0	0.0	0.0	0.0	119	1.022	19.5	230.0	1	1.05	0.95				
	59442	2	0.0	0.0	0.0	0.0	119	0.999	16.7	34.5	1	1.05	0.95				
	59443	2	0.0	0.0	0.0	0.0	119	0.999	16.7	34.5	1	1.05	0.95				
	59444	1	0.0	0.0	0.0	0.0	119	0.999	16.7	34.5	1	1.05	0.95				
	59445	1	0.0	0.0	0.0	0.0	119	0.992	16.7	230.0	1	1.05	0.95				
	59446	2	0.0	0.0	0.0	0.0	119	0.999	13.3	34.5	1	1.05	0.95				
	59447	2	0.0	0.0	0.0	0.0	119	0.999	13.3	34.5	1	1.05	0.95				
	59448	1	0.0	0.0	0.0	0.0	119	0.999	13.3	34.5	1	1.05	0.95				
	59449	1	0.0	0.0	0.0	0.0	119	1.002	13.3	69.0	1	1.05	0.95				
	59450	2	0.0	0.0	0.0	0.0	119	0.999	13.3	34.5	1	1.05	0.95				
	59451	1	0.0	0.0	0.0	0.0	119	0.999	13.3	34.5	1	1.05	0.95				
	59452	1	0.0	0.0	0.0	0.0	119	1.002	13.3	69.0	1	1.05	0.95				
	59453	2	0.0	0.0	0.0	0.0	119	0.997	16.1	34.5	1	1.05	0.95				
	59455	1	0.0	0.0	0.0	0.0	119	0.996	16.1	69.0	1	1.05	0.95				
	59456	2	0.0	0.0	0.0	0.0	119	0.999	13.3	34.5	1	1.05	0.95				
	59457	2	0.0	0.0	0.0	0.0	118	1.0	6.17	34.5	1	1.05	0.95				
	59458	2	0.0	0.0	0.0	0.0	118	1.0	6.17	34.5	1	1.05	0.95				
	59459	2	0.0	0.0	0.0	0.0	118	1.0	6.17	34.5	1	1.05	0.95				
	59460	1	0.0	0.0	0.0	0.0	118	0.998	5.87	34.5	1	1.05	0.95				
	59461	1	0.0	0.0	0.0	0.0	118	1.006	1.58	230.0	1	1.05	0.95				
	59462	2	0.0	0.0	0.0	0.0	118	1.0	14.900000000000002	34.5	1	1.05	0.95				
	59463	2	0.0	0.0	0.0	0.0	118	1.0	14.0	34.5	1	1.05	0.95				
	59464	2	0.0	0.0	0.0	0.0	118	1.0	14.900000000000002	34.5	1	1.05	0.95				
	59465	2	0.0	0.0	0.0	0.0	118	1.0	14.900000000000002	34.5	1	1.05	0.95				
	59466	2	0.0	0.0	0.0	0.0	118	1.0	14.900000000000002	34.5	1	1.05	0.95				
	59467	4	0.0	0.0	0.0	0.0	118	1.0	16.1	34.5	1	1.05	0.95				
	59468	2	0.0	0.0	0.0	0.0	118	1.0	16.2	34.5	1	1.05	0.95				
	59469	2	0.0	0.0	0.0	0.0	118	1.0	15.1	34.5	1	1.05	0.95				
	59470	2	0.0	0.0	0.0	0.0	118	1.0	15.1	34.5	1	1.05	0.95				
	59471	2	0.0	0.0	0.0	0.0	118	1.0	15.1	34.5	1	1.05	0.95				
	59472	2	0.0	0.0	0.0	0.0	118	0.999	14.999999999999998	34.5	1	1.05	0.95				
	59473	2	0.0	0.0	0.0	0.0	118	1.0	16.1	34.5	1	1.05	0.95				
	59474	2	0.0	0.0	0.0	0.0	118	0.999	15.1	34.5	1	1.05	0.95				
	59475	2	0.0	0.0	0.0	0.0	118	1.0	16.1	34.5	1	1.05	0.95				
	59476	4	0.0	0.0	0.0	0.0	118	0.999	16.2	34.5	1	1.05	0.95				
	59477	4	0.0	0.0	0.0	0.0	118	1.0	16.3	34.5	1	1.05	0.95				
	59478	4	0.0	0.0	0.0	0.0	118	1.0	17.4	34.5	1	1.05	0.95				
	59479	4	0.0	0.0	0.0	0.0	118	1.0	17.5	34.5	1	1.05	0.95				
	59480	4	0.0	0.0	0.0	0.0	118	1.0	17.5	34.5	1	1.05	0.95				
	59481	4	0.0	0.0	0.0	0.0	118	1.0	16.6	34.5	1	1.05	0.95				
	59482	4	0.0	0.0	0.0	0.0	118	1.0	16.6	34.5	1	1.05	0.95				
	59483	4	0.0	0.0	0.0	0.0	118	1.0	17.2	34.5	1	1.05	0.95				
	59484	4	0.0	0.0	0.0	0.0	118	1.0	17.1	34.5	1	1.05	0.95				
	59485	4	0.0	0.0	0.0	0.0	118	0.999	17.1	34.5	1	1.05	0.95				
	59486	4	0.0	0.0	0.0	0.0	118	0.999	17.1	34.5	1	1.05	0.95				
	59487	4	0.0	0.0	0.0	0.0	118	0.999	16.2	34.5	1	1.05	0.95				
	59488	4	0.0	0.0	0.0	0.0	118	1.0	16.3	34.5	1	1.05	0.95				
	59489	4	0.0	0.0	0.0	0.0	118	1.0	16.3	34.5	1	1.05	0.95				
	59490	4	0.0	0.0	0.0	0.0	118	1.0	17.4	34.5	1	1.05	0.95				
	59491	4	0.0	0.0	0.0	0.0	118	0.999	17.1	34.5	1	1.05	0.95				
	59492	4	0.0	0.0	0.0	0.0	118	1.0	16.5	34.5	1	1.05	0.95				
	59493	4	0.0	0.0	0.0	0.0	118	1.0	17.2	34.5	1	1.05	0.95				
	59494	4	0.0	0.0	0.0	0.0	118	1.0	17.1	34.5	1	1.05	0.95				
	59495	4	0.0	0.0	0.0	0.0	118	1.0	17.1	34.5	1	1.05	0.95				
	59496	4	0.0	0.0	0.0	0.0	118	1.0	16.3	34.5	1	1.05	0.95				
	59497	4	0.0	0.0	0.0	0.0	118	0.999	16.2	34.5	1	1.05	0.95				
	59498	2	0.0	0.0	0.0	0.0	119	1.0	20.0	34.5	1	1.05	0.95				
	59499	1	0.0	0.0	0.0	0.0	118	1.049	11.5	500.0	1	1.1	1.0				
	59500	2	0.0	0.0	0.0	0.0	118	1.001	18.7	34.5	1	1.05	0.95				
	59501	1	0.0	0.0	0.0	0.0	118	1.006	13.5	230.0	1	1.05	0.95				
	59502	1	0.0	0.0	0.0	0.0	118	0.999	13.8	34.5	1	1.05	0.95				
	59503	1	0.0	0.0	0.0	0.0	118	1.004	13.1	230.0	1	1.05	0.95				
	59504	1	0.0	0.0	0.0	0.0	118	0.999	14.7	34.5	1	1.05	0.95				
	59505	1	0.0	0.0	0.0	0.0	118	1.004	13.2	230.0	1	1.05	0.95				
	59506	1	0.0	0.0	0.0	0.0	118	0.999	13.2	34.5	1	1.05	0.95				
	59507	1	0.0	0.0	0.0	0.0	118	1.006	13.2	230.0	1	1.05	0.95				
	59508	1	0.0	0.0	0.0	0.0	118	0.999	16.0	34.5	1	1.05	0.95				
	59509	2	0.0	0.0	0.0	0.0	119	1.0	20.0	34.5	1	1.05	0.95				
	59510	1	0.0	0.0	0.0	0.0	119	1.0	20.0	34.5	1	1.05	0.95				
	59511	1	0.0	0.0	0.0	0.0	119	1.004	20.0	69.0	1	1.05	0.95				
	59512	1	0.0	0.0	0.0	0.0	118	0.997	39.5	34.5	1	1.05	0.95				
	59513	1	0.0	0.0	0.0	0.0	118	1.044	31.099999999999998	500.0	1	1.1	1.0				
	59901	2	0.0	0.0	0.0	0.0	119	0.998	27.2	34.5	1	1.05	0.95				
	59902	2	0.0	0.0	0.0	0.0	119	0.998	27.2	34.5	1	1.05	0.95				
	59903	1	0.0	0.0	0.0	0.0	119	0.998	27.2	34.5	1	1.05	0.95				
	59904	1	0.0	0.0	0.0	0.0	119	0.994	27.2	69.0	1	1.05	0.95				
	60001	2	0.0	0.0	0.0	0.0	120	0.999	-2.3000000000000003	34.5	1	1.05	0.95				
	60002	2	0.0	0.0	0.0	0.0	120	0.999	-2.3000000000000003	34.5	1	1.05	0.95				
	60003	2	0.0	0.0	0.0	0.0	120	0.999	-2.3000000000000003	34.5	1	1.05	0.95				
	60004	2	0.0	0.0	0.0	0.0	120	0.999	-2.3000000000000003	34.5	1	1.05	0.95				
	60005	2	0.0	0.0	0.0	0.0	120	0.999	-2.3000000000000003	34.5	1	1.05	0.95				
	60006	2	0.0	0.0	0.0	0.0	120	0.999	-2.3000000000000003	34.5	1	1.05	0.95				
	60007	2	0.0	0.0	0.0	0.0	120	0.999	-2.3000000000000003	34.5	1	1.05	0.95				
	60008	2	0.0	0.0	0.0	0.0	120	0.999	-2.3000000000000003	34.5	1	1.05	0.95				
	60009	1	0.0	0.0	0.0	0.0	120	0.999	-2.3000000000000003	34.5	1	1.05	0.95				
	60010	1	0.0	0.0	0.0	0.0	120	0.999	-2.3000000000000003	138.0	1	1.05	0.95				
	60011	2	0.0	0.0	0.0	0.0	120	1.004	6.03	34.5	1	1.05	0.95				
	60012	2	0.0	0.0	0.0	0.0	120	1.004	6.03	34.5	1	1.05	0.95				
	60013	2	0.0	0.0	0.0	0.0	120	1.004	6.03	34.5	1	1.05	0.95				
	60014	2	0.0	0.0	0.0	0.0	120	1.004	6.03	34.5	1	1.05	0.95				
	60015	1	0.0	0.0	0.0	0.0	120	1.004	6.03	34.5	1	1.05	0.95				
	60016	1	0.0	0.0	0.0	0.0	120	1.004	6.03	138.0	1	1.05	0.95				
	60017	2	0.0	0.0	0.0	0.0	120	1.001	-2.3000000000000003	34.5	1	1.05	0.95				
	60018	2	0.0	0.0	0.0	0.0	120	1.001	-2.3000000000000003	34.5	1	1.05	0.95				
	60019	2	0.0	0.0	0.0	0.0	120	1.001	-2.3000000000000003	34.5	1	1.05	0.95				
	60020	1	0.0	0.0	0.0	0.0	120	1.11	-2.3000000000000003	34.5	1	1.05	0.95				
	60022	2	0.0	0.0	0.0	0.0	120	1.005	-10.0	34.5	1	1.05	0.95				
	60023	2	0.0	0.0	0.0	0.0	120	1.005	-10.0	34.5	1	1.05	0.95				
	60024	1	0.0	0.0	0.0	0.0	120	1.005	-10.0	34.5	1	1.05	0.95				
	60025	1	0.0	0.0	0.0	0.0	120	1.005	-10.0	138.0	1	1.05	0.95				
	60026	2	0.0	0.0	0.0	0.0	120	0.997	-5.8	13.8	1	1.05	0.95				
	60027	2	0.0	0.0	0.0	0.0	120	1.002	0.992	6.9	1	1.05	0.95				
	60028	1	0.0	0.0	0.0	0.0	120	1.024	-19.0	138.0	1	1.05	0.95				
	60030	1	0.0	0.0	0.0	0.0	120	1.013	-24.000000000000004	138.0	1	1.05	0.95				
	60031	2	0.0	0.0	0.0	0.0	120	1.013	-24.000000000000004	20.0	1	1.05	0.95				
	60035	1	0.0	0.0	0.0	0.0	120	1.0	-8.3	34.5	1	1.05	0.95				
	60037	2	0.0	0.0	0.0	0.0	120	1.01	-8.3	34.5	1	1.05	0.95				
	60039	2	0.0	0.0	0.0	0.0	120	1.002	0.9640000000000001	34.5	1	1.05	0.95				
	60040	2	0.0	0.0	0.0	0.0	120	1.002	0.9640000000000001	34.5	1	1.05	0.95				
	60041	2	0.0	0.0	0.0	0.0	120	1.003	-1.3	34.5	1	1.05	0.95				
	60042	2	0.0	0.0	0.0	0.0	120	1.003	-1.3	34.5	1	1.05	0.95				
	60043	2	0.0	0.0	0.0	0.0	120	1.003	-1.3	34.5	1	1.05	0.95				
	60044	2	0.0	0.0	0.0	0.0	120	1.002	0.9640000000000001	34.5	1	1.05	0.95				
	60045	2	0.0	0.0	0.0	0.0	120	1.002	0.967	69.0	1	1.05	0.95				
	60046	1	0.0	0.0	0.0	0.0	120	1.002	0.9640000000000001	34.5	1	1.05	0.95				
	60047	1	0.0	0.0	0.0	0.0	120	0.998	-16.0	138.0	1	1.05	0.95				
	60048	2	0.0	0.0	0.0	0.0	120	0.998	-16.0	34.5	1	1.05	0.95				
	60100	1	0.0	0.0	0.0	0.0	120	1.004	0.491	345.0	1	1.05	0.95				
	60101	1	0.0	0.0	0.0	0.0	120	1.001	0.491	34.5	1	1.05	0.95				
	60102	1	0.0	0.0	0.0	0.0	120	1.001	0.491	34.5	1	1.05	0.95				
	60111	2	0.0	0.0	0.0	0.0	120	1.001	0.491	34.5	1	1.05	0.95				
	60112	2	0.0	0.0	0.0	0.0	120	1.001	0.491	34.5	1	1.05	0.95				
	60113	2	0.0	0.0	0.0	0.0	120	1.001	0.491	34.5	1	1.05	0.95				
	60114	2	0.0	0.0	0.0	0.0	120	1.001	0.491	34.5	1	1.05	0.95				
	60115	2	0.0	0.0	0.0	0.0	120	1.001	0.491	34.5	1	1.05	0.95				
	60116	2	0.0	0.0	0.0	0.0	120	1.001	0.491	34.5	1	1.05	0.95				
	60117	2	0.0	0.0	0.0	0.0	120	1.001	0.491	34.5	1	1.05	0.95				
	60118	2	0.0	0.0	0.0	0.0	120	1.001	0.491	34.5	1	1.05	0.95				
	60119	2	0.0	0.0	0.0	0.0	120	1.001	0.491	34.5	1	1.05	0.95				
	60120	2	0.0	0.0	0.0	0.0	120	1.001	0.491	34.5	1	1.05	0.95				
	60125	1	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	230.0	1	1.05	0.95				
	60126	1	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60133	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60134	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60135	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60136	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60137	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60138	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60139	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60140	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60145	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60146	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60147	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60148	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60149	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60150	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60151	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60152	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60153	2	0.0	0.0	0.0	0.0	120	1.001	3.3600000000000003	34.5	1	1.05	0.95				
	60163	1	0.0	0.0	0.0	0.0	120	1.002	-10.0	138.0	1	1.05	0.95				
	60164	1	0.0	0.0	0.0	0.0	120	1.002	-10.0	13.8	1	1.05	0.95				
	60165	2	0.0	0.0	0.0	0.0	120	1.002	-10.0	13.8	1	1.05	0.95				
	60166	2	0.0	0.0	0.0	0.0	120	1.002	-10.0	13.8	1	1.05	0.95				
	60167	1	0.0	0.0	0.0	0.0	120	1.004	-6.000000000000001	138.0	1	1.05	0.95				
	60168	1	0.0	0.0	0.0	0.0	120	1.004	-6.000000000000001	13.8	1	1.05	0.95				
	60169	2	0.0	0.0	0.0	0.0	120	1.004	-6.000000000000001	13.8	1	1.05	0.95				
	60170	2	0.0	0.0	0.0	0.0	120	1.004	-6.000000000000001	13.8	1	1.05	0.95				
	60179	1	0.0	0.0	0.0	0.0	120	1.003	1.12	138.0	1	1.05	0.95				
	60180	1	0.0	0.0	0.0	0.0	120	1.003	1.12	34.5	1	1.05	0.95				
	60181	2	0.0	0.0	0.0	0.0	120	1.003	1.12	34.5	1	1.05	0.95				
	60182	2	0.0	0.0	0.0	0.0	120	1.003	1.12	34.5	1	1.05	0.95				
	60183	2	0.0	0.0	0.0	0.0	120	1.003	1.12	34.5	1	1.05	0.95				
	60184	2	0.0	0.0	0.0	0.0	120	1.003	1.12	34.5	1	1.05	0.95				
	60189	1	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	230.0	1	1.05	0.95				
	60190	1	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60191	2	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60192	2	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60193	2	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60194	2	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60195	2	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60196	2	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60197	2	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60198	2	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60199	2	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60200	2	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60201	2	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60202	2	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60203	2	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60204	1	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60205	1	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60206	1	0.0	0.0	0.0	0.0	120	1.0	3.3600000000000003	34.5	1	1.05	0.95				
	60219	1	0.0	0.0	0.0	0.0	120	1.05	5.71	500.0	1	1.1	1.0				
	60220	1	0.0	0.0	0.0	0.0	120	1.002	5.71	138.0	1	1.05	0.95				
	60221	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60222	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60223	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60224	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60225	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60226	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60227	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60228	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60229	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60230	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60231	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60232	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60233	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60234	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60235	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60236	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60237	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60238	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60239	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	60240	2	0.0	0.0	0.0	0.0	120	1.002	5.71	34.5	1	1.05	0.95				
	65000	1	3.4460000000000006	1.68	0.0	0.0	137	1.036	2.73	13.2	1	1.05	0.93				
	65001	1	0.0	0.0	0.0	0.0	133	0.985	-26.0	69.0	1	1.05	0.95				
	65002	1	6.5360000000000005	-1.33	0.0	0.0	137	1.03	-0.65	13.2	1	1.05	0.93				
	65003	1	0.0	0.0	0.0	0.0	131	0.993	-28.0	138.0	1	1.05	0.95				
	65004	1	0.0	0.0	0.0	0.0	135	0.911	-2.0	34.5	1	1.05	0.93				
	65005	1	0.0	0.0	0.0	0.0	133	0.951	-32.0	69.0	1	1.05	0.95				
	65006	1	18.0	9.228	0.0	0.0	136	1.0	-0.7500000000000001	13.8	1	1.05	0.93				
	65007	1	13.44	5.367	0.0	0.0	136	1.0	0.316	13.8	1	1.05	0.93				
	65008	1	19.67	8.072	0.0	0.0	136	1.0	-1.1	13.8	1	1.05	0.93				
	65009	1	0.0	0.0	0.0	0.0	131	0.989	-26.0	138.0	1	1.05	0.95				
	65010	1	0.0	0.0	0.0	0.0	135	1.005	-3.1	34.5	1	1.05	0.93				
	65011	1	0.0	0.0	0.0	0.0	133	1.024	-3.8	69.0	1	1.05	0.95				
	65012	1	16.46	5.353	0.0	0.0	136	1.0	-1.3	13.8	1	1.05	0.93				
	65013	1	0.0	0.0	0.0	0.0	131	0.991	-26.0	138.0	1	1.05	0.95				
	65014	1	2.029	0.017	0.0	0.0	137	1.027	24.1	13.2	1	1.05	0.93				
	65015	1	0.0	0.0	0.0	0.0	135	0.967	-4.3	34.5	1	1.05	0.93				
	65016	2	3.8580000000000005	1.7469999999999999	0.0	0.0	140	1.0	-1.3	13.8	1	1.05	0.93				
	65017	1	0.0	0.0	0.0	0.0	131	0.993	-26.0	138.0	1	1.05	0.95				
	65018	1	0.0	0.0	0.0	0.0	133	0.995	-26.0	69.0	1	1.05	0.95				
	65019	1	0.0	0.0	0.0	0.0	135	0.911	-2.0	34.5	1	1.05	0.93				
	65020	1	4.644	2.231	0.0	0.0	137	1.013	22.7	13.2	1	1.05	0.93				
	65021	1	0.0	0.0	0.0	0.0	133	1.018	-4.0	69.0	1	1.05	0.95				
	65022	1	0.0	0.0	0.0	0.0	133	1.0	-24.000000000000004	69.0	1	1.05	0.95				
	65023	1	0.0	0.0	0.0	0.0	133	1.0	-24.000000000000004	69.0	1	1.05	0.95				
	65024	1	2.605	0.547	0.0	0.0	137	1.0	22.900000000000002	13.2	1	1.05	0.93				
	65025	1	0.0	0.0	0.0	0.0	135	0.884	-3.6	34.5	1	1.05	0.93				
	65026	1	11.88	2.851	0.0	2.7	137	1.019	15.8	13.2	1	1.05	0.93				
	65027	1	0.0	0.0	0.0	0.0	135	0.994	-9.200000000000001	34.5	1	1.05	0.93				
	65028	1	4.069	0.518	0.0	0.0	137	1.019	-0.22	13.2	1	1.05	0.93				
	65029	1	0.0	0.0	0.0	0.0	135	1.039	1.67	34.5	1	1.05	0.93				
	65030	1	17.92	8.796	0.0	0.0	137	1.0	-8.7	13.2	1	1.05	0.93				
	65031	1	0.0	0.0	0.0	0.0	133	0.907	-34.0	69.0	1	1.05	0.95				
	65032	1	2.207	-0.4699999999999999	0.0	0.0	137	1.042	2.6	13.2	1	1.05	0.93				
	65033	1	0.0	0.0	0.0	0.0	135	1.032	2.81	34.5	1	1.05	0.93				
	65034	1	0.0	0.0	0.0	0.0	133	0.993	-26.0	69.0	1	1.05	0.95				
	65035	2	0.0	0.0	0.0	0.0	140	1.0	-2.0	34.5	1	1.05	0.93				
	65036	4	0.0	0.0	0.0	0.0	137	1.0	0.0	13.2	1	1.05	0.93				
	65037	1	0.0	0.0	0.0	0.0	131	0.992	-26.0	138.0	1	1.05	0.95				
	65038	1	0.0	0.0	0.0	0.0	137	1.055	24.2	13.2	1	1.05	0.93				
	65039	1	0.0	0.0	0.0	0.0	137	1.033	23.3	13.2	1	1.05	0.93				
	65040	1	0.0	0.0	0.0	0.0	137	0.908	23.2	13.2	1	1.05	0.93				
	65041	1	0.0	0.0	0.0	0.0	137	1.108	0.026	13.2	1	1.05	0.93				
	65042	1	0.0	0.0	0.0	0.0	137	1.031	-8.7	13.2	1	1.05	0.93				
	65043	1	0.0	0.0	0.0	0.0	137	0.989	22.7	13.2	1	1.05	0.93				
	65044	4	0.0	0.0	0.0	0.0	135	1.045	-16.0	34.5	1	1.05	0.93				
	65045	1	4.485	1.484	0.0	0.0	137	0.992	23.4	13.2	1	1.05	0.93				
	65046	1	0.0	0.0	0.0	0.0	135	0.96	-4.6000000000000005	34.5	1	1.05	0.93				
	65047	1	4.214	1.8399999999999999	0.0	0.0	137	1.031	22.5	13.2	1	1.05	0.93				
	65048	1	0.0	0.0	0.0	0.0	135	0.944	-4.8	34.5	1	1.05	0.93				
	65049	4	0.0	0.0	0.0	0.0	137	1.0	0.0	13.2	1	1.05	0.93				
	65050	1	8.101	3.3259999999999996	0.0	0.0	137	1.04	1.71	13.2	1	1.05	0.93				
	65051	1	0.0	0.0	0.0	0.0	135	1.04	-1.9	34.5	1	1.05	0.93				
	65052	4	0.0	0.0	0.0	0.0	133	1.0	-16.0	69.0	1	1.05	0.95				
	65053	2	0.398	0.494	0.0	0.0	140	1.0	-3.6	34.5	1	1.05	0.93				
	65054	1	0.029	0.065	0.0	0.0	137	1.04	28.0	13.2	1	1.05	0.93				
	65055	1	0.0	0.0	0.0	0.0	135	0.911	-2.0	34.5	1	1.05	0.93				
	65056	1	0.0	0.0	0.0	0.0	135	0.885	-3.6	34.5	1	1.05	0.93				
	65057	1	0.0	0.0	0.0	0.0	135	0.986	-3.6	34.5	1	1.05	0.93				
	65058	1	0.0	0.0	0.0	0.0	135	0.921	-8.6	34.5	1	1.05	0.93				
	65059	1	0.0	0.0	0.0	0.0	135	1.0	-8.7	34.5	1	1.05	0.93				
	65063	1	0.0	0.0	0.0	0.0	131	0.994	-24.000000000000004	138.0	1	1.05	0.95				
	65064	1	0.0	0.0	0.0	0.0	133	1.0	-24.000000000000004	69.0	1	1.05	0.95				
	65065	1	0.0	0.0	0.0	0.0	135	0.999	1.8	34.5	1	1.05	0.93				
	65066	1	0.0	0.0	0.0	0.0	135	1.04	1.6800000000000002	34.5	1	1.05	0.93				
	65081	1	0.0	0.0	0.0	0.0	137	0.974	28.0	13.2	1	1.05	0.93				
	65083	1	0.0	0.0	0.0	0.0	135	0.846	-4.4	34.5	1	1.05	0.93				
	70000	1	1.751	1.079	0.0	0.0	139	1.03	26.0	10.8	1	1.05	0.93				
	70001	1	0.0	0.0	0.0	0.0	134	0.982	-1.7	40.0	1	1.05	0.93				
	70002	1	2.303	0.859	0.0	0.0	138	1.03	23.3	11.4	1	1.05	0.93				
	70003	1	0.0	0.0	0.0	0.0	134	1.002	-5.7	40.0	1	1.05	0.93				
	70004	1	11.12	2.796	0.0	0.0	139	1.04	-6.4	10.8	1	1.05	0.93				
	70005	1	11.08	2.917	0.0	0.0	139	1.04	-6.2	10.8	1	1.05	0.93				
	70006	4	0.0	0.0	0.0	0.0	134	1.024	-36.0	40.0	1	1.05	0.93				
	70007	1	0.0	0.0	0.0	0.0	134	1.022	-5.5	40.0	1	1.05	0.93				
	70008	1	0.0	0.0	0.0	0.0	132	0.989	-33.0	88.0	1	1.05	0.95				
	70009	1	20.14	8.197	0.0	0.0	139	1.037	-8.9	10.8	1	1.05	0.93				
	70010	1	0.0	0.0	0.0	0.0	132	0.991	-33.0	88.0	1	1.05	0.95				
	70011	4	0.0	0.0	0.0	0.0	139	1.0	0.0	10.8	1	1.05	0.93				
	70012	4	0.0	0.0	0.0	0.0	134	1.0	0.0	40.0	1	1.05	0.93				
	70013	1	17.59	5.822	0.0	0.0	139	1.037	5.17	10.8	1	1.05	0.93				
	70014	1	16.86	6.348	0.0	0.0	139	1.037	-5.5	10.8	1	1.05	0.93				
	70015	1	0.0	0.0	0.0	0.0	134	0.991	-1.5000000000000002	40.0	1	1.05	0.93				
	70017	2	0.0	0.0	0.0	0.0	140	1.0	-1.5000000000000002	40.0	1	1.05	0.93				
	70018	1	0.553	0.265	0.0	0.0	138	1.002	21.200000000000003	11.4	1	1.05	0.93				
	70019	1	0.0	0.0	0.0	0.0	134	0.984	-7.6	40.0	1	1.05	0.93				
	70020	1	0.0	0.0	0.0	0.0	134	1.0	8.93	40.0	1	1.05	0.93				
	70021	4	0.0	0.0	0.0	0.0	134	1.024	-36.0	40.0	1	1.05	0.93				
	70023	1	0.0	0.0	0.0	0.0	134	0.993	-7.1	40.0	1	1.05	0.93				
	70024	1	0.0	0.0	0.0	0.0	134	1.016	-8.7	40.0	1	1.05	0.93				
	70025	1	0.0	0.0	0.0	0.0	134	0.986	-5.0	40.0	1	1.05	0.93				
	70026	1	2.467	1.123	0.0	0.0	138	0.999	21.1	11.4	1	1.05	0.93				
	70027	1	0.0	0.0	0.0	0.0	134	0.968	-5.6	40.0	1	1.05	0.93				
	70028	1	0.0	0.0	0.0	0.0	134	1.051	-0.28	40.0	1	1.05	0.93				
	70029	1	0.9729999999999999	0.329	0.0	0.0	139	1.037	29.600000000000005	10.8	1	1.05	0.93				
	70030	1	0.0	0.0	0.0	0.0	134	0.959	0.014	40.0	1	1.05	0.93				
	70031	4	0.0	0.0	0.0	0.0	134	1.024	-36.0	40.0	1	1.05	0.93				
	70032	1	1.137	0.262	0.0	0.0	138	1.011	21.200000000000003	11.4	1	1.05	0.93				
	70033	1	0.0	0.0	0.0	0.0	134	0.987	-7.1	40.0	1	1.05	0.93				
	70034	1	0.0	0.0	0.0	0.0	134	0.932	7.5600000000000005	40.0	1	1.05	0.93				
	70035	1	5.086	1.104	0.0	0.0	138	0.999	21.7	11.4	1	1.05	0.93				
	70036	1	0.0	0.0	0.0	0.0	134	1.025	-5.5	40.0	1	1.05	0.93				
	70038	1	5.79	3.81	0.0	0.0	138	1.017	34.8	11.4	1	1.05	0.93				
	70039	1	0.0	0.0	0.0	0.0	134	0.931	7.42	40.0	1	1.05	0.93				
	70040	1	2.283	0.782	0.0	0.0	139	1.036	18.400000000000002	10.8	1	1.05	0.93				
	70041	1	0.0	0.0	0.0	0.0	134	1.002	-9.200000000000001	40.0	1	1.05	0.93				
	70042	1	4.696	2.396	0.0	0.0	138	1.026	20.4	11.4	1	1.05	0.93				
	70043	1	0.0	0.0	0.0	0.0	134	0.98	-6.5	40.0	1	1.05	0.93				
	70044	1	17.1	7.581	0.0	0.0	139	1.037	-7.400000000000001	10.8	1	1.05	0.93				
	70045	1	0.0	0.0	0.0	0.0	134	1.03	-8.6	40.0	1	1.05	0.93				
	70046	1	10.34	3.824	0.0	0.0	139	1.037	-6.2	10.8	1	1.05	0.93				
	70047	1	0.0	0.0	0.0	0.0	134	1.002	-5.7	40.0	1	1.05	0.93				
	70048	1	1.944	0.711	0.0	0.0	139	1.046	20.1	10.8	1	1.05	0.93				
	70049	1	0.0	0.0	0.0	0.0	134	0.986	-7.400000000000001	40.0	1	1.05	0.93				
	70050	1	5.448	2.845	0.0	0.0	139	1.037	22.7	10.8	1	1.05	0.93				
	70051	1	0.0	0.0	0.0	0.0	134	0.969	-5.2	40.0	1	1.05	0.93				
	70052	1	0.0	0.0	0.0	0.0	134	0.973	0.349	40.0	1	1.05	0.93				
	70053	1	14.249999999999998	6.363	0.0	0.0	139	1.045	-3.0000000000000004	10.8	1	1.05	0.93				
	70054	1	0.0	0.0	0.0	0.0	134	0.973	0.353	40.0	1	1.05	0.93				
	70055	1	3.9849999999999994	0.8089999999999999	0.0	0.0	139	1.037	31.099999999999998	10.8	1	1.05	0.93				
	70056	1	0.0	0.0	0.0	0.0	134	0.897	6.77	40.0	1	1.05	0.93				
	70057	1	0.0	0.0	0.0	0.0	139	1.014	-8.4	10.8	1	1.05	0.93				
	70058	4	0.0	0.0	0.0	0.0	139	1.071	8.51	10.8	1	1.05	0.93				
	70059	1	0.0	0.0	0.0	0.0	138	0.971	21.3	11.4	1	1.05	0.93				
	70060	1	0.0	0.0	0.0	0.0	138	0.951	21.5	11.4	1	1.05	0.93				
	70061	1	0.0	0.0	0.0	0.0	139	1.032	29.699999999999996	10.8	1	1.05	0.93				
	70062	1	0.0	0.0	0.0	0.0	139	1.084	29.699999999999996	10.8	1	1.05	0.93				
	70063	1	0.0	0.0	0.0	0.0	138	0.978	21.4	11.4	1	1.05	0.93				
	70064	4	0.0	0.0	0.0	0.0	138	1.0	0.0	11.4	1	1.05	0.93				
	70065	4	0.0	0.0	0.0	0.0	138	1.073	-22.0	11.4	1	1.05	0.93				
	70066	1	0.0	0.0	0.0	0.0	139	0.989	-6.1	10.8	1	1.05	0.93				
	70067	1	0.0	0.0	0.0	0.0	139	1.019	20.3	10.8	1	1.05	0.93				
	70068	1	0.0	0.0	0.0	0.0	139	0.966	22.900000000000002	10.8	1	1.05	0.93				
	70069	1	0.0	0.0	0.0	0.0	139	1.009	-2.8	10.8	1	1.05	0.93				
	70070	1	0.0	0.0	0.0	0.0	139	0.997	33.9	10.8	1	1.05	0.93				
	70071	1	0.0	0.0	0.0	0.0	138	1.018	21.7	11.4	1	1.05	0.93				
	70072	1	0.0	0.0	0.0	0.0	138	1.03	20.7	11.4	1	1.05	0.93				
	70073	1	5.244	1.347	0.0	0.0	138	1.0	21.7	11.4	1	1.05	0.93				
	70074	1	0.0	0.0	0.0	0.0	134	1.01	-6.2	40.0	1	1.05	0.93				
	70075	1	0.8789999999999999	0.0	0.0	0.0	138	1.016	20.5	11.4	1	1.05	0.93				
	70076	1	0.0	0.0	0.0	0.0	134	0.982	-7.8	40.0	1	1.05	0.93				
	70077	1	0.843	0.827	0.0	0.0	139	0.969	23.6	10.8	1	1.05	0.93				
	70078	1	0.0	0.0	0.0	0.0	134	0.988	-5.0	40.0	1	1.05	0.93				
	70079	1	0.0	0.0	0.0	0.0	132	0.985	-31.0	88.0	1	1.05	0.95				
	70081	1	0.0	0.0	0.0	0.0	134	1.011	-6.1	40.0	1	1.05	0.93				
	70082	1	0.0	0.0	0.0	0.0	132	0.979	-34.0	88.0	1	1.05	0.95				
	70083	1	15.98	7.1	0.0	0.0	137	1.04	5.56	13.2	1	1.05	0.93				
	70084	1	15.4	4.245	0.0	0.0	137	1.04	6.51	13.2	1	1.05	0.93				
	70085	1	0.0	0.0	0.0	0.0	134	0.987	8.21	40.0	1	1.05	0.93				
	70086	4	0.0	0.0	0.0	0.0	139	1.037	8.51	10.8	1	1.05	0.93				
	70089	1	0.0	0.0	0.0	0.0	139	0.972	26.3	10.8	1	1.05	0.93				
	70092	1	3.909	0.55	0.0	0.0	138	1.03	-38.0	11.4	1	1.05	0.93				
	75000	4	0.0	0.0	0.0	0.0	137	1.041	-48.00000000000001	13.2	1	1.05	0.93				
	75001	4	0.0	0.0	0.0	0.0	135	0.985	-48.00000000000001	34.5	1	1.05	0.93				
	75002	1	2.448	1.072	0.0	0.0	135	0.996	-20.0	34.5	1	1.05	0.93				
	75003	1	4.407	0.84	0.0	0.0	137	1.03	10.5	13.2	1	1.05	0.93				
	75004	1	0.0	0.0	0.0	0.0	135	0.93	-14.0	34.5	1	1.05	0.93				
	75005	1	16.19	7.699	0.0	0.0	137	1.036	-49.0	13.2	1	1.05	0.93				
	75006	1	0.0	0.0	0.0	0.0	131	0.969	-45.0	138.0	1	1.05	0.95				
	75007	1	5.524	2.029	0.0	0.0	137	1.022	5.95	13.2	1	1.05	0.93				
	75008	1	0.0	0.0	0.0	0.0	135	0.957	-22.0	34.5	1	1.05	0.93				
	75009	1	0.0	0.0	0.0	0.0	135	0.982	-46.0	34.5	1	1.05	0.93				
	75010	1	11.69	3.3910000000000005	0.0	0.0	137	1.026	-13.0	13.2	1	1.05	0.93				
	75011	1	0.0	0.0	0.0	0.0	131	0.977	-38.0	138.0	1	1.05	0.95				
	75012	1	0.0	0.0	0.0	0.0	135	1.017	-40.0	34.5	1	1.05	0.93				
	75013	1	12.68	2.06	0.0	7.200000000000001	137	1.027	-11.0	13.2	1	1.05	0.93				
	75014	1	0.0	0.0	0.0	0.0	135	1.0	-11.0	34.5	1	1.05	0.93				
	75015	2	0.0	0.0	0.0	0.0	140	1.0	8.99	13.2	1	1.05	0.93				
	75016	1	0.0	0.0	0.0	0.0	135	0.99	-11.0	34.5	1	1.05	0.93				
	75017	1	0.0	0.0	0.0	0.0	135	0.999	-18.0	34.5	1	1.05	0.93				
	75018	1	0.0	0.0	0.0	0.0	135	0.997	-20.0	34.5	1	1.05	0.93				
	75019	1	0.743	0.208	0.0	0.0	135	0.989	-11.0	34.5	1	1.05	0.93				
	75020	1	0.0	0.0	0.0	0.0	135	0.986	-21.0	34.5	1	1.05	0.93				
	75021	1	0.0	0.0	0.0	0.0	131	0.959	-46.0	138.0	1	1.05	0.95				
	75022	1	0.0	0.0	0.0	0.0	135	0.976	-41.0	34.5	1	1.05	0.93				
	75023	1	0.0	0.0	0.0	0.0	135	0.996	-41.0	34.5	1	1.05	0.93				
	75024	1	0.0	0.0	0.0	0.0	135	0.936	-24.000000000000004	34.5	1	1.05	0.93				
	75025	1	0.0	0.0	0.0	0.0	135	0.974	-46.0	34.5	1	1.05	0.93				
	75026	1	4.127	0.8199999999999998	0.0	0.0	137	1.027	14.500000000000002	13.2	1	1.05	0.93				
	75027	1	0.0	0.0	0.0	0.0	135	0.977	-12.000000000000002	34.5	1	1.05	0.93				
	75028	1	0.0	0.0	0.0	0.0	137	1.027	-17.0	13.2	1	1.05	0.93				
	75029	1	7.929	4.981	0.0	2.4	137	1.036	-19.0	13.2	1	1.05	0.93				
	75030	1	0.0	0.0	0.0	0.0	131	0.961	-46.0	138.0	1	1.05	0.95				
	75031	1	0.0	0.0	0.0	0.0	135	1.0	-18.0	34.5	1	1.05	0.93				
	75032	1	3.7510000000000003	2.222	0.0	0.0	135	1.0	-18.0	34.5	1	1.05	0.93				
	75033	1	1.8799999999999997	1.522	0.0	0.0	137	1.045	-17.0	13.2	1	1.05	0.93				
	75034	1	18.39	4.241	0.0	2.4	137	1.045	-21.0	13.2	1	1.05	0.93				
	75035	1	0.0	0.0	0.0	0.0	131	0.959	-46.0	138.0	1	1.05	0.95				
	75036	4	0.0	0.0	0.0	0.0	135	1.0	-44.0	34.5	1	1.05	0.93				
	75038	4	0.0	0.0	0.0	0.0	137	1.0	0.0	13.2	1	1.05	0.93				
	75039	1	16.77	5.165	0.0	0.0	137	1.027	-19.0	13.2	1	1.05	0.93				
	75040	1	22.62	9.582	0.0	0.0	137	1.036	-20.0	13.2	1	1.05	0.93				
	75041	1	0.0	0.0	0.0	0.0	135	1.002	-20.0	34.5	1	1.05	0.93				
	75042	1	3.4140000000000006	0.606	0.0	0.0	137	1.027	-14.0	13.2	1	1.05	0.93				
	75043	1	0.0	0.0	0.0	0.0	135	0.971	-41.0	34.5	1	1.05	0.93				
	75044	1	6.242	0.835	0.0	0.0	137	1.027	-14.999999999999998	13.2	1	1.05	0.93				
	75045	1	0.0	0.0	0.0	0.0	135	0.989	-42.0	34.5	1	1.05	0.93				
	75046	1	4.461	1.477	0.0	0.0	137	1.024	8.99	13.2	1	1.05	0.93				
	75047	1	0.0	0.0	0.0	0.0	135	0.95	-20.0	34.5	1	1.05	0.93				
	75048	1	2.437	0.22599999999999998	0.0	0.0	137	1.027	1.46	13.2	1	1.05	0.93				
	75049	1	0.0	0.0	0.0	0.0	135	0.926	-25.0	34.5	1	1.05	0.93				
	75050	1	7.519999999999999	3.399	0.0	0.0	137	1.036	2.82	13.2	1	1.05	0.93				
	75051	1	0.0	0.0	0.0	0.0	135	0.909	-24.000000000000004	34.5	1	1.05	0.93				
	75052	1	0.0	0.0	0.0	0.0	135	0.96	-19.0	34.5	1	1.05	0.93				
	75053	1	0.0	0.0	0.0	0.0	131	0.979	-45.0	138.0	1	1.05	0.95				
	75054	1	4.844	1.828	0.0	0.0	131	0.958	-46.0	138.0	1	1.05	0.95				
	75055	4	0.0	0.0	0.0	0.0	137	1.051	-48.00000000000001	13.2	1	1.05	0.93				
	75056	1	0.0	0.0	0.0	0.0	137	0.95	12.9	13.2	1	1.05	0.93				
	75057	1	0.0	0.0	0.0	0.0	137	0.984	-13.0	13.2	1	1.05	0.93				
	75058	1	0.0	0.0	0.0	0.0	137	1.001	14.600000000000001	13.2	1	1.05	0.93				
	75059	1	0.0	0.0	0.0	0.0	137	1.013	-19.0	13.2	1	1.05	0.93				
	75060	1	0.0	0.0	0.0	0.0	137	1.0	-14.0	13.2	1	1.05	0.93				
	75061	1	0.0	0.0	0.0	0.0	137	0.976	9.16	13.2	1	1.05	0.93				
	75062	1	0.0	0.0	0.0	0.0	137	0.95	2.6	13.2	1	1.05	0.93				
	75063	1	0.0	0.0	0.0	0.0	131	0.977	-38.0	138.0	1	1.05	0.95				
	75064	1	5.935	4.129	0.0	0.0	137	1.027	-18.0	13.2	1	1.05	0.93				
	75065	1	0.0	0.0	0.0	0.0	135	0.974	-46.0	34.5	1	1.05	0.93				
	75066	1	0.0	0.0	0.0	0.0	131	0.976	-45.0	138.0	1	1.05	0.95				
	75067	1	0.0	0.0	0.0	0.0	131	0.976	-45.0	138.0	1	1.05	0.95				
	75068	1	20.79	8.56	0.0	0.0	137	1.036	-20.0	13.2	1	1.05	0.93				
	75069	4	0.0	0.0	0.0	0.0	135	1.0	0.0	34.5	1	1.05	0.93				
	75070	1	17.62	8.697	0.0	0.0	137	1.0	-49.0	13.2	1	1.05	0.93				
	75071	1	0.7890000000000001	0.031	0.0	0.0	135	1.016	-40.0	34.5	1	1.05	0.93				
	75072	1	0.0	0.0	0.0	0.0	137	1.046	-14.0	13.2	1	1.05	0.93				
	75074	1	0.0	0.0	0.0	0.0	135	1.002	-20.0	34.5	1	1.05	0.93				
	75075	1	0.0	0.0	0.0	0.0	135	0.98	-46.0	34.5	1	1.05	0.93				
	75076	1	0.0	0.0	0.0	0.0	135	1.002	-20.0	34.5	1	1.05	0.93				
	75077	1	0.0	0.0	0.0	0.0	135	0.98	-46.0	34.5	1	1.05	0.93				
	75078	4	0.0	0.0	0.0	0.0	135	1.0	0.0	34.5	1	1.05	0.93				
	75079	1	0.0	0.0	0.0	0.0	131	0.96	-46.0	138.0	1	1.05	0.95				
	75081	1	0.0	0.0	0.0	0.0	135	0.965	-19.0	34.5	1	1.05	0.93				
	75082	1	0.0	0.0	0.0	0.0	137	0.986	8.51	13.2	1	1.05	0.93				
	75083	1	2.647	1.284	0.0	0.0	137	1.03	8.28	13.2	1	1.05	0.93				
	75084	1	0.0	0.0	0.0	0.0	135	0.965	-19.0	34.5	1	1.05	0.93				
	75085	1	0.0	0.0	0.0	0.0	131	0.96	-46.0	138.0	1	1.05	0.95				
	75086	1	1.354	0.524	0.0	0.0	137	1.03	-17.0	13.2	1	1.05	0.93				
	75087	4	0.0	0.0	0.0	0.0	135	0.985	-48.00000000000001	34.5	1	1.05	0.93				
	75088	1	0.0	0.0	0.0	0.0	135	0.982	-11.0	34.5	1	1.05	0.93				
	75089	1	1.32	0.562	0.0	0.0	140	0.995	-11.0	34.5	1	1.05	0.93				
	75090	1	0.0	0.0	0.0	0.0	135	0.986	-11.0	34.5	1	1.05	0.93				
	75091	1	0.39	0.166	0.0	0.0	135	0.986	-11.0	34.5	1	1.05	0.93				
	75093	1	4.777	2.072	0.0	0.0	131	0.961	-46.0	138.0	1	1.05	0.95				
	75094	1	14.279999999999998	2.45	0.0	1.8000000000000003	137	1.04	-20.0	13.2	1	1.05	0.93				
	80000	1	22.43	8.517	0.0	0.0	138	1.046	1.26	11.4	1	1.05	0.93				
	80001	1	0.0	0.0	0.0	0.0	131	0.959	-23.0	138.0	1	1.05	0.95				
	80002	1	2.371	1.413	0.0	0.0	139	1.046	31.3	10.8	1	1.05	0.93				
	80003	1	0.0	0.0	0.0	0.0	135	0.97	2.03	34.5	1	1.05	0.93				
	80004	1	3.074	0.73	0.0	0.0	138	1.008	29.300000000000004	11.4	1	1.05	0.93				
	80005	1	0.0	0.0	0.0	0.0	135	0.939	1.21	34.5	1	1.05	0.93				
	80006	1	14.679999999999998	5.313	0.0	0.0	137	1.031	8.0	13.2	1	1.05	0.93				
	80007	1	2.553	1.328	0.0	0.0	138	1.03	26.8	11.4	1	1.05	0.93				
	80008	1	0.0	0.0	0.0	0.0	135	0.924	1.01	34.5	1	1.05	0.93				
	80009	1	0.0	0.0	0.0	0.0	135	0.975	2.13	34.5	1	1.05	0.93				
	80010	1	0.0	0.0	0.0	0.0	135	0.953	1.23	34.5	1	1.05	0.93				
	80011	1	0.0	0.0	0.0	0.0	133	0.984	-18.0	69.0	1	1.05	0.95				
	80012	4	0.0	0.0	0.0	0.0	132	1.005	-10.0	88.0	1	1.05	0.95				
	80013	1	0.0	0.0	0.0	0.0	135	0.995	4.08	34.5	1	1.05	0.93				
	80014	1	0.0	0.0	0.0	0.0	135	0.979	2.58	34.5	1	1.05	0.93				
	80015	1	0.0	0.0	0.0	0.0	132	1.006	-23.0	88.0	1	1.05	0.95				
	80016	1	0.0	0.0	0.0	0.0	133	0.984	-18.0	69.0	1	1.05	0.95				
	80017	1	3.031	1.099	0.0	0.0	137	1.045	-21.0	13.2	1	1.05	0.93				
	80018	1	2.289	1.1	0.0	0.0	138	1.03	29.1	11.4	1	1.05	0.93				
	80019	1	0.0	0.0	0.0	0.0	135	0.958	1.28	34.5	1	1.05	0.93				
	80020	1	1.588	0.872	0.0	0.0	137	1.02	-28.0	13.2	1	1.05	0.93				
	80021	1	0.0	0.0	0.0	0.0	135	1.008	-55.0	34.5	1	1.05	0.93				
	80022	1	0.693	0.533	0.0	0.0	138	0.953	31.4	11.4	1	1.05	0.93				
	80023	2	0.0	0.0	0.0	0.0	140	1.0	2.58	34.5	1	1.05	0.93				
	80024	1	7.719000000000001	3.356	0.0	0.0	137	1.0	8.32	13.2	1	1.05	0.93				
	80025	1	0.0	0.0	0.0	0.0	133	0.979	-18.0	69.0	1	1.05	0.95				
	80026	1	7.786	3.324	0.0	0.0	139	1.047	-0.71	10.8	1	1.05	0.93				
	80027	1	0.0	0.0	0.0	0.0	135	1.0	1.67	34.5	1	1.05	0.93				
	80028	1	0.0	0.0	0.0	0.0	132	0.975	-26.0	88.0	1	1.05	0.95				
	80029	1	14.59	3.025	0.0	0.0	137	1.03	-24.000000000000004	13.2	1	1.05	0.93				
	80030	4	0.0	0.0	0.0	0.0	137	1.0	0.0	13.2	1	1.05	0.93				
	80031	1	0.0	0.0	0.0	0.0	131	0.998	-19.0	138.0	1	1.05	0.95				
	80032	1	0.0	0.0	0.0	0.0	135	0.974	-55.0	34.5	1	1.05	0.93				
	80033	1	0.0	0.0	0.0	0.0	133	0.984	-18.0	69.0	1	1.05	0.95				
	80034	1	5.008	2.9	0.0	0.0	139	1.0	31.6	10.8	1	1.05	0.93				
	80035	1	0.0	0.0	0.0	0.0	135	0.963	3.41	34.5	1	1.05	0.93				
	80036	1	17.48	7.127	0.0	0.0	136	1.008	-28.0	13.8	1	1.05	0.93				
	80037	1	0.0	0.0	0.0	0.0	131	0.961	-23.0	138.0	1	1.05	0.95				
	80038	1	10.14	0.323	0.0	0.0	135	1.008	2.92	34.5	1	1.05	0.93				
	80039	1	22.85	6.328	0.0	0.0	137	1.034	2.67	13.2	1	1.05	0.93				
	80040	1	0.0	0.0	0.0	0.0	131	0.98	-22.0	138.0	1	1.05	0.95				
	80041	1	0.0	0.0	0.0	0.0	135	0.995	4.08	34.5	1	1.05	0.93				
	80042	1	0.0	0.0	0.0	0.0	132	1.019	-23.0	88.0	1	1.05	0.95				
	80043	1	0.0	0.0	0.0	0.0	135	1.0	2.92	34.5	1	1.05	0.93				
	80044	1	0.0	0.0	0.0	0.0	135	1.0	2.92	34.5	1	1.05	0.93				
	80045	1	13.4	3.159	0.0	0.0	138	1.008	3.38	11.4	1	1.05	0.93				
	80046	1	14.800000000000002	6.843000000000001	0.0	0.0	138	1.026	28.500000000000004	11.4	1	1.05	0.93				
	80047	1	18.4	6.178	0.0	0.0	138	1.017	27.5	11.4	1	1.05	0.93				
	80048	1	0.0	0.0	0.0	0.0	132	1.03	2.11	88.0	1	1.05	0.95				
	80049	1	16.16	5.794	0.0	0.0	138	1.0	2.92	11.4	1	1.05	0.93				
	80050	1	16.51	5.958	0.0	0.0	138	1.021	4.55	11.4	1	1.05	0.93				
	80052	1	21.29	3.8469999999999995	0.0	0.0	138	1.017	1.63	11.4	1	1.05	0.93				
	80053	1	3.47	1.021	0.0	0.0	137	1.023	-28.0	13.2	1	1.05	0.93				
	80054	1	0.0	0.0	0.0	0.0	135	0.976	-56.0	34.5	1	1.05	0.93				
	80055	2	0.0	0.0	0.0	0.0	140	1.0	-55.0	34.5	1	1.05	0.93				
	80056	1	0.746	0.49899999999999994	0.0	0.0	139	1.029	33.0	10.8	1	1.05	0.93				
	80057	1	0.0	0.0	0.0	0.0	135	0.991	4.07	34.5	1	1.05	0.93				
	80058	1	6.069	3.192	0.0	0.0	139	1.037	28.500000000000004	10.8	1	1.05	0.93				
	80059	1	0.0	0.0	0.0	0.0	135	0.954	2.24	34.5	1	1.05	0.93				
	80060	1	0.0	0.0	0.0	0.0	139	1.08	31.5	10.8	1	1.05	0.93				
	80061	1	0.0	0.0	0.0	0.0	138	0.971	29.500000000000004	11.4	1	1.05	0.93				
	80062	1	0.0	0.0	0.0	0.0	137	0.979	-21.0	13.2	1	1.05	0.93				
	80063	1	0.0	0.0	0.0	0.0	137	1.036	8.32	13.2	1	1.05	0.93				
	80064	1	0.0	0.0	0.0	0.0	139	0.984	-0.18	10.8	1	1.05	0.93				
	80065	1	0.0	0.0	0.0	0.0	139	1.037	31.6	10.8	1	1.05	0.93				
	80066	1	0.0	0.0	0.0	0.0	138	1.008	2.93	11.4	1	1.05	0.93				
	80067	1	4.188	1.891	0.0	0.0	138	1.017	32.5	11.4	1	1.05	0.93				
	80068	1	0.0	0.0	0.0	0.0	132	1.04	2.54	88.0	1	1.05	0.95				
	80069	1	0.0	0.0	0.0	0.0	135	1.0	4.13	34.5	1	1.05	0.93				
	80070	1	0.0	0.0	0.0	0.0	132	1.005	-23.0	88.0	1	1.05	0.95				
	80075	1	0.0	0.0	0.0	0.0	133	0.989	-18.0	69.0	1	1.05	0.95				
	80076	1	0.0	0.0	0.0	0.0	133	0.989	-18.0	69.0	1	1.05	0.95				
	80078	1	0.0	0.0	0.0	0.0	135	1.0	4.13	34.5	1	1.05	0.93				
	80079	1	0.0	0.0	0.0	0.0	138	0.96	29.4	11.4	1	1.05	0.93				
	80080	1	0.0	0.0	0.0	0.0	138	0.919	28.8	11.4	1	1.05	0.93				
	80082	1	0.0	0.0	0.0	0.0	132	1.037	2.39	88.0	1	1.05	0.95				
	80083	1	0.0	0.0	0.0	0.0	132	0.996	-22.0	88.0	1	1.05	0.95				
	80084	1	0.0	0.0	0.0	0.0	132	1.037	2.4100000000000006	88.0	1	1.05	0.95				
	80085	1	0.0	0.0	0.0	0.0	132	1.006	-23.0	88.0	1	1.05	0.95				
	80089	1	0.0	0.0	0.0	0.0	131	0.985	-21.0	138.0	1	1.05	0.95				
	80090	1	10.69	3.5060000000000002	0.0	2.7	138	1.04	6.62	11.4	1	1.05	0.93				
	80091	1	0.0	0.0	0.0	0.0	131	0.989	-20.0	138.0	1	1.05	0.95				
	80092	1	0.0	0.0	0.0	0.0	131	0.986	-20.0	138.0	1	1.05	0.95				
	80093	1	0.0	0.0	0.0	0.0	135	0.948	-56.0	34.5	1	1.05	0.93				
	80094	1	0.0	0.0	0.0	0.0	135	0.98	-56.0	34.5	1	1.05	0.93				
	80095	1	0.0	0.0	0.0	0.0	135	0.96	-55.0	34.5	1	1.05	0.93				
	80096	1	0.0	0.0	0.0	0.0	135	1.01	-55.0	34.5	1	1.05	0.93				
	80097	1	4.362	1.591	0.0	0.0	138	1.04	6.47	11.4	1	1.05	0.93				
	80098	1	3.7800000000000002	1.6099999999999999	0.0	0.0	135	1.0	2.79	34.5	1	1.05	0.93				
	85000	1	0.0	0.0	0.0	0.0	131	0.997	-53.0	138.0	1	1.05	0.95				
	85001	1	10.34	3.4769999999999994	0.0	1.8000000000000003	137	1.04	-25.0	13.2	1	1.05	0.93				
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
	8975	457.8	-85.3	180.0	-180.0	0.985	100.0	1	99999.0	0.0															
	59509	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	27360	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	1429	168.0	13.77	56.00000000000001	-56.00000000000001	1.01	100.0	1	99999.0	0.0															
	112	0.0	0.0	0.0	0.0	1.019	100.0	1	99999.0	0.0															
	57739	15.1	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56629	18.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58001	16.3	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6234	10.0	1.045	5.0	-4.0	1.011	100.0	1	99999.0	0.0															
	3583	69.9	-10.3	60.0	-82.0	0.991	100.0	1	99999.0	0.0															
	6311	6.5	0.0	0.0	0.0	1.011	100.0	1	99999.0	0.0															
	58823	10.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59345	15.4	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	58814	15.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56482	19.2	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59311	18.1	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	28710	0.1	0.0	0.0	0.0	0.972	100.0	1	99999.0	0.0															
	1997	1.0	0.1842	0.9000000000000001	-0.6	0.99	100.0	1	99999.0	0.0															
	56068	34.2	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	6794	11.1	-0.641	5.0	-5.0	1.005	100.0	1	99999.0	0.0															
	58192	18.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	13007	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	58224	17.3	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	46001	0.0	0.0	900.0	-885.0	1.05	100.0	1	99999.0	0.0															
	56757	19.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	841	0.0	12.46	150.0	-105.0	1.019	100.0	1	99999.0	0.0															
	56685	12.6	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	56668	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	58209	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	3175	40.0	2.267	16.0	-12.0	1.014	100.0	1	99999.0	0.0															
	6485	8.1	-0.569	4.0	-4.0	1.003	100.0	1	99999.0	0.0															
	55474	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	57856	2.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	8738	12.0	0.256	6.0	-5.0	0.999	100.0	1	99999.0	0.0															
	60013	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	56628	18.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	1444	48.0	-3.84	14.000000000000002	-15.0	1.005	100.0	1	99999.0	0.0															
	35002	13.4	4.171	8.1	-8.1	0.97	100.0	1	99999.0	0.0															
	56052	11.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4583	240.0	-16.9	145.3	-117.0	1.022	100.0	1	99999.0	0.0															
	4051	265.0	32.55	240.0	-140.0	1.018	100.0	1	99999.0	0.0															
	58817	12.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59000	18.4	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4408	0.0	0.0	0.0	0.0	1.012	100.0	1	99999.0	0.0															
	60238	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	17009	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	56479	19.2	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	56762	14.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56743	37.8	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	55782	9.9	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	26439	13.900000000000002	-2.36	6.0	-6.0	1.006	100.0	1	99999.0	0.0															
	45063	1.1	-0.502	0.0	-1.0	1.0	100.0	1	99999.0	0.0															
	60042	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	58836	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	3402	0.0	0.0	0.0	0.0	0.958	100.0	1	99999.0	0.0															
	9644	43.2	-1.73	21.0	-18.0	0.986	100.0	1	99999.0	0.0															
	50249	4.8	0.1605	2.0	-2.0	0.99	100.0	1	99999.0	0.0															
	7852	6.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	56665	10.1	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	40358	15.5	1.412	21.0	-9.0	1.023	100.0	1	99999.0	0.0															
	51035	5.6	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	29967	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	26325	15.0	0.0	0.0	0.0	0.996	100.0	1	99999.0	0.0															
	40607	0.0	0.0	0.0	0.0	0.994	100.0	1	99999.0	0.0															
	60231	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	1900	36.8	-2.23	11.0	-12.0	1.001	100.0	1	99999.0	0.0															
	58026	13.3	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	55757	17.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	55200	16.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	57871	18.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	56688	16.4	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	26544	0.0	0.0	0.0	0.0	1.011	100.0	1	99999.0	0.0															
	8712	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	19586	24.0	-3.8900000000000006	12.0	-10.0	1.005	100.0	1	99999.0	0.0															
	4384	0.0	0.0	0.0	0.0	1.014	100.0	1	99999.0	0.0															
	26942	1.6	-0.49	0.0	-1.0	0.997	100.0	1	99999.0	0.0															
	58866	12.6	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	11149	0.0	0.0	0.0	0.0	1.009	100.0	1	99999.0	0.0															
	37904	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	57753	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	25806	5.1	-2.22	2.0	-3.0	0.998	100.0	1	99999.0	0.0															
	9788	0.0	8.131	15.0	0.0	0.996	100.0	1	99999.0	0.0															
	40357	157.8	43.07	122.0	-92.0	0.999	100.0	1	99999.0	0.0															
	12900	0.0	0.0	126.0	-84.0	1.052	100.0	1	99999.0	0.0															
	51079	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	26333	5.6	-0.571	2.0	-3.0	0.993	100.0	1	99999.0	0.0															
	59396	7.8	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	20554	0.0	0.0	0.0	0.0	1.028	100.0	1	99999.0	0.0															
	55764	25.2	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	59164	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59155	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59050	15.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	26405	97.2	-62.5	59.4	-86.4	0.955	100.0	1	99999.0	0.0															
	51074	4.5	0.0	0.0	0.0	1.009	100.0	1	99999.0	0.0															
	1449	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	56763	10.1	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	40614	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	43856	0.9000000000000001	-0.485	0.0	-1.0	0.988	100.0	1	99999.0	0.0															
	55445	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	26408	21.6	-4.97	10.0	-9.0	0.983	100.0	1	99999.0	0.0															
	56597	12.4	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	80023	0.719	0.0	0.348	-0.22999999999999998	1.0	100.0	1	99999.0	0.0															
	56602	19.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	80	721.9	-99.4	405.79999999999995	-405.99999999999994	1.022	100.0	1	99999.0	0.0															
	56649	19.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	10	311.6	-53.7	194.0	-288.0	1.001	100.0	1	99999.0	0.0															
	4385	206.0	9.924	95.0	-94.0	0.995	100.0	1	99999.0	0.0															
	29906	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	938	0.0	-4.28	200.0	-140.0	1.0	100.0	1	99999.0	0.0															
	17013	0.0	0.0	0.0	0.0	0.996	100.0	1	99999.0	0.0															
	6484	11.1	-0.8199999999999998	5.0	-5.0	0.997	100.0	1	99999.0	0.0															
	59388	9.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	33332	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59407	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	40441	280.3	17.2	381.0	-246.0	1.006	100.0	1	99999.0	0.0															
	57704	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	51041	5.2	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	1441	56.00000000000001	3.757	16.0	-17.0	1.006	100.0	1	99999.0	0.0															
	25717	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	58841	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	26397	36.0	-3.7800000000000002	18.0	-15.0	1.004	100.0	1	99999.0	0.0															
	1421	264.5	-46.7	108.59999999999998	-210.0	0.985	100.0	1	99999.0	0.0															
	30159	0.0	0.0	0.0	0.0	0.996	100.0	1	99999.0	0.0															
	58812	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	29965	34.0	0.0	0.0	0.0	0.949	100.0	1	99999.0	0.0															
	59469	13.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59086	25.2	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	9152	6.5	-0.137	3.0	-3.0	1.006	100.0	1	99999.0	0.0															
	56473	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	3594	1034.0	185.8	480.0	-480.0	1.002	100.0	1	99999.0	0.0															
	3588	1190.0	-84.0	560.0	-560.0	0.991	100.0	1	99999.0	0.0															
	56740	41.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	55439	16.2	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	27900	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59402	16.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58623	16.8	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	26383	22.4	2.05	11.0	-9.0	0.989	100.0	1	99999.0	0.0															
	58187	26.5	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	55769	15.1	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	344	0.0	0.0	0.0	0.0	0.994	100.0	1	99999.0	0.0															
	13411	0.0	0.0	0.0	0.0	0.993	100.0	1	99999.0	0.0															
	9172	0.0	0.0	0.0	0.0	1.006	100.0	1	99999.0	0.0															
	58859	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59413	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	56737	20.2	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	26431	15.5	-4.76	7.000000000000001	-7.000000000000001	1.011	100.0	1	99999.0	0.0															
	3230	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	9647	8.4	-0.348	4.0	-4.0	0.994	100.0	1	99999.0	0.0															
	58611	19.7	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	55217	10.1	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	23366	13.200000000000001	1.081	6.0	-6.0	0.982	100.0	1	99999.0	0.0															
	58851	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56088	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	45120	7.5	0.0078	3.0	-3.0	0.998	100.0	1	99999.0	0.0															
	55462	18.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58101	0.0	0.0	0.0	0.0	1.005	100.0	1	99999.0	0.0															
	26337	21.3	-2.96	10.0	-9.0	1.002	100.0	1	99999.0	0.0															
	55026	16.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	9579	9.3	0.0365	4.0	-4.0	0.993	100.0	1	99999.0	0.0															
	60145	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	56716	17.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	1935	0.3	-0.468	0.0	-1.0	0.992	100.0	1	99999.0	0.0															
	57712	12.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	10411	33.2	-3.73	24.19	-24.2	0.993	100.0	1	99999.0	0.0															
	57460	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	8189	13.0	-0.128	6.0	-6.0	0.998	100.0	1	99999.0	0.0															
	8718	520.0	-159.0	280.0	-293.0	0.978	100.0	1	99999.0	0.0															
	59346	16.3	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	4374	0.0	0.0	0.0	0.0	1.014	100.0	1	99999.0	0.0															
	1659	8.0	0.06219999999999999	4.0	-4.0	1.0	100.0	1	99999.0	0.0															
	40327	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58849	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	3382	50.0	-17.3	34.0	-36.0	1.03	100.0	1	99999.0	0.0															
	428	0.0	24.59	150.0	-105.0	0.989	100.0	1	99999.0	0.0															
	10406	65.0	-9.01	51.239999999999995	-51.2	0.998	100.0	1	99999.0	0.0															
	55754	17.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	17015	0.0	0.0	0.0	0.0	0.993	100.0	1	99999.0	0.0															
	58254	17.6	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	13363	0.0	4.345	110.00000000000001	-55.00000000000001	1.002	100.0	1	99999.0	0.0															
	65053	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59111	0.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	59313	19.1	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	18531	3.5000000000000004	-0.505	1.0	-2.0	1.002	100.0	1	99999.0	0.0															
	16504	0.0	0.0	0.0	0.0	0.996	100.0	1	99999.0	0.0															
	59167	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59063	18.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59030	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56754	18.7	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	27374	0.0	0.0	0.0	0.0	1.011	100.0	1	99999.0	0.0															
	56559	17.3	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56458	15.6	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	8971	0.0	0.0	270.0	-290.0	1.0	100.0	1	99999.0	0.0															
	3621	0.0	37.84	300.0	-180.0	0.985	100.0	1	99999.0	0.0															
	13028	0.0	41.83	150.0	-105.0	1.017	100.0	1	99999.0	0.0															
	59193	16.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56056	13.900000000000002	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	1084	210.0	8.24	105.0	-105.0	0.982	100.0	1	99999.0	0.0															
	8631	0.0	0.0	0.0	0.0	1.031	100.0	1	99999.0	0.0															
	59496	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	26401	34.2	3.9	20.0	-20.0	1.015	100.0	1	99999.0	0.0															
	59476	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	7232	13.5	-0.725	6.0	-6.0	1.008	100.0	1	99999.0	0.0															
	2056	20.0	3.791	18.0	-18.0	1.009	100.0	1	99999.0	0.0															
	60045	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	60181	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	56062	7.6	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	4395	0.0	0.0	0.0	0.0	1.049	100.0	1	99999.0	0.0															
	55446	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	18512	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	26203	20.0	-1.83	10.0	-8.0	0.999	100.0	1	99999.0	0.0															
	6455	3.4000000000000004	0.1257	1.0	-2.0	0.986	100.0	1	99999.0	0.0															
	3394	0.0	0.0	0.0	0.0	0.994	100.0	1	99999.0	0.0															
	46	114.20000000000002	2.199	74.0	-80.0	0.998	100.0	1	99999.0	0.0															
	58781	29.7	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	56553	18.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59182	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59498	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	7244	0.0	0.0	0.0	0.0	0.996	100.0	1	99999.0	0.0															
	2644	0.0	-62.2	250.0	-175.0	1.003	100.0	1	99999.0	0.0															
	32958	0.0	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	8899	14.000000000000002	0.0	0.0	0.0	1.056	100.0	1	99999.0	0.0															
	55479	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	58011	13.3	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	57703	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	29979	0.0	0.0	0.0	0.0	0.989	100.0	1	99999.0	0.0															
	23318	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	17507	0.0	0.0	0.0	0.0	1.006	100.0	1	99999.0	0.0															
	59902	0.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	59208	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	58830	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	3586	839.0	197.1	350.0	-450.0	1.037	100.0	1	99999.0	0.0															
	57701	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	52	671.8	-33.8	210.0	-210.0	1.007	100.0	1	99999.0	0.0															
	28255	24.0	2.112	12.0	-10.0	1.013	100.0	1	99999.0	0.0															
	57853	2.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6448	4.3	0.6374	2.0	-2.0	0.997	100.0	1	99999.0	0.0															
	104	0.0	0.0	0.0	0.0	1.01	100.0	1	99999.0	0.0															
	59044	16.5	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	60153	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	4330	0.0	0.0	0.0	0.0	1.048	100.0	1	99999.0	0.0															
	59342	3.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	60203	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	50233	5.8	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59045	18.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	6366	25.8	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	55402	25.2	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	10375	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	2197	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	59157	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	60037	0.0	0.0	0.0	0.0	1.01	100.0	1	99999.0	0.0															
	56057	11.3	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6316	18.7	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	17014	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	10501	181.0	9.328	120.0	-75.0	0.996	100.0	1	99999.0	0.0															
	18002	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	44020	1.5	-0.376	0.0	-1.0	0.986	100.0	1	99999.0	0.0															
	56669	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	42600	0.0	0.0	0.0	0.0	1.036	100.0	1	99999.0	0.0															
	9137	5.8	1.286	2.0	-3.0	0.971	100.0	1	99999.0	0.0															
	59462	9.7	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	51047	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4373	74.9	2.707	46.8	-32.8	0.991	100.0	1	99999.0	0.0															
	51030	4.8	0.0	0.0	0.0	1.009	100.0	1	99999.0	0.0															
	58171	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	4389	0.0	0.0	0.0	0.0	1.016	100.0	1	99999.0	0.0															
	51061	10.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	6251	10.5	0.5044	5.0	-5.0	0.999	100.0	1	99999.0	0.0															
	26423	17.6	-5.38	8.0	-8.0	0.995	100.0	1	99999.0	0.0															
	58827	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58222	17.3	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56090	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	16501	3.4000000000000004	-0.11799999999999998	1.0	-2.0	0.994	100.0	1	99999.0	0.0															
	42592	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	3589	259.2	29.9	105.0	-100.0	1.026	100.0	1	99999.0	0.0															
	58776	16.5	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	60169	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	8364	7.000000000000001	-0.279	3.0	-3.0	1.005	100.0	1	99999.0	0.0															
	59349	9.7	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58839	9.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	17008	0.0	0.0	0.0	0.0	0.996	100.0	1	99999.0	0.0															
	50221	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	30066	0.0	0.0	0.0	0.0	1.019	100.0	1	99999.0	0.0															
	33031	0.0	0.0	0.0	0.0	1.011	100.0	1	99999.0	0.0															
	6407	4.8	0.5924	2.0	-2.0	0.996	100.0	1	99999.0	0.0															
	50207	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	60043	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	1442	48.0	-11.6	19.8	-19.8	0.992	100.0	1	99999.0	0.0															
	8726	8.0	0.1591	4.0	-4.0	0.993	100.0	1	99999.0	0.0															
	4383	0.0	0.0	0.0	0.0	1.006	100.0	1	99999.0	0.0															
	56587	8.6	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	7798	0.0	2.938	15.0	-15.0	0.98	100.0	1	99999.0	0.0															
	3404	0.0	7.82	18.0	-32.0	0.97	100.0	1	99999.0	0.0															
	58803	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	10471	60.0	7.198	50.73	-36.7	0.991	100.0	1	99999.0	0.0															
	18533	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	109	0.0	0.0	0.0	0.0	1.014	100.0	1	99999.0	0.0															
	42584	0.0	0.0	0.0	0.0	1.012	100.0	1	99999.0	0.0															
	51071	6.0	0.0	0.0	0.0	1.009	100.0	1	99999.0	0.0															
	55203	17.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	29921	0.0	0.0	0.0	0.0	0.98	100.0	1	99999.0	0.0															
	59101	18.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	10391	60.0	11.67	51.239999999999995	-51.2	1.019	100.0	1	99999.0	0.0															
	17003	0.9000000000000001	-0.498	0.0	-1.0	0.997	100.0	1	99999.0	0.0															
	58865	25.2	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	50236	1.6	-0.535	0.0	-1.0	1.013	100.0	1	99999.0	0.0															
	26409	23.2	-4.69	11.0	-10.0	0.997	100.0	1	99999.0	0.0															
	58005	17.3	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	8729	20.0	-1.48	10.0	-8.0	1.014	100.0	1	99999.0	0.0															
	58167	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	414	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	19535	6.6000000000000005	-0.585	13.5	-16.5	0.998	100.0	1	99999.0	0.0															
	23344	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	57858	2.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59198	16.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	160	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	55801	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56106	13.900000000000002	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58773	17.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	172	0.0	0.0	0.0	0.0	1.009	100.0	1	99999.0	0.0															
	56637	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4343	52.0	2.994	31.480000000000004	-23.4	1.007	100.0	1	99999.0	0.0															
	60191	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	27903	24.0	3.343	12.0	-10.0	0.996	100.0	1	99999.0	0.0															
	59095	14.400000000000002	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	42587	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	1432	41.6	-2.76	12.0	-13.0	1.007	100.0	1	99999.0	0.0															
	59474	8.6	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	51077	4.3	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	7853	6.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	56091	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56608	18.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	26900	21.6	0.5051	10.0	-9.0	1.002	100.0	1	99999.0	0.0															
	58177	18.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	37730	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	21052	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	58389	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59017	16.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58819	10.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59159	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	60140	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	42602	0.0	0.0	0.0	0.0	1.005	100.0	1	99999.0	0.0															
	73	0.0	0.0	420.0	-700.0	1.0	100.0	1	99999.0	0.0															
	55416	22.7	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	56709	18.5	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58022	18.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59203	16.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	60195	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4344	97.2	7.538	58.84	-38.8	1.009	100.0	1	99999.0	0.0															
	50	1119.0	-95.1	420.0	-420.0	1.007	100.0	1	99999.0	0.0															
	56256	13.900000000000002	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	3169	0.0	0.0	0.0	0.0	0.99	100.0	1	99999.0	0.0															
	45070	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	7198	0.0	0.0	760.0	-1000.0	1.0	100.0	1	99999.0	0.0															
	29950	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	7002	3.6000000000000005	0.0	0.0	0.0	0.994	100.0	1	99999.0	0.0															
	26403	22.4	-6.21	11.0	-9.0	0.999	100.0	1	99999.0	0.0															
	50205	0.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	57861	6.1	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	6305	15.0	2.205	7.000000000000001	-6.0	0.999	100.0	1	99999.0	0.0															
	8360	6.5	0.2984	3.0	-3.0	0.99	100.0	1	99999.0	0.0															
	369	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	74	0.0	0.0	0.0	0.0	0.994	100.0	1	99999.0	0.0															
	51064	12.8	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	4664	0.0	24.13	100.0	-60.0	1.002	100.0	1	99999.0	0.0															
	1453	0.0	0.0	0.0	0.0	1.05	100.0	1	99999.0	0.0															
	59329	5.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	44223	24.8	5.416	12.0	-10.0	1.019	100.0	1	99999.0	0.0															
	4941	10780.0	837.5999999999999	4950.0	-5040.0	1.007	100.0	1	99999.0	0.0															
	59360	12.6	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59500	18.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	4483	35.5	3.089	21.6	-23.4	1.003	100.0	1	99999.0	0.0															
	51052	1.6	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	59418	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	1431	303.1	-19.2	143.1	-189.0	1.003	100.0	1	99999.0	0.0															
	7250	0.0	0.0	0.0	0.0	1.03	100.0	1	99999.0	0.0															
	57467	11.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	50204	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58154	16.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	17010	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	58165	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	58212	17.3	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58183	15.1	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	40201	22.4	-1.8000000000000003	15.5	-15.5	1.002	100.0	1	99999.0	0.0															
	59368	13.100000000000001	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	60151	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	55419	13.0	0.0	0.0	0.0	1.005	100.0	1	99999.0	0.0															
	1437	42.4	-7.35	24.0	-24.0	1.005	100.0	1	99999.0	0.0															
	26429	15.2	-4.64	7.000000000000001	-7.000000000000001	1.011	100.0	1	99999.0	0.0															
	26378	5.4	0.6353	2.0	-3.0	0.986	100.0	1	99999.0	0.0															
	60232	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	56702	15.1	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56666	25.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58784	26.400000000000002	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	60113	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	59456	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	57473	16.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58242	10.8	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	56601	16.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59488	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56085	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6792	9.0	-0.215	4.0	-4.0	1.005	100.0	1	99999.0	0.0															
	25809	17.6	-3.3000000000000003	8.0	-8.0	1.001	100.0	1	99999.0	0.0															
	3011	80.8	14.029999999999998	37.2	-37.6	0.979	100.0	1	99999.0	0.0															
	58860	20.2	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	56730	20.2	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	60117	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	56573	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	1971	15.4	-0.564	7.000000000000001	-7.000000000000001	1.007	100.0	1	99999.0	0.0															
	51032	2.4	0.0	0.0	0.0	1.009	100.0	1	99999.0	0.0															
	65035	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56774	17.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	9091	46.5	2.229	26.0	-33.0	0.993	100.0	1	99999.0	0.0															
	6970	5.0	-0.105	2.0	-2.0	1.004	100.0	1	99999.0	0.0															
	58218	17.3	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	8974	540.0	-72.0	234.0	-234.0	0.988	100.0	1	99999.0	0.0															
	60225	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	56780	49.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	16002	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	1268	21.6	-1.73	10.0	-9.0	1.002	100.0	1	99999.0	0.0															
	58278	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56656	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59483	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	3593	304.8	-110.00000000000001	180.0	-180.0	0.982	100.0	1	99999.0	0.0															
	4341	54.7	1.085	33.12	-21.8	1.007	100.0	1	99999.0	0.0															
	26402	14.6	-2.23	7.000000000000001	-6.0	1.007	100.0	1	99999.0	0.0															
	13412	0.0	0.0	0.0	0.0	0.993	100.0	1	99999.0	0.0															
	7313	33.4	-4.54	24.0	-24.0	1.001	100.0	1	99999.0	0.0															
	57854	2.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59354	14.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59163	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	40325	14.400000000000002	-0.488	7.000000000000001	-6.0	1.001	100.0	1	99999.0	0.0															
	58610	19.7	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	29953	0.0	0.0	0.0	0.0	0.995	100.0	1	99999.0	0.0															
	56567	4.8	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	58600	18.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	29915	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	27502	0.0	0.0	0.0	0.0	0.989	100.0	1	99999.0	0.0															
	29962	0.0	0.0	0.0	0.0	1.006	100.0	1	99999.0	0.0															
	4	70.0	3.1869999999999994	23.0	-39.0	0.98	100.0	1	99999.0	0.0															
	37353	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	42585	8.5	-0.8340000000000001	4.0	-4.0	1.003	100.0	1	99999.0	0.0															
	26098	4.0	-0.292	2.0	-2.0	1.016	100.0	1	99999.0	0.0															
	41972	0.0	0.0	0.0	0.0	0.977	100.0	1	99999.0	0.0															
	28	111.79999999999998	19.26	96.0	-86.0	0.991	100.0	1	99999.0	0.0															
	59375	2.4	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	29958	0.0	0.0	0.0	0.0	0.926	100.0	1	99999.0	0.0															
	3637	6751.000000000001	2248.0	4330.0	-4330.0	1.054	100.0	1	99999.0	0.0															
	59172	18.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	50227	93.0	0.0	0.0	0.0	1.013	100.0	1	99999.0	0.0															
	56695	25.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	939	0.0	-24.2	300.0	-210.0	1.009	100.0	1	99999.0	0.0															
	56089	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	55420	17.8	0.0	0.0	0.0	1.014	100.0	1	99999.0	0.0															
	55460	12.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	26376	0.0	0.0	0.0	0.0	1.021	100.0	1	99999.0	0.0															
	58316	37.1	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	18516	1.1	-0.501	0.0	-1.0	1.002	100.0	1	99999.0	0.0															
	7108	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56687	16.4	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	60003	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	56067	18.9	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	59475	7.200000000000001	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58811	12.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	8294	1.9	-0.488	0.0	-1.0	0.995	100.0	1	99999.0	0.0															
	33029	0.0	0.0	0.0	0.0	1.016	100.0	1	99999.0	0.0															
	60183	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	26911	11.2	-0.239	5.0	-5.0	0.999	100.0	1	99999.0	0.0															
	1081	27.200000000000003	-4.17	16.0	-16.0	1.004	100.0	1	99999.0	0.0															
	5	70.0	3.531	23.0	-39.0	0.98	100.0	1	99999.0	0.0															
	56576	13.4	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	2131	13.900000000000002	1.037	6.0	-6.0	1.003	100.0	1	99999.0	0.0															
	1446	312.0	12.879999999999999	75.0	-75.0	0.999	100.0	1	99999.0	0.0															
	4396	0.0	0.0	0.0	0.0	1.012	100.0	1	99999.0	0.0															
	60005	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	58178	18.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	18525	28.199999999999996	-0.168	14.000000000000002	-12.0	1.003	100.0	1	99999.0	0.0															
	58268	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56261	12.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56496	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	59201	16.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58848	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4486	194.6	0.5685	117.6	-118.0	1.0	100.0	1	99999.0	0.0															
	59305	14.3	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58269	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59463	9.7	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6609	121.6	4.621	112.00000000000001	-90.0	0.997	100.0	1	99999.0	0.0															
	55480	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	58107	27.699999999999996	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	58630	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59054	16.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	63	17.7	-1.42	8.0	-9.0	1.001	100.0	1	99999.0	0.0															
	42601	0.0	0.0	0.0	0.0	0.926	100.0	1	99999.0	0.0															
	8977	0.0	0.0	819.9999999999999	-1250.0	1.0	100.0	1	99999.0	0.0															
	56680	13.900000000000002	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	9145	0.0	0.0	285.0	-330.0	1.05	100.0	1	99999.0	0.0															
	26602	0.0	0.0	120.0	-120.0	1.0	100.0	1	99999.0	0.0															
	56499	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	59051	16.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	2111	3.2	-0.4030000000000001	1.0	-2.0	0.987	100.0	1	99999.0	0.0															
	17006	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	1428	112.00000000000001	-3.84	68.0	-68.0	1.005	100.0	1	99999.0	0.0															
	56718	15.1	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	51053	1.6	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	58231	11.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59417	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59326	14.400000000000002	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	26446	0.6	-0.41700000000000004	0.0	-1.0	0.984	100.0	1	99999.0	0.0															
	58274	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6402	6.5	-0.707	3.0	-3.0	1.003	100.0	1	99999.0	0.0															
	55426	63.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	59074	16.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	1251	0.0	0.0	0.0	0.0	1.01	100.0	1	99999.0	0.0															
	1005	25.6	3.151	17.0	-17.0	1.005	100.0	1	99999.0	0.0															
	60202	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59021	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59040	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	18506	15.2	-0.374	7.000000000000001	-7.000000000000001	1.01	100.0	1	99999.0	0.0															
	29923	0.0	0.0	0.0	0.0	0.993	100.0	1	99999.0	0.0															
	9508	0.0	0.0	0.0	0.0	1.023	100.0	1	99999.0	0.0															
	11010	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	29982	0.0	0.0	0.0	0.0	0.994	100.0	1	99999.0	0.0															
	59199	16.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	26361	0.0	0.0	0.0	0.0	0.961	100.0	1	99999.0	0.0															
	56753	18.7	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59173	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	25708	24.0	-3.11	12.0	-10.0	1.002	100.0	1	99999.0	0.0															
	56069	6.3	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	59209	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	57729	12.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	1597	7.9	0.2835	3.0	-4.0	0.986	100.0	1	99999.0	0.0															
	56552	18.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	42608	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4398	530.0	-15.4	345.0	-275.0	1.001	100.0	1	99999.0	0.0															
	58777	29.7	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	9664	0.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	58864	32.8	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58263	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	58019	18.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58252	17.6	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58785	29.7	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	60152	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58661	30.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	57860	2.7	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56299	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	42603	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	23310	25.6	-0.21	15.479999999999999	-15.5	1.017	100.0	1	99999.0	0.0															
	8955	33.0	-2.4	24.0	-21.0	1.006	100.0	1	99999.0	0.0															
	56077	15.1	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	56713	15.1	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	60196	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	9654	46.1	-14.499999999999998	23.0	-19.0	1.008	100.0	1	99999.0	0.0															
	57754	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	29955	0.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	59471	9.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	60240	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59443	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	42598	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	60199	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	60237	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	58843	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58288	20.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	358	0.0	0.0	0.0	0.0	1.008	100.0	1	99999.0	0.0															
	30015	18.4	0.43210000000000004	9.0	-8.0	1.0	100.0	1	99999.0	0.0															
	9738	11.6	-0.338	5.0	-5.0	1.003	100.0	1	99999.0	0.0															
	59487	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	59479	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	8743	12.0	0.23340000000000002	6.0	-5.0	1.0	100.0	1	99999.0	0.0															
	4337	0.0	0.0	0.0	0.0	1.05	100.0	1	99999.0	0.0															
	55483	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	60115	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	56074	17.3	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	56300	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58642	4.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	16402	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	59373	3.6000000000000005	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	1691	12.6	-1.48	6.0	-6.0	1.008	100.0	1	99999.0	0.0															
	58617	16.8	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	59442	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	1008	87.0	27.810000000000002	68.0	-68.0	1.022	100.0	1	99999.0	0.0															
	57852	2.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	3405	0.0	5.873	18.0	-33.0	0.975	100.0	1	99999.0	0.0															
	55155	18.5	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	56272	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	20585	16.5	-0.066	8.0	-7.000000000000001	1.006	100.0	1	99999.0	0.0															
	1973	3.9	0.5453	2.1	-1.4	1.021	100.0	1	99999.0	0.0															
	58780	29.7	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	18501	9.5	0.1041	4.0	-4.0	0.999	100.0	1	99999.0	0.0															
	40345	7.6	-0.8840000000000001	2.0	-3.0	1.008	100.0	1	99999.0	0.0															
	18536	0.0	0.0	0.0	0.0	0.996	100.0	1	99999.0	0.0															
	35001	25.3	8.183	15.2	-15.2	0.972	100.0	1	99999.0	0.0															
	6899	11.6	0.8416	5.0	-5.0	0.998	100.0	1	99999.0	0.0															
	50248	0.5	-0.5	0.0	-1.0	1.001	100.0	1	99999.0	0.0															
	45060	6.7	-0.05899999999999999	3.0	-3.0	1.0	100.0	1	99999.0	0.0															
	25814	10.6	0.0788	5.0	-5.0	1.003	100.0	1	99999.0	0.0															
	13034	0.0	0.0	0.0	0.0	1.042	100.0	1	99999.0	0.0															
	5194	556.0	91.79	287.2	-287.0	1.015	100.0	1	99999.0	0.0															
	51060	10.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	33110	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	6982	71.5	-0.996	68.0	-66.0	0.986	100.0	1	99999.0	0.0															
	97	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	55418	14.6	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	57705	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4589	1456.0	151.1	620.0	-564.0	1.033	100.0	1	99999.0	0.0															
	13016	337.6	1.854	146.0	-181.0	0.982	100.0	1	99999.0	0.0															
	2058	68.8	47.8	52.0	-52.0	1.063	100.0	1	99999.0	0.0															
	17511	0.0	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	8724	12.0	0.3231	6.0	-5.0	1.012	100.0	1	99999.0	0.0															
	26412	76.2	-19.2	47.6	-74.0	0.973	100.0	1	99999.0	0.0															
	40360	0.0	0.0	0.0	0.0	0.952	100.0	1	99999.0	0.0															
	58225	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58822	15.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	9638	14.499999999999998	-6.0	7.000000000000001	-6.0	0.994	100.0	1	99999.0	0.0															
	30204	24.0	0.9566999999999999	12.0	-10.0	1.001	100.0	1	99999.0	0.0															
	40323	13.600000000000001	-0.61	6.0	-6.0	0.999	100.0	1	99999.0	0.0															
	33098	0.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	9514	0.0	0.0	0.0	0.0	0.979	100.0	1	99999.0	0.0															
	56707	27.699999999999996	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59046	15.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4489	14.499999999999998	2.626	7.000000000000001	-6.0	0.999	100.0	1	99999.0	0.0															
	40363	75.2	25.650000000000002	30.0	-23.0	0.973	100.0	1	99999.0	0.0															
	56630	18.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	10044	0.0	3.964	99999.0	-9999.0	1.0	100.0	1	99999.0	0.0															
	56620	17.3	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	59366	11.1	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	2168	19.5	-1.82	9.0	-8.0	1.016	100.0	1	99999.0	0.0															
	9348	0.0	1.215	19.0	-9.5	1.0	100.0	1	99999.0	0.0															
	59306	13.3	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	99	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	59168	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	3065	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56604	19.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	3408	0.0	14.63	35.0	-34.0	0.988	100.0	1	99999.0	0.0															
	8723	0.0	0.0	660.0	-1002.0	1.0	100.0	1	99999.0	0.0															
	29932	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	55013	16.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	60137	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	33096	0.0	0.0	0.0	0.0	0.995	100.0	1	99999.0	0.0															
	1750	6.1	-0.21	3.0	-3.0	1.004	100.0	1	99999.0	0.0															
	28253	14.400000000000002	0.7424	7.000000000000001	-6.0	1.007	100.0	1	99999.0	0.0															
	45055	16.5	-0.389	8.0	-7.000000000000001	1.004	100.0	1	99999.0	0.0															
	57489	6.3	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	40365	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	55214	8.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	17509	0.0	0.0	0.0	0.0	1.006	100.0	1	99999.0	0.0															
	42596	0.0	0.0	0.0	0.0	1.02	100.0	1	99999.0	0.0															
	56491	22.7	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	58300	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59464	8.1	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59025	12.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	35097	16.8	0.41789999999999994	8.0	-7.000000000000001	1.002	100.0	1	99999.0	0.0															
	57479	17.8	0.0	0.0	0.0	1.012	100.0	1	99999.0	0.0															
	86	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	8730	60.8	-5.5	32.3	-32.3	1.001	100.0	1	99999.0	0.0															
	58012	13.4	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4387	35.0	-1.03	28.000000000000004	-21.0	1.001	100.0	1	99999.0	0.0															
	56717	17.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	26096	22.4	-2.53	11.0	-9.0	1.003	100.0	1	99999.0	0.0															
	50238	0.5	-0.364	0.0	-1.0	0.981	100.0	1	99999.0	0.0															
	55810	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	60014	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	56565	15.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	27307	0.0	0.0	0.0	0.0	0.983	100.0	1	99999.0	0.0															
	59394	17.8	0.0	0.0	0.0	1.005	100.0	1	99999.0	0.0															
	3846	0.0	0.0	0.0	0.0	1.011	100.0	1	99999.0	0.0															
	59196	16.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56701	12.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6410	1.0	-0.175	0.0	-1.0	0.97	100.0	1	99999.0	0.0															
	27778	22.4	-2.33	11.0	-9.0	1.003	100.0	1	99999.0	0.0															
	3604	0.0	0.0	360.0	-960.0	1.0	100.0	1	99999.0	0.0															
	45057	6.0	-0.10199999999999998	3.0	-3.0	1.006	100.0	1	99999.0	0.0															
	59481	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6405	1.0	-0.464	0.0	-1.0	0.996	100.0	1	99999.0	0.0															
	2201	8.2	-0.611	4.0	-4.0	1.002	100.0	1	99999.0	0.0															
	59310	18.1	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	51048	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	57855	2.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56303	25.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58323	10.1	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	45056	1.3	-0.49499999999999994	0.0	-1.0	0.985	100.0	1	99999.0	0.0															
	58276	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	30038	3.4000000000000004	0.735	1.0	-2.0	0.974	100.0	1	99999.0	0.0															
	4482	372.0	3.4780000000000006	156.0	-196.0	1.001	100.0	1	99999.0	0.0															
	56457	15.6	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	164	0.0	0.0	0.0	0.0	1.04	100.0	1	99999.0	0.0															
	10412	33.2	-3.73	24.19	-24.2	0.993	100.0	1	99999.0	0.0															
	6800	21.6	-1.58	10.0	-9.0	1.004	100.0	1	99999.0	0.0															
	1452	112.4	-6.460000000000001	102.4	-125.0	0.999	100.0	1	99999.0	0.0															
	33105	0.0	0.0	0.0	0.0	0.995	100.0	1	99999.0	0.0															
	59165	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	26103	24.0	-3.3099999999999996	12.0	-10.0	1.001	100.0	1	99999.0	0.0															
	56728	17.6	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59052	20.2	0.0	0.0	0.0	1.006	100.0	1	99999.0	0.0															
	50241	14.499999999999998	0.2069	7.000000000000001	-6.0	1.001	100.0	1	99999.0	0.0															
	37560	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56096	1.4	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59477	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59081	16.4	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	8773	0.0	-138.0	200.0	-200.0	0.956	100.0	1	99999.0	0.0															
	58221	17.3	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	27057	7.200000000000001	-0.9780000000000001	3.0	-3.0	1.015	100.0	1	99999.0	0.0															
	58664	24.9	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	51034	1.6	0.0	0.0	0.0	1.009	100.0	1	99999.0	0.0															
	3388	0.0	0.0	0.0	0.0	0.965	100.0	1	99999.0	0.0															
	2163	9.9	-0.556	4.0	-4.0	1.018	100.0	1	99999.0	0.0															
	59480	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56053	11.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59376	6.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	1271	0.0	0.0	0.0	0.0	0.975	100.0	1	99999.0	0.0															
	13364	0.0	18.82	150.0	-75.0	1.009	100.0	1	99999.0	0.0															
	26437	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59408	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58815	4.5	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	42594	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	58751	18.3	0.0	0.0	0.0	1.006	100.0	1	99999.0	0.0															
	8750	29.5	-2.15	14.000000000000002	-16.5	1.005	100.0	1	99999.0	0.0															
	59016	16.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6	70.0	6.424	25.0	-39.0	0.983	100.0	1	99999.0	0.0															
	58215	17.3	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58150	20.7	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	50206	0.0	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	58265	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	55409	25.2	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	44	94.2	1.29	52.0	-52.0	0.999	100.0	1	99999.0	0.0															
	974	0.0	56.16	150.0	-105.0	1.034	100.0	1	99999.0	0.0															
	7193	41.7	-5.63	28.999999999999996	-28.999999999999996	0.994	100.0	1	99999.0	0.0															
	51040	4.8	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	29925	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	60170	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	2169	18.2	1.931	9.0	-8.0	1.01	100.0	1	99999.0	0.0															
	57851	2.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	3596	177.6	-51.9	150.0	-150.0	0.981	100.0	1	99999.0	0.0															
	54	895.7	-62.2	315.0	-315.0	1.007	100.0	1	99999.0	0.0															
	58321	12.6	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	1433	312.0	-1.02	120.0	-120.0	1.003	100.0	1	99999.0	0.0															
	43556	4.7	-0.083	2.0	-2.0	1.0	100.0	1	99999.0	0.0															
	56609	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	55447	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	1272	49.6	0.0917	24.0	-20.0	1.001	100.0	1	99999.0	0.0															
	60150	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	8956	80.0	10.56	68.5	-15.5	1.015	100.0	1	99999.0	0.0															
	56476	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	6956	21.5	2.199	10.0	-9.0	0.989	100.0	1	99999.0	0.0															
	56488	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	25745	1.0	-0.49499999999999994	0.0	-1.0	0.997	100.0	1	99999.0	0.0															
	57735	20.2	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	5191	2090.0	401.99999999999994	1028.0	-1028.0	1.03	100.0	1	99999.0	0.0															
	58633	0.0	0.0	0.0	0.0	0.995	100.0	1	99999.0	0.0															
	40602	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	1937	1.3	-0.463	0.0	-1.0	0.985	100.0	1	99999.0	0.0															
	59493	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56500	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	55475	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58293	20.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59096	11.5	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	40351	0.0	0.0	0.0	0.0	0.988	100.0	1	99999.0	0.0															
	6254	8.2	0.2184	4.0	-4.0	0.998	100.0	1	99999.0	0.0															
	59154	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58287	20.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	51044	4.4	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	807	0.0	0.0	0.0	0.0	0.947	100.0	1	99999.0	0.0															
	55020	16.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	8288	2.4	0.055900000000000005	1.0	-1.0	0.996	100.0	1	99999.0	0.0															
	26912	15.0	-0.331	7.000000000000001	-6.0	0.995	100.0	1	99999.0	0.0															
	7799	0.0	2.955	15.0	-15.0	0.98	100.0	1	99999.0	0.0															
	23353	12.8	-0.874	6.0	-6.0	1.033	100.0	1	99999.0	0.0															
	3545	0.0	0.0	0.0	0.0	0.982	100.0	1	99999.0	0.0															
	58844	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58258	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	17508	0.0	0.0	0.0	0.0	1.006	100.0	1	99999.0	0.0															
	25726	0.0	0.0	0.0	0.0	0.987	100.0	1	99999.0	0.0															
	359	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	59023	7.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58188	25.6	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	27301	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	56765	40.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	55018	16.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	87	0.0	0.0	0.0	0.0	1.025	100.0	1	99999.0	0.0															
	89	2020.0	138.0	865.0	-1100.0	1.033	100.0	1	99999.0	0.0															
	59392	17.8	0.0	0.0	0.0	1.008	100.0	1	99999.0	0.0															
	3403	0.0	7.780000000000001	18.0	-33.0	0.97	100.0	1	99999.0	0.0															
	4948	0.0	-105.0	300.0	-150.0	1.049	100.0	1	99999.0	0.0															
	40346	16.0	-1.42	4.0	-5.0	1.006	100.0	1	99999.0	0.0															
	29945	0.0	0.0	0.0	0.0	0.988	100.0	1	99999.0	0.0															
	327	0.0	0.0	0.0	0.0	0.996	100.0	1	99999.0	0.0															
	58749	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	59085	27.699999999999996	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	45058	0.7	-0.542	0.0	-1.0	1.009	100.0	1	99999.0	0.0															
	4064	49.6	-10.1	30.0	-46.0	0.995	100.0	1	99999.0	0.0															
	59489	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	57751	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	1426	953.5999999999999	17.37	392.0	-440.00000000000006	1.014	100.0	1	99999.0	0.0															
	29911	0.0	0.0	0.0	0.0	0.983	100.0	1	99999.0	0.0															
	102	0.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	60040	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	8770	0.0	0.0	0.0	0.0	1.05	100.0	1	99999.0	0.0															
	351	0.0	0.0	0.0	0.0	0.986	100.0	1	99999.0	0.0															
	59064	17.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	3021	81.03	6.451999999999999	39.24	-26.6	1.0	100.0	1	99999.0	0.0															
	801	0.0	0.0	0.0	0.0	1.013	100.0	1	99999.0	0.0															
	59034	10.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	10082	147.0	-17.8	82.0	-56.00000000000001	0.994	100.0	1	99999.0	0.0															
	58834	13.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	40350	21.7	-0.538	10.0	-9.0	1.0	100.0	1	99999.0	0.0															
	58606	19.7	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	57709	10.8	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	33123	0.0	0.0	0.0	0.0	1.009	100.0	1	99999.0	0.0															
	56773	17.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4585	560.0	22.18	338.8	-272.0	1.027	100.0	1	99999.0	0.0															
	60041	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	50243	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	3587	972.8	-139.0	350.0	-350.0	0.995	100.0	1	99999.0	0.0															
	42612	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	3385	0.0	0.0	0.0	0.0	0.965	100.0	1	99999.0	0.0															
	58635	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	17011	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	8960	91.1	0.2204	57.49999999999999	-57.49999999999999	1.005	100.0	1	99999.0	0.0															
	58202	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56572	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59490	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6095	4.4	0.2626	2.0	-2.0	0.998	100.0	1	99999.0	0.0															
	26941	2.4	0.0611	1.0	-1.0	0.997	100.0	1	99999.0	0.0															
	59038	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56464	36.1	0.0	0.0	0.0	1.008	100.0	1	99999.0	0.0															
	27851	0.0	0.0	0.0	0.0	0.996	100.0	1	99999.0	0.0															
	18515	10.2	0.0246	5.0	-5.0	1.005	100.0	1	99999.0	0.0															
	4347	0.0	0.0	0.0	0.0	1.005	100.0	1	99999.0	0.0															
	23338	24.0	-0.013	12.0	-10.0	1.013	100.0	1	99999.0	0.0															
	58854	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	13003	337.6	32.34	218.00000000000003	-94.0	0.994	100.0	1	99999.0	0.0															
	10486	0.0	0.0	0.0	0.0	1.041	100.0	1	99999.0	0.0															
	847	0.0	4.305	20.0	-9.0	1.01	100.0	1	99999.0	0.0															
	57461	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	10713	0.0	0.0	0.0	0.0	1.025	100.0	1	99999.0	0.0															
	1448	304.0	-29.7	120.0	-120.0	1.014	100.0	1	99999.0	0.0															
	58310	8.3	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	60026	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	59010	18.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58309	20.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	137	0.0	0.0	0.0	0.0	0.995	100.0	1	99999.0	0.0															
	59188	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	50242	12.0	0.23809999999999998	6.0	-5.0	1.003	100.0	1	99999.0	0.0															
	59187	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59011	16.8	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	60149	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	1423	114.20000000000002	-2.77	99.6	-154.0	0.993	100.0	1	99999.0	0.0															
	58802	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	40445	180.0	-90.0	340.0	-200.0	1.008	100.0	1	99999.0	0.0															
	57475	17.8	0.0	0.0	0.0	1.009	100.0	1	99999.0	0.0															
	9512	0.0	0.0	0.0	0.0	0.979	100.0	1	99999.0	0.0															
	58856	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	1425	177.6	-17.2	66.0	-66.0	0.999	100.0	1	99999.0	0.0															
	56066	30.0	0.0	0.0	0.0	1.014	100.0	1	99999.0	0.0															
	58840	10.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	196	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	60008	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	59335	4.8	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	59099	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4491	21.4	3.9900000000000007	10.0	-9.0	1.006	100.0	1	99999.0	0.0															
	55012	16.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	18003	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	57487	13.900000000000002	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56747	37.8	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	55216	13.900000000000002	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	6858	0.0	0.0	0.0	0.0	1.03	100.0	1	99999.0	0.0															
	27704	0.0	0.0	0.0	0.0	1.006	100.0	1	99999.0	0.0															
	59332	11.5	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58863	10.1	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56497	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	27306	0.0	0.0	0.0	0.0	1.005	100.0	1	99999.0	0.0															
	29882	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	29865	0.0	0.0	0.0	0.0	0.986	100.0	1	99999.0	0.0															
	4539	259.0	-10.5	233.0	-233.0	1.002	100.0	1	99999.0	0.0															
	58185	26.5	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	55201	13.900000000000002	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	50226	41.4	0.0	0.0	0.0	1.013	100.0	1	99999.0	0.0															
	4393	192.0	8.507	142.2	-62.4	1.007	100.0	1	99999.0	0.0															
	4587	0.0	0.0	0.0	0.0	1.022	100.0	1	99999.0	0.0															
	45076	11.5	-0.7929999999999999	5.0	-5.0	1.007	100.0	1	99999.0	0.0															
	56638	16.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	10321	0.0	0.0	0.0	0.0	1.027	100.0	1	99999.0	0.0															
	58223	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	17005	5.4	-0.42	2.0	-3.0	0.997	100.0	1	99999.0	0.0															
	55442	12.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	7305	300.0	27.82	140.6	-141.0	1.016	100.0	1	99999.0	0.0															
	2964	24.0	-1.41	12.0	-10.0	1.001	100.0	1	99999.0	0.0															
	27200	3.2	-0.268	1.0	-2.0	0.981	100.0	1	99999.0	0.0															
	59351	13.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	40390	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	48	107.59999999999998	-21.0	78.4	-101.0	1.014	100.0	1	99999.0	0.0															
	60222	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	4540	170.0	-14.400000000000002	192.0	-192.0	1.003	100.0	1	99999.0	0.0															
	56489	22.7	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	55780	11.3	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	8740	0.0	0.0	0.0	0.0	1.011	100.0	1	99999.0	0.0															
	55030	14.6	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59365	6.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	6914	2.1	0.0641	1.0	-1.0	0.991	100.0	1	99999.0	0.0															
	55788	15.2	0.0	0.0	0.0	0.994	100.0	1	99999.0	0.0															
	56450	41.1	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	56460	15.6	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	60224	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	58275	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	42589	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	59318	17.1	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	58190	28.4	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	8346	18.6	2.938	9.0	-8.0	0.997	100.0	1	99999.0	0.0															
	45651	14.000000000000002	0.5153	7.000000000000001	-6.0	0.998	100.0	1	99999.0	0.0															
	56704	12.6	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	58279	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	30002	1.6	-0.45199999999999996	0.0	-1.0	0.983	100.0	1	99999.0	0.0															
	7784	12.5	-0.779	6.0	-5.0	1.011	100.0	1	99999.0	0.0															
	58255	17.6	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	45067	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	33026	0.0	0.0	0.0	0.0	1.011	100.0	1	99999.0	0.0															
	12094	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	413	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	56279	15.1	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	55773	8.4	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56568	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58291	20.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56315	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58614	15.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	12092	0.0	0.0	0.0	0.0	1.015	100.0	1	99999.0	0.0															
	58229	16.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	1001	1117.0	31.6	450.0	-450.0	0.973	100.0	1	99999.0	0.0															
	170	0.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	68	0.0	0.0	0.0	0.0	1.01	100.0	1	99999.0	0.0															
	60239	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	6881	2.0	-0.019	1.0	-1.0	1.001	100.0	1	99999.0	0.0															
	59381	6.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58809	9.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58025	15.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	26903	1.7000000000000002	-0.501	0.0	-1.0	1.003	100.0	1	99999.0	0.0															
	59073	16.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6238	12.2	0.6558	6.0	-5.0	1.006	100.0	1	99999.0	0.0															
	59302	18.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	55028	16.2	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	4399	0.0	0.0	0.0	0.0	1.01	100.0	1	99999.0	0.0															
	58211	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4338	21.2	-2.19	10.0	-9.0	1.003	100.0	1	99999.0	0.0															
	50240	2.0	0.1547	1.0	-1.0	0.996	100.0	1	99999.0	0.0															
	57750	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	57478	17.8	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	25712	26.200000000000003	0.7034	13.0	-11.0	1.003	100.0	1	99999.0	0.0															
	13032	56.3	5.152	41.25	-45.0	0.993	100.0	1	99999.0	0.0															
	57728	12.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58203	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	10407	0.0	0.0	0.0	0.0	1.014	100.0	1	99999.0	0.0															
	56571	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	18529	23.1	-0.9130000000000001	11.0	-10.0	1.004	100.0	1	99999.0	0.0															
	56271	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59350	4.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59468	13.100000000000001	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	33107	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	4406	204.0	15.36	110.4	-79.2	0.994	100.0	1	99999.0	0.0															
	8801	56.3	-4.53	44.15	-44.1	1.003	100.0	1	99999.0	0.0															
	58655	25.2	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	57711	12.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	40620	0.0	0.0	0.0	0.0	1.027	100.0	1	99999.0	0.0															
	8973	152.1	5.258	62.0	-45.0	0.995	100.0	1	99999.0	0.0															
	29975	0.0	0.0	0.0	0.0	0.996	100.0	1	99999.0	0.0															
	1840	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	4386	35.0	-0.19	28.000000000000004	-21.0	1.012	100.0	1	99999.0	0.0															
	8187	9.8	-0.68	4.0	-4.0	1.002	100.0	1	99999.0	0.0															
	59078	16.4	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58157	16.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	44930	20.0	0.0	0.0	0.0	1.017	100.0	1	99999.0	0.0															
	32960	0.0	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	59112	0.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	59457	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	33099	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	57737	20.2	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	59458	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	25803	4.8	0.2709	2.0	-2.0	0.991	100.0	1	99999.0	0.0															
	26480	0.0	12.7	48.0	-24.0	0.991	100.0	1	99999.0	0.0															
	59094	14.400000000000002	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	8918	0.0	0.0	0.0	0.0	0.964	100.0	1	99999.0	0.0															
	55800	11.3	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	40609	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	58179	18.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	57862	2.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56480	19.2	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	6798	0.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	40402	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56667	25.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6716	122.29999999999998	-20.8	90.0	-114.99999999999999	0.984	100.0	1	99999.0	0.0															
	51054	2.8	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	60230	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	59180	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	2165	31.2	-0.9369999999999999	9.0	-10.0	1.013	100.0	1	99999.0	0.0															
	45064	0.6	-0.502	0.0	-1.0	1.0	100.0	1	99999.0	0.0															
	59470	13.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56589	8.6	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	32951	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	56266	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	56474	20.8	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	33159	3.9	-0.546	1.0	-2.0	1.011	100.0	1	99999.0	0.0															
	6240	4.5	0.20779999999999998	2.0	-2.0	0.999	100.0	1	99999.0	0.0															
	56295	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	59162	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	4278	20.0	1.282	10.0	-8.0	1.004	100.0	1	99999.0	0.0															
	40632	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	4060	105.60000000000001	43.47	80.0	-25.2	0.997	100.0	1	99999.0	0.0															
	56251	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59013	18.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	18523	15.1	-0.174	7.000000000000001	-7.000000000000001	1.0	100.0	1	99999.0	0.0															
	3600	244.59999999999997	-4.58	148.2	-148.0	0.999	100.0	1	99999.0	0.0															
	29900	0.0	0.0	0.0	0.0	0.948	100.0	1	99999.0	0.0															
	51063	24.0	0.0	0.0	0.0	0.988	100.0	1	99999.0	0.0															
	60114	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	23363	22.8	-2.46	11.0	-10.0	1.003	100.0	1	99999.0	0.0															
	8722	12.0	0.8006	6.0	-5.0	0.993	100.0	1	99999.0	0.0															
	8954	35.0	1.183	16.0	-12.0	0.998	100.0	1	99999.0	0.0															
	55458	12.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	37902	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56588	6.7	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	13029	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	55771	17.6	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	57483	0.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	8970	0.0	0.0	400.0	-320.0	1.0	100.0	1	99999.0	0.0															
	60223	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	1082	86.4	-11.0	50.0	-50.0	0.989	100.0	1	99999.0	0.0															
	58658	25.2	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	13009	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	60192	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	60018	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	60004	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	59093	11.5	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	25815	10.4	0.1335	5.0	-5.0	0.993	100.0	1	99999.0	0.0															
	45069	7.5	0.292	3.0	-3.0	0.999	100.0	1	99999.0	0.0															
	56453	30.599999999999998	0.0	0.0	0.0	1.008	100.0	1	99999.0	0.0															
	60027	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	58612	19.7	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	3591	262.4	-11.9	100.0	-100.0	0.98	100.0	1	99999.0	0.0															
	55423	32.8	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	16005	4.5	0.1488	2.0	-2.0	0.998	100.0	1	99999.0	0.0															
	6907	5.3	-1.1	2.0	-3.0	1.004	100.0	1	99999.0	0.0															
	56050	17.3	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	33074	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	60119	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	26425	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	58308	14.499999999999998	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58235	15.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	26310	5.5	0.0369	2.0	-3.0	0.986	100.0	1	99999.0	0.0															
	877	0.0	10.51	20.0	-10.0	1.001	100.0	1	99999.0	0.0															
	7	56.39999999999999	10.23	54.0	-67.0	0.99	100.0	1	99999.0	0.0															
	59070	15.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6457	8.3	-0.004	4.0	-4.0	1.013	100.0	1	99999.0	0.0															
	56098	6.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	42591	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	7241	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	15510	8.5	0.1043	4.0	-4.0	0.999	100.0	1	99999.0	0.0															
	55430	16.8	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58181	18.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	7242	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	60006	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	9739	17.4	-0.244	8.0	-7.000000000000001	1.002	100.0	1	99999.0	0.0															
	59110	0.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	58020	18.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	19537	6.6000000000000005	-0.125	3.4000000000000004	-3.4000000000000004	1.002	100.0	1	99999.0	0.0															
	28252	3.6000000000000005	0.6343	1.0	-2.0	0.937	100.0	1	99999.0	0.0															
	28257	9.9	0.7404	4.0	-4.0	1.003	100.0	1	99999.0	0.0															
	43761	9.7	0.9974000000000001	4.0	-4.0	0.994	100.0	1	99999.0	0.0															
	2173	6.4	-0.28	3.0	-3.0	1.018	100.0	1	99999.0	0.0															
	4371	103.4	11.1	48.0	-48.0	0.992	100.0	1	99999.0	0.0															
	6307	1.0	-0.262	0.0	-1.0	0.976	100.0	1	99999.0	0.0															
	19085	1.8000000000000003	-0.511	0.0	-1.0	1.014	100.0	1	99999.0	0.0															
	6068	3.2	-0.079	1.0	-2.0	0.991	100.0	1	99999.0	0.0															
	55213	15.1	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	55154	12.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4487	24.0	5.174	12.0	-10.0	1.006	100.0	1	99999.0	0.0															
	58003	16.3	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6801	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	38901	0.0	117.9	300.0	-180.0	1.022	100.0	1	99999.0	0.0															
	26908	5.6	-0.22500000000000003	2.0	-3.0	0.994	100.0	1	99999.0	0.0															
	195	139.4	-19.8	72.0	-39.0	1.0	100.0	1	99999.0	0.0															
	23386	15.4	-1.26	7.000000000000001	-7.000000000000001	0.987	100.0	1	99999.0	0.0															
	56621	11.9	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	58821	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	55805	13.200000000000001	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	8742	4.6	-0.319	2.0	-2.0	1.013	100.0	1	99999.0	0.0															
	9251	40.0	7.664999999999999	45.0	-31.0	0.998	100.0	1	99999.0	0.0															
	59364	18.1	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	6399	7.6	0.0481	3.0	-4.0	0.991	100.0	1	99999.0	0.0															
	35070	20.8	0.144	10.0	-9.0	0.999	100.0	1	99999.0	0.0															
	58510	27.0	0.0	0.0	0.0	1.006	100.0	1	99999.0	0.0															
	55478	0.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	58307	20.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58662	37.8	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	58292	20.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58029	15.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56076	15.1	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	56259	12.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58388	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	26326	16.8	-1.79	8.0	-7.000000000000001	1.008	100.0	1	99999.0	0.0															
	58648	20.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	55215	6.3	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	50237	2.0	-0.196	1.0	-1.0	1.022	100.0	1	99999.0	0.0															
	6969	41.7	-5.53	28.999999999999996	-28.999999999999996	0.993	100.0	1	99999.0	0.0															
	51062	10.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	1996	0.9000000000000001	-0.2	0.3	-0.2	1.006	100.0	1	99999.0	0.0															
	58103	3.0	0.0	0.0	0.0	1.005	100.0	1	99999.0	0.0															
	58250	18.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	55023	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	57490	8.8	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	35103	2.0	-0.015	1.0	-1.0	1.002	100.0	1	99999.0	0.0															
	56764	54.0	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	5213	560.0	92.05	287.2	-287.0	1.015	100.0	1	99999.0	0.0															
	55441	9.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58772	18.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	1596	6.9	-0.692	3.0	-3.0	1.015	100.0	1	99999.0	0.0															
	3592	1823.9999999999998	-118.0	500.0	-455.0	0.987	100.0	1	99999.0	0.0															
	1430	320.0	6.282	140.0	-140.0	1.014	100.0	1	99999.0	0.0															
	58855	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	26601	0.0	0.0	150.0	-150.0	1.0	100.0	1	99999.0	0.0															
	58627	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	26330	8.0	-0.877	4.0	-4.0	1.004	100.0	1	99999.0	0.0															
	58156	14.400000000000002	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	7183	0.0	0.0	0.0	0.0	1.03	100.0	1	99999.0	0.0															
	42611	8.8	0.0211	4.0	-4.0	0.999	100.0	1	99999.0	0.0															
	17016	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	56086	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58858	17.8	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	57747	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	60166	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	18538	19.7	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	56475	20.8	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	56605	19.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	1697	7.8	-0.654	3.0	-4.0	1.004	100.0	1	99999.0	0.0															
	3624	0.0	-19.9	200.0	-120.0	1.01	100.0	1	99999.0	0.0															
	4352	0.0	0.0	0.0	0.0	1.05	100.0	1	99999.0	0.0															
	348	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	59377	6.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	58257	17.6	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	59312	13.100000000000001	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	40329	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	8365	2.6	-0.541	1.0	-2.0	1.002	100.0	1	99999.0	0.0															
	23355	23.5	-1.39	11.0	-10.0	1.033	100.0	1	99999.0	0.0															
	21	840.0	-96.8	582.0	-408.0	0.992	100.0	1	99999.0	0.0															
	59415	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	55405	18.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	4364	179.2	-3.74	128.0	-128.0	0.98	100.0	1	99999.0	0.0															
	59206	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	56744	37.8	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	8376	1.9	-0.506	0.0	-1.0	0.999	100.0	1	99999.0	0.0															
	58618	10.2	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	4678	0.0	-30.0	100.0	-60.0	0.978	100.0	1	99999.0	0.0															
	56706	45.7	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	29991	14.7	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	33101	0.0	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	34453	20.0	0.46369999999999995	10.0	-8.0	1.005	100.0	1	99999.0	0.0															
	58023	18.9	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	37732	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	26398	24.0	-1.91	12.0	-10.0	1.007	100.0	1	99999.0	0.0															
	26421	20.8	-6.309999999999999	10.0	-9.0	0.999	100.0	1	99999.0	0.0															
	6994	0.0	0.0	600.0	-600.0	1.0	100.0	1	99999.0	0.0															
	58870	20.2	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	7246	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	59043	16.5	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	17512	0.0	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	33137	0.0	0.0	0.0	0.0	0.979	100.0	1	99999.0	0.0															
	55767	17.6	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	8781	13.5	-1.35	6.0	-6.0	1.012	100.0	1	99999.0	0.0															
	50232	5.9	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
