%% MATPOWER Case Format : Version 2
function mpc = eto_fora_ponta_seco
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	8541	1	0.0	0.0	0.0	0.0	802	1.025	81.5	230.0	1	1.05	0.95				
	8542	1	78.9	11.2	0.0	0.0	803	1.008	68.2	69.0	1	1.05	0.95				
	8543	1	0.0	0.0	0.0	0.0	803	1.025	69.1	69.0	1	1.05	0.95				
	8544	1	12.3	1.8000000000000003	0.0	0.0	806	1.021	80.3	13.8	1	1.05	0.95				
	8545	1	29.799999999999997	4.2	0.0	10.8	804	0.987	57.400000000000006	69.0	1	1.05	0.95				
	8546	1	0.0	0.0	0.0	0.0	804	1.02	74.8	69.0	1	1.05	0.95				
	8547	1	92.6	13.200000000000001	0.0	0.0	803	0.975	63.3	69.0	1	1.05	0.95				
	8548	1	0.0	0.0	0.0	0.0	803	1.003	66.0	69.0	1	1.05	0.95				
	8549	1	79.0	11.3	0.0	0.0	803	0.977	62.900000000000006	69.0	1	1.05	0.95				
	8550	1	73.8	10.5	0.0	0.0	803	0.994	66.8	69.0	1	1.05	0.95				
	8551	1	0.0	0.0	0.0	-15.0	802	1.004	79.9	230.0	1	1.05	0.95				
	8560	1	52.0	7.400000000000001	0.0	0.0	803	0.999	67.0	69.0	1	1.05	0.95				
	8561	1	0.0	0.0	0.0	0.0	803	1.01	69.1	69.0	1	1.05	0.95				
	8562	1	59.4	8.5	0.0	0.0	803	1.002	67.5	69.0	1	1.05	0.95				
	8563	1	2.9	0.4	0.0	0.0	804	1.006	74.6	69.0	1	1.05	0.95				
	8564	1	63.4	9.0	0.0	0.0	804	1.005	74.1	69.0	1	1.05	0.95				
	8566	1	76.8	10.9	0.0	0.0	804	1.012	74.2	69.0	1	1.05	0.95				
	8567	1	21.5	3.1	0.0	0.0	804	1.018	76.2	69.0	1	1.05	0.95				
	8568	1	0.0	0.0	0.0	0.0	804	1.013	74.4	69.0	1	1.05	0.95				
	8569	1	47.7	6.800000000000001	0.0	0.0	804	1.014	72.6	69.0	1	1.05	0.95				
	8570	1	14.899999999999999	2.1	0.0	0.0	804	0.997	71.9	69.0	1	1.05	0.95				
	8574	2	0.0	0.0	0.0	0.0	722	0.987	20.6	34.5	1	1.05	0.95				
	8580	1	24.2	3.5000000000000004	0.0	10.8	804	0.995	69.0	69.0	1	1.05	0.95				
	8581	1	0.0	0.0	0.0	0.0	803	1.01	69.1	69.0	1	1.05	0.95				
	8582	1	24.1	3.4000000000000004	0.0	0.0	803	1.01	69.1	69.0	1	1.05	0.95				
	8583	1	27.699999999999996	3.9	0.0	0.0	803	1.01	69.1	69.0	1	1.05	0.95				
	8584	1	7.8	1.1	0.0	0.0	803	0.991	66.1	69.0	1	1.05	0.95				
	8587	1	3.2	0.5	0.0	0.0	803	1.002	67.90000000000002	69.0	1	1.05	0.95				
	8589	1	0.0	0.0	0.0	0.0	742	1.002	20.6	69.0	1	1.05	0.95				
	8590	1	0.0	0.0	0.0	0.0	742	1.0	21.7	12.0	1	1.05	0.95				
	8591	1	4.2	0.6	0.0	0.0	803	0.999	66.9	69.0	1	1.05	0.95				
	8592	4	0.0	0.0	0.0	0.0	803	1.022	0.0	13.8	1	1.05	0.95				
	8593	4	0.0	0.0	0.0	0.0	803	1.048	0.0	69.0	1	1.05	0.95				
	8594	4	0.0	0.0	0.0	0.0	803	1.022	0.0	13.8	1	1.05	0.95				
	8595	4	0.0	0.0	0.0	0.0	803	1.022	0.0	13.8	1	1.05	0.95				
	8596	4	0.0	0.0	0.0	0.0	803	1.048	0.0	69.0	1	1.05	0.95				
	8597	2	0.0	0.0	0.0	0.0	802	1.01	87.2	13.8	1	1.05	0.95				
	8604	1	0.0	0.0	0.0	0.0	762	0.985	32.7	69.0	1	1.05	0.95				
	8605	1	0.0	0.0	0.0	5.0	762	0.996	34.8	34.5	1	1.05	0.95				
	8606	1	0.0	0.0	0.0	5.0	762	0.996	34.2	34.5	1	1.05	0.95				
	8607	2	0.0	0.0	0.0	0.0	762	1.0	35.3	34.5	1	1.05	0.95				
	8609	2	0.0	0.0	0.0	0.0	803	1.01	70.6	13.8	1	1.05	0.95				
	8610	2	0.0	0.0	0.0	0.0	804	1.01	76.3	13.8	1	1.05	0.95				
	8611	2	0.0	0.0	0.0	0.0	802	1.01	84.3	13.8	1	1.05	0.95				
	8612	2	0.0	0.0	0.0	0.0	804	1.01	74.9	992.0	1	1.05	0.95				
	8615	2	0.0	0.0	0.0	0.0	803	1.01	71.6	992.0	1	1.05	0.95				
	8616	2	0.0	0.0	0.0	0.0	804	1.01	75.1	992.0	1	1.05	0.95				
	8617	2	0.0	0.0	0.0	0.0	803	1.01	71.4	992.0	1	1.05	0.95				
	8625	1	0.0	0.0	0.0	0.0	762	0.992	36.4	69.0	1	1.05	0.95				
	8626	1	0.0	0.0	0.0	0.0	762	0.993	36.20000000000001	69.0	1	1.05	0.95				
	8627	1	0.0	0.0	0.0	0.0	762	0.999	38.6	34.5	1	1.05	0.95				
	8628	1	0.0	0.0	0.0	0.0	762	0.999	37.7	34.5	1	1.05	0.95				
	8629	2	0.0	0.0	0.0	0.0	762	1.001	39.2	34.5	1	1.05	0.95				
	8630	1	0.0	0.0	0.0	0.0	712	1.001	24.1	69.0	1	1.05	0.95				
	8631	1	0.0	0.0	0.0	0.0	712	0.992	25.4	34.5	1	1.05	0.95				
	8632	1	0.0	0.0	0.0	0.0	742	0.994	21.7	69.0	1	1.05	0.95				
	8633	1	0.0	0.0	0.0	0.0	742	0.994	22.900000000000002	34.5	1	1.05	0.95				
	8634	1	0.0	0.0	0.0	0.0	742	0.993	22.900000000000002	34.5	1	1.05	0.95				
	8635	1	0.0	0.0	0.0	0.0	742	0.993	23.0	34.5	1	1.05	0.95				
	8636	2	0.0	0.0	0.0	0.0	742	0.993	23.5	34.5	1	1.05	0.95				
	8637	2	0.0	0.0	0.0	0.0	742	0.993	23.6	34.5	1	1.05	0.95				
	8638	1	0.0	0.0	0.0	0.0	742	0.985	22.8	34.5	1	1.05	0.95				
	8639	1	0.0	0.0	0.0	0.0	742	1.002	21.1	138.0	1	1.05	0.95				
	8640	2	0.0	0.0	0.0	0.0	742	0.984	23.1	34.5	1	1.05	0.95				
	8641	1	0.0	0.0	0.0	0.0	742	0.989	22.8	34.5	1	1.05	0.95				
	8642	1	0.0	0.0	0.0	0.0	742	0.99	22.2	34.5	1	1.05	0.95				
	8643	1	0.0	0.0	0.0	0.0	742	1.001	21.200000000000003	138.0	1	1.05	0.95				
	8644	2	0.0	0.0	0.0	0.0	742	0.989	22.900000000000002	34.5	1	1.05	0.95				
	8645	1	0.0	0.0	0.0	0.0	742	1.005	21.0	138.0	1	1.05	0.95				
	8646	2	0.0	0.0	0.0	0.0	804	1.01	79.9	13.8	1	1.05	0.95				
	8647	1	0.0	0.0	0.0	0.0	742	0.994	22.1	34.5	1	1.05	0.95				
	8648	1	0.0	0.0	0.0	0.0	742	0.994	22.3	34.5	1	1.05	0.95				
	8649	1	0.0	0.0	0.0	0.0	742	0.994	22.4	34.5	1	1.05	0.95				
	8650	1	0.0	0.0	0.0	0.0	742	0.994	21.4	69.0	1	1.05	0.95				
	8651	2	0.0	0.0	0.0	0.0	712	1.012	28.2	34.5	1	1.05	0.95				
	8653	2	0.0	0.0	0.0	0.0	804	1.01	83.6	13.8	1	1.05	0.95				
	8654	1	0.0	0.0	0.0	7.000000000000001	712	1.008	27.9	34.5	1	1.05	0.95				
	8655	1	0.0	0.0	0.0	7.000000000000001	712	1.041	27.9	34.5	1	1.05	0.95				
	8656	1	0.0	0.0	0.0	0.0	712	1.037	26.7	69.0	1	1.05	0.95				
	8657	1	0.0	0.0	0.0	0.0	742	1.006	21.0	138.0	1	1.05	0.95				
	8658	1	0.0	0.0	0.0	0.0	742	1.005	20.9	138.0	1	1.05	0.95				
	8659	1	0.0	0.0	0.0	0.0	742	0.997	22.2	34.5	1	1.05	0.95				
	8660	1	0.0	0.0	0.0	0.0	742	0.997	22.2	34.5	1	1.05	0.95				
	8661	2	0.0	0.0	0.0	0.0	742	0.991	23.1	34.5	1	1.05	0.95				
	8663	1	0.0	0.0	0.0	0.0	742	1.004	21.9	138.0	1	1.05	0.95				
	8664	1	0.0	0.0	0.0	5.0	742	0.998	23.2	34.5	1	1.05	0.95				
	8665	1	0.0	0.0	0.0	0.0	712	0.989	30.600000000000005	34.5	1	1.05	0.95				
	8666	1	0.0	0.0	0.0	0.0	712	0.997	27.5	69.0	1	1.05	0.95				
	8667	1	0.0	0.0	0.0	0.0	712	0.99	32.0	34.5	1	1.05	0.95				
	8668	1	0.0	0.0	0.0	0.0	712	0.997	28.4	69.0	1	1.05	0.95				
	8669	1	0.0	0.0	0.0	0.0	722	0.995	19.3	34.5	1	1.05	0.95				
	8670	1	0.0	0.0	0.0	0.0	862	0.989	38.2	991.0	1	1.9	0.4				
	8675	1	0.0	0.0	0.0	0.0	862	0.989	38.2	13.8	1	1.9	0.4				
	8677	1	0.0	0.0	0.0	0.0	862	0.989	38.2	991.0	1	1.9	0.4				
	8678	1	0.0	0.0	0.0	0.0	862	0.989	38.2	13.8	1	1.9	0.4				
	8679	2	0.0	0.0	0.0	0.0	712	0.999	35.9	34.5	1	1.05	0.95				
	8680	1	0.0	0.0	0.0	0.0	712	0.997	34.9	13.8	1	1.05	0.95				
	8681	1	0.0	0.0	0.0	0.0	712	0.996	34.9	13.8	1	1.05	0.95				
	8682	1	0.0	0.0	0.0	0.0	712	0.997	34.9	991.0	1	1.9	0.4				
	8683	1	0.0	0.0	0.0	0.0	712	0.996	34.9	991.0	1	1.9	0.4				
	8684	2	0.0	0.0	0.0	0.0	742	0.988	22.4	34.5	1	1.05	0.95				
	8685	1	0.0	0.0	0.0	0.0	742	0.995	21.6	34.5	1	1.05	0.95				
	8686	2	0.0	0.0	0.0	0.0	742	0.987	23.0	34.5	1	1.05	0.95				
	8687	1	0.0	0.0	0.0	0.0	742	0.993	22.2	34.5	1	1.05	0.95				
	8688	2	0.0	0.0	0.0	0.0	712	0.99	26.7	34.5	1	1.05	0.95				
	8689	1	0.0	0.0	0.0	0.0	712	0.994	25.9	34.5	1	1.05	0.95				
	8690	1	0.0	0.0	0.0	0.0	712	0.995	26.4	34.5	1	1.05	0.95				
	8691	2	0.0	0.0	0.0	0.0	712	0.992	27.9	34.5	1	1.05	0.95				
	8692	1	0.0	0.0	0.0	0.0	712	0.995	25.6	34.5	1	1.05	0.95				
	8693	2	0.0	0.0	0.0	0.0	712	0.989	26.9	34.5	1	1.05	0.95				
	8694	1	49.1	13.0	0.0	0.0	724	0.992	13.2	230.0	1	1.05	0.95				
	8696	1	0.0	0.0	0.0	0.0	712	0.993	34.1	34.5	1	1.05	0.95				
	8697	1	0.0	0.0	0.0	0.0	712	0.993	34.6	34.5	1	1.05	0.95				
	8698	1	0.0	0.0	0.0	0.0	712	0.993	34.2	13.8	1	1.05	0.95				
	8699	1	0.0	0.0	0.0	0.0	712	0.993	34.8	13.8	1	1.05	0.95				
	8700	1	0.0	0.0	0.0	95.012	802	1.003	79.7	230.0	1	1.05	0.95				
	8701	1	-2.2	0.0	0.0	0.0	259	0.966	-21.0	20.0	1	1.9	0.4				
	8702	1	0.0	0.0	0.0	0.0	259	0.966	-21.0	69.0	1	1.05	0.95				
	8703	1	0.0	0.0	0.0	0.0	259	0.974	-21.0	69.0	1	1.05	0.95				
	8704	1	0.0	0.0	0.0	0.0	257	0.978	-17.0	138.0	1	1.05	0.95				
	8705	1	0.0	0.0	0.0	0.0	712	0.993	34.2	991.0	1	1.9	0.4				
	8706	1	0.0	0.0	0.0	0.0	712	0.993	34.8	991.0	1	1.9	0.4				
	8709	1	13.100000000000001	6.3	0.0	2.4	259	0.964	-22.0	69.0	1	1.05	0.95				
	8710	1	11.9	-2.4	0.0	0.0	714	1.003	19.4	69.0	1	1.05	0.95				
	8711	1	23.0	-1.5	0.0	0.0	723	1.003	19.4	69.0	1	1.05	0.95				
	8717	1	0.8	0.3	0.0	0.0	259	0.987	-20.0	69.0	1	1.05	0.95				
	8718	1	1.1	0.5	0.0	0.0	259	1.033	-18.0	138.0	1	1.05	0.95				
	8719	1	0.0	0.0	0.0	50.0	256	1.026	-14.0	138.0	1	1.05	0.95				
	8720	1	0.0	0.0	0.0	0.0	722	1.0	9.31	13.8	1	1.9	0.4				
	8721	1	0.0	0.0	0.0	0.0	722	0.999	9.23	13.8	1	1.9	0.4				
	8722	1	0.0	0.0	0.0	0.0	722	1.0	9.31	991.0	1	1.9	0.4				
	8723	1	0.0	0.0	0.0	0.0	722	0.999	9.23	991.0	1	1.9	0.4				
	8724	2	0.0	0.0	0.0	0.0	771	1.048	43.5	34.5	1	1.05	0.95				
	8725	2	0.0	0.0	0.0	0.0	771	1.048	43.1	34.5	1	1.05	0.95				
	8726	2	0.0	0.0	0.0	0.0	771	1.039	46.2	34.5	1	1.05	0.95				
	8727	2	0.0	0.0	0.0	0.0	771	1.039	45.800000000000004	34.5	1	1.05	0.95				
	8728	1	0.0	0.0	0.0	0.0	771	1.045	41.6	138.0	1	1.05	0.95				
	8729	1	0.0	0.0	0.0	0.0	771	1.039	43.0	138.0	1	1.05	0.95				
	8730	1	0.0	0.0	0.0	-4.2	771	1.041	41.7	34.5	1	1.05	0.95				
	8731	1	0.0	0.0	0.0	-4.2	771	1.041	41.7	34.5	1	1.05	0.95				
	8732	1	0.0	0.0	0.0	-4.2	771	1.04	41.7	34.5	1	1.05	0.95				
	8733	1	0.0	0.0	0.0	-4.2	771	1.028	44.5	34.5	1	1.05	0.95				
	8734	1	0.0	0.0	0.0	-4.2	771	1.028	44.5	34.5	1	1.05	0.95				
	8735	1	0.0	0.0	0.0	0.0	771	1.055	40.2	991.0	1	1.9	0.4				
	8736	1	0.0	0.0	0.0	0.0	771	1.055	40.2	991.0	1	1.9	0.4				
	8737	1	0.0	0.0	0.0	0.0	771	1.037	43.1	991.0	1	1.9	0.4				
	8746	2	0.0	0.0	0.0	0.0	702	0.989	38.3	34.5	1	1.05	0.95				
	8751	1	0.0	0.0	0.0	0.0	805	0.982	79.7	138.0	1	1.05	0.95				
	8752	1	0.0	0.0	0.0	0.0	801	0.941	79.6	991.0	1	1.9	0.4				
	8753	1	0.0	0.0	0.0	0.0	801	0.941	79.6	13.8	1	1.9	0.4				
	8754	1	0.0	0.0	0.0	0.0	801	0.941	79.6	991.0	1	1.9	0.4				
	8756	1	0.0	0.0	0.0	0.0	801	0.941	79.6	13.8	1	1.9	0.4				
	8758	1	0.0	0.0	0.0	0.0	801	0.941	79.6	991.0	1	1.9	0.4				
	8759	1	0.0	0.0	0.0	0.0	801	0.941	79.6	13.8	1	1.9	0.4				
	8900	1	0.0	0.0	0.0	0.0	307	1.003	-24.000000000000004	992.0	1	1.05	0.95				
	8901	1	0.0	0.0	0.0	0.0	307	0.994	-24.000000000000004	992.0	1	1.05	0.95				
	8902	1	0.0	0.0	0.0	0.0	307	0.94	-24.000000000000004	992.0	1	1.05	0.95				
	8903	1	0.0	0.0	0.0	0.0	307	0.994	-24.000000000000004	69.0	1	1.05	0.95				
	8904	2	0.0	0.0	0.0	0.0	304	0.975	-18.0	992.0	1	1.05	0.95				
	8905	2	0.0	0.0	0.0	0.0	304	0.984	-18.0	992.0	1	1.05	0.95				
	8906	2	0.0	0.0	0.0	0.0	304	0.979	-18.0	992.0	1	1.05	0.95				
	8907	2	0.0	0.0	0.0	0.0	304	1.003	-19.0	992.0	1	1.05	0.95				
	8908	2	0.0	0.0	0.0	0.0	304	0.976	-19.0	992.0	1	1.05	0.95				
	8909	1	0.0	0.0	0.0	0.0	304	0.976	-19.0	991.0	1	1.9	0.4				
	8910	2	0.0	0.0	0.0	0.0	302	1.019	-16.0	992.0	1	1.05	0.95				
	8911	2	0.0	0.0	0.0	0.0	302	1.019	-16.0	992.0	1	1.05	0.95				
	8944	1	0.0	0.0	0.0	0.0	821	1.011	108.0	991.0	1	1.9	0.4				
	8945	1	0.0	0.0	0.0	0.0	821	1.011	108.0	13.8	1	1.9	0.4				
	8946	1	0.0	0.0	0.0	0.0	821	0.971	104.0	991.0	1	1.9	0.4				
	8947	1	0.0	0.0	0.0	0.0	821	0.971	104.0	13.8	1	1.9	0.4				
	8948	1	0.0	0.0	0.0	0.0	821	1.0	96.8	991.0	1	1.9	0.4				
	8949	1	0.0	0.0	0.0	0.0	821	1.0	96.8	13.8	1	1.9	0.4				
	9001	1	0.0	0.0	0.0	0.0	357	1.0	-14.0	138.0	1	1.05	0.95				
	9002	1	7.200000000000001	-0.1	0.0	0.0	355	0.988	-12.000000000000002	138.0	1	1.05	0.95				
	9003	1	26.200000000000003	-1.2	0.0	0.0	354	1.004	-6.1	138.0	1	1.05	0.95				
	9004	1	0.0	0.0	0.0	50.0	353	0.998	-21.0	230.0	1	1.05	0.95				
	9005	1	14.6	6.9	0.0	0.0	357	0.977	-11.0	13.8	1	1.05	0.95				
	9007	1	15.0	7.1	0.0	0.0	357	0.981	-12.000000000000002	13.8	1	1.05	0.95				
	9008	1	0.0	0.0	0.0	0.0	353	1.054	-13.0	991.0	1	1.9	0.4				
	9009	1	6.0	0.2	0.0	0.0	357	0.97	-13.0	13.8	1	1.05	0.95				
	9010	1	0.0	0.0	0.0	0.0	353	1.017	-12.000000000000002	991.0	1	1.9	0.4				
	9011	1	7.7	3.5000000000000004	0.0	0.0	357	0.974	-12.000000000000002	13.8	1	1.05	0.95				
	9012	1	0.0	0.0	0.0	0.0	351	0.989	-3.2	13.8	1	1.9	0.4				
	9013	1	0.0	0.0	0.0	0.0	352	0.998	-7.699999999999999	345.0	1	1.05	0.95				
	9014	1	11.9	1.5	0.0	0.0	357	0.981	-11.0	69.0	1	1.05	0.95				
	9015	1	0.0	0.0	0.0	0.0	352	1.009	-5.5	345.0	1	1.05	0.95				
	9016	1	0.0	0.0	0.0	0.0	351	1.065	-3.0000000000000004	500.0	1	1.1	1.0				
	9017	1	0.0	0.0	0.0	0.0	352	1.009	-4.7	345.0	1	1.05	0.95				
	9019	1	107.0	35.2	0.0	0.0	356	0.995	15.399999999999999	138.0	1	1.05	0.95				
	9020	1	23.9	1.1	0.0	0.0	357	1.027	-23.0	13.8	1	1.05	0.95				
	9021	1	94.0	30.9	0.0	0.0	362	0.994	-14.999999999999998	230.0	1	1.05	0.95				
	9023	1	27.399999999999995	-13.100000000000001	0.0	0.0	354	0.999	-7.8	138.0	1	1.05	0.95				
	9024	1	0.0	0.0	0.0	0.0	353	0.996	-14.999999999999998	230.0	1	1.05	0.95				
	9025	1	0.0	0.0	0.0	0.0	306	1.0	-23.0	138.0	1	1.05	0.95				
	9026	2	0.0	0.0	0.0	0.0	306	1.012	-23.0	992.0	1	1.05	0.95				
	9027	1	41.7	-1.0	0.0	0.0	363	0.99	-9.3	138.0	1	1.05	0.95				
	9028	1	17.3	2.6	0.0	0.0	354	0.986	-8.3	138.0	1	1.05	0.95				
	9029	1	15.0	-2.0	0.0	0.0	354	0.988	-7.499999999999999	138.0	1	1.05	0.95				
	9030	1	0.0	0.0	0.0	0.0	353	1.006	-10.0	230.0	1	1.05	0.95				
	9031	1	5.1	-2.5	0.0	0.0	357	0.969	-12.000000000000002	13.8	1	1.05	0.95				
	9032	1	0.0	0.0	0.0	0.0	353	1.043	-12.000000000000002	991.0	1	1.9	0.4				
	9033	1	0.0	0.0	0.0	0.0	353	1.049	-12.000000000000002	991.0	1	1.9	0.4				
	9034	2	0.0	0.0	0.0	0.0	351	0.986	26.7	990.0	1	1.05	0.95				
	9035	2	0.0	0.0	0.0	0.0	351	0.965	23.7	990.0	1	1.05	0.95				
	9036	1	7.7	-3.7000000000000006	0.0	0.0	357	0.961	-12.000000000000002	13.8	1	1.05	0.95				
	9037	2	0.0	0.0	0.0	0.0	352	0.971	22.600000000000005	990.0	1	1.05	0.95				
	9038	2	0.0	0.0	0.0	0.0	257	0.969	-20.0	69.0	1	1.05	0.95				
	9039	1	0.0	0.0	0.0	0.0	358	0.97	4.92	138.0	1	1.05	0.95				
	9040	1	93.0	30.599999999999998	0.0	0.0	362	1.006	-10.0	230.0	1	1.05	0.95				
	9041	2	0.0	0.0	0.0	0.0	352	0.989	17.7	990.0	1	1.05	0.95				
	9042	1	0.0	0.0	0.0	0.0	356	0.985	14.999999999999998	138.0	1	1.05	0.95				
	9043	1	12.6	2.8	0.0	0.0	354	0.989	-11.0	138.0	1	1.05	0.95				
	9044	1	13.4	3.1	0.0	0.0	355	1.029	-7.6	138.0	1	1.05	0.95				
	9045	1	112.99999999999999	37.1	0.0	0.0	362	1.006	-10.0	230.0	1	1.05	0.95				
	9046	1	9.7	1.9	0.0	0.0	354	0.998	-9.8	138.0	1	1.05	0.95				
	9048	1	7.1	-0.8	0.0	16.4	358	0.998	6.65	138.0	1	1.05	0.95				
	9049	1	0.0	0.0	0.0	0.0	358	1.009	7.92	138.0	1	1.05	0.95				
	9050	1	0.0	0.0	0.0	0.0	353	1.013	-12.000000000000002	991.0	1	1.9	0.4				
	9052	1	-15.0	0.5	0.0	0.0	208	1.018	19.1	138.0	1	1.2	0.8				
	9054	1	47.6	14.099999999999998	0.0	18.0	211	0.965	-24.000000000000004	88.0	1	1.05	0.95				
	9055	1	126.0	37.3	0.0	12.0	211	0.906	-23.0	88.0	1	1.05	0.95				
	9056	1	32.0	7.200000000000001	0.0	0.0	211	1.005	-16.0	88.0	1	1.05	0.95				
	9057	1	33.5	7.5	0.0	0.0	211	1.0	-14.999999999999998	88.0	1	1.05	0.95				
	9058	1	46.8	12.5	0.0	18.0	211	0.993	-20.0	88.0	1	1.05	0.95				
	9059	1	28.000000000000004	11.5	0.0	0.0	211	0.997	-14.999999999999998	88.0	1	1.05	0.95				
	9060	1	6.0	1.9	0.0	0.0	211	1.007	-14.0	88.0	1	1.05	0.95				
	9061	1	15.299999999999999	1.4	0.0	0.0	357	0.968	-14.0	138.0	1	1.05	0.95				
	9062	1	20.6	1.7000000000000002	0.0	0.0	357	0.976	-12.000000000000002	138.0	1	1.05	0.95				
	9066	1	34.0	-8.7	0.0	0.0	354	0.997	-10.0	138.0	1	1.05	0.95				
	9067	1	46.1	-2.6	0.0	0.0	354	0.99	-11.0	138.0	1	1.05	0.95				
	9068	1	26.1	-1.7000000000000002	0.0	0.0	354	0.991	-11.0	138.0	1	1.05	0.95				
	9069	1	11.5	-2.6	0.0	0.0	354	1.002	-6.2	138.0	1	1.05	0.95				
	9070	1	52.6	10.0	0.0	0.0	354	1.003	-5.9	138.0	1	1.05	0.95				
	9071	1	2.7	0.3	0.0	0.0	354	1.008	-10.0	138.0	1	1.05	0.95				
	9072	1	50.2	-10.0	0.0	0.0	354	1.008	-10.0	138.0	1	1.05	0.95				
	9073	1	43.3	2.0	0.0	0.0	354	1.007	-10.0	138.0	1	1.05	0.95				
	9074	1	40.5	-4.5	0.0	0.0	354	1.006	-9.6	138.0	1	1.05	0.95				
	9075	1	4.199999999999999	-0.5	0.0	0.0	354	0.989	-8.6	138.0	1	1.05	0.95				
	9076	1	21.2	-1.4	0.0	0.0	354	0.986	-9.1	138.0	1	1.05	0.95				
	9077	1	46.0	-8.8	0.0	0.0	354	1.008	-9.9	138.0	1	1.05	0.95				
	9078	1	72.1	-18.0	0.0	0.0	354	0.996	-11.0	138.0	1	1.05	0.95				
	9079	1	52.900000000000006	5.5	0.0	0.0	354	0.997	-10.0	138.0	1	1.05	0.95				
	9080	1	6.7	3.6000000000000005	0.0	0.0	359	1.012	-0.23	138.0	1	1.05	0.95				
	9081	1	11.4	4.7	0.0	0.0	359	1.006	-0.86	138.0	1	1.05	0.95				
	9082	1	21.1	-0.2	0.0	0.0	359	1.003	-1.9	138.0	1	1.05	0.95				
	9083	1	5.1	0.6	0.0	0.0	359	1.006	-1.8	138.0	1	1.05	0.95				
	9084	1	25.7	-3.9	0.0	14.400000000000002	359	0.993	-4.8	138.0	1	1.05	0.95				
	9085	1	27.800000000000004	7.200000000000001	0.0	0.0	359	0.988	-4.9	138.0	1	1.05	0.95				
	9086	1	11.7	-1.7000000000000002	0.0	0.0	359	0.994	-3.8	138.0	1	1.05	0.95				
	9087	1	2.0	1.0	0.0	0.0	359	0.998	-2.7	138.0	1	1.05	0.95				
	9088	1	9.7	2.9	0.0	0.0	359	0.987	-6.2	138.0	1	1.05	0.95				
	9089	1	13.599999999999998	-3.4000000000000004	0.0	0.0	359	0.987	-6.4	138.0	1	1.05	0.95				
	9090	1	4.9	-3.8	0.0	0.0	359	1.002	-11.0	138.0	1	1.05	0.95				
	9091	1	0.0	0.0	0.0	0.0	359	1.009	-1.3	138.0	1	1.05	0.95				
	9092	1	0.0	0.0	0.0	0.0	359	1.009	-1.1	138.0	1	1.05	0.95				
	9093	1	4.0	-1.3	0.0	0.0	359	1.017	0.365	138.0	1	1.05	0.95				
	9094	1	6.9	-4.1	0.0	0.0	359	1.012	-1.2	138.0	1	1.05	0.95				
	9095	1	12.6	-0.1	0.0	0.0	359	0.995	-4.8	138.0	1	1.05	0.95				
	9096	1	13.200000000000001	-3.2	0.0	0.0	354	1.003	-6.3	138.0	1	1.05	0.95				
	9097	1	0.0	0.0	0.0	0.0	352	1.017	-10.0	13.8	1	1.9	0.4				
	9098	1	0.0	0.0	0.0	0.0	358	1.01	11.5	138.0	1	1.05	0.95				
	9099	2	0.0	0.0	0.0	0.0	357	1.002	-7.2	69.0	1	1.05	0.95				
	9100	2	0.0	0.0	0.0	0.0	205	1.009	-8.3	992.0	1	1.05	0.95				
	9101	2	0.0	0.0	0.0	0.0	205	0.999	-10.0	992.0	1	1.05	0.95				
	9102	1	0.0	0.0	0.0	0.0	203	0.981	-8.1	440.0	1	1.046	0.95				
	9103	1	82.0	16.7	0.0	0.0	216	0.972	-10.0	88.0	1	1.05	0.95				
	9104	1	0.0	0.0	0.0	0.0	205	0.999	-11.0	230.0	1	1.05	0.95				
	9105	1	50.0	0.0	0.0	0.0	216	0.999	-11.0	230.0	1	1.05	0.95				
	9107	4	0.0	0.0	0.0	0.0	216	1.0	0.0	138.0	1	1.05	0.95				
	9108	1	0.0	0.0	0.0	0.0	213	1.012	-2.7	88.0	1	1.05	0.95				
	9109	1	-21.4	-0.1	0.0	0.0	213	1.008	2.95	13.8	1	1.9	0.4				
	9110	1	0.0	0.0	0.0	0.0	213	1.004	-4.0	88.0	1	1.05	0.95				
	9111	1	-21.4	-0.1	0.0	0.0	213	0.999	1.75	13.8	1	1.9	0.4				
	9112	1	0.0	0.0	0.0	0.0	210	1.012	2.28	88.0	1	1.05	0.95				
	9113	1	0.0	0.0	0.0	0.0	210	1.012	2.28	88.0	1	1.05	0.95				
	9114	1	0.0	0.0	0.0	0.0	210	0.996	2.28	13.8	1	1.05	0.95				
	9115	2	0.0	0.0	0.0	0.0	210	1.059	-10.0	13.8	1	1.05	0.95				
	9116	1	0.0	0.0	0.0	0.0	210	1.059	-10.0	88.0	1	1.05	0.95				
	9117	1	0.0	0.0	0.0	0.0	210	1.059	-10.0	88.0	1	1.05	0.95				
	9122	1	0.0	0.0	0.0	0.0	207	1.004	-3.0000000000000004	138.0	1	1.05	0.95				
	9123	1	0.0	0.0	0.0	0.0	205	1.016	-4.4	230.0	1	1.05	0.95				
	9125	1	10.4	4.4	0.0	0.0	208	1.005	-5.300000000000001	138.0	1	1.05	0.95				
	9126	2	0.0	0.0	0.0	0.0	210	1.032	24.000000000000004	138.0	1	1.2	0.8				
	9127	1	6.7	2.8	0.0	0.0	209	1.0	24.9	138.0	1	1.2	0.8				
	9128	1	8.6	3.7000000000000006	0.0	0.0	208	0.993	1.47	138.0	1	1.2	0.8				
	9129	1	6.5	2.8	0.0	0.0	208	0.99	-1.2	138.0	1	1.2	0.8				
	9130	1	15.0	6.4	0.0	0.0	208	0.994	-4.3	138.0	1	1.2	0.8				
	9132	1	0.0	0.0	0.0	0.0	209	1.008	24.000000000000004	69.0	1	1.2	0.8				
	9133	1	0.0	0.0	0.0	0.0	209	1.003	23.5	69.0	1	1.2	0.8				
	9134	1	0.0	0.0	0.0	0.0	209	0.999	23.8	69.0	1	1.2	0.8				
	9137	1	0.0	0.0	0.0	0.0	206	0.999	-26.0	138.0	1	1.05	0.95				
	9138	1	0.0	0.0	0.0	0.0	206	0.987	-26.0	138.0	1	1.05	0.95				
	9139	1	0.0	0.0	0.0	0.0	206	0.999	-26.0	138.0	1	1.05	0.95				
	9140	1	0.0	0.0	0.0	0.0	206	0.987	-26.0	138.0	1	1.05	0.95				
	9165	1	-0.4	0.0	0.0	0.0	53	1.003	-29.000000000000004	138.0	1	1.05	0.95				
	9176	1	0.0	0.0	0.0	0.0	1	1.006	-29.999999999999996	138.0	1	1.05	0.95				
	9177	1	0.0	0.0	0.0	0.0	1	1.004	-29.999999999999996	138.0	1	1.05	0.95				
	9178	1	0.0	0.0	0.0	0.75	1	0.995	-28.0	11.9	1	1.05	0.95				
	9179	1	0.0	0.0	0.0	0.0	1	1.003	-29.000000000000004	138.0	1	1.05	0.95				
	9180	1	0.0	0.0	0.0	0.5	1	0.99	-27.0	11.9	1	1.05	0.95				
	9182	1	0.0	0.0	0.0	0.0	3	0.99	-40.0	69.0	1	1.05	0.95				
	9183	1	-8.1	0.0	0.0	0.0	3	0.994	-37.0	34.5	1	1.05	0.95				
	9184	1	-0.5	0.0	0.0	0.0	103	1.039	-6.6	138.0	1	1.05	0.95				
	9196	1	0.0	0.0	0.0	0.0	2	1.008	-38.0	34.5	1	1.05	0.95				
	9197	1	0.0	0.0	0.0	0.0	1	1.003	-29.000000000000004	138.0	1	1.05	0.95				
	9198	1	0.0	0.0	0.0	0.5	1	0.991	-27.0	11.9	1	1.05	0.95				
	9199	1	9.5	4.0	0.0	0.0	3	1.02	-43.0	138.0	1	1.05	0.95				
	9201	1	21.9	1.2	0.0	7.200000000000001	3	1.02	-41.0	23.0	1	1.05	0.95				
	9202	1	0.0	0.0	0.0	0.0	2	1.01	-35.0	991.0	1	1.9	0.4				
	9203	1	11.2	4.1	0.0	1.8000000000000003	4	1.005	-36.0	13.8	1	1.05	0.95				
	9204	1	9.8	5.2	0.0	0.0	4	1.01	-35.0	69.0	1	1.05	0.95				
	9205	1	4.9	1.0	0.0	0.0	3	1.001	-34.0	23.0	1	1.05	0.95				
	9206	1	11.5	0.4	0.0	3.6000000000000005	3	1.001	-35.0	23.0	1	1.05	0.95				
	9207	1	39.8	17.9	0.0	0.0	3	1.02	-44.0	23.0	1	1.05	0.95				
	9208	1	6.3	2.5	0.0	0.0	3	1.001	-42.0	23.0	1	1.05	0.95				
	9209	1	17.1	5.2	0.0	0.0	3	1.02	-40.0	23.0	1	1.05	0.95				
	9210	1	9.5	3.9	0.0	0.0	3	1.044	-47.0	13.8	1	1.05	0.95				
	9211	1	12.2	3.9	0.0	0.0	3	1.001	-47.0	13.8	1	1.05	0.95				
	9213	1	0.0	0.0	0.0	0.0	2	1.01	-35.0	991.0	1	1.9	0.4				
	9214	1	48.8	19.8	0.0	7.200000000000001	3	1.021	-41.0	138.0	1	1.05	0.95				
	9215	1	43.4	13.4	0.0	7.200000000000001	3	1.023	-42.0	138.0	1	1.05	0.95				
	9216	1	20.8	9.6	0.0	0.0	3	1.02	-40.0	23.0	1	1.05	0.95				
	9217	1	28.4	14.099999999999998	0.0	0.0	3	1.02	-42.0	23.0	1	1.05	0.95				
	9218	2	0.0	0.0	0.0	0.0	3	0.96	-28.0	992.0	1	1.05	0.95				
	9219	1	0.0	0.0	0.0	0.0	3	1.001	-29.999999999999996	69.0	1	1.05	0.95				
	9220	2	0.0	0.0	0.0	0.0	3	1.003	-31.0	992.0	1	1.05	0.95				
	9221	1	0.0	0.0	0.0	0.0	3	1.008	-33.0	69.0	1	1.05	0.95				
	9222	2	0.0	0.0	0.0	0.0	3	0.996	-37.0	992.0	1	1.05	0.95				
	9223	1	0.0	0.0	0.0	0.0	3	1.038	-38.0	138.0	1	1.05	0.95				
	9224	2	0.0	0.0	0.0	0.0	3	0.994	-37.0	992.0	1	1.05	0.95				
	9225	1	0.0	0.0	0.0	0.0	3	1.038	-38.0	138.0	1	1.05	0.95				
	9226	1	9.5	4.1	0.0	0.0	3	1.033	-42.0	69.0	1	1.05	0.95				
	9227	1	8.3	2.7	0.0	0.0	3	0.984	-45.0	69.0	1	1.05	0.95				
	9228	1	2.5	1.1	0.0	0.0	3	0.985	-44.0	69.0	1	1.05	0.95				
	9229	1	3.0	1.3	0.0	0.0	3	1.007	-46.0	69.0	1	1.05	0.95				
	9230	1	1.1	0.4	0.0	0.0	3	1.007	-46.0	69.0	1	1.05	0.95				
	9231	1	4.4	1.9	0.0	0.0	3	1.011	-45.0	69.0	1	1.05	0.95				
	9232	1	17.1	6.2	0.0	7.200000000000001	3	1.023	-43.0	69.0	1	1.05	0.95				
	9233	1	47.7	17.7	0.0	7.200000000000001	3	1.017	-43.0	69.0	1	1.05	0.95				
	9234	1	22.5	7.3	0.0	3.6000000000000005	3	1.004	-46.0	69.0	1	1.05	0.95				
	9235	1	30.3	8.8	0.0	7.200000000000001	3	1.025	-43.0	69.0	1	1.05	0.95				
	9236	1	57.3	16.4	0.0	3.6000000000000005	3	1.008	-46.0	69.0	1	1.05	0.95				
	9238	1	43.4	14.3	0.0	7.200000000000001	3	1.017	-45.0	69.0	1	1.05	0.95				
	9241	1	20.2	6.7	0.0	3.6000000000000005	3	0.998	-42.0	23.0	1	1.05	0.95				
	9242	1	20.3	8.4	0.0	0.0	3	1.025	-38.0	69.0	1	1.05	0.95				
	9243	1	31.1	8.4	0.0	12.0	3	1.001	-46.0	13.8	1	1.05	0.95				
	9244	1	25.6	7.000000000000001	0.0	7.200000000000001	3	1.0	-43.0	13.8	1	1.05	0.95				
	9245	1	10.8	-1.4	0.0	3.6000000000000005	3	1.014	-41.0	13.8	1	1.05	0.95				
	9246	1	14.7	4.7	0.0	0.0	4	1.005	-42.0	13.8	1	1.05	0.95				
	9247	1	58.3	20.2	0.0	14.400000000000002	3	1.025	-42.0	69.0	1	1.05	0.95				
	9250	1	24.3	13.3	0.0	3.6000000000000005	3	1.016	-48.00000000000001	23.0	1	1.05	0.95				
	9251	1	29.4	7.8	0.0	12.0	3	0.999	-45.0	13.8	1	1.05	0.95				
	9252	1	28.199999999999996	7.6	0.0	12.0	3	1.007	-45.0	13.8	1	1.05	0.95				
	9253	1	31.3	6.9	0.0	0.0	3	0.99	-46.0	13.8	1	1.05	0.95				
	9254	1	23.8	6.4	0.0	0.0	3	0.996	-43.0	13.8	1	1.05	0.95				
	9256	1	20.3	4.8	0.0	7.200000000000001	3	1.032	-42.0	69.0	1	1.05	0.95				
	9257	1	21.5	8.2	0.0	0.0	3	1.018	-43.0	69.0	1	1.05	0.95				
	9258	1	18.0	5.6	0.0	7.200000000000001	3	1.022	-44.0	69.0	1	1.05	0.95				
	9260	1	28.9	10.7	0.0	0.0	3	1.005	-44.0	13.8	1	1.05	0.95				
	9261	1	17.3	6.2	0.0	3.6000000000000005	3	1.007	-34.0	69.0	1	1.05	0.95				
	9262	1	0.0	0.0	0.0	0.0	2	1.033	-40.0	230.0	1	1.05	0.95				
	9263	1	0.0	0.0	0.0	0.0	2	1.035	-39.0	230.0	1	1.05	0.95				
	9264	1	0.0	0.0	0.0	0.0	3	1.028	-42.0	69.0	1	1.05	0.95				
	9265	1	43.0	8.7	0.0	0.0	5	1.003	-43.0	33.0	1	1.05	0.95				
	9266	1	38.1	12.2	0.0	10.8	3	1.023	-43.0	69.0	1	1.05	0.95				
	9267	1	41.4	11.1	0.0	0.0	3	1.021	-43.0	69.0	1	1.05	0.95				
	9268	1	27.800000000000004	7.000000000000001	0.0	14.400000000000002	3	0.999	-44.0	69.0	1	1.05	0.95				
	9269	1	39.4	17.0	0.0	7.200000000000001	3	1.003	-44.0	69.0	1	1.05	0.95				
	9270	1	24.3	12.0	0.0	7.200000000000001	3	1.024	-42.0	69.0	1	1.05	0.95				
	9271	1	22.4	6.4	0.0	3.6000000000000005	3	0.988	-44.0	69.0	1	1.05	0.95				
	9272	1	0.0	0.0	0.0	0.0	3	0.995	-43.0	69.0	1	1.05	0.95				
	9273	1	0.0	0.0	0.0	0.0	3	1.03	-42.0	69.0	1	1.05	0.95				
	9274	1	6.0	2.6	0.0	0.0	3	1.03	-42.0	69.0	1	1.05	0.95				
	9275	1	6.4	3.1	0.0	3.6000000000000005	3	0.984	-45.0	69.0	1	1.05	0.95				
	9276	1	16.4	8.3	0.0	7.200000000000001	3	0.999	-43.0	69.0	1	1.05	0.95				
	9277	1	4.1	1.7000000000000002	0.0	0.0	3	1.027	-43.0	69.0	1	1.05	0.95				
	9278	1	0.0	0.0	0.0	0.0	5	1.029	-36.0	230.0	1	1.05	0.95				
	9279	1	37.7	4.0	0.0	7.200000000000001	3	1.012	-42.0	13.8	1	1.05	0.95				
	9281	1	30.3	4.0	0.0	7.200000000000001	3	1.0	-44.0	13.8	1	1.05	0.95				
	9282	1	31.5	6.0	0.0	7.200000000000001	3	1.012	-41.0	13.8	1	1.05	0.95				
	9284	1	32.0	4.8	0.0	14.400000000000002	3	1.003	-43.0	23.0	1	1.05	0.95				
	9285	1	18.0	8.1	0.0	0.0	3	1.001	-33.0	23.0	1	1.05	0.95				
	9290	1	13.0	5.5	0.0	0.0	3	1.023	-43.0	69.0	1	1.05	0.95				
	9292	1	1.1999999999999993	9.5	0.0	0.0	3	0.963	-40.0	69.0	1	1.05	0.95				
	9293	1	0.0	0.0	0.0	0.0	3	0.978	-40.0	69.0	1	1.05	0.95				
	9294	1	13.200000000000001	5.6	0.0	0.0	3	0.977	-40.0	69.0	1	1.05	0.95				
	9295	1	0.0	0.0	0.0	0.0	3	1.016	-40.0	69.0	1	1.05	0.95				
	9296	1	10.5	4.4	0.0	0.0	3	1.016	-40.0	69.0	1	1.05	0.95				
	9297	1	0.0	0.0	0.0	0.0	3	1.019	-40.0	69.0	1	1.05	0.95				
	9298	1	8.5	3.6000000000000005	0.0	0.0	3	1.018	-40.0	69.0	1	1.05	0.95				
	9299	1	25.7	13.600000000000001	0.0	3.6000000000000005	3	0.995	-41.0	69.0	1	1.05	0.95				
	9300	1	2.4	1.0	0.0	0.0	3	1.0	-43.0	13.8	1	1.05	0.95				
	9301	1	15.6	4.1	0.0	3.6000000000000005	3	1.014	-42.0	13.8	1	1.05	0.95				
	9302	1	0.0	0.0	0.0	0.0	2	1.033	-40.0	230.0	1	1.05	0.95				
	9303	1	0.0	0.0	0.0	0.0	3	1.0	-43.0	69.0	1	1.05	0.95				
	9306	1	8.6	3.6000000000000005	0.0	0.0	3	1.025	-43.0	69.0	1	1.05	0.95				
	9308	1	0.0	0.0	0.0	0.0	2	1.0	-34.0	69.0	1	1.05	0.95				
	9309	1	0.0	0.0	0.0	0.0	2	1.004	-33.0	69.0	1	1.05	0.95				
	9310	1	-5.8	0.0	0.0	0.0	2	1.004	-32.0	992.0	1	1.05	0.95				
	9311	1	0.0	0.0	0.0	0.0	2	1.0	-36.0	69.0	1	1.05	0.95				
	9312	1	-3.8	0.0	0.0	0.0	2	1.0	-35.0	992.0	1	1.05	0.95				
	9313	1	0.0	0.0	0.0	0.0	103	0.979	0.694	138.0	1	1.05	0.95				
	9314	1	-29.5	0.2	0.0	0.0	103	0.978	2.3000000000000003	34.5	1	1.05	0.95				
	9315	1	0.0	0.0	0.0	0.0	2	0.999	-34.0	991.0	1	1.9	0.4				
	9316	1	0.0	0.0	0.0	0.0	103	1.005	4.72	138.0	1	1.05	0.95				
	9317	1	-29.5	0.2	0.0	0.0	103	1.004	7.070000000000001	34.0	1	1.05	0.95				
	9320	1	0.0	0.0	0.0	0.0	103	1.0	-26.0	69.0	1	1.05	0.95				
	9321	1	15.8	7.9	0.0	2.4	103	1.0	-23.0	13.8	1	1.05	0.95				
	9322	1	7.1	4.1	0.0	0.0	103	1.0	-23.0	13.8	1	1.05	0.95				
	9323	1	1.2999999999999998	1.8000000000000003	0.0	0.0	103	1.0	-19.0	13.8	1	1.05	0.95				
	9324	1	15.6	5.1	0.0	0.0	103	1.0	-29.000000000000004	34.5	1	1.05	0.95				
	9325	1	22.1	9.6	0.0	1.2	103	1.0	-29.999999999999996	34.5	1	1.05	0.95				
	9326	1	4.3	2.4	0.0	0.0	103	0.985	-29.999999999999996	13.8	1	1.05	0.95				
	9327	1	18.3	8.3	0.0	4.8	103	1.0	-23.0	34.5	1	1.05	0.95				
	9328	1	4.800000000000001	3.9	0.0	0.0	103	1.0	-25.0	34.5	1	1.05	0.95				
	9329	1	7.8	4.8	0.0	1.2	103	0.98	-27.0	13.8	1	1.05	0.95				
	9330	1	12.7	6.2	0.0	0.0	103	0.999	-27.0	34.5	1	1.05	0.95				
	9331	1	7.8	4.4	0.0	0.0	103	1.007	-26.0	13.8	1	1.05	0.95				
	9332	1	5.5	3.0	0.0	0.0	103	1.0	-23.0	13.8	1	1.05	0.95				
	9333	1	0.0	0.0	0.0	0.0	103	1.006	-7.6	991.0	1	1.9	0.4				
	9334	1	9.4	5.0	0.0	0.0	103	0.983	-9.9	13.8	1	1.05	0.95				
	9335	1	0.0	0.0	0.0	0.0	103	1.03	-9.0	991.0	1	1.9	0.4				
	9336	1	1.4	1.0	0.0	0.0	103	1.025	-9.3	13.8	1	1.05	0.95				
	9337	1	0.0	0.0	0.0	0.0	103	1.006	-23.0	991.0	1	1.9	0.4				
	9338	1	2.0	1.1	0.0	0.0	103	1.002	-24.000000000000004	13.8	1	1.05	0.95				
	9339	1	27.800000000000004	13.200000000000001	0.0	0.0	103	1.001	-3.3	138.0	1	1.05	0.95				
	9340	1	2.5999999999999996	6.7	0.0	0.0	103	0.994	-11.0	34.5	1	1.05	0.95				
	9341	1	40.3	18.1	0.0	19.2	103	0.999	-20.0	13.8	1	1.05	0.95				
	9342	1	19.9	9.2	0.0	4.8	103	1.0	-25.0	13.8	1	1.05	0.95				
	9343	1	0.0	0.0	0.0	0.0	103	0.996	-29.000000000000004	991.0	1	1.9	0.4				
	9344	1	0.0	0.0	0.0	0.0	103	0.997	-25.0	991.0	1	1.9	0.4				
	9345	1	0.0	0.0	0.0	0.0	103	1.012	-25.0	991.0	1	1.9	0.4				
	9346	1	0.0	0.0	0.0	2.4	103	1.007	-26.0	13.8	1	1.05	0.95				
	9347	1	0.0	0.0	0.0	0.0	103	1.0	-27.0	991.0	1	1.9	0.4				
	9348	1	0.0	0.0	0.0	2.4	103	0.999	-27.0	34.5	1	1.05	0.95				
	9349	1	0.0	0.0	0.0	0.0	104	1.044	-21.0	230.0	1	1.05	0.95				
	9350	1	13.600000000000001	5.0	0.0	0.0	104	1.043	-21.0	230.0	1	1.05	0.95				
	9351	1	35.0	18.4	0.0	0.0	104	1.043	-21.0	230.0	1	1.05	0.95				
	9353	1	13.900000000000002	5.8	0.0	0.0	103	1.009	0.722	138.0	1	1.05	0.95				
	9354	1	0.0	0.0	0.0	0.0	102	1.033	4.88	230.0	1	1.05	0.95				
	9355	1	-25.5	0.2	0.0	0.0	103	1.011	4.41	138.0	1	1.05	0.95				
	9356	2	2.01	0.6	0.0	0.0	102	0.995	7.959999999999999	992.0	1	1.05	0.95				
	9357	1	0.0	0.0	0.0	40.0	104	1.008	-13.0	230.0	1	1.05	0.95				
	9358	1	0.0	0.0	0.0	0.0	105	1.04	-20.0	230.0	1	1.05	0.95				
	9359	1	20.6	12.4	0.0	9.6	103	1.0	-26.0	13.8	1	1.05	0.95				
	9360	1	13.8	4.5	0.0	0.0	103	0.998	-25.0	69.0	1	1.05	0.95				
	9361	1	11.3	5.5	0.0	7.199999999999999	103	1.01	-24.000000000000004	13.8	1	1.05	0.95				
	9362	2	11.0	0.0	0.0	0.0	105	1.019	-20.0	13.8	1	1.05	0.95				
	9363	1	0.0	0.0	0.0	0.0	104	1.0	-17.0	69.0	1	1.05	0.95				
	9364	1	140.0	46.0	0.0	0.0	104	0.991	-18.0	69.0	1	1.05	0.95				
	9365	1	14.800000000000002	6.7	0.0	0.0	103	0.992	-26.0	69.0	1	1.05	0.95				
	9366	1	14.6	6.3	0.0	0.0	103	0.996	-26.0	69.0	1	1.05	0.95				
	9367	1	20.8	13.200000000000001	0.0	2.4	103	1.001	-21.0	138.0	1	1.05	0.95				
	9368	1	17.0	13.3	0.0	2.4	103	1.004	-21.0	138.0	1	1.05	0.95				
	9369	1	9.5	4.5	0.0	0.0	103	0.993	-26.0	69.0	1	1.05	0.95				
	9370	1	16.0	7.9	0.0	0.0	103	1.008	-11.0	138.0	1	1.05	0.95				
	9377	1	17.4	9.7	0.0	0.0	103	0.98	-2.4	138.0	1	1.05	0.95				
	9390	1	11.1	4.9	0.0	0.0	103	0.99	-3.6	138.0	1	1.05	0.95				
	9392	1	0.0	0.0	0.0	0.0	3	1.025	-42.0	69.0	1	1.05	0.95				
	9395	1	24.9	10.6	0.0	0.0	103	0.972	-22.0	138.0	1	1.05	0.95				
	9396	1	1.3	0.6	0.0	0.0	103	1.007	-20.0	138.0	1	1.05	0.95				
	9397	1	7.3	3.0	0.0	0.0	103	0.997	-24.000000000000004	138.0	1	1.05	0.95				
	9399	1	0.0	0.0	0.0	0.0	104	1.043	-21.0	230.0	1	1.05	0.95				
	9400	1	21.0	8.9	0.0	0.0	103	0.998	-25.0	69.0	1	1.05	0.95				
	9401	1	17.4	8.7	0.0	0.0	103	0.99	-26.0	69.0	1	1.05	0.95				
	9402	1	8.9	4.8	0.0	0.0	103	0.984	-27.0	69.0	1	1.05	0.95				
	9403	1	21.2	12.4	0.0	0.0	103	0.998	-3.3	138.0	1	1.05	0.95				
	9404	1	31.6	17.1	0.0	9.6	103	0.992	-2.1	138.0	1	1.05	0.95				
	9405	1	17.400000000000002	10.4	0.0	0.0	103	0.99	-13.0	138.0	1	1.05	0.95				
	9406	1	11.9	7.6	0.0	0.0	103	0.988	-7.8	138.0	1	1.05	0.95				
	9407	1	-29.5	0.2	0.0	0.0	103	0.996	-1.8	138.0	1	1.05	0.95				
	9408	1	5.3	7.7	0.0	4.8	103	0.993	-10.0	138.0	1	1.05	0.95				
	9409	1	22.5	14.400000000000002	0.0	4.8	103	0.996	-0.62	138.0	1	1.05	0.95				
	9413	1	11.8	6.6000000000000005	0.0	4.8	103	0.995	-1.1	138.0	1	1.05	0.95				
	9414	1	26.700000000000003	12.7	0.0	0.0	103	0.998	-12.000000000000002	138.0	1	1.05	0.95				
	9416	1	29.2	15.8	0.0	2.4	103	0.97	-2.0	138.0	1	1.05	0.95				
	9418	1	10.0	3.2	0.0	0.0	103	0.998	-26.0	69.0	1	1.05	0.95				
	9419	1	22.6	11.3	0.0	0.0	103	0.984	-27.0	69.0	1	1.05	0.95				
	9422	1	-58.5	0.0	0.0	0.0	103	1.046	-5.4	138.0	1	1.05	0.95				
	9423	1	-19.5	0.2	0.0	0.0	103	1.014	3.91	138.0	1	1.05	0.95				
	9424	1	-39.5	0.2	0.0	0.0	103	1.024	5.56	138.0	1	1.05	0.95				
	9425	1	24.1	11.3	0.0	0.0	103	0.998	-7.9	138.0	1	1.05	0.95				
	9426	1	26.3	13.0	0.0	0.0	103	0.993	-0.9800000000000001	138.0	1	1.05	0.95				
	9427	1	0.0	0.0	0.0	0.0	103	1.007	-23.0	991.0	1	1.9	0.4				
	9428	1	24.2	12.0	0.0	7.199999999999999	103	0.985	-1.7	138.0	1	1.05	0.95				
	9430	1	15.0	5.9	0.0	0.0	103	0.999	-2.9	138.0	1	1.05	0.95				
	9431	1	23.5	12.0	0.0	0.0	103	0.967	-25.0	138.0	1	1.05	0.95				
	9432	1	-23.0	0.2	0.0	0.0	103	1.003	2.44	138.0	1	1.05	0.95				
	9434	1	16.2	6.1	0.0	0.0	103	1.003	-22.0	138.0	1	1.05	0.95				
	9435	1	0.0	0.0	0.0	0.0	101	1.043	8.16	500.0	1	1.1	1.0				
	9436	1	8.9	4.1	0.0	0.0	103	0.991	-26.0	69.0	1	1.05	0.95				
	9437	1	19.2	8.4	0.0	0.0	103	1.006	-20.0	138.0	1	1.05	0.95				
	9438	1	11.4	4.9	0.0	0.0	103	0.987	-7.0	138.0	1	1.05	0.95				
	9439	1	13.0	5.9	0.0	0.0	103	0.997	-25.0	69.0	1	1.05	0.95				
	9440	1	0.0	0.0	0.0	0.0	511	1.061	31.2	500.0	1	1.1	1.0				
	9441	1	0.0	0.0	0.0	0.0	513	1.023	33.6	230.0	1	1.05	0.95				
	9442	2	0.0	0.0	0.0	0.0	513	0.977	40.6	992.0	1	1.05	0.95				
	9443	2	0.0	0.0	0.0	0.0	513	0.992	37.1	992.0	1	1.05	0.95				
	9444	1	0.0	0.0	0.0	0.0	513	1.002	36.6	230.0	1	1.05	0.95				
	9445	1	0.0	0.0	0.0	0.0	356	1.036	30.5	138.0	1	1.05	0.95				
	9446	2	0.0	0.0	0.0	0.0	356	0.956	35.2	992.0	1	1.05	0.95				
	9447	2	0.0	0.0	0.0	0.0	513	0.985	37.2	992.0	1	1.05	0.95				
	9448	2	0.0	0.0	0.0	0.0	513	0.979	38.5	992.0	1	1.05	0.95				
	9449	2	0.0	0.0	0.0	0.0	513	0.983	38.1	992.0	1	1.05	0.95				
	9450	1	0.0	0.0	0.0	0.0	513	1.003	38.7	230.0	1	1.05	0.95				
	9451	2	48.0	0.0	0.0	0.0	520	0.995	30.600000000000005	992.0	1	1.05	0.95				
	9452	2	8.0	0.0	0.0	0.0	520	0.996	46.6	992.0	1	1.05	0.95				
	9453	2	0.0	0.0	0.0	0.0	520	0.989	45.9	992.0	1	1.05	0.95				
	9454	2	0.0	0.0	0.0	0.0	517	1.016	39.2	992.0	1	1.05	0.95				
	9455	2	0.0	0.0	0.0	0.0	515	1.016	37.4	992.0	1	1.05	0.95				
	9456	1	0.0	0.0	0.0	0.0	520	1.001	36.3	230.0	1	1.05	0.95				
	9457	1	0.0	0.0	0.0	0.0	513	1.021	33.9	230.0	1	1.05	0.95				
	9458	1	0.0	0.0	0.0	0.0	513	0.996	37.2	230.0	1	1.05	0.95				
	9459	1	0.0	0.0	0.0	0.0	513	1.017	34.5	230.0	1	1.05	0.95				
	9460	1	0.0	0.0	0.0	0.0	513	0.998	37.4	230.0	1	1.05	0.95				
	9461	1	0.0	0.0	0.0	0.0	513	1.0	40.5	138.0	1	1.05	0.95				
	9462	1	0.0	0.0	0.0	0.0	513	1.003	42.2	138.0	1	1.05	0.95				
	9463	1	0.0	0.0	0.0	0.0	513	0.999	41.6	138.0	1	1.05	0.95				
	9464	1	0.0	0.0	0.0	0.0	515	1.02	37.4	138.0	1	1.05	0.95				
	9465	2	0.0	0.0	0.0	0.0	515	1.007	45.0	992.0	1	1.05	0.95				
	9500	2	0.0	0.0	0.0	0.0	258	1.011	-7.300000000000001	992.0	1	1.05	0.95				
	9501	1	0.0	0.0	0.0	0.0	258	1.012	-12.000000000000002	138.0	1	1.05	0.95				
	9502	1	0.0	0.0	0.0	0.0	258	1.019	-12.000000000000002	138.0	1	1.05	0.95				
	9503	1	-15.0	0.0	0.0	0.0	258	1.017	-8.6	992.0	1	1.05	0.95				
	9504	2	0.0	0.0	0.0	0.0	251	0.95	-1.4	990.0	1	1.05	0.95				
	9507	1	0.0	0.0	0.0	0.0	251	0.973	-1.4	34.5	1	1.05	0.95				
	9508	1	0.0	0.0	0.0	0.0	251	0.973	-1.4	34.5	1	1.05	0.95				
	9513	1	0.0	0.0	0.0	0.0	210	1.017	6.44	88.0	1	1.05	0.95				
	9515	1	0.0	0.0	0.0	0.0	210	1.017	6.44	13.8	1	1.05	0.95				
	9517	1	-9.5	0.0	0.0	0.0	210	1.014	10.600000000000001	13.8	1	1.05	0.95				
	9519	1	0.0	0.0	0.0	0.0	210	1.004	4.86	88.0	1	1.05	0.95				
	9520	1	2.8	1.2	0.0	0.0	210	1.004	4.85	13.8	1	1.05	0.95				
	9521	2	2.8	0.7	0.0	0.0	210	0.995	6.18	13.8	1	1.05	0.95				
	9530	1	29.7	16.6	0.0	7.199999999999999	103	0.982	-0.8700000000000001	138.0	1	1.05	0.95				
	9531	1	8.1	3.3000000000000003	0.0	15.0	103	1.013	-21.0	138.0	1	1.05	0.95				
	9533	1	0.0	0.0	0.0	0.0	52	1.04	-32.0	230.0	1	1.05	0.95				
	9534	1	0.0	0.0	0.0	0.0	53	1.029	-34.0	138.0	1	1.05	0.95				
	9535	1	12.5	5.8	0.0	0.0	103	1.0	-23.0	13.8	1	1.05	0.95				
	9536	1	12.1	5.3	0.0	0.0	103	1.0	-23.0	13.8	1	1.05	0.95				
	9537	1	0.0	0.0	0.0	0.0	102	1.038	-20.0	230.0	1	1.05	0.95				
	9538	1	0.0	0.0	0.0	0.0	102	1.032	4.17	230.0	1	1.05	0.95				
	9539	1	0.0	0.0	0.0	0.0	103	1.014	1.41	138.0	1	1.05	0.95				
	9542	1	0.0	0.0	0.0	0.0	101	0.976	-20.0	525.0	1	1.048	0.95				
	9543	1	0.0	0.0	0.0	0.0	102	1.045	-21.0	230.0	1	1.05	0.95				
	9544	1	0.0	0.0	0.0	0.0	401	1.011	22.1	440.0	1	1.046	0.95				
	9547	1	0.0	0.0	0.0	0.0	2	1.03	-37.0	230.0	1	1.05	0.95				
	9548	1	0.0	0.0	0.0	0.0	3	1.0	-38.0	69.0	1	1.05	0.95				
	9549	1	12.6	6.9	0.0	0.0	3	0.994	-26.0	138.0	1	1.05	0.95				
	9550	1	16.7	8.0	0.0	0.0	3	0.978	-40.0	69.0	1	1.05	0.95				
	9551	1	21.9	7.1	0.0	3.6000000000000005	3	0.982	-47.0	69.0	1	1.05	0.95				
	9553	1	0.0	0.0	0.0	0.0	3	0.985	-44.0	69.0	1	1.05	0.95				
	9554	1	0.0	0.0	0.0	0.0	3	1.008	-46.0	69.0	1	1.05	0.95				
	9555	1	0.0	0.0	0.0	0.0	3	1.007	-46.0	69.0	1	1.05	0.95				
	9556	1	0.0	0.0	0.0	0.0	3	1.011	-45.0	69.0	1	1.05	0.95				
	9557	1	0.0	0.0	0.0	0.0	3	1.0	-45.0	69.0	1	1.05	0.95				
	9558	1	4.8	1.5	0.0	0.0	3	1.0	-32.0	69.0	1	1.05	0.95				
	9561	1	-66.0	36.3	0.0	0.0	404	0.892	35.9	992.0	1	1.05	0.95				
	9562	1	2.2	2.1	0.0	0.0	3	0.996	-32.0	69.0	1	1.05	0.95				
	9563	1	0.0	0.0	0.0	-10.0	520	0.988	46.4	138.0	1	1.05	0.95				
	9564	1	0.0	0.0	0.0	-5.0	520	0.983	50.8	138.0	1	1.05	0.95				
	9565	1	0.0	0.0	0.0	0.0	520	1.015	43.1	138.0	1	1.05	0.95				
	9566	1	0.0	0.0	0.0	0.0	520	0.987	52.8	138.0	1	1.05	0.95				
	9567	1	0.0	0.0	0.0	0.0	520	1.017	43.4	138.0	1	1.05	0.95				
	9569	1	0.0	0.0	0.0	0.0	2	1.045	-37.0	230.0	1	1.05	0.95				
	9570	1	14.400000000000002	7.7	0.0	7.200000000000001	3	1.0	-37.0	69.0	1	1.05	0.95				
	9573	1	20.8	3.7000000000000006	0.0	3.6000000000000005	3	0.991	-40.0	69.0	1	1.05	0.95				
	9578	1	0.0	0.0	0.0	0.0	53	1.003	-26.0	34.5	1	1.05	0.95				
	9579	1	0.0	0.0	0.0	0.0	404	0.954	29.000000000000004	138.0	1	1.05	0.95				
	9580	1	0.0	0.0	0.0	0.0	404	0.966	29.300000000000004	138.0	1	1.05	0.95				
	9581	1	0.0	0.0	0.0	0.0	404	0.985	24.5	138.0	1	1.05	0.95				
	9582	1	-78.0	25.2	0.0	0.0	404	0.935	34.8	992.0	1	1.05	0.95				
	9583	1	0.0	0.0	0.0	0.0	403	1.013	41.4	138.0	1	1.05	0.95				
	9584	1	0.0	0.0	0.0	0.0	403	1.011	41.1	138.0	1	1.05	0.95				
	9586	1	0.0	0.0	0.0	0.0	403	0.981	46.900000000000006	138.0	1	1.05	0.95				
	9589	1	0.0	0.0	0.0	0.0	403	0.97	43.7	138.0	1	1.05	0.95				
	9590	1	0.0	0.0	0.0	0.0	2	1.041	-38.0	230.0	1	1.05	0.95				
	9591	1	61.5	21.7	0.0	21.6	3	1.0	-41.0	69.0	1	1.05	0.95				
	9592	1	14.099999999999998	5.5	0.0	0.0	3	1.02	-40.0	23.0	1	1.05	0.95				
	9593	1	18.5	3.5000000000000004	0.0	3.6000000000000005	3	1.02	-42.0	23.0	1	1.05	0.95				
	9594	1	-2.4000000000000004	0.3	0.0	0.0	3	1.015	-37.0	138.0	1	1.05	0.95				
	9595	1	0.0	0.0	0.0	0.0	53	0.987	-45.0	69.0	1	1.05	0.95				
	9597	1	0.0	0.0	0.0	0.0	53	1.014	-38.0	138.0	1	1.05	0.95				
	9598	1	5.6000000000000005	2.9	0.0	0.0	53	1.012	-28.0	138.0	1	1.05	0.95				
	9599	1	0.0	0.0	0.0	0.0	53	1.016	-28.0	138.0	1	1.05	0.95				
	9600	2	0.0	0.0	0.0	0.0	261	1.013	5.78	992.0	1	1.05	0.95				
	9601	1	0.0	0.0	0.0	0.0	251	1.03	-3.3	500.0	1	1.1	1.0				
	9603	2	0.0	0.0	0.0	0.0	261	1.02	4.28	13.8	1	1.05	0.95				
	9605	1	0.0	0.0	0.0	1439.0	251	1.041	-1.4	500.0	1	1.1	1.0				
	9608	1	0.0	0.0	0.0	0.0	251	1.04	-3.5	500.0	1	1.1	1.0				
	9609	1	0.0	0.0	0.0	0.0	252	0.984	-6.8	345.0	1	1.05	0.95				
	9610	1	0.0	0.0	0.0	0.0	251	0.98	-6.6	991.0	1	1.9	0.4				
	9611	1	0.0	0.0	0.0	0.0	251	0.98	-6.6	13.8	1	1.9	0.4				
	9612	1	0.0	0.0	0.0	0.0	255	0.993	-13.0	138.0	1	1.05	0.95				
	9613	1	0.0	0.0	0.0	0.0	255	0.993	-13.0	138.0	1	1.05	0.95				
	9615	2	0.0	0.0	0.0	0.0	261	1.013	5.78	992.0	1	1.05	0.95				
	9616	1	0.0	0.0	0.0	0.0	255	1.004	-12.000000000000002	138.0	1	1.05	0.95				
	9617	1	0.0	0.0	0.0	0.0	255	1.004	-12.000000000000002	138.0	1	1.05	0.95				
	9618	1	0.0	0.0	0.0	0.0	255	1.006	-11.0	138.0	1	1.05	0.95				
	9619	1	0.0	0.0	0.0	0.0	257	1.008	-20.0	138.0	1	1.05	0.95				
	9620	1	0.0	0.0	0.0	0.0	257	1.008	-20.0	138.0	1	1.05	0.95				
	9623	1	-1.9	0.0	0.0	0.0	208	0.996	12.9	138.0	1	1.05	0.95				
	9625	1	-23.7	3.2	0.0	0.0	208	0.991	8.67	138.0	1	1.05	0.95				
	9626	1	0.0	0.0	0.0	0.0	251	1.044	-3.4	500.0	1	1.1	1.0				
	9627	2	0.0	0.0	0.0	0.0	251	0.993	-3.4	992.0	1	1.05	0.95				
	9628	2	0.0	0.0	0.0	0.0	251	0.993	-3.4	992.0	1	1.05	0.95				
	9633	4	0.0	0.0	0.0	0.0	254	0.957	0.0	138.0	1	1.05	0.95				
	9634	1	0.0	0.0	0.0	0.0	254	0.994	-11.0	138.0	1	1.05	0.95				
	9636	1	0.0	0.0	0.0	0.0	254	1.007	-9.5	138.0	1	1.05	0.95				
	9637	1	175.5	7.9	0.0	0.0	261	1.034	-0.69	138.0	1	1.05	0.95				
	9640	1	0.0	0.0	0.0	0.0	254	0.998	-8.4	138.0	1	1.05	0.95				
	9642	4	4.4	-19.6	0.0	0.0	254	1.019	0.0	138.0	1	1.05	0.95				
	9643	1	-19.7	0.0	0.0	0.0	208	1.036	9.7	138.0	1	1.05	0.95				
	9648	1	10.0	4.3	0.0	0.0	254	1.001	-10.0	138.0	1	1.05	0.95				
	9649	4	0.0	0.0	0.0	0.0	254	1.007	0.0	138.0	1	1.05	0.95				
	9650	1	0.0	0.0	0.0	0.0	208	0.977	-10.0	138.0	1	1.05	0.95				
	9651	1	0.0	0.0	0.0	0.0	3	0.97	-35.0	69.0	1	1.05	0.95				
	9652	1	13.8	1.4	0.0	0.0	3	1.0	-37.0	13.8	1	1.05	0.95				
	9653	1	13.8	1.4	0.0	0.0	3	1.0	-59.00000000000001	13.8	1	1.05	0.95				
	9654	1	4.8999999999999995	2.1	0.0	0.0	3	1.0	-59.00000000000001	13.8	1	1.05	0.95				
	9655	1	6.6000000000000005	2.3	0.0	0.0	3	1.0	-47.0	23.0	1	1.05	0.95				
	9657	1	17.5	6.800000000000001	0.0	0.0	3	1.0	-43.0	23.0	1	1.05	0.95				
	9659	1	6.4	2.2	0.0	0.0	3	1.0	-43.0	23.0	1	1.05	0.95				
	9660	1	17.4	4.2	0.0	3.6000000000000005	3	1.0	-55.0	23.0	1	1.05	0.95				
	9661	1	2.0	0.7	0.0	0.0	3	1.019	-44.0	69.0	1	1.05	0.95				
	9674	1	0.0	0.0	0.0	3.6000000000000005	3	1.0	-43.0	23.0	1	1.05	0.95				
	9675	1	5.4	1.5	0.0	3.6000000000000005	3	1.0	-47.0	23.0	1	1.05	0.95				
	9676	1	20.8	8.0	0.0	0.0	3	0.995	-39.0	69.0	1	1.05	0.95				
	9677	1	12.3	4.1	0.0	0.0	3	1.029	-43.0	138.0	1	1.05	0.95				
	9678	1	8.8	5.8	0.0	0.0	3	1.015	-34.0	138.0	1	1.05	0.95				
	9679	1	0.0	0.0	0.0	0.0	3	1.019	-34.0	138.0	1	1.05	0.95				
	9680	1	10.8	5.5	0.0	0.0	103	0.987	-19.0	138.0	1	1.05	0.95				
	9682	1	-85.0	17.1	0.0	0.0	404	1.035	27.100000000000005	13.8	1	1.05	0.95				
	9685	1	0.0	0.0	0.0	0.0	211	1.081	-11.0	138.0	1	1.05	0.95				
	9688	1	25.7	10.3	0.0	10.8	53	1.016	-32.0	69.0	1	1.05	0.95				
	9689	1	12.4	11.6	0.0	8.4	53	1.016	-29.999999999999996	69.0	1	1.05	0.95				
	9692	1	18.7	4.2	0.0	0.0	3	1.014	-43.0	69.0	1	1.05	0.95				
	9695	2	0.0	0.0	0.0	0.0	403	1.002	39.9	34.5	1	1.05	0.95				
	9697	1	0.0	0.0	0.0	0.0	102	1.036	-20.0	230.0	1	1.05	0.95				
	9698	1	0.0	0.0	0.0	0.0	103	1.007	-20.0	138.0	1	1.05	0.95				
	9699	1	-19.6	0.0	0.0	0.0	103	1.006	-1.7	138.0	1	1.05	0.95				
	9700	1	9.9	5.3	0.0	0.0	103	0.999	-24.000000000000004	13.8	1	1.05	0.95				
	9701	1	2.7	1.6	0.0	0.0	103	0.999	-22.0	13.8	1	1.05	0.95				
	9702	1	19.3	9.0	0.0	7.199999999999999	103	1.0	-25.0	13.8	1	1.05	0.95				
	9703	1	9.7	5.6	0.0	0.0	103	1.0	-22.0	13.8	1	1.05	0.95				
	9705	1	16.9	8.7	0.0	0.0	103	0.993	-26.0	69.0	1	1.05	0.95				
	9708	1	17.5	7.200000000000001	0.0	0.0	103	1.006	-24.000000000000004	138.0	1	1.05	0.95				
	9709	1	27.0	11.4	0.0	0.0	103	0.999	-26.0	69.0	1	1.05	0.95				
	9710	1	5.1	2.0	0.0	0.0	103	1.006	-20.0	138.0	1	1.05	0.95				
	9711	1	7.6	2.9	0.0	0.0	103	0.999	-0.5	138.0	1	1.05	0.95				
	9712	1	24.8	8.6	0.0	0.0	103	0.98	-3.8	138.0	1	1.05	0.95				
	9714	1	19.8	8.5	0.0	3.6000000000000005	3	0.999	-42.0	69.0	1	1.05	0.95				
	9715	1	12.2	4.7	0.0	0.0	3	1.029	-43.0	69.0	1	1.05	0.95				
	9716	1	1.1	0.5	0.0	0.0	3	1.018	-42.0	69.0	1	1.05	0.95				
	9719	1	2.5	5.9	0.0	4.8	53	1.011	-29.999999999999996	138.0	1	1.05	0.95				
	9721	1	4.0	1.1	0.0	0.0	53	1.006	-37.0	138.0	1	1.05	0.95				
	9722	1	6.9	1.5	0.0	0.0	53	1.016	-41.0	138.0	1	1.05	0.95				
	9725	1	0.0	0.0	0.0	0.0	102	1.016	0.9060000000000001	230.0	1	1.05	0.95				
	9726	1	0.0	0.0	0.0	0.0	103	1.01	-0.65	138.0	1	1.05	0.95				
	9727	1	0.0	0.0	0.0	0.0	2	0.991	-37.0	34.5	1	1.05	0.95				
	9728	1	0.0	0.0	0.0	0.0	3	1.028	-39.0	138.0	1	1.05	0.95				
	9729	1	0.0	0.0	0.0	0.0	3	1.027	-39.0	138.0	1	1.05	0.95				
	9730	1	0.0	0.0	0.0	0.0	3	1.026	-40.0	138.0	1	1.05	0.95				
	9731	1	0.0	0.0	0.0	0.0	2	1.042	-34.0	230.0	1	1.05	0.95				
	9732	1	-7.5	4.8	0.0	0.0	2	1.028	-32.0	34.5	1	1.05	0.95				
	9733	1	-7.5	4.8	0.0	0.0	2	1.029	-32.0	34.5	1	1.05	0.95				
	9734	1	-7.5	4.8	0.0	0.0	2	1.027	-32.0	34.5	1	1.05	0.95				
	9735	2	0.0	0.0	0.0	0.0	52	1.01	-22.0	992.0	1	1.05	0.9				
	9737	1	0.0	0.0	0.0	0.0	52	1.043	-25.0	230.0	1	1.05	0.95				
	9738	1	0.0	0.0	0.0	0.0	51	1.016	-25.0	525.0	1	1.048	0.95				
	9739	1	0.0	0.0	0.0	0.0	52	1.045	-25.0	230.0	1	1.05	0.95				
	9742	1	-23.0	0.0	0.0	0.0	103	1.023	-14.999999999999998	992.0	1	1.05	0.95				
	9743	1	0.0	0.0	0.0	0.0	103	1.026	-20.0	138.0	1	1.05	0.95				
	9745	1	0.0	0.0	0.0	0.0	53	1.029	-25.0	138.0	1	1.05	0.95				
	9746	1	0.0	0.0	0.0	0.0	53	1.029	-25.0	138.0	1	1.05	0.95				
	9747	2	0.0	0.0	0.0	0.0	53	1.012	-25.0	992.0	1	1.05	0.95				
	9748	1	0.0	0.0	0.0	0.0	53	1.029	-25.0	138.0	1	1.05	0.95				
	9749	2	0.0	0.0	0.0	0.0	53	1.012	-25.0	992.0	1	1.05	0.95				
	9750	1	0.0	0.0	0.0	0.0	403	1.018	42.3	138.0	1	1.05	0.95				
	9751	1	0.0	0.0	0.0	0.0	3	1.028	-39.0	138.0	1	1.05	0.95				
	9752	1	0.0	0.0	0.0	0.0	6	1.032	-39.0	230.0	1	1.05	0.95				
	9753	1	0.0	0.0	0.0	0.0	3	1.02	-42.0	13.8	1	1.9	0.4				
	9754	1	0.0	0.0	0.0	0.0	3	1.02	-43.0	13.8	1	1.9	0.4				
	9755	1	71.4	21.8	0.0	0.0	53	0.999	-37.0	138.0	1	1.05	0.95				
	9756	1	13.200000000000001	3.8	0.0	3.6000000000000005	4	1.004	-37.0	138.0	1	1.05	0.95				
	9759	1	-19.0	0.0	0.0	0.0	103	1.024	-4.7	138.0	1	1.05	0.95				
	9760	1	-44.0	0.0	0.0	0.0	520	0.979	60.20000000000001	992.0	1	1.05	0.95				
	9761	1	-80.0	38.8	0.0	0.0	405	0.915	49.9	992.0	1	1.05	0.95				
	9762	1	-50.0	14.400000000000002	0.0	0.0	405	0.926	55.8	992.0	1	1.05	0.95				
	9763	1	-45.0	9.2	0.0	0.0	405	1.045	46.1	992.0	1	1.05	0.95				
	9764	2	0.0	0.0	0.0	0.0	403	1.007	45.20000000000001	6.9	1	1.05	0.95				
	9765	2	0.0	0.0	0.0	0.0	403	1.004	45.7	6.9	1	1.05	0.95				
	9767	1	-35.0	0.0	0.0	0.0	520	1.017	46.3	992.0	1	1.05	0.95				
	9768	1	-50.0	0.0	0.0	0.0	520	1.005	51.0	992.0	1	1.05	0.95				
	9769	1	-45.0	0.0	0.0	0.0	520	0.974	58.3	992.0	1	1.05	0.95				
	9770	1	0.0	0.0	0.0	0.0	3	1.037	-41.0	69.0	1	1.05	0.95				
	9771	1	0.0	0.0	0.0	0.0	3	1.037	-41.0	69.0	1	1.05	0.95				
	9772	1	0.0	0.0	0.0	0.0	3	1.036	-41.0	69.0	1	1.05	0.95				
	9773	1	0.0	0.0	0.0	0.0	3	1.029	-42.0	69.0	1	1.05	0.95				
	9774	1	4.0	1.7000000000000002	0.0	0.0	3	1.026	-42.0	69.0	1	1.05	0.95				
	9775	1	11.3	4.0	0.0	0.0	3	1.028	-42.0	69.0	1	1.05	0.95				
	9776	1	15.299999999999999	5.4	0.0	0.0	3	1.028	-42.0	69.0	1	1.05	0.95				
	9777	1	0.0	0.0	0.0	0.0	3	1.027	-42.0	69.0	1	1.05	0.95				
	9778	1	0.0	0.0	0.0	0.0	3	1.027	-42.0	69.0	1	1.05	0.95				
	9779	1	15.0	6.4	0.0	0.0	3	1.026	-42.0	69.0	1	1.05	0.95				
	9780	1	0.0	0.0	0.0	0.0	2	1.027	-38.0	230.0	1	1.05	0.95				
	9781	1	19.2	7.5	0.0	7.200000000000001	3	1.026	-44.0	69.0	1	1.05	0.95				
	9782	1	0.0	0.0	0.0	0.0	3	1.001	-43.0	69.0	1	1.05	0.95				
	9783	1	0.0	0.0	0.0	0.0	2	1.024	-40.0	230.0	1	1.05	0.95				
	9784	2	0.0	0.0	0.0	0.0	403	0.998	47.8	13.8	1	1.05	0.95				
	9785	1	0.0	0.0	0.0	0.0	2	1.003	-31.0	230.0	1	1.05	0.95				
	9786	1	0.0	0.0	0.0	-75.0	1	1.012	-29.999999999999996	525.0	1	1.048	0.95				
	9787	1	0.0	0.0	0.0	0.0	1	1.011	-29.999999999999996	525.0	1	1.048	0.95				
	9794	1	0.0	0.0	0.0	0.0	2	1.034	-33.0	34.5	1	1.05	0.95				
	9795	1	29.2	8.6	0.0	10.8	3	0.948	-52.0	69.0	1	1.05	0.95				
	9796	1	7.000000000000001	2.4	0.0	3.6000000000000005	3	0.969	-49.0	69.0	1	1.05	0.95				
	9797	1	8.1	2.7	0.0	7.200000000000001	3	1.006	-46.0	69.0	1	1.05	0.95				
	9798	1	24.6	11.6	0.0	0.0	3	0.995	-43.0	69.0	1	1.05	0.95				
	9799	1	0.0	0.0	0.0	0.0	403	1.015	44.1	138.0	1	1.05	0.95				
	9800	1	61.0	20.0	0.0	21.599999999999998	6	1.022	-44.0	34.5	1	1.05	0.95				
	9803	1	0.0	0.0	0.0	9.0	2	0.991	-36.0	12.0	1	1.05	0.95				
	9806	1	0.0	0.0	0.0	0.0	2	1.025	-38.0	230.0	1	1.05	0.95				
	9807	1	0.0	0.0	0.0	2.8	2	1.01	-36.0	34.5	1	1.05	0.95				
	9808	1	0.0	0.0	0.0	2.8	2	1.014	-36.0	34.5	1	1.05	0.95				
	9813	1	0.0	0.0	0.0	0.0	4	1.04	-34.0	69.0	1	1.05	0.95				
	9814	1	0.0	0.0	0.0	0.0	4	1.017	-32.0	34.5	1	1.05	0.95				
	9818	1	0.0	0.0	0.0	-50.0	1	1.029	-33.0	525.0	1	1.048	0.95				
	9819	1	0.0	0.0	0.0	0.0	2	1.03	-34.0	230.0	1	1.05	0.95				
	9820	1	0.0	0.0	0.0	0.0	1	1.015	-31.0	525.0	1	1.048	0.95				
	9822	1	0.0	0.0	0.0	-50.0	1	1.013	-31.0	525.0	1	1.048	0.95				
	9823	1	0.0	0.0	0.0	0.0	3	1.0	-32.0	138.0	1	1.05	0.95				
	9824	2	0.0	0.0	0.0	0.0	1	0.982	-31.0	990.0	1	1.05	0.9				
	9836	1	0.0	0.0	0.0	0.0	2	1.025	-37.0	230.0	1	1.05	0.95				
	9837	1	0.0	0.0	0.0	0.0	3	0.988	-37.0	69.0	1	1.05	0.95				
	9839	1	27.200000000000003	10.4	0.0	9.6	53	1.0	-34.0	13.8	1	1.05	0.95				
	9840	1	0.0	0.0	0.0	0.0	52	1.013	-24.000000000000004	230.0	1	1.05	0.95				
	9841	1	0.0	0.0	0.0	0.0	53	1.035	-26.0	138.0	1	1.05	0.95				
	9842	1	11.9	5.7	0.0	4.8	53	1.006	-37.0	138.0	1	1.05	0.95				
	9843	1	15.4	3.5000000000000004	0.0	0.0	53	1.023	-42.0	69.0	1	1.05	0.95				
	9845	1	57.99999999999999	24.9	0.0	10.799999999999999	53	0.991	-45.0	69.0	1	1.05	0.95				
	9846	1	16.6	7.3	0.0	0.0	53	1.008	-28.0	138.0	1	1.05	0.95				
	9847	1	18.7	8.0	0.0	0.0	53	0.986	-29.999999999999996	138.0	1	1.05	0.95				
	9850	1	0.0	0.0	0.0	0.0	403	1.015	19.3	138.0	1	1.05	0.95				
	9851	1	0.0	0.0	0.0	0.0	403	1.011	16.9	138.0	1	1.05	0.95				
	9852	1	0.0	0.0	0.0	0.0	403	1.018	23.5	138.0	1	1.05	0.95				
	9853	1	-6.0	2.5	0.0	0.0	2	1.036	-31.0	34.5	1	1.05	0.95				
	9854	4	0.0	0.0	0.0	0.0	2	1.036	0.0	34.5	1	1.05	0.95				
	9855	1	0.0	0.0	0.0	0.0	2	1.022	-34.0	34.5	1	1.05	0.95				
	9859	1	0.0	0.0	0.0	0.0	4	1.02	-32.0	138.0	1	1.05	0.95				
	9860	1	0.0	0.0	0.0	6.08	4	1.02	-29.999999999999996	34.5	1	1.05	0.95				
	9865	1	0.0	0.0	0.0	0.0	2	1.035	-39.0	230.0	1	1.05	0.95				
	9866	1	0.0	0.0	0.0	0.0	2	0.975	-37.0	34.5	1	1.05	0.95				
	9867	2	0.0	0.0	0.0	0.0	2	0.969	-36.0	34.5	1	1.05	0.95				
	9868	1	-12.0	6.5	0.0	0.0	2	0.995	-35.0	34.0	1	1.05	0.95				
	9869	1	15.2	6.0	0.0	0.0	53	1.017	-34.0	138.0	1	1.05	0.95				
	9871	1	-12.5	0.0	0.0	0.0	53	1.021	-33.0	138.0	1	1.05	0.95				
	9872	1	-7.8	0.0	0.0	0.0	53	1.029	-32.0	138.0	1	1.05	0.95				
	9873	1	0.0	0.0	0.0	0.0	1	1.0	-29.000000000000004	138.0	1	1.05	0.95				
	9874	1	0.0	0.0	0.0	0.0	1	1.001	-28.0	138.0	1	1.05	0.95				
	9875	1	0.0	0.0	0.0	0.0	1	1.004	-27.0	34.5	1	1.05	0.95				
	9876	1	0.0	0.0	0.0	0.0	1	1.002	-27.0	34.5	1	1.05	0.95				
	9877	1	0.0	0.0	0.0	0.0	1	1.004	-28.0	138.0	1	1.05	0.95				
	9878	1	0.0	0.0	0.0	0.0	1	0.998	-26.0	34.5	1	1.05	0.95				
	9890	1	0.0	0.0	0.0	0.0	102	1.025	1.97	230.0	1	1.05	0.95				
	9891	1	0.0	0.0	0.0	0.0	103	0.985	-2.0	138.0	1	1.05	0.95				
	9892	1	0.0	0.0	0.0	0.0	102	1.012	-0.7	230.0	1	1.05	0.95				
	9894	1	0.0	0.0	0.0	0.0	1	1.0	-29.999999999999996	138.0	1	1.05	0.95				
	9895	1	0.0	0.0	0.0	2.8	2	1.009	-36.0	34.5	1	1.05	0.95				
	9898	1	5.0	2.2	0.0	0.0	103	0.997	-21.0	138.0	1	1.05	0.95				
	9900	1	-4.5	0.2	0.0	0.0	1	1.01	-25.0	34.5	1	1.05	0.95				
	9905	1	-2.7	0.0	0.0	0.0	103	1.039	-6.6	138.0	1	1.05	0.95				
	9910	1	4.6	1.6	0.0	0.0	53	1.006	-37.0	138.0	1	1.05	0.95				
	9911	1	0.0	0.0	0.0	0.0	3	0.989	-33.0	69.0	1	1.05	0.95				
	9912	1	0.0	0.0	0.0	7.200000000000001	3	1.0	-37.0	23.0	1	1.05	0.95				
	9913	1	4.3	2.4	0.0	0.0	3	1.0	-37.0	23.0	1	1.05	0.95				
	9914	1	11.8	4.1	0.0	0.0	3	1.0	-37.0	23.0	1	1.05	0.95				
	9915	1	0.0	0.0	0.0	0.0	403	1.007	11.9	138.0	1	1.05	0.95				
	9916	1	24.8	14.7	0.0	7.200000000000001	403	0.999	8.610000000000001	13.8	1	1.05	0.95				
	9917	1	7.1	1.6	0.0	0.0	3	1.001	-29.999999999999996	69.0	1	1.05	0.95				
	9918	1	4.1	0.9000000000000001	0.0	0.0	3	1.034	-39.0	138.0	1	1.05	0.95				
	9923	1	28.000000000000004	10.1	0.0	0.0	53	0.975	-41.0	138.0	1	1.05	0.95				
	9932	1	10.8	4.1	0.0	4.8	53	1.027	-37.0	138.0	1	1.05	0.95				
	9937	1	48.6	17.5	0.0	0.0	53	1.008	-42.0	69.0	1	1.05	0.95				
	9948	1	-2.5	2.0	0.0	0.0	2	1.045	-32.0	34.5	1	1.05	0.95				
	9949	1	-7.5	4.5	0.0	0.0	2	1.055	-31.0	34.5	1	1.05	0.95				
	9950	1	-2.0	0.8	0.0	0.0	2	1.041	-31.0	34.5	1	1.05	0.95				
	9958	1	0.0	0.0	0.0	0.0	2	1.028	-33.0	34.5	1	1.05	0.95				
	9959	1	0.0	0.0	0.0	0.0	2	1.018	-32.0	34.5	1	1.05	0.95				
	9963	1	0.0	0.0	0.0	0.0	1	0.996	-29.999999999999996	138.0	1	1.05	0.95				
	9964	1	19.8	6.800000000000001	0.0	3.6000000000000005	3	0.966	-47.0	138.0	1	1.05	0.95				
	9966	1	0.0	0.0	0.0	0.0	3	1.025	-42.0	69.0	1	1.05	0.95				
	9967	1	0.0	0.0	0.0	0.0	3	1.011	-44.0	69.0	1	1.05	0.95				
	9968	1	0.0	0.0	0.0	0.0	3	1.021	-42.0	69.0	1	1.05	0.95				
	9969	1	0.0	0.0	0.0	0.0	1	1.001	-28.0	34.5	1	1.05	0.95				
	9974	1	-0.6000000000000005	3.8	0.0	3.0	53	1.012	-42.0	69.0	1	1.05	0.95				
	9977	1	8.5	8.2	0.0	2.4	53	0.997	-42.0	69.0	1	1.05	0.95				
	9978	1	14.000000000000002	6.3	0.0	0.0	53	0.981	-42.0	69.0	1	1.05	0.95				
	9980	1	16.9	7.6	0.0	0.0	53	0.984	-42.0	69.0	1	1.05	0.95				
	9981	1	15.7	7.000000000000001	0.0	0.0	53	0.994	-42.0	69.0	1	1.05	0.95				
	9983	1	54.89999999999999	15.9	0.0	14.399999999999999	53	1.008	-39.0	138.0	1	1.05	0.95				
	9985	1	0.0	0.0	0.0	0.0	3	1.028	-42.0	69.0	1	1.05	0.95				
	9986	2	0.0	0.0	0.0	0.0	102	0.971	-4.1	992.0	1	1.05	0.95				
	9988	1	0.0	0.0	0.0	0.0	102	1.017	-11.0	230.0	1	1.05	0.95				
	9989	1	140.0	46.0	0.0	0.0	104	1.0	-8.7	34.5	1	1.05	0.95				
	9991	1	15.8	5.8	0.0	4.8	53	1.023	-39.0	138.0	1	1.05	0.95				
	10005	1	0.0	0.0	0.0	0.0	102	1.031	1.7400000000000002	230.0	1	1.05	0.95				
	10007	1	0.0	0.0	0.0	0.0	3	1.025	-42.0	69.0	1	1.05	0.95				
	10011	2	0.0	0.0	0.0	0.0	1	0.979	-27.0	34.5	1	1.05	0.95				
	10012	1	-36.0	6.6000000000000005	0.0	0.0	1	1.009	-25.0	34.5	1	1.05	0.95				
	10013	1	0.0	0.0	0.0	0.0	3	1.027	-43.0	69.0	1	1.05	0.95				
	10014	1	0.0	0.0	0.0	0.0	53	1.014	-42.0	69.0	1	1.05	0.95				
	10016	1	31.5	8.8	0.0	0.0	53	0.975	-41.0	138.0	1	1.05	0.95				
	10017	2	0.0	0.0	0.0	0.0	1	0.985	-25.0	13.4	1	1.05	0.95				
	10018	2	0.0	0.0	0.0	0.0	1	0.992	-27.0	13.4	1	1.05	0.95				
	10019	2	0.0	0.0	0.0	0.0	1	0.988	-26.0	13.4	1	1.05	0.95				
	10022	1	0.0	0.0	0.0	0.0	3	1.032	-32.0	69.0	1	1.05	0.95				
	10023	1	11.0	4.8	0.0	0.0	3	1.0	-34.0	23.0	1	1.05	0.95				
	10024	1	4.0	1.7000000000000002	0.0	0.0	3	1.023	-43.0	69.0	1	1.05	0.95				
	10025	1	11.4	1.0	0.0	0.0	403	1.0	4.74	34.5	1	1.05	0.95				
	10026	1	12.4	1.2	0.0	0.0	403	1.0	15.7	34.5	1	1.05	0.95				
	10027	1	8.9	3.0	0.0	0.0	403	1.0	12.000000000000002	13.8	1	1.05	0.95				
	10028	1	2.4	0.9000000000000001	0.0	0.0	3	1.002	-40.0	23.0	1	1.05	0.95				
	10032	1	0.0	0.0	0.0	0.0	102	1.04	-22.0	230.0	1	1.05	0.95				
	10033	1	0.0	0.0	0.0	0.0	103	1.0	-25.0	69.0	1	1.05	0.95				
	10040	1	7.8	2.6	0.0	0.0	103	0.979	-22.0	138.0	1	1.05	0.95				
	10041	1	13.200000000000001	4.4	0.0	0.0	103	0.995	-0.25	138.0	1	1.05	0.95				
	10054	1	2.7	0.9000000000000001	0.0	0.0	3	1.028	-42.0	69.0	1	1.05	0.95				
	10101	1	0.0	0.0	0.0	0.0	402	1.03	14.999999999999998	230.0	1	1.05	0.95				
	10102	1	0.0	0.0	0.0	0.0	403	1.0	13.9	138.0	1	1.05	0.95				
	10103	1	0.0	0.0	0.0	0.0	402	1.056	13.9	991.0	1	1.9	0.4				
	10104	1	0.0	0.0	0.0	0.0	402	1.056	13.9	13.8	1	1.9	0.4				
	10105	1	0.0	0.0	0.0	0.0	402	1.056	13.9	991.0	1	1.9	0.4				
	10106	1	0.0	0.0	0.0	0.0	402	1.056	13.9	13.8	1	1.9	0.4				
	10108	1	-12.5	2.8	0.0	0.0	2	1.037	-35.0	34.5	1	1.05	0.95				
	10109	1	-12.5	3.1	0.0	0.0	2	1.036	-35.0	34.5	1	1.05	0.95				
	10110	1	-13.200000000000001	3.1	0.0	0.0	2	1.037	-34.0	34.5	1	1.05	0.95				
	10111	1	0.0	0.0	0.0	0.0	3	0.99	-38.0	34.5	1	1.05	0.95				
	10112	1	-31.5	5.3	0.0	0.0	1	1.01	-25.0	34.5	1	1.05	0.95				
	10113	1	-33.0	5.3	0.0	0.0	1	1.005	-25.0	34.5	1	1.05	0.95				
	10114	1	-20.7	0.0	0.0	0.0	4	1.049	-31.0	34.5	1	1.05	0.95				
	10115	1	0.0	0.0	0.0	0.0	2	1.013	-33.0	34.5	1	1.05	0.95				
	10116	1	0.0	0.0	0.0	0.0	2	1.013	-33.0	34.5	1	1.05	0.95				
	10117	1	0.0	0.0	0.0	0.0	2	1.012	-33.0	34.5	1	1.05	0.95				
	10118	4	0.0	0.0	0.0	0.0	2	1.0	0.0	34.5	1	1.05	0.95				
	10119	2	0.0	0.0	0.0	0.0	2	0.994	-35.0	992.0	1	1.05	0.95				
	10120	1	-18.9	0.0	0.0	0.0	53	1.021	-26.0	34.5	1	1.05	0.95				
	10121	1	-31.2	0.0	0.0	0.0	4	1.038	-29.000000000000004	34.5	1	1.05	0.95				
	10122	1	-17.3	0.0	0.0	0.0	3	1.015	-36.0	34.5	1	1.05	0.95				
	10123	1	0.0	0.0	0.0	0.0	3	1.016	-35.0	34.5	1	1.05	0.95				
	10124	1	-4.9	0.0	0.0	0.0	53	0.998	-37.0	34.5	1	1.05	0.95				
	10132	1	0.0	0.0	0.0	0.0	103	1.014	-2.1	138.0	1	1.05	0.95				
	10142	1	22.3	5.8	0.0	0.0	3	1.02	-48.00000000000001	13.8	1	1.05	0.95				
	10144	1	-31.0	0.0	0.0	0.0	405	1.027	24.2	13.8	1	1.05	0.95				
	10149	2	0.0	0.0	0.0	0.0	403	0.988	27.3	13.8	1	1.05	0.95				
	10150	1	0.0	0.0	0.0	0.0	2	1.0	-36.0	69.0	1	1.05	0.95				
	10151	1	0.0	0.0	0.0	0.0	2	1.003	-33.0	69.0	1	1.05	0.95				
	10152	1	-5.0	0.0	0.0	0.0	2	1.003	-33.0	992.0	1	1.05	0.95				
	10154	1	0.0	0.0	0.0	0.0	403	1.023	22.900000000000002	138.0	1	1.05	0.95				
	10155	2	0.0	0.0	0.0	0.0	403	1.018	44.3	34.5	1	1.05	0.95				
	10157	2	0.0	0.0	0.0	0.0	403	0.992	27.2	13.8	1	1.05	0.95				
	10164	1	12.5	4.2	0.0	0.0	103	0.975	-4.6000000000000005	138.0	1	1.05	0.95				
	10168	1	0.0	0.0	0.0	0.0	403	1.015	44.2	138.0	1	1.05	0.95				
	10169	1	0.0	0.0	0.0	0.0	3	1.022	-42.0	138.0	1	1.05	0.95				
	10170	1	32.7	11.5	0.0	16.200000000000003	3	1.0	-44.0	69.0	1	1.05	0.95				
	10171	1	0.0	0.0	0.0	0.0	403	0.986	29.600000000000005	13.8	1	1.05	0.95				
	10172	1	0.0	0.0	0.0	0.0	403	0.984	25.4	13.8	1	1.05	0.95				
	10173	1	0.0	0.0	0.0	0.0	403	0.998	20.1	13.8	1	1.05	0.95				
	10175	1	0.0	0.0	0.0	0.0	403	0.991	25.700000000000003	13.8	1	1.05	0.95				
	10176	1	0.0	0.0	0.0	0.0	403	1.034	14.2	13.8	1	1.05	0.95				
	10177	1	0.0	0.0	0.0	0.0	403	1.0	16.2	13.8	1	1.05	0.95				
	10178	1	0.0	0.0	0.0	0.0	403	0.99	23.4	13.8	1	1.05	0.95				
	10179	1	14.000000000000002	7.400000000000001	0.0	3.5999999999999996	53	0.981	-34.0	69.0	1	1.05	0.95				
	10180	1	6.1	3.1	0.0	0.0	53	1.014	-41.0	69.0	1	1.05	0.95				
	10181	1	4.9	3.2	0.0	4.8	53	1.005	-43.0	69.0	1	1.05	0.95				
	10182	1	10.8	5.2	0.0	4.8	53	0.989	-45.0	69.0	1	1.05	0.95				
	10183	1	0.0	0.0	0.0	0.0	53	1.002	-39.0	138.0	1	1.05	0.95				
	10184	1	0.0	0.0	0.0	0.0	53	1.002	-39.0	138.0	1	1.05	0.95				
	10185	1	14.400000000000002	5.6	0.0	0.0	53	1.019	-34.0	138.0	1	1.05	0.95				
	10186	1	7.5	3.2	0.0	0.0	53	0.988	-39.0	69.0	1	1.05	0.95				
	10187	1	6.7	3.0	0.0	0.0	53	0.987	-39.0	69.0	1	1.05	0.95				
	10188	1	0.0	0.0	0.0	0.0	53	0.998	-42.0	69.0	1	1.05	0.95				
	10189	1	0.0	0.0	0.0	0.0	53	1.012	-42.0	69.0	1	1.05	0.95				
	10191	1	0.0	0.0	0.0	0.0	53	1.023	-39.0	138.0	1	1.05	0.95				
	10192	1	0.0	0.0	0.0	0.0	53	1.022	-39.0	138.0	1	1.05	0.95				
	10193	1	0.0	0.0	0.0	0.0	53	1.011	-29.000000000000004	138.0	1	1.05	0.95				
	10194	1	0.0	0.0	0.0	0.0	53	1.004	-29.000000000000004	138.0	1	1.05	0.95				
	10195	1	0.0	0.0	0.0	0.0	53	1.019	-36.0	138.0	1	1.05	0.95				
	10196	1	0.0	0.0	0.0	0.0	53	0.981	-35.0	138.0	1	1.05	0.95				
	10197	1	0.0	0.0	0.0	0.0	53	1.002	-37.0	138.0	1	1.05	0.95				
	10198	1	0.0	0.0	0.0	0.0	53	1.003	-37.0	138.0	1	1.05	0.95				
	10199	1	0.0	0.0	0.0	0.0	53	1.01	-36.0	138.0	1	1.05	0.95				
	10200	1	0.0	0.0	0.0	0.0	53	1.02	-40.0	138.0	1	1.05	0.95				
	10201	1	0.0	0.0	0.0	0.0	53	0.981	-36.0	138.0	1	1.05	0.95				
	10202	1	0.0	0.0	0.0	0.0	53	0.983	-36.0	138.0	1	1.05	0.95				
	10203	1	0.0	0.0	0.0	0.0	3	1.023	-43.0	69.0	1	1.05	0.95				
	10204	1	0.0	0.0	0.0	0.0	3	1.028	-42.0	69.0	1	1.05	0.95				
	10205	2	0.0	0.0	0.0	0.0	403	0.998	47.6	13.8	1	1.05	0.95				
	10208	1	1.7000000000000002	0.5	0.0	0.0	3	1.0	-39.0	13.8	1	1.05	0.95				
	10209	1	0.0	0.0	0.0	0.0	403	1.023	22.4	138.0	1	1.05	0.95				
	10211	1	10.5	1.3	0.0	0.0	3	1.011	-29.999999999999996	69.0	1	1.05	0.95				
	10231	1	1.6	-1.5	0.0	0.0	209	0.989	21.8	34.5	1	1.05	0.95				
	10232	1	-4.0	0.0	0.0	0.0	403	1.027	42.400000000000006	34.5	1	1.05	0.95				
	10233	1	11.3	2.3	0.0	0.0	403	1.0	8.81	34.5	1	1.05	0.95				
	10237	1	5.0	2.1	0.0	0.0	103	0.966	-6.6	138.0	1	1.05	0.95				
	10238	1	1.0	-0.6	0.0	0.0	403	1.0	16.6	34.5	1	1.05	0.95				
	10239	1	5.1	2.2	0.0	0.0	3	1.024	-42.0	69.0	1	1.05	0.95				
	10240	1	3.3000000000000003	1.1	0.0	0.0	3	1.032	-42.0	69.0	1	1.05	0.95				
	10241	1	143.0	69.3	0.0	0.0	5	1.025	-43.0	34.0	1	1.05	0.95				
	10242	1	14.800000000000002	7.3	0.0	0.0	5	1.025	-43.0	34.0	1	1.05	0.95				
	10243	1	5.5	2.7	0.0	0.0	5	1.025	-43.0	34.0	1	1.05	0.95				
	10244	1	7.8	3.8	0.0	0.0	5	1.025	-43.0	34.0	1	1.05	0.95				
	10245	1	3.6000000000000005	0.0	0.0	0.0	5	1.025	-43.0	34.0	1	1.05	0.95				
	10246	1	13.0	4.3	0.0	0.0	5	1.025	-43.0	34.0	1	1.05	0.95				
	10248	1	-10.0	0.0	0.0	0.0	103	1.027	-5.9	138.0	1	1.05	0.95				
	10253	1	0.0	0.0	0.0	0.0	103	1.0	-0.13	138.0	1	1.05	0.95				
	10255	1	47.9	15.299999999999999	0.0	0.0	3	0.986	-44.0	69.0	1	1.05	0.95				
	10256	1	0.0	0.0	0.0	0.0	2	1.033	-40.0	230.0	1	1.9	0.4				
	10257	1	0.0	0.0	0.0	0.0	2	1.033	-40.0	230.0	1	1.9	0.4				
	10314	1	-6.800000000000001	0.0	0.0	0.0	3	1.001	-43.0	69.0	1	1.2	0.8				
	10315	1	-1.0	0.0	0.0	0.0	53	1.0	-34.0	13.8	1	1.05	0.95				
	10316	1	10.100000000000001	1.2	0.0	0.0	103	0.988	-13.0	138.0	1	1.05	0.95				
	10317	1	0.0	0.0	0.0	0.0	53	1.029	-25.0	138.0	1	1.05	0.95				
	10318	2	0.0	0.0	0.0	0.0	53	1.013	-24.000000000000004	13.8	1	1.05	0.95				
	10323	1	-9.9	0.0	0.0	0.0	103	1.008	-18.0	138.0	1	1.1	0.9				
	11394	1	0.0	0.0	0.0	0.0	255	0.995	-4.7	138.0	1	1.05	0.95				
	11395	1	0.0	0.0	0.0	0.0	255	0.995	-4.7	138.0	1	1.05	0.95				
	11469	1	0.0	0.0	0.0	0.0	208	0.993	1.47	138.0	1	1.05	0.95				
	11470	1	0.0	0.0	0.0	0.0	208	0.99	-1.2	138.0	1	1.05	0.95				
	11558	1	0.0	0.0	0.0	0.0	208	0.993	-4.2	138.0	1	1.05	0.95				
	11592	1	0.0	0.0	0.0	0.0	207	1.01	-5.4	138.0	1	1.05	0.95				
	11604	1	0.0	0.0	0.0	0.0	206	1.006	-13.0	138.0	1	1.05	0.95				
	11628	1	0.0	0.0	0.0	0.0	211	0.988	-21.0	138.0	1	1.05	0.95				
	11630	1	0.0	0.0	0.0	0.0	209	0.984	16.7	138.0	1	1.05	0.95				
	11631	1	0.0	0.0	0.0	0.0	211	0.99	-12.000000000000002	138.0	1	1.05	0.95				
	11637	1	0.0	0.0	0.0	0.0	209	1.014	26.5	138.0	1	1.05	0.95				
	11644	1	0.0	0.0	0.0	0.0	209	1.005	10.7	138.0	1	1.05	0.95				
	11646	1	0.0	0.0	0.0	0.0	209	0.979	16.4	138.0	1	1.05	0.95				
	11650	1	0.0	0.0	0.0	0.0	208	0.949	-11.0	138.0	1	1.05	0.95				
	11653	1	0.0	0.0	0.0	0.0	209	0.981	16.4	138.0	1	1.05	0.95				
	11654	1	0.0	0.0	0.0	0.0	209	1.01	16.6	138.0	1	1.05	0.95				
	11656	1	0.0	0.0	0.0	0.0	209	1.009	16.3	138.0	1	1.05	0.95				
	11671	1	0.0	0.0	0.0	0.0	209	1.004	14.800000000000002	138.0	1	1.05	0.95				
	11675	1	0.0	0.0	0.0	0.0	209	0.99	13.2	138.0	1	1.05	0.95				
	11676	1	0.0	0.0	0.0	0.0	207	1.021	-9.8	138.0	1	1.2	0.8				
	11678	1	0.0	0.0	0.0	0.0	209	0.992	19.8	138.0	1	1.05	0.95				
	11679	1	0.0	0.0	0.0	0.0	207	0.976	-9.1	138.0	1	1.05	0.95				
	11680	1	0.0	0.0	0.0	0.0	207	0.976	-9.0	138.0	1	1.05	0.95				
	11684	1	0.0	0.0	0.0	0.0	208	1.008	2.78	138.0	1	1.05	0.95				
	11685	1	0.0	0.0	0.0	0.0	208	0.988	1.1500000000000001	138.0	1	1.05	0.95				
	11686	1	0.0	0.0	0.0	0.0	208	0.974	-7.9	138.0	1	1.05	0.95				
	11700	1	0.0	0.0	0.0	0.0	207	0.998	-3.5	138.0	1	1.05	0.95				
	11702	1	0.0	0.0	0.0	0.0	208	0.981	0.11	138.0	1	1.05	0.95				
	11704	1	0.0	0.0	0.0	0.0	208	0.981	0.023	138.0	1	1.05	0.95				
	11707	1	0.0	0.0	0.0	0.0	208	0.981	0.054	138.0	1	1.05	0.95				
	11708	1	0.0	0.0	0.0	0.0	206	1.018	-10.0	138.0	1	1.05	0.95				
	11710	1	0.0	0.0	0.0	0.0	206	1.015	-10.0	138.0	1	1.05	0.95				
	11711	1	0.0	0.0	0.0	0.0	206	0.999	-13.0	138.0	1	1.2	0.8				
	11712	1	0.0	0.0	0.0	0.0	257	1.016	-18.0	69.0	1	1.05	0.95				
	11713	1	0.0	0.0	0.0	0.0	257	0.973	-18.0	69.0	1	1.05	0.95				
	11716	1	0.0	0.0	0.0	0.0	206	1.006	-9.5	138.0	1	1.05	0.95				
	11717	1	0.0	0.0	0.0	0.0	206	1.006	-8.6	138.0	1	1.05	0.95				
	11719	1	0.0	0.0	0.0	0.0	256	0.993	-24.000000000000004	69.0	1	1.05	0.95				
	11721	1	0.0	0.0	0.0	0.0	254	1.004	-24.000000000000004	69.0	1	1.05	0.95				
	11723	1	0.0	0.0	0.0	0.0	206	1.008	-13.0	138.0	1	1.05	0.95				
	11726	1	0.0	0.0	0.0	0.0	206	1.01	-11.0	138.0	1	1.05	0.95				
	11729	1	0.0	0.0	0.0	0.0	207	1.002	-14.999999999999998	88.0	1	1.2	0.8				
	11731	1	0.0	0.0	0.0	0.0	207	1.0	-16.0	88.0	1	1.2	0.8				
	11733	1	0.0	0.0	0.0	0.0	206	1.0	-13.0	138.0	1	1.05	0.95				
	11735	1	0.0	0.0	0.0	0.0	254	0.969	-20.0	138.0	1	1.05	0.95				
	11737	1	0.0	0.0	0.0	0.0	211	0.999	-19.0	138.0	1	1.2	0.8				
	11738	1	0.0	0.0	0.0	0.0	211	0.997	-20.0	138.0	1	1.2	0.8				
	11739	1	0.0	0.0	0.0	0.0	206	1.003	-14.0	138.0	1	1.2	0.8				
	11740	1	0.0	0.0	0.0	0.0	206	0.994	-20.0	138.0	1	1.2	0.8				
	11752	1	0.0	0.0	0.0	0.0	259	0.964	-22.0	138.0	1	1.05	0.95				
	11797	1	0.0	0.0	0.0	0.0	255	1.005	-4.2	138.0	1	1.05	0.95				
	11901	1	0.0	0.0	0.0	0.0	209	1.009	24.3	138.0	1	1.05	0.95				
	11906	1	0.0	0.0	0.0	0.0	209	0.99	23.5	138.0	1	1.05	0.95				
	11908	1	0.0	0.0	0.0	0.0	209	0.998	21.5	138.0	1	1.05	0.95				
	11909	1	0.0	0.0	0.0	0.0	209	1.016	26.7	138.0	1	1.05	0.95				
	11910	1	0.0	0.0	0.0	0.0	209	1.005	25.8	138.0	1	1.05	0.95				
	11911	1	0.0	0.0	0.0	0.0	210	0.984	16.2	138.0	1	1.05	0.95				
	11913	1	0.0	0.0	0.0	0.0	210	0.981	17.7	138.0	1	1.05	0.95				
	11915	1	0.0	0.0	0.0	0.0	210	0.978	15.9	138.0	1	1.05	0.95				
	11917	1	0.0	0.0	0.0	0.0	209	1.004	23.0	138.0	1	1.05	0.95				
	11918	1	0.0	0.0	0.0	0.0	210	0.984	18.100000000000005	138.0	1	1.05	0.95				
	11919	1	0.0	0.0	0.0	0.0	210	0.982	17.6	138.0	1	1.05	0.95				
	11920	1	0.0	0.0	0.0	0.0	210	0.983	15.8	138.0	1	1.05	0.95				
	11921	1	0.0	0.0	0.0	0.0	210	0.988	11.0	88.0	1	1.05	0.95				
	11922	1	0.0	0.0	0.0	0.0	210	0.993	9.07	88.0	1	1.05	0.95				
	11925	1	0.0	0.0	0.0	0.0	210	0.985	17.2	138.0	1	1.05	0.95				
	11926	1	0.0	0.0	0.0	0.0	207	1.003	-2.8	138.0	1	1.05	0.95				
	11931	1	0.0	0.0	0.0	0.0	208	1.003	-2.0	138.0	1	1.05	0.95				
	11932	1	0.0	0.0	0.0	0.0	208	1.007	-2.0	138.0	1	1.05	0.95				
	11933	1	0.0	0.0	0.0	0.0	207	1.004	-5.7	138.0	1	1.05	0.95				
	11934	1	0.0	0.0	0.0	0.0	207	1.022	-9.7	138.0	1	1.2	0.8				
	11936	1	0.0	0.0	0.0	0.0	207	1.01	-10.0	138.0	1	1.05	0.95				
	11937	1	0.0	0.0	0.0	0.0	207	1.006	-11.0	138.0	1	1.05	0.95				
	11939	1	0.0	0.0	0.0	0.0	208	0.976	-4.2	138.0	1	1.05	0.95				
	11941	1	0.0	0.0	0.0	0.0	208	1.008	2.78	138.0	1	1.05	0.95				
	11943	1	0.0	0.0	0.0	0.0	209	0.995	22.900000000000002	138.0	1	1.05	0.95				
	11947	1	0.0	0.0	0.0	0.0	208	1.01	-4.5	138.0	1	1.2	0.8				
	11948	1	0.0	0.0	0.0	0.0	208	0.995	-4.6000000000000005	138.0	1	1.05	0.95				
	11949	1	0.0	0.0	0.0	0.0	208	0.992	1.06	138.0	1	1.05	0.95				
	11950	1	0.0	0.0	0.0	0.0	207	1.003	-10.0	138.0	1	1.05	0.95				
	11951	1	0.0	0.0	0.0	0.0	206	1.004	-23.0	138.0	1	1.2	0.8				
	11953	1	0.0	0.0	0.0	0.0	207	1.01	-9.0	138.0	1	1.05	0.95				
	11954	1	0.0	0.0	0.0	0.0	207	1.0	-5.1	138.0	1	1.05	0.95				
	11955	1	0.0	0.0	0.0	0.0	207	1.005	-4.1	138.0	1	1.05	0.95				
	11956	1	0.0	0.0	0.0	0.0	207	0.995	-6.5	138.0	1	1.05	0.95				
	11958	1	0.0	0.0	0.0	0.0	208	0.988	-6.9	138.0	1	1.05	0.95				
	11959	1	0.0	0.0	0.0	0.0	207	1.0	-1.4	138.0	1	1.05	0.95				
	11960	1	0.0	0.0	0.0	0.0	207	0.987	-11.0	138.0	1	1.2	0.8				
	11961	1	0.0	0.0	0.0	0.0	207	0.986	-11.0	138.0	1	1.2	0.8				
	11962	1	0.0	0.0	0.0	0.0	208	1.005	-4.7	138.0	1	1.2	0.8				
	11963	1	0.0	0.0	0.0	0.0	208	0.996	-4.7	138.0	1	1.05	0.95				
	11964	1	0.0	0.0	0.0	0.0	208	0.996	-4.3	138.0	1	1.05	0.95				
	11965	1	0.0	0.0	0.0	0.0	207	1.005	-11.0	138.0	1	1.05	0.95				
	11970	1	0.0	0.0	0.0	0.0	207	1.009	-11.0	138.0	1	1.05	0.95				
	11971	1	0.0	0.0	0.0	0.0	207	0.995	-10.0	138.0	1	1.05	0.95				
	11972	1	0.0	0.0	0.0	0.0	207	0.995	-10.0	138.0	1	1.05	0.95				
	11973	1	0.0	0.0	0.0	0.0	208	0.995	-1.0	138.0	1	1.05	0.95				
	11974	1	0.0	0.0	0.0	0.0	208	0.996	-1.4	138.0	1	1.05	0.95				
	11975	1	0.0	0.0	0.0	0.0	210	0.978	15.399999999999999	138.0	1	1.05	0.95				
	11976	1	0.0	0.0	0.0	0.0	207	1.005	-5.7	138.0	1	1.05	0.95				
	11977	1	0.0	0.0	0.0	0.0	207	1.003	-5.1	138.0	1	1.05	0.95				
	11978	1	0.0	0.0	0.0	0.0	207	0.999	-5.1	138.0	1	1.05	0.95				
	11979	1	0.0	0.0	0.0	0.0	209	0.999	23.2	138.0	1	1.05	0.95				
	11980	1	0.0	0.0	0.0	0.0	207	0.985	-11.0	138.0	1	1.2	0.8				
	11981	1	0.0	0.0	0.0	0.0	207	0.987	-11.0	138.0	1	1.2	0.8				
	11982	1	0.0	0.0	0.0	0.0	207	1.002	-4.9	138.0	1	1.05	0.95				
	11984	1	0.0	0.0	0.0	0.0	208	0.997	-4.2	138.0	1	1.05	0.95				
	11985	1	0.0	0.0	0.0	0.0	207	1.001	-5.7	138.0	1	1.05	0.95				
	11986	1	0.0	0.0	0.0	0.0	207	1.0	3.02	138.0	1	1.05	0.95				
	11989	1	0.0	0.0	0.0	0.0	208	0.991	0.41	138.0	1	1.05	0.95				
	11990	1	0.0	0.0	0.0	0.0	208	1.003	2.88	138.0	1	1.05	0.95				
	11992	1	0.0	0.0	0.0	0.0	208	0.987	-6.9	138.0	1	1.05	0.95				
	11993	1	0.0	0.0	0.0	0.0	208	0.987	-7.0	138.0	1	1.05	0.95				
	11994	1	0.0	0.0	0.0	0.0	211	1.004	-22.0	138.0	1	1.2	0.8				
	11996	1	0.0	0.0	0.0	0.0	208	1.005	-2.0	138.0	1	1.05	0.95				
	11997	1	0.0	0.0	0.0	0.0	207	1.001	-4.8	138.0	1	1.05	0.95				
	11998	1	0.0	0.0	0.0	0.0	207	1.005	-5.7	138.0	1	1.05	0.95				
	11999	1	0.0	0.0	0.0	0.0	208	0.986	-7.0	138.0	1	1.05	0.95				
	12000	1	0.0	0.0	0.0	0.0	208	0.99	-4.4	138.0	1	1.05	0.95				
	12001	1	0.0	0.0	0.0	0.0	208	1.005	2.85	138.0	1	1.05	0.95				
	12002	1	0.0	0.0	0.0	0.0	207	1.0	-1.3	138.0	1	1.05	0.95				
	12003	1	0.0	0.0	0.0	0.0	207	1.009	2.79	138.0	1	1.05	0.95				
	12004	1	0.0	0.0	0.0	0.0	208	0.999	3.1200000000000006	138.0	1	1.05	0.95				
	12006	1	0.0	0.0	0.0	0.0	210	1.007	5.56	88.0	1	1.05	0.95				
	12007	1	0.0	0.0	0.0	0.0	210	0.998	7.44	88.0	1	1.05	0.95				
	12008	1	0.0	0.0	0.0	0.0	210	1.006	4.3	88.0	1	1.05	0.95				
	12009	1	0.0	0.0	0.0	0.0	207	0.989	-10.0	138.0	1	1.05	0.95				
	12010	1	0.0	0.0	0.0	0.0	207	1.009	1.26	138.0	1	1.05	0.95				
	12011	1	0.0	0.0	0.0	0.0	206	0.998	-13.0	138.0	1	1.05	0.95				
	12012	1	0.0	0.0	0.0	0.0	206	1.0	-13.0	138.0	1	1.2	0.8				
	12013	1	0.0	0.0	0.0	0.0	206	0.994	-14.0	138.0	1	1.05	0.95				
	12014	1	0.0	0.0	0.0	0.0	206	0.993	-14.0	138.0	1	1.05	0.95				
	12015	1	0.0	0.0	0.0	0.0	206	0.992	-14.0	138.0	1	1.05	0.95				
	12016	1	0.0	0.0	0.0	0.0	206	0.993	-14.0	138.0	1	1.05	0.95				
	12017	1	0.0	0.0	0.0	0.0	207	0.988	-16.0	88.0	1	1.2	0.8				
	12019	1	0.0	0.0	0.0	0.0	206	0.997	-14.0	138.0	1	1.05	0.95				
	12020	1	0.0	0.0	0.0	0.0	210	1.017	1.42	88.0	1	1.2	0.8				
	12021	1	0.0	0.0	0.0	0.0	207	0.986	-16.0	88.0	1	1.2	0.8				
	12022	1	0.0	0.0	0.0	0.0	207	0.992	-16.0	88.0	1	1.2	0.8				
	12023	1	0.0	0.0	0.0	0.0	211	0.997	-21.0	138.0	1	1.2	0.8				
	12024	1	0.0	0.0	0.0	0.0	211	1.007	-19.0	138.0	1	1.2	0.8				
	12025	1	0.0	0.0	0.0	0.0	206	1.003	-13.0	138.0	1	1.05	0.95				
	12026	1	0.0	0.0	0.0	0.0	211	1.001	-22.0	138.0	1	1.05	0.95				
	12027	1	0.0	0.0	0.0	0.0	206	0.991	-19.0	138.0	1	1.2	0.8				
	12028	1	0.0	0.0	0.0	0.0	211	1.003	-14.0	138.0	1	1.2	0.8				
	12029	1	0.0	0.0	0.0	0.0	206	0.99	-19.0	138.0	1	1.2	0.8				
	12030	1	0.0	0.0	0.0	0.0	206	1.007	-24.000000000000004	138.0	1	1.2	0.8				
	12032	1	0.0	0.0	0.0	0.0	211	0.997	-17.0	138.0	1	1.05	0.95				
	12033	1	0.0	0.0	0.0	0.0	211	1.001	-19.0	138.0	1	1.2	0.8				
	12036	1	0.0	0.0	0.0	0.0	210	0.968	-13.0	88.0	1	1.2	0.8				
	12041	1	0.0	0.0	0.0	0.0	211	0.998	-17.0	138.0	1	1.05	0.95				
	12042	1	0.0	0.0	0.0	0.0	211	1.004	-18.0	138.0	1	1.05	0.95				
	12043	1	0.0	0.0	0.0	0.0	210	1.049	-5.8	88.0	1	1.2	0.8				
	12044	1	0.0	0.0	0.0	0.0	211	0.995	-20.0	138.0	1	1.2	0.8				
	12045	1	0.0	0.0	0.0	0.0	210	1.047	-5.4	88.0	1	1.2	0.8				
	12047	1	0.0	0.0	0.0	0.0	210	1.005	4.09	88.0	1	1.2	0.8				
	12049	1	0.0	0.0	0.0	0.0	210	1.016	1.95	88.0	1	1.2	0.8				
	12143	1	0.0	0.0	0.0	0.0	209	1.002	12.5	138.0	1	1.05	0.95				
	12171	1	0.0	0.0	0.0	0.0	209	1.004	13.3	138.0	1	1.05	0.95				
	12330	1	0.0	0.0	0.0	0.0	209	0.996	13.6	138.0	1	1.05	0.95				
	13042	1	0.0	0.0	0.0	0.0	207	1.021	-9.8	138.0	1	1.2	0.8				
	13058	1	0.0	0.0	0.0	0.0	207	1.005	-14.999999999999998	88.0	1	1.2	0.8				
	13076	1	0.0	0.0	0.0	0.0	206	1.003	-13.0	1.0	1	1.2	0.8				
	13077	1	0.0	0.0	0.0	0.0	206	0.999	-13.0	1.0	1	1.2	0.8				
	13082	1	0.0	0.0	0.0	0.0	207	0.99	-16.0	88.0	1	1.05	0.95				
	13109	1	0.0	0.0	0.0	0.0	208	1.006	-5.2	138.0	1	1.05	0.95				
	13124	1	0.0	0.0	0.0	0.0	206	1.015	-16.0	88.0	1	1.05	0.95				
	13128	1	0.0	0.0	0.0	0.0	211	1.001	-22.0	138.0	1	1.05	0.95				
	13129	1	0.0	0.0	0.0	0.0	206	1.008	-16.0	88.0	1	1.05	0.95				
	13149	1	0.0	0.0	0.0	0.0	210	1.044	-13.0	88.0	1	1.05	0.95				
	13164	1	0.0	0.0	0.0	0.0	209	0.992	13.3	138.0	1	1.05	0.95				
	13198	1	0.0	0.0	0.0	0.0	210	1.007	2.85	88.0	1	1.2	0.8				
	13417	1	0.0	0.0	0.0	0.0	206	1.01	-16.0	88.0	1	1.05	0.95				
	13477	1	0.0	0.0	0.0	0.0	206	1.011	-16.0	88.0	1	1.05	0.95				
	13504	1	0.0	0.0	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	13579	1	0.0	0.0	0.0	0.0	257	1.002	-18.0	69.0	1	1.05	0.95				
	13580	1	0.0	0.0	0.0	0.0	257	1.007	-20.0	69.0	1	1.05	0.95				
	13581	1	0.0	0.0	0.0	0.0	257	1.002	-21.0	138.0	1	1.05	0.95				
	13582	1	0.0	0.0	0.0	0.0	259	1.006	-20.0	69.0	1	1.05	0.95				
	13584	1	0.0	0.0	0.0	0.0	255	1.001	-7.2	69.0	1	1.05	0.95				
	13585	1	0.0	0.0	0.0	0.0	259	0.98	-21.0	69.0	1	1.05	0.95				
	13586	1	0.0	0.0	0.0	0.0	258	1.013	-27.0	69.0	1	1.05	0.95				
	13587	1	0.0	0.0	0.0	0.0	256	1.012	-24.000000000000004	69.0	1	1.05	0.95				
	13588	1	0.0	0.0	0.0	0.0	257	1.001	-18.0	69.0	1	1.05	0.95				
	13901	1	0.0	0.0	0.0	0.0	209	0.999	25.2	138.0	1	1.05	0.95				
	13921	1	0.0	0.0	0.0	0.0	211	1.034	-17.0	88.0	1	1.05	0.95				
	13943	1	0.0	0.0	0.0	0.0	211	0.999	-22.0	138.0	1	1.05	0.95				
	13944	1	0.0	0.0	0.0	0.0	211	0.987	-22.0	138.0	1	1.05	0.95				
	14145	1	0.0	0.0	0.0	0.0	209	1.015	27.3	138.0	1	1.05	0.95				
	14151	1	0.0	0.0	0.0	0.0	207	0.991	-16.0	88.0	1	1.2	0.8				
	14172	1	0.0	0.0	0.0	0.0	208	0.996	-4.1	138.0	1	1.05	0.95				
	14173	1	0.0	0.0	0.0	0.0	208	1.005	-2.1	138.0	1	1.05	0.95				
	14175	1	0.0	0.0	0.0	0.0	207	1.0	-5.1	138.0	1	1.05	0.95				
	14177	1	0.0	0.0	0.0	0.0	207	0.984	-12.000000000000002	138.0	1	1.2	0.8				
	14179	1	0.0	0.0	0.0	0.0	209	1.003	22.4	138.0	1	1.05	0.95				
	14184	1	0.0	0.0	0.0	0.0	206	1.0	-13.0	138.0	1	1.2	0.8				
	14185	1	0.0	0.0	0.0	0.0	208	0.991	-1.2	138.0	1	1.05	0.95				
	14186	1	0.0	0.0	0.0	0.0	208	0.996	-4.1	138.0	1	1.05	0.95				
	14209	1	0.0	0.0	0.0	0.0	207	0.996	-10.0	138.0	1	1.05	0.95				
	14217	1	0.0	0.0	0.0	0.0	208	0.99	-6.7	138.0	1	1.05	0.95				
	14231	1	0.0	0.0	0.0	0.0	209	1.0	13.3	138.0	1	1.05	0.95				
	14233	1	0.0	0.0	0.0	0.0	206	1.0	-13.0	138.0	1	1.2	0.8				
	14234	1	0.0	0.0	0.0	0.0	206	0.999	-13.0	138.0	1	1.2	0.8				
	14235	1	0.0	0.0	0.0	0.0	206	0.999	-13.0	138.0	1	1.2	0.8				
	14238	1	0.0	0.0	0.0	0.0	211	1.003	-18.0	138.0	1	1.05	0.95				
	14252	1	0.0	0.0	0.0	0.0	209	1.002	12.4	138.0	1	1.05	0.95				
	16580	1	0.0	0.0	0.0	0.0	209	1.008	8.1	138.0	1	1.05	0.95				
	16586	1	0.0	0.0	0.0	0.0	209	1.004	11.0	138.0	1	1.05	0.95				
	16600	1	0.0	0.0	0.0	0.0	207	1.0	3.16	138.0	1	1.05	0.95				
	17603	1	0.0	0.0	0.0	0.0	206	0.994	-14.0	138.0	1	1.05	0.95				
	17605	1	0.0	0.0	0.0	0.0	208	0.996	-4.7	138.0	1	1.05	0.95				
	17606	1	0.0	0.0	0.0	0.0	206	0.995	-14.0	138.0	1	1.2	0.8				
	17610	1	0.0	0.0	0.0	0.0	206	0.993	-14.0	138.0	1	1.05	0.95				
	17612	1	0.0	0.0	0.0	0.0	207	1.006	-9.4	138.0	1	1.05	0.95				
	17613	1	0.0	0.0	0.0	0.0	208	0.995	-4.1	138.0	1	1.05	0.95				
	17615	1	0.0	0.0	0.0	0.0	208	0.998	-4.7	138.0	1	1.05	0.95				
	17616	1	0.0	0.0	0.0	0.0	209	0.996	23.0	138.0	1	1.05	0.95				
	17617	1	0.0	0.0	0.0	0.0	207	0.992	-10.0	138.0	1	1.05	0.95				
	17618	1	0.0	0.0	0.0	0.0	207	0.976	-17.0	88.0	1	1.05	0.95				
	17620	1	0.0	0.0	0.0	0.0	209	1.002	23.2	138.0	1	1.05	0.95				
	17625	1	0.0	0.0	0.0	0.0	208	0.996	-1.3	138.0	1	1.05	0.95				
	17626	1	0.0	0.0	0.0	0.0	207	1.023	-9.7	138.0	1	1.05	0.95				
	17627	1	0.0	0.0	0.0	0.0	208	0.995	1.98	138.0	1	1.05	0.95				
	17632	1	0.0	0.0	0.0	0.0	209	1.002	24.8	138.0	1	1.05	0.95				
	17639	1	0.0	0.0	0.0	0.0	209	1.0	23.2	138.0	1	1.05	0.95				
	19127	1	0.0	0.0	0.0	0.0	209	1.0	24.9	138.0	1	1.2	0.8				
	19518	1	0.0	0.0	0.0	0.0	210	1.006	5.0	88.0	1	1.05	0.95				
	20700	1	0.0	0.0	0.0	0.0	845	1.011	82.60000000000001	69.0	1	1.05	0.95				
	20701	1	0.0	0.0	0.0	0.0	845	1.031	82.1	69.0	1	1.05	0.95				
	20704	1	0.0	0.0	0.0	3.6000000000000005	845	0.97	82.1	34.5	1	1.05	0.95				
	20724	1	0.0	0.0	0.0	0.0	845	0.977	82.60000000000001	34.5	1	1.05	0.95				
	20725	1	0.0	0.0	0.0	0.0	845	0.982	82.60000000000001	13.8	1	1.05	0.95				
	21392	1	0.0	0.0	0.0	0.0	255	0.993	-4.8	138.0	1	1.05	0.95				
	21394	1	0.0	0.0	0.0	0.0	255	0.994	-4.8	138.0	1	1.05	0.95				
	21395	1	0.0	0.0	0.0	0.0	255	0.993	-4.8	138.0	1	1.05	0.95				
	21671	1	0.0	0.0	0.0	0.0	209	0.998	14.7	138.0	1	1.05	0.95				
	21679	1	0.0	0.0	0.0	0.0	207	0.987	-8.8	138.0	1	1.05	0.95				
	21680	1	0.0	0.0	0.0	0.0	207	0.987	-8.7	138.0	1	1.05	0.95				
	21712	1	0.0	0.0	0.0	0.0	257	1.016	-18.0	69.0	1	1.05	0.95				
	21713	1	0.0	0.0	0.0	0.0	257	0.979	-18.0	69.0	1	1.05	0.95				
	21721	1	0.0	0.0	0.0	0.0	254	1.012	-24.000000000000004	69.0	1	1.05	0.95				
	21735	1	0.0	0.0	0.0	0.0	254	0.97	-20.0	138.0	1	1.05	0.95				
	21752	1	0.0	0.0	0.0	0.0	259	0.989	-20.0	138.0	1	1.05	0.95				
	21794	1	0.0	0.0	0.0	0.0	256	1.006	-16.0	138.0	1	1.05	0.95				
	21797	1	0.0	0.0	0.0	0.0	255	1.005	-4.1	138.0	1	1.05	0.95				
	21901	1	0.0	0.0	0.0	0.0	209	1.006	24.5	138.0	1	1.05	0.95				
	21906	1	0.0	0.0	0.0	0.0	209	1.0	24.1	138.0	1	1.05	0.95				
	21908	1	0.0	0.0	0.0	0.0	209	0.993	20.9	138.0	1	1.05	0.95				
	21909	1	0.0	0.0	0.0	0.0	209	1.003	24.9	138.0	1	1.05	0.95				
	21910	1	0.0	0.0	0.0	0.0	209	1.002	25.0	138.0	1	1.05	0.95				
	21911	1	0.0	0.0	0.0	0.0	210	0.981	15.7	138.0	1	1.05	0.95				
	21913	1	0.0	0.0	0.0	0.0	210	1.01	19.4	138.0	1	1.05	0.95				
	21915	1	0.0	0.0	0.0	0.0	210	0.975	15.8	138.0	1	1.05	0.95				
	21917	1	0.0	0.0	0.0	0.0	209	1.003	22.8	138.0	1	1.05	0.95				
	21918	1	0.0	0.0	0.0	0.0	210	0.983	18.100000000000005	138.0	1	1.05	0.95				
	21919	1	0.0	0.0	0.0	0.0	210	0.982	17.6	138.0	1	1.05	0.95				
	21920	1	0.0	0.0	0.0	0.0	210	0.966	18.2	138.0	1	1.05	0.95				
	21921	1	0.0	0.0	0.0	0.0	210	0.988	10.7	88.0	1	1.05	0.95				
	21922	1	0.0	0.0	0.0	0.0	210	0.981	7.889999999999999	88.0	1	1.05	0.95				
	21925	1	0.0	0.0	0.0	0.0	210	0.971	18.6	138.0	1	1.05	0.95				
	21926	1	0.0	0.0	0.0	0.0	207	1.003	-2.8	138.0	1	1.05	0.95				
	21931	1	0.0	0.0	0.0	0.0	208	1.008	-1.6	138.0	1	1.05	0.95				
	21932	1	0.0	0.0	0.0	0.0	208	1.01	-1.8	138.0	1	1.05	0.95				
	21933	1	0.0	0.0	0.0	0.0	207	1.001	-5.9	138.0	1	1.05	0.95				
	21934	1	0.0	0.0	0.0	0.0	207	1.02	-9.8	138.0	1	1.2	0.8				
	21936	1	0.0	0.0	0.0	0.0	207	1.01	-10.0	138.0	1	1.05	0.95				
	21939	1	0.0	0.0	0.0	0.0	208	0.975	-8.1	138.0	1	1.05	0.95				
	21941	1	0.0	0.0	0.0	0.0	208	1.009	2.93	138.0	1	1.05	0.95				
	21943	1	0.0	0.0	0.0	0.0	209	1.0	23.1	138.0	1	1.05	0.95				
	21947	1	0.0	0.0	0.0	0.0	208	1.011	-4.5	138.0	1	1.2	0.8				
	21948	1	0.0	0.0	0.0	0.0	208	0.996	-4.4	138.0	1	1.05	0.95				
	21949	1	0.0	0.0	0.0	0.0	208	0.997	1.18	138.0	1	1.05	0.95				
	21951	1	0.0	0.0	0.0	0.0	206	1.004	-23.0	138.0	1	1.2	0.8				
	21953	1	0.0	0.0	0.0	0.0	207	1.01	-9.1	138.0	1	1.05	0.95				
	21954	1	0.0	0.0	0.0	0.0	207	0.999	-5.2	138.0	1	1.05	0.95				
	21955	1	0.0	0.0	0.0	0.0	207	1.01	-3.7000000000000006	138.0	1	1.05	0.95				
	21956	1	0.0	0.0	0.0	0.0	207	0.996	-6.5	138.0	1	1.05	0.95				
	21958	1	0.0	0.0	0.0	0.0	208	0.985	-6.9	138.0	1	1.05	0.95				
	21959	1	0.0	0.0	0.0	0.0	207	0.994	-1.7	138.0	1	1.05	0.95				
	21960	1	0.0	0.0	0.0	0.0	207	0.998	-11.0	138.0	1	1.2	0.8				
	21961	1	0.0	0.0	0.0	0.0	207	0.998	-11.0	138.0	1	1.2	0.8				
	21962	1	0.0	0.0	0.0	0.0	208	1.008	-4.6000000000000005	138.0	1	1.2	0.8				
	21963	1	0.0	0.0	0.0	0.0	208	0.998	-4.6000000000000005	138.0	1	1.05	0.95				
	21964	1	0.0	0.0	0.0	0.0	208	0.995	-4.3	138.0	1	1.05	0.95				
	21965	1	0.0	0.0	0.0	0.0	207	1.007	-11.0	138.0	1	1.05	0.95				
	21970	1	0.0	0.0	0.0	0.0	207	1.009	-11.0	138.0	1	1.05	0.95				
	21971	1	0.0	0.0	0.0	0.0	207	0.996	-10.0	138.0	1	1.05	0.95				
	21972	1	0.0	0.0	0.0	0.0	207	0.997	-10.0	138.0	1	1.05	0.95				
	21973	1	0.0	0.0	0.0	0.0	208	1.0	-0.76	138.0	1	1.05	0.95				
	21974	1	0.0	0.0	0.0	0.0	208	1.003	-0.89	138.0	1	1.05	0.95				
	21975	1	0.0	0.0	0.0	0.0	210	0.982	15.8	138.0	1	1.05	0.95				
	21976	1	0.0	0.0	0.0	0.0	207	1.006	-5.6	138.0	1	1.05	0.95				
	21977	1	0.0	0.0	0.0	0.0	207	1.0	-5.300000000000001	138.0	1	1.05	0.95				
	21978	1	0.0	0.0	0.0	0.0	207	0.999	-5.1	138.0	1	1.05	0.95				
	21979	1	0.0	0.0	0.0	0.0	209	1.0	23.3	138.0	1	1.05	0.95				
	21980	1	0.0	0.0	0.0	0.0	207	0.997	-11.0	138.0	1	1.2	0.8				
	21981	1	0.0	0.0	0.0	0.0	207	0.998	-11.0	138.0	1	1.2	0.8				
	21982	1	0.0	0.0	0.0	0.0	207	1.001	-4.9	138.0	1	1.05	0.95				
	21983	1	0.0	0.0	0.0	0.0	207	1.009	-9.3	138.0	1	1.2	0.8				
	21984	1	0.0	0.0	0.0	0.0	208	0.995	-4.3	138.0	1	1.05	0.95				
	21985	1	0.0	0.0	0.0	0.0	207	1.002	-5.6	138.0	1	1.05	0.95				
	21986	1	0.0	0.0	0.0	0.0	207	1.003	2.5	138.0	1	1.05	0.95				
	21989	1	0.0	0.0	0.0	0.0	208	0.998	0.534	138.0	1	1.05	0.95				
	21990	1	0.0	0.0	0.0	0.0	208	1.002	2.64	138.0	1	1.05	0.95				
	21992	1	0.0	0.0	0.0	0.0	208	0.982	-7.1	138.0	1	1.05	0.95				
	21993	1	0.0	0.0	0.0	0.0	208	0.984	-6.9	138.0	1	1.05	0.95				
	21994	1	0.0	0.0	0.0	0.0	211	1.0	-22.0	138.0	1	1.2	0.8				
	21996	1	0.0	0.0	0.0	0.0	208	1.006	-2.2	138.0	1	1.05	0.95				
	21997	1	0.0	0.0	0.0	0.0	207	1.001	-4.7	138.0	1	1.05	0.95				
	21998	1	0.0	0.0	0.0	0.0	207	1.008	-5.5	138.0	1	1.05	0.95				
	21999	1	0.0	0.0	0.0	0.0	208	0.982	-7.1	138.0	1	1.05	0.95				
	22000	1	0.0	0.0	0.0	0.0	208	0.992	-4.7	138.0	1	1.05	0.95				
	22001	1	0.0	0.0	0.0	0.0	208	1.009	3.31	138.0	1	1.05	0.95				
	22002	1	0.0	0.0	0.0	0.0	207	0.994	-1.6	138.0	1	1.05	0.95				
	22003	1	0.0	0.0	0.0	0.0	207	1.011	2.87	138.0	1	1.05	0.95				
	22004	1	0.0	0.0	0.0	0.0	208	0.999	3.21	138.0	1	1.05	0.95				
	22006	1	0.0	0.0	0.0	0.0	210	1.007	5.59	88.0	1	1.05	0.95				
	22007	1	0.0	0.0	0.0	0.0	210	0.996	6.45	88.0	1	1.05	0.95				
	22008	1	0.0	0.0	0.0	0.0	210	1.004	4.26	88.0	1	1.05	0.95				
	22009	1	0.0	0.0	0.0	0.0	207	0.99	-10.0	138.0	1	1.05	0.95				
	22010	1	0.0	0.0	0.0	0.0	207	0.995	-0.42000000000000004	138.0	1	1.05	0.95				
	22011	1	0.0	0.0	0.0	0.0	206	1.0	-13.0	138.0	1	1.05	0.95				
	22012	1	0.0	0.0	0.0	0.0	206	1.0	-13.0	138.0	1	1.2	0.8				
	22013	1	0.0	0.0	0.0	0.0	206	0.993	-14.0	138.0	1	1.05	0.95				
	22014	1	0.0	0.0	0.0	0.0	206	0.992	-14.0	138.0	1	1.05	0.95				
	22015	1	0.0	0.0	0.0	0.0	206	0.993	-14.0	138.0	1	1.05	0.95				
	22016	1	0.0	0.0	0.0	0.0	206	0.992	-14.0	138.0	1	1.05	0.95				
	22017	1	0.0	0.0	0.0	0.0	207	0.995	-16.0	88.0	1	1.2	0.8				
	22019	1	0.0	0.0	0.0	0.0	206	1.005	-13.0	138.0	1	1.05	0.95				
	22020	1	0.0	0.0	0.0	0.0	210	1.008	4.33	88.0	1	1.2	0.8				
	22021	1	0.0	0.0	0.0	0.0	207	0.995	-16.0	88.0	1	1.2	0.8				
	22022	1	0.0	0.0	0.0	0.0	207	0.996	-16.0	88.0	1	1.2	0.8				
	22023	1	0.0	0.0	0.0	0.0	211	0.995	-21.0	138.0	1	1.2	0.8				
	22024	1	0.0	0.0	0.0	0.0	211	1.003	-19.0	138.0	1	1.2	0.8				
	22025	1	0.0	0.0	0.0	0.0	206	1.006	-13.0	138.0	1	1.05	0.95				
	22026	1	0.0	0.0	0.0	0.0	211	1.001	-22.0	138.0	1	1.05	0.95				
	22027	1	0.0	0.0	0.0	0.0	206	0.993	-18.0	138.0	1	1.2	0.8				
	22028	1	0.0	0.0	0.0	0.0	211	0.98	-14.999999999999998	138.0	1	1.2	0.8				
	22029	1	0.0	0.0	0.0	0.0	206	0.994	-19.0	138.0	1	1.2	0.8				
	22030	1	0.0	0.0	0.0	0.0	206	1.006	-24.000000000000004	138.0	1	1.2	0.8				
	22032	1	0.0	0.0	0.0	0.0	211	0.999	-17.0	138.0	1	1.05	0.95				
	22033	1	0.0	0.0	0.0	0.0	211	1.001	-19.0	138.0	1	1.2	0.8				
	22036	1	0.0	0.0	0.0	0.0	210	1.056	-11.0	88.0	1	1.2	0.8				
	22041	1	0.0	0.0	0.0	0.0	211	0.999	-17.0	138.0	1	1.05	0.95				
	22042	1	0.0	0.0	0.0	0.0	211	1.003	-18.0	138.0	1	1.05	0.95				
	22043	1	0.0	0.0	0.0	0.0	210	1.026	-6.9	88.0	1	1.2	0.8				
	22044	1	0.0	0.0	0.0	0.0	211	0.996	-20.0	138.0	1	1.2	0.8				
	22045	1	0.0	0.0	0.0	0.0	210	1.046	-4.3	88.0	1	1.2	0.8				
	22047	1	0.0	0.0	0.0	0.0	210	1.023	0.759	88.0	1	1.2	0.8				
	22049	1	0.0	0.0	0.0	0.0	210	1.046	-1.8	88.0	1	1.2	0.8				
	22143	1	0.0	0.0	0.0	0.0	209	1.002	12.5	138.0	1	1.05	0.95				
	22171	1	0.0	0.0	0.0	0.0	209	1.002	13.2	138.0	1	1.05	0.95				
	22330	1	0.0	0.0	0.0	0.0	209	1.0	14.0	138.0	1	1.05	0.95				
	22469	1	0.0	0.0	0.0	0.0	208	0.996	1.5600000000000003	138.0	1	1.05	0.95				
	22470	1	0.0	0.0	0.0	0.0	208	0.994	-1.0	138.0	1	1.05	0.95				
	22558	1	0.0	0.0	0.0	0.0	208	0.993	-4.5	138.0	1	1.05	0.95				
	22592	1	0.0	0.0	0.0	0.0	207	1.011	-5.300000000000001	138.0	1	1.05	0.95				
	22604	1	0.0	0.0	0.0	0.0	206	1.006	-13.0	138.0	1	1.05	0.95				
	22628	1	0.0	0.0	0.0	0.0	211	0.99	-20.0	138.0	1	1.05	0.95				
	22630	1	0.0	0.0	0.0	0.0	209	0.989	16.9	138.0	1	1.05	0.95				
	22631	1	0.0	0.0	0.0	0.0	211	0.993	-12.000000000000002	138.0	1	1.05	0.95				
	22637	1	0.0	0.0	0.0	0.0	209	1.005	25.1	138.0	1	1.05	0.95				
	22644	1	0.0	0.0	0.0	0.0	209	1.001	10.4	138.0	1	1.05	0.95				
	22646	1	0.0	0.0	0.0	0.0	209	0.988	16.8	138.0	1	1.05	0.95				
	22650	1	0.0	0.0	0.0	0.0	208	0.98	-10.0	138.0	1	1.05	0.95				
	22653	1	0.0	0.0	0.0	0.0	209	0.986	16.5	138.0	1	1.05	0.95				
	22654	1	0.0	0.0	0.0	0.0	209	1.002	16.0	138.0	1	1.05	0.95				
	22656	1	0.0	0.0	0.0	0.0	209	1.0	15.5	138.0	1	1.05	0.95				
	22675	1	0.0	0.0	0.0	0.0	209	0.994	13.5	138.0	1	1.05	0.95				
	22676	1	0.0	0.0	0.0	0.0	207	1.02	-9.8	138.0	1	1.2	0.8				
	22678	1	0.0	0.0	0.0	0.0	209	0.995	20.2	138.0	1	1.05	0.95				
	22684	1	0.0	0.0	0.0	0.0	208	1.009	2.92	138.0	1	1.05	0.95				
	22685	1	0.0	0.0	0.0	0.0	208	0.99	1.31	138.0	1	1.05	0.95				
	22686	1	0.0	0.0	0.0	0.0	208	0.977	-9.200000000000001	138.0	1	1.05	0.95				
	22700	1	0.0	0.0	0.0	0.0	207	1.001	-3.2	138.0	1	1.05	0.95				
	22702	1	0.0	0.0	0.0	0.0	208	0.979	-0.14	138.0	1	1.05	0.95				
	22704	1	0.0	0.0	0.0	0.0	208	0.98	-0.11	138.0	1	1.05	0.95				
	22707	1	0.0	0.0	0.0	0.0	208	0.979	-0.13	138.0	1	1.05	0.95				
	22708	1	0.0	0.0	0.0	0.0	206	1.019	-10.0	138.0	1	1.05	0.95				
	22710	1	0.0	0.0	0.0	0.0	206	1.018	-10.0	138.0	1	1.05	0.95				
	22711	1	0.0	0.0	0.0	0.0	206	1.0	-13.0	138.0	1	1.2	0.8				
	22716	1	0.0	0.0	0.0	0.0	206	1.005	-9.6	138.0	1	1.05	0.95				
	22717	1	0.0	0.0	0.0	0.0	206	1.004	-8.7	138.0	1	1.05	0.95				
	22723	1	0.0	0.0	0.0	0.0	206	1.009	-13.0	138.0	1	1.05	0.95				
	22726	1	0.0	0.0	0.0	0.0	206	1.01	-11.0	138.0	1	1.05	0.95				
	22729	1	0.0	0.0	0.0	0.0	207	1.006	-14.999999999999998	88.0	1	1.2	0.8				
	22731	1	0.0	0.0	0.0	0.0	207	1.0	-16.0	88.0	1	1.05	0.95				
	22733	1	0.0	0.0	0.0	0.0	206	1.0	-13.0	138.0	1	1.05	0.95				
	22737	1	0.0	0.0	0.0	0.0	211	0.998	-19.0	138.0	1	1.2	0.8				
	22738	1	0.0	0.0	0.0	0.0	211	0.997	-20.0	138.0	1	1.2	0.8				
	22739	1	0.0	0.0	0.0	0.0	206	1.005	-14.0	138.0	1	1.2	0.8				
	22740	1	0.0	0.0	0.0	0.0	206	0.995	-20.0	138.0	1	1.2	0.8				
	22937	1	0.0	0.0	0.0	0.0	207	1.005	-11.0	138.0	1	1.05	0.95				
	22950	1	0.0	0.0	0.0	0.0	207	1.003	-10.0	138.0	1	1.05	0.95				
	23042	1	0.0	0.0	0.0	0.0	207	1.02	-9.8	138.0	1	1.2	0.8				
	23058	1	0.0	0.0	0.0	0.0	207	1.007	-14.999999999999998	88.0	1	1.2	0.8				
	23076	1	0.0	0.0	0.0	0.0	206	1.003	-13.0	1.0	1	1.2	0.8				
	23077	1	0.0	0.0	0.0	0.0	206	0.999	-13.0	1.0	1	1.2	0.8				
	23082	1	0.0	0.0	0.0	0.0	207	0.995	-16.0	88.0	1	1.05	0.95				
	23109	1	0.0	0.0	0.0	0.0	208	1.006	-5.1	138.0	1	1.05	0.95				
	23124	1	0.0	0.0	0.0	0.0	206	1.015	-16.0	88.0	1	1.05	0.95				
	23128	1	0.0	0.0	0.0	0.0	211	1.001	-22.0	138.0	1	1.05	0.95				
	23129	1	0.0	0.0	0.0	0.0	206	1.008	-16.0	88.0	1	1.05	0.95				
	23149	1	0.0	0.0	0.0	0.0	210	0.998	-14.0	88.0	1	1.05	0.95				
	23164	1	0.0	0.0	0.0	0.0	209	0.994	13.9	138.0	1	1.05	0.95				
	23198	1	0.0	0.0	0.0	0.0	210	1.035	-0.55	88.0	1	1.2	0.8				
	23417	1	0.0	0.0	0.0	0.0	206	1.01	-16.0	88.0	1	1.05	0.95				
	23477	1	0.0	0.0	0.0	0.0	206	1.011	-16.0	88.0	1	1.05	0.95				
	23504	1	0.0	0.0	0.0	0.0	254	0.995	-12.000000000000002	138.0	1	1.05	0.95				
	23579	1	0.0	0.0	0.0	0.0	257	0.972	-18.0	69.0	1	1.05	0.95				
	23580	1	0.0	0.0	0.0	0.0	257	0.978	-21.0	69.0	1	1.05	0.95				
	23581	1	0.0	0.0	0.0	0.0	257	1.003	-21.0	138.0	1	1.05	0.95				
	23582	4	0.0	0.0	0.0	0.0	259	1.0	0.0	69.0	1	1.05	0.95				
	23584	1	0.0	0.0	0.0	0.0	255	0.997	-7.300000000000001	69.0	1	1.05	0.95				
	23585	4	0.0	0.0	0.0	0.0	259	1.0	0.0	69.0	1	1.05	0.95				
	23587	1	0.0	0.0	0.0	0.0	256	0.999	-24.000000000000004	69.0	1	1.05	0.95				
	23588	1	0.0	0.0	0.0	0.0	257	0.98	-18.0	69.0	1	1.05	0.95				
	23901	1	0.0	0.0	0.0	0.0	209	1.014	26.7	138.0	1	1.05	0.95				
	23921	1	0.0	0.0	0.0	0.0	211	1.051	-17.0	88.0	1	1.05	0.95				
	23943	1	0.0	0.0	0.0	0.0	211	1.003	-21.0	138.0	1	1.05	0.95				
	23944	1	0.0	0.0	0.0	0.0	211	0.987	-22.0	138.0	1	1.05	0.95				
	24145	1	0.0	0.0	0.0	0.0	209	1.015	27.3	138.0	1	1.05	0.95				
	24151	1	0.0	0.0	0.0	0.0	207	0.996	-16.0	88.0	1	1.2	0.8				
	24172	1	0.0	0.0	0.0	0.0	208	0.994	-4.3	138.0	1	1.05	0.95				
	24173	1	0.0	0.0	0.0	0.0	208	1.009	-1.8	138.0	1	1.05	0.95				
	24175	1	0.0	0.0	0.0	0.0	207	0.998	-5.2	138.0	1	1.05	0.95				
	24177	1	0.0	0.0	0.0	0.0	207	0.995	-11.0	138.0	1	1.2	0.8				
	24179	1	0.0	0.0	0.0	0.0	209	1.002	21.9	138.0	1	1.05	0.95				
	24184	1	0.0	0.0	0.0	0.0	206	1.0	-13.0	138.0	1	1.2	0.8				
	24185	1	0.0	0.0	0.0	0.0	208	0.994	-1.1	138.0	1	1.05	0.95				
	24186	1	0.0	0.0	0.0	0.0	208	0.995	-4.2	138.0	1	1.05	0.95				
	24209	1	0.0	0.0	0.0	0.0	207	0.998	-9.9	138.0	1	1.05	0.95				
	24217	1	0.0	0.0	0.0	0.0	208	0.987	-6.7	138.0	1	1.05	0.95				
	24231	1	0.0	0.0	0.0	0.0	209	1.001	13.4	138.0	1	1.05	0.95				
	24233	1	0.0	0.0	0.0	0.0	206	0.999	-13.0	138.0	1	1.2	0.8				
	24234	1	0.0	0.0	0.0	0.0	206	0.999	-13.0	138.0	1	1.2	0.8				
	24235	1	0.0	0.0	0.0	0.0	206	1.0	-13.0	138.0	1	1.2	0.8				
	24238	1	0.0	0.0	0.0	0.0	211	1.003	-18.0	138.0	1	1.05	0.95				
	24252	1	0.0	0.0	0.0	0.0	209	1.003	12.4	138.0	1	1.05	0.95				
	26580	1	0.0	0.0	0.0	0.0	209	1.01	8.19	138.0	1	1.05	0.95				
	26586	1	0.0	0.0	0.0	0.0	209	1.005	11.0	138.0	1	1.05	0.95				
	26600	1	0.0	0.0	0.0	0.0	207	1.001	2.45	138.0	1	1.05	0.95				
	27603	1	0.0	0.0	0.0	0.0	206	0.993	-14.0	138.0	1	1.05	0.95				
	27605	1	0.0	0.0	0.0	0.0	208	0.998	-4.6000000000000005	138.0	1	1.05	0.95				
	27606	1	0.0	0.0	0.0	0.0	206	0.995	-14.0	138.0	1	1.2	0.8				
	27610	1	0.0	0.0	0.0	0.0	206	0.993	-14.0	138.0	1	1.05	0.95				
	27612	1	0.0	0.0	0.0	0.0	207	1.009	-9.3	138.0	1	1.05	0.95				
	27613	1	0.0	0.0	0.0	0.0	208	0.994	-4.3	138.0	1	1.05	0.95				
	27615	1	0.0	0.0	0.0	0.0	208	0.999	-4.7	138.0	1	1.05	0.95				
	27616	1	0.0	0.0	0.0	0.0	209	1.0	23.2	138.0	1	1.05	0.95				
	27617	1	0.0	0.0	0.0	0.0	207	0.997	-10.0	138.0	1	1.05	0.95				
	27618	1	0.0	0.0	0.0	0.0	207	0.993	-16.0	88.0	1	1.05	0.95				
	27620	1	0.0	0.0	0.0	0.0	209	1.001	23.1	138.0	1	1.05	0.95				
	27625	1	0.0	0.0	0.0	0.0	208	1.002	-0.86	138.0	1	1.05	0.95				
	27626	1	0.0	0.0	0.0	0.0	207	1.021	-9.7	138.0	1	1.05	0.95				
	27627	1	0.0	0.0	0.0	0.0	208	0.995	1.98	138.0	1	1.05	0.95				
	27632	1	0.0	0.0	0.0	0.0	209	1.002	24.8	138.0	1	1.05	0.95				
	27639	1	0.0	0.0	0.0	0.0	209	1.0	23.2	138.0	1	1.05	0.95				
	29127	1	0.0	0.0	0.0	0.0	209	1.0	24.9	138.0	1	1.2	0.8				
	29518	1	0.0	0.0	0.0	0.0	210	1.006	5.07	88.0	1	1.05	0.95				
	41001	1	0.0	0.0	0.0	0.0	1	1.051	-33.0	13.8	1	1.9	0.4				
	41002	1	0.0	0.0	0.0	0.0	1	1.05	-33.0	13.8	1	1.9	0.4				
	41003	1	0.0	0.0	0.0	0.0	1	1.006	-38.0	13.8	1	1.9	0.4				
	41004	1	0.0	0.0	0.0	0.0	2	1.032	-40.0	230.0	1	1.05	0.95				
	41005	1	0.0	0.0	0.0	0.0	2	1.0	-34.0	9.8	1	1.9	0.4				
	41006	1	0.0	0.0	0.0	0.0	1	1.031	-25.0	13.8	1	1.9	0.4				
	41007	1	0.0	0.0	0.0	0.0	1	1.031	-25.0	13.8	1	1.9	0.4				
	41008	1	0.0	0.0	0.0	0.0	2	1.01	-37.0	13.8	1	1.9	0.4				
	41009	1	0.0	0.0	0.0	0.0	2	1.011	-37.0	13.8	1	1.9	0.4				
	41010	1	0.0	0.0	0.0	0.0	2	0.99	-40.0	13.8	1	1.9	0.4				
	41011	1	0.0	0.0	0.0	0.0	2	0.99	-40.0	13.8	1	1.9	0.4				
	41012	1	0.0	0.0	0.0	0.0	2	0.99	-40.0	13.8	1	1.9	0.4				
	41013	1	0.0	0.0	0.0	0.0	2	1.033	-36.0	13.8	1	1.9	0.4				
	41014	1	0.0	0.0	0.0	0.0	2	1.033	-36.0	13.8	1	1.9	0.4				
	41015	1	0.0	0.0	0.0	0.0	2	1.033	-36.0	13.8	1	1.9	0.4				
	41016	1	0.0	0.0	0.0	0.0	2	1.0	-36.0	13.8	1	1.9	0.4				
	41017	1	0.0	0.0	0.0	0.0	2	1.0	-36.0	13.8	1	1.9	0.4				
	41018	1	0.0	0.0	0.0	0.0	2	0.996	-42.0	13.8	1	1.9	0.4				
	41019	1	0.0	0.0	0.0	0.0	2	0.996	-42.0	13.8	1	1.9	0.4				
	41020	1	0.0	0.0	0.0	0.0	1	1.012	-32.0	13.8	1	1.9	0.4				
	41021	1	0.0	0.0	0.0	0.0	2	1.02	-42.0	13.8	1	1.9	0.4				
	41022	1	0.0	0.0	0.0	0.0	2	1.019	-40.0	13.8	1	1.9	0.4				
	41023	1	0.0	0.0	0.0	0.0	2	1.013	-41.0	13.8	1	1.9	0.4				
	41024	1	0.0	0.0	0.0	0.0	2	1.022	-39.0	13.8	1	1.9	0.4				
	41025	1	0.0	0.0	0.0	0.0	2	1.014	-42.0	13.8	1	1.9	0.4				
	41026	1	0.0	0.0	0.0	0.0	2	0.999	-38.0	13.8	1	1.9	0.4				
	41027	1	0.0	0.0	0.0	0.0	2	0.999	-38.0	13.8	1	1.9	0.4				
	41028	1	0.0	0.0	0.0	0.0	1	1.051	-33.0	13.8	1	1.9	0.4				
	41029	1	0.0	0.0	0.0	0.0	1	1.05	-33.0	13.8	1	1.9	0.4				
	41030	1	0.0	0.0	0.0	0.0	1	1.05	-33.0	13.8	1	1.9	0.4				
	41031	1	0.0	0.0	0.0	0.0	2	1.019	-41.0	13.8	1	1.9	0.4				
	41032	1	0.0	0.0	0.0	0.0	2	1.01	-41.0	13.8	1	1.9	0.4				
	41033	1	0.0	0.0	0.0	0.0	2	1.01	-41.0	13.8	1	1.9	0.4				
	41034	1	0.0	0.0	0.0	0.0	2	1.01	-41.0	13.8	1	1.9	0.4				
	41035	1	0.0	0.0	0.0	0.0	2	1.022	-41.0	13.8	1	1.9	0.4				
	41036	1	0.0	0.0	0.0	0.0	2	1.031	-32.0	13.8	1	1.9	0.4				
	41037	1	0.0	0.0	0.0	0.0	2	1.032	-32.0	13.8	1	1.9	0.4				
	41038	1	0.0	0.0	0.0	0.0	2	1.031	-32.0	13.8	1	1.9	0.4				
	41039	1	0.0	0.0	0.0	0.0	2	1.042	-34.0	13.8	1	1.9	0.4				
	41040	1	0.0	0.0	0.0	0.0	2	1.045	-33.0	13.8	1	1.9	0.4				
	41041	1	0.0	0.0	0.0	0.0	2	1.037	-32.0	13.8	1	1.9	0.4				
	41042	1	0.0	0.0	0.0	0.0	2	1.052	-32.0	13.8	1	1.9	0.4				
	41043	1	0.0	0.0	0.0	0.0	2	1.021	-41.0	13.8	1	1.9	0.4				
	41044	1	0.0	0.0	0.0	0.0	2	1.01	-44.0	13.8	1	1.9	0.4				
	41045	1	0.0	0.0	0.0	0.0	2	1.002	-44.0	13.8	1	1.9	0.4				
	41046	1	9.0	3.8	0.0	0.0	5	1.02	-40.0	23.0	1	1.05	0.95				
	41047	1	9.0	3.8	0.0	0.0	5	1.02	-40.0	23.0	1	1.05	0.95				
	41048	1	0.0	0.0	0.0	0.0	5	1.019	-41.0	13.8	1	1.9	0.4				
	41049	1	0.0	0.0	0.0	0.0	5	1.018	-41.0	13.8	1	1.9	0.4				
	41050	1	0.0	0.0	0.0	0.0	2	1.036	-41.0	13.8	1	1.9	0.4				
	41051	1	0.0	0.0	0.0	0.0	2	1.036	-41.0	13.8	1	1.9	0.4				
	41052	1	0.0	0.0	0.0	0.0	2	1.018	-44.0	13.8	1	1.9	0.4				
	41053	1	0.0	0.0	0.0	0.0	2	1.017	-43.0	13.8	1	1.9	0.4				
	41054	1	0.0	0.0	0.0	0.0	2	1.02	-43.0	13.8	1	1.9	0.4				
	41055	1	0.0	0.0	0.0	0.0	5	1.005	-40.0	13.8	1	1.9	0.4				
	41056	1	15.4	5.1	0.0	0.0	5	0.999	-41.0	13.8	1	1.9	0.4				
	41057	1	0.0	0.0	0.0	0.0	2	0.998	-43.0	13.8	1	1.9	0.4				
	41058	1	0.0	0.0	0.0	0.0	2	1.032	-39.0	13.8	1	1.9	0.4				
	41059	1	0.0	0.0	0.0	0.0	2	1.031	-39.0	13.8	1	1.9	0.4				
	41060	1	0.0	0.0	0.0	0.0	52	1.003	-26.0	13.8	1	1.9	0.4				
	41061	1	0.0	0.0	0.0	0.0	52	1.003	-26.0	13.8	1	1.9	0.4				
	41062	1	0.0	0.0	0.0	0.0	52	1.003	-26.0	13.8	1	1.9	0.4				
	41063	1	28.000000000000004	9.2	0.0	0.0	5	1.012	-41.0	13.8	1	1.9	0.4				
	41064	1	0.0	0.0	0.0	0.0	5	1.013	-42.0	13.8	1	1.9	0.4				
	41065	1	0.0	0.0	0.0	0.0	5	1.012	-42.0	13.8	1	1.9	0.4				
	41066	1	0.0	0.0	0.0	0.0	2	1.031	-41.0	13.8	1	1.9	0.4				
	41067	1	0.0	0.0	0.0	0.0	2	1.031	-40.0	13.8	1	1.9	0.4				
	41068	1	0.0	0.0	0.0	0.0	2	1.028	-42.0	13.8	1	1.9	0.4				
	41069	1	0.0	0.0	0.0	0.0	2	1.027	-42.0	13.8	1	1.9	0.4				
	41070	1	0.0	0.0	0.0	0.0	2	1.006	-43.0	13.8	1	1.9	0.4				
	41071	1	0.0	0.0	0.0	0.0	2	1.02	-45.0	13.8	1	1.9	0.4				
	41073	1	0.0	0.0	0.0	0.0	1	1.01	-35.0	13.8	1	1.9	0.4				
	41074	1	0.0	0.0	0.0	0.0	1	1.005	-38.0	13.8	1	1.9	0.4				
	41075	1	0.0	0.0	0.0	0.0	2	1.035	-42.0	13.8	1	1.9	0.4				
	41076	1	0.0	0.0	0.0	0.0	2	1.036	-41.0	13.8	1	1.9	0.4				
	41077	1	0.0	0.0	0.0	0.0	2	1.035	-41.0	13.8	1	1.9	0.4				
	41078	1	0.0	0.0	0.0	0.0	2	1.03	-31.0	13.8	1	1.9	0.4				
	41079	1	0.0	0.0	0.0	0.0	2	1.03	-31.0	13.8	1	1.9	0.4				
	41080	1	0.0	0.0	0.0	0.0	2	1.033	-31.0	13.8	1	1.9	0.4				
	41081	1	0.0	0.0	0.0	0.0	2	1.0	-32.0	13.8	1	1.9	0.4				
	41082	1	0.0	0.0	0.0	0.0	2	1.0	-32.0	13.8	1	1.9	0.4				
	41083	1	0.0	0.0	0.0	0.0	2	1.03	-43.0	13.8	1	1.9	0.4				
	41084	1	0.0	0.0	0.0	0.0	2	1.03	-43.0	13.8	1	1.9	0.4				
	41085	1	0.0	0.0	0.0	0.0	2	1.03	-43.0	13.8	1	1.9	0.4				
	41086	1	0.0	0.0	0.0	0.0	2	1.015	-37.0	13.8	1	1.9	0.4				
	41087	1	0.0	0.0	0.0	0.0	2	1.015	-37.0	13.8	1	1.9	0.4				
	41088	1	0.0	0.0	0.0	0.0	4	1.01	-35.0	13.8	1	1.9	0.4				
	41089	1	0.0	0.0	0.0	0.0	2	1.039	-32.0	13.8	1	1.9	0.4				
	41090	1	0.0	0.0	0.0	0.0	2	1.039	-32.0	13.8	1	1.9	0.4				
	41091	1	0.0	0.0	0.0	0.0	2	1.01	-34.0	13.8	1	1.9	0.4				
	41092	1	0.0	0.0	0.0	0.0	2	1.01	-34.0	13.8	1	1.9	0.4				
	41094	1	0.0	0.0	0.0	0.0	2	1.01	-34.0	13.8	1	1.9	0.4				
	41095	1	0.0	0.0	0.0	0.0	2	1.035	-29.999999999999996	13.8	1	1.9	0.4				
	41096	1	0.0	0.0	0.0	0.0	2	1.035	-29.999999999999996	13.8	1	1.9	0.4				
	41097	1	0.0	0.0	0.0	0.0	2	1.035	-29.999999999999996	13.8	1	1.9	0.4				
	41098	1	0.0	0.0	0.0	0.0	2	1.0	-38.0	13.8	1	1.9	0.4				
	41099	1	0.0	0.0	0.0	0.0	2	1.026	-37.0	13.8	1	1.9	0.4				
	41100	1	0.0	0.0	0.0	0.0	2	1.026	-37.0	13.8	1	1.9	0.4				
	41101	1	0.0	0.0	0.0	0.0	2	1.052	-35.0	13.8	1	1.9	0.4				
	41102	1	0.0	0.0	0.0	0.0	1	1.01	-36.0	13.8	1	1.9	0.4				
	41103	1	0.0	0.0	0.0	0.0	1	1.01	-36.0	13.8	1	1.9	0.4				
	41104	1	0.0	0.0	0.0	0.0	1	1.008	-37.0	13.8	1	1.9	0.4				
	41105	1	0.0	0.0	0.0	0.0	1	1.008	-37.0	13.8	1	1.9	0.4				
	41106	1	0.0	0.0	0.0	0.0	2	1.02	-40.0	13.8	1	1.9	0.4				
	41107	1	0.0	0.0	0.0	0.0	2	1.021	-39.0	13.8	1	1.9	0.4				
	41108	1	0.0	0.0	0.0	0.0	2	1.02	-40.0	13.8	1	1.9	0.4				
	41109	1	0.0	0.0	0.0	0.0	2	1.024	-43.0	13.8	1	1.9	0.4				
	41110	1	0.0	0.0	0.0	0.0	2	1.024	-43.0	13.8	1	1.9	0.4				
	41111	1	0.0	0.0	0.0	0.0	2	1.004	-42.0	13.8	1	1.9	0.4				
	41112	1	0.0	0.0	0.0	0.0	2	1.015	-41.0	13.8	1	1.9	0.4				
	41113	1	0.0	0.0	0.0	0.0	2	1.014	-42.0	13.8	1	1.9	0.4				
	41114	1	0.0	0.0	0.0	0.0	2	1.002	-46.0	13.8	1	1.9	0.4				
	41115	1	0.0	0.0	0.0	0.0	2	1.0	-46.0	13.8	1	1.9	0.4				
	41116	1	0.0	0.0	0.0	0.0	2	1.009	-46.0	13.8	1	1.9	0.4				
	41117	1	0.0	0.0	0.0	0.0	2	0.989	-46.0	13.8	1	1.9	0.4				
	41118	1	0.0	0.0	0.0	0.0	2	0.996	-43.0	13.8	1	1.9	0.4				
	41119	1	0.0	0.0	0.0	0.0	2	1.025	-42.0	13.8	1	1.9	0.4				
	41120	1	0.0	0.0	0.0	0.0	2	1.025	-42.0	13.8	1	1.9	0.4				
	41121	1	0.0	0.0	0.0	0.0	2	1.001	-43.0	13.8	1	1.9	0.4				
	41122	1	0.0	0.0	0.0	0.0	2	1.033	-42.0	13.8	1	1.9	0.4				
	41123	1	0.0	0.0	0.0	0.0	2	1.033	-42.0	13.8	1	1.9	0.4				
	41124	1	0.0	0.0	0.0	0.0	2	1.034	-42.0	13.8	1	1.9	0.4				
	41125	1	0.0	0.0	0.0	0.0	2	1.019	-45.0	13.8	1	1.9	0.4				
	41126	1	0.0	0.0	0.0	0.0	2	1.019	-45.0	13.8	1	1.9	0.4				
	41127	1	0.0	0.0	0.0	0.0	2	0.986	-46.0	13.8	1	1.9	0.4				
	41128	1	0.0	0.0	0.0	0.0	2	1.003	-44.0	13.8	1	1.9	0.4				
	41129	1	0.0	0.0	0.0	0.0	2	1.009	-37.0	13.8	1	1.9	0.4				
	41130	1	0.0	0.0	0.0	0.0	2	1.009	-37.0	13.8	1	1.9	0.4				
	41131	1	0.0	0.0	0.0	0.0	2	1.009	-37.0	13.8	1	1.9	0.4				
	41132	1	0.0	0.0	0.0	0.0	2	1.02	-29.000000000000004	13.8	1	1.9	0.4				
	41133	1	0.0	0.0	0.0	0.0	2	1.02	-29.000000000000004	13.8	1	1.9	0.4				
	41135	1	0.0	0.0	0.0	0.0	2	0.999	-36.0	13.8	1	1.9	0.4				
	41136	1	0.0	0.0	0.0	0.0	1	1.031	-34.0	13.8	1	1.9	0.4				
	41137	1	0.0	0.0	0.0	0.0	1	1.03	-34.0	13.8	1	1.9	0.4				
	41138	1	0.0	0.0	0.0	0.0	2	1.022	-44.0	13.8	1	1.9	0.4				
	41139	1	0.0	0.0	0.0	0.0	2	1.022	-44.0	13.8	1	1.9	0.4				
	41140	1	0.0	0.0	0.0	0.0	2	1.022	-44.0	13.8	1	1.9	0.4				
	41141	1	0.0	0.0	0.0	0.0	2	1.022	-44.0	13.8	1	1.9	0.4				
	41142	1	0.0	0.0	0.0	0.0	2	1.029	-42.0	13.8	1	1.9	0.4				
	41143	1	0.0	0.0	0.0	0.0	2	1.029	-42.0	13.8	1	1.9	0.4				
	41144	1	0.0	0.0	0.0	0.0	5	1.025	-43.0	34.5	1	1.05	0.95				
	41145	1	0.0	0.0	0.0	0.0	2	1.025	-43.0	34.5	1	1.05	0.95				
	41146	1	0.0	0.0	0.0	0.0	2	1.025	-43.0	34.5	1	1.05	0.95				
	41147	1	0.0	0.0	0.0	0.0	2	1.0	-34.0	13.8	1	1.9	0.4				
	41148	1	0.0	0.0	0.0	0.0	2	1.0	-34.0	13.8	1	1.9	0.4				
	41149	1	0.0	0.0	0.0	0.0	2	1.029	-37.0	13.8	1	1.9	0.4				
	41150	1	0.0	0.0	0.0	0.0	2	1.0	-34.0	13.8	1	1.9	0.4				
	41151	1	0.0	0.0	0.0	0.0	2	1.029	-36.0	13.8	1	1.9	0.4				
	41153	1	0.0	0.0	0.0	0.0	2	1.049	-31.0	13.8	1	1.9	0.4				
	41154	1	0.0	0.0	0.0	0.0	2	1.049	-31.0	13.8	1	1.9	0.4				
	41155	1	0.0	0.0	0.0	0.0	1	1.032	-27.0	13.8	1	1.9	0.4				
	41156	1	0.0	0.0	0.0	0.0	2	1.011	-34.0	13.8	1	1.9	0.4				
	41157	1	0.0	0.0	0.0	0.0	2	1.011	-34.0	13.8	1	1.9	0.4				
	41158	1	0.0	0.0	0.0	0.0	2	1.005	-32.0	13.8	1	1.9	0.4				
	41159	1	0.0	0.0	0.0	0.0	2	1.025	-42.0	13.8	1	1.9	0.4				
	41160	1	0.0	0.0	0.0	0.0	2	1.024	-42.0	13.8	1	1.9	0.4				
	41161	1	0.0	0.0	0.0	0.0	2	1.025	-42.0	13.8	1	1.9	0.4				
	41162	1	0.0	0.0	0.0	0.0	2	1.019	-40.0	13.8	1	1.9	0.4				
	41163	1	0.0	0.0	0.0	0.0	2	1.019	-41.0	13.8	1	1.9	0.4				
	41164	1	0.0	0.0	0.0	0.0	2	1.025	-44.0	13.8	1	1.9	0.4				
	41165	1	0.0	0.0	0.0	0.0	2	1.025	-44.0	13.8	1	1.9	0.4				
	41166	1	0.0	0.0	0.0	0.0	2	1.019	-42.0	13.8	1	1.9	0.4				
	41167	1	0.0	0.0	0.0	0.0	2	1.019	-43.0	13.8	1	1.9	0.4				
	41168	1	0.0	0.0	0.0	0.0	2	1.025	-44.0	13.8	1	1.9	0.4				
	41169	1	0.0	0.0	0.0	0.0	5	1.006	-43.0	13.8	1	1.9	0.4				
	41170	1	0.0	0.0	0.0	0.0	5	1.006	-43.0	13.8	1	1.9	0.4				
	41171	1	62.4	20.5	0.0	0.0	5	1.008	-42.0	13.8	1	1.9	0.4				
	41172	1	0.0	0.0	0.0	0.0	2	1.02	-42.0	13.8	1	1.9	0.4				
	41173	1	0.0	0.0	0.0	0.0	2	1.02	-42.0	13.8	1	1.9	0.4				
	41174	1	0.0	0.0	0.0	0.0	2	1.03	-40.0	13.8	1	1.9	0.4				
	41175	1	0.0	0.0	0.0	0.0	2	1.03	-40.0	13.8	1	1.9	0.4				
	41176	1	0.0	0.0	0.0	0.0	2	1.02	-41.0	13.8	1	1.9	0.4				
	41177	1	0.0	0.0	0.0	0.0	2	1.034	-38.0	13.8	1	1.9	0.4				
	41178	1	0.0	0.0	0.0	0.0	2	1.081	-29.999999999999996	13.8	1	1.9	0.4				
	41179	1	0.0	0.0	0.0	0.0	2	1.08	-29.999999999999996	13.8	1	1.9	0.4				
	41180	1	0.0	0.0	0.0	0.0	2	1.033	-38.0	13.8	1	1.9	0.4				
	41181	1	0.0	0.0	0.0	0.0	2	1.034	-32.0	13.8	1	1.9	0.4				
	41182	1	0.0	0.0	0.0	0.0	2	1.034	-32.0	13.8	1	1.9	0.4				
	41183	1	0.0	0.0	0.0	0.0	2	1.033	-32.0	13.8	1	1.9	0.4				
	41184	1	0.0	0.0	0.0	0.0	2	1.01	-41.0	13.8	1	1.9	0.4				
	41185	1	0.0	0.0	0.0	0.0	2	1.01	-41.0	13.8	1	1.9	0.4				
	41186	1	0.0	0.0	0.0	0.0	2	1.01	-41.0	13.8	1	1.9	0.4				
	41187	1	0.0	0.0	0.0	0.0	1	1.011	-32.0	13.8	1	1.9	0.4				
	41188	1	0.0	0.0	0.0	0.0	1	1.0	-29.000000000000004	13.8	1	1.9	0.4				
	41189	1	0.0	0.0	0.0	0.0	1	1.008	-29.999999999999996	13.8	1	1.9	0.4				
	41190	1	0.0	0.0	0.0	0.0	2	1.023	-41.0	13.8	1	1.9	0.4				
	41191	1	0.0	0.0	0.0	0.0	2	1.023	-41.0	13.8	1	1.9	0.4				
	41192	1	0.0	0.0	0.0	0.0	2	1.023	-41.0	13.8	1	1.9	0.4				
	41193	1	0.0	0.0	0.0	0.0	2	1.032	-43.0	13.8	1	1.9	0.4				
	41194	1	0.0	0.0	0.0	0.0	2	1.032	-43.0	13.8	1	1.9	0.4				
	41198	1	0.0	0.0	0.0	0.0	2	0.985	-35.0	6.9	1	1.9	0.4				
	41199	1	0.0	0.0	0.0	0.0	2	1.023	-38.0	13.8	1	1.9	0.4				
	41200	1	0.0	0.0	0.0	0.0	2	1.022	-38.0	13.8	1	1.9	0.4				
	41201	1	0.0	0.0	0.0	0.0	2	1.011	-37.0	13.8	1	1.9	0.4				
	41202	1	0.0	0.0	0.0	0.0	2	1.01	-37.0	13.8	1	1.9	0.4				
	41203	1	0.0	0.0	0.0	0.0	2	1.011	-37.0	13.8	1	1.9	0.4				
	41204	1	0.0	0.0	0.0	0.0	2	1.009	-45.0	13.8	1	1.9	0.4				
	41205	1	0.0	0.0	0.0	0.0	2	1.028	-42.0	13.8	1	1.9	0.4				
	41206	1	0.0	0.0	0.0	0.0	2	1.028	-42.0	13.8	1	1.9	0.4				
	41207	1	0.0	0.0	0.0	0.0	2	1.028	-42.0	13.8	1	1.9	0.4				
	41208	1	0.0	0.0	0.0	0.0	5	0.998	-39.0	13.8	1	1.9	0.4				
	41209	1	0.0	0.0	0.0	0.0	5	0.998	-39.0	13.8	1	1.9	0.4				
	41210	1	12.0	5.1	0.0	0.0	5	1.0	-39.0	13.8	1	1.9	0.4				
	41211	1	0.0	0.0	0.0	0.0	2	1.01	-37.0	991.0	1	1.9	0.4				
	41212	1	0.0	0.0	0.0	0.0	2	1.011	-37.0	991.0	1	1.9	0.4				
	41213	1	0.0	0.0	0.0	0.0	2	0.99	-40.0	991.0	1	1.9	0.4				
	41214	1	0.0	0.0	0.0	0.0	2	0.99	-40.0	991.0	1	1.9	0.4				
	41215	1	0.0	0.0	0.0	0.0	2	0.99	-40.0	991.0	1	1.9	0.4				
	41216	1	0.0	0.0	0.0	0.0	2	1.033	-36.0	991.0	1	1.9	0.4				
	41217	1	0.0	0.0	0.0	0.0	2	1.033	-36.0	991.0	1	1.9	0.4				
	41218	1	0.0	0.0	0.0	0.0	2	1.033	-36.0	991.0	1	1.9	0.4				
	41219	1	0.0	0.0	0.0	0.0	2	1.0	-36.0	991.0	1	1.9	0.4				
	41220	1	0.0	0.0	0.0	0.0	2	1.0	-36.0	991.0	1	1.9	0.4				
	41221	1	0.0	0.0	0.0	0.0	2	0.996	-42.0	991.0	1	1.9	0.4				
	41222	1	0.0	0.0	0.0	0.0	2	0.996	-42.0	991.0	1	1.9	0.4				
	41223	1	0.0	0.0	0.0	0.0	1	1.012	-32.0	991.0	1	1.9	0.4				
	41224	1	0.0	0.0	0.0	0.0	5	1.005	-40.0	991.0	1	1.9	0.4				
	41225	1	0.0	0.0	0.0	0.0	2	1.019	-40.0	991.0	1	1.9	0.4				
	41226	1	0.0	0.0	0.0	0.0	2	1.014	-42.0	991.0	1	1.9	0.4				
	41227	1	0.0	0.0	0.0	0.0	2	1.013	-41.0	991.0	1	1.9	0.4				
	41228	1	0.0	0.0	0.0	0.0	2	1.022	-39.0	991.0	1	1.9	0.4				
	41229	1	0.0	0.0	0.0	0.0	1	1.051	-33.0	991.0	1	1.9	0.4				
	41230	1	0.0	0.0	0.0	0.0	1	1.05	-33.0	991.0	1	1.9	0.4				
	41231	1	0.0	0.0	0.0	0.0	1	1.05	-33.0	991.0	1	1.9	0.4				
	41232	1	0.0	0.0	0.0	0.0	2	1.01	-41.0	991.0	1	1.9	0.4				
	41233	1	0.0	0.0	0.0	0.0	2	1.01	-41.0	991.0	1	1.9	0.4				
	41234	1	0.0	0.0	0.0	0.0	2	1.01	-41.0	991.0	1	1.9	0.4				
	41235	1	0.0	0.0	0.0	0.0	2	1.022	-41.0	991.0	1	1.9	0.4				
	41236	1	0.0	0.0	0.0	0.0	2	1.019	-41.0	991.0	1	1.9	0.4				
	41237	1	0.0	0.0	0.0	0.0	2	1.031	-32.0	991.0	1	1.9	0.4				
	41238	1	0.0	0.0	0.0	0.0	2	1.032	-32.0	991.0	1	1.9	0.4				
	41239	1	0.0	0.0	0.0	0.0	2	1.031	-32.0	991.0	1	1.9	0.4				
	41240	1	0.0	0.0	0.0	0.0	2	1.042	-34.0	991.0	1	1.9	0.4				
	41241	1	0.0	0.0	0.0	0.0	2	1.045	-33.0	991.0	1	1.9	0.4				
	41242	1	0.0	0.0	0.0	0.0	2	1.037	-32.0	991.0	1	1.9	0.4				
	41243	1	0.0	0.0	0.0	0.0	2	1.052	-32.0	991.0	1	1.9	0.4				
	41244	1	0.0	0.0	0.0	0.0	2	1.021	-41.0	991.0	1	1.9	0.4				
	41245	1	0.0	0.0	0.0	0.0	2	1.01	-44.0	991.0	1	1.9	0.4				
	41246	1	0.0	0.0	0.0	0.0	2	1.002	-44.0	991.0	1	1.9	0.4				
	41247	1	0.0	0.0	0.0	0.0	5	1.019	-41.0	991.0	1	1.9	0.4				
	41248	1	0.0	0.0	0.0	0.0	5	1.018	-41.0	991.0	1	1.9	0.4				
	41249	1	0.0	0.0	0.0	0.0	2	1.018	-44.0	991.0	1	1.9	0.4				
	41250	1	0.0	0.0	0.0	0.0	2	1.036	-41.0	991.0	1	1.9	0.4				
	41251	1	0.0	0.0	0.0	0.0	2	1.017	-43.0	991.0	1	1.9	0.4				
	41252	1	0.0	0.0	0.0	0.0	2	1.036	-41.0	991.0	1	1.9	0.4				
	41253	1	0.0	0.0	0.0	0.0	2	1.02	-43.0	991.0	1	1.9	0.4				
	41254	1	0.0	0.0	0.0	0.0	2	1.02	-42.0	991.0	1	1.9	0.4				
	41255	1	0.0	0.0	0.0	0.0	2	0.999	-38.0	991.0	1	1.9	0.4				
	41256	1	0.0	0.0	0.0	0.0	2	0.999	-38.0	991.0	1	1.9	0.4				
	41257	1	0.0	0.0	0.0	0.0	2	0.998	-43.0	991.0	1	1.9	0.4				
	41258	1	0.0	0.0	0.0	0.0	2	1.031	-39.0	991.0	1	1.9	0.4				
	41259	1	0.0	0.0	0.0	0.0	2	1.032	-39.0	991.0	1	1.9	0.4				
	41260	1	0.0	0.0	0.0	0.0	52	1.003	-26.0	991.0	1	1.9	0.4				
	41261	1	0.0	0.0	0.0	0.0	52	1.003	-26.0	991.0	1	1.9	0.4				
	41262	1	0.0	0.0	0.0	0.0	52	1.003	-26.0	991.0	1	1.9	0.4				
	41263	1	0.0	0.0	0.0	0.0	5	1.012	-42.0	991.0	1	1.9	0.4				
	41264	1	0.0	0.0	0.0	0.0	5	1.013	-42.0	991.0	1	1.9	0.4				
	41265	1	0.0	0.0	0.0	0.0	2	1.031	-41.0	991.0	1	1.9	0.4				
	41266	1	0.0	0.0	0.0	0.0	2	1.031	-40.0	991.0	1	1.9	0.4				
	41267	1	0.0	0.0	0.0	0.0	2	1.028	-42.0	991.0	1	1.9	0.4				
	41268	1	0.0	0.0	0.0	0.0	2	1.027	-42.0	991.0	1	1.9	0.4				
	41269	1	0.0	0.0	0.0	0.0	2	1.02	-45.0	991.0	1	1.9	0.4				
	41270	1	0.0	0.0	0.0	0.0	2	1.006	-43.0	991.0	1	1.9	0.4				
	41271	1	0.0	0.0	0.0	0.0	1	1.006	-38.0	991.0	1	1.9	0.4				
	41272	1	0.0	0.0	0.0	0.0	1	1.01	-35.0	991.0	1	1.9	0.4				
	41273	1	0.0	0.0	0.0	0.0	1	1.005	-38.0	991.0	1	1.9	0.4				
	41274	1	0.0	0.0	0.0	0.0	2	1.03	-31.0	991.0	1	1.9	0.4				
	41275	1	0.0	0.0	0.0	0.0	2	1.03	-31.0	991.0	1	1.9	0.4				
	41276	1	0.0	0.0	0.0	0.0	2	1.033	-31.0	991.0	1	1.9	0.4				
	41277	1	0.0	0.0	0.0	0.0	2	1.035	-42.0	991.0	1	1.9	0.4				
	41278	1	0.0	0.0	0.0	0.0	2	1.036	-41.0	991.0	1	1.9	0.4				
	41279	1	0.0	0.0	0.0	0.0	2	1.035	-41.0	991.0	1	1.9	0.4				
	41280	1	0.0	0.0	0.0	0.0	2	1.0	-32.0	991.0	1	1.9	0.4				
	41281	1	0.0	0.0	0.0	0.0	2	1.0	-32.0	991.0	1	1.9	0.4				
	41282	1	0.0	0.0	0.0	0.0	2	1.03	-43.0	991.0	1	1.9	0.4				
	41283	1	0.0	0.0	0.0	0.0	2	1.03	-43.0	991.0	1	1.9	0.4				
	41284	1	0.0	0.0	0.0	0.0	2	1.03	-43.0	991.0	1	1.9	0.4				
	41285	1	0.0	0.0	0.0	0.0	2	1.015	-37.0	991.0	1	1.9	0.4				
	41286	1	0.0	0.0	0.0	0.0	2	1.015	-37.0	991.0	1	1.9	0.4				
	41289	1	0.0	0.0	0.0	0.0	2	1.039	-32.0	991.0	1	1.9	0.4				
	41290	1	0.0	0.0	0.0	0.0	2	1.039	-32.0	991.0	1	1.9	0.4				
	41291	1	0.0	0.0	0.0	0.0	2	1.01	-34.0	991.0	1	1.9	0.4				
	41292	1	0.0	0.0	0.0	0.0	2	1.01	-34.0	991.0	1	1.9	0.4				
	41293	1	0.0	0.0	0.0	0.0	2	1.01	-34.0	991.0	1	1.9	0.4				
	41294	1	0.0	0.0	0.0	0.0	2	1.035	-29.999999999999996	991.0	1	1.9	0.4				
	41295	1	0.0	0.0	0.0	0.0	2	1.035	-29.999999999999996	991.0	1	1.9	0.4				
	41296	1	0.0	0.0	0.0	0.0	2	1.035	-29.999999999999996	991.0	1	1.9	0.4				
	41298	1	0.0	0.0	0.0	0.0	2	1.026	-37.0	991.0	1	1.9	0.4				
	41299	1	0.0	0.0	0.0	0.0	2	1.026	-37.0	991.0	1	1.9	0.4				
	41300	1	0.0	0.0	0.0	0.0	2	1.052	-35.0	991.0	1	1.9	0.4				
	41301	1	0.0	0.0	0.0	0.0	1	1.01	-36.0	991.0	1	1.9	0.4				
	41302	1	0.0	0.0	0.0	0.0	1	1.01	-36.0	991.0	1	1.9	0.4				
	41303	1	0.0	0.0	0.0	0.0	1	1.008	-37.0	991.0	1	1.9	0.4				
	41304	1	0.0	0.0	0.0	0.0	1	1.008	-37.0	991.0	1	1.9	0.4				
	41305	1	0.0	0.0	0.0	0.0	2	1.0	-38.0	991.0	1	1.9	0.4				
	41306	1	0.0	0.0	0.0	0.0	2	1.02	-40.0	991.0	1	1.9	0.4				
	41307	1	0.0	0.0	0.0	0.0	2	1.021	-39.0	991.0	1	1.9	0.4				
	41308	1	0.0	0.0	0.0	0.0	2	1.02	-40.0	991.0	1	1.9	0.4				
	41309	1	0.0	0.0	0.0	0.0	2	1.015	-41.0	991.0	1	1.9	0.4				
	41310	1	0.0	0.0	0.0	0.0	2	1.024	-43.0	991.0	1	1.9	0.4				
	41311	1	0.0	0.0	0.0	0.0	2	1.024	-43.0	991.0	1	1.9	0.4				
	41312	1	0.0	0.0	0.0	0.0	2	1.014	-42.0	991.0	1	1.9	0.4				
	41313	1	0.0	0.0	0.0	0.0	2	1.004	-42.0	991.0	1	1.9	0.4				
	41314	1	0.0	0.0	0.0	0.0	2	1.003	-44.0	991.0	1	1.9	0.4				
	41315	1	0.0	0.0	0.0	0.0	2	1.002	-46.0	991.0	1	1.9	0.4				
	41316	1	0.0	0.0	0.0	0.0	2	1.0	-46.0	991.0	1	1.9	0.4				
	41317	1	0.0	0.0	0.0	0.0	2	1.009	-46.0	991.0	1	1.9	0.4				
	41318	1	0.0	0.0	0.0	0.0	2	1.001	-43.0	991.0	1	1.9	0.4				
	41319	1	0.0	0.0	0.0	0.0	2	1.025	-42.0	991.0	1	1.9	0.4				
	41320	1	0.0	0.0	0.0	0.0	2	1.025	-42.0	991.0	1	1.9	0.4				
	41321	1	0.0	0.0	0.0	0.0	2	0.989	-46.0	991.0	1	1.9	0.4				
	41322	1	0.0	0.0	0.0	0.0	2	0.996	-43.0	991.0	1	1.9	0.4				
	41323	1	0.0	0.0	0.0	0.0	2	1.033	-42.0	991.0	1	1.9	0.4				
	41324	1	0.0	0.0	0.0	0.0	2	1.034	-42.0	991.0	1	1.9	0.4				
	41325	1	0.0	0.0	0.0	0.0	2	1.033	-42.0	991.0	1	1.9	0.4				
	41326	1	0.0	0.0	0.0	0.0	2	0.986	-46.0	991.0	1	1.9	0.4				
	41327	1	0.0	0.0	0.0	0.0	2	1.019	-45.0	991.0	1	1.9	0.4				
	41328	1	0.0	0.0	0.0	0.0	2	1.019	-45.0	991.0	1	1.9	0.4				
	41329	1	0.0	0.0	0.0	0.0	2	1.009	-37.0	991.0	1	1.9	0.4				
	41330	1	0.0	0.0	0.0	0.0	2	1.009	-37.0	991.0	1	1.9	0.4				
	41331	1	0.0	0.0	0.0	0.0	2	1.009	-37.0	991.0	1	1.9	0.4				
	41332	1	0.0	0.0	0.0	0.0	2	1.02	-29.000000000000004	991.0	1	1.9	0.4				
	41333	1	0.0	0.0	0.0	0.0	2	1.02	-29.000000000000004	991.0	1	1.9	0.4				
	41335	1	0.0	0.0	0.0	0.0	2	0.999	-36.0	991.0	1	1.9	0.4				
	41336	1	0.0	0.0	0.0	0.0	1	1.031	-34.0	991.0	1	1.9	0.4				
	41337	1	0.0	0.0	0.0	0.0	1	1.03	-34.0	991.0	1	1.9	0.4				
	41338	1	0.0	0.0	0.0	0.0	2	1.022	-44.0	991.0	1	1.9	0.4				
	41339	1	0.0	0.0	0.0	0.0	2	1.029	-42.0	991.0	1	1.9	0.4				
	41340	1	0.0	0.0	0.0	0.0	2	1.022	-44.0	991.0	1	1.9	0.4				
	41341	1	0.0	0.0	0.0	0.0	2	1.029	-42.0	991.0	1	1.9	0.4				
	41342	1	0.0	0.0	0.0	0.0	2	1.022	-44.0	991.0	1	1.9	0.4				
	41343	1	0.0	0.0	0.0	0.0	2	1.022	-44.0	991.0	1	1.9	0.4				
	41344	1	0.0	0.0	0.0	0.0	2	1.022	-38.0	991.0	1	1.9	0.4				
	41345	1	0.0	0.0	0.0	0.0	2	1.023	-38.0	991.0	1	1.9	0.4				
	41346	1	0.0	0.0	0.0	0.0	2	1.029	-36.0	991.0	1	1.9	0.4				
	41347	1	0.0	0.0	0.0	0.0	2	1.0	-34.0	991.0	1	1.9	0.4				
	41348	1	0.0	0.0	0.0	0.0	2	1.029	-37.0	991.0	1	1.9	0.4				
	41349	1	0.0	0.0	0.0	0.0	2	1.0	-34.0	991.0	1	1.9	0.4				
	41350	1	0.0	0.0	0.0	0.0	2	1.0	-34.0	991.0	1	1.9	0.4				
	41351	1	0.0	0.0	0.0	0.0	2	1.0	-34.0	991.0	1	1.9	0.4				
	41352	1	0.0	0.0	0.0	0.0	2	1.049	-31.0	991.0	1	1.9	0.4				
	41353	1	0.0	0.0	0.0	0.0	2	1.049	-31.0	991.0	1	1.9	0.4				
	41354	1	0.0	0.0	0.0	0.0	1	1.031	-25.0	991.0	1	1.9	0.4				
	41355	1	0.0	0.0	0.0	0.0	1	1.031	-25.0	991.0	1	1.9	0.4				
	41356	1	0.0	0.0	0.0	0.0	1	1.032	-27.0	991.0	1	1.9	0.4				
	41357	1	0.0	0.0	0.0	0.0	2	1.011	-34.0	991.0	1	1.9	0.4				
	41358	1	0.0	0.0	0.0	0.0	2	1.011	-34.0	991.0	1	1.9	0.4				
	41359	1	0.0	0.0	0.0	0.0	2	1.005	-32.0	991.0	1	1.9	0.4				
	41360	1	0.0	0.0	0.0	0.0	2	1.025	-42.0	991.0	1	1.9	0.4				
	41361	1	0.0	0.0	0.0	0.0	2	1.025	-42.0	991.0	1	1.9	0.4				
	41362	1	0.0	0.0	0.0	0.0	2	1.024	-42.0	991.0	1	1.9	0.4				
	41363	1	0.0	0.0	0.0	0.0	2	1.019	-41.0	991.0	1	1.9	0.4				
	41364	1	0.0	0.0	0.0	0.0	2	1.019	-40.0	991.0	1	1.9	0.4				
	41365	1	0.0	0.0	0.0	0.0	2	1.025	-44.0	991.0	1	1.9	0.4				
	41366	1	0.0	0.0	0.0	0.0	2	1.025	-44.0	991.0	1	1.9	0.4				
	41367	1	0.0	0.0	0.0	0.0	2	1.025	-44.0	991.0	1	1.9	0.4				
	41368	1	0.0	0.0	0.0	0.0	2	1.019	-42.0	991.0	1	1.9	0.4				
	41369	1	0.0	0.0	0.0	0.0	2	1.019	-43.0	991.0	1	1.9	0.4				
	41370	1	0.0	0.0	0.0	0.0	5	1.006	-43.0	991.0	1	1.9	0.4				
	41371	1	0.0	0.0	0.0	0.0	2	1.03	-40.0	991.0	1	1.9	0.4				
	41372	1	0.0	0.0	0.0	0.0	2	1.03	-40.0	991.0	1	1.9	0.4				
	41373	1	0.0	0.0	0.0	0.0	2	1.02	-42.0	991.0	1	1.9	0.4				
	41374	1	0.0	0.0	0.0	0.0	2	1.02	-41.0	991.0	1	1.9	0.4				
	41375	1	0.0	0.0	0.0	0.0	2	1.02	-42.0	991.0	1	1.9	0.4				
	41376	1	0.0	0.0	0.0	0.0	2	1.081	-29.999999999999996	991.0	1	1.9	0.4				
	41377	1	0.0	0.0	0.0	0.0	2	1.08	-29.999999999999996	991.0	1	1.9	0.4				
	41378	1	0.0	0.0	0.0	0.0	2	1.033	-38.0	991.0	1	1.9	0.4				
	41379	1	0.0	0.0	0.0	0.0	2	1.034	-38.0	991.0	1	1.9	0.4				
	41380	1	0.0	0.0	0.0	0.0	2	1.034	-32.0	991.0	1	1.9	0.4				
	41381	1	0.0	0.0	0.0	0.0	2	1.034	-32.0	991.0	1	1.9	0.4				
	41382	1	0.0	0.0	0.0	0.0	2	1.033	-32.0	991.0	1	1.9	0.4				
	41383	1	0.0	0.0	0.0	0.0	2	1.01	-41.0	991.0	1	1.9	0.4				
	41384	1	0.0	0.0	0.0	0.0	2	1.01	-41.0	991.0	1	1.9	0.4				
	41385	1	0.0	0.0	0.0	0.0	2	1.01	-41.0	991.0	1	1.9	0.4				
	41386	1	0.0	0.0	0.0	0.0	1	1.011	-32.0	991.0	1	1.9	0.4				
	41387	1	0.0	0.0	0.0	0.0	1	1.0	-29.000000000000004	991.0	1	1.9	0.4				
	41388	1	0.0	0.0	0.0	0.0	1	1.008	-29.999999999999996	991.0	1	1.9	0.4				
	41389	1	0.0	0.0	0.0	0.0	2	1.032	-43.0	991.0	1	1.9	0.4				
	41390	1	0.0	0.0	0.0	0.0	2	1.032	-43.0	991.0	1	1.9	0.4				
	41391	1	0.0	0.0	0.0	0.0	2	1.023	-41.0	991.0	1	1.9	0.4				
	41392	1	0.0	0.0	0.0	0.0	2	1.023	-41.0	991.0	1	1.9	0.4				
	41393	1	0.0	0.0	0.0	0.0	2	1.023	-41.0	991.0	1	1.9	0.4				
	41394	1	0.0	0.0	0.0	0.0	2	0.985	-35.0	991.0	1	1.9	0.4				
	41395	1	0.0	0.0	0.0	0.0	2	1.011	-37.0	991.0	1	1.9	0.4				
	41396	1	0.0	0.0	0.0	0.0	2	1.01	-37.0	991.0	1	1.9	0.4				
	41397	1	0.0	0.0	0.0	0.0	2	1.011	-37.0	991.0	1	1.9	0.4				
	41403	1	0.0	0.0	0.0	0.0	2	1.009	-45.0	991.0	1	1.9	0.4				
	41404	1	0.0	0.0	0.0	0.0	2	1.028	-42.0	991.0	1	1.9	0.4				
	41405	1	0.0	0.0	0.0	0.0	2	1.028	-42.0	991.0	1	1.9	0.4				
	41406	1	0.0	0.0	0.0	0.0	2	1.028	-42.0	991.0	1	1.9	0.4				
	41407	1	0.0	0.0	0.0	0.0	5	0.998	-39.0	991.0	1	1.9	0.4				
	41408	1	0.0	0.0	0.0	0.0	5	0.998	-39.0	991.0	1	1.9	0.4				
	41409	1	0.0	0.0	0.0	0.0	5	1.006	-43.0	991.0	1	1.9	0.4				
	41411	1	0.0	0.0	0.0	0.0	2	1.0	-38.0	13.8	1	1.9	0.4				
	41412	1	0.0	0.0	0.0	0.0	2	1.0	-38.0	991.0	1	1.9	0.4				
	41413	1	0.0	0.0	0.0	0.0	52	1.04	-35.0	230.0	1	1.9	0.4				
	41414	1	0.0	0.0	0.0	0.0	52	1.039	-35.0	230.0	1	1.9	0.4				
	41415	1	0.0	0.0	0.0	0.0	101	1.03	4.56	525.0	1	1.048	0.95				
	41416	1	0.0	0.0	0.0	0.0	101	1.03	4.56	525.0	1	1.048	0.95				
	41421	1	0.0	0.0	0.0	0.0	52	1.023	-37.0	230.0	1	1.05	0.95				
	41450	1	0.0	0.0	0.0	0.0	2	1.034	-38.0	230.0	1	1.9	0.4				
	41500	1	0.0	0.0	0.0	0.0	207	1.007	-6.4	138.0	1	1.05	0.95				
	41501	1	0.0	0.0	0.0	0.0	207	1.007	-6.4	138.0	1	1.05	0.95				
	41502	1	0.0	0.0	0.0	0.0	207	1.007	-6.4	138.0	1	1.05	0.95				
	41503	1	0.0	0.0	0.0	0.0	207	1.007	-6.4	138.0	1	1.05	0.95				
	41504	1	0.0	0.0	0.0	0.0	204	0.979	-6.1	991.0	1	1.9	0.4				
	41505	1	0.0	0.0	0.0	0.0	204	0.979	-6.2	991.0	1	1.9	0.4				
	41506	1	0.0	0.0	0.0	0.0	204	0.979	-6.1	991.0	1	1.9	0.4				
	41507	1	0.0	0.0	0.0	0.0	204	0.979	-6.1	991.0	1	1.9	0.4				
	41508	1	0.0	0.0	0.0	0.0	204	0.979	-6.1	13.8	1	1.9	0.4				
	41509	1	0.0	0.0	0.0	0.0	204	0.979	-6.2	13.8	1	1.9	0.4				
	41510	1	0.0	0.0	0.0	0.0	204	0.979	-6.1	13.8	1	1.9	0.4				
	41511	1	0.0	0.0	0.0	0.0	204	0.979	-6.1	13.8	1	1.9	0.4				
	41512	1	0.0	0.0	0.0	0.0	201	0.973	-7.499999999999999	991.0	1	1.9	0.4				
	41513	1	0.0	0.0	0.0	0.0	201	0.973	-7.499999999999999	20.0	1	1.9	0.4				
	41514	1	0.0	0.0	0.0	0.0	201	0.977	-7.300000000000001	991.0	1	1.9	0.4				
	41515	1	0.0	0.0	0.0	0.0	201	0.977	-7.300000000000001	20.0	1	1.9	0.4				
	41516	1	0.0	0.0	0.0	0.0	201	0.977	-7.2	991.0	1	1.9	0.4				
	41517	1	0.0	0.0	0.0	0.0	201	0.977	-7.2	20.0	1	1.9	0.4				
	41518	1	0.0	0.0	0.0	0.0	202	1.004	-2.2	991.0	1	1.9	0.4				
	41519	1	0.0	0.0	0.0	0.0	202	1.004	-2.2	69.0	1	1.9	0.4				
	41520	1	0.0	0.0	0.0	0.0	202	1.004	-2.2	991.0	1	1.9	0.4				
	41521	1	0.0	0.0	0.0	0.0	202	1.004	-2.2	69.0	1	1.9	0.4				
	41522	1	0.0	0.0	0.0	0.0	202	1.019	-2.8	991.0	1	1.9	0.4				
	41523	1	0.0	0.0	0.0	0.0	202	1.019	-2.8	13.8	1	1.9	0.4				
	41524	1	0.0	0.0	0.0	0.0	202	1.019	-2.8	991.0	1	1.9	0.4				
	41525	1	0.0	0.0	0.0	0.0	202	1.019	-2.8	13.8	1	1.9	0.4				
	41526	1	0.0	0.0	0.0	0.0	202	1.018	-3.7000000000000006	991.0	1	1.9	0.4				
	41527	1	0.0	0.0	0.0	0.0	202	1.018	-3.7000000000000006	13.8	1	1.9	0.4				
	41528	1	0.0	0.0	0.0	0.0	202	1.04	12.000000000000002	991.0	1	1.9	0.4				
	41529	1	0.0	0.0	0.0	0.0	202	1.04	12.000000000000002	13.8	1	1.9	0.4				
	41530	1	0.0	0.0	0.0	0.0	202	1.04	12.000000000000002	991.0	1	1.9	0.4				
	41531	1	0.0	0.0	0.0	0.0	202	1.04	12.000000000000002	13.8	1	1.9	0.4				
	41532	1	0.0	0.0	0.0	0.0	202	1.038	10.4	991.0	1	1.9	0.4				
	41533	1	0.0	0.0	0.0	0.0	202	1.038	10.4	13.8	1	1.9	0.4				
	41534	1	0.0	0.0	0.0	0.0	203	1.038	5.07	991.0	1	1.9	0.4				
	41535	1	0.0	0.0	0.0	0.0	203	1.038	5.07	13.8	1	1.9	0.4				
	41536	1	0.0	0.0	0.0	0.0	203	1.037	5.1	991.0	1	1.9	0.4				
	41537	1	0.0	0.0	0.0	0.0	203	1.037	5.1	13.8	1	1.9	0.4				
	41538	1	0.0	0.0	0.0	0.0	203	1.038	4.75	991.0	1	1.9	0.4				
	41539	1	0.0	0.0	0.0	0.0	203	1.038	4.75	13.8	1	1.9	0.4				
	41540	1	0.0	0.0	0.0	0.0	205	1.015	4.19	991.0	1	1.9	0.4				
	41541	1	0.0	0.0	0.0	0.0	205	1.015	4.19	13.8	1	1.9	0.4				
	41542	1	0.0	0.0	0.0	0.0	205	1.015	4.19	991.0	1	1.9	0.4				
	41543	1	0.0	0.0	0.0	0.0	205	1.015	4.19	13.8	1	1.9	0.4				
	41544	1	0.0	0.0	0.0	0.0	202	1.016	-5.1	991.0	1	1.9	0.4				
	41545	1	0.0	0.0	0.0	0.0	202	1.016	-5.1	13.8	1	1.9	0.4				
	41546	1	0.0	0.0	0.0	0.0	202	1.016	-5.1	991.0	1	1.9	0.4				
	41547	1	0.0	0.0	0.0	0.0	202	1.016	-5.1	13.8	1	1.9	0.4				
	41548	1	0.0	0.0	0.0	0.0	202	1.016	-5.300000000000001	991.0	1	1.9	0.4				
	41549	1	0.0	0.0	0.0	0.0	202	1.016	-5.300000000000001	13.8	1	1.9	0.4				
	41550	1	0.0	0.0	0.0	0.0	205	0.984	-2.8	991.0	1	1.9	0.4				
	41551	1	0.0	0.0	0.0	0.0	205	0.984	-2.8	13.8	1	1.9	0.4				
	41552	1	0.0	0.0	0.0	0.0	205	0.984	-2.8	991.0	1	1.9	0.4				
	41553	1	0.0	0.0	0.0	0.0	205	0.984	-2.8	13.8	1	1.9	0.4				
	41554	1	0.0	0.0	0.0	0.0	203	1.007	-3.5	991.0	1	1.9	0.4				
	41555	1	0.0	0.0	0.0	0.0	203	1.007	-3.5	13.8	1	1.9	0.4				
	41556	1	0.0	0.0	0.0	0.0	203	1.007	-3.5	991.0	1	1.9	0.4				
	41557	1	0.0	0.0	0.0	0.0	203	1.007	-3.5	13.8	1	1.9	0.4				
	41558	1	0.0	0.0	0.0	0.0	202	1.053	14.999999999999998	991.0	1	1.9	0.4				
	41559	1	0.0	0.0	0.0	0.0	202	1.053	14.999999999999998	13.8	1	1.9	0.4				
	41560	1	0.0	0.0	0.0	0.0	202	1.053	14.999999999999998	991.0	1	1.9	0.4				
	41561	1	0.0	0.0	0.0	0.0	202	1.053	14.999999999999998	13.8	1	1.9	0.4				
	41562	1	0.0	0.0	0.0	0.0	202	1.063	11.6	991.0	1	1.9	0.4				
	41563	1	0.0	0.0	0.0	0.0	202	1.063	11.6	13.8	1	1.9	0.4				
	41564	1	0.0	0.0	0.0	0.0	202	1.063	11.6	991.0	1	1.9	0.4				
	41565	1	0.0	0.0	0.0	0.0	202	1.063	11.6	13.8	1	1.9	0.4				
	41566	1	0.0	0.0	0.0	0.0	202	1.062	11.6	991.0	1	1.9	0.4				
	41567	1	0.0	0.0	0.0	0.0	202	1.062	11.6	13.8	1	1.9	0.4				
	41568	1	0.0	0.0	0.0	0.0	203	0.982	9.97	991.0	1	1.9	0.4				
	41569	1	0.0	0.0	0.0	0.0	203	0.982	9.97	13.8	1	1.9	0.4				
	41570	1	0.0	0.0	0.0	0.0	203	0.966	7.39	991.0	1	1.9	0.4				
	41571	1	0.0	0.0	0.0	0.0	203	0.966	7.39	13.8	1	1.9	0.4				
	41572	1	0.0	0.0	0.0	0.0	203	0.966	7.42	991.0	1	1.9	0.4				
	41573	1	0.0	0.0	0.0	0.0	203	0.966	7.42	13.8	1	1.9	0.4				
	41580	1	0.0	0.0	0.0	0.0	203	0.981	13.9	991.0	1	1.9	0.4				
	41581	1	0.0	0.0	0.0	0.0	203	0.981	13.9	13.8	1	1.9	0.4				
	41582	1	0.0	0.0	0.0	0.0	203	0.981	13.9	991.0	1	1.9	0.4				
	41583	1	0.0	0.0	0.0	0.0	203	0.981	13.9	13.8	1	1.9	0.4				
	41584	1	0.0	0.0	0.0	0.0	205	0.991	-21.0	991.0	1	1.9	0.4				
	41585	1	0.0	0.0	0.0	0.0	205	0.991	-21.0	13.8	1	1.9	0.4				
	41586	1	0.0	0.0	0.0	0.0	205	0.99	-21.0	991.0	1	1.9	0.4				
	41587	1	0.0	0.0	0.0	0.0	205	0.99	-21.0	13.8	1	1.9	0.4				
	41588	1	0.0	0.0	0.0	0.0	205	0.99	-21.0	991.0	1	1.9	0.4				
	41589	1	0.0	0.0	0.0	0.0	205	0.99	-21.0	13.8	1	1.9	0.4				
	41590	1	0.0	0.0	0.0	0.0	203	1.027	25.0	991.0	1	1.9	0.4				
	41591	1	0.0	0.0	0.0	0.0	203	1.027	25.0	13.8	1	1.9	0.4				
	41592	1	0.0	0.0	0.0	0.0	203	1.027	25.0	991.0	1	1.9	0.4				
	41593	1	0.0	0.0	0.0	0.0	203	1.027	25.0	13.8	1	1.9	0.4				
	41594	1	0.0	0.0	0.0	0.0	205	0.963	-8.3	991.0	1	1.9	0.4				
	41595	1	0.0	0.0	0.0	0.0	205	0.963	-8.3	13.8	1	1.9	0.4				
	41596	1	0.0	0.0	0.0	0.0	205	0.963	-8.3	991.0	1	1.9	0.4				
	41597	1	0.0	0.0	0.0	0.0	205	0.963	-8.3	13.8	1	1.9	0.4				
	41598	1	0.0	0.0	0.0	0.0	205	0.964	-8.2	991.0	1	1.9	0.4				
	41599	1	0.0	0.0	0.0	0.0	205	0.964	-8.2	13.8	1	1.9	0.4				
	41600	1	0.0	0.0	0.0	0.0	203	0.951	-2.1	991.0	1	1.9	0.4				
	41601	1	0.0	0.0	0.0	0.0	203	0.951	-2.1	13.8	1	1.9	0.4				
	41602	1	0.0	0.0	0.0	0.0	203	0.951	-2.1	991.0	1	1.9	0.4				
	41603	1	0.0	0.0	0.0	0.0	203	0.951	-2.1	13.8	1	1.9	0.4				
	41604	1	0.0	0.0	0.0	0.0	203	0.951	-2.1	991.0	1	1.9	0.4				
	41605	1	0.0	0.0	0.0	0.0	203	0.951	-2.1	13.8	1	1.9	0.4				
	41606	1	0.0	0.0	0.0	0.0	203	1.013	11.6	991.0	1	1.9	0.4				
	41607	1	0.0	0.0	0.0	0.0	203	1.013	11.6	13.8	1	1.9	0.4				
	41608	1	0.0	0.0	0.0	0.0	205	1.012	5.49	991.0	1	1.9	0.4				
	41609	1	0.0	0.0	0.0	0.0	205	1.012	5.49	13.8	1	1.9	0.4				
	41610	1	0.0	0.0	0.0	0.0	205	1.013	-18.0	991.0	1	1.9	0.4				
	41611	1	0.0	0.0	0.0	0.0	205	1.013	-18.0	13.8	1	1.9	0.4				
	41612	1	0.0	0.0	0.0	0.0	205	1.013	-18.0	991.0	1	1.9	0.4				
	41613	1	0.0	0.0	0.0	0.0	205	1.013	-18.0	13.8	1	1.9	0.4				
	41614	1	0.0	0.0	0.0	0.0	203	1.01	-5.2	991.0	1	1.9	0.4				
	41615	1	0.0	0.0	0.0	0.0	203	1.01	-5.2	13.8	1	1.9	0.4				
	41616	1	0.0	0.0	0.0	0.0	203	1.01	-5.2	991.0	1	1.9	0.4				
	41617	1	0.0	0.0	0.0	0.0	203	1.01	-5.2	13.8	1	1.9	0.4				
	41618	1	0.0	0.0	0.0	0.0	203	1.01	-5.300000000000001	991.0	1	1.9	0.4				
	41619	1	0.0	0.0	0.0	0.0	203	1.01	-5.300000000000001	13.8	1	1.9	0.4				
	41620	1	0.0	0.0	0.0	0.0	203	1.01	-5.300000000000001	991.0	1	1.9	0.4				
	41621	1	0.0	0.0	0.0	0.0	203	1.01	-5.300000000000001	13.8	1	1.9	0.4				
	41622	1	0.0	0.0	0.0	0.0	204	0.97	-10.0	991.0	1	1.9	0.4				
	41623	1	0.0	0.0	0.0	0.0	204	0.97	-10.0	13.8	1	1.9	0.4				
	41624	1	0.0	0.0	0.0	0.0	203	0.986	-10.0	991.0	1	1.9	0.4				
	41625	1	0.0	0.0	0.0	0.0	203	0.986	-10.0	13.8	1	1.9	0.4				
	41626	1	0.0	0.0	0.0	0.0	203	0.986	-10.0	991.0	1	1.9	0.4				
	41627	1	0.0	0.0	0.0	0.0	203	0.986	-10.0	13.8	1	1.9	0.4				
	41628	1	0.0	0.0	0.0	0.0	203	0.972	-9.8	991.0	1	1.9	0.4				
	41629	1	0.0	0.0	0.0	0.0	203	0.972	-9.8	13.8	1	1.9	0.4				
	41630	1	0.0	0.0	0.0	0.0	203	0.972	-9.8	991.0	1	1.9	0.4				
	41631	1	0.0	0.0	0.0	0.0	203	0.972	-9.8	13.8	1	1.9	0.4				
	41634	1	0.0	0.0	0.0	0.0	203	1.017	-6.7	991.0	1	1.9	0.4				
	41635	1	0.0	0.0	0.0	0.0	203	1.017	-6.7	13.8	1	1.9	0.4				
	41636	1	0.0	0.0	0.0	0.0	203	1.017	-6.7	991.0	1	1.9	0.4				
	41637	1	0.0	0.0	0.0	0.0	203	1.017	-6.7	13.8	1	1.9	0.4				
	41638	1	0.0	0.0	0.0	0.0	203	1.018	-6.9	991.0	1	1.9	0.4				
	41639	1	0.0	0.0	0.0	0.0	203	1.018	-6.9	13.8	1	1.9	0.4				
	41640	1	0.0	0.0	0.0	0.0	216	0.971	-10.0	991.0	1	1.9	0.4				
	41641	1	0.0	0.0	0.0	0.0	216	0.971	-10.0	13.8	1	1.9	0.4				
	41642	1	0.0	0.0	0.0	0.0	216	0.971	-10.0	991.0	1	1.9	0.4				
	41643	1	0.0	0.0	0.0	0.0	216	0.971	-10.0	13.8	1	1.9	0.4				
	41644	1	0.0	0.0	0.0	0.0	204	1.004	-10.0	991.0	1	1.9	0.4				
	41645	1	0.0	0.0	0.0	0.0	204	1.003	-10.0	991.0	1	1.9	0.4				
	41646	1	0.0	0.0	0.0	0.0	204	1.013	-12.000000000000002	991.0	1	1.9	0.4				
	41647	1	0.0	0.0	0.0	0.0	204	1.009	-12.000000000000002	991.0	1	1.9	0.4				
	41648	1	0.0	0.0	0.0	0.0	204	1.007	-12.000000000000002	991.0	1	1.9	0.4				
	41649	1	0.0	0.0	0.0	0.0	205	1.002	-16.0	991.0	1	1.9	0.4				
	41650	1	0.0	0.0	0.0	0.0	205	1.002	-16.0	991.0	1	1.9	0.4				
	41651	1	0.0	0.0	0.0	0.0	205	1.004	-16.0	991.0	1	1.9	0.4				
	41660	1	0.0	0.0	0.0	0.0	204	1.007	-8.7	991.0	1	1.9	0.4				
	41661	1	0.0	0.0	0.0	0.0	204	1.007	-8.7	13.8	1	1.9	0.4				
	41662	1	0.0	0.0	0.0	0.0	204	1.007	-8.6	991.0	1	1.9	0.4				
	41663	1	0.0	0.0	0.0	0.0	204	1.007	-8.6	13.8	1	1.9	0.4				
	41664	1	0.0	0.0	0.0	0.0	202	1.014	-3.3	991.0	1	1.9	0.4				
	41665	1	0.0	0.0	0.0	0.0	202	1.014	-3.3	13.8	1	1.9	0.4				
	41666	1	0.0	0.0	0.0	0.0	202	1.014	-3.5	991.0	1	1.9	0.4				
	41667	1	0.0	0.0	0.0	0.0	202	1.014	-3.5	13.8	1	1.9	0.4				
	41668	1	0.0	0.0	0.0	0.0	202	1.096	26.8	991.0	1	1.9	0.4				
	41669	1	0.0	0.0	0.0	0.0	202	1.096	26.8	13.8	1	1.9	0.4				
	41670	1	0.0	0.0	0.0	0.0	202	1.093	27.2	991.0	1	1.9	0.4				
	41671	1	0.0	0.0	0.0	0.0	202	1.093	27.2	13.8	1	1.9	0.4				
	41674	1	0.0	0.0	0.0	0.0	203	1.04	27.400000000000002	991.0	1	1.9	0.4				
	41675	1	0.0	0.0	0.0	0.0	203	1.04	27.400000000000002	13.8	1	1.9	0.4				
	41676	1	0.0	0.0	0.0	0.0	205	1.002	-13.0	991.0	1	1.9	0.4				
	41677	1	0.0	0.0	0.0	0.0	205	1.002	-13.0	13.8	1	1.9	0.4				
	41678	1	0.0	0.0	0.0	0.0	205	1.002	-13.0	991.0	1	1.9	0.4				
	41679	1	0.0	0.0	0.0	0.0	205	1.002	-13.0	13.8	1	1.9	0.4				
	41680	1	0.0	0.0	0.0	0.0	203	1.007	9.200000000000001	991.0	1	1.9	0.4				
	41681	1	0.0	0.0	0.0	0.0	203	1.007	9.200000000000001	13.8	1	1.9	0.4				
	41682	1	0.0	0.0	0.0	0.0	203	1.008	9.27	991.0	1	1.9	0.4				
	41683	1	0.0	0.0	0.0	0.0	203	1.008	9.27	13.8	1	1.9	0.4				
	41688	1	0.0	0.0	0.0	0.0	204	1.015	-16.0	991.0	1	1.9	0.4				
	41689	1	0.0	0.0	0.0	0.0	204	1.015	-16.0	34.5	1	1.05	0.95				
	41690	1	0.0	0.0	0.0	0.0	204	1.015	-16.0	991.0	1	1.9	0.4				
	41691	1	0.0	0.0	0.0	0.0	204	1.015	-16.0	34.5	1	1.05	0.95				
	41694	1	0.0	0.0	0.0	0.0	205	1.011	-13.0	991.0	1	1.9	0.4				
	41695	1	0.0	0.0	0.0	0.0	205	1.011	-13.0	13.8	1	1.9	0.4				
	41696	1	0.0	0.0	0.0	0.0	205	1.012	-13.0	991.0	1	1.9	0.4				
	41697	1	0.0	0.0	0.0	0.0	205	1.012	-13.0	13.8	1	1.9	0.4				
	41698	1	0.0	0.0	0.0	0.0	203	1.04	18.7	991.0	1	1.9	0.4				
	41699	1	0.0	0.0	0.0	0.0	203	1.04	18.7	13.8	1	1.9	0.4				
	41702	1	0.0	0.0	0.0	0.0	203	1.0	25.1	991.0	1	1.9	0.4				
	41703	1	0.0	0.0	0.0	0.0	203	1.0	25.1	13.8	1	1.9	0.4				
	41704	1	0.0	0.0	0.0	0.0	203	1.0	25.1	991.0	1	1.9	0.4				
	41705	1	0.0	0.0	0.0	0.0	203	1.0	25.1	13.8	1	1.9	0.4				
	41706	1	0.0	0.0	0.0	0.0	203	0.947	-4.7	991.0	1	1.9	0.4				
	41707	1	0.0	0.0	0.0	0.0	203	0.947	-4.7	13.8	1	1.9	0.4				
	41708	1	0.0	0.0	0.0	0.0	203	0.947	-4.6000000000000005	991.0	1	1.9	0.4				
	41709	1	0.0	0.0	0.0	0.0	203	0.947	-4.6000000000000005	13.8	1	1.9	0.4				
	41710	1	0.0	0.0	0.0	0.0	203	0.948	-4.5	991.0	1	1.9	0.4				
	41711	1	0.0	0.0	0.0	0.0	203	0.948	-4.5	13.8	1	1.9	0.4				
	41712	1	0.0	0.0	0.0	0.0	203	1.015	-6.3	991.0	1	1.9	0.4				
	41713	1	0.0	0.0	0.0	0.0	203	1.015	-6.3	13.8	1	1.9	0.4				
	41714	1	0.0	0.0	0.0	0.0	203	1.014	-5.9	991.0	1	1.9	0.4				
	41715	1	0.0	0.0	0.0	0.0	203	1.014	-5.9	13.8	1	1.9	0.4				
	41718	1	0.0	0.0	0.0	0.0	203	1.003	-8.0	991.0	1	1.9	0.4				
	41719	1	0.0	0.0	0.0	0.0	203	1.003	-8.0	13.8	1	1.9	0.4				
	41720	1	0.0	0.0	0.0	0.0	203	1.003	-8.0	991.0	1	1.9	0.4				
	41721	1	0.0	0.0	0.0	0.0	203	1.003	-8.0	13.8	1	1.9	0.4				
	41722	1	0.0	0.0	0.0	0.0	203	1.003	-8.1	991.0	1	1.9	0.4				
	41723	1	0.0	0.0	0.0	0.0	203	1.003	-8.1	13.8	1	1.9	0.4				
	41724	1	0.0	0.0	0.0	0.0	203	1.061	-8.9	991.0	1	1.9	0.4				
	41725	1	0.0	0.0	0.0	0.0	203	1.061	-8.9	13.8	1	1.9	0.4				
	41726	1	0.0	0.0	0.0	0.0	203	0.989	-8.6	991.0	1	1.9	0.4				
	41727	1	0.0	0.0	0.0	0.0	203	0.989	-8.6	13.8	1	1.9	0.4				
	41728	1	0.0	0.0	0.0	0.0	203	0.989	-8.2	991.0	1	1.9	0.4				
	41729	1	0.0	0.0	0.0	0.0	203	0.989	-8.2	13.8	1	1.9	0.4				
	41730	1	0.0	0.0	0.0	0.0	203	0.989	-8.6	991.0	1	1.9	0.4				
	41731	1	0.0	0.0	0.0	0.0	203	0.989	-8.6	13.8	1	1.9	0.4				
	41732	1	0.0	0.0	0.0	0.0	203	1.005	-9.4	991.0	1	1.9	0.4				
	41733	1	0.0	0.0	0.0	0.0	203	1.005	-9.4	13.8	1	1.9	0.4				
	41734	1	0.0	0.0	0.0	0.0	203	1.005	-9.4	991.0	1	1.9	0.4				
	41735	1	0.0	0.0	0.0	0.0	203	1.005	-9.4	13.8	1	1.9	0.4				
	41736	1	0.0	0.0	0.0	0.0	203	0.984	-14.0	991.0	1	1.9	0.4				
	41737	1	0.0	0.0	0.0	0.0	203	0.984	-14.0	13.8	1	1.9	0.4				
	41738	1	0.0	0.0	0.0	0.0	203	0.984	-14.0	991.0	1	1.9	0.4				
	41739	1	0.0	0.0	0.0	0.0	203	0.984	-14.0	13.8	1	1.9	0.4				
	41740	1	0.0	0.0	0.0	0.0	203	0.984	-14.0	991.0	1	1.9	0.4				
	41741	1	0.0	0.0	0.0	0.0	203	0.984	-14.0	13.8	1	1.9	0.4				
	41746	1	0.0	0.0	0.0	0.0	203	0.969	-7.300000000000001	991.0	1	1.9	0.4				
	41747	1	0.0	0.0	0.0	0.0	203	0.969	-7.300000000000001	13.8	1	1.9	0.4				
	41748	1	0.0	0.0	0.0	0.0	203	1.03	-4.7	991.0	1	1.9	0.4				
	41749	1	0.0	0.0	0.0	0.0	203	1.03	-4.7	13.8	1	1.9	0.4				
	41750	1	0.0	0.0	0.0	0.0	202	1.055	-2.6	991.0	1	1.9	0.4				
	41751	1	0.0	0.0	0.0	0.0	202	1.055	-2.6	13.8	1	1.9	0.4				
	41754	1	0.0	0.0	0.0	0.0	204	1.0	-17.0	991.0	1	1.9	0.4				
	41755	1	0.0	0.0	0.0	0.0	204	1.0	-17.0	34.5	1	1.05	0.95				
	41756	1	0.0	0.0	0.0	0.0	204	1.0	-17.0	991.0	1	1.9	0.4				
	41757	1	0.0	0.0	0.0	0.0	204	1.0	-17.0	34.5	1	1.05	0.95				
	41758	1	0.0	0.0	0.0	0.0	204	1.0	-17.0	991.0	1	1.9	0.4				
	41759	1	0.0	0.0	0.0	0.0	204	1.0	-17.0	34.5	1	1.05	0.95				
	41760	1	0.0	0.0	0.0	0.0	204	0.994	-16.0	991.0	1	1.9	0.4				
	41761	1	0.0	0.0	0.0	0.0	204	0.994	-16.0	34.5	1	1.05	0.95				
	41762	1	0.0	0.0	0.0	0.0	204	0.994	-16.0	991.0	1	1.9	0.4				
	41763	1	0.0	0.0	0.0	0.0	204	0.994	-16.0	34.5	1	1.05	0.95				
	41764	1	0.0	0.0	0.0	0.0	204	0.997	-14.999999999999998	991.0	1	1.9	0.4				
	41765	1	0.0	0.0	0.0	0.0	204	0.997	-14.999999999999998	34.5	1	1.05	0.95				
	41766	1	0.0	0.0	0.0	0.0	204	0.997	-14.999999999999998	991.0	1	1.9	0.4				
	41767	1	0.0	0.0	0.0	0.0	204	0.997	-14.999999999999998	34.5	1	1.05	0.95				
	41772	1	0.0	0.0	0.0	0.0	204	1.002	-19.0	991.0	1	1.9	0.4				
	41773	1	0.0	0.0	0.0	0.0	204	1.002	-19.0	34.5	1	1.05	0.95				
	41774	1	0.0	0.0	0.0	0.0	204	1.001	-19.0	991.0	1	1.9	0.4				
	41775	1	0.0	0.0	0.0	0.0	204	1.001	-19.0	34.5	1	1.05	0.95				
	41776	1	0.0	0.0	0.0	0.0	204	0.994	-17.0	991.0	1	1.9	0.4				
	41777	1	0.0	0.0	0.0	0.0	204	0.994	-17.0	34.5	1	1.05	0.95				
	41778	1	0.0	0.0	0.0	0.0	204	0.994	-17.0	991.0	1	1.9	0.4				
	41779	1	0.0	0.0	0.0	0.0	204	0.994	-17.0	34.5	1	1.05	0.95				
	41780	1	0.0	0.0	0.0	0.0	204	0.994	-17.0	991.0	1	1.9	0.4				
	41781	1	0.0	0.0	0.0	0.0	204	0.994	-17.0	34.5	1	1.05	0.95				
	41782	1	0.0	0.0	0.0	0.0	204	1.0	-19.0	991.0	1	1.9	0.4				
	41783	1	0.0	0.0	0.0	0.0	204	1.0	-19.0	34.5	1	1.05	0.95				
	41784	1	0.0	0.0	0.0	0.0	204	1.0	-19.0	991.0	1	1.9	0.4				
	41785	1	0.0	0.0	0.0	0.0	204	1.0	-19.0	34.5	1	1.05	0.95				
	41786	1	0.0	0.0	0.0	0.0	204	1.0	-19.0	991.0	1	1.9	0.4				
	41787	1	0.0	0.0	0.0	0.0	204	1.0	-19.0	34.5	1	1.05	0.95				
	41800	1	0.0	0.0	0.0	0.0	203	0.999	-14.999999999999998	991.0	1	1.9	0.4				
	41801	1	0.0	0.0	0.0	0.0	203	0.999	-14.999999999999998	13.8	1	1.05	0.95				
	41802	1	0.0	0.0	0.0	0.0	203	0.999	-14.999999999999998	991.0	1	1.9	0.4				
	41803	1	0.0	0.0	0.0	0.0	203	0.999	-14.999999999999998	13.8	1	1.05	0.95				
	41804	1	0.0	0.0	0.0	0.0	203	0.999	-14.999999999999998	991.0	1	1.9	0.4				
	41805	1	0.0	0.0	0.0	0.0	203	0.999	-14.999999999999998	13.8	1	1.05	0.95				
	41806	1	0.0	0.0	0.0	0.0	204	0.995	-16.0	991.0	1	1.9	0.4				
	41807	1	0.0	0.0	0.0	0.0	204	0.995	-16.0	13.8	1	1.9	0.4				
	41808	1	0.0	0.0	0.0	0.0	204	0.995	-17.0	991.0	1	1.9	0.4				
	41809	1	0.0	0.0	0.0	0.0	204	0.995	-17.0	13.8	1	1.9	0.4				
	41810	1	0.0	0.0	0.0	0.0	204	0.995	-16.0	991.0	1	1.9	0.4				
	41811	1	0.0	0.0	0.0	0.0	204	0.995	-16.0	13.8	1	1.9	0.4				
	41812	1	0.0	0.0	0.0	0.0	203	1.025	-9.4	991.0	1	1.9	0.4				
	41813	1	0.0	0.0	0.0	0.0	203	1.025	-9.4	138.0	1	1.05	0.95				
	41814	1	0.0	0.0	0.0	0.0	203	1.025	-9.5	991.0	1	1.9	0.4				
	41815	1	0.0	0.0	0.0	0.0	203	1.025	-9.5	138.0	1	1.05	0.95				
	41816	1	0.0	0.0	0.0	0.0	203	1.02	-4.6000000000000005	991.0	1	1.9	0.4				
	41817	1	0.0	0.0	0.0	0.0	203	1.02	-4.6000000000000005	13.8	1	1.9	0.4				
	41818	1	0.0	0.0	0.0	0.0	203	1.02	-4.6000000000000005	991.0	1	1.9	0.4				
	41819	1	0.0	0.0	0.0	0.0	203	1.02	-4.6000000000000005	13.8	1	1.9	0.4				
	41820	1	0.0	0.0	0.0	0.0	204	1.01	-7.0	345.0	1	1.05	0.95				
	41821	1	0.0	0.0	0.0	0.0	204	1.01	-6.9	345.0	1	1.05	0.95				
	41822	1	0.0	0.0	0.0	0.0	204	1.01	-6.9	345.0	1	1.05	0.95				
	41823	1	0.0	0.0	0.0	0.0	204	1.01	-7.0	345.0	1	1.05	0.95				
	41824	1	0.0	0.0	0.0	0.0	205	0.999	-11.0	230.0	1	1.05	0.95				
	41825	1	0.0	0.0	0.0	0.0	205	0.999	-11.0	230.0	1	1.05	0.95				
	41827	4	0.0	0.0	0.0	0.0	206	1.0	0.0	88.0	1	1.05	0.95				
	41828	1	0.0	0.0	0.0	0.0	205	0.989	-13.0	991.0	1	1.9	0.4				
	41829	1	0.0	0.0	0.0	0.0	205	0.989	-13.0	13.8	1	1.9	0.4				
	41830	1	0.0	0.0	0.0	0.0	205	0.989	-13.0	991.0	1	1.9	0.4				
	41831	1	0.0	0.0	0.0	0.0	205	0.989	-13.0	13.8	1	1.9	0.4				
	41832	1	0.0	0.0	0.0	0.0	205	0.99	-13.0	991.0	1	1.9	0.4				
	41833	1	0.0	0.0	0.0	0.0	205	0.99	-13.0	13.8	1	1.9	0.4				
	41834	1	0.0	0.0	0.0	0.0	204	1.002	-12.000000000000002	991.0	1	1.9	0.4				
	41835	1	0.0	0.0	0.0	0.0	204	1.002	-12.000000000000002	13.8	1	1.9	0.4				
	41836	1	0.0	0.0	0.0	0.0	204	1.002	-12.000000000000002	991.0	1	1.9	0.4				
	41837	1	0.0	0.0	0.0	0.0	204	1.002	-12.000000000000002	13.8	1	1.9	0.4				
	41838	4	0.0	0.0	0.0	0.0	204	1.0	0.0	991.0	1	1.9	0.4				
	41839	4	0.0	0.0	0.0	0.0	204	1.0	0.0	34.5	1	1.05	0.95				
	41842	1	0.0	0.0	0.0	0.0	203	0.968	-9.7	991.0	1	1.9	0.4				
	41843	1	0.0	0.0	0.0	0.0	203	0.968	-9.7	13.8	1	1.9	0.4				
	41844	1	0.0	0.0	0.0	0.0	203	0.968	-9.6	991.0	1	1.9	0.4				
	41845	1	0.0	0.0	0.0	0.0	203	0.968	-9.6	13.8	1	1.9	0.4				
	41846	1	0.0	0.0	0.0	0.0	202	1.023	-0.06	991.0	1	1.9	0.4				
	41847	1	0.0	0.0	0.0	0.0	202	1.023	-0.06	13.8	1	1.9	0.4				
	41848	1	0.0	0.0	0.0	0.0	202	1.023	-0.03	991.0	1	1.9	0.4				
	41849	1	0.0	0.0	0.0	0.0	202	1.023	-0.03	13.8	1	1.9	0.4				
	41850	1	0.0	0.0	0.0	0.0	202	1.023	-0.06	991.0	1	1.9	0.4				
	41851	1	0.0	0.0	0.0	0.0	202	1.023	-0.06	13.8	1	1.9	0.4				
	41852	1	0.0	0.0	0.0	0.0	203	1.03	19.9	991.0	1	1.9	0.4				
	41853	1	0.0	0.0	0.0	0.0	203	1.03	19.9	13.8	1	1.9	0.4				
	41854	1	0.0	0.0	0.0	0.0	203	1.03	19.9	991.0	1	1.9	0.4				
	41855	1	0.0	0.0	0.0	0.0	203	1.03	19.9	13.8	1	1.9	0.4				
	41856	1	0.0	0.0	0.0	0.0	205	1.034	-19.0	991.0	1	1.9	0.4				
	41857	1	0.0	0.0	0.0	0.0	205	1.034	-19.0	13.8	1	1.9	0.4				
	41858	1	0.0	0.0	0.0	0.0	205	1.018	24.7	991.0	1	1.9	0.4				
	41859	1	0.0	0.0	0.0	0.0	205	1.018	24.7	13.8	1	1.9	0.4				
	41860	1	0.0	0.0	0.0	0.0	205	1.018	24.7	991.0	1	1.9	0.4				
	41861	1	0.0	0.0	0.0	0.0	205	1.018	24.7	13.8	1	1.9	0.4				
	41862	1	0.0	0.0	0.0	0.0	203	1.01	11.6	991.0	1	1.9	0.4				
	41863	1	0.0	0.0	0.0	0.0	203	1.01	11.6	13.8	1	1.9	0.4				
	41864	1	0.0	0.0	0.0	0.0	216	1.0	-11.0	88.0	1	1.05	0.95				
	41865	1	18.700000000000003	15.2	0.0	0.0	216	1.0	-11.0	88.0	1	1.05	0.95				
	41866	1	0.0	0.0	0.0	0.0	216	1.0	-11.0	991.0	1	1.9	0.4				
	41867	1	0.0	0.0	0.0	0.0	216	1.0	-11.0	991.0	1	1.9	0.4				
	41868	1	0.0	0.0	0.0	0.0	216	1.0	-11.0	13.8	1	1.9	0.4				
	41869	1	0.0	0.0	0.0	0.0	216	1.0	-11.0	13.8	1	1.9	0.4				
	41870	1	0.0	0.0	0.0	0.0	216	0.989	-7.9	13.8	1	1.05	0.95				
	41871	1	103.8	44.2	0.0	0.0	216	0.947	-13.0	34.5	1	1.05	0.95				
	41872	1	0.0	0.0	0.0	0.0	216	0.989	-7.9	991.0	1	1.9	0.4				
	41873	1	0.0	0.0	0.0	0.0	216	0.944	-14.0	991.0	1	1.9	0.4				
	41874	1	0.0	0.0	0.0	0.0	216	0.989	-7.9	13.8	1	1.9	0.4				
	41875	1	0.0	0.0	0.0	0.0	216	0.944	-14.0	13.8	1	1.9	0.4				
	41876	1	299.0	60.699999999999996	0.0	0.0	216	0.969	-12.000000000000002	230.0	1	1.05	0.95				
	41877	1	0.0	0.0	0.0	0.0	216	0.968	-12.000000000000002	991.0	1	1.9	0.4				
	41878	1	0.0	0.0	0.0	0.0	216	0.968	-12.000000000000002	991.0	1	1.9	0.4				
	41879	1	0.0	0.0	0.0	0.0	216	0.968	-12.000000000000002	13.8	1	1.9	0.4				
	41880	1	0.0	0.0	0.0	0.0	216	0.968	-12.000000000000002	13.8	1	1.9	0.4				
	41881	1	65.0	13.200000000000001	0.0	0.0	216	0.992	-11.0	88.0	1	1.05	0.95				
	41882	1	13.5	4.4	0.0	0.0	216	0.992	-11.0	88.0	1	1.05	0.95				
	41883	1	0.0	0.0	0.0	0.0	216	0.992	-11.0	991.0	1	1.9	0.4				
	41884	1	0.0	0.0	0.0	0.0	216	0.992	-11.0	991.0	1	1.9	0.4				
	41885	1	0.0	0.0	0.0	0.0	216	0.992	-11.0	13.8	1	1.9	0.4				
	41886	1	0.0	0.0	0.0	0.0	216	0.992	-11.0	13.8	1	1.9	0.4				
	41887	1	6.7	2.2	0.0	0.0	216	1.002	-14.999999999999998	7.97	1	1.05	0.95				
	41888	1	0.0	0.0	0.0	0.0	216	1.005	-14.0	991.0	1	1.9	0.4				
	41889	1	0.0	0.0	0.0	0.0	216	1.015	-13.0	991.0	1	1.9	0.4				
	41890	1	0.0	0.0	0.0	0.0	216	1.005	-14.0	13.8	1	1.9	0.4				
	41891	1	0.0	0.0	0.0	0.0	216	1.015	-13.0	13.8	1	1.9	0.4				
	41892	1	0.0	0.0	0.0	0.0	212	0.996	-16.0	88.0	1	1.05	0.95				
	41893	1	0.0	0.0	0.0	0.0	212	0.996	-16.0	88.0	1	1.05	0.95				
	41894	1	0.0	0.0	0.0	0.0	212	0.998	-14.999999999999998	88.0	1	1.05	0.95				
	41895	1	0.0	0.0	0.0	0.0	212	0.998	-14.999999999999998	88.0	1	1.05	0.95				
	41896	1	0.0	0.0	0.0	0.0	212	0.996	-16.0	88.0	1	1.05	0.95				
	41913	1	0.0	0.0	0.0	0.0	204	1.019	-11.0	991.0	1	1.9	0.4				
	41914	1	0.0	0.0	0.0	0.0	204	1.019	-11.0	13.0	1	1.9	0.4				
	41915	1	0.0	0.0	0.0	0.0	216	1.035	-0.64	138.0	1	1.05	0.95				
	41916	1	0.0	0.0	0.0	0.0	216	0.977	-0.64	991.0	1	1.9	0.4				
	41917	1	0.0	0.0	0.0	0.0	216	0.977	-0.64	13.8	1	1.9	0.4				
	41918	1	0.0	0.0	0.0	0.0	216	0.977	-0.64	991.0	1	1.9	0.4				
	41919	1	0.0	0.0	0.0	0.0	216	0.977	-0.64	13.8	1	1.9	0.4				
	41920	1	13.4	1.6	0.0	0.0	212	1.003	-13.0	20.0	1	1.05	0.95				
	41921	1	10.0	2.0	0.0	0.0	212	1.002	-12.000000000000002	20.0	1	1.05	0.95				
	41922	1	21.1	4.8	0.0	0.0	212	0.989	-14.999999999999998	20.0	1	1.05	0.95				
	41923	1	0.0	0.0	0.0	0.0	212	1.012	-16.0	34.5	1	1.05	0.95				
	41924	1	0.0	0.0	0.0	0.0	212	1.012	-16.0	34.5	1	1.05	0.95				
	41925	1	0.0	0.0	0.0	0.0	212	1.012	-16.0	34.5	1	1.05	0.95				
	41926	1	0.0	0.0	0.0	0.0	212	1.012	-16.0	34.5	1	1.05	0.95				
	41927	1	0.0	0.0	0.0	0.0	212	1.012	-16.0	34.5	1	1.05	0.95				
	41928	1	0.0	0.0	0.0	0.0	212	0.993	-16.0	20.0	1	1.05	0.95				
	41929	1	0.0	0.0	0.0	0.0	212	0.993	-16.0	20.0	1	1.05	0.95				
	41930	1	0.0	0.0	0.0	0.0	212	0.993	-16.0	20.0	1	1.05	0.95				
	41931	1	0.0	0.0	0.0	0.0	212	0.993	-16.0	20.0	1	1.05	0.95				
	41932	1	0.0	0.0	0.0	0.0	212	0.993	-16.0	20.0	1	1.05	0.95				
	41933	1	0.0	0.0	0.0	0.0	216	1.015	-13.0	7.97	1	1.9	0.4				
	41934	1	0.0	0.0	0.0	0.0	216	0.969	-12.000000000000002	230.0	1	1.05	0.95				
	41935	1	309.0	101.6	0.0	0.0	216	0.907	-22.0	88.0	1	1.05	0.95				
	41937	1	0.0	0.0	0.0	0.0	216	0.986	-8.6	991.0	1	1.9	0.4				
	41938	1	0.0	0.0	0.0	0.0	216	1.016	-4.4	991.0	1	1.9	0.4				
	41939	1	68.0	22.4	0.0	0.0	216	0.988	-8.4	34.5	1	1.05	0.95				
	41940	1	0.0	0.0	0.0	0.0	216	1.016	-4.4	13.8	1	1.05	0.95				
	41941	1	0.0	0.0	0.0	0.0	216	0.986	-8.6	13.8	1	1.9	0.4				
	41942	1	0.0	0.0	0.0	0.0	216	1.016	-4.4	13.8	1	1.9	0.4				
	41943	1	143.0	28.999999999999996	0.0	0.0	216	0.984	-14.0	138.0	1	1.05	0.95				
	41944	1	0.0	0.0	0.0	0.0	216	0.983	-14.0	991.0	1	1.9	0.4				
	41945	1	0.0	0.0	0.0	0.0	216	0.983	-14.0	991.0	1	1.9	0.4				
	41946	1	0.0	0.0	0.0	0.0	216	0.983	-14.0	13.8	1	1.9	0.4				
	41947	1	0.0	0.0	0.0	0.0	216	0.983	-14.0	13.8	1	1.9	0.4				
	41948	1	0.0	0.0	0.0	0.0	204	1.005	-10.0	345.0	1	1.05	0.95				
	41950	1	0.0	0.0	0.0	0.0	202	1.055	-2.6	991.0	1	1.9	0.4				
	41951	1	0.0	0.0	0.0	0.0	202	1.055	-2.6	13.8	1	1.9	0.4				
	41952	1	0.0	0.0	0.0	0.0	203	0.994	17.3	991.0	1	1.9	0.4				
	41953	1	0.0	0.0	0.0	0.0	203	0.994	17.3	13.8	1	1.9	0.4				
	41954	1	0.0	0.0	0.0	0.0	203	0.994	17.3	991.0	1	1.9	0.4				
	41955	1	0.0	0.0	0.0	0.0	203	0.994	17.3	13.8	1	1.9	0.4				
	41956	1	0.0	0.0	0.0	0.0	202	1.015	-3.8	991.0	1	1.9	0.4				
	41957	1	0.0	0.0	0.0	0.0	202	1.015	-3.8	13.8	1	1.9	0.4				
	42000	1	0.0	0.0	0.0	0.0	352	1.01	0.882	991.0	1	1.9	0.4				
	42001	1	0.0	0.0	0.0	0.0	352	1.01	0.882	13.8	1	1.9	0.4				
	42002	1	0.0	0.0	0.0	0.0	352	1.01	0.786	991.0	1	1.9	0.4				
	42003	1	0.0	0.0	0.0	0.0	352	1.01	0.786	13.8	1	1.9	0.4				
	42004	1	0.0	0.0	0.0	0.0	352	1.01	0.805	991.0	1	1.9	0.4				
	42005	1	0.0	0.0	0.0	0.0	352	1.01	0.805	13.8	1	1.9	0.4				
	42006	1	0.0	0.0	0.0	0.0	352	1.01	0.974	991.0	1	1.9	0.4				
	42007	1	0.0	0.0	0.0	0.0	352	1.01	0.974	13.8	1	1.9	0.4				
	42008	1	0.0	0.0	0.0	0.0	352	1.01	0.973	991.0	1	1.9	0.4				
	42009	1	0.0	0.0	0.0	0.0	352	1.01	0.973	13.8	1	1.9	0.4				
	42010	1	0.0	0.0	0.0	0.0	351	1.013	32.3	991.0	1	1.9	0.4				
	42011	1	0.0	0.0	0.0	0.0	351	1.013	32.3	13.8	1	1.9	0.4				
	42012	1	0.0	0.0	0.0	0.0	351	1.013	32.3	991.0	1	1.9	0.4				
	42013	1	0.0	0.0	0.0	0.0	351	1.013	32.3	13.8	1	1.9	0.4				
	42014	1	0.0	0.0	0.0	0.0	351	1.013	32.3	991.0	1	1.9	0.4				
	42015	1	0.0	0.0	0.0	0.0	351	1.013	32.3	13.8	1	1.9	0.4				
	42016	1	0.0	0.0	0.0	0.0	352	1.01	33.9	991.0	1	1.9	0.4				
	42017	1	0.0	0.0	0.0	0.0	352	1.01	33.9	13.8	1	1.9	0.4				
	42018	1	0.0	0.0	0.0	0.0	352	1.01	33.9	991.0	1	1.9	0.4				
	42019	1	0.0	0.0	0.0	0.0	352	1.01	33.9	13.8	1	1.9	0.4				
	42020	1	0.0	0.0	0.0	0.0	352	1.01	34.1	991.0	1	1.9	0.4				
	42021	1	0.0	0.0	0.0	0.0	352	1.01	34.1	13.8	1	1.9	0.4				
	42022	1	0.0	0.0	0.0	0.0	352	0.989	15.300000000000002	991.0	1	1.9	0.4				
	42023	1	0.0	0.0	0.0	0.0	352	0.989	15.300000000000002	13.8	1	1.9	0.4				
	42024	1	0.0	0.0	0.0	0.0	352	0.989	15.300000000000002	991.0	1	1.9	0.4				
	42025	1	0.0	0.0	0.0	0.0	352	0.989	15.300000000000002	13.8	1	1.9	0.4				
	42026	1	0.0	0.0	0.0	0.0	351	1.091	28.8	991.0	1	1.9	0.4				
	42027	1	0.0	0.0	0.0	0.0	351	1.091	28.8	13.8	1	1.9	0.4				
	42028	1	0.0	0.0	0.0	0.0	351	1.091	28.8	991.0	1	1.9	0.4				
	42029	1	0.0	0.0	0.0	0.0	351	1.091	28.8	13.8	1	1.9	0.4				
	42030	1	0.0	0.0	0.0	0.0	351	1.047	17.6	991.0	1	1.9	0.4				
	42031	1	0.0	0.0	0.0	0.0	351	1.047	17.6	13.8	1	1.9	0.4				
	42032	1	0.0	0.0	0.0	0.0	351	1.047	17.6	991.0	1	1.9	0.4				
	42033	1	0.0	0.0	0.0	0.0	351	1.047	17.6	13.8	1	1.9	0.4				
	42034	1	0.0	0.0	0.0	0.0	352	0.982	-12.000000000000002	991.0	1	1.9	0.4				
	42035	1	0.0	0.0	0.0	0.0	352	0.982	-12.000000000000002	13.8	1	1.9	0.4				
	42036	1	0.0	0.0	0.0	0.0	351	1.04	23.1	991.0	1	1.9	0.4				
	42037	1	0.0	0.0	0.0	0.0	351	1.04	23.1	13.8	1	1.9	0.4				
	42038	1	0.0	0.0	0.0	0.0	351	1.04	23.6	991.0	1	1.9	0.4				
	42039	1	0.0	0.0	0.0	0.0	351	1.04	23.6	13.8	1	1.9	0.4				
	42040	1	0.0	0.0	0.0	0.0	352	1.041	21.7	991.0	1	1.9	0.4				
	42041	1	0.0	0.0	0.0	0.0	352	1.041	21.7	13.8	1	1.9	0.4				
	42042	1	0.0	0.0	0.0	0.0	352	1.041	21.7	991.0	1	1.9	0.4				
	42043	1	0.0	0.0	0.0	0.0	352	1.041	21.7	13.8	1	1.9	0.4				
	42044	1	0.0	0.0	0.0	0.0	352	1.057	-9.0	13.8	1	1.9	0.4				
	42045	1	0.0	0.0	0.0	0.0	352	1.059	-9.7	13.8	1	1.9	0.4				
	42046	1	0.0	0.0	0.0	0.0	352	1.059	-9.7	13.8	1	1.9	0.4				
	42047	1	0.0	0.0	0.0	0.0	352	0.99	-8.5	991.0	1	1.9	0.4				
	42048	1	0.0	0.0	0.0	0.0	352	0.99	-8.5	13.8	1	1.9	0.4				
	42049	1	0.0	0.0	0.0	0.0	352	0.99	-8.4	991.0	1	1.9	0.4				
	42050	1	0.0	0.0	0.0	0.0	352	0.99	-8.4	13.8	1	1.9	0.4				
	42051	1	0.0	0.0	0.0	0.0	351	1.091	-4.9	991.0	1	1.9	0.4				
	42052	1	0.0	0.0	0.0	0.0	351	1.091	-4.9	13.8	1	1.9	0.4				
	42053	1	0.0	0.0	0.0	0.0	351	1.092	-4.9	991.0	1	1.9	0.4				
	42054	1	0.0	0.0	0.0	0.0	351	1.092	-4.9	13.8	1	1.9	0.4				
	42055	1	0.0	0.0	0.0	0.0	352	1.01	14.900000000000002	991.0	1	1.9	0.4				
	42056	1	0.0	0.0	0.0	0.0	352	1.01	14.900000000000002	13.8	1	1.9	0.4				
	42057	1	0.0	0.0	0.0	0.0	352	1.011	14.500000000000002	991.0	1	1.9	0.4				
	42058	1	0.0	0.0	0.0	0.0	352	1.011	14.500000000000002	13.8	1	1.9	0.4				
	42059	1	0.0	0.0	0.0	0.0	353	1.033	11.4	991.0	1	1.9	0.4				
	42060	1	0.0	0.0	0.0	0.0	353	1.033	11.4	13.8	1	1.9	0.4				
	42061	1	0.0	0.0	0.0	0.0	353	1.033	11.4	991.0	1	1.9	0.4				
	42062	1	0.0	0.0	0.0	0.0	353	1.033	11.4	13.8	1	1.9	0.4				
	42063	1	0.0	0.0	0.0	0.0	353	1.054	-13.0	6.9	1	1.9	0.4				
	42064	1	0.0	0.0	0.0	0.0	353	1.025	-10.0	991.0	1	1.9	0.4				
	42065	1	0.0	0.0	0.0	0.0	353	1.025	-10.0	13.8	1	1.9	0.4				
	42066	1	0.0	0.0	0.0	0.0	352	1.015	16.4	991.0	1	1.9	0.4				
	42067	1	0.0	0.0	0.0	0.0	352	1.015	16.4	13.8	1	1.9	0.4				
	42068	1	0.0	0.0	0.0	0.0	352	1.004	15.9	991.0	1	1.9	0.4				
	42069	1	0.0	0.0	0.0	0.0	352	1.004	15.9	69.0	1	1.05	0.95				
	42070	1	0.0	0.0	0.0	0.0	352	1.015	16.4	991.0	1	1.9	0.4				
	42071	1	0.0	0.0	0.0	0.0	352	1.015	16.4	13.8	1	1.9	0.4				
	42072	1	0.0	0.0	0.0	0.0	352	0.989	15.8	991.0	1	1.9	0.4				
	42073	1	0.0	0.0	0.0	0.0	352	0.989	15.8	13.8	1	1.9	0.4				
	42074	1	0.0	0.0	0.0	0.0	352	0.989	15.8	991.0	1	1.9	0.4				
	42075	1	0.0	0.0	0.0	0.0	352	0.989	15.8	13.8	1	1.9	0.4				
	42076	1	0.0	0.0	0.0	0.0	352	1.006	11.4	991.0	1	1.9	0.4				
	42077	1	0.0	0.0	0.0	0.0	352	1.006	11.4	13.8	1	1.9	0.4				
	42078	1	0.0	0.0	0.0	0.0	351	1.03	27.2	991.0	1	1.9	0.4				
	42079	1	0.0	0.0	0.0	0.0	351	1.03	27.2	13.5	1	1.9	0.4				
	42080	1	0.0	0.0	0.0	0.0	351	1.03	27.2	991.0	1	1.9	0.4				
	42081	1	0.0	0.0	0.0	0.0	351	1.03	27.2	13.8	1	1.9	0.4				
	42082	1	0.0	0.0	0.0	0.0	351	1.034	27.100000000000005	991.0	1	1.9	0.4				
	42083	1	0.0	0.0	0.0	0.0	351	1.034	27.100000000000005	13.8	1	1.9	0.4				
	42084	1	0.0	0.0	0.0	0.0	353	1.017	-12.000000000000002	6.9	1	1.9	0.4				
	42085	1	0.0	0.0	0.0	0.0	353	1.013	-12.000000000000002	6.9	1	1.9	0.4				
	42086	1	0.0	0.0	0.0	0.0	353	1.006	-10.0	991.0	1	1.9	0.4				
	42087	1	0.0	0.0	0.0	0.0	353	1.006	-10.0	13.8	1	1.9	0.4				
	42088	4	0.0	0.0	0.0	0.0	357	1.0	0.0	991.0	1	1.9	0.4				
	42089	4	0.0	0.0	0.0	0.0	357	1.0	0.0	13.8	1	1.9	0.4				
	42090	1	0.0	0.0	0.0	0.0	353	1.014	-11.0	991.0	1	1.9	0.4				
	42091	1	0.0	0.0	0.0	0.0	353	1.014	-11.0	13.8	1	1.9	0.4				
	42092	1	0.0	0.0	0.0	0.0	353	0.994	-18.0	991.0	1	1.9	0.4				
	42093	1	0.0	0.0	0.0	0.0	353	0.994	-18.0	13.8	1	1.9	0.4				
	42094	1	0.0	0.0	0.0	0.0	353	0.982	-23.0	991.0	1	1.9	0.4				
	42095	1	0.0	0.0	0.0	0.0	353	0.982	-23.0	13.8	1	1.9	0.4				
	42096	1	0.0	0.0	0.0	0.0	352	1.015	-5.2	991.0	1	1.9	0.4				
	42097	1	0.0	0.0	0.0	0.0	352	1.015	-5.2	13.8	1	1.9	0.4				
	42098	1	0.0	0.0	0.0	0.0	352	1.015	-5.1	991.0	1	1.9	0.4				
	42099	1	0.0	0.0	0.0	0.0	352	1.015	-5.1	13.8	1	1.9	0.4				
	42100	1	0.0	0.0	0.0	0.0	351	0.992	17.6	991.0	1	1.9	0.4				
	42101	1	0.0	0.0	0.0	0.0	351	0.992	17.6	13.8	1	1.9	0.4				
	42102	1	0.0	0.0	0.0	0.0	351	0.99	17.7	991.0	1	1.9	0.4				
	42103	1	0.0	0.0	0.0	0.0	351	0.99	17.7	13.8	1	1.9	0.4				
	42104	1	0.0	0.0	0.0	0.0	351	0.992	17.6	991.0	1	1.9	0.4				
	42105	1	0.0	0.0	0.0	0.0	351	0.992	17.6	13.8	1	1.9	0.4				
	42106	1	0.0	0.0	0.0	0.0	352	0.978	16.3	991.0	1	1.9	0.4				
	42107	1	0.0	0.0	0.0	0.0	352	0.978	16.3	14.5	1	1.9	0.4				
	42108	1	0.0	0.0	0.0	0.0	352	0.978	16.4	991.0	1	1.9	0.4				
	42109	1	0.0	0.0	0.0	0.0	352	0.978	16.4	14.5	1	1.9	0.4				
	42110	1	0.0	0.0	0.0	0.0	352	1.02	15.6	991.0	1	1.9	0.4				
	42111	1	0.0	0.0	0.0	0.0	352	1.02	15.6	13.8	1	1.9	0.4				
	42112	1	0.0	0.0	0.0	0.0	352	1.02	15.399999999999999	991.0	1	1.9	0.4				
	42113	1	0.0	0.0	0.0	0.0	352	1.02	15.399999999999999	13.8	1	1.9	0.4				
	42114	1	0.0	0.0	0.0	0.0	352	1.018	13.5	991.0	1	1.9	0.4				
	42115	1	0.0	0.0	0.0	0.0	352	1.018	13.5	13.8	1	1.9	0.4				
	42116	1	0.0	0.0	0.0	0.0	351	1.008	-5.2	991.0	1	1.9	0.4				
	42117	1	0.0	0.0	0.0	0.0	351	1.008	-5.2	13.8	1	1.9	0.4				
	42118	1	0.0	0.0	0.0	0.0	351	1.009	-5.2	991.0	1	1.9	0.4				
	42119	1	0.0	0.0	0.0	0.0	351	1.009	-5.2	13.8	1	1.9	0.4				
	42122	1	0.0	0.0	0.0	0.0	351	1.034	-7.2	13.5	1	1.9	0.4				
	42123	1	0.0	0.0	0.0	0.0	352	1.002	-7.400000000000001	991.0	1	1.9	0.4				
	42124	1	0.0	0.0	0.0	0.0	352	1.002	-7.400000000000001	13.8	1	1.9	0.4				
	42125	1	0.0	0.0	0.0	0.0	352	1.001	-7.8	991.0	1	1.9	0.4				
	42126	1	0.0	0.0	0.0	0.0	352	1.001	-7.8	13.8	1	1.9	0.4				
	42127	1	0.0	0.0	0.0	0.0	352	1.036	-10.0	991.0	1	1.9	0.4				
	42128	1	0.0	0.0	0.0	0.0	352	1.036	-10.0	13.8	1	1.9	0.4				
	42129	1	0.0	0.0	0.0	0.0	352	1.036	-10.0	991.0	1	1.9	0.4				
	42130	1	0.0	0.0	0.0	0.0	352	1.036	-10.0	13.8	1	1.9	0.4				
	42131	4	0.0	0.0	0.0	0.0	352	1.002	0.0	13.8	1	1.9	0.4				
	42132	1	0.0	0.0	0.0	0.0	352	0.996	19.6	13.8	1	1.9	0.4				
	42135	1	0.0	0.0	0.0	0.0	351	1.005	-2.1	991.0	1	1.9	0.4				
	42136	1	0.0	0.0	0.0	0.0	351	1.005	-2.1	13.8	1	1.9	0.4				
	42137	1	0.0	0.0	0.0	0.0	351	1.004	-1.8	991.0	1	1.9	0.4				
	42138	1	0.0	0.0	0.0	0.0	351	1.004	-1.8	13.8	1	1.9	0.4				
	42139	1	0.0	0.0	0.0	0.0	353	1.062	-8.4	13.8	1	1.9	0.4				
	42140	1	0.0	0.0	0.0	0.0	353	1.062	-8.4	13.8	1	1.9	0.4				
	42141	1	0.0	0.0	0.0	0.0	353	1.062	-8.4	13.8	1	1.9	0.4				
	42142	1	0.0	0.0	0.0	0.0	353	1.062	-8.5	13.8	1	1.9	0.4				
	42143	1	0.0	0.0	0.0	0.0	353	1.002	-12.000000000000002	991.0	1	1.9	0.4				
	42144	1	0.0	0.0	0.0	0.0	353	1.002	-12.000000000000002	6.9	1	1.9	0.4				
	42145	1	0.0	0.0	0.0	0.0	353	1.001	-12.000000000000002	991.0	1	1.9	0.4				
	42146	1	0.0	0.0	0.0	0.0	353	1.001	-12.000000000000002	6.9	1	1.9	0.4				
	42147	1	0.0	0.0	0.0	0.0	351	1.071	-6.2	991.0	1	1.9	0.4				
	42148	1	0.0	0.0	0.0	0.0	351	1.071	-6.2	13.5	1	1.9	0.4				
	42149	1	0.0	0.0	0.0	0.0	351	1.071	-6.2	991.0	1	1.9	0.4				
	42150	1	0.0	0.0	0.0	0.0	351	1.071	-6.2	13.5	1	1.9	0.4				
	42151	1	0.0	0.0	0.0	0.0	352	1.031	3.86	991.0	1	1.9	0.4				
	42152	1	0.0	0.0	0.0	0.0	352	1.031	3.86	13.8	1	1.9	0.4				
	42153	1	0.0	0.0	0.0	0.0	352	1.031	3.76	991.0	1	1.9	0.4				
	42154	1	0.0	0.0	0.0	0.0	352	1.031	3.76	13.8	1	1.9	0.4				
	42155	1	0.0	0.0	0.0	0.0	352	1.039	-14.0	991.0	1	1.9	0.4				
	42156	1	0.0	0.0	0.0	0.0	352	1.039	-14.0	13.8	1	1.9	0.4				
	42157	1	0.0	0.0	0.0	0.0	353	1.043	-12.000000000000002	6.9	1	1.9	0.4				
	42158	1	0.0	0.0	0.0	0.0	353	1.049	-12.000000000000002	6.9	1	1.9	0.4				
	42159	1	0.0	0.0	0.0	0.0	352	0.951	-9.9	33.0	1	1.05	0.95				
	42160	1	0.0	0.0	0.0	0.0	352	0.951	-10.0	991.0	1	1.9	0.4				
	42161	1	0.0	0.0	0.0	0.0	352	0.951	-10.0	6.9	1	1.9	0.4				
	42162	1	0.0	0.0	0.0	0.0	352	0.951	-10.0	991.0	1	1.9	0.4				
	42163	1	0.0	0.0	0.0	0.0	352	0.951	-10.0	6.9	1	1.9	0.4				
	42164	1	0.0	0.0	0.0	0.0	352	0.951	-10.0	991.0	1	1.9	0.4				
	42165	1	0.0	0.0	0.0	0.0	352	0.951	-10.0	6.9	1	1.9	0.4				
	42172	1	0.0	0.0	0.0	0.0	351	1.069	-5.5	991.0	1	1.9	0.4				
	42173	1	0.0	0.0	0.0	0.0	351	1.069	-5.5	13.8	1	1.9	0.4				
	42174	1	0.0	0.0	0.0	0.0	351	1.069	-5.5	991.0	1	1.9	0.4				
	42175	1	0.0	0.0	0.0	0.0	351	1.069	-5.5	13.8	1	1.9	0.4				
	42216	1	0.0	0.0	0.0	0.0	353	1.001	-19.0	991.0	1	1.9	0.4				
	42217	1	0.0	0.0	0.0	0.0	353	1.001	-19.0	13.8	1	1.9	0.4				
	42218	1	0.0	0.0	0.0	0.0	353	1.006	-10.0	991.0	1	1.9	0.4				
	42219	1	0.0	0.0	0.0	0.0	353	1.006	-10.0	13.8	1	1.9	0.4				
	42224	1	0.0	0.0	0.0	0.0	353	1.017	11.300000000000002	991.0	1	1.9	0.4				
	42225	1	0.0	0.0	0.0	0.0	353	1.017	11.300000000000002	13.8	1	1.9	0.4				
	42226	1	0.0	0.0	0.0	0.0	358	1.017	16.3	138.0	1	1.05	0.95				
	42227	1	70.0	14.2	0.0	0.0	362	0.99	-13.0	138.0	1	1.05	0.95				
	42228	1	0.0	0.0	0.0	0.0	362	0.988	-14.0	991.0	1	1.9	0.4				
	42229	1	0.0	0.0	0.0	0.0	362	0.988	-14.0	13.8	1	1.9	0.4				
	42230	1	0.0	0.0	0.0	0.0	208	0.994	26.9	991.0	1	1.9	0.4				
	42231	1	0.0	0.0	0.0	0.0	208	0.994	26.9	13.8	1	1.9	0.4				
	42251	1	0.0	0.0	0.0	0.0	712	0.966	5.33	230.0	1	1.05	0.95				
	42252	1	0.0	0.0	0.0	0.0	712	0.985	5.98	230.0	1	1.05	0.95				
	42254	1	0.0	0.0	0.0	0.0	721	1.015	15.300000000000002	991.0	1	1.9	0.4				
	42255	1	0.0	0.0	0.0	0.0	721	1.015	15.300000000000002	991.0	1	1.9	0.4				
	42256	1	0.0	0.0	0.0	0.0	721	1.015	15.300000000000002	13.8	1	1.9	0.4				
	42257	1	0.0	0.0	0.0	0.0	721	1.015	15.300000000000002	13.8	1	1.9	0.4				
	42258	1	0.0	0.0	0.0	0.0	762	0.978	33.5	991.0	1	1.9	0.4				
	42259	1	0.0	0.0	0.0	0.0	762	0.978	33.5	13.8	1	1.9	0.4				
	42260	1	0.0	0.0	0.0	0.0	862	1.025	36.20000000000001	991.0	1	1.9	0.4				
	42261	1	0.0	0.0	0.0	0.0	862	1.025	36.20000000000001	13.8	1	1.9	0.4				
	42262	1	0.0	0.0	0.0	0.0	862	1.025	36.20000000000001	991.0	1	1.9	0.4				
	42263	1	0.0	0.0	0.0	0.0	862	1.025	36.20000000000001	13.8	1	1.9	0.4				
	42264	1	0.0	0.0	0.0	0.0	712	1.015	13.2	991.0	1	1.9	0.4				
	42265	1	0.0	0.0	0.0	0.0	712	1.015	13.2	13.8	1	1.9	0.4				
	42266	1	0.0	0.0	0.0	0.0	842	0.998	79.6	991.0	1	1.9	0.4				
	42267	1	0.0	0.0	0.0	0.0	842	0.998	79.6	13.8	1	1.9	0.4				
	42268	1	0.0	0.0	0.0	0.0	843	1.015	59.5	991.0	1	1.9	0.4				
	42269	1	0.0	0.0	0.0	0.0	843	1.015	59.5	13.8	1	1.9	0.4				
	42270	1	0.0	0.0	0.0	0.0	843	1.015	59.39999999999999	991.0	1	1.9	0.4				
	42271	1	0.0	0.0	0.0	0.0	843	1.015	59.39999999999999	13.8	1	1.9	0.4				
	42272	1	0.0	0.0	0.0	0.0	843	1.015	59.39999999999999	991.0	1	1.9	0.4				
	42273	1	0.0	0.0	0.0	0.0	843	1.015	59.39999999999999	13.8	1	1.9	0.4				
	42274	1	0.0	0.0	0.0	0.0	843	1.015	59.39999999999999	991.0	1	1.9	0.4				
	42275	1	0.0	0.0	0.0	0.0	843	1.015	59.39999999999999	13.8	1	1.9	0.4				
	42276	1	0.0	0.0	0.0	0.0	843	1.017	59.7	991.0	1	1.9	0.4				
	42277	1	0.0	0.0	0.0	0.0	843	1.017	59.7	13.8	1	1.9	0.4				
	42278	1	0.0	0.0	0.0	0.0	843	1.017	59.7	991.0	1	1.9	0.4				
	42279	1	0.0	0.0	0.0	0.0	843	1.017	59.7	13.8	1	1.9	0.4				
	42280	1	0.0	0.0	0.0	0.0	843	1.018	59.8	991.0	1	1.9	0.4				
	42281	1	0.0	0.0	0.0	0.0	843	1.018	59.8	13.8	1	1.9	0.4				
	42282	1	0.0	0.0	0.0	0.0	844	0.962	39.2	991.0	1	1.9	0.4				
	42283	1	0.0	0.0	0.0	0.0	844	0.962	39.2	13.8	1	1.9	0.4				
	42284	1	0.0	0.0	0.0	0.0	843	1.006	61.4	991.0	1	1.9	0.4				
	42285	1	0.0	0.0	0.0	0.0	843	1.006	61.4	13.8	1	1.9	0.4				
	42286	1	0.0	0.0	0.0	0.0	843	1.006	61.4	991.0	1	1.9	0.4				
	42287	1	0.0	0.0	0.0	0.0	843	1.006	61.4	13.8	1	1.9	0.4				
	42288	1	0.0	0.0	0.0	0.0	843	1.006	61.4	991.0	1	1.9	0.4				
	42289	1	0.0	0.0	0.0	0.0	843	1.006	61.4	13.8	1	1.9	0.4				
	42290	1	0.0	0.0	0.0	0.0	821	1.009	97.9	991.0	1	1.9	0.4				
	42291	1	0.0	0.0	0.0	0.0	821	1.009	97.9	13.8	1	1.9	0.4				
	42294	1	0.0	0.0	0.0	0.0	802	1.007	74.8	991.0	1	1.9	0.4				
	42295	1	0.0	0.0	0.0	0.0	802	1.007	74.8	13.8	1	1.9	0.4				
	42296	1	0.0	0.0	0.0	0.0	802	1.007	74.8	991.0	1	1.9	0.4				
	42297	1	0.0	0.0	0.0	0.0	802	1.007	74.8	13.8	1	1.9	0.4				
	42298	1	0.0	0.0	0.0	0.0	802	1.007	74.8	991.0	1	1.9	0.4				
	42299	1	0.0	0.0	0.0	0.0	802	1.007	74.8	13.8	1	1.9	0.4				
	42300	1	0.0	0.0	0.0	0.0	802	1.007	74.8	991.0	1	1.9	0.4				
	42301	1	0.0	0.0	0.0	0.0	802	1.007	74.8	13.8	1	1.9	0.4				
	42302	1	0.0	0.0	0.0	0.0	721	1.045	17.1	991.0	1	1.9	0.4				
	42303	1	0.0	0.0	0.0	0.0	721	1.045	17.1	13.8	1	1.9	0.4				
	42304	1	0.0	0.0	0.0	0.0	721	1.049	17.0	991.0	1	1.9	0.4				
	42305	1	0.0	0.0	0.0	0.0	721	1.049	17.0	991.0	1	1.9	0.4				
	42306	1	0.0	0.0	0.0	0.0	721	1.049	17.0	13.8	1	1.9	0.4				
	42307	1	0.0	0.0	0.0	0.0	721	1.049	17.0	13.8	1	1.9	0.4				
	42308	1	0.0	0.0	0.0	0.0	761	1.036	26.4	991.0	1	1.9	0.4				
	42309	1	0.0	0.0	0.0	0.0	761	1.036	26.4	13.8	1	1.9	0.4				
	42310	1	0.0	0.0	0.0	0.0	761	1.036	26.3	991.0	1	1.9	0.4				
	42311	1	0.0	0.0	0.0	0.0	761	1.036	26.3	13.8	1	1.9	0.4				
	42312	1	0.0	0.0	0.0	0.0	761	1.029	24.4	991.0	1	1.9	0.4				
	42313	1	0.0	0.0	0.0	0.0	761	1.029	24.4	13.8	1	1.9	0.4				
	42314	1	0.0	0.0	0.0	0.0	721	1.017	12.5	991.0	1	1.9	0.4				
	42315	1	0.0	0.0	0.0	0.0	721	1.017	12.5	13.8	1	1.9	0.4				
	42316	1	0.0	0.0	0.0	0.0	721	1.015	12.4	991.0	1	1.9	0.4				
	42317	1	0.0	0.0	0.0	0.0	721	1.015	12.4	13.8	1	1.9	0.4				
	42318	1	0.0	0.0	0.0	0.0	721	1.025	11.4	991.0	1	1.9	0.4				
	42319	1	0.0	0.0	0.0	0.0	721	1.025	11.4	13.8	1	1.9	0.4				
	42320	1	0.0	0.0	0.0	0.0	721	1.025	11.4	991.0	1	1.9	0.4				
	42321	1	0.0	0.0	0.0	0.0	721	1.025	11.4	13.8	1	1.9	0.4				
	42322	1	0.0	0.0	0.0	0.0	721	1.005	13.0	991.0	1	1.9	0.4				
	42323	1	0.0	0.0	0.0	0.0	721	1.005	13.0	13.8	1	1.9	0.4				
	42324	1	0.0	0.0	0.0	0.0	721	1.005	13.0	991.0	1	1.9	0.4				
	42325	1	0.0	0.0	0.0	0.0	721	1.005	13.0	13.8	1	1.9	0.4				
	42326	1	0.0	0.0	0.0	0.0	761	1.022	29.9	991.0	1	1.9	0.4				
	42327	1	0.0	0.0	0.0	0.0	761	1.022	29.9	13.8	1	1.9	0.4				
	42328	1	0.0	0.0	0.0	0.0	761	1.022	29.9	991.0	1	1.9	0.4				
	42329	1	0.0	0.0	0.0	0.0	761	1.022	29.9	13.8	1	1.9	0.4				
	42330	1	0.0	0.0	0.0	0.0	761	1.022	29.9	991.0	1	1.9	0.4				
	42331	1	0.0	0.0	0.0	0.0	761	1.022	29.9	13.8	1	1.9	0.4				
	42332	1	0.0	0.0	0.0	0.0	761	1.009	27.3	991.0	1	1.9	0.4				
	42333	1	0.0	0.0	0.0	0.0	761	1.009	27.3	13.8	1	1.9	0.4				
	42334	1	0.0	0.0	0.0	0.0	761	1.01	27.3	991.0	1	1.9	0.4				
	42335	1	0.0	0.0	0.0	0.0	761	1.01	27.3	13.8	1	1.9	0.4				
	42336	1	0.0	0.0	0.0	0.0	761	1.001	26.3	991.0	1	1.9	0.4				
	42337	1	0.0	0.0	0.0	0.0	761	1.001	26.3	13.8	1	1.9	0.4				
	42338	1	0.0	0.0	0.0	0.0	761	1.003	26.5	991.0	1	1.9	0.4				
	42339	1	0.0	0.0	0.0	0.0	761	1.003	26.5	13.8	1	1.9	0.4				
	42340	1	0.0	0.0	0.0	0.0	761	1.04	32.7	991.0	1	1.9	0.4				
	42341	1	0.0	0.0	0.0	0.0	761	1.04	32.7	13.8	1	1.9	0.4				
	42342	1	0.0	0.0	0.0	0.0	761	1.04	32.7	991.0	1	1.9	0.4				
	42343	1	0.0	0.0	0.0	0.0	761	1.04	32.7	13.8	1	1.9	0.4				
	42344	1	0.0	0.0	0.0	0.0	771	1.06	38.5	991.0	1	1.9	0.4				
	42345	1	0.0	0.0	0.0	0.0	771	1.06	38.5	13.8	1	1.9	0.4				
	42346	1	0.0	0.0	0.0	0.0	711	1.038	18.0	991.0	1	1.9	0.4				
	42347	1	0.0	0.0	0.0	0.0	711	1.038	18.0	13.8	1	1.9	0.4				
	42348	1	0.0	0.0	0.0	0.0	711	1.038	17.8	991.0	1	1.9	0.4				
	42349	1	0.0	0.0	0.0	0.0	711	1.038	17.8	13.8	1	1.9	0.4				
	42350	1	0.0	0.0	0.0	0.0	711	1.038	18.0	991.0	1	1.9	0.4				
	42351	1	0.0	0.0	0.0	0.0	711	1.038	18.0	13.8	1	1.9	0.4				
	42352	1	0.0	0.0	0.0	0.0	711	0.981	4.77	991.0	1	1.9	0.4				
	42353	1	0.0	0.0	0.0	0.0	711	0.981	4.77	13.8	1	1.9	0.4				
	42354	1	0.0	0.0	0.0	0.0	711	0.98	4.78	991.0	1	1.9	0.4				
	42355	1	0.0	0.0	0.0	0.0	711	0.98	4.78	13.8	1	1.9	0.4				
	42356	1	0.0	0.0	0.0	0.0	701	1.036	25.6	991.0	1	1.9	0.4				
	42357	1	0.0	0.0	0.0	0.0	701	1.036	25.6	13.8	1	1.9	0.4				
	42358	1	0.0	0.0	0.0	0.0	701	1.036	25.6	991.0	1	1.9	0.4				
	42359	1	0.0	0.0	0.0	0.0	701	1.036	25.6	13.8	1	1.9	0.4				
	42360	1	0.0	0.0	0.0	0.0	701	1.021	35.8	991.0	1	1.9	0.4				
	42361	1	0.0	0.0	0.0	0.0	701	1.021	35.8	13.8	1	1.9	0.4				
	42362	1	0.0	0.0	0.0	0.0	701	1.021	35.8	991.0	1	1.9	0.4				
	42363	1	0.0	0.0	0.0	0.0	701	1.021	35.8	13.8	1	1.9	0.4				
	42364	1	0.0	0.0	0.0	0.0	701	1.021	35.7	991.0	1	1.9	0.4				
	42365	1	0.0	0.0	0.0	0.0	701	1.021	35.7	13.8	1	1.9	0.4				
	42366	1	0.0	0.0	0.0	0.0	711	1.05	9.3	991.0	1	1.9	0.4				
	42367	1	0.0	0.0	0.0	0.0	711	1.05	9.3	13.8	1	1.9	0.4				
	42368	1	0.0	0.0	0.0	0.0	711	1.048	9.75	991.0	1	1.9	0.4				
	42369	1	0.0	0.0	0.0	0.0	711	1.048	9.75	13.8	1	1.9	0.4				
	42370	1	0.0	0.0	0.0	0.0	741	1.036	17.3	991.0	1	1.9	0.4				
	42371	1	0.0	0.0	0.0	0.0	741	1.036	17.3	13.8	1	1.9	0.4				
	42372	1	0.0	0.0	0.0	0.0	741	1.036	17.3	991.0	1	1.9	0.4				
	42373	1	0.0	0.0	0.0	0.0	741	1.036	17.3	13.8	1	1.9	0.4				
	42374	1	0.0	0.0	0.0	0.0	741	1.078	14.600000000000001	991.0	1	1.9	0.4				
	42375	1	0.0	0.0	0.0	0.0	741	1.078	14.600000000000001	13.8	1	1.9	0.4				
	42376	1	0.0	0.0	0.0	0.0	741	1.078	14.600000000000001	991.0	1	1.9	0.4				
	42377	1	0.0	0.0	0.0	0.0	741	1.078	14.600000000000001	13.8	1	1.9	0.4				
	42378	1	0.0	0.0	0.0	0.0	701	1.037	22.1	991.0	1	1.9	0.4				
	42379	1	0.0	0.0	0.0	0.0	701	1.037	22.1	13.8	1	1.9	0.4				
	42380	1	0.0	0.0	0.0	0.0	701	1.037	22.1	991.0	1	1.9	0.4				
	42381	1	0.0	0.0	0.0	0.0	701	1.037	22.1	13.8	1	1.9	0.4				
	42382	1	0.0	0.0	0.0	0.0	701	1.037	22.1	991.0	1	1.9	0.4				
	42383	1	0.0	0.0	0.0	0.0	701	1.037	22.1	13.8	1	1.9	0.4				
	42384	1	0.0	0.0	0.0	0.0	701	1.037	22.1	991.0	1	1.9	0.4				
	42385	1	0.0	0.0	0.0	0.0	701	1.037	22.1	13.8	1	1.9	0.4				
	42386	1	0.0	0.0	0.0	0.0	701	1.056	30.2	991.0	1	1.9	0.4				
	42387	1	0.0	0.0	0.0	0.0	701	1.056	30.2	13.8	1	1.9	0.4				
	42388	1	0.0	0.0	0.0	0.0	701	1.035	26.7	991.0	1	1.9	0.4				
	42389	1	0.0	0.0	0.0	0.0	701	1.035	26.7	13.8	1	1.9	0.4				
	42390	1	0.0	0.0	0.0	0.0	701	1.035	26.7	991.0	1	1.9	0.4				
	42391	1	0.0	0.0	0.0	0.0	701	1.035	26.7	13.8	1	1.9	0.4				
	42392	1	0.0	0.0	0.0	0.0	701	1.049	29.1	991.0	1	1.9	0.4				
	42393	1	0.0	0.0	0.0	0.0	701	1.049	29.1	13.8	1	1.9	0.4				
	42394	1	0.0	0.0	0.0	0.0	701	1.05	29.1	991.0	1	1.9	0.4				
	42395	1	0.0	0.0	0.0	0.0	701	1.05	29.1	13.8	1	1.9	0.4				
	42396	1	0.0	0.0	0.0	0.0	701	1.035	29.1	991.0	1	1.9	0.4				
	42397	1	0.0	0.0	0.0	0.0	701	1.035	29.1	13.8	1	1.9	0.4				
	42398	1	0.0	0.0	0.0	0.0	701	1.035	29.1	991.0	1	1.9	0.4				
	42399	1	0.0	0.0	0.0	0.0	701	1.035	29.1	13.8	1	1.9	0.4				
	42400	1	0.0	0.0	0.0	0.0	722	0.99	10.0	230.0	1	1.05	0.95				
	42401	1	0.0	0.0	0.0	0.0	251	1.01	-7.499999999999999	991.0	1	1.9	0.4				
	42402	1	0.0	0.0	0.0	0.0	251	1.01	-7.499999999999999	13.8	1	1.9	0.4				
	42403	1	0.0	0.0	0.0	0.0	252	1.004	-17.0	991.0	1	1.9	0.4				
	42404	1	0.0	0.0	0.0	0.0	252	1.004	-17.0	991.0	1	1.9	0.4				
	42405	1	0.0	0.0	0.0	0.0	252	1.004	-17.0	13.8	1	1.9	0.4				
	42406	1	0.0	0.0	0.0	0.0	252	1.004	-17.0	13.8	1	1.9	0.4				
	42407	1	0.0	0.0	0.0	0.0	251	0.981	-9.5	991.0	1	1.9	0.4				
	42408	1	0.0	0.0	0.0	0.0	251	0.981	-9.4	991.0	1	1.9	0.4				
	42409	1	0.0	0.0	0.0	0.0	251	0.981	-9.5	13.8	1	1.9	0.4				
	42410	1	0.0	0.0	0.0	0.0	251	0.981	-9.4	13.8	1	1.9	0.4				
	42411	1	0.0	0.0	0.0	0.0	252	0.975	-11.0	991.0	1	1.9	0.4				
	42412	1	0.0	0.0	0.0	0.0	252	0.975	-10.0	991.0	1	1.9	0.4				
	42413	1	0.0	0.0	0.0	0.0	252	0.975	-11.0	13.8	1	1.9	0.4				
	42414	1	0.0	0.0	0.0	0.0	252	0.975	-10.0	13.8	1	1.9	0.4				
	42415	1	0.0	0.0	0.0	0.0	303	1.037	-23.0	991.0	1	1.9	0.4				
	42416	1	0.0	0.0	0.0	0.0	303	1.037	-23.0	13.8	1	1.9	0.4				
	42417	1	0.0	0.0	0.0	0.0	251	0.997	-5.300000000000001	991.0	1	1.9	0.4				
	42418	1	0.0	0.0	0.0	0.0	251	0.997	-5.300000000000001	13.8	1	1.9	0.4				
	42419	1	0.0	0.0	0.0	0.0	302	1.003	-16.0	991.0	1	1.9	0.4				
	42420	1	0.0	0.0	0.0	0.0	302	1.003	-16.0	991.0	1	1.9	0.4				
	42421	1	0.0	0.0	0.0	0.0	302	1.003	-16.0	13.8	1	1.9	0.4				
	42422	1	0.0	0.0	0.0	0.0	302	1.003	-16.0	13.8	1	1.9	0.4				
	42423	1	0.0	0.0	0.0	0.0	303	1.048	-24.000000000000004	991.0	1	1.9	0.4				
	42424	1	0.0	0.0	0.0	0.0	303	1.048	-24.000000000000004	13.8	1	1.9	0.4				
	42425	1	0.0	0.0	0.0	0.0	251	1.035	-4.8	13.8	1	1.9	0.4				
	42426	1	0.0	0.0	0.0	0.0	251	1.035	-4.8	991.0	1	1.9	0.4				
	42427	1	0.0	0.0	0.0	0.0	251	1.04	-4.0	13.8	1	1.9	0.4				
	42428	1	0.0	0.0	0.0	0.0	251	1.04	-4.0	991.0	1	1.9	0.4				
	42429	1	35.0	11.5	0.0	0.0	260	1.042	-3.7000000000000006	138.0	1	1.05	0.95				
	42430	1	65.5	21.5	0.0	0.0	260	1.037	-4.4	34.5	1	1.05	0.95				
	42431	1	0.0	0.0	0.0	0.0	251	0.99	-10.0	991.0	1	1.9	0.4				
	42432	1	0.0	0.0	0.0	0.0	251	0.989	-9.9	991.0	1	1.9	0.4				
	42433	1	0.0	0.0	0.0	0.0	251	0.964	-11.0	991.0	1	1.9	0.4				
	42434	1	0.0	0.0	0.0	0.0	251	0.964	-11.0	991.0	1	1.9	0.4				
	42435	1	0.0	0.0	0.0	0.0	251	0.99	-10.0	13.8	1	1.9	0.4				
	42436	1	0.0	0.0	0.0	0.0	251	0.989	-9.9	13.8	1	1.9	0.4				
	42437	1	0.0	0.0	0.0	0.0	251	0.964	-11.0	13.8	1	1.9	0.4				
	42438	1	0.0	0.0	0.0	0.0	251	0.964	-11.0	13.8	1	1.9	0.4				
	42439	1	0.0	0.0	0.0	0.0	303	1.025	-23.0	991.0	1	1.9	0.4				
	42440	1	0.0	0.0	0.0	0.0	303	1.025	-23.0	13.8	1	1.9	0.4				
	42441	1	0.0	0.0	0.0	0.0	302	0.984	-19.0	991.0	1	1.9	0.4				
	42442	1	0.0	0.0	0.0	0.0	302	0.984	-19.0	13.8	1	1.9	0.4				
	42443	1	0.0	0.0	0.0	0.0	301	1.002	-16.0	991.0	1	1.9	0.4				
	42444	1	0.0	0.0	0.0	0.0	301	1.002	-16.0	13.8	1	1.9	0.4				
	42445	1	0.0	0.0	0.0	0.0	304	1.002	-20.0	138.0	1	1.05	0.95				
	42446	1	0.0	0.0	0.0	0.0	304	1.002	-20.0	138.0	1	1.05	0.95				
	43001	1	0.0	0.0	0.0	0.0	52	1.007	-29.000000000000004	991.0	1	1.9	0.4				
	43002	1	0.0	0.0	0.0	0.0	52	1.007	-29.000000000000004	991.0	1	1.9	0.4				
	43003	1	0.0	0.0	0.0	0.0	52	1.007	-29.000000000000004	13.8	1	1.9	0.4				
	43004	1	0.0	0.0	0.0	0.0	52	1.007	-29.000000000000004	13.8	1	1.9	0.4				
	43005	1	0.0	0.0	0.0	0.0	52	1.0	-37.0	991.0	1	1.9	0.4				
	43006	1	0.0	0.0	0.0	0.0	51	1.014	-33.0	991.0	1	1.9	0.4				
	43007	1	0.0	0.0	0.0	0.0	51	1.016	-34.0	991.0	1	1.9	0.4				
	43008	1	0.0	0.0	0.0	0.0	51	1.014	-33.0	13.8	1	1.9	0.4				
	43009	1	0.0	0.0	0.0	0.0	51	1.016	-34.0	13.8	1	1.9	0.4				
	43010	1	0.0	0.0	0.0	0.0	52	1.033	-39.0	991.0	1	1.9	0.4				
	43011	1	0.0	0.0	0.0	0.0	52	0.957	-37.0	13.8	1	1.9	0.4				
	43012	1	0.0	0.0	0.0	0.0	52	0.992	-33.0	991.0	1	1.9	0.4				
	43013	1	0.0	0.0	0.0	0.0	52	0.992	-33.0	991.0	1	1.9	0.4				
	43014	1	0.0	0.0	0.0	0.0	52	0.992	-33.0	991.0	1	1.9	0.4				
	43015	1	0.0	0.0	0.0	0.0	52	0.954	-38.0	991.0	1	1.9	0.4				
	43016	1	0.0	0.0	0.0	0.0	52	0.954	-37.0	991.0	1	1.9	0.4				
	43017	1	0.0	0.0	0.0	0.0	52	0.957	-37.0	991.0	1	1.9	0.4				
	43018	1	0.0	0.0	0.0	0.0	52	0.999	-34.0	991.0	1	1.9	0.4				
	43019	1	0.0	0.0	0.0	0.0	52	0.999	-34.0	991.0	1	1.9	0.4				
	43020	1	0.0	0.0	0.0	0.0	52	0.999	-34.0	13.8	1	1.9	0.4				
	43021	1	0.0	0.0	0.0	0.0	52	0.999	-34.0	13.8	1	1.9	0.4				
	43022	1	0.0	0.0	0.0	0.0	402	1.004	6.0200000000000005	991.0	1	1.9	0.4				
	43023	1	0.0	0.0	0.0	0.0	402	1.004	6.05	991.0	1	1.9	0.4				
	43024	1	0.0	0.0	0.0	0.0	402	1.004	6.0200000000000005	13.8	1	1.9	0.4				
	43025	1	0.0	0.0	0.0	0.0	402	1.004	6.05	13.8	1	1.9	0.4				
	43026	1	0.0	0.0	0.0	0.0	52	0.999	-34.0	13.8	1	1.9	0.4				
	43027	1	0.0	0.0	0.0	0.0	52	0.999	-34.0	991.0	1	1.9	0.4				
	43028	1	0.0	0.0	0.0	0.0	101	1.013	-7.300000000000001	991.0	1	1.9	0.4				
	43029	1	0.0	0.0	0.0	0.0	102	1.029	-9.0	991.0	1	1.9	0.4				
	43030	1	0.0	0.0	0.0	0.0	51	0.979	-28.0	991.0	1	1.9	0.4				
	43031	1	0.0	0.0	0.0	0.0	51	0.979	-28.0	991.0	1	1.9	0.4				
	43032	1	0.0	0.0	0.0	0.0	52	1.019	-34.0	991.0	1	1.9	0.4				
	43033	1	0.0	0.0	0.0	0.0	51	0.982	-27.0	991.0	1	1.9	0.4				
	43034	1	0.0	0.0	0.0	0.0	52	1.022	-34.0	991.0	1	1.9	0.4				
	43035	1	0.0	0.0	0.0	0.0	52	1.019	-34.0	13.8	1	1.9	0.4				
	43036	1	0.0	0.0	0.0	0.0	52	1.026	-33.0	991.0	1	1.9	0.4				
	43037	1	0.0	0.0	0.0	0.0	52	1.018	-34.0	991.0	1	1.9	0.4				
	43038	1	0.0	0.0	0.0	0.0	51	1.009	-24.000000000000004	991.0	1	1.9	0.4				
	43039	1	0.0	0.0	0.0	0.0	52	1.047	-26.0	991.0	1	1.9	0.4				
	43040	1	0.0	0.0	0.0	0.0	52	1.047	-26.0	991.0	1	1.9	0.4				
	43041	1	0.0	0.0	0.0	0.0	52	1.047	-26.0	991.0	1	1.9	0.4				
	43042	1	0.0	0.0	0.0	0.0	101	1.024	5.24	991.0	1	1.9	0.4				
	43043	1	0.0	0.0	0.0	0.0	101	1.024	5.04	991.0	1	1.9	0.4				
	43044	1	0.0	0.0	0.0	0.0	101	0.972	-19.0	991.0	1	1.9	0.4				
	43045	1	0.0	0.0	0.0	0.0	101	0.961	-21.0	13.8	1	1.9	0.4				
	43046	1	0.0	0.0	0.0	0.0	101	0.972	-19.0	991.0	1	1.9	0.4				
	43047	1	0.0	0.0	0.0	0.0	101	0.961	-21.0	991.0	1	1.9	0.4				
	43048	1	0.0	0.0	0.0	0.0	101	1.014	2.15	991.0	1	1.9	0.4				
	43049	1	0.0	0.0	0.0	0.0	101	1.014	2.15	13.8	1	1.9	0.4				
	43050	1	0.0	0.0	0.0	0.0	52	1.013	-28.0	13.8	1	1.9	0.4				
	43051	1	0.0	0.0	0.0	0.0	52	1.013	-28.0	991.0	1	1.9	0.4				
	43052	1	0.0	0.0	0.0	0.0	52	1.013	-28.0	13.8	1	1.9	0.4				
	43053	1	0.0	0.0	0.0	0.0	52	1.013	-28.0	991.0	1	1.9	0.4				
	43054	1	0.0	0.0	0.0	0.0	52	1.013	-28.0	13.8	1	1.9	0.4				
	43055	1	0.0	0.0	0.0	0.0	52	1.013	-28.0	991.0	1	1.9	0.4				
	43056	1	0.0	0.0	0.0	0.0	52	1.002	-36.0	991.0	1	1.9	0.4				
	43057	1	0.0	0.0	0.0	0.0	52	1.002	-36.0	991.0	1	1.9	0.4				
	43058	1	0.0	0.0	0.0	0.0	52	1.041	-26.0	991.0	1	1.9	0.4				
	43059	1	0.0	0.0	0.0	0.0	52	0.978	-36.0	991.0	1	1.9	0.4				
	43060	1	0.0	0.0	0.0	0.0	52	0.972	-35.0	991.0	1	1.9	0.4				
	43061	1	0.0	0.0	0.0	0.0	52	0.971	-35.0	991.0	1	1.9	0.4				
	43062	1	0.0	0.0	0.0	0.0	52	1.015	-36.0	991.0	1	1.9	0.4				
	43063	1	0.0	0.0	0.0	0.0	52	1.036	-35.0	991.0	1	1.9	0.4				
	43064	1	0.0	0.0	0.0	0.0	52	1.036	-35.0	13.8	1	1.9	0.4				
	43065	1	0.0	0.0	0.0	0.0	52	1.014	-38.0	991.0	1	1.9	0.4				
	43066	1	0.0	0.0	0.0	0.0	52	1.014	-38.0	991.0	1	1.9	0.4				
	43067	1	0.0	0.0	0.0	0.0	52	1.039	-34.0	991.0	1	1.9	0.4				
	43068	1	0.0	0.0	0.0	0.0	52	1.036	-35.0	991.0	1	1.9	0.4				
	43069	1	0.0	0.0	0.0	0.0	52	1.036	-40.0	991.0	1	1.9	0.4				
	43070	1	0.0	0.0	0.0	0.0	52	1.036	-40.0	991.0	1	1.9	0.4				
	43071	1	0.0	0.0	0.0	0.0	51	1.006	-25.0	991.0	1	1.9	0.4				
	43072	1	0.0	0.0	0.0	0.0	52	1.031	-38.0	991.0	1	1.9	0.4				
	43073	1	0.0	0.0	0.0	0.0	52	1.034	-37.0	991.0	1	1.9	0.4				
	43074	1	0.0	0.0	0.0	0.0	52	1.03	-38.0	991.0	1	1.9	0.4				
	43075	1	0.0	0.0	0.0	0.0	52	1.03	-38.0	991.0	1	1.9	0.4				
	43076	1	0.0	0.0	0.0	0.0	51	1.008	-24.000000000000004	991.0	1	1.9	0.4				
	43077	1	0.0	0.0	0.0	0.0	52	1.037	-35.0	991.0	1	1.9	0.4				
	43078	1	0.0	0.0	0.0	0.0	52	1.037	-35.0	991.0	1	1.9	0.4				
	43079	1	0.0	0.0	0.0	0.0	52	1.037	-35.0	13.8	1	1.9	0.4				
	43080	1	0.0	0.0	0.0	0.0	52	1.037	-35.0	13.8	1	1.9	0.4				
	43081	1	0.0	0.0	0.0	0.0	102	1.014	0.49800000000000005	991.0	1	1.9	0.4				
	43082	1	0.0	0.0	0.0	0.0	52	1.034	-39.0	13.8	1	1.9	0.4				
	43083	1	0.0	0.0	0.0	0.0	52	1.007	-29.999999999999996	991.0	1	1.9	0.4				
	43084	1	0.0	0.0	0.0	0.0	52	1.007	-29.999999999999996	13.8	1	1.9	0.4				
	43085	1	0.0	0.0	0.0	0.0	52	1.036	-41.0	991.0	1	1.9	0.4				
	43086	1	0.0	0.0	0.0	0.0	52	1.036	-41.0	991.0	1	1.9	0.4				
	43087	1	0.0	0.0	0.0	0.0	52	1.036	-41.0	991.0	1	1.9	0.4				
	43088	1	0.0	0.0	0.0	0.0	52	1.034	-42.0	991.0	1	1.9	0.4				
	43089	1	0.0	0.0	0.0	0.0	52	1.004	-25.0	991.0	1	1.9	0.4				
	43090	1	0.0	0.0	0.0	0.0	52	1.004	-25.0	991.0	1	1.9	0.4				
	43091	1	0.0	0.0	0.0	0.0	52	1.003	-25.0	13.8	1	1.9	0.4				
	43092	1	0.0	0.0	0.0	0.0	52	1.003	-25.0	991.0	1	1.9	0.4				
	43093	1	0.0	0.0	0.0	0.0	52	1.004	-25.0	13.8	1	1.9	0.4				
	43094	1	0.0	0.0	0.0	0.0	52	1.004	-25.0	991.0	1	1.9	0.4				
	43095	1	0.0	0.0	0.0	0.0	402	0.975	13.3	13.8	1	1.9	0.4				
	43096	1	0.0	0.0	0.0	0.0	402	0.984	13.4	991.0	1	1.9	0.4				
	43097	1	0.0	0.0	0.0	0.0	402	0.983	13.3	991.0	1	1.9	0.4				
	43098	1	0.0	0.0	0.0	0.0	402	0.974	13.3	991.0	1	1.9	0.4				
	43099	1	0.0	0.0	0.0	0.0	402	0.975	13.3	991.0	1	1.9	0.4				
	43100	1	0.0	0.0	0.0	0.0	51	1.007	-24.000000000000004	991.0	1	1.9	0.4				
	43101	1	0.0	0.0	0.0	0.0	402	0.974	13.3	13.8	1	1.9	0.4				
	43102	1	0.0	0.0	0.0	0.0	402	0.984	13.4	13.8	1	1.9	0.4				
	43103	1	0.0	0.0	0.0	0.0	402	0.983	13.3	13.8	1	1.9	0.4				
	43104	1	0.0	0.0	0.0	0.0	402	1.019	7.57	991.0	1	1.9	0.4				
	43105	1	0.0	0.0	0.0	0.0	402	1.018	7.990000000000001	991.0	1	1.9	0.4				
	43106	1	0.0	0.0	0.0	0.0	52	1.034	-39.0	991.0	1	1.9	0.4				
	43107	1	0.0	0.0	0.0	0.0	51	1.006	-25.0	13.8	1	1.9	0.4				
	43108	1	0.0	0.0	0.0	0.0	51	1.006	-25.0	13.8	1	1.9	0.4				
	43109	1	0.0	0.0	0.0	0.0	52	0.999	-34.0	991.0	1	1.9	0.4				
	43110	1	0.0	0.0	0.0	0.0	52	0.999	-34.0	13.8	1	1.9	0.4				
	43111	1	0.0	0.0	0.0	0.0	52	1.036	-41.0	13.8	1	1.9	0.4				
	43112	1	0.0	0.0	0.0	0.0	52	1.036	-41.0	13.8	1	1.9	0.4				
	43113	1	0.0	0.0	0.0	0.0	52	1.036	-41.0	13.8	1	1.9	0.4				
	43114	1	0.0	0.0	0.0	0.0	52	1.034	-42.0	13.8	1	1.9	0.4				
	43115	1	0.0	0.0	0.0	0.0	52	1.036	-36.0	991.0	1	1.9	0.4				
	43116	1	0.0	0.0	0.0	0.0	52	1.036	-36.0	13.8	1	1.9	0.4				
	43117	1	0.0	0.0	0.0	0.0	52	1.037	-35.0	991.0	1	1.9	0.4				
	43118	1	0.0	0.0	0.0	0.0	52	1.037	-35.0	13.8	1	1.9	0.4				
	43119	1	0.0	0.0	0.0	0.0	51	1.006	-25.0	991.0	1	1.9	0.4				
	43120	1	0.0	0.0	0.0	0.0	2	0.988	-37.0	13.8	1	1.9	0.4				
	43121	1	0.0	0.0	0.0	0.0	2	0.988	-37.0	991.0	1	1.9	0.4				
	43122	1	0.0	0.0	0.0	0.0	2	0.988	-37.0	13.8	1	1.9	0.4				
	43123	1	0.0	0.0	0.0	0.0	2	0.988	-37.0	991.0	1	1.9	0.4				
	43124	1	0.0	0.0	0.0	0.0	402	1.021	20.2	991.0	1	1.9	0.4				
	43125	1	0.0	0.0	0.0	0.0	51	1.014	-33.0	13.8	1	1.9	0.4				
	43126	1	0.0	0.0	0.0	0.0	402	1.021	20.2	13.8	1	1.9	0.4				
	43127	1	0.0	0.0	0.0	0.0	402	1.022	20.2	991.0	1	1.9	0.4				
	43128	1	0.0	0.0	0.0	0.0	402	1.022	20.2	13.8	1	1.9	0.4				
	43129	1	0.0	0.0	0.0	0.0	52	1.036	-26.0	13.8	1	1.9	0.4				
	43130	1	0.0	0.0	0.0	0.0	52	1.036	-26.0	991.0	1	1.9	0.4				
	43131	1	0.0	0.0	0.0	0.0	52	1.036	-26.0	13.8	1	1.9	0.4				
	43132	1	0.0	0.0	0.0	0.0	52	1.036	-26.0	991.0	1	1.9	0.4				
	43133	1	0.0	0.0	0.0	0.0	52	1.036	-26.0	13.8	1	1.9	0.4				
	43134	1	0.0	0.0	0.0	0.0	52	1.036	-26.0	991.0	1	1.9	0.4				
	43135	1	0.0	0.0	0.0	0.0	402	1.019	7.57	13.8	1	1.9	0.4				
	43136	1	0.0	0.0	0.0	0.0	402	1.018	7.990000000000001	13.8	1	1.9	0.4				
	43137	1	0.0	0.0	0.0	0.0	101	1.013	-7.300000000000001	13.8	1	1.9	0.4				
	43138	1	0.0	0.0	0.0	0.0	52	1.039	-34.0	13.8	1	1.9	0.4				
	43139	1	0.0	0.0	0.0	0.0	52	1.036	-35.0	13.8	1	1.9	0.4				
	43140	1	0.0	0.0	0.0	0.0	52	1.022	-34.0	13.8	1	1.9	0.4				
	43141	1	0.0	0.0	0.0	0.0	52	1.018	-34.0	13.8	1	1.9	0.4				
	43142	1	0.0	0.0	0.0	0.0	52	1.026	-33.0	13.8	1	1.9	0.4				
	43143	1	0.0	0.0	0.0	0.0	51	0.979	-28.0	13.8	1	1.9	0.4				
	43144	1	0.0	0.0	0.0	0.0	51	0.979	-28.0	13.8	1	1.9	0.4				
	43145	1	0.0	0.0	0.0	0.0	51	0.982	-27.0	13.8	1	1.9	0.4				
	43146	1	0.0	0.0	0.0	0.0	101	0.972	-19.0	13.8	1	1.9	0.4				
	43147	1	0.0	0.0	0.0	0.0	101	0.972	-19.0	13.8	1	1.9	0.4				
	43148	1	0.0	0.0	0.0	0.0	51	1.007	-24.000000000000004	13.8	1	1.9	0.4				
	43149	1	0.0	0.0	0.0	0.0	51	1.009	-24.000000000000004	13.8	1	1.9	0.4				
	43150	1	0.0	0.0	0.0	0.0	51	1.008	-24.000000000000004	13.8	1	1.9	0.4				
	43151	1	0.0	0.0	0.0	0.0	52	1.047	-26.0	13.8	1	1.9	0.4				
	43152	1	0.0	0.0	0.0	0.0	52	1.047	-26.0	13.8	1	1.9	0.4				
	43153	1	0.0	0.0	0.0	0.0	52	1.047	-26.0	13.8	1	1.9	0.4				
	43154	1	0.0	0.0	0.0	0.0	52	1.033	-39.0	13.8	1	1.9	0.4				
	43155	1	0.0	0.0	0.0	0.0	52	1.002	-36.0	13.8	1	1.9	0.4				
	43156	1	0.0	0.0	0.0	0.0	52	1.002	-36.0	13.8	1	1.9	0.4				
	43157	1	0.0	0.0	0.0	0.0	52	1.0	-37.0	13.8	1	1.9	0.4				
	43158	1	0.0	0.0	0.0	0.0	52	1.003	-36.0	13.8	1	1.9	0.4				
	43159	1	0.0	0.0	0.0	0.0	52	1.036	-40.0	13.8	1	1.9	0.4				
	43160	1	0.0	0.0	0.0	0.0	52	1.036	-40.0	13.8	1	1.9	0.4				
	43161	1	0.0	0.0	0.0	0.0	52	1.041	-26.0	13.8	1	1.9	0.4				
	43162	1	0.0	0.0	0.0	0.0	52	0.978	-36.0	6.6	1	1.9	0.4				
	43163	1	0.0	0.0	0.0	0.0	52	0.972	-35.0	13.8	1	1.9	0.4				
	43164	1	0.0	0.0	0.0	0.0	52	0.971	-35.0	13.8	1	1.9	0.4				
	43165	1	0.0	0.0	0.0	0.0	52	1.015	-36.0	13.8	1	1.9	0.4				
	43166	1	0.0	0.0	0.0	0.0	101	1.024	5.24	13.8	1	1.9	0.4				
	43167	1	0.0	0.0	0.0	0.0	101	1.024	5.04	13.8	1	1.9	0.4				
	43168	1	0.0	0.0	0.0	0.0	52	1.031	-38.0	13.8	1	1.9	0.4				
	43169	1	0.0	0.0	0.0	0.0	52	1.034	-37.0	13.8	1	1.9	0.4				
	43170	1	0.0	0.0	0.0	0.0	52	1.03	-38.0	13.8	1	1.9	0.4				
	43171	1	0.0	0.0	0.0	0.0	52	1.03	-38.0	13.8	1	1.9	0.4				
	43172	1	0.0	0.0	0.0	0.0	102	1.014	0.49800000000000005	13.8	1	1.9	0.4				
	43173	1	0.0	0.0	0.0	0.0	52	1.004	-25.0	13.8	1	1.9	0.4				
	43174	1	0.0	0.0	0.0	0.0	52	1.004	-25.0	13.8	1	1.9	0.4				
	43175	1	0.0	0.0	0.0	0.0	51	1.014	-33.0	991.0	1	1.9	0.4				
	43176	1	0.0	0.0	0.0	0.0	402	1.043	13.6	13.8	1	1.9	0.4				
	43177	1	0.0	0.0	0.0	0.0	402	1.043	13.6	13.8	1	1.9	0.4				
	43178	1	0.0	0.0	0.0	0.0	402	1.043	13.6	991.0	1	1.9	0.4				
	43179	1	0.0	0.0	0.0	0.0	402	1.043	13.6	991.0	1	1.9	0.4				
	43180	1	0.0	0.0	0.0	0.0	402	1.019	13.2	13.8	1	1.9	0.4				
	43181	1	0.0	0.0	0.0	0.0	402	1.019	13.2	13.8	1	1.9	0.4				
	43182	1	0.0	0.0	0.0	0.0	402	1.019	13.2	991.0	1	1.9	0.4				
	43183	1	0.0	0.0	0.0	0.0	402	1.019	13.2	991.0	1	1.9	0.4				
	43184	1	0.0	0.0	0.0	0.0	2	0.999	-43.0	13.8	1	1.9	0.4				
	43185	1	0.0	0.0	0.0	0.0	2	0.999	-43.0	991.0	1	1.9	0.4				
	43186	1	0.0	0.0	0.0	0.0	2	0.999	-43.0	13.8	1	1.9	0.4				
	43187	1	0.0	0.0	0.0	0.0	2	0.999	-43.0	991.0	1	1.9	0.4				
	43188	1	0.0	0.0	0.0	0.0	101	0.986	-18.0	13.8	1	1.9	0.4				
	43189	1	0.0	0.0	0.0	0.0	101	0.986	5.430000000000001	13.8	1	1.9	0.4				
	43190	1	0.0	0.0	0.0	0.0	102	1.025	-9.3	13.8	1	1.9	0.4				
	43191	1	13.5	4.4	0.0	0.0	104	1.029	-22.0	69.0	1	1.05	0.95				
	43192	1	0.0	0.0	0.0	0.0	104	1.029	-22.0	13.8	1	1.9	0.4				
	43193	1	0.0	0.0	0.0	0.0	102	0.988	-27.0	13.8	1	1.9	0.4				
	43194	1	0.0	0.0	0.0	0.0	102	0.989	-27.0	13.8	1	1.9	0.4				
	43195	1	13.5	4.4	0.0	0.0	104	1.029	-22.0	69.0	1	1.05	0.95				
	43196	1	0.0	0.0	0.0	0.0	104	1.029	-22.0	13.8	1	1.9	0.4				
	43197	1	0.0	0.0	0.0	0.0	102	1.016	-20.0	13.8	1	1.9	0.4				
	43198	1	0.0	0.0	0.0	0.0	102	1.016	-20.0	13.8	1	1.9	0.4				
	43199	1	0.0	0.0	0.0	0.0	101	0.986	-18.0	13.8	1	1.9	0.4				
	43200	1	0.0	0.0	0.0	0.0	102	1.002	-25.0	13.8	1	1.9	0.4				
	43201	1	0.0	0.0	0.0	0.0	102	1.003	-25.0	13.8	1	1.9	0.4				
	43202	1	0.0	0.0	0.0	0.0	102	1.0	-25.0	13.8	1	1.9	0.4				
	43203	1	0.0	0.0	0.0	0.0	102	1.0	-25.0	13.8	1	1.9	0.4				
	43204	1	16.2	1.0	0.0	0.0	104	1.035	-25.0	13.8	1	1.05	0.95				
	43205	1	0.0	0.0	0.0	0.0	103	1.007	-23.0	13.8	1	1.9	0.4				
	43206	1	11.8	3.9	0.0	0.0	104	1.014	-24.000000000000004	13.8	1	1.05	0.95				
	43207	1	0.0	0.0	0.0	0.0	102	1.0	-26.0	13.8	1	1.9	0.4				
	43208	1	0.0	0.0	0.0	0.0	102	1.0	-26.0	13.8	1	1.9	0.4				
	43209	1	0.0	0.0	0.0	0.0	104	1.035	-20.0	69.0	1	1.05	0.95				
	43210	1	0.0	0.0	0.0	0.0	104	1.035	-20.0	69.0	1	1.05	0.95				
	43211	1	0.0	0.0	0.0	0.0	104	1.035	-20.0	13.8	1	1.9	0.4				
	43212	1	0.0	0.0	0.0	0.0	104	1.035	-20.0	13.8	1	1.9	0.4				
	43213	1	0.0	0.0	0.0	0.0	104	1.035	-20.0	991.0	1	1.9	0.4				
	43214	1	0.0	0.0	0.0	0.0	104	1.035	-20.0	991.0	1	1.9	0.4				
	43215	1	0.0	0.0	0.0	0.0	102	1.014	-25.0	13.8	1	1.9	0.4				
	43216	1	0.0	0.0	0.0	0.0	103	1.0	-27.0	13.8	1	1.05	0.95				
	43217	1	0.0	0.0	0.0	0.0	103	1.012	-25.0	34.5	1	1.05	0.95				
	43218	1	0.0	0.0	0.0	0.0	104	1.044	-21.0	34.5	1	1.05	0.95				
	43219	1	0.0	0.0	0.0	0.0	104	1.044	-21.0	991.0	1	1.9	0.4				
	43220	1	0.0	0.0	0.0	0.0	104	1.044	-21.0	13.8	1	1.9	0.4				
	43221	1	0.0	0.0	0.0	0.0	102	0.998	-26.0	13.8	1	1.9	0.4				
	43222	1	0.0	0.0	0.0	0.0	102	0.998	-27.0	13.8	1	1.9	0.4				
	43223	1	0.0	0.0	0.0	0.0	102	1.001	-25.0	13.8	1	1.9	0.4				
	43224	1	0.0	0.0	0.0	0.0	102	1.0	-26.0	13.8	1	1.9	0.4				
	43225	1	0.0	0.0	0.0	0.0	102	1.011	-23.0	13.8	1	1.9	0.4				
	43226	1	0.0	0.0	0.0	0.0	102	1.01	-24.000000000000004	13.8	1	1.9	0.4				
	43227	1	0.0	0.0	0.0	0.0	102	0.998	-24.000000000000004	991.0	1	1.9	0.4				
	43228	1	0.0	0.0	0.0	0.0	102	1.009	-20.0	13.8	1	1.9	0.4				
	43229	1	0.0	0.0	0.0	0.0	103	0.98	-27.0	13.8	1	1.9	0.4				
	43230	1	0.0	0.0	0.0	0.0	102	0.998	-24.000000000000004	13.8	1	1.9	0.4				
	43231	1	0.0	0.0	0.0	0.0	102	1.007	-20.0	13.8	1	1.9	0.4				
	43232	1	0.0	0.0	0.0	0.0	103	1.002	-24.000000000000004	13.8	1	1.9	0.4				
	43233	1	0.0	0.0	0.0	0.0	102	0.994	-31.0	991.0	1	1.9	0.4				
	43234	1	0.0	0.0	0.0	0.0	102	1.008	-20.0	991.0	1	1.9	0.4				
	43235	1	0.0	0.0	0.0	0.0	102	1.008	-20.0	991.0	1	1.9	0.4				
	43236	1	0.0	0.0	0.0	0.0	103	0.985	-29.999999999999996	13.8	1	1.9	0.4				
	43237	1	0.0	0.0	0.0	0.0	102	0.994	-31.0	13.8	1	1.9	0.4				
	43238	1	0.0	0.0	0.0	0.0	102	1.008	-20.0	13.8	1	1.9	0.4				
	43239	1	0.0	0.0	0.0	0.0	102	1.008	-20.0	13.8	1	1.9	0.4				
	43240	1	0.0	0.0	0.0	0.0	102	1.005	-2.0	13.8	1	1.9	0.4				
	43241	1	0.0	0.0	0.0	0.0	102	1.006	-2.0	13.8	1	1.9	0.4				
	43242	1	0.0	0.0	0.0	0.0	103	0.983	-9.9	13.8	1	1.05	0.95				
	43243	1	0.0	0.0	0.0	0.0	102	1.001	0.085	13.8	1	1.9	0.4				
	43244	1	0.0	0.0	0.0	0.0	102	0.999	-0.44	13.8	1	1.9	0.4				
	43245	1	0.0	0.0	0.0	0.0	102	1.002	-0.41	13.8	1	1.9	0.4				
	43246	1	0.0	0.0	0.0	0.0	102	0.999	-0.7500000000000001	13.8	1	1.9	0.4				
	43247	1	0.0	0.0	0.0	0.0	102	0.999	-3.0000000000000004	13.8	1	1.9	0.4				
	43248	1	0.0	0.0	0.0	0.0	102	1.006	-3.0000000000000004	13.8	1	1.9	0.4				
	43249	1	0.0	0.0	0.0	0.0	102	1.007	-3.0000000000000004	13.8	1	1.9	0.4				
	43250	1	0.0	0.0	0.0	0.0	102	1.006	-3.0000000000000004	13.8	1	1.9	0.4				
	43251	1	0.0	0.0	0.0	0.0	101	0.986	5.46	13.8	1	1.9	0.4				
	43252	1	0.0	0.0	0.0	0.0	102	1.014	1.86	13.8	1	1.9	0.4				
	43253	1	0.0	0.0	0.0	0.0	102	1.015	2.07	13.8	1	1.9	0.4				
	43254	1	0.0	0.0	0.0	0.0	102	1.013	1.26	13.8	1	1.9	0.4				
	43255	1	0.0	0.0	0.0	0.0	102	1.023	-0.92	13.8	1	1.9	0.4				
	43256	1	0.0	0.0	0.0	0.0	102	1.023	-1.6	13.8	1	1.9	0.4				
	43257	1	0.0	0.0	0.0	0.0	102	1.024	-11.0	13.8	1	1.9	0.4				
	43258	1	0.0	0.0	0.0	0.0	102	1.024	-11.0	13.8	1	1.9	0.4				
	43259	1	0.0	0.0	0.0	0.0	102	1.005	-2.0	991.0	1	1.9	0.4				
	43260	1	0.0	0.0	0.0	0.0	102	1.006	-2.0	991.0	1	1.9	0.4				
	43261	1	0.0	0.0	0.0	0.0	101	0.986	-18.0	991.0	1	1.9	0.4				
	43262	1	0.0	0.0	0.0	0.0	102	1.016	-20.0	991.0	1	1.9	0.4				
	43263	1	0.0	0.0	0.0	0.0	102	1.016	-20.0	991.0	1	1.9	0.4				
	43264	1	0.0	0.0	0.0	0.0	101	0.986	-18.0	991.0	1	1.9	0.4				
	43265	1	0.0	0.0	0.0	0.0	101	0.986	5.46	991.0	1	1.9	0.4				
	43266	1	0.0	0.0	0.0	0.0	101	0.986	5.430000000000001	991.0	1	1.9	0.4				
	43267	1	0.0	0.0	0.0	0.0	102	1.015	2.07	991.0	1	1.9	0.4				
	43268	1	0.0	0.0	0.0	0.0	102	1.014	1.86	991.0	1	1.9	0.4				
	43269	1	0.0	0.0	0.0	0.0	102	1.013	1.26	991.0	1	1.9	0.4				
	43270	1	0.0	0.0	0.0	0.0	102	1.002	-25.0	991.0	1	1.9	0.4				
	43271	1	0.0	0.0	0.0	0.0	102	1.003	-25.0	991.0	1	1.9	0.4				
	43272	1	0.0	0.0	0.0	0.0	102	1.011	-23.0	991.0	1	1.9	0.4				
	43273	1	0.0	0.0	0.0	0.0	102	1.01	-24.000000000000004	991.0	1	1.9	0.4				
	43274	1	0.0	0.0	0.0	0.0	102	1.0	-25.0	991.0	1	1.9	0.4				
	43275	1	0.0	0.0	0.0	0.0	102	1.0	-25.0	991.0	1	1.9	0.4				
	43276	1	0.0	0.0	0.0	0.0	102	0.999	-3.0000000000000004	991.0	1	1.9	0.4				
	43277	1	0.0	0.0	0.0	0.0	102	1.023	-0.92	991.0	1	1.9	0.4				
	43278	1	0.0	0.0	0.0	0.0	102	1.023	-1.6	991.0	1	1.9	0.4				
	43279	1	0.0	0.0	0.0	0.0	102	1.001	0.085	991.0	1	1.9	0.4				
	43280	1	0.0	0.0	0.0	0.0	102	0.999	-0.44	991.0	1	1.9	0.4				
	43281	1	0.0	0.0	0.0	0.0	102	1.002	-0.41	991.0	1	1.9	0.4				
	43282	1	0.0	0.0	0.0	0.0	102	0.999	-0.7500000000000001	991.0	1	1.9	0.4				
	43283	1	0.0	0.0	0.0	0.0	102	1.006	-3.0000000000000004	991.0	1	1.9	0.4				
	43284	1	0.0	0.0	0.0	0.0	102	1.007	-3.0000000000000004	991.0	1	1.9	0.4				
	43285	1	0.0	0.0	0.0	0.0	102	0.988	-27.0	991.0	1	1.9	0.4				
	43286	1	0.0	0.0	0.0	0.0	102	0.989	-27.0	991.0	1	1.9	0.4				
	43287	1	0.0	0.0	0.0	0.0	102	1.024	-11.0	991.0	1	1.9	0.4				
	43288	1	0.0	0.0	0.0	0.0	102	1.024	-11.0	991.0	1	1.9	0.4				
	43289	1	0.0	0.0	0.0	0.0	102	1.009	-20.0	991.0	1	1.9	0.4				
	43290	1	0.0	0.0	0.0	0.0	102	1.007	-20.0	991.0	1	1.9	0.4				
	43291	1	0.0	0.0	0.0	0.0	102	1.0	-26.0	991.0	1	1.9	0.4				
	43292	1	0.0	0.0	0.0	0.0	102	1.0	-26.0	991.0	1	1.9	0.4				
	43293	1	0.0	0.0	0.0	0.0	102	1.014	-25.0	991.0	1	1.9	0.4				
	43294	1	0.0	0.0	0.0	0.0	102	1.006	-3.0000000000000004	991.0	1	1.9	0.4				
	43295	1	0.0	0.0	0.0	0.0	102	0.998	-26.0	991.0	1	1.9	0.4				
	43296	1	0.0	0.0	0.0	0.0	102	0.998	-27.0	991.0	1	1.9	0.4				
	43297	1	0.0	0.0	0.0	0.0	102	1.001	-25.0	991.0	1	1.9	0.4				
	43298	1	0.0	0.0	0.0	0.0	102	1.0	-26.0	991.0	1	1.9	0.4				
	43299	1	0.0	0.0	0.0	0.0	102	0.998	-3.1	991.0	1	1.9	0.4				
	43300	1	0.0	0.0	0.0	0.0	102	0.998	-3.1	13.8	1	1.9	0.4				
	43301	1	0.0	0.0	0.0	0.0	102	1.014	-25.0	991.0	1	1.9	0.4				
	43302	1	0.0	0.0	0.0	0.0	102	1.022	-1.1	991.0	1	1.9	0.4				
	43303	1	0.0	0.0	0.0	0.0	102	1.022	-1.1	13.8	1	1.9	0.4				
	43304	1	0.0	0.0	0.0	0.0	101	0.987	-18.0	991.0	1	1.9	0.4				
	43305	1	0.0	0.0	0.0	0.0	102	1.0	-0.21000000000000002	991.0	1	1.9	0.4				
	43306	1	0.0	0.0	0.0	0.0	102	1.0	-0.21000000000000002	13.8	1	1.9	0.4				
	43307	1	0.0	0.0	0.0	0.0	101	0.987	-18.0	13.8	1	1.9	0.4				
	43308	1	0.0	0.0	0.0	0.0	104	1.029	-22.0	991.0	1	1.9	0.4				
	43309	1	0.0	0.0	0.0	0.0	104	1.029	-22.0	991.0	1	1.9	0.4				
	43310	1	0.0	0.0	0.0	0.0	102	1.023	-2.0	991.0	1	1.9	0.4				
	43311	1	0.0	0.0	0.0	0.0	102	1.023	-2.0	13.8	1	1.9	0.4				
	43312	1	0.0	0.0	0.0	0.0	102	1.014	-25.0	13.8	1	1.9	0.4				
	43313	1	0.0	0.0	0.0	0.0	102	1.029	-0.94	991.0	1	1.9	0.4				
	43314	1	0.0	0.0	0.0	0.0	102	0.996	-27.0	991.0	1	1.9	0.4				
	43315	1	0.0	0.0	0.0	0.0	102	0.996	-27.0	991.0	1	1.9	0.4				
	43316	1	0.0	0.0	0.0	0.0	102	0.996	-27.0	13.8	1	1.9	0.4				
	43317	1	0.0	0.0	0.0	0.0	102	0.996	-27.0	13.8	1	1.9	0.4				
	43318	1	0.0	0.0	0.0	0.0	102	1.029	-0.94	13.8	1	1.9	0.4				
	43319	1	0.0	0.0	0.0	0.0	102	1.023	-2.0	13.8	1	1.9	0.4				
	43320	1	0.0	0.0	0.0	0.0	102	1.023	-2.0	991.0	1	1.9	0.4				
	43321	1	0.0	0.0	0.0	0.0	102	1.012	-0.45	13.8	1	1.9	0.4				
	43322	1	0.0	0.0	0.0	0.0	102	1.012	-0.45	991.0	1	1.9	0.4				
	43323	1	0.0	0.0	0.0	0.0	102	1.013	-0.33	991.0	1	1.9	0.4				
	43324	1	0.0	0.0	0.0	0.0	104	1.012	-14.999999999999998	13.8	1	1.9	0.4				
	43325	1	0.0	0.0	0.0	0.0	104	1.012	-14.999999999999998	13.8	1	1.9	0.4				
	43326	1	0.0	0.0	0.0	0.0	104	1.012	-14.999999999999998	991.0	1	1.9	0.4				
	43327	1	0.0	0.0	0.0	0.0	104	1.012	-14.999999999999998	991.0	1	1.9	0.4				
	43328	1	0.0	0.0	0.0	0.0	101	0.987	5.63	991.0	1	1.9	0.4				
	43329	1	0.0	0.0	0.0	0.0	101	0.987	5.63	13.8	1	1.9	0.4				
	43330	1	0.0	0.0	0.0	0.0	102	1.0	-26.0	991.0	1	1.9	0.4				
	43331	1	0.0	0.0	0.0	0.0	102	1.0	-26.0	991.0	1	1.9	0.4				
	43332	1	0.0	0.0	0.0	0.0	102	1.0	-26.0	13.8	1	1.9	0.4				
	43333	1	0.0	0.0	0.0	0.0	102	1.0	-26.0	13.8	1	1.9	0.4				
	43334	1	0.0	0.0	0.0	0.0	102	1.008	-3.0000000000000004	13.8	1	1.9	0.4				
	43335	1	0.0	0.0	0.0	0.0	102	1.008	-3.0000000000000004	991.0	1	1.9	0.4				
	43336	1	0.0	0.0	0.0	0.0	101	0.969	-21.0	991.0	1	1.9	0.4				
	43337	1	0.0	0.0	0.0	0.0	102	1.0	-0.72	991.0	1	1.9	0.4				
	43338	1	0.0	0.0	0.0	0.0	102	1.0	-0.72	13.8	1	1.9	0.4				
	43339	1	0.0	0.0	0.0	0.0	102	1.007	-2.9	991.0	1	1.9	0.4				
	43340	1	0.0	0.0	0.0	0.0	102	1.007	-2.9	13.8	1	1.9	0.4				
	43341	1	0.0	0.0	0.0	0.0	101	0.969	-21.0	13.8	1	1.9	0.4				
	43342	1	0.0	0.0	0.0	0.0	102	1.0	-0.13	991.0	1	1.9	0.4				
	43343	1	0.0	0.0	0.0	0.0	102	1.007	-20.0	13.8	1	1.9	0.4				
	43344	1	0.0	0.0	0.0	0.0	102	1.007	-20.0	13.8	1	1.9	0.4				
	43345	1	0.0	0.0	0.0	0.0	102	1.007	-20.0	991.0	1	1.9	0.4				
	43346	1	0.0	0.0	0.0	0.0	102	1.007	-20.0	991.0	1	1.9	0.4				
	43347	1	0.0	0.0	0.0	0.0	102	1.015	-2.4	13.8	1	1.9	0.4				
	43348	1	0.0	0.0	0.0	0.0	102	1.015	-2.4	991.0	1	1.9	0.4				
	43349	1	0.0	0.0	0.0	0.0	102	1.015	1.38	991.0	1	1.9	0.4				
	43350	1	0.0	0.0	0.0	0.0	102	1.018	2.05	991.0	1	1.9	0.4				
	43351	1	0.0	0.0	0.0	0.0	102	1.015	1.38	13.8	1	1.9	0.4				
	43352	1	0.0	0.0	0.0	0.0	102	1.018	2.05	13.8	1	1.9	0.4				
	43354	1	0.0	0.0	0.0	0.0	102	1.013	-0.33	13.8	1	1.9	0.4				
	43355	1	0.0	0.0	0.0	0.0	102	1.001	0.092	13.8	1	1.9	0.4				
	43356	1	0.0	0.0	0.0	0.0	102	1.001	0.092	991.0	1	1.9	0.4				
	43357	1	0.0	0.0	0.0	0.0	102	1.0	-0.13	13.8	1	1.9	0.4				
	43358	1	0.0	0.0	0.0	0.0	102	1.031	-21.0	13.8	1	1.9	0.4				
	43359	1	0.0	0.0	0.0	0.0	102	1.031	-21.0	13.8	1	1.9	0.4				
	43360	1	0.0	0.0	0.0	0.0	102	1.031	-21.0	991.0	1	1.9	0.4				
	43361	1	0.0	0.0	0.0	0.0	102	0.999	-8.4	991.0	1	1.9	0.4				
	43362	1	0.0	0.0	0.0	0.0	102	0.999	-8.4	13.5	1	1.9	0.4				
	43363	1	0.0	0.0	0.0	0.0	102	0.999	-8.5	991.0	1	1.9	0.4				
	43364	1	0.0	0.0	0.0	0.0	102	0.999	-8.5	13.5	1	1.9	0.4				
	43365	1	0.0	0.0	0.0	0.0	102	1.031	-21.0	991.0	1	1.9	0.4				
	43366	1	0.0	0.0	0.0	0.0	52	1.003	-36.0	991.0	1	1.9	0.4				
	43367	1	0.0	0.0	0.0	0.0	402	0.987	12.000000000000002	991.0	1	1.9	0.4				
	43368	1	0.0	0.0	0.0	0.0	402	0.987	12.000000000000002	13.8	1	1.9	0.4				
	43369	1	0.0	0.0	0.0	0.0	402	0.986	23.0	991.0	1	1.9	0.4				
	43370	1	0.0	0.0	0.0	0.0	402	0.986	23.0	13.8	1	1.9	0.4				
	43371	1	0.0	0.0	0.0	0.0	402	0.986	23.0	991.0	1	1.9	0.4				
	43372	1	0.0	0.0	0.0	0.0	402	0.986	23.0	13.8	1	1.9	0.4				
	43373	1	0.0	0.0	0.0	0.0	402	1.007	38.4	991.0	1	1.9	0.4				
	43374	1	0.0	0.0	0.0	0.0	402	1.007	38.4	13.8	1	1.9	0.4				
	43375	1	0.0	0.0	0.0	0.0	402	1.028	35.8	991.0	1	1.9	0.4				
	43376	1	0.0	0.0	0.0	0.0	402	1.028	35.8	13.8	1	1.9	0.4				
	43377	1	0.0	0.0	0.0	0.0	401	1.022	28.1	991.0	1	1.9	0.4				
	43378	1	0.0	0.0	0.0	0.0	401	1.022	28.1	13.8	1	1.9	0.4				
	43379	1	0.0	0.0	0.0	0.0	401	1.022	28.1	991.0	1	1.9	0.4				
	43380	1	0.0	0.0	0.0	0.0	401	1.022	28.1	13.8	1	1.9	0.4				
	43381	1	0.0	0.0	0.0	0.0	401	1.022	28.1	991.0	1	1.9	0.4				
	43382	1	0.0	0.0	0.0	0.0	401	1.022	28.1	13.8	1	1.9	0.4				
	43387	1	0.0	0.0	0.0	0.0	401	1.002	21.8	991.0	1	1.9	0.4				
	43388	1	0.0	0.0	0.0	0.0	402	0.987	12.1	991.0	1	1.9	0.4				
	43389	1	0.0	0.0	0.0	0.0	402	0.987	12.4	991.0	1	1.9	0.4				
	43390	1	0.0	0.0	0.0	0.0	402	0.987	12.1	13.8	1	1.9	0.4				
	43391	1	0.0	0.0	0.0	0.0	402	0.987	12.4	13.8	1	1.9	0.4				
	43392	1	0.0	0.0	0.0	0.0	401	1.002	21.8	991.0	1	1.9	0.4				
	43393	1	0.0	0.0	0.0	0.0	401	1.003	21.9	991.0	1	1.9	0.4				
	43394	1	0.0	0.0	0.0	0.0	402	1.019	13.3	991.0	1	1.9	0.4				
	43395	1	0.0	0.0	0.0	0.0	402	1.019	13.3	13.8	1	1.9	0.4				
	43396	1	0.0	0.0	0.0	0.0	401	1.002	21.8	13.8	1	1.9	0.4				
	43397	1	0.0	0.0	0.0	0.0	401	1.002	21.8	13.8	1	1.9	0.4				
	43398	1	0.0	0.0	0.0	0.0	401	1.003	21.9	13.8	1	1.9	0.4				
	43399	1	0.0	0.0	0.0	0.0	52	0.992	-33.0	13.8	1	1.9	0.4				
	43400	1	0.0	0.0	0.0	0.0	52	0.992	-33.0	13.8	1	1.9	0.4				
	43401	1	0.0	0.0	0.0	0.0	52	0.992	-33.0	13.8	1	1.9	0.4				
	43402	1	0.0	0.0	0.0	0.0	52	0.954	-38.0	13.8	1	1.9	0.4				
	43403	1	0.0	0.0	0.0	0.0	52	0.954	-37.0	13.8	1	1.9	0.4				
	43404	1	0.0	0.0	0.0	0.0	52	1.014	-38.0	13.8	1	1.9	0.4				
	43405	1	0.0	0.0	0.0	0.0	52	1.014	-38.0	13.8	1	1.9	0.4				
	43406	1	0.0	0.0	0.0	0.0	103	1.03	-9.0	13.8	1	1.9	0.4				
	43407	1	0.0	0.0	0.0	0.0	103	1.007	-7.6	13.8	1	1.05	0.95				
	43433	1	0.0	0.0	0.0	0.0	2	1.0	-32.0	991.0	1	1.9	0.4				
	43434	1	0.0	0.0	0.0	0.0	2	1.0	-32.0	13.8	1	1.05	0.95				
	43435	1	0.0	0.0	0.0	0.0	52	1.037	-35.0	991.0	1	1.9	0.4				
	43436	1	0.0	0.0	0.0	0.0	52	1.037	-35.0	13.8	1	1.9	0.4				
	43446	1	0.0	0.0	0.0	0.0	201	1.01	21.3	69.0	1	1.05	0.95				
	43485	1	0.0	0.0	0.0	0.0	5	1.037	-37.0	991.0	1	1.9	0.4				
	43486	1	0.0	0.0	0.0	0.0	5	1.037	-37.0	13.8	1	1.05	0.95				
	43487	1	0.0	0.0	0.0	0.0	5	1.037	-37.0	6.9	1	1.05	0.95				
	43488	1	0.0	0.0	0.0	0.0	3	1.012	-31.0	13.8	1	1.05	0.95				
	43489	1	0.0	0.0	0.0	0.0	3	1.012	-31.0	13.8	1	1.9	0.4				
	43490	1	0.0	0.0	0.0	0.0	3	1.012	-31.0	6.6	1	1.9	0.4				
	43491	1	0.0	0.0	0.0	0.0	52	1.023	-37.0	1.0	1	1.9	0.4				
	43501	1	0.0	0.0	0.0	0.0	513	0.996	25.9	991.0	1	1.9	0.4				
	43502	1	0.0	0.0	0.0	0.0	513	0.996	25.9	13.8	1	1.9	0.4				
	43503	1	0.0	0.0	0.0	0.0	513	0.996	25.9	991.0	1	1.9	0.4				
	43504	1	0.0	0.0	0.0	0.0	513	0.996	25.9	13.8	1	1.9	0.4				
	43505	1	0.0	0.0	0.0	0.0	513	0.996	25.9	991.0	1	1.9	0.4				
	43506	1	0.0	0.0	0.0	0.0	513	0.996	25.9	13.8	1	1.9	0.4				
	43507	1	0.0	0.0	0.0	0.0	512	0.983	28.8	991.0	1	1.9	0.4				
	43508	1	0.0	0.0	0.0	0.0	512	0.983	28.8	13.8	1	1.9	0.4				
	43509	1	0.0	0.0	0.0	0.0	512	0.982	28.8	991.0	1	1.9	0.4				
	43510	1	0.0	0.0	0.0	0.0	512	0.982	28.8	13.8	1	1.9	0.4				
	43511	1	0.0	0.0	0.0	0.0	511	0.976	40.5	991.0	1	1.9	0.4				
	43512	1	0.0	0.0	0.0	0.0	511	0.976	40.5	13.8	1	1.9	0.4				
	43513	1	0.0	0.0	0.0	0.0	511	0.977	40.5	991.0	1	1.9	0.4				
	43514	1	0.0	0.0	0.0	0.0	511	0.977	40.5	13.8	1	1.9	0.4				
	43515	1	0.0	0.0	0.0	0.0	513	1.015	26.5	991.0	1	1.9	0.4				
	43516	1	0.0	0.0	0.0	0.0	513	1.015	26.5	13.8	1	1.9	0.4				
	43517	1	0.0	0.0	0.0	0.0	513	1.011	26.2	991.0	1	1.9	0.4				
	43518	1	0.0	0.0	0.0	0.0	513	1.011	26.2	13.8	1	1.9	0.4				
	43519	1	0.0	0.0	0.0	0.0	513	1.013	26.5	991.0	1	1.9	0.4				
	43520	1	0.0	0.0	0.0	0.0	513	1.013	26.5	13.8	1	1.9	0.4				
	43521	1	0.0	0.0	0.0	0.0	513	1.017	26.9	990.0	1	1.9	0.4				
	43522	1	0.0	0.0	0.0	0.0	513	1.017	26.9	13.8	1	1.9	0.4				
	43523	1	0.0	0.0	0.0	0.0	513	0.997	26.5	991.0	1	1.9	0.4				
	43524	1	0.0	0.0	0.0	0.0	513	0.997	26.5	13.8	1	1.9	0.4				
	43525	1	0.0	0.0	0.0	0.0	513	0.997	26.5	990.0	1	1.9	0.4				
	43526	1	0.0	0.0	0.0	0.0	513	0.997	26.5	13.8	1	1.9	0.4				
	43527	1	0.0	0.0	0.0	0.0	513	1.0	30.9	991.0	1	1.9	0.4				
	43528	1	0.0	0.0	0.0	0.0	513	1.0	30.9	13.8	1	1.9	0.4				
	43529	1	0.0	0.0	0.0	0.0	513	1.0	30.9	991.0	1	1.9	0.4				
	43530	1	0.0	0.0	0.0	0.0	513	1.0	30.9	13.8	1	1.9	0.4				
	43531	1	0.0	0.0	0.0	0.0	513	0.997	30.7	991.0	1	1.9	0.4				
	43532	1	0.0	0.0	0.0	0.0	513	0.997	30.7	13.8	1	1.9	0.4				
	43533	1	0.0	0.0	0.0	0.0	513	0.996	21.6	991.0	1	1.9	0.4				
	43534	1	0.0	0.0	0.0	0.0	513	0.996	21.6	13.8	1	1.9	0.4				
	43535	1	0.0	0.0	0.0	0.0	513	0.996	21.7	991.0	1	1.9	0.4				
	43536	1	0.0	0.0	0.0	0.0	513	0.996	21.7	13.8	1	1.9	0.4				
	43537	1	0.0	0.0	0.0	0.0	513	1.001	28.2	991.0	1	1.9	0.4				
	43538	1	0.0	0.0	0.0	0.0	513	1.001	28.2	13.8	1	1.9	0.4				
	43539	1	0.0	0.0	0.0	0.0	513	1.001	28.2	991.0	1	1.9	0.4				
	43540	1	0.0	0.0	0.0	0.0	513	1.001	28.2	13.8	1	1.9	0.4				
	43541	1	0.0	0.0	0.0	0.0	513	0.999	28.0	991.0	1	1.9	0.4				
	43542	1	0.0	0.0	0.0	0.0	513	0.999	28.0	13.8	1	1.9	0.4				
	43543	1	0.0	0.0	0.0	0.0	512	0.993	31.6	991.0	1	1.9	0.4				
	43544	1	0.0	0.0	0.0	0.0	512	0.993	31.6	13.8	1	1.9	0.4				
	43545	1	0.0	0.0	0.0	0.0	512	0.993	31.6	991.0	1	1.9	0.4				
	43546	1	0.0	0.0	0.0	0.0	512	0.993	31.6	13.8	1	1.9	0.4				
	43547	1	0.0	0.0	0.0	0.0	513	0.985	27.3	991.0	1	1.9	0.4				
	43548	1	0.0	0.0	0.0	0.0	513	0.985	27.3	13.8	1	1.9	0.4				
	43549	1	0.0	0.0	0.0	0.0	513	0.985	27.2	991.0	1	1.9	0.4				
	43550	1	0.0	0.0	0.0	0.0	513	0.985	27.2	13.8	1	1.9	0.4				
	43551	1	0.0	0.0	0.0	0.0	511	1.033	33.9	991.0	1	1.9	0.4				
	43552	1	0.0	0.0	0.0	0.0	511	1.033	33.9	13.8	1	1.9	0.4				
	43553	1	0.0	0.0	0.0	0.0	513	0.982	41.1	991.0	1	1.9	0.4				
	43554	1	0.0	0.0	0.0	0.0	513	0.982	41.1	13.8	1	1.9	0.4				
	43555	1	0.0	0.0	0.0	0.0	513	0.982	41.1	991.0	1	1.9	0.4				
	43556	1	0.0	0.0	0.0	0.0	513	0.982	41.1	13.8	1	1.9	0.4				
	43557	1	0.0	0.0	0.0	0.0	513	0.99	31.900000000000002	991.0	1	1.9	0.4				
	43558	1	0.0	0.0	0.0	0.0	513	0.99	31.900000000000002	13.8	1	1.9	0.4				
	43559	1	0.0	0.0	0.0	0.0	511	0.992	31.7	991.0	1	1.9	0.4				
	43560	1	0.0	0.0	0.0	0.0	511	0.992	31.7	13.8	1	1.9	0.4				
	43561	1	0.0	0.0	0.0	0.0	511	0.993	31.6	991.0	1	1.9	0.4				
	43562	1	0.0	0.0	0.0	0.0	511	0.993	31.6	13.8	1	1.9	0.4				
	43563	1	0.0	0.0	0.0	0.0	513	1.016	38.9	991.0	1	1.9	0.4				
	43564	1	0.0	0.0	0.0	0.0	513	1.016	38.9	13.8	1	1.9	0.4				
	43565	1	0.0	0.0	0.0	0.0	513	1.016	38.9	991.0	1	1.9	0.4				
	43566	1	0.0	0.0	0.0	0.0	513	1.016	38.9	13.8	1	1.9	0.4				
	43567	1	0.0	0.0	0.0	0.0	513	1.016	38.9	991.0	1	1.9	0.4				
	43568	1	0.0	0.0	0.0	0.0	513	1.016	38.9	13.8	1	1.9	0.4				
	43569	1	0.0	0.0	0.0	0.0	513	0.989	38.2	990.0	1	1.9	0.4				
	43570	1	0.0	0.0	0.0	0.0	513	0.989	38.2	13.8	1	1.9	0.4				
	43571	1	0.0	0.0	0.0	0.0	513	0.989	38.2	991.0	1	1.9	0.4				
	43572	1	0.0	0.0	0.0	0.0	513	0.989	38.2	13.8	1	1.9	0.4				
	43573	1	0.0	0.0	0.0	0.0	513	0.993	33.0	991.0	1	1.9	0.4				
	43574	1	0.0	0.0	0.0	0.0	513	0.993	33.0	13.8	1	1.9	0.4				
	43575	1	0.0	0.0	0.0	0.0	513	0.993	33.0	991.0	1	1.9	0.4				
	43576	1	0.0	0.0	0.0	0.0	513	0.993	33.0	13.8	1	1.9	0.4				
	43577	1	0.0	0.0	0.0	0.0	513	0.993	33.0	991.0	1	1.9	0.4				
	43578	1	0.0	0.0	0.0	0.0	513	0.993	33.0	13.8	1	1.9	0.4				
	43579	1	0.0	0.0	0.0	0.0	513	1.006	27.7	991.0	1	1.9	0.4				
	43580	1	0.0	0.0	0.0	0.0	513	1.006	27.7	13.8	1	1.9	0.4				
	43581	1	0.0	0.0	0.0	0.0	513	1.006	27.6	991.0	1	1.9	0.4				
	43582	1	0.0	0.0	0.0	0.0	513	1.006	27.6	13.8	1	1.9	0.4				
	43583	1	0.0	0.0	0.0	0.0	513	1.006	27.6	990.0	1	1.9	0.4				
	43584	1	0.0	0.0	0.0	0.0	513	1.006	27.6	13.8	1	1.9	0.4				
	43585	1	0.0	0.0	0.0	0.0	513	1.013	28.1	991.0	1	1.9	0.4				
	43586	1	0.0	0.0	0.0	0.0	513	1.013	28.1	13.8	1	1.9	0.4				
	43587	1	0.0	0.0	0.0	0.0	513	1.013	28.1	991.0	1	1.9	0.4				
	43588	1	0.0	0.0	0.0	0.0	513	1.013	28.1	13.8	1	1.9	0.4				
	43589	1	0.0	0.0	0.0	0.0	513	1.013	28.1	990.0	1	1.9	0.4				
	43590	1	0.0	0.0	0.0	0.0	513	1.013	28.1	13.8	1	1.9	0.4				
	43591	1	0.0	0.0	0.0	0.0	513	0.999	40.70000000000001	991.0	1	1.9	0.4				
	43592	1	0.0	0.0	0.0	0.0	513	0.999	40.70000000000001	13.8	1	1.9	0.4				
	43593	1	0.0	0.0	0.0	0.0	511	1.004	27.2	991.0	1	1.9	0.4				
	43594	1	0.0	0.0	0.0	0.0	511	1.004	27.2	13.8	1	1.9	0.4				
	43595	1	0.0	0.0	0.0	0.0	511	1.01	31.0	991.0	1	1.9	0.4				
	43596	1	0.0	0.0	0.0	0.0	511	1.01	31.0	13.8	1	1.9	0.4				
	43597	1	0.0	0.0	0.0	0.0	511	1.011	31.099999999999998	991.0	1	1.9	0.4				
	43598	1	0.0	0.0	0.0	-36.0	511	0.934	31.099999999999998	13.8	1	1.9	0.4				
	43599	1	0.0	0.0	0.0	0.0	561	1.011	32.2	991.0	1	1.9	0.4				
	43600	1	0.0	0.0	0.0	0.0	561	1.011	32.2	13.8	1	1.9	0.4				
	43601	1	0.0	0.0	0.0	0.0	561	1.011	32.3	991.0	1	1.9	0.4				
	43602	1	0.0	0.0	0.0	0.0	561	1.011	32.3	13.8	1	1.9	0.4				
	43603	1	0.0	0.0	0.0	0.0	561	1.01	32.4	991.0	1	1.9	0.4				
	43604	1	0.0	0.0	0.0	0.0	561	1.01	32.4	13.8	1	1.9	0.4				
	43605	1	0.0	0.0	0.0	0.0	562	1.011	29.800000000000004	991.0	1	1.9	0.4				
	43606	1	0.0	0.0	0.0	0.0	562	1.011	29.800000000000004	13.8	1	1.9	0.4				
	43607	1	0.0	0.0	0.0	0.0	562	1.011	29.800000000000004	991.0	1	1.9	0.4				
	43608	1	0.0	0.0	0.0	0.0	562	1.011	29.800000000000004	13.8	1	1.9	0.4				
	43609	1	0.0	0.0	0.0	0.0	562	1.011	29.800000000000004	991.0	1	1.9	0.4				
	43610	1	0.0	0.0	0.0	0.0	562	1.011	29.800000000000004	13.8	1	1.9	0.4				
	43611	1	0.0	0.0	0.0	0.0	562	1.011	29.699999999999996	991.0	1	1.9	0.4				
	43612	1	0.0	0.0	0.0	0.0	562	1.011	29.699999999999996	13.8	1	1.9	0.4				
	43613	1	0.0	0.0	0.0	0.0	513	1.013	30.2	991.0	1	1.9	0.4				
	43614	1	0.0	0.0	0.0	0.0	513	1.013	30.2	13.8	1	1.9	0.4				
	43615	1	0.0	0.0	0.0	0.0	513	1.013	30.2	991.0	1	1.9	0.4				
	43616	1	0.0	0.0	0.0	0.0	513	1.013	30.2	13.8	1	1.9	0.4				
	43617	1	0.0	0.0	0.0	0.0	513	0.997	29.9	991.0	1	1.9	0.4				
	43618	1	0.0	0.0	0.0	0.0	513	0.997	29.9	13.8	1	1.9	0.4				
	43619	1	0.0	0.0	0.0	0.0	513	0.998	29.999999999999996	991.0	1	1.9	0.4				
	43620	1	0.0	0.0	0.0	0.0	513	0.998	29.999999999999996	13.8	1	1.9	0.4				
	43621	1	0.0	0.0	0.0	0.0	561	0.991	32.6	991.0	1	1.9	0.4				
	43622	1	0.0	0.0	0.0	0.0	561	0.991	32.6	13.8	1	1.9	0.4				
	43623	1	0.0	0.0	0.0	0.0	561	0.991	32.6	991.0	1	1.9	0.4				
	43624	1	0.0	0.0	0.0	0.0	561	0.991	32.6	13.8	1	1.9	0.4				
	43625	1	0.0	0.0	0.0	0.0	562	1.017	27.5	991.0	1	1.9	0.4				
	43626	1	0.0	0.0	0.0	0.0	562	1.017	27.5	13.8	1	1.9	0.4				
	43627	1	0.0	0.0	0.0	0.0	562	1.016	27.8	991.0	1	1.9	0.4				
	43628	1	0.0	0.0	0.0	0.0	562	1.016	27.8	13.8	1	1.9	0.4				
	43629	1	0.0	0.0	0.0	0.0	562	1.016	27.7	991.0	1	1.9	0.4				
	43630	1	0.0	0.0	0.0	0.0	562	1.016	27.7	13.8	1	1.9	0.4				
	43631	1	0.0	0.0	0.0	0.0	562	1.017	27.5	991.0	1	1.9	0.4				
	43632	1	0.0	0.0	0.0	0.0	562	1.017	27.5	13.8	1	1.9	0.4				
	43633	1	0.0	0.0	0.0	0.0	562	1.017	27.5	991.0	1	1.9	0.4				
	43634	1	0.0	0.0	0.0	0.0	562	1.017	27.5	13.8	1	1.9	0.4				
	43635	1	0.0	0.0	0.0	0.0	563	1.004	24.5	991.0	1	1.9	0.4				
	43636	1	0.0	0.0	0.0	0.0	563	1.004	24.5	13.8	1	1.9	0.4				
	43637	1	0.0	0.0	0.0	0.0	563	1.004	24.5	991.0	1	1.9	0.4				
	43638	1	0.0	0.0	0.0	0.0	563	1.004	24.5	13.8	1	1.9	0.4				
	43639	1	0.0	0.0	0.0	0.0	563	1.004	24.5	991.0	1	1.9	0.4				
	43640	1	0.0	0.0	0.0	0.0	563	1.004	24.5	13.8	1	1.9	0.4				
	43641	1	0.0	0.0	0.0	0.0	563	1.004	24.5	991.0	1	1.9	0.4				
	43642	1	0.0	0.0	0.0	0.0	563	1.004	24.5	13.8	1	1.9	0.4				
	43643	1	0.0	0.0	0.0	0.0	562	1.016	29.699999999999996	991.0	1	1.9	0.4				
	43644	1	0.0	0.0	0.0	0.0	562	1.016	29.699999999999996	13.8	1	1.9	0.4				
	43645	1	0.0	0.0	0.0	0.0	562	1.016	29.600000000000005	991.0	1	1.9	0.4				
	43646	1	0.0	0.0	0.0	0.0	562	1.016	29.600000000000005	13.8	1	1.9	0.4				
	43647	1	0.0	0.0	0.0	0.0	562	1.016	29.800000000000004	991.0	1	1.9	0.4				
	43648	1	0.0	0.0	0.0	0.0	562	1.016	29.800000000000004	13.8	1	1.9	0.4				
	43649	1	0.0	0.0	0.0	0.0	513	1.065	24.5	13.8	1	1.9	0.4				
	43650	1	0.0	0.0	0.0	0.0	513	1.065	24.6	13.8	1	1.9	0.4				
	43651	1	0.0	0.0	0.0	0.0	561	1.011	31.900000000000002	991.0	1	1.9	0.4				
	43652	1	0.0	0.0	0.0	0.0	561	1.011	31.900000000000002	13.8	1	1.9	0.4				
	43659	1	0.0	0.0	0.0	0.0	519	1.01	33.5	991.0	1	1.9	0.4				
	43660	1	0.0	0.0	0.0	0.0	519	1.01	33.5	13.8	1	1.9	0.4				
	43661	1	0.0	0.0	0.0	0.0	519	1.01	33.5	991.0	1	1.9	0.4				
	43662	1	0.0	0.0	0.0	0.0	519	1.01	33.5	13.8	1	1.9	0.4				
	43663	1	0.0	0.0	0.0	0.0	519	1.01	33.5	991.0	1	1.9	0.4				
	43664	1	0.0	0.0	0.0	0.0	519	1.01	33.5	13.8	1	1.9	0.4				
	43665	1	0.0	0.0	0.0	0.0	519	1.01	33.5	991.0	1	1.9	0.4				
	43666	1	0.0	0.0	0.0	0.0	519	1.01	33.5	13.8	1	1.9	0.4				
	43667	1	0.0	0.0	0.0	0.0	519	0.973	28.2	991.0	1	1.9	0.4				
	43668	1	0.0	0.0	0.0	0.0	519	0.973	28.2	13.8	1	1.9	0.4				
	43669	1	0.0	0.0	0.0	0.0	519	0.973	28.2	991.0	1	1.9	0.4				
	43670	1	0.0	0.0	0.0	0.0	519	0.973	28.2	13.8	1	1.9	0.4				
	43672	1	0.0	0.0	0.0	0.0	511	1.061	38.8	500.0	1	1.1	1.0				
	43673	1	0.0	0.0	0.0	0.0	511	1.061	38.8	500.0	1	1.1	1.0				
	43674	1	0.0	0.0	0.0	0.0	519	0.974	28.3	13.8	1	1.05	0.95				
	43675	1	0.0	0.0	0.0	0.0	519	1.01	33.5	13.8	1	1.05	0.95				
	43676	1	0.0	0.0	0.0	0.0	519	1.01	33.5	13.8	1	1.05	0.95				
	43677	1	0.0	0.0	0.0	0.0	519	1.01	33.5	13.8	1	1.05	0.95				
	43678	1	0.0	0.0	0.0	0.0	519	1.01	33.5	13.8	1	1.05	0.95				
	43797	1	0.0	0.0	0.0	0.0	452	1.039	57.1	230.0	1	1.05	0.95				
	43798	1	0.0	0.0	0.0	0.0	452	1.039	57.1	230.0	1	1.05	0.95				
	43799	1	0.0	0.0	0.0	0.0	452	1.039	57.1	230.0	1	1.05	0.95				
	43800	1	0.0	0.0	0.0	0.0	472	1.021	42.0	230.0	1	1.05	0.95				
	43803	1	0.0	0.0	0.0	0.0	2	1.03	-39.0	13.8	1	1.9	0.4				
	43804	1	0.0	0.0	0.0	0.0	2	1.03	-39.0	991.0	1	1.9	0.4				
	43810	1	0.0	0.0	0.0	0.0	201	1.009	21.5	991.0	1	1.9	0.4				
	43816	1	0.0	0.0	0.0	0.0	51	1.01	-34.0	13.8	1	1.9	0.4				
	43841	1	0.0	0.0	0.0	0.0	2	1.025	-43.0	991.0	1	1.9	0.4				
	43842	1	0.0	0.0	0.0	0.0	2	1.025	-43.0	13.8	1	1.9	0.4				
	43845	1	0.0	0.0	0.0	0.0	2	1.001	-41.0	13.8	1	1.9	0.4				
	43846	1	0.0	0.0	0.0	0.0	2	1.001	-41.0	13.8	1	1.9	0.4				
	43847	1	0.0	0.0	0.0	0.0	2	1.001	-41.0	991.0	1	1.9	0.4				
	43848	1	0.0	0.0	0.0	0.0	2	1.001	-41.0	991.0	1	1.9	0.4				
	43855	1	0.0	0.0	0.0	0.0	201	1.01	21.3	69.0	1	1.05	0.95				
	43857	1	0.0	0.0	0.0	0.0	102	0.985	-2.0	991.0	1	1.9	0.4				
	43858	1	0.0	0.0	0.0	0.0	102	0.985	-2.0	991.0	1	1.9	0.4				
	43859	1	0.0	0.0	0.0	0.0	102	0.985	-2.0	13.8	1	1.9	0.4				
	43860	1	0.0	0.0	0.0	0.0	102	0.985	-2.0	13.8	1	1.9	0.4				
	43862	1	0.0	0.0	0.0	0.0	201	1.01	21.3	991.0	1	1.9	0.4				
	43894	1	0.0	0.0	0.0	0.0	51	1.01	-34.0	991.0	1	1.9	0.4				
	43899	1	0.0	0.0	0.0	0.0	201	1.01	21.3	991.0	1	1.9	0.4				
	43912	1	0.0	0.0	0.0	0.0	1	1.006	-29.999999999999996	991.0	1	1.9	0.4				
	43913	1	0.0	0.0	0.0	0.0	1	1.006	-29.999999999999996	13.8	1	1.9	0.4				
	43915	1	0.0	0.0	0.0	0.0	201	1.01	21.3	991.0	1	1.9	0.4				
	43916	1	0.0	0.0	0.0	0.0	201	1.009	21.5	69.0	1	1.05	0.95				
	43917	1	0.0	0.0	0.0	0.0	201	1.01	21.3	69.0	1	1.05	0.95				
	43921	1	0.0	0.0	0.0	0.0	201	1.01	21.3	991.0	1	1.9	0.4				
	43922	1	0.0	0.0	0.0	0.0	201	1.01	21.3	69.0	1	1.05	0.95				
	43924	1	0.0	0.0	0.0	0.0	2	1.025	-43.0	13.8	1	1.9	0.4				
	43925	1	0.0	0.0	0.0	0.0	2	1.025	-43.0	991.0	1	1.9	0.4				
	43926	1	0.0	0.0	0.0	0.0	2	1.025	-43.0	13.8	1	1.9	0.4				
	43927	1	0.0	0.0	0.0	0.0	2	1.025	-43.0	991.0	1	1.9	0.4				
	43928	1	0.0	0.0	0.0	0.0	2	1.0	-43.0	13.8	1	1.9	0.4				
	43929	1	0.0	0.0	0.0	0.0	2	1.0	-43.0	991.0	1	1.9	0.4				
	43930	1	0.0	0.0	0.0	0.0	2	1.0	-43.0	13.8	1	1.9	0.4				
	43931	1	0.0	0.0	0.0	0.0	2	1.0	-43.0	991.0	1	1.9	0.4				
	43932	1	0.0	0.0	0.0	0.0	52	1.034	-41.0	13.8	1	1.9	0.4				
	43933	1	0.0	0.0	0.0	0.0	52	1.034	-41.0	991.0	1	1.9	0.4				
	43934	1	0.0	0.0	0.0	0.0	52	1.034	-41.0	13.8	1	1.9	0.4				
	43935	1	0.0	0.0	0.0	0.0	52	1.034	-41.0	991.0	1	1.9	0.4				
	43936	1	0.0	0.0	0.0	0.0	52	1.034	-41.0	13.8	1	1.9	0.4				
	43937	1	0.0	0.0	0.0	0.0	52	1.034	-41.0	991.0	1	1.9	0.4				
	43942	1	0.0	0.0	0.0	0.0	102	1.005	-18.0	13.8	1	1.9	0.4				
	43943	1	0.0	0.0	0.0	0.0	102	1.005	-18.0	991.0	1	1.9	0.4				
	43944	1	0.0	0.0	0.0	0.0	102	1.005	-18.0	13.8	1	1.9	0.4				
	43945	1	0.0	0.0	0.0	0.0	102	1.005	-18.0	991.0	1	1.9	0.4				
	43946	1	0.0	0.0	0.0	0.0	102	1.005	-18.0	13.8	1	1.9	0.4				
	43947	1	0.0	0.0	0.0	0.0	102	1.005	-18.0	991.0	1	1.9	0.4				
	43952	1	0.0	0.0	0.0	0.0	771	1.058	38.9	500.0	1	1.1	1.0				
	43953	1	0.0	0.0	0.0	0.0	771	1.058	38.9	500.0	1	1.1	1.0				
	43954	1	0.0	0.0	0.0	0.0	861	1.069	54.1	500.0	1	1.1	1.0				
	43955	1	0.0	0.0	0.0	0.0	861	1.059	47.7	500.0	1	1.1	1.0				
	43956	1	0.0	0.0	0.0	0.0	861	1.069	54.1	500.0	1	1.1	1.0				
	43957	1	0.0	0.0	0.0	0.0	861	1.059	47.7	500.0	1	1.1	1.0				
	43958	1	0.0	0.0	0.0	0.0	841	1.04	63.800000000000004	500.0	1	1.1	1.0				
	43959	1	0.0	0.0	0.0	0.0	841	1.04	63.800000000000004	500.0	1	1.1	1.0				
	43960	1	0.0	0.0	0.0	0.0	711	1.034	7.75	991.0	1	1.9	0.4				
	43961	1	0.0	0.0	0.0	0.0	711	1.034	7.75	13.8	1	1.9	0.4				
	43962	1	0.0	0.0	0.0	0.0	711	1.034	7.75	991.0	1	1.9	0.4				
	43963	1	0.0	0.0	0.0	0.0	711	1.034	7.75	13.8	1	1.9	0.4				
	43964	1	0.0	0.0	0.0	0.0	711	1.034	7.75	991.0	1	1.9	0.4				
	43965	1	0.0	0.0	0.0	0.0	711	1.034	7.75	13.8	1	1.9	0.4				
	43966	1	0.0	0.0	0.0	0.0	722	0.983	15.6	991.0	1	1.9	0.4				
	43967	1	0.0	0.0	0.0	0.0	722	0.983	15.6	13.8	1	1.9	0.4				
	43968	1	0.0	0.0	0.0	0.0	722	0.983	15.6	991.0	1	1.9	0.4				
	43969	1	0.0	0.0	0.0	0.0	722	0.983	15.6	13.8	1	1.9	0.4				
	43970	1	0.0	0.0	0.0	0.0	841	1.01	83.7	991.0	1	1.9	0.4				
	43971	1	0.0	0.0	0.0	0.0	841	1.01	83.7	13.8	1	1.9	0.4				
	43972	1	0.0	0.0	0.0	0.0	861	0.965	41.1	13.8	1	1.9	0.4				
	43973	1	0.0	0.0	0.0	0.0	861	0.965	41.0	13.8	1	1.9	0.4				
	43974	1	0.0	0.0	0.0	0.0	861	0.965	41.1	13.8	1	1.9	0.4				
	43975	1	0.0	0.0	0.0	0.0	861	0.965	41.300000000000004	13.8	1	1.9	0.4				
	43976	1	0.0	0.0	0.0	0.0	841	0.959	63.0	13.8	1	1.9	0.4				
	43977	1	0.0	0.0	0.0	0.0	841	0.959	63.0	13.8	1	1.9	0.4				
	43978	1	0.0	0.0	0.0	0.0	841	0.959	63.0	13.8	1	1.9	0.4				
	43979	1	0.0	0.0	0.0	0.0	841	0.959	63.0	13.8	1	1.9	0.4				
	43980	1	0.0	0.0	0.0	0.0	771	1.027	40.70000000000001	991.0	1	1.9	0.4				
	43981	1	0.0	0.0	0.0	0.0	771	1.027	40.70000000000001	13.8	1	1.9	0.4				
	43982	1	0.0	0.0	0.0	0.0	711	1.005	7.74	991.0	1	1.9	0.4				
	43983	1	0.0	0.0	0.0	0.0	711	1.005	7.74	13.8	1	1.9	0.4				
	43984	1	0.0	0.0	0.0	0.0	711	1.006	7.81	991.0	1	1.9	0.4				
	43985	1	0.0	0.0	0.0	0.0	711	1.006	7.81	13.8	1	1.9	0.4				
	43986	1	0.0	0.0	0.0	0.0	711	1.002	6.07	991.0	1	1.9	0.4				
	43987	1	0.0	0.0	0.0	0.0	711	1.002	6.07	13.8	1	1.9	0.4				
	43988	1	0.0	0.0	0.0	0.0	711	1.017	11.7	991.0	1	1.9	0.4				
	43989	1	0.0	0.0	0.0	0.0	711	1.017	11.7	13.8	1	1.9	0.4				
	43990	1	0.0	0.0	0.0	0.0	702	1.038	26.4	991.0	1	1.9	0.4				
	43991	1	0.0	0.0	0.0	0.0	702	1.038	26.4	13.8	1	1.9	0.4				
	43992	1	0.0	0.0	0.0	0.0	742	1.008	15.9	13.8	1	1.9	0.4				
	43993	1	0.0	0.0	0.0	0.0	742	0.991	11.6	991.0	1	1.9	0.4				
	43994	1	0.0	0.0	0.0	0.0	742	0.991	11.6	13.8	1	1.9	0.4				
	43995	1	0.0	0.0	0.0	0.0	742	0.99	11.5	991.0	1	1.9	0.4				
	43996	1	0.0	0.0	0.0	0.0	742	0.99	11.5	13.8	1	1.9	0.4				
	43997	1	0.0	0.0	0.0	0.0	721	1.016	12.1	991.0	1	1.9	0.4				
	43998	1	0.0	0.0	0.0	0.0	721	1.016	12.1	13.8	1	1.9	0.4				
	43999	1	0.0	0.0	0.0	0.0	721	1.019	13.2	991.0	1	1.9	0.4				
	44000	1	0.0	0.0	0.0	0.0	721	1.019	13.2	13.8	1	1.9	0.4				
	44001	1	0.0	0.0	0.0	0.0	771	1.019	38.8	991.0	1	1.9	0.4				
	44002	1	0.0	0.0	0.0	0.0	771	1.019	38.8	13.8	1	1.9	0.4				
	44003	1	0.0	0.0	0.0	0.0	771	1.013	38.4	991.0	1	1.9	0.4				
	44004	1	0.0	0.0	0.0	0.0	771	1.013	38.4	13.8	1	1.9	0.4				
	44005	1	0.0	0.0	0.0	0.0	771	1.017	38.6	991.0	1	1.9	0.4				
	44006	1	0.0	0.0	0.0	0.0	771	1.017	38.6	13.8	1	1.9	0.4				
	44007	1	0.0	0.0	0.0	0.0	772	1.007	37.7	991.0	1	1.9	0.4				
	44008	1	0.0	0.0	0.0	0.0	772	1.007	37.7	13.8	1	1.9	0.4				
	44009	1	0.0	0.0	0.0	0.0	711	1.057	24.3	991.0	1	1.9	0.4				
	44010	1	0.0	0.0	0.0	0.0	711	1.057	24.3	13.8	1	1.9	0.4				
	44011	1	0.0	0.0	0.0	0.0	711	1.055	24.3	991.0	1	1.9	0.4				
	44012	1	0.0	0.0	0.0	0.0	711	1.055	24.3	13.8	1	1.9	0.4				
	44013	1	0.0	0.0	0.0	0.0	712	1.024	23.0	991.0	1	1.9	0.4				
	44014	1	0.0	0.0	0.0	0.0	712	1.024	23.0	13.8	1	1.9	0.4				
	44015	1	0.0	0.0	0.0	0.0	722	0.986	15.5	991.0	1	1.9	0.4				
	44016	1	0.0	0.0	0.0	0.0	722	0.986	15.5	13.8	1	1.9	0.4				
	44017	1	0.0	0.0	0.0	0.0	722	0.986	15.5	991.0	1	1.9	0.4				
	44018	1	0.0	0.0	0.0	0.0	722	0.986	15.5	13.8	1	1.9	0.4				
	44019	1	0.0	0.0	0.0	0.0	862	0.994	38.7	991.0	1	1.9	0.4				
	44020	1	0.0	0.0	0.0	0.0	862	0.994	38.7	13.8	1	1.9	0.4				
	44021	1	0.0	0.0	0.0	0.0	701	1.014	33.5	991.0	1	1.9	0.4				
	44022	1	0.0	0.0	0.0	0.0	701	1.014	33.5	13.8	1	1.9	0.4				
	44023	1	0.0	0.0	0.0	0.0	848	1.015	37.0	991.0	1	1.9	0.4				
	44024	1	0.0	0.0	0.0	0.0	848	1.015	37.0	13.8	1	1.9	0.4				
	44025	1	0.0	0.0	0.0	0.0	848	1.015	37.0	991.0	1	1.9	0.4				
	44026	1	0.0	0.0	0.0	0.0	848	1.015	37.0	13.8	1	1.9	0.4				
	44027	1	0.0	0.0	0.0	0.0	772	0.988	34.5	991.0	1	1.9	0.4				
	44028	1	0.0	0.0	0.0	0.0	772	0.988	34.5	13.8	1	1.9	0.4				
	44029	1	0.0	0.0	0.0	0.0	772	0.988	34.5	991.0	1	1.9	0.4				
	44030	1	0.0	0.0	0.0	0.0	772	0.988	34.5	13.8	1	1.9	0.4				
	44031	1	0.0	0.0	0.0	0.0	581	1.011	49.5	991.0	1	1.9	0.4				
	44032	1	0.0	0.0	0.0	0.0	581	1.011	49.5	13.8	1	1.9	0.4				
	44033	1	0.0	0.0	0.0	0.0	581	1.011	49.5	991.0	1	1.9	0.4				
	44034	1	0.0	0.0	0.0	0.0	581	1.011	49.5	13.8	1	1.9	0.4				
	44035	1	0.0	0.0	0.0	0.0	772	0.992	35.7	991.0	1	1.9	0.4				
	44036	1	0.0	0.0	0.0	0.0	772	0.992	35.7	13.8	1	1.9	0.4				
	44037	1	0.0	0.0	0.0	0.0	772	0.992	35.7	991.0	1	1.9	0.4				
	44038	1	0.0	0.0	0.0	0.0	772	0.992	35.7	13.8	1	1.9	0.4				
	44039	1	0.0	0.0	0.0	0.0	702	1.008	24.4	991.0	1	1.9	0.4				
	44040	1	0.0	0.0	0.0	0.0	702	1.008	24.4	13.8	1	1.9	0.4				
	44041	1	0.0	0.0	0.0	0.0	702	1.006	24.1	991.0	1	1.9	0.4				
	44042	1	0.0	0.0	0.0	0.0	702	1.006	24.1	13.8	1	1.9	0.4				
	44043	1	0.0	0.0	0.0	0.0	712	0.991	7.72	991.0	1	1.9	0.4				
	44044	1	0.0	0.0	0.0	0.0	712	0.991	7.72	13.8	1	1.9	0.4				
	44045	1	0.0	0.0	0.0	0.0	712	0.991	7.730000000000001	991.0	1	1.9	0.4				
	44046	1	0.0	0.0	0.0	0.0	712	0.991	7.730000000000001	13.8	1	1.9	0.4				
	44047	1	0.0	0.0	0.0	0.0	802	1.012	74.4	991.0	1	1.9	0.4				
	44048	1	0.0	0.0	0.0	0.0	804	1.012	74.4	13.8	1	1.9	0.4				
	44049	1	0.0	0.0	0.0	0.0	802	1.012	74.4	991.0	1	1.9	0.4				
	44050	1	0.0	0.0	0.0	0.0	802	1.012	74.4	13.8	1	1.9	0.4				
	44051	1	0.0	0.0	0.0	0.0	802	1.011	75.0	991.0	1	1.9	0.4				
	44052	1	0.0	0.0	0.0	0.0	804	1.011	75.0	13.8	1	1.9	0.4				
	44053	1	0.0	0.0	0.0	0.0	802	1.011	75.7	991.0	1	1.9	0.4				
	44054	1	0.0	0.0	0.0	0.0	804	1.011	75.7	13.8	1	1.9	0.4				
	44055	1	0.0	0.0	0.0	0.0	862	0.986	34.7	13.8	1	1.9	0.4				
	44056	1	0.0	0.0	0.0	0.0	841	1.019	58.60000000000001	991.0	1	1.9	0.4				
	44057	1	0.0	0.0	0.0	0.0	841	1.019	58.60000000000001	13.8	1	1.9	0.4				
	44058	1	0.0	0.0	0.0	0.0	841	1.019	58.60000000000001	991.0	1	1.9	0.4				
	44059	1	0.0	0.0	0.0	0.0	841	1.019	58.60000000000001	13.8	1	1.9	0.4				
	44060	1	0.0	0.0	0.0	0.0	841	1.019	58.60000000000001	991.0	1	1.9	0.4				
	44061	1	0.0	0.0	0.0	0.0	841	1.019	58.60000000000001	13.8	1	1.9	0.4				
	44062	1	0.0	0.0	0.0	0.0	741	1.034	20.9	991.0	1	1.9	0.4				
	44063	1	0.0	0.0	0.0	0.0	741	1.034	20.9	13.8	1	1.9	0.4				
	44064	1	0.0	0.0	0.0	0.0	741	1.035	20.9	991.0	1	1.9	0.4				
	44065	1	0.0	0.0	0.0	0.0	741	1.035	20.9	13.8	1	1.9	0.4				
	44066	1	0.0	0.0	0.0	0.0	741	1.042	20.6	991.0	1	1.9	0.4				
	44067	1	0.0	0.0	0.0	0.0	741	1.042	20.6	13.8	1	1.9	0.4				
	44068	1	0.0	0.0	0.0	0.0	741	1.042	20.6	991.0	1	1.9	0.4				
	44069	1	0.0	0.0	0.0	0.0	741	1.042	20.6	13.8	1	1.9	0.4				
	44070	1	0.0	0.0	0.0	0.0	712	0.98	6.41	991.0	1	1.9	0.4				
	44071	1	0.0	0.0	0.0	0.0	702	1.011	26.8	991.0	1	1.9	0.4				
	44072	1	0.0	0.0	0.0	0.0	702	1.011	26.8	13.8	1	1.9	0.4				
	44074	2	0.0	0.0	0.0	0.0	862	0.95	45.4	990.0	1	1.05	0.95				
	44075	2	0.0	0.0	0.0	0.0	863	0.95	53.2	13.8	1	1.9	0.4				
	44076	1	0.0	0.0	0.0	0.0	863	0.983	53.2	991.0	1	1.9	0.4				
	44077	2	0.0	0.0	0.0	0.0	863	0.95	53.2	13.8	1	1.9	0.4				
	44078	1	0.0	0.0	0.0	0.0	863	0.983	53.2	13.8	1	1.9	0.4				
	44079	1	0.0	0.0	0.0	0.0	863	0.983	53.2	991.0	1	1.9	0.4				
	44088	1	0.0	0.0	0.0	0.0	715	0.968	4.21	13.8	1	1.05	0.95				
	44089	1	0.0	0.0	0.0	0.0	715	0.968	3.5900000000000003	13.8	1	1.05	0.95				
	44090	1	0.0	0.0	0.0	0.0	772	0.987	36.6	230.0	1	1.05	0.95				
	44091	1	0.0	0.0	0.0	0.0	772	0.987	36.6	230.0	1	1.05	0.95				
	44092	1	0.0	0.0	0.0	0.0	722	1.0	11.5	230.0	1	1.05	0.95				
	44093	1	0.0	0.0	0.0	0.0	722	1.0	11.4	230.0	1	1.05	0.95				
	44094	1	0.0	0.0	0.0	0.0	762	0.995	24.6	230.0	1	1.05	0.95				
	44095	1	0.0	0.0	0.0	0.0	772	1.001	40.8	230.0	1	1.05	0.95				
	44096	1	0.0	0.0	0.0	0.0	764	1.025	21.3	230.0	1	1.05	0.95				
	44097	1	0.0	0.0	0.0	0.0	764	1.025	21.3	230.0	1	1.05	0.95				
	44098	1	0.0	0.0	0.0	0.0	712	0.996	22.7	230.0	1	1.05	0.95				
	44099	1	0.0	0.0	0.0	0.0	712	0.998	22.600000000000005	230.0	1	1.05	0.95				
	44100	1	0.0	0.0	0.0	0.0	741	1.05	19.6	991.0	1	1.9	0.4				
	44101	1	0.0	0.0	0.0	0.0	741	1.05	19.6	13.8	1	1.9	0.4				
	44102	1	0.0	0.0	0.0	0.0	741	1.05	19.6	991.0	1	1.9	0.4				
	44103	1	0.0	0.0	0.0	0.0	741	1.05	19.6	13.8	1	1.9	0.4				
	44104	1	0.0	0.0	0.0	0.0	741	1.05	19.6	991.0	1	1.9	0.4				
	44105	1	0.0	0.0	0.0	0.0	741	1.05	19.6	13.8	1	1.9	0.4				
	44106	1	0.0	0.0	0.0	0.0	712	0.997	22.5	230.0	1	1.05	0.95				
	44107	1	0.0	0.0	0.0	0.0	712	0.975	4.75	230.0	1	1.05	0.95				
	44108	1	0.0	0.0	0.0	0.0	742	0.965	5.46	230.0	1	1.05	0.95				
	44109	1	0.0	0.0	0.0	0.0	742	0.965	5.46	230.0	1	1.05	0.95				
	44110	1	0.0	0.0	0.0	0.0	742	1.007	14.4	230.0	1	1.05	0.95				
	44111	1	0.0	0.0	0.0	0.0	581	1.0	47.1	991.0	1	1.9	0.4				
	44112	1	0.0	0.0	0.0	0.0	581	1.0	47.1	13.8	1	1.9	0.4				
	44113	1	0.0	0.0	0.0	0.0	841	1.097	62.0	13.8	1	1.9	0.4				
	44114	1	0.0	0.0	0.0	0.0	843	0.977	60.20000000000001	991.0	1	1.9	0.4				
	44115	1	0.0	0.0	0.0	0.0	843	0.977	60.20000000000001	13.8	1	1.9	0.4				
	44116	1	0.0	0.0	0.0	0.0	843	0.977	60.20000000000001	991.0	1	1.9	0.4				
	44117	1	0.0	0.0	0.0	0.0	843	0.977	60.20000000000001	13.8	1	1.9	0.4				
	44118	1	0.0	0.0	0.0	0.0	863	0.978	37.4	230.0	1	1.05	0.95				
	44119	1	0.0	0.0	0.0	0.0	712	0.994	-11.0	991.0	1	1.9	0.4				
	44120	1	0.0	0.0	0.0	0.0	712	0.994	-11.0	13.8	1	1.9	0.4				
	44121	1	0.0	0.0	0.0	0.0	712	0.994	-11.0	991.0	1	1.9	0.4				
	44122	1	0.0	0.0	0.0	0.0	712	0.994	-11.0	13.8	1	1.9	0.4				
	44123	1	0.0	0.0	0.0	0.0	712	0.994	-11.0	991.0	1	1.9	0.4				
	44124	1	0.0	0.0	0.0	0.0	712	0.994	-11.0	13.8	1	1.9	0.4				
	44125	1	0.0	0.0	0.0	0.0	841	1.097	62.0	991.0	1	1.9	0.4				
	44126	1	0.0	0.0	0.0	0.0	844	0.96	35.7	991.0	1	1.9	0.4				
	44127	1	0.0	0.0	0.0	0.0	844	0.96	35.7	13.8	1	1.9	0.4				
	44128	1	0.0	0.0	0.0	0.0	844	0.961	35.7	991.0	1	1.9	0.4				
	44129	1	0.0	0.0	0.0	0.0	844	0.961	35.7	13.8	1	1.9	0.4				
	44130	1	0.0	0.0	0.0	0.0	772	1.022	37.9	991.0	1	1.9	0.4				
	44131	1	0.0	0.0	0.0	0.0	772	1.022	37.9	13.8	1	1.9	0.4				
	44132	1	0.0	0.0	0.0	0.0	772	1.022	37.9	991.0	1	1.9	0.4				
	44133	1	0.0	0.0	0.0	0.0	772	1.022	37.9	13.8	1	1.9	0.4				
	44301	1	0.0	0.0	0.0	0.0	304	1.002	-20.0	138.0	1	1.05	0.95				
	44302	1	0.0	0.0	0.0	0.0	304	1.002	-20.0	138.0	1	1.05	0.95				
	44303	1	0.0	0.0	0.0	0.0	302	0.984	-20.0	991.0	1	1.9	0.4				
	44304	1	0.0	0.0	0.0	0.0	302	0.984	-20.0	13.8	1	1.9	0.4				
	44305	1	0.0	0.0	0.0	0.0	251	1.014	-8.5	991.0	1	1.9	0.4				
	44306	1	0.0	0.0	0.0	0.0	251	1.014	-8.5	13.8	1	1.9	0.4				
	44307	1	0.0	0.0	0.0	0.0	252	1.016	-12.000000000000002	345.0	1	1.05	0.95				
	44308	1	0.0	0.0	0.0	0.0	251	1.03	-3.2	500.0	1	1.1	1.0				
	44309	1	0.0	0.0	0.0	0.0	251	1.029	-3.2	500.0	1	1.1	1.0				
	44312	1	0.0	0.0	0.0	0.0	301	1.002	-16.0	991.0	1	1.9	0.4				
	44313	1	0.0	0.0	0.0	0.0	301	1.002	-16.0	13.8	1	1.9	0.4				
	44320	1	0.0	0.0	0.0	0.0	303	1.025	-23.0	991.0	1	1.9	0.4				
	44321	1	0.0	0.0	0.0	0.0	303	1.025	-23.0	13.8	1	1.9	0.4				
	44322	2	0.0	0.0	0.0	0.0	255	0.954	-13.0	992.0	1	1.05	0.95				
	44323	2	0.0	0.0	0.0	0.0	255	0.954	-13.0	992.0	1	1.05	0.95				
	44324	2	0.0	0.0	0.0	0.0	256	1.005	-9.0	992.0	1	1.05	0.95				
	44325	2	0.0	0.0	0.0	0.0	256	1.011	-11.0	992.0	1	1.05	0.95				
	44326	2	0.0	0.0	0.0	0.0	256	1.011	-11.0	992.0	1	1.05	0.95				
	44441	1	0.0	0.0	0.0	0.0	477	0.93	31.900000000000002	991.0	1	1.9	0.4				
	44443	1	0.0	0.0	0.0	0.0	477	0.918	30.9	13.8	1	1.9	0.4				
	44445	1	0.0	0.0	0.0	0.0	477	0.93	31.900000000000002	13.8	1	1.9	0.4				
	44446	1	0.0	0.0	0.0	0.0	471	1.059	60.7	991.0	1	1.9	0.4				
	44447	1	0.0	0.0	0.0	0.0	471	1.059	60.7	13.8	1	1.9	0.4				
	44448	1	0.0	0.0	0.0	0.0	472	1.087	56.6	13.8	1	1.9	0.4				
	44449	1	0.0	0.0	0.0	0.0	472	0.985	56.1	13.8	1	1.9	0.4				
	44643	1	5.7	2.62	0.0	0.0	883	0.963	39.9	138.0	1	1.05	0.95				
	44644	1	8.9	0.31	0.0	0.0	883	0.973	43.1	138.0	1	1.05	0.95				
	44645	1	13.98	-2.75	0.0	0.0	883	1.001	45.3	138.0	1	1.05	0.95				
	44646	1	20.43	-1.4	0.0	0.0	883	0.998	47.9	69.0	1	1.05	0.95				
	44647	1	6.25	1.6	0.0	0.0	883	0.988	44.5	69.0	1	1.05	0.95				
	44648	1	15.0	-2.4	0.0	0.0	883	0.994	38.5	138.0	1	1.05	0.95				
	95170	1	0.0	0.0	0.0	0.0	845	1.016	79.7	138.0	1	1.05	0.95				
	96265	1	0.0	0.0	0.0	0.0	714	1.003	19.4	69.0	1	1.05	0.95				
	99751	2	0.0	0.0	0.0	0.0	845	0.99	83.8	992.0	1	1.05	0.95				
	99752	2	0.0	0.0	0.0	0.0	845	0.99	83.8	992.0	1	1.05	0.95				
	99753	2	0.0	0.0	0.0	0.0	845	1.003	83.7	992.0	1	1.05	0.95				
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
	5031	0.0	0.0	0.0	0.0	0.97	100.0	1	99999.0	0.0															
	9682	120.0	0.0	0.0	0.0	1.035	100.0	0	99999.0	0.0															
	1863	20.0	-8.6	8.6	-8.6	1.001	100.0	1	20.0	0.0															
	2631	5.9	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	7064	1720.0	521.9	861.5999999999999	-861.9999999999999	1.04	100.0	1	1729.0	0.0															
	3153	17.5	0.0	0.0	0.0	1.011	100.0	0	99999.0	0.0															
	17	0.0	0.0	0.0	0.0	1.016	100.0	1	99999.0	0.0															
	6057	17.6	-16.1	37.2	-37.2	0.989	100.0	1	17.6	0.0															
	4335	4.1	0.0	0.0	0.0	1.002	100.0	0	99999.0	0.0															
	5805	16.8	-8.85	14.400000000000002	-14.400000000000002	0.984	100.0	1	16.8	0.0															
	6423	0.0	0.0	0.0	0.0	0.97	100.0	1	99999.0	0.0															
	14	120.0	21.26	100.0	-100.0	1.026	100.0	1	222.00000000000003	0.0															
	4141	30.0	0.0	0.0	0.0	1.023	100.0	0	99999.0	0.0															
	510	616.0	-131.0	270.0	-270.0	0.98	100.0	1	1430.0	0.0															
	2166	0.2	0.0	0.0	0.0	0.98	100.0	0	99999.0	0.0															
	3963	136.0	-41.4	180.0	-110.00000000000001	1.002	100.0	1	291.0	0.0															
	21	86.0	-13.100000000000001	42.0	-40.0	0.966	100.0	1	162.0	0.0															
	871	4.0	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	6016	5.7	2.139	7.6	-7.6	1.002	100.0	1	5.7	0.0															
	6598	12.7	0.0	0.0	0.0	0.992	100.0	0	99999.0	0.0															
	2276	10.2	0.0	0.0	0.0	0.974	100.0	0	99999.0	0.0															
	8746	6.7	-2.16	9.0	-9.0	0.989	100.0	1	6.7	0.0															
	751	76.0	-15.7	50.0	-50.0	0.955	100.0	1	108.0	0.0															
	1070	300.0	19.25	140.6	-140.0	0.993	100.0	1	427.59999999999997	0.0															
	3749	21.0	0.0	0.0	0.0	0.997	100.0	0	99999.0	0.0															
	8129	4.9	-4.88	14.3	-12.5	0.991	100.0	1	4.9	0.0															
	7199	10.4	2.283	12.3	-12.3	1.0	100.0	1	10.4	0.0															
	1166	19.0	-4.42	21.0	-15.0	1.0	100.0	1	86.0	0.0															
	2863	34.0	21.22	44.15	-44.1	1.036	100.0	1	190.0	0.0															
	6343	19.5	0.0	0.0	0.0	0.972	100.0	0	99999.0	0.0															
	9126	30.0	0.0	0.0	0.0	1.032	100.0	1	99999.0	0.0															
	5051	564.0	-125.0	375.0	-360.0	1.004	100.0	1	690.0	0.0															
	6164	28.499999999999996	-15.2	49.2	-49.2	0.977	100.0	1	28.499999999999996	0.0															
	3744	16.0	-10.3	10.32	-10.3	0.963	100.0	1	32.01	0.0															
	6129	11.4	-7.290000000000001	19.6	-19.6	0.988	100.0	1	11.4	0.0															
	1704	4.7	0.0	0.0	0.0	1.006	100.0	0	99999.0	0.0															
	9598	3.3000000000000003	0.0	0.0	0.0	1.012	100.0	0	99999.0	0.0															
	6133	22.21	0.0	0.0	0.0	0.983	100.0	0	99999.0	0.0															
	10232	4.0	0.0	0.0	0.0	1.027	100.0	0	99999.0	0.0															
	1023	0.3	0.0	0.0	0.0	0.981	100.0	0	99999.0	0.0															
	3969	80.0	0.0	0.0	0.0	1.015	100.0	0	99999.0	0.0															
	7916	16.7	-2.27	8.8	-15.299999999999999	0.985	100.0	1	16.7	0.0															
	1566	14.000000000000002	0.0	0.0	0.0	1.031	100.0	0	99999.0	0.0															
	315	0.0	-15.0	30.0	-15.0	1.001	100.0	1	99999.0	0.0															
	841	0.4	0.0	0.0	0.0	0.995	100.0	0	99999.0	0.0															
	4802	13.200000000000001	-4.86	9.396	-6.38	1.007	100.0	1	13.200000000000001	0.0															
	984	6.0	0.0706	4.0	-5.0	1.025	100.0	1	11.4	0.0															
	9451	0.0	0.0	0.0	0.0	0.995	100.0	1	99999.0	0.0															
	9769	45.0	0.0	0.0	0.0	0.974	100.0	0	99999.0	0.0															
	3104	1.8000000000000003	0.0	0.0	0.0	0.965	100.0	0	99999.0	0.0															
	7246	37.3	-3.2	0.0	0.0	0.984	100.0	0	99999.0	0.0															
	1176	32.0	1.741	26.0	-33.0	1.01	100.0	1	62.5	0.0															
	8727	31.5	-6.909999999999999	48.0	-48.0	1.039	100.0	1	31.5	0.0															
	8911	0.0	0.0	0.0	0.0	1.019	100.0	1	99999.0	0.0															
	6589	37.6	0.0	0.0	0.0	1.003	100.0	0	99999.0	0.0															
	10144	31.0	0.0	0.0	0.0	1.027	100.0	0	99999.0	0.0															
	2733	6.7	0.0	0.0	0.0	1.021	100.0	0	99999.0	0.0															
	9067	0.6	0.0	0.0	0.0	0.99	100.0	0	99999.0	0.0															
	9734	7.5	-4.8	0.0	0.0	1.027	100.0	0	99999.0	0.0															
	2918	11.9	0.0	0.0	0.0	1.008	100.0	1	99999.0	0.0															
	4168	58.8	0.0	0.0	0.0	1.011	100.0	0	99999.0	0.0															
	2917	5.0	0.0	0.0	0.0	1.016	100.0	1	99999.0	0.0															
	4010	0.9000000000000001	0.0	0.0	0.0	0.992	100.0	0	99999.0	0.0															
	44322	0.0	0.0	0.0	0.0	0.954	100.0	1	99999.0	0.0															
	1774	1.9	0.0	0.0	0.0	0.983	100.0	0	99999.0	0.0															
	6073	44.5	1.467	122.09999999999998	-122.0	0.975	100.0	1	44.5	0.0															
	1189	0.5	0.0	0.0	0.0	1.033	100.0	0	99999.0	0.0															
	7206	748.0	-285.0	285.0	-285.0	0.964	100.0	1	900.0	0.0															
	9768	50.0	0.0	0.0	0.0	1.005	100.0	0	99999.0	0.0															
	6742	11.4	-7.449999999999999	19.6	-19.6	0.989	100.0	1	11.4	0.0															
	44323	0.0	0.0	0.0	0.0	0.954	100.0	1	99999.0	0.0															
	1501	59.0	15.22	44.0	-44.0	0.989	100.0	1	88.0	0.0															
	4834	29.100000000000005	0.0	0.0	0.0	0.993	100.0	1	99999.0	0.0															
	1594	47.0	3.132	18.6	-20.0	0.986	100.0	1	117.8	0.0															
	2601	13.100000000000001	6.924999999999999	7.6	-7.6	0.987	100.0	1	15.8	0.0															
	4061	24.1	0.0	0.0	0.0	0.999	100.0	0	99999.0	0.0															
	6074	21.5	1.928	17.5	-25.1	0.994	100.0	1	21.5	0.0															
	4157	28.6	0.0	0.0	0.0	1.025	100.0	0	99999.0	0.0															
	7509	5.6	0.208	3.1	-2.1	1.018	100.0	1	5.6	0.0															
	922	0.0	0.0	0.0	0.0	1.01	100.0	1	99999.0	0.0															
	8607	13.5	1.136	13.0	-13.0	1.0	100.0	1	13.5	0.0															
	9784	22.0	-5.87	13.5	-9.2	0.998	100.0	1	22.0	0.0															
	8015	5.4	-2.06	13.100000000000001	-13.100000000000001	0.993	100.0	1	5.4	0.0															
	10119	30.0	-23.9	48.0	-48.0	0.994	100.0	1	30.0	0.0															
	8724	29.5	-9.53	12.0	-12.0	1.048	100.0	1	29.5	0.0															
	8071	19.2	-2.22	3.1	-3.1	1.003	100.0	1	19.2	0.0															
	6492	15.5	0.0	0.0	0.0	1.033	100.0	0	99999.0	0.0															
	3525	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	8612	30.0	16.79	26.700000000000003	-19.3	1.01	100.0	1	32.82	0.0															
	6027	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	3803	8.0	0.0	0.0	0.0	1.003	100.0	0	99999.0	0.0															
	5744	15.2	-11.8	22.1	-22.1	0.973	100.0	1	15.2	0.0															
	3465	12.4	0.0	0.0	0.0	0.99	100.0	0	99999.0	0.0															
	9582	130.0	0.0	0.0	0.0	0.935	100.0	0	99999.0	0.0															
	4525	38.0	-2.73	23.8	-37.0	0.978	100.0	1	95.2	0.0															
	6711	11.0	-6.45	13.200000000000001	-13.200000000000001	0.989	100.0	1	11.0	0.0															
	6372	29.100000000000005	0.8095999999999999	9.6	-9.6	0.99	100.0	1	29.100000000000005	0.0															
	4073	1.3	0.0	0.0	0.0	1.017	100.0	0	99999.0	0.0															
	9328	3.1	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	3524	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	8686	8.7	-5.11	5.5	-5.5	0.987	100.0	1	8.7	0.0															
	1014	0.1	0.0	0.0	0.0	0.965	100.0	0	99999.0	0.0															
	4692	1.7000000000000002	0.0	0.0	0.0	1.018	100.0	1	99999.0	0.0															
	4520	53.0	-15.2	20.0	-19.3	0.981	100.0	1	117.40000000000002	0.0															
	5078	19.9	-5.28	7.6	-7.6	0.996	100.0	1	19.9	0.0															
	9625	27.699999999999996	0.0	0.0	0.0	0.991	100.0	0	99999.0	0.0															
	1528	10.9	0.0	0.0	0.0	0.998	100.0	0	99999.0	0.0															
	2107	1.6	0.0	0.0	0.0	1.003	100.0	0	99999.0	0.0															
	6347	0.0	4.177	30.0	-15.0	0.992	100.0	1	99999.0	0.0															
	8651	10.9	-6.9	7.3	-6.9	1.012	100.0	1	10.9	0.0															
	2716	7.400000000000001	0.0	0.0	0.0	1.025	100.0	0	99999.0	0.0															
	2851	2.0	0.0	0.0	0.0	0.992	100.0	0	99999.0	0.0															
	4631	23.0	0.0	0.0	0.0	1.042	100.0	1	99999.0	0.0															
	526	34.0	-2.87	26.0	-26.0	0.998	100.0	1	86.0	0.0															
	3839	36.0	0.0	0.0	0.0	1.023	100.0	0	99999.0	0.0															
	5218	0.0	0.0	0.0	0.0	0.964	100.0	1	99999.0	0.0															
	1707	0.2	0.0	0.0	0.0	0.984	100.0	0	99999.0	0.0															
	516	56.00000000000001	28.000000000000004	28.000000000000004	-28.000000000000004	1.02	100.0	1	140.8	0.0															
	6597	16.2	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	9558	2.2	0.3	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	9455	28.000000000000004	0.0	0.0	0.0	1.016	100.0	1	99999.0	0.0															
	9732	7.5	-4.8	0.0	0.0	1.028	100.0	0	99999.0	0.0															
	5653	16.85	0.0	0.0	0.0	0.987	100.0	0	99999.0	0.0															
	3455	0.8	0.1	0.0	0.0	1.016	100.0	0	99999.0	0.0															
	3547	25.0	0.0	0.0	0.0	1.035	100.0	1	99999.0	0.0															
	5032	0.0	0.0	0.0	0.0	0.972	100.0	1	99999.0	0.0															
	10157	15.0	-4.85	9.0	-9.0	0.992	100.0	1	15.0	0.0															
	4827	3.2	0.0	0.0	0.0	0.995	100.0	0	99999.0	0.0															
	4489	665.0	50.05	338.8	-272.0	1.0	100.0	1	665.0	0.0															
	32	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	8309	11.4	-6.509999999999999	19.9	-19.9	0.98	100.0	1	11.4	0.0															
	8485	6.2	-2.55	11.9	-11.9	0.993	100.0	1	6.2	0.0															
	340	0.6	0.0	0.0	0.0	1.006	100.0	0	99999.0	0.0															
	6618	7.8	-8.07	10.4	-10.4	0.991	100.0	1	7.8	0.0															
	7340	0.6	0.0	0.0	0.0	1.006	100.0	0	99999.0	0.0															
	2335	2.4	0.0	0.0	0.0	0.997	100.0	0	99999.0	0.0															
	3783	11.2	0.0	0.0	0.0	1.02	100.0	0	99999.0	0.0															
	836	14.2	0.0	0.0	0.0	0.988	100.0	0	99999.0	0.0															
	4878	3.0	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	9923	2.9	0.0	0.0	0.0	0.975	100.0	0	99999.0	0.0															
	6593	20.0	0.0	0.0	0.0	1.002	100.0	0	99999.0	0.0															
	37	0.0	0.0	0.0	0.0	0.964	100.0	1	99999.0	0.0															
	4403	8.6	0.0	0.0	0.0	1.032	100.0	1	99999.0	0.0															
	2031	18.0	4.081	14.400000000000002	-15.6	1.05	100.0	1	44.4	0.0															
	3785	20.0	0.0	0.0	0.0	1.023	100.0	0	99999.0	0.0															
	2449	36.5	0.0	0.0	0.0	0.987	100.0	0	99999.0	0.0															
	7072	21.0	0.0	0.0	0.0	1.059	100.0	0	99999.0	0.0															
	10012	36.0	-6.6000000000000005	0.0	0.0	1.009	100.0	0	99999.0	0.0															
	5012	0.0	0.0	0.0	0.0	1.017	100.0	1	99999.0	0.0															
	2254	2.7	0.0	0.0	0.0	0.979	100.0	0	99999.0	0.0															
	4190	55.00000000000001	0.0	0.0	0.0	1.032	100.0	0	99999.0	0.0															
	10314	6.800000000000001	0.0	0.0	0.0	1.001	100.0	0	99999.0	0.0															
	4911	6.5	0.0	0.0	0.0	1.025	100.0	1	99999.0	0.0															
	513	210.0	-91.5	144.0	-144.0	0.992	100.0	1	525.0	0.0															
	1851	1.2	0.0	0.0	0.0	1.001	100.0	0	99999.0	0.0															
	2818	11.1	0.0	0.0	0.0	1.019	100.0	0	99999.0	0.0															
	2622	2.7	0.0	0.0	0.0	0.999	100.0	0	99999.0	0.0															
	9100	66.0	50.12	120.0	-120.0	1.009	100.0	1	160.0	0.0															
	4788	4.0	0.1102	2.42	-1.6	0.994	100.0	1	4.0	0.0															
	806	35.0	8.537	28.999999999999996	-28.999999999999996	0.989	100.0	1	122.0	0.0															
	2977	12.6	0.0	0.0	0.0	1.018	100.0	0	99999.0	0.0															
	4698	3.5000000000000004	0.0	0.0	0.0	0.986	100.0	1	99999.0	0.0															
	1155	83.0	2.914	61.0	-60.0	1.01	100.0	1	250.0	0.0															
	44075	0.0	-45.7	100.0	-70.0	0.95	100.0	1	99999.0	0.0															
	3563	9.9	0.0	0.0	0.0	1.025	100.0	1	99999.0	0.0															
	9948	2.5	-2.0	0.0	0.0	1.045	100.0	0	99999.0	0.0															
	921	150.0	10.0	62.0	-45.0	1.01	100.0	1	355.0	0.0															
	6812	26.200000000000003	1.1	0.0	0.0	1.093	100.0	0	99999.0	0.0															
	2350	18.0	0.0	0.0	0.0	0.961	100.0	0	99999.0	0.0															
	5771	0.0	0.0	0.0	0.0	0.994	100.0	1	99999.0	0.0															
	304	156.0	-45.0	45.0	-45.0	0.969	100.0	1	390.0	0.0															
	6688	5.1	-1.5700000000000003	9.0	-9.0	0.995	100.0	1	5.1	0.0															
	6422	1147.0	-2.22	420.0	-420.0	0.954	100.0	1	1400.0	0.0															
	6550	13.600000000000001	-9.17	17.9	-17.9	0.99	100.0	1	13.600000000000001	0.0															
	809	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	8904	61.1	22.89	96.0	-60.0	0.975	100.0	1	108.0	0.0															
	1125	9.5	0.0	0.0	0.0	1.019	100.0	0	99999.0	0.0															
	2803	2.7	0.0	0.0	0.0	1.025	100.0	0	99999.0	0.0															
	1284	1.8000000000000003	0.0	0.0	0.0	1.001	100.0	0	99999.0	0.0															
	505	71.0	-8.82	36.0	-36.0	0.973	100.0	1	177.0	0.0															
	4222	3.3000000000000003	0.0	0.0	0.0	1.003	100.0	0	99999.0	0.0															
	5463	6.09	0.0	0.0	0.0	1.022	100.0	0	99999.0	0.0															
	4691	1.1	0.0	0.0	0.0	1.018	100.0	1	99999.0	0.0															
	8080	9.6	-4.54	14.6	-14.6	0.985	100.0	1	9.6	0.0															
	4513	2.3	0.0	0.0	0.0	0.929	100.0	0	99999.0	0.0															
	6424	1253.0	83.83	472.0	-472.0	0.944	100.0	1	1253.0	0.0															
	4710	0.8	0.0	0.0	0.0	0.993	100.0	0	99999.0	0.0															
	5957	109.7	-76.6	76.6	-76.6	0.982	100.0	1	109.7	0.0															
	6042	5.1	-4.36	12.1	-15.4	0.992	100.0	1	5.1	0.0															
	5764	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	7619	14.2	0.0	0.0	0.0	1.018	100.0	0	99999.0	0.0															
	6136	2.2	-1.7000000000000002	5.8	-5.8	0.99	100.0	1	2.2	0.0															
	2754	14.800000000000002	0.0	0.0	0.0	0.995	100.0	0	99999.0	0.0															
	1750	1.1	0.0	0.0	0.0	1.007	100.0	0	99999.0	0.0															
	503	88.0	-18.8	48.0	-48.0	0.954	100.0	1	221.59999999999997	0.0															
	2870	21.4	0.0	0.0	0.0	1.013	100.0	0	99999.0	0.0															
	3154	25.0	-3.4000000000000004	0.0	0.0	0.988	100.0	0	99999.0	0.0															
	5243	0.0	0.0	40.0	0.0	0.995	100.0	1	99999.0	0.0															
	5315	33.4	-17.7	17.7	-17.7	0.979	100.0	1	33.4	0.0															
	6232	26.1	-7.66	18.7	-26.8	0.983	100.0	1	26.1	0.0															
	5006	0.0	0.0	0.0	0.0	1.018	100.0	1	99999.0	0.0															
	6022	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	6028	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	4336	3.0	0.0	0.0	0.0	1.035	100.0	0	99999.0	0.0															
	9521	0.0	0.0	0.0	0.0	0.995	100.0	1	99999.0	0.0															
	9034	0.0	0.0	0.0	0.0	0.986	100.0	1	99999.0	0.0															
	2905	7.000000000000001	0.0	0.0	0.0	1.008	100.0	1	99999.0	0.0															
	7452	0.0	0.0	0.0	0.0	0.957	100.0	1	99999.0	0.0															
	6693	9.1	-5.29	15.9	-15.9	0.988	100.0	1	9.1	0.0															
	4600	12.5	0.0	0.0	0.0	1.019	100.0	1	99999.0	0.0															
	5609	0.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	1184	0.8	0.0	0.0	0.0	1.014	100.0	0	99999.0	0.0															
	500	838.0000000000001	-45.7	360.0	-360.0	1.025	100.0	1	1396.2	0.0															
	4617	0.0	0.0	0.0	0.0	0.899	100.0	1	99999.0	0.0															
	8908	0.0	0.0	0.0	0.0	0.976	100.0	1	99999.0	0.0															
	8306	11.4	-2.4	2.4	-2.4	1.005	100.0	1	11.4	0.0															
	4205	0.0	0.0	0.0	0.0	1.005	100.0	1	99999.0	0.0															
	10	0.0	0.0	0.0	0.0	0.952	100.0	1	657.0	0.0															
	9643	19.7	0.0	0.0	0.0	1.036	100.0	0	99999.0	0.0															
	1580	1.8000000000000003	0.0	0.0	0.0	1.002	100.0	0	99999.0	0.0															
	1185	2.1	0.0	0.0	0.0	1.01	100.0	0	99999.0	0.0															
	2413	8.6	0.0	0.0	0.0	0.997	100.0	0	99999.0	0.0															
	1347	21.0	0.0	0.0	0.0	1.04	100.0	0	99999.0	0.0															
	7093	21.0	0.0	0.0	0.0	0.974	100.0	0	99999.0	0.0															
	3832	3.0	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	5170	69.9	18.4	70.7	-70.7	0.969	100.0	1	69.9	0.0															
	10018	12.0	-6.619999999999999	25.2	-25.2	0.992	100.0	1	12.0	0.0															
	521	48.0	17.59	50.0	-50.0	1.011	100.0	1	80.4	0.0															
	5600	22.5	-5.68	9.8	-9.8	0.985	100.0	1	22.5	0.0															
	2760	3.3000000000000003	0.0	0.0	0.0	1.01	100.0	0	99999.0	0.0															
	5466	0.0	0.0	0.0	0.0	1.021	100.0	1	99999.0	0.0															
	3569	6.6000000000000005	0.0	0.0	0.0	0.96	100.0	0	99999.0	0.0															
	1156	0.0	-0.559	190.0	-220.00000000000003	1.01	100.0	1	99999.0	0.0															
	5819	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	1319	2.7	0.0	0.0	0.0	1.032	100.0	0	99999.0	0.0															
	2484	4.2	0.0	0.0	0.0	0.999	100.0	0	99999.0	0.0															
	6577	39.0	-12.6	26.5	-26.5	0.976	100.0	1	39.0	0.0															
	2859	0.6	0.0	0.0	0.0	1.011	100.0	0	99999.0	0.0															
	5188	0.0	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	1866	46.0	-9.98	22.0	-22.0	0.999	100.0	1	46.4	0.0															
	7151	15.53	0.0	0.0	0.0	0.988	100.0	1	15.53	0.0															
	1519	1.0	0.0	0.0	0.0	1.027	100.0	0	99999.0	0.0															
	9422	58.5	0.0	0.0	0.0	1.046	100.0	0	99999.0	0.0															
	3323	11.5	3.4000000000000004	0.0	0.0	0.984	100.0	0	99999.0	0.0															
	6353	5.0	0.0	0.0	0.0	0.996	100.0	0	99999.0	0.0															
	4775	6.6000000000000005	0.0	0.0	0.0	0.996	100.0	0	99999.0	0.0															
	6038	10.3	-7.21	6.5	-17.2	0.986	100.0	1	10.3	0.0															
	511	71.0	-8.82	36.0	-36.0	0.973	100.0	1	177.0	0.0															
	10109	12.5	-3.1	0.0	0.0	1.036	100.0	0	99999.0	0.0															
	1240	2.6	0.0	0.0	0.0	1.01	100.0	0	99999.0	0.0															
	2103	3.1	0.0	0.0	0.0	0.973	100.0	0	99999.0	0.0															
	6295	0.0	-114.99999999999999	114.99999999999999	-114.99999999999999	0.911	100.0	1	99999.0	0.0															
	2855	0.7	0.0	0.0	0.0	1.018	100.0	0	99999.0	0.0															
	9868	12.0	-6.5	0.0	0.0	0.995	100.0	0	99999.0	0.0															
	8127	4.9	-4.37	14.3	-12.5	0.991	100.0	1	4.9	0.0															
	9767	35.0	0.0	0.0	0.0	1.017	100.0	0	99999.0	0.0															
	5472	5.4	0.44689999999999996	9.5	-9.5	1.001	100.0	1	5.4	0.0															
	1859	15.0	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	8224	43.0	8.156	15.8	-15.8	1.02	100.0	1	48.0	0.0															
	8538	206.99999999999997	54.40999999999999	131.0	-82.0	1.02	100.0	1	99999.0	0.0															
	531	0.0	0.0	0.0	0.0	1.018	100.0	1	99999.0	0.0															
	8099	7.000000000000001	-1.9299999999999997	9.2	-9.2	0.994	100.0	1	7.000000000000001	0.0															
	2705	6.1	0.0	0.0	0.0	1.048	100.0	0	99999.0	0.0															
	3642	47.0	1.003	32.0	-32.0	0.984	100.0	1	84.0	0.0															
	2443	49.0	0.0	0.0	0.0	1.039	100.0	0	99999.0	0.0															
	5283	3.7599999999999993	0.0	0.0	0.0	0.998	100.0	0	99999.0	0.0															
	4442	12.8	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	20	893.0	-208.0	400.0	-400.0	1.036	100.0	1	1488.0	0.0															
	3174	2.1	0.1	0.0	0.0	0.971	100.0	0	99999.0	0.0															
	5299	48.1	-18.7	21.5	-21.5	0.983	100.0	1	48.1	0.0															
	5827	0.0	0.0	0.0	0.0	1.011	100.0	1	197.0	0.0															
	9094	0.3	0.0	0.0	0.0	1.012	100.0	0	99999.0	0.0															
	9082	0.7	0.0	0.0	0.0	1.003	100.0	0	99999.0	0.0															
	300	656.0	-24.3	294.0	-330.0	1.02	100.0	1	1192.0	0.0															
	6675	23.3	-7.46	45.5	-45.5	0.985	100.0	1	23.3	0.0															
	1511	24.0	-7.33	13.200000000000001	-13.200000000000001	0.978	100.0	1	60.0	0.0															
	2262	29.5	0.0	0.0	0.0	1.017	100.0	0	99999.0	0.0															
	44074	0.0	65.57	100.0	-70.0	0.95	100.0	1	99999.0	0.0															
	2997	0.1	0.0	0.0	0.0	1.006	100.0	0	99999.0	0.0															
	9109	21.4	0.1	0.0	0.0	1.008	100.0	0	99999.0	0.0															
	6731	37.5	7.944	72.6	-72.6	0.988	100.0	1	37.5	0.0															
	3193	12.7	1.0	0.0	0.0	0.997	100.0	0	99999.0	0.0															
	6405	0.0	-18.2	150.0	-90.0	0.95	100.0	1	99999.0	0.0															
	4809	48.0	-12.3	39.6	-57.60000000000001	0.984	100.0	1	81.0	0.0															
	3588	0.4	0.0	0.0	0.0	1.001	100.0	0	99999.0	0.0															
	9020	1.3	0.0	0.0	0.0	1.027	100.0	0	99999.0	0.0															
	5151	209.0	-11.8	223.0	-128.0	0.99	100.0	1	328.0	0.0															
	828	41.8	0.0	0.0	0.0	0.989	100.0	0	99999.0	0.0															
	10248	10.0	0.0	0.0	0.0	1.027	100.0	0	99999.0	0.0															
	1873	47.0	-1.04	56.99999999999999	-56.99999999999999	0.998	100.0	1	76.0	0.0															
	6036	11.4	-6.75	20.3	-20.3	0.987	100.0	1	11.4	0.0															
	6421	0.0	0.0	0.0	0.0	0.97	100.0	1	99999.0	0.0															
	2102	2.8	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	3879	6.0	0.0	0.0	0.0	0.993	100.0	0	99999.0	0.0															
	4697	2.7	0.0	0.0	0.0	0.986	100.0	1	99999.0	0.0															
	1586	0.0	0.0	0.0	0.0	0.949	100.0	1	99999.0	0.0															
	6135	14.099999999999998	-16.1	20.8	-26.400000000000002	0.98	100.0	1	14.099999999999998	0.0															
	3999	14.000000000000002	0.0	0.0	0.0	1.052	100.0	1	99999.0	0.0															
	269	150.0	80.61	95.0	-94.0	0.974	100.0	1	235.2	0.0															
	892	10.0	0.0	0.0	0.0	0.995	100.0	0	99999.0	0.0															
	4063	18.6	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	2835	1.6	0.0	0.0	0.0	1.031	100.0	0	99999.0	0.0															
	10205	15.0	-4.25	8.7	-5.9	0.998	100.0	1	15.0	0.0															
	5459	28.800000000000004	-45.4	-45.4	-45.4	0.969	100.0	1	99999.0	0.0															
	5483	3.19	0.0	0.0	0.0	1.014	100.0	0	99999.0	0.0															
	6043	4.3	-2.48	8.6	-13.5	0.994	100.0	1	4.3	0.0															
	3997	25.0	0.0	0.0	0.0	0.991	100.0	0	99999.0	0.0															
	3752	39.6	0.0	0.0	0.0	0.99	100.0	0	99999.0	0.0															
	5040	27.0	-10.8	10.8	-10.8	0.984	100.0	1	27.0	0.0															
	3141	8.5	0.0	0.0	0.0	0.971	100.0	0	99999.0	0.0															
	808	900.0	159.0	335.1	-450.0	1.0	100.0	1	1240.0	0.0															
	3459	0.8	0.1	0.0	0.0	0.989	100.0	0	99999.0	0.0															
	3309	2.1	0.6	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	4143	50.0	0.0	0.0	0.0	1.009	100.0	0	99999.0	0.0															
	1040	0.0063999999999999994	-103.0	9999.0	-9999.0	0.994	100.0	1	99999.0	0.0															
	2832	77.4	0.0	0.0	0.0	1.035	100.0	0	99999.0	0.0															
	44324	0.0	0.0	0.0	0.0	1.005	100.0	1	99999.0	0.0															
	6021	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	9977	7.8	0.0	0.0	0.0	0.997	100.0	0	99999.0	0.0															
	8225	27.0	5.704	9.49	-9.49	1.02	100.0	1	27.0	0.0															
	9719	8.6	0.0	0.0	0.0	1.011	100.0	0	99999.0	0.0															
	8333	32.9	-1.86	8.4	-8.4	0.999	100.0	1	32.9	0.0															
	9449	50.0	-32.4	43.58	-32.4	0.983	100.0	1	90.0	0.0															
	7050	556.0	175.6	287.2	-287.0	1.04	100.0	1	556.0	0.0															
	9453	45.0	-4.39	60.0	-60.0	0.989	100.0	1	80.0	0.0															
	10316	0.7	0.0	0.0	0.0	0.988	100.0	0	99999.0	0.0															
	1107	6300.0	143.5	2754.0	-2412.0	0.987	100.0	1	6480.0	0.0															
	9600	118.0	-14.800000000000002	96.0	-96.0	1.013	100.0	1	128.0	0.0															
	5762	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	6913	0.0	0.0	0.0	0.0	1.006	100.0	1	99999.0	0.0															
	6556	77.0	-11.0	24.0	-13.0	0.979	100.0	1	77.8	0.0															
	4045	0.8	0.0	0.0	0.0	1.001	100.0	0	99999.0	0.0															
	1879	21.5	-7.59	15.0	-12.5	1.0	100.0	1	99999.0	0.0															
	9688	6.4	0.0	0.0	0.0	1.016	100.0	0	99999.0	0.0															
	5648	0.0	0.0	0.0	0.0	1.046	100.0	1	99999.0	0.0															
	5273	11.91	0.0	0.0	0.0	0.99	100.0	0	99999.0	0.0															
	9974	7.400000000000001	0.0	0.0	0.0	1.012	100.0	0	99999.0	0.0															
	19	0.0	0.0	0.0	0.0	0.989	100.0	1	99999.0	0.0															
	1754	6.5	1.662	3.3000000000000003	-2.2	0.974	100.0	1	6.5	0.0															
	5905	30.0	-9.77	24.0	-24.0	1.048	100.0	1	30.0	0.0															
	4138	28.000000000000004	0.0	0.0	0.0	1.042	100.0	1	99999.0	0.0															
	6365	40.0	0.0	0.0	0.0	1.008	100.0	0	99999.0	0.0															
	5030	0.0	0.0	0.0	0.0	0.97	100.0	1	99999.0	0.0															
	7463	0.0	0.0	0.0	0.0	0.957	100.0	1	99999.0	0.0															
	8616	33.0	16.92	29.37	-21.2	1.01	100.0	1	36.102	0.0															
	10152	5.0	0.0	0.0	0.0	1.003	100.0	0	99999.0	0.0															
	3944	1.0	0.0	0.0	0.0	0.987	100.0	0	99999.0	0.0															
	3993	30.0	0.0	0.0	0.0	0.981	100.0	0	99999.0	0.0															
	5209	0.0	-1.18	20.0	-9.0	0.998	100.0	1	99999.0	0.0															
	5127	13.8	-7.57	13.100000000000001	-14.499999999999998	0.986	100.0	1	13.8	0.0															
	7459	0.0	0.0	0.0	0.0	0.957	100.0	1	99999.0	0.0															
	1542	0.4	0.0	0.0	0.0	0.984	100.0	0	99999.0	0.0															
	4939	0.0	-2.64	50.0	-50.0	0.994	100.0	1	99999.0	0.0															
	4757	8.1	0.0	0.0	0.0	0.995	100.0	1	99999.0	0.0															
	4225	19.9	0.0	0.0	0.0	0.996	100.0	0	99999.0	0.0															
	6025	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	8636	11.4	-1.44	33.0	-28.800000000000004	0.993	100.0	1	11.4	0.0															
	4506	2.0	0.0	0.0	0.0	0.998	100.0	0	99999.0	0.0															
	4811	22.2	-5.92	9.493	-6.4399999999999995	1.007	100.0	1	22.2	0.0															
	6066	18.2	13.0	38.4	-38.4	0.978	100.0	1	18.2	0.0															
	5920	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	1158	0.0	-57.49999999999999	180.0	-197.0	1.018	100.0	1	99999.0	0.0															
	5658	0.0	0.0	0.0	0.0	0.966	100.0	1	720.0	0.0															
	7095	21.0	0.0	0.0	0.0	1.038	100.0	0	99999.0	0.0															
	3014	100.0	-25.8	51.47999999999999	-51.4	1.02	100.0	1	212.57999999999998	0.0															
	6624	14.000000000000002	-8.5	8.5	-8.5	0.994	100.0	1	14.000000000000002	0.0															
	6785	28.199999999999996	-0.022	56.39999999999999	-56.39999999999999	0.993	100.0	1	28.199999999999996	0.0															
	9623	1.9	0.0	0.0	0.0	0.996	100.0	0	99999.0	0.0															
	2836	15.0	-8.02	19.0	-18.0	0.987	100.0	1	80.8	0.0															
	3093	30.0	0.0	0.0	0.0	0.995	100.0	0	99999.0	0.0															
	5015	0.0	0.0	0.0	0.0	0.97	100.0	1	99999.0	0.0															
	6411	20.0	7.195	10.9	-10.9	0.989	100.0	1	20.0	0.0															
	8610	64.0	37.77	51.239999999999995	-51.2	1.01	100.0	1	68.28	0.0															
	3538	0.4	0.0	0.0	0.0	0.994	100.0	1	99999.0	0.0															
	9735	32.0	-18.1	32.3	-32.3	1.01	100.0	1	63.0	0.0															
	1151	0.0	-25.900000000000002	98.0	-210.0	1.023	100.0	1	99999.0	0.0															
	2113	0.3	0.0	0.0	0.0	0.975	100.0	0	99999.0	0.0															
	6269	78.0	-25.2	39.4	-39.4	0.964	100.0	1	78.0	0.0															
	6090	39.0	-1.09	26.5	-26.5	0.987	100.0	1	39.0	0.0															
	5232	0.0	4.121	20.0	-10.0	0.995	100.0	1	99999.0	0.0															
	9432	23.5	0.0	0.0	0.0	1.003	100.0	0	99999.0	0.0															
	614	32.0	-0.611	19.6	-25.2	1.007	100.0	1	81.0	0.0															
	2860	2.4	0.0	0.0	0.0	1.026	100.0	0	99999.0	0.0															
	920	0.0	0.0	0.0	0.0	1.01	100.0	1	99999.0	0.0															
	7682	22.9	0.0	0.0	0.0	0.991	100.0	0	99999.0	0.0															
	9603	202.0	-23.2	233.0	-233.0	1.02	100.0	1	310.0	0.0															
	4206	0.0	0.0	0.0	0.0	1.011	100.0	1	99999.0	0.0															
	9454	28.999999999999996	0.0	0.0	0.0	1.016	100.0	1	99999.0	0.0															
	4434	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	5075	15.0	-5.03	9.8	-9.8	0.988	100.0	1	15.0	0.0															
	2051	13.200000000000001	10.06	16.0	-9.0	0.993	100.0	1	13.200000000000001	0.0															
	3306	0.2	0.0	0.0	0.0	1.032	100.0	0	99999.0	0.0															
	7614	81.0	0.0	0.0	0.0	1.019	100.0	1	99999.0	0.0															
	10112	31.5	-5.3	0.0	0.0	1.01	100.0	0	99999.0	0.0															
	4867	19.4	-5.72	9.396	-6.38	1.008	100.0	1	19.4	0.0															
	515	46.0	46.0	46.0	-46.0	1.018	100.0	1	91.2	0.0															
	5654	123.0	-68.4	158.0	-79.0	0.951	100.0	1	214.0	0.0															
	7110	401.99999999999994	-216.0	165.0	-300.0	0.95	100.0	1	498.9	0.0															
	2734	0.2	0.0	0.0	0.0	1.003	100.0	0	99999.0	0.0															
	9220	8.0	-1.03	12.76	-12.3	1.003	100.0	1	25.5	0.0															
	1126	15.0	0.0	0.0	0.0	0.96	100.0	1	99999.0	0.0															
	803	0.0	0.0	0.0	0.0	1.005	100.0	1	99999.0	0.0															
	44	0.0	22.76	200.0	-120.0	0.988	100.0	1	99999.0	0.0															
	5154	140.0	-6.41	149.9	-107.0	0.991	100.0	1	206.99999999999997	0.0															
	4404	8.4	0.0	0.0	0.0	1.025	100.0	1	99999.0	0.0															
	4366	88.2	0.0	0.0	0.0	0.987	100.0	0	99999.0	0.0															
	4810	25.1	-7.429999999999999	10.95	-7.429999999999999	1.005	100.0	1	25.1	0.0															
	507	248.0	-83.7	154.0	-154.0	0.984	100.0	1	619.0	0.0															
	7339	17.7	0.0	0.0	0.0	1.01	100.0	0	99999.0	0.0															
	1702	5.7	0.0	0.0	0.0	0.986	100.0	0	99999.0	0.0															
	6619	12.3	-10.2	21.4	-21.4	0.983	100.0	1	12.3	0.0															
	6642	18.8	-17.2	39.6	-39.6	0.988	100.0	1	18.8	0.0															
	6777	10.7	1.799	15.2	-15.2	0.994	100.0	1	10.7	0.0															
	4042	229.99999999999997	-26.8	108.59999999999998	-210.0	0.98	100.0	1	330.6	0.0															
	506	40.0	7.980000000000001	18.6	-18.8	0.977	100.0	1	100.95999999999998	0.0															
	4919	4.8	0.0055	1.0	-1.0	1.046	100.0	1	4.8	0.0															
	5659	0.0	0.0	0.0	0.0	0.962	100.0	1	360.0	0.0															
	3978	0.0	0.0	0.0	0.0	1.017	100.0	1	99999.0	0.0															
	8644	7.8	-3.6699999999999995	11.0	-10.4	0.989	100.0	1	7.8	0.0															
	8074	18.4	-8.04	9.2	-9.2	0.982	100.0	1	18.4	0.0															
	54	0.0	0.0	0.0	0.0	1.018	100.0	1	99999.0	0.0															
	6629	21.6	-12.6	27.9	-27.9	0.987	100.0	1	21.6	0.0															
	7451	19.0	17.0	17.0	-18.0	1.001	100.0	1	35.0	0.0															
	5013	0.0	0.0	0.0	0.0	1.017	100.0	1	99999.0	0.0															
	2198	6.3	0.0	0.0	0.0	1.002	100.0	0	99999.0	0.0															
	3158	2.5	-0.8	0.0	0.0	0.99	100.0	0	99999.0	0.0															
	6370	23.7	-3.9800000000000004	31.3	-31.3	0.985	100.0	1	23.7	0.0															
	1791	13.100000000000001	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	2461	15.299999999999999	0.0	0.0	0.0	1.019	100.0	0	99999.0	0.0															
	3977	0.0	0.0	0.0	0.0	1.017	100.0	1	99999.0	0.0															
	12	629.0	24.0	280.0	-360.0	1.0	100.0	1	1048.8	0.0															
	8640	12.1	-7.13	30.8	-30.8	0.984	100.0	1	12.1	0.0															
	1700	6.5	0.0	0.0	0.0	0.984	100.0	0	99999.0	0.0															
	1157	120.0	-57.10000000000001	97.0	-77.0	1.017	100.0	1	293.3	0.0															
	2720	0.2	0.0	0.0	0.0	0.996	100.0	0	99999.0	0.0															
	6127	14.6	-5.11	23.1	-23.1	0.988	100.0	1	14.6	0.0															
	1317	32.4	0.0	0.0	0.0	1.041	100.0	0	99999.0	0.0															
	2602	6.1	0.0	2.7	-2.7	0.948	100.0	1	99999.0	0.0															
	9222	4.0	-5.88	6.4	-5.88	0.996	100.0	1	4.0	0.0															
	9749	3.5000000000000004	0.0	0.0	0.0	1.012	100.0	1	99999.0	0.0															
	3462	0.8	0.1	0.0	0.0	0.99	100.0	0	99999.0	0.0															
	5217	0.0	0.0	0.0	0.0	0.964	100.0	1	99999.0	0.0															
	911	160.0	67.73	137.0	-31.0	1.0	100.0	1	262.0	0.0															
	7202	33.9	-0.42	0.0	0.0	0.998	100.0	0	99999.0	0.0															
	6308	31.1	-7.980000000000001	19.1	-19.1	0.981	100.0	1	31.1	0.0															
	2448	2.3	0.0	0.0	0.0	1.017	100.0	0	99999.0	0.0															
	4916	0.0	-0.002	1.45	-1.0	0.994	100.0	1	99999.0	0.0															
	4048	2.7	0.0	0.0	0.0	0.981	100.0	0	99999.0	0.0															
	9165	0.4	0.0	0.0	0.0	1.003	100.0	0	99999.0	0.0															
	6053	11.9	-9.63	14.400000000000002	-14.400000000000002	0.987	100.0	1	11.9	0.0															
	9052	16.4	0.0	0.0	0.0	1.018	100.0	0	99999.0	0.0															
	1536	0.2	0.0	0.0	0.0	0.993	100.0	0	99999.0	0.0															
	3304	13.600000000000001	4.1	0.0	0.0	1.024	100.0	0	99999.0	0.0															
	6104	0.0	0.0	0.0	0.0	1.019	100.0	1	28.02	0.0															
	9061	6.2	0.0	0.0	0.0	0.968	100.0	0	99999.0	0.0															
	1703	4.7	0.0	0.0	0.0	1.006	100.0	0	99999.0	0.0															
	3838	20.0	0.0	0.0	0.0	1.007	100.0	0	99999.0	0.0															
	4651	11.4	0.0	0.0	0.0	0.988	100.0	1	99999.0	0.0															
	9764	10.6	-0.77	6.0	-3.3000000000000003	1.007	100.0	1	10.6	0.0															
	3308	0.6	0.2	0.0	0.0	1.025	100.0	0	99999.0	0.0															
	2834	0.4	0.0	0.0	0.0	1.011	100.0	0	99999.0	0.0															
	7684	26.200000000000003	0.0	0.0	0.0	0.997	100.0	0	99999.0	0.0															
	849	3.7000000000000006	0.0	0.0	0.0	0.969	100.0	0	99999.0	0.0															
	2861	10.6	0.0	0.0	0.0	1.031	100.0	0	99999.0	0.0															
	4825	4.1	4.367	11.14	-7.6	1.011	100.0	1	4.1	0.0															
	4969	13.8	6.23	6.23	-4.23	1.03	100.0	1	13.8	0.0															
	4996	10.1	-3.2	-3.2	-3.2	1.015	100.0	1	99999.0	0.0															
	9872	7.8	0.0	0.0	0.0	1.029	100.0	0	99999.0	0.0															
	1871	12.0	-4.19	9.0	-9.0	1.008	100.0	1	12.0	0.0															
	4100	0.0	0.0	0.0	0.0	0.961	100.0	1	99999.0	0.0															
	3554	0.8	0.0	0.0	0.0	0.971	100.0	0	99999.0	0.0															
	4086	1.9	0.0	0.0	0.0	0.971	100.0	0	99999.0	0.0															
	2893	1.0	0.0	0.0	0.0	1.021	100.0	0	99999.0	0.0															
	6030	4.9	-2.0	14.3	-12.5	1.008	100.0	1	4.9	0.0															
	9443	52.0	-27.0	41.36	-27.399999999999995	0.992	100.0	1	94.9	0.0															
	2703	8.7	0.0	0.0	0.0	1.056	100.0	0	99999.0	0.0															
	5642	0.0	0.0	0.0	0.0	1.046	100.0	1	99999.0	0.0															
	3381	2.1	0.6	0.0	0.0	1.035	100.0	0	99999.0	0.0															
	9323	2.1	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	4394	0.9000000000000001	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	8701	2.2	0.0	0.0	0.0	0.966	100.0	0	99999.0	0.0															
	6674	21.2	-6.61	41.1	-41.1	0.986	100.0	1	21.2	0.0															
	517	66.0	12.710000000000003	36.0	-36.0	0.993	100.0	1	131.4	0.0															
	1177	0.0	0.8798999999999999	40.0	-50.0	1.01	100.0	1	99999.0	0.0															
	10011	40.7	-32.2	78.9	-78.9	0.979	100.0	1	40.7	0.0															
	8574	23.8	-13.100000000000001	13.100000000000001	-13.100000000000001	0.987	100.0	1	23.8	0.0															
	8013	16.5	-6.4399999999999995	26.400000000000002	-26.400000000000002	0.986	100.0	1	16.5	0.0															
	4016	21.0	0.3807	12.0	-12.0	1.002	100.0	1	53.0	0.0															
	4605	22.8	0.0	0.0	0.0	1.031	100.0	1	99999.0	0.0															
	8907	14.800000000000002	-2.02	21.0	-9.0	1.003	100.0	1	14.800000000000002	0.0															
	5433	10.62	0.0	0.0	0.0	1.015	100.0	0	99999.0	0.0															
	4472	28.999999999999996	2.292	6.23	-4.23	1.02	100.0	1	28.999999999999996	0.0															
	9452	40.0	-1.6399999999999997	37.5	-37.5	0.996	100.0	1	50.0	0.0															
	6448	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	3337	14.7	4.4	0.0	0.0	0.99	100.0	0	99999.0	0.0															
	1100	6214.0	2197.0	3897.0	-3897.0	1.05	100.0	1	6750.0	0.0															
	1310	15.2	0.0	0.0	0.0	0.986	100.0	0	99999.0	0.0															
	7458	0.0	0.0	0.0	0.0	0.957	100.0	1	99999.0	0.0															
	6020	25.7	-13.4	49.8	-49.8	0.986	100.0	1	25.7	0.0															
	4818	3.8	0.0	0.0	0.0	1.026	100.0	0	99999.0	0.0															
	5746	181.4	-36.9	206.0	-59.0	0.972	100.0	1	200.59999999999997	0.0															
	3171	0.6	0.2	0.0	0.0	0.991	100.0	0	99999.0	0.0															
	16	730.0	17.96	250.0	-250.0	1.008	100.0	1	1216.0	0.0															
	10315	1.0	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	915	520.0	70.01	280.0	-293.0	1.03	100.0	1	760.0	0.0															
	2702	23.8	0.0	0.0	0.0	1.045	100.0	0	99999.0	0.0															
	6831	28.999999999999996	-4.58	23.8	-23.8	0.981	100.0	1	49.0	0.0															
	4330	4.8	0.0	0.0	0.0	1.002	100.0	0	99999.0	0.0															
	5655	100.0	-22.0	76.0	-47.7	0.961	100.0	1	110.00000000000001	0.0															
	926	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	5016	0.0	0.0	0.0	0.0	0.972	100.0	1	99999.0	0.0															
	9867	2.6	-2.1	2.1	-2.1	0.969	100.0	1	2.6	0.0															
	5294	22.5	-0.562	18.3	-26.200000000000003	0.996	100.0	1	22.5	0.0															
	5650	0.0	0.0	0.0	0.0	1.046	100.0	1	99999.0	0.0															
	10114	20.7	0.0	0.0	0.0	1.049	100.0	0	99999.0	0.0															
	6052	13.3	-7.6	14.2	-20.4	0.986	100.0	1	13.3	0.0															
	4009	2.9	0.0	0.0	0.0	1.012	100.0	0	99999.0	0.0															
	3974	150.0	5.068	104.0	-72.0	1.009	100.0	1	99999.0	0.0															
	1888	73.0	6.151	67.5	-59.099999999999994	0.99	100.0	1	90.0	0.0															
	6611	7.000000000000001	0.0	0.0	0.0	0.988	100.0	1	99999.0	0.0															
	9317	30.0	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	35	191.0	-63.800000000000004	120.0	-120.0	0.958	100.0	1	381.0	0.0															
	4159	28.6	0.0	0.0	0.0	1.014	100.0	0	99999.0	0.0															
	3623	10.0	0.1	0.1	0.1	0.993	100.0	1	99999.0	0.0															
	5242	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	4285	17.8	0.0	0.0	0.0	0.995	100.0	0	99999.0	0.0															
	255	32.0	19.28	35.0	-10.0	0.999	100.0	1	100.0	0.0															
	9115	0.0	0.0	0.0	0.0	1.059	100.0	1	99999.0	0.0															
	3829	1.5	0.0	0.0	0.0	0.999	100.0	0	99999.0	0.0															
	5123	7.5	0.0	0.0	0.0	1.009	100.0	0	99999.0	0.0															
	4296	25.8	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	9695	10.0	-0.8840000000000001	4.6	-4.6	1.002	100.0	1	10.0	0.0															
	3015	0.4	0.3	0.0	0.0	1.015	100.0	0	99999.0	0.0															
	1506	3.6000000000000005	0.0	0.0	0.0	1.02	100.0	0	99999.0	0.0															
	1369	12.5	-1.4	0.0	0.0	1.027	100.0	0	99999.0	0.0															
	6320	27.6	-0.143	28.199999999999996	-28.199999999999996	0.993	100.0	1	27.6	0.0															
	6678	19.9	-12.2	29.5	-37.4	0.988	100.0	1	19.9	0.0															
	4064	151.0	-87.9	95.4	-126.0	0.966	100.0	1	378.9	0.0															
	7062	864.0	262.4	430.79999999999995	-430.0	1.04	100.0	1	864.5	0.0															
	8312	19.4	-17.1	47.2	-47.2	0.979	100.0	1	19.4	0.0															
	2298	1.4	0.0	0.0	0.0	0.975	100.0	0	99999.0	0.0															
	7320	6.1	0.0	0.0	0.0	0.993	100.0	0	99999.0	0.0															
	2433	3.2	0.0	0.0	0.0	1.01	100.0	0	99999.0	0.0															
	7462	0.0	0.0	0.0	0.0	0.957	100.0	1	99999.0	0.0															
	5557	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	4638	15.8	0.0	0.0	0.0	1.017	100.0	1	99999.0	0.0															
	5443	3.8	0.05949999999999999	20.0	0.0	1.008	100.0	1	99999.0	0.0															
	5968	7.1	-2.28	4.1	-4.1	0.996	100.0	1	7.1	0.0															
	399	3.2	0.0	0.0	0.0	0.995	100.0	0	99999.0	0.0															
	8637	12.9	-1.8900000000000001	33.0	-28.800000000000004	0.993	100.0	1	12.9	0.0															
	5364	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	4373	3.9	0.0	0.0	0.0	0.984	100.0	0	99999.0	0.0															
	6065	21.0	-8.95	27.500000000000004	-27.500000000000004	0.986	100.0	1	21.0	0.0															
	261	0.0	0.0	0.0	0.0	1.053	100.0	1	99999.0	0.0															
	10155	8.0	0.0	0.0	0.0	1.018	100.0	1	99999.0	0.0															
	6763	5.7	-2.57	8.8	-6.1	0.991	100.0	1	5.7	0.0															
	4134	21.0	0.0	0.0	0.0	1.005	100.0	0	99999.0	0.0															
	6072	12.5	-14.2	24.0	-24.0	0.963	100.0	1	12.5	0.0															
	38	0.0	22.49	200.0	-120.0	0.988	100.0	1	99999.0	0.0															
	845	11.8	0.0	0.0	0.0	0.987	100.0	0	99999.0	0.0															
	1165	0.0	0.0	0.0	0.0	0.993	100.0	1	99999.0	0.0															
	3772	21.0	0.0	0.0	0.0	1.021	100.0	0	99999.0	0.0															
	2885	19.4	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	3555	1.2	0.0	0.0	0.0	1.007	100.0	0	99999.0	0.0															
	7073	21.0	0.0	0.0	0.0	1.059	100.0	0	99999.0	0.0															
	4846	33.4	3.66	20.0	-20.0	1.006	100.0	1	42.8	0.0															
	5595	583.0	-31.3	338.1	-338.0	1.0	100.0	1	679.5	0.0															
	4180	0.0	0.0	0.0	0.0	0.975	100.0	1	99999.0	0.0															
	5652	0.0	0.0	0.0	0.0	0.954	100.0	1	99999.0	0.0															
	1487	4.7	0.0	0.0	0.0	0.982	100.0	0	99999.0	0.0															
	801	0.0	22.28	325.0	-372.0	1.0	100.0	1	99999.0	0.0															
	8484	12.5	-8.26	23.8	-23.8	0.989	100.0	1	12.5	0.0															
	4626	0.5	0.0	0.0	0.0	1.005	100.0	0	99999.0	0.0															
	4991	20.0	-2.86	4.843	-3.2799999999999994	1.01	100.0	1	20.0	0.0															
	6031	13.0	-0.68	3.3000000000000003	-44.7	0.985	100.0	1	13.0	0.0															
	5899	16.2	-7.68	39.3	-39.3	0.982	100.0	1	16.2	0.0															
	917	70.0	13.900000000000002	57.49999999999999	-57.49999999999999	1.011	100.0	1	115.99999999999999	0.0															
	5124	8.3	-1.09	4.8	-4.8	1.001	100.0	1	8.3	0.0															
	6304	22.5	-11.0	9.4	-11.0	0.981	100.0	1	22.5	0.0															
	3330	3.9	1.2	0.0	0.0	0.981	100.0	0	99999.0	0.0															
	3496	2.8	0.0	0.0	0.0	0.973	100.0	0	99999.0	0.0															
	9950	2.0	-0.8	0.0	0.0	1.041	100.0	0	99999.0	0.0															
	4044	108.0	-5.86	39.4	-94.8	1.005	100.0	1	180.0	0.0															
	7535	1.2	0.2	0.0	0.0	0.997	100.0	0	99999.0	0.0															
	6106	18.7	-21.0	32.4	-32.4	0.988	100.0	1	18.7	0.0															
	5586	0.0	100.0	100.0	-70.0	0.954	100.0	1	99999.0	0.0															
	1289	3.0	0.0	0.0	0.0	1.01	100.0	0	99999.0	0.0															
	3543	1.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	4658	17.2	0.0	0.0	0.0	1.029	100.0	0	99999.0	0.0															
	4840	14.2	0.5187	5.909	-4.0	1.029	100.0	1	14.2	0.0															
	1152	0.0	0.0	0.0	0.0	0.99	100.0	1	99999.0	0.0															
	1150	220.00000000000003	-14.899999999999999	76.0	-76.0	1.022	100.0	1	459.99999999999994	0.0															
	1834	0.2	0.0	0.0	0.0	1.026	100.0	0	99999.0	0.0															
	9562	4.5	0.0	0.0	0.0	0.996	100.0	0	99999.0	0.0															
	9949	7.5	-4.5	0.0	0.0	1.055	100.0	0	99999.0	0.0															
	2951	32.3	0.0	0.0	0.0	0.993	100.0	0	99999.0	0.0															
	8128	4.9	-3.56	14.3	-12.5	0.99	100.0	1	4.9	0.0															
	6173	9.3	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	1328	19.5	0.0	0.0	0.0	0.987	100.0	0	99999.0	0.0															
	825	0.7	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	2600	60.0	4.352	47.94	-47.9	0.987	100.0	1	90.5	0.0															
	5147	0.0	51.17	150.0	-105.0	1.02	100.0	1	99999.0	0.0															
	2853	1.5	0.0	0.0	0.0	0.981	100.0	0	99999.0	0.0															
	6195	22.5	-24.9	29.5	-29.5	0.961	100.0	1	22.5	0.0															
	10016	0.3	0.0	0.0	0.0	0.975	100.0	0	99999.0	0.0															
	4416	21.3	0.0	0.0	0.0	0.994	100.0	1	99999.0	0.0															
	6750	61.5	-18.9	40.9	-40.9	0.969	100.0	1	61.5	0.0															
	6165	18.2	-8.24	46.2	-46.2	0.984	100.0	1	18.2	0.0															
	5022	1800.0	-243.00000000000003	1025.0	-1150.0	1.008	100.0	1	1900.0	0.0															
	6084	26.0	-2.39	11.2	-13.200000000000001	0.987	100.0	1	26.0	0.0															
	1867	20.0	-7.200000000000001	7.200000000000001	-7.200000000000001	1.005	100.0	1	20.0	0.0															
	317	24.0	0.0	0.0	0.0	1.009	100.0	1	99999.0	0.0															
	2980	30.0	0.0	0.0	0.0	0.996	100.0	0	99999.0	0.0															
	9628	0.0	0.0	0.0	0.0	0.993	100.0	1	99999.0	0.0															
	5672	22.2	-15.1	61.0	-61.0	0.982	100.0	1	22.2	0.0															
	802	0.0	0.0	0.0	0.0	1.005	100.0	1	99999.0	0.0															
	913	0.0	0.0	0.0	0.0	1.0	100.0	1	363.0	0.0															
	3964	371.0	-58.5	156.0	-195.0	0.974	100.0	1	450.0	0.0															
	6023	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	2303	12.6	0.0	0.0	0.0	0.975	100.0	0	99999.0	0.0															
	10179	4.1	0.0	0.0	0.0	0.981	100.0	0	99999.0	0.0															
	9689	9.6	0.0	0.0	0.0	1.016	100.0	0	99999.0	0.0															
	4199	27.500000000000004	0.0	0.0	0.0	0.988	100.0	0	99999.0	0.0															
	4111	14.000000000000002	1.1	0.0	0.0	1.018	100.0	0	99999.0	0.0															
	8726	29.9	-6.3	45.6	-45.6	1.039	100.0	1	29.9	0.0															
	9312	3.8	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	7611	30.0	0.0	0.0	0.0	1.018	100.0	0	99999.0	0.0															
	6782	15.5	-3.81	21.9	-21.9	0.997	100.0	1	15.5	0.0															
	5134	0.0	0.0	0.0	0.0	0.996	100.0	1	99999.0	0.0															
	9355	26.0	0.0	0.0	0.0	1.011	100.0	0	99999.0	0.0															
	4492	1729.0	156.1	775.0	-705.0	1.0	100.0	1	1729.0	0.0															
	5061	1900.0	-161.0	692.0	-880.0000000000001	1.006	100.0	1	2000.0	0.0															
	7180	12.4	0.0	0.0	0.0	1.037	100.0	0	99999.0	0.0															
	2842	6.7	0.0	0.0	0.0	1.007	100.0	0	99999.0	0.0															
	502	532.0	-82.1	240.0	-240.0	1.009	100.0	1	1218.8	0.0															
	312	195.0	-27.399999999999995	80.0	-80.0	0.965	100.0	1	390.0	0.0															
	6102	50.3	-20.9	31.5	-31.5	0.969	100.0	1	50.3	0.0															
	2687	2.0	0.0	0.0	0.0	1.048	100.0	0	99999.0	0.0															
	4842	0.8	0.0	0.0	0.0	1.02	100.0	0	99999.0	0.0															
	2616	2.2	0.0	0.0	0.0	0.999	100.0	0	99999.0	0.0															
	3987	55.00000000000001	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	44325	0.0	0.0	0.0	0.0	1.011	100.0	1	99999.0	0.0															
	4854	2.0	0.0	0.0	0.0	0.999	100.0	0	99999.0	0.0															
	6888	175.0	-33.3	107.69999999999999	-107.0	0.989	100.0	1	216.12	0.0															
	5622	28.800000000000004	-7.76	52.300000000000004	-52.300000000000004	0.985	100.0	1	28.800000000000004	0.0															
	8646	72.0	21.91	61.72	-61.7	1.01	100.0	1	99999.0	0.0															
	9871	12.5	0.0	0.0	0.0	1.021	100.0	0	99999.0	0.0															
	6891	65.0	-7.919999999999999	42.0	-28.000000000000004	0.979	100.0	1	172.8	0.0															
	1173	210.0	-66.1	160.0	-114.99999999999999	0.95	100.0	1	350.0	0.0															
	6636	21.0	25.47	44.4	-44.4	0.989	100.0	1	21.0	0.0															
	3802	9.0	0.0	0.0	0.0	1.003	100.0	0	99999.0	0.0															
	2442	2.8	0.0	0.0	0.0	1.036	100.0	0	99999.0	0.0															
	7170	16.7	0.0	0.0	0.0	1.029	100.0	0	99999.0	0.0															
	5778	0.0	125.2	300.0	-210.0	1.03	100.0	1	99999.0	0.0															
	10124	4.9	0.0	0.0	0.0	0.998	100.0	0	99999.0	0.0															
	9594	2.7	0.0	0.0	0.0	1.015	100.0	0	99999.0	0.0															
	5916	24.2	-39.8	41.8	-41.8	0.974	100.0	1	24.2	0.0															
	800	700.0	86.09	400.0	-400.0	1.0	100.0	1	836.9999999999999	0.0															
	6227	10.5	-6.4399999999999995	10.5	-10.5	0.983	100.0	1	10.5	0.0															
	4147	190.0	0.0	0.0	0.0	1.015	100.0	0	99999.0	0.0															
	4074	15.1	0.0	0.0	0.0	1.025	100.0	0	99999.0	0.0															
	2456	1.0	0.0	0.0	0.0	0.992	100.0	0	99999.0	0.0															
	2454	28.999999999999996	0.0	0.0	0.0	1.027	100.0	0	99999.0	0.0															
	4609	13.5	0.0	0.0	0.0	1.034	100.0	1	99999.0	0.0															
	1816	1.3	0.0	0.0	0.0	1.014	100.0	0	99999.0	0.0															
	10120	18.9	0.0	0.0	0.0	1.021	100.0	0	99999.0	0.0															
	4462	285.0	-117.0	145.2	-117.0	1.0	100.0	1	285.0	0.0															
	4993	0.9000000000000001	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	2780	7.200000000000001	0.0	0.0	0.0	1.023	100.0	0	99999.0	0.0															
	1572	1.0	0.0	0.0	0.0	0.996	100.0	0	99999.0	0.0															
	5460	0.0	0.0	0.0	0.0	1.013	100.0	1	99999.0	0.0															
	1123	62.0	-7.57	58.35	-29.100000000000005	0.984	100.0	1	99999.0	0.0															
	9500	171.0	6.071	98.8	-98.8	1.011	100.0	1	305.7	0.0															
	4444	11.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	6672	23.5	-7.5600000000000005	45.5	-45.5	0.986	100.0	1	23.5	0.0															
	519	132.0	23.63	94.0	-94.0	0.97	100.0	1	264.0	0.0															
	1164	0.0	0.0	0.0	0.0	0.993	100.0	1	99999.0	0.0															
	1195	0.5	0.0	0.0	0.0	0.996	100.0	0	99999.0	0.0															
	4035	0.0	0.0	0.0	0.0	1.012	100.0	1	99999.0	0.0															
	5492	33.0	0.0	0.0	0.0	1.043	100.0	0	99999.0	0.0															
	4699	0.7	0.0	0.0	0.0	0.988	100.0	0	99999.0	0.0															
	24	108.0	7.135	46.5	-18.0	0.96	100.0	1	180.0	0.0															
	4690	17.5	-7.739999999999999	8.0	-8.0	1.035	100.0	1	17.5	0.0															
	9026	0.0	0.0	0.0	0.0	1.012	100.0	1	204.0	0.0															
	6912	0.0	0.0	0.0	0.0	1.006	100.0	1	99999.0	0.0															
	253	22.0	16.52	30.0	-8.4	0.999	100.0	1	88.0	0.0															
	3163	18.5	4.8	0.0	0.0	1.006	100.0	0	99999.0	0.0															
	8027	11.97	0.0	0.0	0.0	1.012	100.0	0	99999.0	0.0															
	5033	0.0	0.0	0.0	0.0	0.972	100.0	1	99999.0	0.0															
	925	1130.0	85.04	468.0	-468.0	1.0	100.0	1	1420.0	0.0															
	9798	11.5	0.0	0.0	0.0	0.995	100.0	0	99999.0	0.0															
	4650	5.8	0.0	0.0	0.0	0.988	100.0	1	99999.0	0.0															
	10110	13.200000000000001	-3.1	0.0	0.0	1.037	100.0	0	99999.0	0.0															
	5462	0.0	0.0	0.0	0.0	1.021	100.0	1	99999.0	0.0															
	7469	0.0	0.0	0.0	0.0	0.957	100.0	1	99999.0	0.0															
	1169	0.0	0.0	0.0	0.0	0.99	100.0	1	99999.0	0.0															
	1897	10.0	0.0	0.0	0.0	1.025	100.0	1	99999.0	0.0															
	303	924.0	-288.0	400.0	-400.0	0.978	100.0	1	1680.0	0.0															
	2896	3.1	0.0	0.0	0.0	1.029	100.0	0	99999.0	0.0															
	6213	7.6	-2.03	19.2	-19.2	0.992	100.0	1	7.6	0.0															
	2862	7.6	0.0	0.0	0.0	1.044	100.0	0	99999.0	0.0															
	4068	35.0	-13.600000000000001	30.0	-41.0	0.993	100.0	1	87.4	0.0															
	5473	0.45999999999999996	0.0	0.0	0.0	0.984	100.0	0	99999.0	0.0															
	4207	0.0	0.0	0.0	0.0	1.011	100.0	1	99999.0	0.0															
	346	0.0	-15.6	100.0	-60.0	0.97	100.0	1	99999.0	0.0															
	3811	1.2	0.0	0.0	0.0	1.006	100.0	0	99999.0	0.0															
	7120	8.4	0.0	0.0	0.0	0.984	100.0	0	99999.0	0.0															
	44077	0.0	-40.2	100.0	-70.0	0.95	100.0	1	99999.0	0.0															
	6776	10.2	-8.2	37.0	-37.0	0.986	100.0	1	10.2	0.0															
	1162	18.0	0.6853	13.0	-8.0	0.968	100.0	1	120.0	0.0															
	5800	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	5126	20.7	-11.8	20.7	-20.7	0.983	100.0	1	20.7	0.0															
	6741	21.5	2.242	17.5	-25.1	0.994	100.0	1	21.5	0.0															
	9517	9.5	0.0	0.0	0.0	1.014	100.0	0	99999.0	0.0															
	3326	1.6	0.5	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	5523	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	2642	5.7	0.0	0.0	0.0	1.044	100.0	0	99999.0	0.0															
	9038	4.9	0.0237	2.5	-1.7000000000000002	0.969	100.0	1	4.9	0.0															
	8679	18.9	0.938	37.9	-29.9	0.999	100.0	1	18.9	0.0															
	7502	0.4	0.0	0.0	0.0	1.002	100.0	0	99999.0	0.0															
	4301	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	4817	13.699999999999998	0.0433	4.84	-3.29	1.02	100.0	1	13.699999999999998	0.0															
	6314	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	9761	160.0	0.0	0.0	0.0	0.915	100.0	0	99999.0	0.0															
	9442	61.0	-22.0	58.84	-38.8	0.977	100.0	1	121.50000000000001	0.0															
	6419	1438.0	-2.96	525.0	-525.0	0.954	100.0	1	1750.0	0.0															
	3824	1.1	0.0	0.0	0.0	0.998	100.0	0	99999.0	0.0															
	201	0.0	0.0	0.0	0.0	1.023	100.0	1	99999.0	0.0															
	4204	33.0	18.28	110.00000000000001	-79.0	1.017	100.0	1	184.0	0.0															
	354	0.0	-8.72	100.0	-60.0	0.95	100.0	1	99999.0	0.0															
	848	29.100000000000005	0.0	0.0	0.0	1.021	100.0	0	99999.0	0.0															
	4291	25.8	0.0	0.0	0.0	1.006	100.0	0	99999.0	0.0															
	7631	4.8	0.0	0.0	0.0	1.009	100.0	0	99999.0	0.0															
	508	33.0	-9.01	16.0	-12.0	0.956	100.0	1	82.5	0.0															
	9448	33.0	-23.4	31.480000000000004	-23.4	0.979	100.0	1	65.0	0.0															
	6630	30.0	-6.529999999999999	9.8	-9.8	0.984	100.0	1	30.0	0.0															
	9446	25.0	-8.54	13.0	-12.3	0.956	100.0	1	53.6	0.0															
	2872	0.2	0.0	0.0	0.0	1.02	100.0	0	99999.0	0.0															
	4785	2.0	-0.184	1.31	-0.9000000000000001	0.994	100.0	1	2.0	0.0															
	6858	27.6	6.3	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	5863	0.0	16.65	20.0	-10.0	1.007	100.0	1	99999.0	0.0															
	8023	0.0	0.0	0.0	0.0	0.96	100.0	1	99999.0	0.0															
	4376	0.0	-133.0	300.0	-180.0	0.951	100.0	1	99999.0	0.0															
	10318	5.9	0.0	0.0	0.0	1.013	100.0	1	99999.0	0.0															
	902	15.4	0.0	0.0	0.0	1.024	100.0	0	99999.0	0.0															
	6659	18.7	-18.7	32.4	-32.4	0.987	100.0	1	18.7	0.0															
	4478	382.0	27.87	194.6	-194.0	1.0	100.0	1	401.99999999999994	0.0															
	10122	17.3	0.0	0.0	0.0	1.015	100.0	0	99999.0	0.0															
	1761	0.0	0.0	0.0	0.0	1.023	100.0	1	99999.0	0.0															
	4844	5.5	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	6728	0.0	10.93	423.00000000000006	-370.0	1.01	100.0	1	99999.0	0.0															
	22	187.0	3.6900000000000004	84.0	-80.0	0.995	100.0	1	312.0	0.0															
	861	1.6	0.0	0.0	0.0	0.976	100.0	0	99999.0	0.0															
	524	23.0	7.346	23.0	-23.0	1.0	100.0	1	45.6	0.0															
	36	874.0	160.3	480.0	-480.0	1.02	100.0	1	1260.0	0.0															
	2647	0.9000000000000001	0.0	0.0	0.0	0.98	100.0	0	99999.0	0.0															
	2775	2.1	0.0	0.0	0.0	1.015	100.0	0	99999.0	0.0															
	9224	5.1	-7.62	8.3	-7.62	0.994	100.0	1	5.1	0.0															
	403	0.0	0.0	0.0	0.0	0.978	100.0	1	99999.0	0.0															
	1253	5.0	0.0	0.0	0.0	1.01	100.0	0	99999.0	0.0															
	522	65.0	21.87	51.0	-51.0	1.025	100.0	1	108.80000000000001	0.0															
	2730	0.4	0.0	0.0	0.0	0.989	100.0	0	99999.0	0.0															
	4022	2.2	0.0	0.0	0.0	0.997	100.0	0	99999.0	0.0															
	9762	79.8	0.0	0.0	0.0	0.926	100.0	0	99999.0	0.0															
	6708	22.0	-7.290000000000001	28.999999999999996	-28.999999999999996	0.978	100.0	1	22.0	0.0															
	6387	13.200000000000001	-8.68	13.100000000000001	-13.100000000000001	0.977	100.0	1	13.200000000000001	0.0															
	9314	30.0	0.0	0.0	0.0	0.978	100.0	0	99999.0	0.0															
	905	0.0	-32.4	160.0	-229.99999999999997	1.01	100.0	1	99999.0	0.0															
	6591	20.0	0.0	0.0	0.0	1.005	100.0	0	99999.0	0.0															
	1865	10.0	-6.280000000000001	10.0	-6.4	1.007	100.0	1	10.0	0.0															
	4777	1.5	0.0	0.0	0.0	1.014	100.0	0	99999.0	0.0															
	5383	13.849999999999998	0.0	0.0	0.0	0.971	100.0	0	99999.0	0.0															
	3544	4.0	0.0	0.0	0.0	1.028	100.0	1	99999.0	0.0															
	392	29.600000000000005	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	6555	77.0	-11.0	24.0	-13.0	0.979	100.0	1	77.8	0.0															
	50	0.0	-81.7	300.0	-180.0	0.952	100.0	1	99999.0	0.0															
	6786	35.1	-4.29	17.7	-17.7	0.988	100.0	1	35.1	0.0															
	5240	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	3557	5.0	0.0	0.0	0.0	1.005	100.0	1	99999.0	0.0															
	7001	0.0	0.0	0.0	0.0	0.981	100.0	1	99999.0	0.0															
	8121	14.3	-12.1	51.800000000000004	-51.800000000000004	0.982	100.0	1	14.3	0.0															
	6145	11.4	-1.29	33.0	-28.800000000000004	0.994	100.0	1	11.4	0.0															
	4765	2.4	0.0	0.0	0.0	1.016	100.0	0	99999.0	0.0															
	9041	0.0	0.0	0.0	0.0	0.989	100.0	1	99999.0	0.0															
	2947	24.9	0.0	0.0	0.0	1.013	100.0	1	99999.0	0.0															
	9465	38.0	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	532	0.0	74.14	250.0	-175.0	1.013	100.0	1	99999.0	0.0															
	48	0.0	72.43	1200.0	-720.0	0.97	100.0	1	99999.0	0.0															
	405	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	6732	13.699999999999998	-5.49	26.6	-26.6	0.993	100.0	1	13.699999999999998	0.0															
	752	30.0	2.459	25.0	-25.0	0.989	100.0	1	54.0	0.0															
	6756	37.1	-1.39	101.8	-101.0	0.978	100.0	1	37.1	0.0															
	6673	21.2	-6.7	41.1	-41.1	0.986	100.0	1	21.2	0.0															
	6266	13.600000000000001	-2.46	26.200000000000003	-26.200000000000003	0.972	100.0	1	13.600000000000001	0.0															
	2241	0.3	0.0	0.0	0.0	1.007	100.0	0	99999.0	0.0															
	5985	12.9	-7.91	24.9	-24.9	0.98	100.0	1	12.9	0.0															
	8114	10.0	-2.42	8.1	-11.7	0.994	100.0	1	10.0	0.0															
	9111	21.4	0.1	0.0	0.0	0.999	100.0	0	99999.0	0.0															
	1559	0.0	0.0	0.0	0.0	0.996	100.0	1	99999.0	0.0															
	1235	0.5	0.0	0.0	0.0	1.01	100.0	0	99999.0	0.0															
	3133	10.0	0.0	0.0	0.0	1.009	100.0	0	99999.0	0.0															
	6599	12.3	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	919	450.0	33.97	159.0	-120.0	1.01	100.0	1	728.0	0.0															
	9424	40.0	0.0	0.0	0.0	1.024	100.0	0	99999.0	0.0															
	6793	14.3	-8.87	51.800000000000004	-51.800000000000004	0.987	100.0	1	14.3	0.0															
	8276	200.99999999999997	32.55	107.1	-107.0	1.02	100.0	1	219.0	0.0															
	7454	15.0	-6.81	18.0	-33.0	1.037	100.0	1	62.0	0.0															
	5656	0.0	0.0	0.0	0.0	0.977	100.0	1	99999.0	0.0															
	5623	41.48	0.0	0.0	0.0	1.012	100.0	0	99999.0	0.0															
	18	1254.0	-296.0	400.0	-364.0	0.975	100.0	1	2280.0	0.0															
	6751	25.0	-24.8	28.499999999999996	-28.499999999999996	0.977	100.0	1	25.0	0.0															
	5702	42.9	7.19	39.3	-39.3	0.997	100.0	1	42.9	0.0															
	3456	2.9	1.1	0.0	0.0	1.005	100.0	0	99999.0	0.0															
	5888	80.0	22.83	39.2	-50.4	1.01	100.0	1	81.0	0.0															
	918	0.0	13.970000000000002	82.0	-103.0	1.01	100.0	1	99999.0	0.0															
	7446	52.900000000000006	-10.3	26.200000000000003	-26.200000000000003	0.981	100.0	1	52.900000000000006	0.0															
	8113	4.5	-0.899	3.7000000000000006	-5.2	0.993	100.0	1	4.5	0.0															
	1554	10.2	0.0	0.0	0.0	0.998	100.0	0	99999.0	0.0															
	9765	17.0	-2.29	9.5	-4.4	1.004	100.0	1	17.0	0.0															
	3327	21.4	6.4	0.0	0.0	1.033	100.0	0	99999.0	0.0															
	4091	35.7	0.0	0.0	0.0	1.013	100.0	0	99999.0	0.0															
	5014	0.0	0.0	0.0	0.0	1.017	100.0	1	99999.0	0.0															
	6637	22.5	-7.46	29.5	-29.5	0.989	100.0	1	22.5	0.0															
	6832	0.0	0.0	0.0	0.0	1.006	100.0	1	99999.0	0.0															
	810	700.0	-83.1	277.5	-300.0	1.0	100.0	1	944.9999999999999	0.0															
	6160	27.500000000000004	-8.64	84.3	-84.3	0.984	100.0	1	27.500000000000004	0.0															
	4052	122.0	-34.9	52.0	-52.0	0.965	100.0	1	243.00000000000003	0.0															
	250	28.999999999999996	29.799999999999997	45.0	-15.9	1.002	100.0	1	96.0	0.0															
	4604	4.7	0.0	0.0	0.0	1.029	100.0	1	99999.0	0.0															
	1159	20.0	3.054	30.0	-30.0	1.009	100.0	1	65.0	0.0															
	5520	98.0	-45.7	52.0	-52.0	0.95	100.0	1	98.0	0.0															
	4348	47.6	-12.4	22.8	-22.8	0.98	100.0	1	47.6	0.0															
	2731	11.0	0.0	0.0	0.0	0.977	100.0	0	99999.0	0.0															
	4758	6.0	0.0	0.0	0.0	1.013	100.0	1	99999.0	0.0															
	6214	24.6	-9.17	62.4	-62.4	0.983	100.0	1	24.6	0.0															
	4891	20.0	1.683	16.0	-16.0	1.01	100.0	1	28.000000000000004	0.0															
	4424	19.8	0.0	0.0	0.0	0.995	100.0	1	99999.0	0.0															
	7061	1567.0	313.9	807.4	-807.0	1.04	100.0	1	1650.0	0.0															
	1555	0.9000000000000001	0.0	0.0	0.0	0.998	100.0	0	99999.0	0.0															
	2623	27.699999999999996	0.0	0.0	0.0	0.999	100.0	0	99999.0	0.0															
	2100	4.2	0.0	0.0	0.0	0.978	100.0	0	99999.0	0.0															
	10180	0.2	0.0	0.0	0.0	1.014	100.0	0	99999.0	0.0															
	260	4.8	0.0	0.0	0.0	0.988	100.0	0	99999.0	0.0															
	6638	28.999999999999996	-7.64	40.7	-40.7	0.985	100.0	1	28.999999999999996	0.0															
	4596	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	10019	15.8	-7.9399999999999995	19.2	-19.2	0.988	100.0	1	15.8	0.0															
	6242	14.499999999999998	1.585	19.0	-19.0	0.993	100.0	1	14.499999999999998	0.0															
	6747	61.9	-46.5	46.5	-46.5	0.976	100.0	1	61.9	0.0															
	805	0.0	-13.699999999999998	57.99999999999999	-43.0	0.97	100.0	1	99999.0	0.0															
	5011	0.0	0.0	0.0	0.0	1.017	100.0	1	99999.0	0.0															
	5646	337.0	-131.0	146.0	-181.0	1.005	100.0	1	99999.0	0.0															
	2808	0.3	0.0	0.0	0.0	0.983	100.0	0	99999.0	0.0															
	9340	7.6	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	8615	33.0	27.11	29.37	-21.2	1.01	100.0	1	36.102	0.0															
	5823	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	4155	28.6	0.0	0.0	0.0	1.014	100.0	0	99999.0	0.0															
	6729	9000.0	1889.9999999999998	4125.0	-4200.0	1.03	100.0	1	9000.0	0.0															
	8085	29.299999999999997	-8.5	8.5	-8.5	0.993	100.0	1	29.299999999999997	0.0															
	6822	18.0	1.3	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	8477	15.5	-5.76	12.8	-12.8	1.004	100.0	1	15.5	0.0															
	9184	0.5	0.0	0.0	0.0	1.039	100.0	0	99999.0	0.0															
	6029	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	8611	65.0	7.380000000000001	51.239999999999995	-51.2	1.01	100.0	1	68.28	0.0															
	1504	6.2	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	4917	28.800000000000004	0.0	0.0	0.0	0.981	100.0	1	99999.0	0.0															
	904	547.0	-36.0	180.0	-180.0	1.01	100.0	1	869.9999999999999	0.0															
	4281	30.0	0.0	0.0	0.0	1.006	100.0	0	99999.0	0.0															
	785	25.0	0.0	0.0	0.0	1.024	100.0	1	99999.0	0.0															
	4616	10.7	0.0	0.0	0.0	0.943	100.0	1	99999.0	0.0															
	5901	5.9	-2.96	12.8	-12.8	0.993	100.0	1	5.9	0.0															
	355	0.0	-8.3	100.0	-60.0	0.95	100.0	1	99999.0	0.0															
	3100	35.3	0.0	0.0	0.0	1.003	100.0	0	99999.0	0.0															
	6035	11.1	-7.66	19.2	-19.2	0.987	100.0	1	11.1	0.0															
	9183	8.1	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	8905	61.1	19.05	84.0	-44.0	0.984	100.0	1	136.0	0.0															
	6881	43.7	0.1	0.0	0.0	0.992	100.0	0	99999.0	0.0															
	305	227.99999999999997	-38.1	90.0	-90.0	0.964	100.0	1	380.0	0.0															
	4004	9.9	0.0	0.0	0.0	0.999	100.0	0	99999.0	0.0															
	3779	20.5	0.0	0.0	0.0	1.013	100.0	0	99999.0	0.0															
	8141	25.5	-6.6000000000000005	8.4	-6.6000000000000005	1.031	100.0	1	25.5	0.0															
	7097	11.6	0.0	0.0	0.0	0.974	100.0	0	99999.0	0.0															
	523	19.0	7.84	17.0	-17.0	1.021	100.0	1	32.0	0.0															
	5005	0.0	0.0	0.0	0.0	1.018	100.0	1	99999.0	0.0															
	9362	13.5	-8.77	9.0	-9.0	1.019	100.0	1	13.5	0.0															
	3912	27.0	0.0	0.0	0.0	1.014	100.0	0	99999.0	0.0															
	5799	15.1	2.445	16.0	-8.0	0.993	100.0	1	18.0	0.0															
	6014	28.199999999999996	-14.800000000000002	54.79999999999999	-54.79999999999999	0.986	100.0	1	28.199999999999996	0.0															
	13	0.0	0.0	0.0	0.0	1.006	100.0	1	99999.0	0.0															
	1332	4.0	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	4208	0.0	0.0	0.0	0.0	1.011	100.0	1	99999.0	0.0															
	1053	32.0	0.0	0.0	0.0	1.008	100.0	1	99999.0	0.0															
	41865	14.000000000000002	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	4851	4.2	0.0	0.0	0.0	0.974	100.0	1	99999.0	0.0															
	9101	21.0	38.0	38.0	-38.0	0.999	100.0	1	50.0	0.0															
	402	0.0	421.3	993.6	-515.0	1.004	100.0	1	99999.0	0.0															
	9824	0.0	-74.3	220.00000000000003	-200.0	0.982	100.0	1	99999.0	0.0															
	1483	35.5	0.0	0.0	0.0	1.045	100.0	1	99999.0	0.0															
	8693	7.400000000000001	-2.85	14.2	-14.2	0.989	100.0	1	7.400000000000001	0.0															
	6719	26.200000000000003	-5.03	7.3	-6.6000000000000005	0.983	100.0	1	26.200000000000003	0.0															
	10149	20.0	-8.13	12.0	-12.0	0.988	100.0	1	20.0	0.0															
	3411	28.6	0.0	0.0	0.0	0.99	100.0	0	99999.0	0.0															
	5993	30.0	0.0	0.0	0.0	1.03	100.0	0	99999.0	0.0															
	2875	1.2	0.0	0.0	0.0	1.025	100.0	0	99999.0	0.0															
	4988	4.0	-0.009	1.986	-1.34	1.036	100.0	1	4.0	0.0															
	5647	100.0	-14.899999999999999	109.00000000000001	-47.0	1.046	100.0	1	99999.0	0.0															
	9627	0.0	0.0	0.0	0.0	0.993	100.0	1	99999.0	0.0															
	7622	0.0	0.0	0.0	0.0	1.003	100.0	1	99999.0	0.0															
	343	80.0	7.805	28.000000000000004	-28.000000000000004	1.01	100.0	1	210.0	0.0															
	1524	7.400000000000001	0.0	0.0	0.0	1.01	100.0	0	99999.0	0.0															
	3322	0.1	0.0	0.0	0.0	0.983	100.0	0	99999.0	0.0															
	11	1220.0	244.79999999999998	600.0	-600.0	1.0	100.0	1	1350.0	0.0															
	4474	39.6	4.818	6.23	-4.23	1.024	100.0	1	39.6	0.0															
	5975	180.0	10.87	128.0	-214.0	1.021	100.0	1	300.0	0.0															
	5921	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	7158	8.2	0.0	0.0	0.0	1.048	100.0	0	99999.0	0.0															
	2829	0.5	0.0	0.0	0.0	1.005	100.0	0	99999.0	0.0															
	5145	0.0	51.17	150.0	-105.0	1.02	100.0	1	99999.0	0.0															
	842	3.0	0.0	0.0	0.0	0.987	100.0	0	99999.0	0.0															
	931	19.0	7.013	14.000000000000002	-16.5	1.006	100.0	1	37.0	0.0															
	1488	2.6	0.0	0.0	0.0	0.995	100.0	0	99999.0	0.0															
	302	254.99999999999997	-0.355	100.0	-100.0	1.0	100.0	1	509.99999999999994	0.0															
	2475	35.0	3.274	28.999999999999996	-28.999999999999996	0.982	100.0	1	122.0	0.0															
	4187	27.0	0.0	0.0	0.0	1.005	100.0	0	99999.0	0.0															
	10113	33.0	-5.3	0.0	0.0	1.005	100.0	0	99999.0	0.0															
	6109	20.4	-9.0	9.0	-9.0	0.997	100.0	1	20.4	0.0															
	6970	0.0	-56.2	167.0	-87.0	1.003	100.0	1	99999.0	0.0															
	7630	67.5	0.0	0.0	0.0	1.008	100.0	1	99999.0	0.0															
	533	0.0	97.06	250.0	-175.0	1.014	100.0	1	99999.0	0.0															
	837	11.0	0.0	0.0	0.0	0.998	100.0	0	99999.0	0.0															
	1705	1.2	0.0	0.0	0.0	0.981	100.0	0	99999.0	0.0															
	1711	13.3	0.0603	4.4	-3.0	0.991	100.0	1	13.3	0.0															
	2285	4.8	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	1875	0.0	0.0	0.0	0.0	1.01	100.0	1	99999.0	0.0															
	4008	1.6	0.0	0.0	0.0	0.999	100.0	0	99999.0	0.0															
	6686	127.4	-44.6	129.0	-129.0	0.953	100.0	1	127.4	0.0															
	4877	21.0	0.0	0.0	0.0	0.985	100.0	1	99999.0	0.0															
	295	0.5	0.0	0.0	0.0	1.002	100.0	0	99999.0	0.0															
	8077	13.200000000000001	-4.95	11.6	-11.6	0.986	100.0	1	13.200000000000001	0.0															
	30	0.0	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	6292	11.5	-23.1	24.5	-23.1	0.985	100.0	1	11.5	0.0															
	3101	4.3	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	2892	1.9	0.0	0.0	0.0	1.011	100.0	0	99999.0	0.0															
	4789	0.3	0.0	0.0	0.0	1.027	100.0	0	99999.0	0.0															
	1500	0.0	0.0	0.0	0.0	0.936	100.0	1	99999.0	0.0															
	6644	5.3	-1.35	4.3	-4.3	0.99	100.0	1	5.3	0.0															
	7689	27.0	0.0	0.0	0.0	0.991	100.0	0	99999.0	0.0															
	9083	1.0	0.0	0.0	0.0	1.006	100.0	0	99999.0	0.0															
	99751	8.0	-2.55	7.5	-7.5	0.99	100.0	1	10.0	0.0															
	4438	20.1	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	4148	4.9	0.0	0.0	0.0	1.003	100.0	0	99999.0	0.0															
	5048	13.600000000000001	-5.77	17.9	-17.9	0.992	100.0	1	13.600000000000001	0.0															
	4405	0.0	0.0	0.0	0.0	1.025	100.0	1	99999.0	0.0															
	4275	20.0	0.0	0.0	0.0	1.012	100.0	0	99999.0	0.0															
	4436	9.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	5439	26.700000000000003	-26.5	16.8	-44.2	0.987	100.0	1	26.700000000000003	0.0															
	6648	21.6	-2.89	41.8	-41.8	0.992	100.0	1	21.6	0.0															
	2105	9.8	0.0	0.0	0.0	1.012	100.0	0	99999.0	0.0															
	6746	61.9	-46.5	46.5	-46.5	0.976	100.0	1	61.9	0.0															
	3558	5.2	0.0	0.0	0.0	1.065	100.0	1	99999.0	0.0															
	6775	17.8	-14.099999999999998	70.5	-70.5	0.984	100.0	1	17.8	0.0															
	5044	18.7	-11.1	32.4	-32.4	0.983	100.0	1	18.7	0.0															
	4057	9.4	0.0	0.0	0.0	0.989	100.0	0	99999.0	0.0															
	6209	15.0	1.68	19.6	-19.6	0.994	100.0	1	15.0	0.0															
	2866	2.5	0.0	0.0	0.0	1.021	100.0	0	99999.0	0.0															
	1564	0.3	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	3145	12.0	0.0	0.0	0.0	0.898	100.0	0	99999.0	0.0															
	6465	0.0	194.7	300.0	-180.0	1.02	100.0	1	99999.0	0.0															
	6425	2207.0	111.79999999999998	708.0	-708.0	0.948	100.0	1	2207.0	0.0															
	2343	2.5	0.0	0.0	0.0	0.985	100.0	0	99999.0	0.0															
	2882	0.3	0.0	0.0	0.0	1.032	100.0	0	99999.0	0.0															
	1203	1.8000000000000003	0.0	0.0	0.0	1.01	100.0	0	99999.0	0.0															
	2989	26.0	0.0	0.0	0.0	0.996	100.0	0	99999.0	0.0															
	6811	12.5	1.9	0.0	0.0	0.967	100.0	0	99999.0	0.0															
	1874	70.0	-4.88	53.900000000000006	-53.900000000000006	0.991	100.0	1	94.8	0.0															
	8597	112.99999999999999	9.156	72.57	-72.5	1.01	100.0	1	150.0	0.0															
	6037	19.9	-16.2	12.5	-33.0	0.981	100.0	1	19.9	0.0															
	8906	122.50000000000001	23.54	122.0	-92.0	0.979	100.0	1	196.0	0.0															
	5596	0.0	-59.699999999999996	100.0	-70.0	0.96	100.0	1	99999.0	0.0															
	3968	202.99999999999997	-14.3	117.6	-117.0	0.968	100.0	1	243.2	0.0															
	4099	4.6	0.0	0.0	0.0	1.009	100.0	0	99999.0	0.0															
	750	19.0	-16.0	16.0	-16.0	0.98	100.0	1	34.0	0.0															
	2471	8.2	0.0	0.0	0.0	1.015	100.0	0	99999.0	0.0															
	307	33.8	0.0	0.0	0.0	1.015	100.0	0	99999.0	0.0															
	10323	9.9	0.0	0.0	0.0	1.008	100.0	0	99999.0	0.0															
	3641	90.0	8.052	48.0	-48.0	0.98	100.0	1	129.2	0.0															
	2087	6.6000000000000005	0.0	0.0	0.0	1.02	100.0	0	99999.0	0.0															
	4476	18.9	1.846	6.23	-4.23	1.02	100.0	1	18.9	0.0															
	6596	11.0	0.0	0.0	0.0	1.002	100.0	0	99999.0	0.0															
	99752	8.0	-2.55	7.5	-7.5	0.99	100.0	1	10.0	0.0															
	28	197.0	-12.6	75.0	-75.0	1.005	100.0	1	328.0	0.0															
	409	66.8	0.0	0.0	0.0	1.014	100.0	1	99999.0	0.0															
	8098	4.5	-0.722	3.7000000000000006	-5.2	0.997	100.0	1	4.5	0.0															
	4198	30.0	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	8020	0.9399999999999998	0.0	0.0	0.0	1.003	100.0	0	99999.0	0.0															
	3319	5.0	0.9000000000000001	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	3004	0.0	0.0	0.0	0.0	0.984	100.0	1	99999.0	0.0															
	3103	15.6	0.0	0.0	0.0	0.996	100.0	0	99999.0	0.0															
	9218	10.0	-5.62	19.4	-15.0	0.96	100.0	1	38.5	0.0															
	3099	5.5	0.0	0.0	0.0	1.036	100.0	0	99999.0	0.0															
	6626	13.5	-5.9	5.9	-5.9	1.003	100.0	1	13.5	0.0															
	6382	29.4	-34.0	38.5	-38.5	0.957	100.0	1	29.4	0.0															
	907	70.0	25.41	32.0	-24.0	1.0	100.0	1	70.0	0.0															
	1818	0.3	0.0	0.0	0.0	1.03	100.0	0	99999.0	0.0															
	8691	7.400000000000001	-2.07	8.0	-8.0	0.992	100.0	1	7.400000000000001	0.0															
	6781	15.5	-2.08	21.9	-21.9	0.995	100.0	1	15.5	0.0															
	1869	88.0	-5.34	72.0	-72.0	0.986	100.0	1	99999.0	0.0															
	4460	19.4	0.0	0.0	0.0	0.99	100.0	1	99999.0	0.0															
	9986	220.00000000000003	63.92	190.0	-106.0	0.971	100.0	1	328.0	0.0															
	998	170.0	-19.1	160.0	-114.99999999999999	0.95	100.0	1	350.0	0.0															
	306	56.00000000000001	5.469	34.0	-34.0	0.983	100.0	1	140.0	0.0															
	2765	15.299999999999999	0.0	0.0	0.0	0.984	100.0	0	99999.0	0.0															
	6144	14.800000000000002	-6.21	28.499999999999996	-28.499999999999996	0.985	100.0	1	14.800000000000002	0.0															
	5558	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	7629	67.5	0.0	0.0	0.0	1.008	100.0	1	99999.0	0.0															
	2717	4.2	0.0	0.0	0.0	1.002	100.0	0	99999.0	0.0															
	2696	22.0	0.0	0.0	0.0	0.955	100.0	1	99999.0	0.0															
	4523	24.0	-0.373	15.2	-21.1	0.984	100.0	1	60.8	0.0															
	6709	29.4	-6.68	38.6	-38.6	0.977	100.0	1	29.4	0.0															
	3823	3.5000000000000004	0.0	0.0	0.0	1.002	100.0	0	99999.0	0.0															
	8372	86.6	-28.499999999999996	28.499999999999996	-28.499999999999996	0.984	100.0	1	86.6	0.0															
	3797	17.5	0.0	0.0	0.0	0.999	100.0	0	99999.0	0.0															
	916	0.0	21.77	240.0	-320.0	1.03	100.0	1	99999.0	0.0															
	4062	1.9	0.0	0.0	0.0	0.998	100.0	0	99999.0	0.0															
	4999	30.3	-0.3	19.37	-13.100000000000001	1.007	100.0	1	30.3	0.0															
	8295	26.3	-14.899999999999999	18.9	-14.899999999999999	0.999	100.0	1	26.3	0.0															
	2418	12.4	0.0	0.0	0.0	0.983	100.0	0	99999.0	0.0															
	6654	4.2	6.749	8.2	-8.2	0.994	100.0	1	4.2	0.0															
	8661	5.7	-2.29	8.8	-6.1	0.991	100.0	1	5.7	0.0															
	6552	0.0	-20.4	110.00000000000001	-55.00000000000001	0.955	100.0	1	99999.0	0.0															
	2165	0.6	0.0	0.0	0.0	0.986	100.0	0	99999.0	0.0															
	8328	29.5	-9.98	12.0	-12.0	1.048	100.0	1	29.5	0.0															
	8086	31.2	-9.7	9.7	-9.7	0.989	100.0	1	31.2	0.0															
	2275	7.200000000000001	0.0	0.0	0.0	1.018	100.0	0	99999.0	0.0															
	6051	19.0	1.305	12.2	-12.2	1.0	100.0	1	19.0	0.0															
	2239	0.7	0.0	0.0	0.0	0.958	100.0	0	99999.0	0.0															
	2839	2.0	0.0	0.0	0.0	1.029	100.0	0	99999.0	0.0															
	257	72.0	13.8	32.0	-13.8	0.972	100.0	1	180.0	0.0															
	1502	42.0	0.0	0.0	0.0	1.014	100.0	1	99999.0	0.0															
	6379	41.9	-38.6	77.6	-77.6	0.957	100.0	1	41.9	0.0															
	2435	12.1	0.0	0.0	0.0	1.001	100.0	0	99999.0	0.0															
	6114	16.5	2.005	28.999999999999996	-28.999999999999996	0.995	100.0	1	16.5	0.0															
	4881	11.2	0.0	0.0	0.0	1.026	100.0	1	99999.0	0.0															
	4446	29.799999999999997	0.0	0.0	0.0	1.004	100.0	1	99999.0	0.0															
	4229	1.0	0.0	0.0	0.0	0.987	100.0	0	99999.0	0.0															
	4905	9.5	0.0	0.0	0.0	0.993	100.0	0	99999.0	0.0															
	9405	0.9000000000000001	0.0	0.0	0.0	0.99	100.0	0	99999.0	0.0															
	10121	31.2	0.0	0.0	0.0	1.038	100.0	0	99999.0	0.0															
	8684	5.1	-3.56	9.0	-9.0	0.988	100.0	1	5.1	0.0															
	6229	22.5	-7.39	29.5	-29.5	0.989	100.0	1	22.5	0.0															
	1288	12.0	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	4156	28.499999999999996	0.0	0.0	0.0	0.992	100.0	0	99999.0	0.0															
	203	0.0	0.0	0.0	0.0	1.023	100.0	1	99999.0	0.0															
	9423	20.0	0.0	0.0	0.0	1.014	100.0	0	99999.0	0.0															
	2101	4.0	0.0	0.0	0.0	0.998	100.0	0	99999.0	0.0															
	8330	18.9	0.6798	12.6	-10.0	0.999	100.0	1	18.9	0.0															
	9615	118.0	-14.800000000000002	96.0	-96.0	1.013	100.0	1	128.0	0.0															
	1552	38.8	0.0	0.0	0.0	1.039	100.0	0	99999.0	0.0															
	2325	59.5	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	835	1.0	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	5815	173.0	-57.4	64.9	-109.00000000000001	1.005	100.0	1	99999.0	0.0															
	6503	37.05	0.0	0.0	0.0	0.988	100.0	0	99999.0	0.0															
	4203	67.0	16.46	76.8	-61.0	1.017	100.0	1	120.0	0.0															
	4158	28.000000000000004	0.0	0.0	0.0	1.025	100.0	0	99999.0	0.0															
	2857	1.4	0.0	0.0	0.0	1.034	100.0	0	99999.0	0.0															
	1311	3.3000000000000003	0.0	0.0	0.0	1.012	100.0	0	99999.0	0.0															
	10182	1.0	0.0	0.0	0.0	0.989	100.0	0	99999.0	0.0															
	4597	0.0	0.0	0.0	0.0	1.001	100.0	1	99999.0	0.0															
	404	0.0	0.0	0.0	0.0	0.979	100.0	1	99999.0	0.0															
	2137	65.7	0.0	0.0	0.0	1.006	100.0	0	99999.0	0.0															
	2722	0.9000000000000001	0.0	0.0	0.0	1.002	100.0	0	99999.0	0.0															
	804	19.0	-13.4	34.0	-33.0	0.97	100.0	1	130.0	0.0															
	811	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	1567	3.2	0.0	0.0	0.0	0.997	100.0	0	99999.0	0.0															
	518	166.0	27.97	96.0	-96.0	0.975	100.0	1	331.5	0.0															
	2948	41.7	0.0	0.0	0.0	1.022	100.0	1	99999.0	0.0															
	4059	5.2	0.0	0.0	0.0	0.99	100.0	0	99999.0	0.0															
	8725	28.7	-10.3	10.8	-10.8	1.048	100.0	1	28.7	0.0															
	2841	2.1	0.0	0.0	0.0	1.029	100.0	0	99999.0	0.0															
	1585	0.0	0.0	0.0	0.0	0.949	100.0	1	99999.0	0.0															
	9035	0.0	0.0	0.0	0.0	0.965	100.0	1	99999.0	0.0															
	3995	19.0	0.0	0.0	0.0	0.992	100.0	0	99999.0	0.0															
	4077	0.4	0.0	0.0	0.0	1.001	100.0	0	99999.0	0.0															
	10023	0.4	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	4856	9.1	0.0181	4.41	-3.0	1.0	100.0	1	9.1	0.0															
	44326	0.0	0.0	0.0	0.0	1.011	100.0	1	99999.0	0.0															
	7915	7.7	-4.11	12.8	-12.8	0.999	100.0	1	7.7	0.0															
	4054	105.0	-32.3	44.0	-44.0	0.96	100.0	1	210.99	0.0															
	8535	375.0	102.90000000000002	240.0	-150.0	1.02	100.0	1	375.0	0.0															
	6802	3.4000000000000004	0.8	0.0	0.0	0.949	100.0	0	99999.0	0.0															
	6167	6.9	-3.55	19.5	-18.4	0.989	100.0	1	6.9	0.0															
	1767	20.3	2.474	10.0	-6.800000000000001	1.019	100.0	1	20.3	0.0															
	1654	7.000000000000001	0.0	0.0	0.0	0.983	100.0	0	99999.0	0.0															
	2884	11.6	0.0	0.0	0.0	0.973	100.0	0	99999.0	0.0															
	498	28.1	0.0	0.0	0.0	0.999	100.0	0	99999.0	0.0															
	8629	7.9	0.24879999999999997	14.000000000000002	-14.000000000000002	1.001	100.0	1	7.9	0.0															
	4879	5.8	0.0	0.0	0.0	1.054	100.0	0	99999.0	0.0															
	99753	8.0	-1.13	3.4000000000000004	-3.4000000000000004	1.003	100.0	1	10.0	0.0															
	3017	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	7154	34.7	0.0	0.0	0.0	1.061	100.0	0	99999.0	0.0															
	6634	18.4	6.844	35.7	-35.7	0.985	100.0	1	18.4	0.0															
	9099	17.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	4890	90.0	15.839999999999998	64.0	-64.0	1.017	100.0	1	168.0	0.0															
	1532	3.7000000000000006	0.0	0.0	0.0	0.983	100.0	0	99999.0	0.0															
	5820	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	6166	10.4	-6.23	8.3	-8.3	0.986	100.0	1	10.4	0.0															
	6559	77.0	-11.0	24.0	-13.0	0.979	100.0	1	77.8	0.0															
	3316	2.7	0.8	0.0	0.0	0.964	100.0	0	99999.0	0.0															
	7468	0.0	0.0	0.0	0.0	0.957	100.0	1	99999.0	0.0															
	525	10.0	4.527	9.0	-9.0	1.025	100.0	1	25.0	0.0															
	1581	45.8	0.0	0.0	0.0	1.001	100.0	0	99999.0	0.0															
	1214	16.5	0.0	0.0	0.0	1.03	100.0	0	99999.0	0.0															
	8653	78.0	15.61	74.98	-74.9	1.01	100.0	1	90.0	0.0															
	296	23.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	8373	79.3	-26.1	26.1	-26.1	0.98	100.0	1	79.3	0.0															
	5940	36.7	-1.08	73.8	-58.099999999999994	0.994	100.0	1	36.7	0.0															
	3549	20.0	0.0	0.0	0.0	1.008	100.0	1	99999.0	0.0															
	6019	29.7	-7.53	81.4	-81.4	0.987	100.0	1	29.7	0.0															
	4324	19.3	0.0	0.0	0.0	0.988	100.0	0	99999.0	0.0															
	9037	0.0	0.0	0.0	0.0	0.971	100.0	1	99999.0	0.0															
	2224	1.2	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	8910	0.0	0.0	0.0	0.0	1.019	100.0	1	99999.0	0.0															
	9407	30.0	0.0	0.0	0.0	0.996	100.0	0	99999.0	0.0															
	286	9.8	0.0	0.0	0.0	1.007	100.0	0	99999.0	0.0															
	9310	5.8	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	1870	25.0	-10.0	16.0	-10.0	1.002	100.0	1	25.0	0.0															
	9853	6.0	-2.5	0.0	0.0	1.036	100.0	0	99999.0	0.0															
	5067	7.5	-2.93	14.6	-14.6	0.99	100.0	1	7.5	0.0															
	5509	0.0	-66.2	150.0	-105.0	0.95	100.0	1	99999.0	0.0															
	3730	11.1	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	1370	12.5	-1.4	0.0	0.0	1.03	100.0	0	99999.0	0.0															
	5009	0.0	0.0	0.0	0.0	1.017	100.0	1	99999.0	0.0															
	3760	32.2	0.0	0.0	0.0	0.981	100.0	0	99999.0	0.0															
	6647	29.600000000000005	-3.5699999999999994	38.4	-38.4	0.993	100.0	1	29.600000000000005	0.0															
	1073	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	3135	1.0	0.0	0.0	0.0	0.978	100.0	0	99999.0	0.0															
	3817	7.200000000000001	0.0	0.0	0.0	1.001	100.0	0	99999.0	0.0															
	10181	2.3	0.0	0.0	0.0	1.005	100.0	0	99999.0	0.0															
	4038	12.5	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	9089	15.8	0.0	0.0	0.0	0.987	100.0	0	99999.0	0.0															
	6310	8.2	-1.97	5.1	-5.1	0.989	100.0	1	8.2	0.0															
	3962	264.0	-41.0	240.0	-140.0	1.005	100.0	1	380.0	0.0															
	2481	12.4	0.0	0.0	0.0	0.951	100.0	1	99999.0	0.0															
	4135	50.0	0.0	0.0	0.0	1.009	100.0	0	99999.0	0.0															
	7735	0.0	0.0	0.0	0.0	0.994	100.0	1	99999.0	0.0															
	2979	0.0	0.0	0.0	0.0	0.987	100.0	1	99999.0	0.0															
	4153	70.0	0.0	0.0	0.0	1.016	100.0	0	99999.0	0.0															
	9742	23.0	0.0	0.0	0.0	1.023	100.0	0	99999.0	0.0															
	4137	15.0	0.0	0.0	0.0	0.992	100.0	0	99999.0	0.0															
	1168	16.0	1.967	24.0	-24.0	1.007	100.0	1	51.800000000000004	0.0															
	6244	24.5	-10.6	32.1	-32.1	0.992	100.0	1	24.5	0.0															
	10108	12.5	-2.8	0.0	0.0	1.037	100.0	0	99999.0	0.0															
	3771	28.499999999999996	0.0	0.0	0.0	1.031	100.0	0	99999.0	0.0															
	4800	13.3	0.0	0.0	0.0	1.01	100.0	1	99999.0	0.0															
	7464	0.0	0.0	0.0	0.0	1.055	100.0	1	99999.0	0.0															
	301	240.0	-25.6	105.0	-105.0	0.952	100.0	1	400.0	0.0															
	5999	9.5	-5.59	8.3	-8.3	0.986	100.0	1	9.5	0.0															
	5723	6.559999999999999	0.0	0.0	0.0	1.015	100.0	0	99999.0	0.0															
	509	28.999999999999996	-10.0	20.0	-16.0	0.978	100.0	1	72.0	0.0															
	6386	11.3	6.399000000000001	14.499999999999998	-14.499999999999998	1.001	100.0	1	11.3	0.0															
	4430	14.400000000000002	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	4831	35.7	-7.109999999999999	20.0	-20.0	0.978	100.0	1	42.8	0.0															
	2901	9.0	0.0	0.0	0.0	0.998	100.0	1	99999.0	0.0															
	4979	31.3	0.0	0.0	0.0	0.991	100.0	0	99999.0	0.0															
	909	70.0	48.0	48.0	-42.0	1.0	100.0	1	132.0	0.0															
	7159	19.2	0.0	0.0	0.0	1.026	100.0	0	99999.0	0.0															
	406	0.0	0.0	0.0	0.0	0.994	100.0	1	99999.0	0.0															
	9408	6.800000000000001	0.0	0.0	0.0	0.993	100.0	0	99999.0	0.0															
	7495	0.8	0.0	0.0	0.0	0.953	100.0	0	99999.0	0.0															
	4220	79.9	42.3	0.0	0.0	1.08	100.0	0	99999.0	0.0															
	1175	40.0	5.543	45.0	-31.0	1.01	100.0	1	152.0	0.0															
	9504	0.0	75.88	300.0	-150.0	0.95	100.0	1	99999.0	0.0															
	7461	0.0	0.0	0.0	0.0	0.957	100.0	1	99999.0	0.0															
	1222	19.2	0.0	0.0	0.0	0.987	100.0	0	99999.0	0.0															
	2676	0.9000000000000001	0.6	0.0	0.0	1.023	100.0	0	99999.0	0.0															
	3551	3.6000000000000005	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	1496	56.00000000000001	-35.3	51.2	-62.4	0.993	100.0	1	140.54	0.0															
	4371	18.6	0.0	0.0	0.0	1.018	100.0	1	99999.0	0.0															
	5978	105.0	-0.256	73.0	-73.0	0.967	100.0	1	105.0	0.0															
	4368	2.3	0.0	0.0	0.0	0.996	100.0	0	99999.0	0.0															
	41	0.0	0.3131	60.0	-30.0	0.989	100.0	1	99999.0	0.0															
	5840	28.300000000000004	-2.02	9.3	-9.3	0.995	100.0	1	28.300000000000004	0.0															
	1527	0.5	0.0	0.0	0.0	1.006	100.0	0	99999.0	0.0															
	5220	0.0	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	5660	0.0	0.0	0.0	0.0	0.954	100.0	1	99999.0	0.0															
	5922	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	514	166.0	45.26	100.0	-100.0	0.986	100.0	1	413.99999999999994	0.0															
	1316	33.0	0.0	0.0	0.0	1.043	100.0	0	99999.0	0.0															
	6068	29.299999999999997	-12.1	12.1	-12.1	0.987	100.0	1	29.299999999999997	0.0															
	9747	3.6000000000000005	0.0	0.0	0.0	1.012	100.0	1	99999.0	0.0															
	4649	4.1	0.0	0.0	0.0	0.986	100.0	1	99999.0	0.0															
	2352	34.9	0.0	0.0	0.0	0.937	100.0	0	99999.0	0.0															
	4654	7.3	0.014099999999999998	4.84	-3.29	1.014	100.0	1	7.3	0.0															
	3540	0.2	0.0	0.0	0.0	0.989	100.0	1	99999.0	0.0															
	3827	4.0	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	5698	190.0	33.99	143.9	-83.9	0.95	100.0	1	254.0	0.0															
	3562	10.0	0.0	0.0	0.0	1.005	100.0	1	99999.0	0.0															
	1561	7.8	0.0	0.0	0.0	1.021	100.0	0	99999.0	0.0															
	5613	0.53	0.0	0.0	0.0	0.975	100.0	0	99999.0	0.0															
	6420	855.0000000000001	-73.8	315.0	-315.0	0.97	100.0	1	99999.0	0.0															
	4300	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	6294	350.0	-204.0	291.0	-204.0	0.966	100.0	1	438.0	0.0															
	6108	12.5	-3.2300000000000004	9.8	-9.8	0.991	100.0	1	12.5	0.0															
	5079	12.5	-4.56	16.4	-16.4	0.989	100.0	1	12.5	0.0															
	6105	20.5	-2.48	43.2	-43.2	1.002	100.0	1	20.5	0.0															
	5010	0.0	0.0	0.0	0.0	1.015	100.0	1	99999.0	0.0															
	3565	7.000000000000001	0.0	0.0	0.0	1.019	100.0	1	99999.0	0.0															
	8609	65.0	28.389999999999997	51.239999999999995	-51.2	1.01	100.0	1	68.28	0.0															
	6350	0.0	-15.0	30.0	-15.0	0.987	100.0	1	99999.0	0.0															
	9292	14.400000000000002	0.0	0.0	0.0	0.963	100.0	0	99999.0	0.0															
	520	444.00000000000006	-60.699999999999996	150.0	-150.0	1.008	100.0	1	807.4999999999999	0.0															
	4804	50.0	-12.6	39.6	-57.60000000000001	0.984	100.0	1	82.8	0.0															
	1578	36.5	0.0	0.0	0.0	0.998	100.0	0	99999.0	0.0															
	5573	35.4	0.0	0.0	0.0	1.03	100.0	0	99999.0	0.0															
	870	11.0	0.0	0.0	0.0	1.001	100.0	0	99999.0	0.0															
	53	0.0	0.0	0.0	0.0	1.018	100.0	1	99999.0	0.0															
	8269	319.0	30.630000000000003	179.4	-138.0	1.02	100.0	1	369.9	0.0															
	6150	27.699999999999996	-20.8	102.60000000000001	-102.0	0.978	100.0	1	27.699999999999996	0.0															
	5322	21.7	-14.400000000000002	14.400000000000002	-14.400000000000002	0.974	100.0	1	21.7	0.0															
	3333	32.1	8.5	0.0	0.0	0.992	100.0	0	99999.0	0.0															
	857	14.000000000000002	0.0	0.0	0.0	0.982	100.0	0	99999.0	0.0															
	4084	10.9	0.0	0.0	0.0	0.983	100.0	0	99999.0	0.0															
	9561	141.0	0.0	0.0	0.0	0.892	100.0	0	99999.0	0.0															
	10017	24.0	-9.5	38.4	-38.4	0.985	100.0	1	24.0	0.0															
	6215	10.7	-2.48	20.8	-26.400000000000002	0.993	100.0	1	10.7	0.0															
	8120	10.2	-7.969999999999999	37.0	-37.0	0.986	100.0	1	10.2	0.0															
	6861	20.0	3.9	0.0	0.0	0.948	100.0	0	99999.0	0.0															
	6537	0.0	-20.9	150.0	-75.0	0.95	100.0	1	99999.0	0.0															
	4688	0.8	0.0	0.0	0.0	1.03	100.0	1	99999.0	0.0															
	4140	7.000000000000001	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	2903	4.0	0.0	0.0	0.0	0.997	100.0	1	99999.0	0.0															
	6447	0.0	0.0	0.0	0.0	0.991	100.0	1	99999.0	0.0															
	4603	14.2	0.0	0.0	0.0	1.019	100.0	1	99999.0	0.0															
	6768	12.3	-7.829999999999999	17.4	-17.4	0.988	100.0	1	12.3	0.0															
	754	143.0	-45.0	80.0	-90.0	0.966	100.0	1	204.0	0.0															
	259	0.0	0.0	0.0	0.0	1.049	100.0	1	99999.0	0.0															
	1809	0.3	0.0	0.0	0.0	1.013	100.0	0	99999.0	0.0															
	47	0.0	0.3349	60.0	-30.0	0.989	100.0	1	99999.0	0.0															
	9699	19.6	0.0	0.0	0.0	1.006	100.0	0	99999.0	0.0															
	9503	15.0	0.0	0.0	0.0	1.017	100.0	0	99999.0	0.0															
	4900	23.2	-0.72	4.84	-3.29	1.026	100.0	1	23.2	0.0															
	1701	1.8000000000000003	0.0	0.0	0.0	0.986	100.0	0	99999.0	0.0															
	9759	19.0	0.0	0.0	0.0	1.024	100.0	0	99999.0	0.0															
	2150	0.9000000000000001	0.0	0.0	0.0	0.995	100.0	0	99999.0	0.0															
	2050	3.3000000000000003	2.872	8.3	-4.7	1.018	100.0	1	3.3000000000000003	0.0															
	9075	6.0	0.0	0.0	0.0	0.989	100.0	0	99999.0	0.0															
	8329	86.6	-28.499999999999996	28.499999999999996	-28.499999999999996	0.977	100.0	1	86.6	0.0															
	1645	3.7000000000000006	0.0	0.0	0.0	0.988	100.0	0	99999.0	0.0															
	501	2316.0	-124.0	650.0	-650.0	1.011	100.0	1	2401.0	0.0															
	5818	86.6	-28.499999999999996	28.499999999999996	-28.499999999999996	0.978	100.0	1	86.6	0.0															
	8688	7.1	-2.88	8.9	-8.9	0.99	100.0	1	7.1	0.0															
	6892	175.0	-33.3	107.69999999999999	-107.0	0.989	100.0	1	216.12	0.0															
	3566	14.000000000000002	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	6658	21.6	-2.19	7.1	-7.1	1.0	100.0	1	21.6	0.0															
	5864	0.0	15.920000000000002	20.0	-10.0	1.007	100.0	1	99999.0	0.0															
	309	2.2	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	6363	30.0	0.0	0.0	0.0	1.018	100.0	0	99999.0	0.0															
	6885	0.0	-38.2	167.0	-87.0	0.994	100.0	1	99999.0	0.0															
	4020	12.9	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	6653	17.1	17.72	36.0	-36.0	0.978	100.0	1	17.1	0.0															
	4192	50.0	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	4998	14.000000000000002	6.683999999999999	6.683999999999999	-4.53	1.021	100.0	1	14.000000000000002	0.0															
	3808	8.0	0.0	0.0	0.0	0.993	100.0	0	99999.0	0.0															
	4039	42.0	-5.28	34.8	-31.0	0.978	100.0	1	105.0	0.0															
	4984	8.7	0.0364	4.31	-2.93	0.986	100.0	1	8.7	0.0															
	6592	22.8	0.0	0.0	0.0	0.996	100.0	0	99999.0	0.0															
	8014	16.5	-7.44	13.200000000000001	-13.200000000000001	0.986	100.0	1	16.5	0.0															
	1526	1.4	0.0	0.0	0.0	0.985	100.0	0	99999.0	0.0															
	7492	6.3	-0.219	3.6000000000000005	-2.5	1.015	100.0	1	6.3	0.0															
	3125	0.4	0.0	0.0	0.0	1.001	100.0	0	99999.0	0.0															
	8091	22.5	-8.82	19.6	-19.6	0.986	100.0	1	22.5	0.0															
	9654	0.4	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	9763	64.0	0.0	0.0	0.0	1.045	100.0	0	99999.0	0.0															
	1599	31.0	0.0	0.0	0.0	0.955	100.0	1	99999.0	0.0															
	6412	20.0	7.195	10.9	-10.9	0.989	100.0	1	22.5	0.0															
	5178	0.0	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	322	53.29999999999999	0.0	0.0	0.0	1.025	100.0	0	99999.0	0.0															
	8138	49.3	-0.626	98.9	-78.0	0.994	100.0	1	49.3	0.0															
	4776	0.0	0.0	0.0	0.0	1.0	100.0	1	99999.0	0.0															
	5374	12.1	4.367	21.0	-21.0	1.0	100.0	1	12.1	0.0															
	5729	12.6	-14.400000000000002	24.4	-24.4	0.984	100.0	1	12.6	0.0															
	1789	4.0	0.0	0.0	0.0	1.004	100.0	0	99999.0	0.0															
	3130	1.7000000000000002	0.0	0.0	0.0	1.0	100.0	0	99999.0	0.0															
	3930	0.9000000000000001	0.0	0.0	0.0	0.994	100.0	0	99999.0	0.0															
	9905	2.7	0.0	0.0	0.0	1.039	100.0	0	99999.0	0.0															
	4440	14.400000000000002	0.0	0.0	0.0	0.999	100.0	1	99999.0	0.0															
	3825	1.6	0.0	0.0	0.0	1.006	100.0	0	99999.0	0.0															
	9447	37.0	-21.3	33.12	-21.8	0.985	100.0	1	68.4	0.0															
	1521	0.1	0.0	0.0	0.0	1.007	100.0	0	99999.0	0.0															
	3740	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	512	28.999999999999996	10.93	18.0	-18.0	1.024	100.0	1	73.8	0.0															
	1371	12.5	-1.4	0.0	0.0	1.032	100.0	0	99999.0	0.0															
	7051	2023.0	405.3999999999999	1028.0	-1028.0	1.04	100.0	1	2100.0	0.0															
	9900	4.5	-0.2	0.0	0.0	1.01	100.0	0	99999.0	0.0															
	3759	21.0	0.0	0.0	0.0	1.022	100.0	0	99999.0	0.0															
	753	76.0	4.155	35.0	-35.0	0.95	100.0	1	252.0	0.0															
	4907	7.000000000000001	0.0187	4.84	-3.3000000000000003	1.038	100.0	1	7.000000000000001	0.0															
	2854	14.000000000000002	0.0	0.0	0.0	0.975	100.0	0	99999.0	0.0															
	5700	0.0	0.0	0.0	0.0	1.002	100.0	1	99999.0	0.0															
	8279	236.0	43.89	123.0	-84.0	1.02	100.0	1	252.0	0.0															
	6714	16.5	-11.1	26.400000000000002	-26.400000000000002	0.997	100.0	1	16.5	0.0															
	9356	120.0	-26.1	112.00000000000001	-90.0	0.995	100.0	1	235.2	0.0															
	9760	44.0	0.0	0.0	0.0	0.979	100.0	0	99999.0	0.0															
	2675	0.3	0.2	0.0	0.0	0.978	100.0	0	99999.0	0.0															
	5612	18.4	-5.58	66.6	-66.6	0.995	100.0	1	18.4	0.0															
	6582	24.2	0.0	0.0	0.0	1.008	100.0	0	99999.0	0.0															
	5054	376.0	-112.00000000000001	250.0	-240.0	0.998	100.0	1	459.99999999999994	0.0															
	31	0.0	0.0	0.0	0.0	0.961	100.0	1	99999.0	0.0															
	274	7.000000000000001	0.0	0.0	0.0	0.978	100.0	0	99999.0	0.0															
	983	60.0	-0.657	45.0	-57.60000000000001	1.022	100.0	1	239.0	0.0															
	4370	74.2	0.0	0.0	0.0	0.988	100.0	1	99999.0	0.0															
	5320	5.3	1.307	9.2	-9.2	0.998	100.0	1	5.3	0.0															
	5187	0.0	0.0	0.0	0.0	1.007	100.0	1	99999.0	0.0															
	3564	0.0	0.0	0.0	0.0	1.038	100.0	1	99999.0	0.0															
	9733	7.5	-4.8	0.0	0.0	1.029	100.0	0	99999.0	0.0															
	348	24.8	0.0	0.0	0.0	1.016	100.0	0	99999.0	0.0															
	6026	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	7453	0.0	0.0	0.0	0.0	0.957	100.0	1	99999.0	0.0															
	5219	0.0	0.0	0.0	0.0	0.964	100.0	1	99999.0	0.0															
	8617	30.0	26.700000000000003	26.700000000000003	-19.3	1.01	100.0	1	32.82	0.0															
	6024	0.0	0.0	0.0	0.0	0.992	100.0	1	99999.0	0.0															
	7358	3.4000000000000004	0.0	0.0	0.0	0.983	100.0	1	99999.0	0.0															
];

%% branch data
%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
mpc.branch = [
	3207	285	2.3999999999999997e-5	9.8e-5	2.6e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	9556	9231	5.0e-5	0.00017	2.9999999999999997e-6	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	283	1657	0.000378	0.002154	0.00061	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	149	90	0.00074	0.00812	0.13644	747.0	747.0	747.0	0	0	1	-59.99999999999999	59.99999999999999								
	6820	6800	0.012669999999999999	0.09112999999999999	0.26076	476.99999999999994	476.99999999999994	476.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	781	3772	0.0298	0.0866	0.02319	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1035	10200	0.011200000000000002	0.039599999999999996	0.0106	166.0	166.0	215.0	0	0	1	-59.99999999999999	59.99999999999999								
	1303	1332	0.0195	0.0594	1.0e-5	48.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	2063	2058	0.0252	0.0736	0.0012	14.000000000000002	14.000000000000002	14.000000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	8199	5905	0.0555	0.08789999999999999	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9445	1551	0.0753	0.1954	0.0479	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	260	1654	0.016362	0.066474	0.01782	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	1903	4302	0.004462	0.01048	0.0028000000000000004	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	6173	8075	0.045159000000000005	0.18395	0.003627	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	104	3010	0.00189	0.03162	2.297300000000001	2442.0	3464.0	2442.0	0	0	0	-59.99999999999999	59.99999999999999								
	1872	1142	0.006999999999999999	0.0248	0.00662	146.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	673	22630	0.042817999999999995	0.10052	0.026699999999999998	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	6407	6409	0.0054	0.029300000000000003	0.0547	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9866	9867	0.10234	0.474	0.002502	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5446	5641	0.0040999999999999995	0.0196	0.0652	363.0	457.0	457.0	0	0	1	-59.99999999999999	59.99999999999999								
	2317	2327	0.3184	0.4806	0.006500000000000001	34.0	38.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	184	180	0.01572	0.09103	0.0262	194.0	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	4245	2145	0.00178	0.009519999999999999	0.00293	188.0	191.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	254	9616	0.007272	0.029544	0.00792	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	4264	2138	0.16760000000000003	0.25239999999999996	0.0034799999999999996	34.0	48.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	185	1771	0.013999999999999999	0.0824	0.02365	118.0	133.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	410	431	0.00184	0.010726	0.036000000000000004	324.0	445.0	445.0	0	0	1	-59.99999999999999	59.99999999999999								
	8606	8607	0.017143	0.14177	0.000963	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	283	1656	0.000378	0.002154	0.00061	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	3209	3958	0.001062	0.007852	0.002376	239.0	301.0	239.0	0	0	0	-59.99999999999999	59.99999999999999								
	2690	2689	0.1632	0.43079999999999996	0.00757	66.0	66.0	66.0	0	0	1	-59.99999999999999	59.99999999999999								
	1578	1584	0.07440000000000001	0.1277	0.014499999999999999	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	2388	2401	0.0381	0.1106	0.001898	60.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	11931	3802	5.0e-5	0.000129	3.2e-5	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	869	2493	0.0008	0.0043	0.0017150000000000002	124.0	229.99999999999997	229.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	10243	1337	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4350	4332	0.0017100000000000001	0.024300000000000002	2.4670000000000005	2555.0	3464.0	3464.0	0	0	1	-59.99999999999999	59.99999999999999								
	4723	4793	0.0063	0.02434	0.006750000000000001	136.0	169.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	624	3942	0.020099999999999996	0.053099999999999994	0.013500000000000002	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	6540	6618	0.020423	0.16440000000000002	0.000991	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1248	1258	0.0011	0.0063	0.014419999999999999	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	5602	7239	0.0079	0.022400000000000003	0.0059	124.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999								
	1129	1134	0.0172	0.045599999999999995	0.010820000000000001	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	781	3782	0.02749	0.0924	0.024990000000000002	120.0	140.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	11708	11710	0.005410000000000001	0.014202999999999999	0.0036	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2673	2929	0.2009	0.2809	0.00451	40.0	40.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	681	22950	0.010041	0.025939999999999998	0.0069	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2392	2430	0.030699999999999998	0.1013	0.002196	56.99999999999999	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999								
	2125	22650	0.0014000000000000002	0.0034999999999999996	0.0009	191.0	191.0	191.0	0	0	0	-59.99999999999999	59.99999999999999								
	807	837	0.057300000000000004	0.16670000000000001	0.045589000000000005	131.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	12010	3107	0.011746000000000001	0.030830000000000003	0.008199999999999999	120.0	140.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	7327	7328	0.0013	0.003	0.0007000000000000001	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	827	884	0.0159	0.0809	0.1414	286.0	286.0	320.0	0	0	1	-59.99999999999999	59.99999999999999								
	11937	3842	0.0109	0.0286	0.0074	95.0	139.0	84.0	0	0	0	-59.99999999999999	59.99999999999999								
	815	821	0.0012	0.006999999999999999	0.013999999999999999	386.0	432.0	432.0	0	0	1	-59.99999999999999	59.99999999999999								
	12045	3148	0.008100000000000001	0.0163	0.0008	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	572	559	0.002197	0.026211	1.6968	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	9444	9456	0.00151	0.00978	0.0173	140.0	216.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11971	681	0.010253000000000002	0.045801999999999995	0.0134	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	11964	3904	5.0e-5	0.000129	3.2e-5	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	1266	9556	0.0092	0.0301	0.00058	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	3200	3201	0.002314	0.010410999999999998	0.002868	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	7419	9090	0.031400000000000004	0.0538	0.012199999999999999	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	6640	5408	0.00155	0.02231	2.0698000000000003	1992.0000000000002	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	8664	6775	0.019839	0.14763	0.051463999999999996	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	965	9547	0.004050000000000001	0.02265	0.03973	365.0	426.99999999999994	426.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	1431	278	0.001042	0.013776	0.004675	347.0	457.0	457.0	0	0	1	-59.99999999999999	59.99999999999999								
	380	398	0.00292	0.030379999999999997	0.50581	1123.0	1123.0	1123.0	0	0	1	-59.99999999999999	59.99999999999999								
	2615	2686	0.1036	0.1206	0.00166	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999								
	1028	884	0.0172	0.0864	0.16255	288.0	337.0	337.0	0	0	1	-59.99999999999999	59.99999999999999								
	3278	3279	0.000623	0.002531	0.000678	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2864	2866	0.0323	0.1121	0.031	160.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	21984	21964	0.0011690000000000001	0.002744	0.0007000000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	7549	4909	0.0828	0.2025	0.0518	80.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	4400	4643	0.0054	0.01319	0.00337	94.0	118.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	2105	2279	0.0634	0.0955	0.0013	34.0	48.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	12041	12032	0.0021579999999999998	0.010013000000000001	0.0029	159.0	191.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	2556	2520	0.0008	0.004	0.04731	160.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	41929	3429	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3267	3957	1.0e-5	1.0e-5	1.0e-5	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2398	9320	0.0285	0.1144	0.003114	101.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	5461	5518	0.017766	0.08600400000000001	0.15058	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3861	694	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2916	2689	0.0775	0.1815	0.00267	40.0	55.00000000000001	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	734	4152	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9117	9116	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	701	587	0.0065710000000000005	0.027776000000000002	0.008	206.0	235.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	2263	2292	0.0371	0.0924	0.0236	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	431	426	0.000749	0.0043619999999999996	0.014199999999999999	324.0	445.0	445.0	0	0	1	-59.99999999999999	59.99999999999999								
	12009	681	0.004249	0.010974999999999999	0.0029	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	6528	6526	0.1514	0.3114	0.027639999999999998	126.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999								
	1462	1464	0.000588	0.00335	0.000952	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	1142	1876	0.013999999999999999	0.0363	0.00884	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	14186	14172	0.00232	0.005988	0.001487	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4066	4037	0.071	0.183	0.045	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	6143	8650	0.024304000000000003	0.10658	0.003281	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1411	279	0.002261	0.0046960000000000005	0.001134	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	2356	2478	0.0222	0.0605	0.00147	64.0	64.0	64.0	0	0	1	-59.99999999999999	59.99999999999999								
	2510	2527	0.0027	0.0123	0.055810000000000005	160.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	7629	7636	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1659	1662	0.0008699999999999999	0.004207	0.20062000000000002	160.0	184.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	2094	2092	0.0086	0.0217	0.0025	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9428	2463	0.0049	0.0143	0.004078	124.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999								
	2170	2134	0.00329	0.00809	0.00216	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4223	2331	0.02954	0.07490000000000001	0.01885	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	5441	6091	0.0046489999999999995	0.033253	0.0642	351.0	413.99999999999994	413.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	1296	1294	0.0008799999999999999	0.0049	0.00864	354.0	354.0	398.0	0	0	1	-59.99999999999999	59.99999999999999								
	725	730	0.0275	0.0724	0.018500000000000003	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	8581	8582	0.0004	0.0019	0.0008	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	21948	21963	0.005504	0.014217	0.0038	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	321	1519	0.10779999999999999	0.2853	0.0667	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	8531	8511	0.0008	0.0085	0.032	549.0	692.0	692.0	0	0	1	-59.99999999999999	59.99999999999999								
	2543	2561	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	309	4396	0.005528	0.014483999999999999	0.003428	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1099	9586	0.076815	0.27564	0.069858	139.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999								
	4027	7347	0.0072	0.0167	0.0037	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	1006	1010	0.00014000000000000001	0.00074	0.00128	269.0	331.0	331.0	0	0	1	-59.99999999999999	59.99999999999999								
	307	392	0.0815	0.2133	0.05096	82.0	106.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	1504	9086	0.054299999999999994	0.09072	0.0216	94.0	99.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	2746	2789	0.0009	0.0032	0.0009	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	4031	4030	0.028399999999999998	0.063	0.01564	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	8009	8013	0.021248	0.075853	0.02045	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	77	3383	0.00115	0.01712	2.5901	2728.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	3498	3484	0.011160000000000002	0.06171	0.0	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	2666	2669	0.01015	0.031139999999999998	0.00722	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999								
	9873	9877	0.007471	0.058353999999999996	0.016794	209.0	272.0	272.0	0	0	1	-59.99999999999999	59.99999999999999								
	579	1944	0.00226	0.009536	0.0028000000000000004	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	9450	9444	0.00783	0.04766	0.0944	323.0	396.0	396.0	0	0	1	-59.99999999999999	59.99999999999999								
	2107	2132	0.0073	0.0255	0.0069	128.0	143.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	1450	169	0.000844	0.0062439999999999996	0.001889	301.0	325.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	11733	3472	0.0034699999999999996	0.008960000000000001	0.0023699999999999997	80.0	108.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	6778	6320	0.007124	0.076395	0.005887900000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1879	10177	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5100	5140	0.0017000000000000001	0.0218	2.215	2165.0	2165.0	2165.0	0	0	1	-59.99999999999999	59.99999999999999								
	1035	1066	0.0001	0.001	0.0001	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	564	2274	0.0058	0.031400000000000004	0.0097	188.0	192.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	4533	4733	0.007796	0.026649	0.007043000000000001	122.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	6591	2261	0.039220000000000005	0.1264	0.033197000000000004	136.0	162.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	8097	8099	0.00752	0.36174999999999996	0.011279999999999998	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1455	169	0.001679	0.012419	0.003757	301.0	325.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	4400	4401	0.0104	0.02536	0.0064800000000000005	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	861	869	0.08839999999999999	0.18760000000000002	0.043246	56.99999999999999	97.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	11941	12001	0.022109999999999998	0.057118	0.0152	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	6443	6445	0.00122	0.01758	1.803	4140.0	5213.0	5213.0	0	0	1	-59.99999999999999	59.99999999999999								
	2575	2576	0.03626	0.13955	0.00994	24.0	26.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	21721	1721	0.011930000000000001	0.01859	0.000325	43.0	43.0	43.0	0	0	1	-59.99999999999999	59.99999999999999								
	1008	2875	0.0373	0.0546	0.0008	41.0	41.0	41.0	0	0	1	-59.99999999999999	59.99999999999999								
	1198	1210	0.00473	0.0223	0.0397	210.0	298.0	298.0	0	0	1	-59.99999999999999	59.99999999999999								
	2701	9599	0.0319	0.1097	0.0304	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	2839	9841	0.0255	0.0875	0.024700000000000003	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	7486	1399	0.01539	0.03977	0.009811	122.0	146.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1421	1640	0.001418	0.005761	0.001544	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	3016	2638	0.0003	0.0013	0.00026	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	2104	2211	0.1802	0.2311	0.003	28.999999999999996	35.0	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	564	2263	0.0178	0.0471	0.012	103.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	3222	1696	0.001982	0.008051	0.0021579999999999998	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	12013	17603	0.0	0.0001	0.0	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	5633	8044	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5101	5141	0.031200000000000002	0.1634	0.29760000000000003	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999								
	9876	10113	0.014256	0.072296	0.066624	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5428	5350	0.00156	0.0245	0.7163999999999997	2520.0	3187.0	3187.0	0	0	1	-59.99999999999999	59.99999999999999								
	4352	4353	0.0008500000000000001	0.011899999999999999	1.2735000000000003	2500.0	3464.0	3464.0	0	0	1	-59.99999999999999	59.99999999999999								
	6131	5245	0.0015	0.0111	0.0412	503.0	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	2513	2519	0.0126	0.0446	0.01179	160.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	9554	9234	0.0101	0.030150999999999997	0.000578	84.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	23124	3124	4.0e-5	8.999999999999999e-5	5.0e-6	103.0	103.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4637	3537	0.44419	0.54485	0.0008799999999999999	17.0	17.0	17.0	0	0	1	-59.99999999999999	59.99999999999999								
	1504	4007	0.065	0.16699999999999998	0.04113000000000001	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1210	1313	0.00246	0.01222	0.02343	355.0	430.99999999999994	430.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	3341	3338	0.009984	0.026126	0.00625	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	22708	3048	0.0	0.0001	0.0	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	5645	5649	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2048	3198	0.0292	0.0458	0.0017000000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1082	1149	0.0178	0.037000000000000005	0.00895	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	6561	6565	0.02218	0.17079999999999998	0.34025	285.0	382.0	382.0	0	0	1	-59.99999999999999	59.99999999999999								
	76	75	0.00078	0.0179	5.682000000000001	4133.0	4174.0	3684.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	7331	377	0.021	0.053899999999999997	0.013300000000000001	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1798	7492	0.09196	0.23475000000000001	0.0037140000000000003	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	41503	2241	0.0001	0.0004	0.0001	150.0	180.0	400.0	0	0	1	-59.99999999999999	59.99999999999999								
	21679	2182	9.599999999999999e-5	0.00025100000000000003	0.0001	80.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2249	568	0.017379	0.027558	0.0078049999999999994	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	184	9640	0.00536	0.0161	0.00406	97.0	135.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	4648	4687	1.226	1.306	0.0024	20.0	25.0	20.0	0	0	1	-59.99999999999999	59.99999999999999								
	2572	2584	0.18792999999999999	0.33204	0.00047	27.0	30.0	27.0	0	0	1	-59.99999999999999	59.99999999999999								
	1765	175	0.06305	0.1582	0.04153	88.0	114.99999999999999	114.99999999999999	0	0	0	-59.99999999999999	59.99999999999999								
	1760	1765	0.06305	0.1582	0.04153	88.0	114.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	3103	2130	0.01756	0.042039999999999994	0.00999	144.0	168.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	1266	9661	0.0008939999999999999	0.000394	0.000615	36.0	36.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	44449	4566	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	621	22628	0.044084000000000005	0.10351	0.0275	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	823	2443	0.0684	0.19820000000000002	0.054378	135.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	1736	3394	0.00751	0.01936	0.0048	180.0	191.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	1729	1777	0.0044	0.00909	0.00222	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	3854	22015	9.7e-5	0.000254	0.0001	95.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	1142	1121	0.021766	0.05787	0.013458000000000001	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	3204	3958	3.1e-5	0.00023300000000000003	7.1e-5	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	9079	376	0.00791	0.02031	0.00508	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2671	3033	0.0286	0.1245	0.025849999999999998	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	21958	21992	0.005697	0.014716	0.0039000000000000003	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	175	174	0.0643	0.27140000000000003	0.0738	125.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999								
	5101	5281	0.021	0.1144	0.18960000000000002	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999								
	9674	9659	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3875	1952	0.251	0.39299999999999996	0.0055000000000000005	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	3729	3730	0.0636	0.1294	0.03191	80.0	93.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	210	4531	0.00191	0.028069999999999998	0.5390000000000001	2459.0	2459.0	2459.0	0	0	1	-59.99999999999999	59.99999999999999								
	587	21932	0.0030020000000000003	0.012691	0.0037	206.0	235.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	9219	9917	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7396	3008	1.0e-5	1.0e-5	0.0	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	5818	8189	0.0027089999999999996	0.045089	0.043101	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3436	436	1.0e-5	1.0e-5	0.0	999.0	999.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	22021	23082	0.011543000000000001	0.030769	0.0013	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	6041	6043	0.025524	0.2506	0.0067083	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21974	3838	0.0173	0.0454	0.011699999999999999	144.0	163.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	2360	2365	0.0067	0.0288	0.000829	120.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	8593	8596	0.0	0.0001	0.0	150.0	150.0	150.0	0	0	0	-59.99999999999999	59.99999999999999								
	1991	550	0.027625	0.06484899999999999	0.0173	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	11956	3950	0.00122	0.0031490000000000003	0.00782	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	3395	1790	0.0069099999999999995	0.03932	0.01121	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	13129	13417	0.000749	0.003655	0.000189	159.0	159.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	2846	967	0.0	1.0e-5	0.0	0.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	1231	1320	0.0016200000000000001	0.00805	0.014459999999999999	419.00000000000006	419.00000000000006	419.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	823	2454	0.053200000000000004	0.1509	0.041636	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	1262	9967	0.01628	0.06634000000000001	0.00086	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	1015	1020	0.0010199999999999999	0.00525	0.00906	350.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999								
	9324	9325	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	757	236	0.01637	0.047599999999999996	0.01275	103.0	132.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5502	5321	0.0029	0.0154	0.0556	420.0	530.0	530.0	0	0	1	-59.99999999999999	59.99999999999999								
	8083	8085	0.02339	0.10538	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	963	1228	0.00619	0.031509999999999996	0.05558	221.0	227.0	227.0	0	0	1	-59.99999999999999	59.99999999999999								
	624	747	0.09331400000000001	0.2462	0.0633	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1322	9558	0.001962	0.000718	0.0	109.00000000000001	123.0	123.0	0	0	1	-59.99999999999999	59.99999999999999								
	10007	9247	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4840	4902	0.0103	0.021	0.0054	80.0	110.00000000000001	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	6801	6811	0.3713	0.8484	0.016735	51.0	63.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	4495	4494	0.00191	0.032440000000000004	1.1531000000000002	2595.0	3270.0000000000005	3270.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	3241	1695	7.1e-6	7.1e-6	1.0e-6	999.0	999.0	999.0	0	0	0	-59.99999999999999	59.99999999999999								
	8141	8139	0.004884	0.062698	0.09370799999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5802	5804	0.002	0.016399999999999998	0.0492	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	21712	1712	1.0e-5	1.0e-5	1.0e-6	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	2556	2560	0.001	0.0039000000000000003	0.03992	160.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	5525	5685	0.009479999999999999	0.06631000000000001	0.1349	331.0	409.99999999999994	409.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	9408	837	0.0591	0.1716	0.046952999999999995	90.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	6070	6290	0.00066	0.01024	0.44020000000000015	2716.0	3395.0000000000005	3395.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	1897	1852	0.43270000000000003	0.5670000000000001	0.00066	32.0	40.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	564	12004	0.067762	0.17135	0.0441	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	7330	1528	0.0054	0.014199999999999999	0.0034000000000000002	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2189	4248	0.00299	0.0073	0.00198	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4040	3344	0.00296	0.03265	0.547	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	2323	2319	0.24542000000000003	0.3418	0.00525	28.999999999999996	28.999999999999996	28.999999999999996	0	0	0	-59.99999999999999	59.99999999999999								
	5101	5302	0.0146	0.077	0.13419999999999999	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	5488	5527	0.0020499999999999997	0.01056	0.019137	343.0	343.0	343.0	0	0	1	-59.99999999999999	59.99999999999999								
	3007	3699	0.00063	0.00951	0.7349	2321.0	2834.0	2834.0	0	0	1	-59.99999999999999	59.99999999999999								
	595	22708	0.007149	0.018768	0.0048	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	7609	4163	0.00039	0.001007	0.00025	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	21712	1756	0.00199	0.00506	8.099999999999999e-5	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	2799	9721	0.01443	0.04854	0.01321	119.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	1487	1493	0.07148	0.185	0.04543	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	705	719	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	22049	613	0.035044	0.082539	0.0036	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	8448	5337	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	693	687	0.008100000000000001	0.0174	0.0043	69.0	93.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	663	3171	0.0089	0.022400000000000003	0.001	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	2614	2639	0.0242	0.051500000000000004	0.011779999999999999	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	2666	2624	0.0044	0.0165	0.00357	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999								
	814	819	0.006	0.0298	0.05545	276.0	323.0	323.0	0	0	1	-59.99999999999999	59.99999999999999								
	9550	9551	0.022559999999999997	0.08385	0.00124	84.0	101.0	101.0	0	0	0	-59.99999999999999	59.99999999999999								
	2777	2815	0.0057799999999999995	0.02012	0.005350000000000001	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	4598	101	0.00178	0.02748	1.6383	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	2574	2576	0.03071	0.06584	0.00329	18.0	20.0	18.0	0	0	1	-59.99999999999999	59.99999999999999								
	2936	3736	0.0046	0.013300000000000001	0.0042	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5435	5570	0.0025940000000000004	0.036777000000000004	1.6840999999999995	1992.0000000000002	2511.0	2511.0	0	0	1	-59.99999999999999	59.99999999999999								
	1401	1670	0.000728	0.001018	0.029379	132.0	145.0	132.0	0	0	0	-59.99999999999999	59.99999999999999								
	8073	8074	0.008829	0.08308299999999999	0.00122	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4276	2252	0.0044	0.0109	0.0028899999999999998	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	559	561	0.001334	0.017177	1.0401	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	9823	1274	0.01042	0.03832	0.0067	97.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	22738	22044	0.005504	0.014217	0.0038	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	9623	2329	0.00468	0.023039999999999998	0.0070999999999999995	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	5003	5378	0.0087	0.045	0.0818	250.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	537	21901	0.031245	0.13195	0.0385	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	6254	8049	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2218	626	0.08289999999999999	0.2138	0.052000000000000005	96.0	114.99999999999999	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	6730	8100	8.999999999999999e-5	0.00159	0.22411999999999999	2500.0	4000.0	4000.0	0	0	1	-59.99999999999999	59.99999999999999								
	3143	3144	0.04197	0.06436	0.00096	24.0	30.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	3065	3039	0.019039999999999998	0.048780000000000004	0.012	135.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	633	634	1.0e-5	1.0e-5	0.0	191.0	191.0	191.0	0	0	0	-59.99999999999999	59.99999999999999								
	2833	2712	0.00869	0.030600000000000002	0.008	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	104	3010	0.00189	0.03162	2.297300000000001	2442.0	3464.0	2442.0	0	0	0	-59.99999999999999	59.99999999999999								
	60	63	0.0007599999999999999	0.018500000000000003	4.4910000000000005	3684.0000000000005	4173.0	3684.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	4232	2331	0.019299999999999998	0.0472	0.0562	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	12032	626	0.031956000000000005	0.14828	0.0433	143.0	191.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	4291	602	0.0	0.0001	0.0	139.0	163.0	163.0	0	0	1	-59.99999999999999	59.99999999999999								
	2360	2397	0.006999999999999999	0.0305	0.000879	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	5531	44118	0.02177	0.11444000000000001	0.20437000000000002	233.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	3511	7485	0.1268	0.1918	0.002601	42.0	50.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	3487	3489	0.01093	0.027559999999999998	0.0	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	4174	4161	0.0022	0.005699999999999999	0.0014000000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4700	4514	0.00321	0.04659	1.6948999999999996	2457.0	2924.0	2924.0	0	0	1	-59.99999999999999	59.99999999999999								
	6461	8060	0.0003	0.0015	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3987	1987	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	425	427	0.0004	0.008199999999999999	0.7669499999999999	400.0	400.0	470.0	0	0	1	-59.99999999999999	59.99999999999999								
	527	584	0.00021	0.002616	0.16940000000000002	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	2808	10196	0.0345	0.0852	0.023	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1530	345	0.0006	0.0033	0.00597	349.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	3855	12016	0.003188	0.008369999999999999	0.0021	95.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	8458	8461	0.0374	0.09	0.0016	63.0	63.0	63.0	0	0	0	-59.99999999999999	59.99999999999999								
	3106	2108	0.028140000000000002	0.10085000000000001	0.025230000000000002	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2218	577	0.006939999999999999	0.02857	0.00814	101.0	128.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	27626	21934	0.0034999999999999996	0.009034	0.0022	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3252	283	0.00123	0.004998	0.00134	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	9272	9271	0.02092	0.07289	0.001094	84.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	3598	3586	0.02799	0.06815	0.001186	54.0	54.0	54.0	0	0	1	-59.99999999999999	59.99999999999999								
	760	3714	0.0034999999999999996	0.0151	0.0281	219.0	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999								
	4402	4405	0.1437	0.297	0.00045	20.0	25.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	21934	3841	0.0017000000000000001	0.0046	0.0012	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	23477	481	0.004099	0.015263	0.00881	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	5751	5754	0.0013	0.0069	0.0118	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1530	345	0.0006	0.0031	0.00597	349.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	892	9409	0.008	0.024	0.006086	65.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	4031	1478	0.0084	0.019	0.00487	180.0	200.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	21394	1394	0.00067	0.0017100000000000001	0.000433	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1798	1774	0.1399	0.35719999999999996	0.005651000000000001	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	2264	2286	0.012119999999999999	0.02964	0.00797	144.0	168.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	1679	1680	0.002926	0.004834	0.14235	125.0	134.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2717	2757	0.006	0.02	0.0051	127.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	5243	5257	0.0233	0.1023	0.00192	89.0	106.0	89.0	0	0	0	-59.99999999999999	59.99999999999999								
	1745	1398	0.04948	0.1268	0.031832	122.0	146.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	2201	577	0.00244	0.01199	0.00369	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	8278	8280	0.005607999999999999	0.067097	0.21799	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	9851	9850	0.025	0.0649	0.01577	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	82	449	0.0006	0.0063	0.12845	1350.0	1350.0	1350.0	0	0	1	-59.99999999999999	59.99999999999999								
	1148	1026	0.12619999999999998	0.32530000000000003	0.0819	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	2872	10192	0.004	0.013500000000000002	0.004	166.0	166.0	215.0	0	0	1	-59.99999999999999	59.99999999999999								
	22592	21998	0.003261	0.011722999999999999	0.0033	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	6666	6672	0.01377	0.09799	0.00365	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	564	9643	0.007115	0.017159999999999998	0.0040999999999999995	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	1358	2055	0.022400000000000003	0.055099999999999996	0.0125	82.0	82.0	82.0	0	0	0	-59.99999999999999	59.99999999999999								
	2187	2194	0.0010299999999999999	0.00255	0.00067	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2199	6595	0.0034100000000000003	0.00843	0.002	144.0	168.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	1656	1660	0.000819	0.001332	0.03987	111.00000000000001	126.0	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	22558	3837	0.0055000000000000005	0.014190000000000001	0.003526	98.0	106.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3281	182	0.00398	0.0294	0.0089	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	435	438	0.0005	0.0031	1.6247	400.0	400.0	451.0	0	0	1	-59.99999999999999	59.99999999999999								
	995	1045	0.00199	0.026690000000000002	1.3872000000000004	1637.0	1637.0	1637.0	0	0	1	-59.99999999999999	59.99999999999999								
	4985	4989	0.2626	0.5395	0.0006	15.0	20.0	15.0	0	0	1	-59.99999999999999	59.99999999999999								
	6265	6233	0.09802	0.23947	0.0038900000000000002	52.0	65.0	65.0	0	0	1	-59.99999999999999	59.99999999999999								
	1258	1273	0.0026	0.0129	0.023799999999999998	239.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	9590	980	0.026789999999999998	0.14749	0.27895	365.0	426.99999999999994	426.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	544	9544	2.0e-5	0.00021	0.0	1980.9999999999998	1980.9999999999998	1980.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	9295	9296	0.0019	0.006790000000000001	0.0001	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	2278	2258	0.1259	0.1369	0.00222	13.0	13.0	13.0	0	0	1	-59.99999999999999	59.99999999999999								
	721	11729	0.046418	0.12314	0.0052	46.0	59.0	46.0	0	0	1	-59.99999999999999	59.99999999999999								
	2125	4267	0.02423	0.0613	0.01543	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	2915	2631	0.012270000000000001	0.03281	0.0074399999999999996	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	42445	2666	0.0	0.0004	0.0	225.0	258.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	180	3244	0.0026550000000000002	0.015125999999999999	0.004298	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	7054	6900	0.00154	0.01316	0.061	450.0	760.0	760.0	0	0	1	-59.99999999999999	59.99999999999999								
	3274	1621	1.0e-5	1.0e-5	1.0e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	1583	7343	0.0296	0.0708	0.0172	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	3107	12002	0.018821	0.044383	0.0116	120.0	140.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	3276	3278	0.001576	0.0064010000000000004	0.001716	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2841	2873	0.016200000000000003	0.0564	0.015300000000000001	62.0	62.0	62.0	0	0	1	-59.99999999999999	59.99999999999999								
	2227	2294	0.002373	0.00584	0.0015609999999999999	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	543	1907	0.023443000000000002	0.098934	0.028900000000000002	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	2587	2577	0.10249000000000001	0.17550000000000002	0.00024	27.0	30.0	27.0	0	0	1	-59.99999999999999	59.99999999999999								
	7510	1788	0.00086	0.00219	0.000558	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1071	1069	0.00774	0.04993	0.1956	517.0	637.0	665.0	0	0	1	-59.99999999999999	59.99999999999999								
	4032	4033	0.0038	0.0132	0.0049	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1099	9750	0.0591	0.156	0.03976	111.00000000000001	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	2771	1007	0.0335	0.11257	0.030699999999999998	119.0	143.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	4128	1620	0.001739	0.007066	0.001894	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	21953	24209	0.012656	0.056537	0.0165	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	2816	2840	0.0062	0.0131	0.003	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	1538	1572	0.0435	0.1152	0.0269	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	5253	8030	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3823	11997	0.003951	0.010198	0.002533	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	3310	3313	0.0179	0.046799999999999994	0.01119	56.99999999999999	56.99999999999999	56.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	4810	4807	0.0191	0.0487	0.011699999999999999	80.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5431	5434	0.006939999999999999	0.05274	0.09051999999999999	200.0	200.0	200.0	0	0	1	-59.99999999999999	59.99999999999999								
	3226	251	0.018695	0.07595299999999999	0.020360999999999997	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	7484	1706	0.0011	0.0027900000000000004	0.000713	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	7445	7446	0.011825	0.07994799999999999	0.046125	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	2530	2537	0.11703	0.2446	0.00645	63.0	70.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	7057	598	0.0021	0.0384	4.712	2399.0	3100.0	3100.0	0	0	1	-59.99999999999999	59.99999999999999								
	834	2424	0.0001	0.0004	0.00067	103.0	103.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4276	2208	0.0068000000000000005	0.0168	0.0046	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1432	278	0.001042	0.013776	0.004675	347.0	457.0	457.0	0	0	1	-59.99999999999999	59.99999999999999								
	652	22654	0.019163	0.088922	0.0259	114.99999999999999	150.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	7060	7055	0.00066	0.01168	1.2449	2699.0	2699.0	2699.0	0	0	1	-59.99999999999999	59.99999999999999								
	999	1027	0.0008500000000000001	0.01451	1.7188999999999999	2582.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	3274	3275	0.0010299999999999999	0.0041849999999999995	0.001122	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	1778	1779	0.1307	0.2697	0.00441	48.0	55.00000000000001	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7089	7090	0.0252	0.0478	0.00086	40.0	46.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	19127	4302	0.000402	0.002732	0.001446	390.0	462.0	390.0	0	0	1	-59.99999999999999	59.99999999999999								
	14238	12033	0.002779	0.011746000000000001	0.0034000000000000002	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	578	541	0.000395	0.001669	0.0005	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	1461	1462	0.000668	0.0038050000000000002	0.001081	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	2755	2782	0.025699999999999997	0.0825	0.0265	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	528	9058	0.01459	0.08115	0.004	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	482	3113	0.00017500000000000003	0.0009170000000000001	4.1e-5	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	23901	1940	0.00895	0.0231	0.005699999999999999	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1433	1439	0.00029600000000000004	0.00219	0.000663	301.0	325.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	613	22045	0.04655	0.10964	0.0048	89.0	104.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	21990	2038	0.014004	0.03625	0.0096	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	22171	2171	0.0017299999999999998	0.00584	0.00165	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	835	837	0.046900000000000004	0.1074	0.029411	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	2199	4243	0.00497	0.01283	0.0031	103.0	117.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1400	1670	0.000728	0.001018	0.029379	132.0	145.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	1239	1246	0.0292	0.1459	0.2615	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	1216	2061	0.0461	0.17129999999999998	0.0406	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	180	3238	0.0008	0.006	0.00726	538.0	648.0	648.0	0	0	0	-59.99999999999999	59.99999999999999								
	615	625	0.025200999999999998	0.13339	0.2286	200.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	2508	236	0.00315	0.01121	0.00297	160.0	176.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	1890	1131	0.1177	0.3126	0.07396	97.0	114.99999999999999	124.0	0	0	0	-59.99999999999999	59.99999999999999								
	1258	980	0.0039700000000000004	0.021429999999999998	0.03925	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	8567	8568	0.0075	0.0463	0.0009	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	571	4287	0.0048	0.024399999999999998	0.0073	191.0	229.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	2788	2876	0.018000000000000002	0.0429	0.0008	62.0	62.0	62.0	0	0	1	-59.99999999999999	59.99999999999999								
	106	109	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8589	6103	0.004821	0.030395	0.000984	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4270	575	0.00164	0.01046	0.00596	432.0	505.99999999999994	432.0	0	0	0	-59.99999999999999	59.99999999999999								
	544	9544	2.0e-5	0.00021	0.0	1980.9999999999998	1980.9999999999998	1980.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	13077	11711	0.010797000000000001	0.028315	0.0072970000000000005	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	8561	8581	0.0	0.0001	0.0	300.0	300.0	300.0	0	0	1	-59.99999999999999	59.99999999999999								
	4918	4920	1.825	0.9945999999999999	0.00328	24.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	3225	3227	0.00358	0.007436000000000001	0.001796	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	6410	6510	0.0023	0.0287	2.8481	1992.0000000000002	2557.0	2557.0	0	0	1	-59.99999999999999	59.99999999999999								
	5128	8148	0.001962	0.019735	0.07527400000000001	450.0	639.0	450.0	0	0	1	-59.99999999999999	59.99999999999999								
	7058	559	0.00013	0.0025	0.1481	1668.0	2705.0	2705.0	0	0	1	-59.99999999999999	59.99999999999999								
	8501	8700	0.0161	0.1091	0.4035	434.99999999999994	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	3007	3699	0.00066	0.00987	0.7349	2321.0	2834.0	2834.0	0	0	1	-59.99999999999999	59.99999999999999								
	492	487	0.00023300000000000003	0.0026939999999999998	1.4493	800.0	850.0	850.0	0	0	1	-59.99999999999999	59.99999999999999								
	9089	9088	0.0083	0.0194	0.00494	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	10242	1337	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4295	3111	0.030950000000000002	0.09612	0.02722	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	814	831	0.016	0.08070000000000001	0.14211000000000001	175.0	233.0	233.0	0	0	1	-59.99999999999999	59.99999999999999								
	1845	1842	0.2627	0.3864	0.005580000000000001	28.999999999999996	28.999999999999996	28.999999999999996	0	0	0	-59.99999999999999	59.99999999999999								
	6730	8100	8.999999999999999e-5	0.00158	0.22411999999999999	2500.0	4000.0	4000.0	0	0	1	-59.99999999999999	59.99999999999999								
	3731	797	0.0105	0.0305	0.008199999999999999	103.0	120.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	178	1401	0.00021700000000000002	0.001608	0.000491	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	17612	591	0.005600000000000001	0.014450000000000001	0.00359	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3495	485	0.00026	0.0016200000000000001	0.0	234.0	234.0	234.0	0	0	1	-59.99999999999999	59.99999999999999								
	6130	6140	0.00043	0.00681	0.9842	2678.0	3372.9999999999995	3372.9999999999995	0	0	1	-59.99999999999999	59.99999999999999								
	7713	7712	0.006126	0.015895	0.003901	99.0	99.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	561	7734	0.000612	0.0076500000000000005	0.49274999999999997	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	11965	3843	0.00015	0.000387	9.599999999999999e-5	95.0	139.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5111	5302	0.0021	0.011200000000000002	0.0194	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	798	757	0.0063	0.01832	0.00491	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	6370	6336	0.013907000000000001	0.059607	0.06797500000000001	100.0	120.0	21.0	0	0	1	-59.99999999999999	59.99999999999999								
	21939	22000	0.052053	0.1346	0.0358	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	9501	1745	0.021400000000000002	0.201	0.1195	374.0	382.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	4372	4371	0.025041	0.063689	0.016265	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	6013	8065	0.051403	0.095778	0.001633	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2079	10211	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2909	2664	0.04190000000000001	0.1035	0.029300000000000003	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1857	1859	0.0524	0.1364	0.03321	97.0	97.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	8303	8401	0.0023799999999999997	0.03483	1.3421000000000003	2719.0	3395.0000000000005	3395.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	5891	5902	0.0297	0.1521	0.2876	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	5411	5621	0.0219	0.1165	0.2024	287.0	287.0	287.0	0	0	1	-59.99999999999999	59.99999999999999								
	11965	694	0.011779	0.030430000000000002	0.008100000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	8008	6711	0.036267999999999995	0.11709	0.01729	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1724	1725	0.043179999999999996	0.14029	0.0027660000000000002	80.0	80.0	43.0	0	0	0	-59.99999999999999	59.99999999999999								
	4522	4532	0.03664	0.17689	0.028849999999999987	233.0	294.0	294.0	0	0	1	-59.99999999999999	59.99999999999999								
	624	23943	0.0321	0.082852	0.000576	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	5970	5972	0.0087	0.044199999999999996	0.08259999999999999	250.99999999999997	314.0	314.0	0	0	1	-59.99999999999999	59.99999999999999								
	2343	4249	0.0028399999999999996	0.007189999999999999	0.00182	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	14184	4170	0.0004	0.001032	0.000256	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3545	7707	0.06127	0.14953	0.03819	98.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	2356	9402	0.0124	0.0435	0.00089	57.99999999999999	57.99999999999999	57.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	672	3153	0.0	0.001	0.0	24.0	28.999999999999996	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	5711	5721	0.0079	0.0404	0.0758	250.99999999999997	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999								
	9045	7390	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4027	4025	0.0087	0.019	0.00487	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	6430	6460	0.0021	0.03392	3.976	2425.0	2425.0	2425.0	0	0	1	-59.99999999999999	59.99999999999999								
	4763	4755	0.052199999999999996	0.10310000000000001	0.0254	60.0	70.0	70.0	0	0	1	-59.99999999999999	59.99999999999999								
	11644	16580	0.043351	0.11198999999999999	0.0297	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1657	1660	0.00108	0.00149	0.03987	111.00000000000001	126.0	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	6610	2233	0.01635	0.04912	0.013839999999999998	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	9256	10240	0.011594	0.032995000000000003	0.002934	80.0	92.0	92.0	0	0	1	-59.99999999999999	59.99999999999999								
	12008	3193	0.016200000000000003	0.042	0.00182	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	6173	8067	0.009032	0.036791	0.000725	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21980	3862	0.0001	0.0003	0.0001	80.0	80.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	392	7342	0.0039000000000000003	0.0101	0.0025	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2811	10199	0.00096	0.0043	0.0013	186.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	1445	1618	5.0e-5	0.000104	2.5e-5	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	6900	6862	0.00836	0.05991	0.3011	476.99999999999994	476.99999999999994	476.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	4862	4869	0.0066	0.0766	0.33457000000000003	589.0	736.0	736.0	0	0	1	-59.99999999999999	59.99999999999999								
	8096	5079	0.00458	0.20334	0.02152	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	13582	3582	1.0e-5	1.0e-5	1.0e-6	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	4174	11976	0.00445	0.011485	0.002852	95.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	7098	7099	0.2737	0.6026	0.010065	40.0	46.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	712	22025	0.011000000000000001	0.028999999999999998	0.0074	96.0	127.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	6914	6813	0.0058709999999999995	0.0192	0.000342	61.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	9463	9461	0.006500000000000001	0.042300000000000004	0.011991	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	1312	1303	0.0022	0.0067	1.0e-6	48.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	7945	6365	0.11718	0.29271	0.07694	100.0	136.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	2835	2847	0.013999999999999999	0.0501	0.0127	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	103	6609	0.00017	0.00267	0.3883	2477.0	3464.0	3464.0	0	0	1	-59.99999999999999	59.99999999999999								
	1896	1895	0.11320000000000001	0.2964	0.07386	97.0	124.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	4892	4894	0.0134	0.1085	-0.10784	318.0	476.99999999999994	476.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	3275	1674	1.0e-5	1.0e-5	1.0e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	9049	4019	0.00443	0.01964	0.00577	182.0	191.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	8562	8547	0.0611	0.1507	0.00184	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	3943	23943	0.00043	0.00111	0.000276	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	7619	460	0.0	0.0001	0.0	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	1258	1190	0.0023499999999999997	0.012350000000000002	0.02519	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	23580	1750	0.40268	0.34684	0.004924	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	180	3231	0.001685	0.012431000000000001	0.008128999999999999	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	2666	2629	0.0070999999999999995	0.0278	0.00774	194.0	234.0	173.0	0	0	1	-59.99999999999999	59.99999999999999								
	571	2219	0.0048	0.024399999999999998	0.0073	191.0	229.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	2588	2572	0.15021	0.31377	0.00046	32.0	35.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	9353	2497	0.0037	0.012199999999999999	0.004104	17.0	33.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	860	9430	0.0029	0.0084	0.002291	87.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	2194	2219	0.00545	0.01845	0.00643	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	21913	639	0.06838899999999999	0.16259	0.0425	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5526	8458	0.8884000000000001	0.9190999999999999	0.01195	33.0	33.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	21954	24175	0.0014000000000000002	0.003613	0.000897	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	478	561	0.00228	0.02831	1.8188	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	458	3384	0.00229	0.01413	0.0533	597.0	597.0	597.0	0	0	1	-59.99999999999999	59.99999999999999								
	3890	647	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	843	10005	0.00892	0.05033000000000001	0.09609999999999999	284.0	383.0	383.0	0	0	1	-59.99999999999999	59.99999999999999								
	5486	6649	0.0039962	0.024023	0.046402	343.0	343.0	343.0	0	0	1	-59.99999999999999	59.99999999999999								
	1094	1147	0.0364	0.0968	0.0245	119.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9584	9583	0.019256	0.0281	0.007261999999999999	66.0	93.0	93.0	0	0	1	-59.99999999999999	59.99999999999999								
	2648	2673	0.1398	0.35960000000000003	0.005600000000000001	50.0	50.0	50.0	0	0	0	-59.99999999999999	59.99999999999999								
	4495	4720	0.00067	0.01106	1.4764	2598.0	3272.9999999999995	3272.9999999999995	0	0	1	-59.99999999999999	59.99999999999999								
	3341	3349	0.037642	0.098493	0.023559999999999998	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1101	1103	1.0e-5	0.00023	0.02239	2858.0	3377.0000000000005	3377.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	538	478	0.00187	0.023170000000000003	1.5129	1616.0	1777.0	1777.0	0	0	1	-59.99999999999999	59.99999999999999								
	5103	8018	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6253	6255	0.0349	0.0703	0.0012	33.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999								
	3217	3223	0.0033810000000000003	0.013737999999999998	0.003683	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	8180	6072	0.013779999999999999	0.23879999999999998	0.000775	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5181	5341	0.0022	0.015	0.05578	503.0	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	1250	1323	0.00879	0.041100000000000005	0.07562	329.0	384.0	384.0	0	0	1	-59.99999999999999	59.99999999999999								
	2383	2384	0.0039000000000000003	0.0113	0.0030930000000000003	93.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	3944	23944	0.00031	0.0008	0.000199	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	6303	6310	0.029756	0.25765	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1718	7524	0.003598	0.009224	0.000145	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	1536	7333	0.0064	0.011000000000000001	0.0024	73.0	73.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	9697	819	0.0034000000000000002	0.0166	0.02981	158.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999								
	794	2518	0.028999999999999998	0.053899999999999997	0.01606	80.0	93.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	147	3032	0.0034599999999999995	0.0379	0.63818	747.0	747.0	747.0	0	0	1	-59.99999999999999	59.99999999999999								
	2090	2076	0.0108	0.0265	0.0075	134.0	162.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	5751	5753	0.001	0.0058	0.0104	100.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	6441	6407	0.0069	0.07102	0.273	781.0	781.0	781.0	0	0	1	-59.99999999999999	59.99999999999999								
	1730	7472	0.00203	0.01158	0.003305	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	9069	4027	0.010509999999999999	0.02628	0.006939999999999999	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1889	1085	0.00407	0.02828	0.10964	558.0	685.0	685.0	0	0	1	-59.99999999999999	59.99999999999999								
	1651	1665	0.004396	0.009131	0.0022	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	41864	41865	0.019299999999999998	0.0471	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2262	2283	0.0799	0.2477	0.00411	34.0	48.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	227	228	0.00066	0.0049499999999999995	0.5628	289.0	337.0	337.0	0	0	1	-59.99999999999999	59.99999999999999								
	5602	8043	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	481	473	0.0073	0.028399999999999998	0.00161	138.0	138.0	169.0	0	0	1	-59.99999999999999	59.99999999999999								
	1924	3911	0.12369999999999999	0.19190000000000002	0.0028000000000000004	33.0	40.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	2040	13921	0.2101	0.3187	0.0127	38.0	52.0	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	5216	6663	0.00908	0.06414	0.23696	501.99999999999994	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	8203	8301	0.0033006000000000003	0.041228	1.7110000000000003	2719.0	3395.0000000000005	3395.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	844	2498	0.0062	0.018500000000000003	0.004731	72.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	2513	236	0.014199999999999999	0.0501	0.01324	160.0	176.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	672	3902	0.5082	0.9016	0.0115	24.0	28.999999999999996	24.0	0	0	0	-59.99999999999999	59.99999999999999								
	9539	2463	0.026099999999999998	0.07980000000000001	0.019672000000000002	124.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999								
	566	13109	0.005614	0.023731	0.0069	191.0	210.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	4292	2324	0.1278	0.1929	0.0026	28.999999999999996	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	850	9416	0.044000000000000004	0.1276	0.03468	92.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	3300	9619	0.006123	0.012719000000000001	0.003071	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2383	2390	0.0208	0.060599999999999994	0.016579999999999998	77.0	93.0	93.0	0	0	1	-59.99999999999999	59.99999999999999								
	21925	21920	0.019119	0.049386	0.0131	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	11965	11970	0.012648	0.032674	0.0087	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	17625	7625	0.0005899999999999999	0.00151	0.00037999999999999997	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4345	9073	0.0004568	0.0023471	0.0848	286.0	286.0	286.0	0	0	1	-59.99999999999999	59.99999999999999								
	2363	9400	0.011200000000000002	0.0546	0.0013239999999999999	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	13581	3581	0.0002	0.0005099999999999999	0.000129	122.0	134.0	122.0	0	0	0	-59.99999999999999	59.99999999999999								
	41002	41029	0.0	0.15753	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	273	3280	0.002503	0.010168	0.002726	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	963	1153	0.0037	0.016819999999999998	0.030539999999999998	270.0	346.0	346.0	0	0	1	-59.99999999999999	59.99999999999999								
	3260	287	0.00025100000000000003	0.000522	0.000126	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	10101	1086	0.0037	0.03159	0.12047000000000001	669.0	823.0	669.0	0	0	1	-59.99999999999999	59.99999999999999								
	5246	5257	0.014190000000000001	0.06225	0.00117	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1905	17632	0.00105	0.00271	0.000673	95.0	110.00000000000001	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	4087	1569	0.00582	0.023559999999999998	0.00659	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	4532	4515	0.00136	0.01142	0.04238	557.0	702.0	702.0	0	0	1	-59.99999999999999	59.99999999999999								
	9698	2494	0.0089	0.026699999999999998	0.007571	89.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	1451	1600	0.001982	0.008051	0.0021579999999999998	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	13198	3184	0.0	0.0001	0.0	89.0	104.0	104.0	0	0	1	-59.99999999999999	59.99999999999999								
	1290	2064	0.0121	0.038	0.0088	96.0	96.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	11721	1721	0.011930000000000001	0.01859	0.000325	43.0	43.0	43.0	0	0	0	-59.99999999999999	59.99999999999999								
	11994	4277	0.0021	0.005350000000000001	0.00135	144.0	168.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	185	1772	0.0279	0.0897	0.0212	44.0	44.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	1330	1231	0.0068200000000000005	0.0329	0.06514	260.0	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	184	185	0.039599999999999996	0.2303	0.0664	143.0	206.99999999999997	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	4807	4873	0.07528	0.15607	0.03796	88.0	110.00000000000001	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	1199	9752	0.0011200000000000001	0.00647	0.01141	140.0	268.0	268.0	0	0	1	-59.99999999999999	59.99999999999999								
	8547	8549	0.006811	0.042199999999999994	0.000819	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	3283	267	2.5e-5	5.2e-5	1.3e-5	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	5503	8034	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3280	1667	1.0e-5	1.0e-5	1.0e-5	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	1229	1358	0.05048	0.11295999999999999	0.027404	82.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	2711	10187	0.028900000000000002	0.0545	0.001	55.00000000000001	55.00000000000001	55.00000000000001	0	0	0	-59.99999999999999	59.99999999999999								
	2925	2652	0.0285	0.10859999999999999	0.02468	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	9772	9775	0.013859999999999999	0.047110000000000006	0.000834	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	1757	7513	0.001	0.00256	0.00064	122.0	134.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	699	27627	0.00012	0.00031	0.0001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5580	43955	1.0e-5	1.0e-5	-1.49	1689.0	1689.0	1689.0	0	0	1	-59.99999999999999	59.99999999999999								
	2371	2406	0.013600000000000001	0.052000000000000005	0.000829	31.0	42.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	11726	3072	0.0	0.0001	0.0	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	661	22171	0.0199	0.0673	0.019030000000000002	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	6583	2232	0.014610000000000001	0.05118	0.01261	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	3899	548	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2141	2296	0.0001	0.0005	0.0001	96.0	96.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	554	12047	0.001391	0.0065769999999999995	0.0003	73.0	101.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	2506	2507	0.0002	0.0005099999999999999	0.00013	96.0	105.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	5904	5906	0.0254	0.1317	0.03499	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	2147	2149	0.0434	0.1112	0.0278	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2656	2902	0.016	0.043899999999999995	0.009559999999999999	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	1445	1446	0.00014800000000000002	0.001095	0.00033099999999999997	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	454	600	0.003619	0.025886999999999997	0.0794	637.0	637.0	637.0	0	0	1	-59.99999999999999	59.99999999999999								
	14233	14234	0.010155	0.026629999999999997	0.0068000000000000005	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	3272	1676	1.0e-5	1.0e-5	1.0e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	1536	7331	0.0113	0.025099999999999997	0.0062	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	536	563	0.004282	0.056322000000000004	3.0548	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	1581	7376	0.015	0.0388	0.0095	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	6489	6491	0.004	0.02338	0.047880000000000006	279.0	343.0	343.0	0	0	1	-59.99999999999999	59.99999999999999								
	1509	1533	0.02812	0.07275999999999999	0.01784	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	78	471	0.0009220000000000001	0.008014	0.1408	1184.0	1392.0	1392.0	0	0	1	-59.99999999999999	59.99999999999999								
	2117	560	0.03141	0.10647999999999999	0.03007	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9357	9988	0.00313	0.023119999999999998	0.05638	327.0	417.0	417.0	0	0	1	-59.99999999999999	59.99999999999999								
	5513	8037	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6730	8100	8.999999999999999e-5	0.0016	0.22411999999999999	2503.0	3122.0	3339.0	0	0	1	-59.99999999999999	59.99999999999999								
	5050	5090	0.00148	0.023530000000000002	3.3555	2678.0	3372.9999999999995	3372.9999999999995	0	0	1	-59.99999999999999	59.99999999999999								
	862	9432	0.0034999999999999996	0.0101	0.0027389999999999997	89.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1298	1304	0.5277000000000001	0.5645	0.0070999999999999995	23.0	33.0	33.0	0	0	0	-59.99999999999999	59.99999999999999								
	5439	5438	0.007352999999999999	0.039418	0.079939	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3228	3229	0.000659	0.0013700000000000001	0.001323	134.0	134.0	134.0	0	0	0	-59.99999999999999	59.99999999999999								
	103	609	0.0006	0.00946	0.7626000000000001	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	1718	7479	0.10723	0.09322	0.001247	27.0	27.0	27.0	0	0	1	-59.99999999999999	59.99999999999999								
	1728	1793	0.015	0.0365	0.010169999999999998	111.00000000000001	129.0	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	491	495	0.000252	0.003767	0.1101	1195.0	1195.0	1195.0	0	0	1	-59.99999999999999	59.99999999999999								
	3009	2638	0.0003	0.0013	0.00026	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999								
	2812	2872	0.0021	0.0085	0.08990000000000001	150.0	215.0	215.0	0	0	1	-59.99999999999999	59.99999999999999								
	3853	22014	0.000193	0.0005070000000000001	0.0001	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5101	5121	0.012	0.0626	0.1176	250.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1393	1792	0.0028000000000000004	0.0070599999999999994	0.001825	122.0	146.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	21926	3801	0.01505	0.0388	0.009649999999999999	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	2685	3086	0.023799999999999998	0.061399999999999996	0.015109999999999998	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	482	473	0.0073	0.028399999999999998	0.00161	138.0	138.0	169.0	0	0	1	-59.99999999999999	59.99999999999999								
	9316	870	0.0165	0.0454	0.006804	51.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	7478	1726	0.00091	0.005180000000000001	9.3e-5	106.0	106.0	106.0	0	0	1	-59.99999999999999	59.99999999999999								
	410	590	0.0030320000000000004	0.022023	0.0801	383.0	498.00000000000006	498.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	5235	5252	0.1032	0.2958	0.0776	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	44645	7202	0.00739	0.0191	0.004719999999999999	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	299	6444	0.0013020000000000002	0.022486000000000003	-0.1502000000000001	1992.0000000000002	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	2310	2340	0.0285	0.0751	0.0176	144.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	9214	2068	0.0057799999999999995	0.02031	0.00515	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	5091	5101	0.00107	0.00582	0.03982	348.0	495.0	495.0	0	0	1	-59.99999999999999	59.99999999999999								
	5362	5150	0.0005	0.0037	0.0138	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9015	385	0.0009299999999999999	0.00809	0.13284	866.0	1117.0	1117.0	0	0	1	-59.99999999999999	59.99999999999999								
	11710	725	0.049367	0.12960000000000002	0.0333	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	3044	2684	0.0011	0.0040999999999999995	0.0019	252.99999999999997	252.99999999999997	252.99999999999997	0	0	0	-59.99999999999999	59.99999999999999								
	3283	1603	0.0005020000000000001	0.001044	0.000252	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	1411	1412	0.00146	0.00957	0.005699999999999999	359.0	454.0	454.0	0	0	1	-59.99999999999999	59.99999999999999								
	6461	6471	0.0048	0.0333	0.12119999999999999	611.0	702.0	702.0	0	0	1	-59.99999999999999	59.99999999999999								
	22026	624	0.04747899999999999	0.12478	0.032	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1240	9756	0.00333	0.0127	0.000803	108.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999								
	2686	2687	0.38689999999999997	0.5008	0.00637	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999								
	2270	4259	0.00879	0.02266	0.00551	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	9425	2431	0.0063	0.0183	0.005023	90.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	11939	2113	6.0e-5	0.00015	4.0e-5	80.0	80.0	20.0	0	0	0	-59.99999999999999	59.99999999999999								
	3273	1621	1.0e-5	1.0e-5	1.0e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	7350	7349	0.0125	0.0296	0.0073	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	448	446	0.00013299999999999998	0.0008719999999999999	0.0032	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	4643	4641	0.066	0.1759	0.0421	94.0	122.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	7476	7477	1.0e-5	1.0e-5	1.0e-6	49.0	61.0	49.0	0	0	0	-59.99999999999999	59.99999999999999								
	839	2458	0.0018	0.010700000000000001	0.02141	357.0	409.99999999999994	409.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	1759	1751	0.09952	0.24960000000000002	0.06555	87.0	96.0	87.0	0	0	1	-59.99999999999999	59.99999999999999								
	6140	5350	0.001052	0.015547	2.1785	2740.0	3397.0	2740.0	0	0	1	-59.99999999999999	59.99999999999999								
	586	581	0.00053	0.00668	0.40380000000000005	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	1728	175	0.057300000000000004	0.2418	0.06570000000000001	125.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999								
	2580	2563	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	105	9601	0.00092	0.01363	1.1534	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	11975	659	0.005187000000000001	0.024094	0.006999999999999999	114.99999999999999	150.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	8068	6387	0.0018340000000000001	0.10125	0.00043	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2881	2882	0.00213	0.00668	0.0022	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	9198	10019	0.028695	0.09672700000000001	0.009557	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4513	4619	0.10736000000000001	0.262	0.06692000000000001	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	9634	1625	0.0009760000000000001	0.003964	0.0010630000000000001	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	4353	3021	0.00111	0.017079999999999998	1.4340000000000002	2078.0	2641.0	2641.0	0	0	1	-59.99999999999999	59.99999999999999								
	9178	10017	0.035943	0.19244	0.020017999999999998	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4000	3228	0.010169999999999998	0.02113	0.020409999999999998	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	22723	22604	0.001604	0.007289	0.0021	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	2079	9219	0.0842	0.3119	0.005738999999999999	80.0	88.0	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	649	3878	0.0379	0.0978	0.02429	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	9390	2482	0.0239	0.0695	0.018852999999999998	84.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	7063	7055	0.00012	0.00172	0.1497	1384.0	1982.9999999999998	1982.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	9726	874	0.0008	0.0040999999999999995	0.001359	238.0	238.0	238.0	0	0	1	-59.99999999999999	59.99999999999999								
	6800	43797	1.0e-5	1.0e-5	-0.3	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	2155	2163	0.1153	0.17350000000000002	0.0023699999999999997	22.0	24.0	22.0	0	0	1	-59.99999999999999	59.99999999999999								
	1856	1099	0.09949999999999999	0.21226	0.049569999999999996	73.0	88.0	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	3758	755	0.0016	0.0105	0.00233	155.0	180.0	155.0	0	0	1	-59.99999999999999	59.99999999999999								
	6952	7004	0.051364	0.16799	0.002994	61.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	973	1045	0.00125	0.01705	0.9172999999999998	2182.0	2182.0	2182.0	0	0	1	-59.99999999999999	59.99999999999999								
	2306	2130	0.03336	0.08457	0.02128	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4183	4169	0.0027	0.006999999999999999	0.0017000000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1018	1078	0.02073	0.15965	0.3961199999999999	649.0	793.0	793.0	0	0	1	-59.99999999999999	59.99999999999999								
	187	318	0.0388	0.1001	0.024700000000000003	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5502	5501	0.0046	0.0235	0.044000000000000004	329.0	374.0	374.0	0	0	1	-59.99999999999999	59.99999999999999								
	11723	3066	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6101	5041	0.0033	0.02089	0.079487	606.0	702.0	702.0	0	0	1	-59.99999999999999	59.99999999999999								
	270	1692	0.001006	0.003079	0.19035	240.0	311.0	240.0	0	0	1	-59.99999999999999	59.99999999999999								
	340	1587	0.01034	0.046849999999999996	0.01332	182.0	235.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	26600	21986	0.0028970000000000003	0.007483	0.002	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	992	2778	0.0036	0.0163	0.004699999999999999	273.0	287.0	287.0	0	0	1	-59.99999999999999	59.99999999999999								
	5071	5351	0.015463	0.08328799999999999	0.1531	299.0	299.0	299.0	0	0	1	-59.99999999999999	59.99999999999999								
	967	9932	0.0038	0.0125	0.0034000000000000002	143.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2356	2478	0.0139	0.0553	0.001522	90.0	90.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	1386	9278	0.00084	0.00422	0.00739	365.0	426.99999999999994	426.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	9918	1276	0.057999999999999996	0.1399	0.0311	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	9085	9092	1.0e-5	1.0e-5	0.0	125.0	125.0	125.0	0	0	0	-59.99999999999999	59.99999999999999								
	933	895	0.00212	0.02556	3.1272	2110.0	2110.0	2110.0	0	0	1	-59.99999999999999	59.99999999999999								
	9878	10012	0.015427	0.067574	0.082605	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3318	3306	0.0584	0.0601	0.00075	19.0	19.0	19.0	0	0	1	-59.99999999999999	59.99999999999999								
	2362	2368	0.0034000000000000002	0.009899999999999999	0.00015800000000000002	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	1750	1798	0.1399	0.35719999999999996	0.005651000000000001	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	1546	7337	0.0042	0.011200000000000002	0.0026	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	5822	5824	0.0015	0.0079	0.013600000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2359	2375	0.011200000000000002	0.0254	0.0072629999999999995	59.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	4189	4188	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2193	2209	0.015395	0.05	0.015317	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5678	8357	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7497	7496	0.003998	0.010209999999999999	0.0025800000000000003	122.0	129.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	4029	7350	0.005699999999999999	0.0132	0.0034000000000000002	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	3876	4196	0.17329999999999998	0.26899999999999996	0.0039000000000000003	33.0	40.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	410	590	0.0030320000000000004	0.022023	0.0809	383.0	498.00000000000006	498.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	2542	2543	0.0471	0.0753	0.00319	12.0	14.000000000000002	12.0	0	0	0	-59.99999999999999	59.99999999999999								
	5500	5176	0.00187	0.02872	1.1688999999999998	2201.0	2676.0	2676.0	0	0	1	-59.99999999999999	59.99999999999999								
	1410	279	0.002261	0.0046960000000000005	0.001134	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	5486	5488	0.013600000000000001	0.1007	0.1612	250.99999999999997	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	4280	4195	0.0124	0.032	0.007948	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	436	41894	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6584	22653	0.005	0.012	0.003	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	3202	1629	2.3999999999999997e-5	9.8e-5	2.6e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	488	582	0.00078	0.007000999999999999	0.1193	911.9999999999999	1103.0	1103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1522	1568	0.008520999999999999	0.021953	0.005376	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	3594	3511	0.049139999999999996	0.08707000000000001	0.0017430000000000002	43.0	52.0	43.0	0	0	0	-59.99999999999999	59.99999999999999								
	9548	9550	0.04967	0.17059000000000002	0.0027400000000000002	84.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	6230	6209	0.014609	0.17956	0.001628	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21958	3135	0.011489000000000001	0.029681000000000003	0.0079	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3272	3273	0.002866	0.011645	0.0031219999999999998	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	11939	12000	0.052053	0.1346	0.0358	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2541	2543	0.0262	0.0593	0.005699999999999999	24.0	26.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	4623	7767	0.03807	0.07505	0.01849	84.0	105.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	1372	1370	0.033296	0.14106	0.010867	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	3796	1459	0.0007030000000000001	0.004014	0.007439	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	13164	3164	0.000179	0.000484	0.000137	110.00000000000001	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	8582	8596	0.0005	0.0037	7.000000000000001e-5	91.0	110.00000000000001	91.0	0	0	0	-59.99999999999999	59.99999999999999								
	5021	5756	0.003497	0.021739	0.040045000000000004	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1588	7345	0.008	0.0207	0.0051	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	3205	1633	4.2e-5	0.000172	4.6e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	767	768	0.00223	0.014419999999999999	0.00321	155.0	180.0	155.0	0	0	0	-59.99999999999999	59.99999999999999								
	481	3482	0.01655	0.05339000000000001	0.00316	277.0	277.0	277.0	0	0	1	-59.99999999999999	59.99999999999999								
	5571	5671	0.0305	0.1624	0.1324	199.0	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1223	1278	0.011430000000000001	0.058120000000000005	0.11265	250.99999999999997	348.0	348.0	0	0	1	-59.99999999999999	59.99999999999999								
	2808	2844	0.0345	0.0852	0.023	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	4517	4514	0.00337	0.05077	1.6842000000000001	2457.0	2457.0	2457.0	0	0	1	-59.99999999999999	59.99999999999999								
	6700	5540	0.0018599999999999999	0.03102	2.8099999999999996	3936.0	4681.0	4681.0	0	0	1	-59.99999999999999	59.99999999999999								
	8066	6016	0.013413	0.22802	0.0005870000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1528	4323	0.017338	0.045258	0.010921	125.0	149.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9912	9913	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	693	687	0.008100000000000001	0.0174	0.0043	69.0	93.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	229	787	0.01287	0.09068	0.1603	309.0	390.0	390.0	0	0	1	-59.99999999999999	59.99999999999999								
	2115	9625	0.024089999999999997	0.07664	0.02157	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1231	41450	0.00821	0.04165	0.08059	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	3162	3163	0.0048	0.0127	0.0032400000000000003	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3916	4132	0.023	0.059359999999999996	0.01474	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2542	2561	0.0471	0.0753	0.00319	24.0	26.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	7305	7200	0.00125	0.01828	1.3680999999999999	2598.0	2910.0	2910.0	0	0	1	-59.99999999999999	59.99999999999999								
	4025	9096	0.0053	0.011699999999999999	0.00419	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	5881	6368	0.0042	0.021099999999999997	0.039599999999999996	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	9092	9080	0.04853	0.12791	0.03028	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	322	7170	0.023399999999999997	0.0691	0.0168	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	9105	9104	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	42400	5191	0.0006	0.0033	0.006	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	378	9016	0.0011799999999999998	0.01677	1.446	2442.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	1267	1259	0.00067	0.00156	0.47619999999999996	363.0	363.0	580.0	0	0	1	-59.99999999999999	59.99999999999999								
	6313	6314	0.037200000000000004	0.0901	0.00157	83.0	100.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	386	7370	0.015600000000000001	0.075	0.0175	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	554	22020	0.020786	0.049259000000000004	0.0021	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	568	11592	0.004006	0.014409	0.004	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	1420	1640	0.001418	0.005761	0.001544	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	6519	6619	0.008441800000000001	0.091319	0.061074	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8076	8077	0.0072250000000000005	0.10765000000000001	5.9e-5	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	377	1524	0.005	0.0129	0.00316	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5140	5360	0.0005	0.0058	0.6103999999999999	2165.0	2165.0	2165.0	0	0	1	-59.99999999999999	59.99999999999999								
	2832	2838	0.0365	0.134	0.03562	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	1491	1492	0.043579999999999994	0.1115	0.027970000000000002	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	8633	6145	0.006609	0.094861	0.013229	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2433	2383	0.025699999999999997	0.0757	0.020066	77.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	5302	5312	0.0018	0.0132	0.049	615.0	721.0	721.0	0	0	1	-59.99999999999999	59.99999999999999								
	4221	3059	0.0	0.0001	0.0	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	2418	2423	0.0664	0.1924	0.052801999999999995	91.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	5590	6400	0.00191	0.02355	-0.5219000000000003	1992.0000000000002	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	2599	2582	0.10869999999999999	0.22699999999999998	0.00033	32.0	35.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	2572	2575	0.07031	0.14687	0.00021999999999999998	25.0	27.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	3224	1633	4.2e-5	0.000172	4.6e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	5101	5301	0.0144	0.0735	0.1374	174.0	235.0	235.0	0	0	1	-59.99999999999999	59.99999999999999								
	561	597	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5671	5611	0.0323	0.17309999999999998	0.3214	250.0	298.0	298.0	0	0	1	-59.99999999999999	59.99999999999999								
	11676	3046	0.0001	0.0003	0.0001	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1455	1456	0.002432	0.013855	0.0039369999999999995	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	4594	4522	0.022799999999999997	0.1235	0.1386	233.0	233.0	233.0	0	0	1	-59.99999999999999	59.99999999999999								
	41926	3494	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5004	5028	0.0011	0.0059	0.01011	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3905	9138	0.0007000000000000001	0.0018	0.00045	98.0	106.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	4895	7700	0.00633	0.0155	0.00394	80.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	270	1692	0.001006	0.003079	0.19035	240.0	311.0	240.0	0	0	1	-59.99999999999999	59.99999999999999								
	10203	9258	0.01206	0.04589000000000001	0.0005600000000000001	84.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	9564	9566	0.020663	0.077497	0.019537	139.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999								
	1763	13585	0.10696	0.09212999999999999	0.001308	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	5362	5150	0.0005	0.0038	0.0138	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9363	9364	0.00376	0.027719999999999998	0.00055	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	13477	13124	0.0025640000000000003	0.008549	0.00047	144.0	144.0	162.0	0	0	1	-59.99999999999999	59.99999999999999								
	104	609	0.00148	0.02347	1.9331	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	4417	4425	0.0033	0.0111	0.00299	120.0	150.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	11996	3825	0.0004	0.001	0.0002	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	1467	1631	0.000854	0.003471	0.000931	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	3882	11943	0.0	0.0001	0.0	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2249	2294	0.0025740000000000003	0.006333	0.001693	101.0	123.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	543	4168	0.012	0.031	0.0077	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5458	5446	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	1209	9273	0.03632	0.10359	0.0018	48.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	1902	1916	0.21030000000000001	0.1252	0.0015	33.0	40.0	33.0	0	0	0	-59.99999999999999	59.99999999999999								
	210	360	0.0016439999999999998	0.024974	1.8115	2533.0	2533.0	2533.0	0	0	1	-59.99999999999999	59.99999999999999								
	2730	9847	0.006	0.020499999999999997	0.005600000000000001	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	1071	9840	0.00464	0.03304	0.06626	365.0	458.0	458.0	0	0	1	-59.99999999999999	59.99999999999999								
	7767	4628	0.00026	0.00052	0.00013	84.0	105.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	9403	2472	0.0109	0.0279	0.006847	63.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	5508	5321	0.0029	0.0154	0.0556	420.0	530.0	530.0	0	0	1	-59.99999999999999	59.99999999999999								
	458	9123	0.001882	0.012346	0.0455	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	9782	9798	0.02221	0.05526	0.0011	68.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	746	22740	0.012867	0.032738	0.008199999999999999	108.0	129.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	782	785	0.01278	0.03711	0.00993	80.0	92.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	11908	498	0.016362	0.038411	0.0102	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	169	172	0.0066500000000000005	0.0384	0.0111	155.0	195.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	9059	528	0.00936	0.06974999999999999	0.00506	159.0	159.0	159.0	0	0	0	-59.99999999999999	59.99999999999999								
	392	1584	0.09523	0.17906	0.03664	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	2535	2536	0.07136999999999999	0.1222	0.00208	28.999999999999996	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	699	11469	0.006372	0.016462	0.0044	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1429	1639	0.00023099999999999998	0.0013139999999999998	0.000373	194.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1923	3155	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1466	1672	0.0002	0.0003	1.0e-6	126.0	136.0	126.0	0	0	1	-59.99999999999999	59.99999999999999								
	2107	6589	0.0115	0.0317	0.008199999999999999	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	999	1027	0.0011899999999999999	0.01397	1.7694	2177.0	2273.0	2273.0	0	0	1	-59.99999999999999	59.99999999999999								
	174	1745	0.00147	0.00497	0.00086	175.0	179.0	175.0	0	0	1	-59.99999999999999	59.99999999999999								
	21721	1723	0.03246	0.043789999999999996	0.000718	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	2454	9759	0.0319	0.0928	0.025249999999999998	91.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	2402	2406	0.0	0.0001	0.0	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999								
