%% MATPOWER Case Format : Version 2
function mpc = eto_fora_ponta_seco
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	1148	1843	0.0796	0.2073	0.05053	96.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	2669	2667	0.0023	0.00674	0.0015199999999999999	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	9078	7152	0.001503	0.00338	0.14387	300.0	300.0	300.0	0	0	0	-59.99999999999999	59.99999999999999								
	834	943	0.01049	0.0478	0.09101000000000001	258.0	328.0	328.0	0	0	1	-59.99999999999999	59.99999999999999								
	410	431	0.00184	0.010726	0.036000000000000004	324.0	445.0	445.0	0	0	1	-59.99999999999999	59.99999999999999								
	5004	5091	0.03681	0.20065999999999998	0.34322	174.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	2938	784	0.0085	0.024700000000000003	0.00662	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1192	962	0.0035299999999999997	0.017159999999999998	0.02988	259.0	292.0	292.0	0	0	1	-59.99999999999999	59.99999999999999								
	9322	9701	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	6930	6950	0.02305	0.16893999999999998	0.5993000000000002	476.99999999999994	476.99999999999994	476.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	251	254	6.0e-5	0.000246	0.000264	306.0	387.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	1236	1246	0.00835	0.041550000000000004	0.075	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	789	787	0.0128	0.059800000000000006	0.07738	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1718	13587	0.08693	0.13773	0.002416	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	766	226	0.0077	0.032400000000000005	0.0646	219.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999								
	5486	5923	7.6e-5	0.0007530000000000001	0.002928	625.0	794.0	625.0	0	0	1	-59.99999999999999	59.99999999999999								
	1252	1257	0.0001	0.0002	0.0001	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2773	9755	0.0016200000000000001	0.00735	0.0021	172.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	11729	12022	0.030314	0.08042999999999999	0.0034000000000000002	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	22470	9129	0.0003	0.000774	0.00019199999999999998	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	7768	4622	0.034311	0.030529999999999998	0.03556	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	2955	2982	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3237	3240	2.8e-5	0.00021	0.000254	478.0	602.0	478.0	0	0	0	-59.99999999999999	59.99999999999999								
	2635	2656	0.029300000000000003	0.0626	0.01433	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1082	1026	0.0028000000000000004	0.015	0.00442	262.0	287.0	318.0	0	0	1	-59.99999999999999	59.99999999999999								
	965	1192	0.00385	0.02121	0.03964	276.0	339.0	339.0	0	0	1	-59.99999999999999	59.99999999999999								
	665	2331	0.00457	0.01841	0.00547	216.0	252.99999999999997	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	2909	2658	0.002	0.0074	0.00199	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	6430	6460	0.0032	0.0416	2.596	2030.0	2557.0	2557.0	0	0	1	-59.99999999999999	59.99999999999999								
	3215	3216	0.0036049999999999997	0.019919	0.005743000000000001	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	9581	9580	0.01976	0.09475	0.025419999999999998	167.0	204.99999999999997	204.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	5687	8461	0.02303	0.08292999999999999	0.00198	90.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	475	476	1.0e-5	1.0e-5	0.0	244.0	244.0	244.0	0	0	0	-59.99999999999999	59.99999999999999								
	140	144	0.0011	0.012509999999999999	0.1936	776.0	956.0	956.0	0	0	1	-59.99999999999999	59.99999999999999								
	1087	10101	0.00933	0.08002000000000001	0.30673	669.0	823.0	669.0	0	0	1	-59.99999999999999	59.99999999999999								
	725	3069	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1208	2053	0.0144	0.0452	0.0007000000000000001	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	2723	2870	0.022400000000000003	0.0842	0.022799999999999997	119.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	897	1060	0.0008	0.011699999999999999	1.2458	1637.0	2062.0	2062.0	0	0	1	-59.99999999999999	59.99999999999999								
	9501	1745	0.021400000000000002	0.201	0.1195	374.0	382.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	13580	1750	0.40268	0.34684	0.004924	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	1389	9293	0.0042	0.0158	0.0003	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	3243	263	0.00032300000000000004	0.001843	0.000524	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	2414	2478	0.0138	0.0489	0.001343	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	6580	26580	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	2192	2102	0.039529999999999996	0.09297000000000001	0.0017100000000000001	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	3882	21943	0.0	0.0001	0.0	95.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	1454	272	0.00055	0.003135	0.000891	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	14231	4231	0.0	0.0001	0.0	216.0	252.99999999999997	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	3233	282	0.000854	0.004552	0.007711	174.0	218.00000000000003	174.0	0	0	1	-59.99999999999999	59.99999999999999								
	960	1015	0.018260000000000002	0.09336	0.16845	350.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999								
	8567	8526	0.011000000000000001	0.0361	0.0006	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	14217	11958	0.0012540000000000001	0.005298000000000001	0.0015	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	4101	3330	0.0225	0.065	0.01581	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	9396	830	0.0032	0.009300000000000001	0.0025380000000000003	28.000000000000004	54.0	54.0	0	0	1	-59.99999999999999	59.99999999999999								
	2362	2370	0.004699999999999999	0.0138	0.000235	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	14235	3055	0.0001	0.0003	0.0001	127.0	127.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4242	2230	0.0028499999999999997	0.00707	0.0018599999999999999	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	368	4060	0.0246	0.056882999999999996	0.012842	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	9531	9743	0.0644	0.13	0.033096	59.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	674	17620	0.008995	0.023233999999999998	0.0060999999999999995	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	999	1060	0.0015	0.0194	2.3697	2177.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	9462	9461	0.019799999999999998	0.0915	0.025939	50.0	50.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	12047	13198	0.042104	0.09917	0.0043	89.0	104.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	342	4386	0.043998	0.11391	0.027951	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	948	2870	0.022400000000000003	0.0849	0.0229	119.0	151.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	5004	6262	0.001	0.0052	0.0098	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	219	234	0.0004	0.00435	0.07415	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	231	4512	0.04887	0.23079999999999998	0.4598	210.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	6061	8179	0.0033079999999999997	0.019877	0.05965	400.0	400.0	400.0	0	0	1	-59.99999999999999	59.99999999999999								
	2514	2521	0.001527	0.00627	0.071581	186.0	204.99999999999997	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	5551	5691	0.0029	0.0206	0.10300000000000001	440.00000000000006	611.0	611.0	0	0	1	-59.99999999999999	59.99999999999999								
	638	1923	0.056192	0.14421	0.0383	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	21993	3137	0.0019	0.0051	0.0013	80.0	80.0	40.0	0	0	0	-59.99999999999999	59.99999999999999								
	963	1228	0.00628	0.03168	0.05717	221.0	227.0	227.0	0	0	1	-59.99999999999999	59.99999999999999								
	3206	3207	0.004001	0.029661	0.008975	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	848	2497	0.0629	0.1868	0.050014	75.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	5456	5457	0.0	0.3308	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	173	1664	0.0009	0.0037	0.001	48.0	48.0	48.0	0	0	0	-59.99999999999999	59.99999999999999								
	1692	1679	0.000879	0.0026939999999999998	0.16655	132.0	144.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	838	851	0.0315	0.0964	0.023700000000000002	77.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	2614	3033	0.0131	0.0596	0.0128	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	4073	4069	0.0529	0.13720000000000002	0.0337	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	601	3850	0.054900000000000004	0.14400000000000002	0.037200000000000004	191.0	191.0	191.0	0	0	0	-59.99999999999999	59.99999999999999								
	184	180	0.0158	0.09140000000000001	0.0263	194.0	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	2443	9184	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2736	2744	0.0062	0.009000000000000001	0.0021	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	9017	9013	0.00199	0.01821	0.30185	771.0	771.0	771.0	0	0	1	-59.99999999999999	59.99999999999999								
	3980	3994	0.018838999999999998	0.039134	0.009448999999999999	105.0	125.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	7613	27613	0.002115	0.005459	0.001356	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	5441	5352	0.005397	0.034338	0.12961	400.0	400.0	400.0	0	0	1	-59.99999999999999	59.99999999999999								
	365	9093	0.01149	0.029220000000000003	0.00745	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2937	3703	0.0010199999999999999	0.00297	0.00079	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1215	1256	0.022099999999999998	0.1208	0.22064	290.0	318.0	318.0	0	0	1	-59.99999999999999	59.99999999999999								
	1534	9024	0.00243	0.01209	0.02152	305.0	357.0	357.0	0	0	1	-59.99999999999999	59.99999999999999								
	5908	5909	0.0552	0.1591	0.03775	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	11909	3895	0.0012	0.0031	0.0008	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	3958	3521	0.0001	0.0001	0.0001	753.0	753.0	753.0	0	0	1	-59.99999999999999	59.99999999999999								
	22007	3195	0.0301	0.045700000000000005	0.0018	38.0	38.0	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	21917	3903	0.0083	0.0217	0.005600000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	629	625	0.006535	0.037315	0.1202	319.0	447.0	447.0	0	0	1	-59.99999999999999	59.99999999999999								
	22011	709	0.011568	0.029167000000000002	0.0075	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	1262	10239	0.0020087	0.0041076	0.0032291999999999998	30.0	35.0	35.0	0	0	1	-59.99999999999999	59.99999999999999								
	7534	2997	1.0e-5	1.0e-5	0.0	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	10115	9732	0.049238	0.19582	0.011142	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	820	10032	0.00052	0.00404	0.317	363.0	480.0	480.0	0	0	1	-59.99999999999999	59.99999999999999								
	5361	5362	0.0003	0.0025	0.0092	540.0	645.0	645.0	0	0	1	-59.99999999999999	59.99999999999999								
	7344	1583	0.0028000000000000004	0.0069	0.0017000000000000001	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	21959	3807	0.0002	0.0007000000000000001	0.0002	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	534	865	0.019	0.0571	0.059168000000000005	210.0	236.0	236.0	0	0	1	-59.99999999999999	59.99999999999999								
	692	11978	0.003475	0.015789	0.0045000000000000005	131.0	145.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	21919	21918	0.006856	0.017709	0.004699999999999999	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1757	1751	0.0342	0.0876	0.022029999999999998	121.0	157.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	4996	4999	0.2798	0.5429999999999999	1.6e-5	15.0	15.0	15.0	0	0	1	-59.99999999999999	59.99999999999999								
	1209	1360	0.01902	0.0635	0.00116	84.0	101.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	1186	1225	0.01582	0.07889	0.1416	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	768	769	0.00433	0.0233	0.00699	156.0	180.0	156.0	0	0	1	-59.99999999999999	59.99999999999999								
	14235	730	0.017118	0.04489099999999999	0.0115	96.0	108.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	1190	1267	0.0005899999999999999	0.0030399999999999997	0.0066500000000000005	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	2104	2242	0.0753	0.1729	0.0025	24.0	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	1226	1316	0.0564	0.2096	0.00316	84.0	84.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	1290	2094	0.0144	0.0452	0.0104	96.0	96.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	550	885	0.0255	0.0687	0.0169	65.0	96.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	7162	7161	0.0017000000000000001	0.004699999999999999	0.001	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	2746	2748	0.0008	0.0026	0.0008	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	5142	5331	0.0014000000000000002	0.006999999999999999	0.0127	350.0	350.0	350.0	0	0	1	-59.99999999999999	59.99999999999999								
	2625	2666	0.0148	0.0603	0.016120000000000002	138.0	138.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	13586	7522	0.06317	0.15380000000000002	0.002677	61.0	73.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	21936	22937	0.00493	0.012724	0.0031	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	1016	2867	0.00526	0.012889999999999999	0.0034999999999999996	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	173	1717	0.028239999999999998	0.11875	0.03218	126.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	649	4134	0.0273	0.07046000000000001	0.0175	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	7680	4266	2.2000000000000003e-5	0.00012	3.7000000000000005e-5	208.0	249.00000000000003	208.0	0	0	1	-59.99999999999999	59.99999999999999								
	6749	6102	0.004069	0.040388	0.014116	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7616	17616	0.0016	0.00413	0.001026	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	2205	2229	0.0033900000000000002	0.01053	0.00298	179.0	210.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	172	1743	0.0084	0.0215	0.0054	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	6880	6840	0.01268	0.09505000000000001	0.47319	557.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999								
	11708	3048	0.0	0.0001	0.0	127.0	127.0	127.0	0	0	0	-59.99999999999999	59.99999999999999								
	382	399	0.08539999999999999	0.2351	0.05497	125.0	141.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	274	251	0.018511	0.0753	0.02019	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	10041	850	0.0179	0.054000000000000006	0.013629	123.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	172	1744	0.0084	0.0215	0.0054	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1761	1764	0.06570000000000001	0.0959	0.0014000000000000002	41.0	48.0	41.0	0	0	1	-59.99999999999999	59.99999999999999								
	5580	5500	0.0014000000000000002	0.022099999999999998	0.7748000000000004	2201.0	2676.0	2676.0	0	0	1	-59.99999999999999	59.99999999999999								
	5149	6629	0.01448	0.09451000000000001	0.002039	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6745	6747	0.002193	0.027515	0.033645999999999995	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6786	5986	0.0048	0.035346	0.010506	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	890	2488	0.018500000000000003	0.0567	0.01451	81.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	2431	2485	0.07780000000000001	0.16449999999999998	0.038212	99.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	6901	6917	0.01614	0.0528	0.001	61.0	76.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	3835	11998	0.0031	0.0113	0.003	174.0	197.0	174.0	0	0	1	-59.99999999999999	59.99999999999999								
	226	760	0.0	0.0001	0.0	438.0	438.0	438.0	0	0	1	-59.99999999999999	59.99999999999999								
	101	102	0.00156	0.0246	1.355	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	6373	6379	0.008483300000000001	0.044639	0.007538	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21959	719	0.007436000000000001	0.01746	0.0046	139.0	151.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4469	7703	0.07521	0.1771	0.04521	113.99999999999999	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	5580	5540	0.0013800000000000002	0.0207	1.6849999999999998	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	109	107	0.00033	0.006730000000000001	0.72576	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	1057	961	0.005540000000000001	0.02642	0.0478	259.0	292.0	292.0	0	0	1	-59.99999999999999	59.99999999999999								
	27605	3808	0.00885	0.022799999999999997	0.00567	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	7630	7635	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	540	561	0.001166	0.01455	0.9412	2030.0	2286.0	2286.0	0	0	1	-59.99999999999999	59.99999999999999								
	415	9060	0.0014199999999999998	0.011810000000000001	0.0009	352.0	352.0	365.0	0	0	1	-59.99999999999999	59.99999999999999								
	22950	698	0.010067999999999999	0.02427	0.0064	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1537	4326	0.18513000000000002	0.29396	0.004749	37.0	37.0	37.0	0	0	1	-59.99999999999999	59.99999999999999								
	2896	9841	0.045599999999999995	0.1565	0.044199999999999996	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	7548	4633	0.005699999999999999	0.0146	0.0035099999999999997	86.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	647	543	0.024651999999999997	0.10597	0.0298	191.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	1597	7383	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21976	21933	0.011814	0.042495000000000005	0.0118	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	294	3553	0.00443	0.01799	0.00483	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	2513	2514	0.0105	0.03714	0.00981	160.0	176.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	11558	14186	0.00309	0.007980000000000001	0.0021	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5003	5732	0.019870000000000002	0.10779999999999999	0.17379999999999998	174.0	206.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	3010	3011	0.001078	0.016276	1.419	1992.0000000000002	2390.0	2390.0	0	0	1	-59.99999999999999	59.99999999999999								
	7370	7371	0.0034000000000000002	0.0079	0.002	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	27615	692	0.000386	0.000998	0.0003	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2358	2363	0.0203	0.0626	0.000953	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	4074	4392	0.11033	0.26344	0.06456	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4172	14172	0.00025	0.0006450000000000001	0.00016	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	3230	254	0.0097	0.0394	0.010549999999999999	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	9336	43190	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21932	21931	0.002266	0.009578	0.0028000000000000004	206.0	235.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	9057	9058	0.00799	0.06291000000000001	0.044989999999999995	176.0	206.99999999999997	176.0	0	0	0	-59.99999999999999	59.99999999999999								
	11919	3175	0.0014000000000000002	0.0037	0.001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4803	3572	0.031	0.16545	0.04872	170.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	2191	2245	0.0013	0.0032	0.0009	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	9756	2071	0.0038900000000000002	0.01482	0.000937	108.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999								
	9404	2483	0.0096	0.0297	0.008028	81.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	3329	3338	0.0663	0.1736	0.04152	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	4273	6610	0.00847	0.04714	0.014070000000000001	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	819	2477	0.0062	0.030899999999999997	0.055970000000000006	182.0	243.00000000000003	243.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	2160	2177	0.0388	0.10210000000000001	0.0241	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	27639	7639	0.0015	0.003872	0.000962	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	464	82	0.001066	0.009278999999999999	0.16079999999999997	911.9999999999999	1103.0	1103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3881	537	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	41930	3429	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7086	7087	0.2928	0.5550999999999999	0.00996	40.0	46.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	956	1074	0.01406	0.06469	0.12179999999999999	258.0	258.0	335.0	0	0	1	-59.99999999999999	59.99999999999999								
	1720	1718	0.12093999999999999	0.18571000000000001	0.00322	30.0	30.0	25.0	0	0	0	-59.99999999999999	59.99999999999999								
	11716	718	0.008067	0.041425000000000003	0.0126	96.0	127.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	1639	1430	0.00023099999999999998	0.0013139999999999998	0.000373	194.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	3550	4943	0.01	0.02544	0.00649	80.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	6060	6070	0.00106	0.01657	0.8313000000000001	2962.0	3642.0	3642.0	0	0	1	-59.99999999999999	59.99999999999999								
	4022	4030	0.0129	0.0304	0.0066	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	238	3787	0.028069999999999998	0.08162000000000001	0.021869999999999997	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4713	4712	0.00252	0.01315	0.00813	245.00000000000003	306.0	245.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	5851	5805	0.0066679999999999994	0.091054	0.008888	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2357	2387	0.0183	0.0496	0.001139	78.0	78.0	78.0	0	0	1	-59.99999999999999	59.99999999999999								
	980	9780	0.00318	0.02141	0.043289999999999995	305.0	386.0	386.0	0	0	1	-59.99999999999999	59.99999999999999								
	3487	3491	0.0055000000000000005	0.03039	0.0	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	845	9438	0.0013	0.0038	0.001095	44.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	2081	9781	0.011000000000000001	0.037000000000000005	0.001	84.0	101.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	131	3012	0.00037999999999999997	0.0042699999999999995	0.06673	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	1132	1082	0.0128	0.0308	0.007019999999999999	147.0	178.0	178.0	0	0	1	-59.99999999999999	59.99999999999999								
	7248	7222	0.0083	0.0203	0.0052	112.00000000000001	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	566	23109	0.005614	0.023731	0.0069	191.0	210.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	5203	8020	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1597	1598	0.08460000000000001	0.203	0.021	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	9675	9655	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	777	778	0.0374	0.10869999999999999	0.028999999999999998	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	5168	5019	0.005583	0.0454	0.059195000000000005	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	218	42	1.0e-5	1.0e-5	0.0	100.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	10007	1262	0.01621	0.05727	0.00094	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	7505	7506	0.08426	0.12154	0.001827	42.0	42.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	307	7155	0.046799999999999994	0.121	0.0297	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	11992	11999	0.008594000000000001	0.022199	0.0059	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2039	4156	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9894	9963	0.0027700000000000003	0.02881	0.0146	412.0	412.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	479	2141	0.007980000000000001	0.04522	0.013300000000000001	237.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999								
	11644	2341	0.0089	0.0308	0.0085	128.0	162.0	128.0	0	0	0	-59.99999999999999	59.99999999999999								
	1144	1135	0.0757	0.1985	0.04808	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	1548	1566	0.0037	0.0097	0.00231	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1737	1738	0.00318	0.01102	0.003031	139.0	152.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	5972	5991	0.02625	0.13749	0.2535	299.0	355.0	355.0	0	0	1	-59.99999999999999	59.99999999999999								
	9275	9227	0.005659999999999999	0.00984	8.999999999999999e-5	69.0	88.0	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	5751	5881	0.0154	0.0784	0.1474	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	1188	1239	0.0087	0.0481	0.08810000000000001	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	3227	1696	0.001982	0.008051	0.0021579999999999998	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	22033	3920	0.0189	0.0496	0.0128	84.0	105.0	84.0	0	0	0	-59.99999999999999	59.99999999999999								
	229	55	1.0e-5	1.0e-5	0.0	33.0	33.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	4007	4008	0.024	0.0565	0.01387	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1081	9567	0.027037	0.13464	0.033342000000000004	167.0	206.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	665	4230	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9949	9794	0.075835	0.34265	0.07336999999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	879	2490	0.06849999999999999	0.1079	0.021509	45.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	672	2319	0.0851	0.1282	0.0018	24.0	28.999999999999996	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	4583	4933	0.010369999999999999	0.03599	0.009963	122.0	153.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	171	2241	0.0001	0.0004	0.0001	150.0	180.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	277	3954	0.000315	0.00233	0.0007049999999999999	269.0	324.0	269.0	0	0	1	-59.99999999999999	59.99999999999999								
	2186	2225	0.0254	0.0358	0.0006	26.0	26.0	26.0	0	0	1	-59.99999999999999	59.99999999999999								
	488	487	2.3e-5	0.00021999999999999998	0.006	1315.0	1548.0	1548.0	0	0	1	-59.99999999999999	59.99999999999999								
	348	4363	0.111	0.2052	0.047380000000000005	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	78	464	0.001089	0.009729999999999999	0.17073	911.9999999999999	1103.0	1103.0	0	0	1	-59.99999999999999	59.99999999999999								
	21960	24177	0.0074	0.011899999999999999	0.004699999999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1010	41421	0.0001	0.0006	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4071	4311	0.01008	0.08647	0.3224	600.0	720.0	720.0	0	0	1	-59.99999999999999	59.99999999999999								
	4296	4298	0.01077	0.05299	0.01634	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	7394	1534	1.0e-5	1.0e-5	0.0	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	4372	382	0.14825	0.21928999999999998	0.04827	94.0	120.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	730	13076	0.005429000000000001	0.014332000000000001	0.003648	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	939	9533	0.00384	0.014690000000000002	0.02597	250.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	3983	14145	0.0001	0.000258	0.0001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1446	292	0.000113	0.000235	5.7e-5	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	326	396	0.0027600000000000003	0.02802	0.47335	866.0	1117.0	1117.0	0	0	1	-59.99999999999999	59.99999999999999								
	2428	10323	0.015	0.0446	0.011541999999999998	94.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	4623	4633	0.01948	0.03744	0.01056	88.0	110.00000000000001	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	6346	6348	0.0	0.1628	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4624	4623	0.0125	0.032	0.0077	80.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	8371	6565	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4868	4869	0.01838	0.15284	0.20584000000000002	557.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999								
	11955	3815	0.002485	0.00641	0.00159	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	21735	1735	0.0008100000000000001	0.00458	0.001308	213.0	213.0	213.0	0	0	0	-59.99999999999999	59.99999999999999								
	1875	10176	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5091	5101	0.0011799999999999998	0.00822	0.0296	498.00000000000006	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	7366	386	0.021	0.10679999999999999	0.024399999999999998	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	741	4132	0.0105	0.0271	0.006731	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3787	7072	0.01871	0.05441	0.01458	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3221	251	0.008908000000000001	0.036191	0.009701999999999999	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	1751	1745	0.032	0.0818	0.02059	108.0	108.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	252	461	0.0239	0.1208	0.20489999999999997	265.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	1292	1305	0.13970000000000002	0.44179999999999997	0.00796	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999								
	1578	7344	0.0073	0.018000000000000002	0.0045000000000000005	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	497	6592	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3811	11976	0.0016	0.0043	0.0011	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	981	9988	0.00461	0.034769999999999995	0.07919	327.0	417.0	417.0	0	0	1	-59.99999999999999	59.99999999999999								
	3857	730	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1434	291	0.000113	0.000235	5.7e-5	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	674	11917	0.002019	0.004739999999999999	0.0013	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	412	410	0.008329999999999999	0.04694	0.15539999999999998	325.0	447.0	447.0	0	0	1	-59.99999999999999	59.99999999999999								
	82	86	0.00187	0.026019999999999998	0.601	1280.0	1613.0	1613.0	0	0	1	-59.99999999999999	59.99999999999999								
	2178	4220	0.0036940000000000002	0.013101	0.0033664	125.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	483	3495	0.00017999999999999998	0.00101	0.0	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	5232	5238	0.0	0.1628	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	180	3237	0.0008	0.006	0.00726	538.0	648.0	648.0	0	0	0	-59.99999999999999	59.99999999999999								
	1019	1137	0.00317	0.008329999999999999	0.00199	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	11737	3423	0.010990999999999999	0.025459999999999997	0.006409000000000001	144.0	168.0	144.0	0	0	0	-59.99999999999999	59.99999999999999								
	7627	17627	3.0e-5	7.7e-5	1.9e-5	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1525	1579	0.00797	0.0368	0.00999	182.0	225.99999999999997	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	1266	9238	0.00957	0.0753	0.06866	90.0	90.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	11978	3813	0.0003	0.0013	0.0004	212.0	241.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	5782	8455	0.0015	0.0021	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7241	7242	0.0916	0.2236	0.0571	112.00000000000001	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	2261	6598	0.013600000000000001	0.0449	0.011699999999999999	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	622	624	0.055	0.1446	0.037200000000000004	96.0	127.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2892	9719	0.016399999999999998	0.0408	0.0109	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	4773	7768	0.00883	0.017410000000000002	0.0042899999999999995	84.0	105.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	8271	8063	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	10102	1140	0.002215	0.011818	0.0034799999999999996	170.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	11919	11918	0.006856	0.017709	0.004699999999999999	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	865	870	0.059800000000000006	0.18230000000000002	0.045050999999999994	76.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999								
	2260	2273	0.00577	0.01952	0.005521000000000001	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	7714	7712	0.006908	0.011829000000000001	0.0026889999999999996	78.0	78.0	78.0	0	0	1	-59.99999999999999	59.99999999999999								
	1058	2747	0.0405	0.1333	0.0031	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	2068	2098	0.0059	0.0219	0.0052	108.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999								
	2237	2195	0.030059999999999996	0.06844	0.01863	103.0	117.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2702	2855	0.0911	0.2183	0.0039000000000000003	63.3	63.3	63.3	0	0	1	-59.99999999999999	59.99999999999999								
	169	3258	0.0009299999999999999	0.00687	0.00208	301.0	325.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	21949	3836	0.0046	0.012199999999999999	0.0031	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	2515	2514	0.0085	0.0298	0.00791	160.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	2778	9983	0.0123	0.0492	0.0172	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	12033	11737	0.00414	0.017499	0.0051	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	13581	7514	0.0028000000000000004	0.007169999999999999	0.001804	122.0	134.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	22330	596	0.00788	0.02863	0.007189999999999999	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2336	2246	0.01333	0.03445	0.00821	100.0	144.0	100.0	0	0	0	-59.99999999999999	59.99999999999999								
	4843	7540	0.0762	0.1863	0.047599999999999996	75.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	959	895	0.0004	0.0038	0.47575	2273.0	2273.0	2273.0	0	0	1	-59.99999999999999	59.99999999999999								
	860	866	0.0258	0.0753	0.020294	85.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	21394	21395	0.0013	0.00332	0.000839	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	3243	3246	0.000378	0.002154	0.000612	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	9651	1322	0.16	0.34869999999999995	0.0066	40.0	65.0	65.0	0	0	1	-59.99999999999999	59.99999999999999								
	2181	4246	0.00263	0.0064800000000000005	0.0017299999999999998	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1874	10175	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2639	2665	0.0242	0.0622	0.01506	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	6982	7009	0.6028	1.163	0.01893	42.0	53.0	53.0	0	0	1	-59.99999999999999	59.99999999999999								
	2179	2239	0.0129	0.034	0.008	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4845	4784	0.14665	0.35568	0.08785	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	370	535	0.0009	0.0138	1.123	2206.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	1613	1614	0.003316	0.006888	0.001663	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	1757	13581	0.0062	0.01589	0.003995	122.0	134.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	8528	8539	0.0	0.0001	0.0	150.0	150.0	150.0	0	0	0	-59.99999999999999	59.99999999999999								
	2783	2811	0.0055000000000000005	0.024700000000000003	0.0072	186.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	9636	1626	0.002303	0.009356	0.0025080000000000002	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	2070	1247	0.02689	0.10253	0.006483	108.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999								
	21910	649	0.030297	0.072283	0.018600000000000002	139.0	143.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1192	1163	0.01319	0.06412	0.11109999999999999	259.0	292.0	292.0	0	0	1	-59.99999999999999	59.99999999999999								
	5842	5981	0.00033	0.00244	0.0088	503.0	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	6313	8055	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	41931	3429	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3884	550	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	13058	720	0.028780999999999998	0.0755	0.0032	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	5458	5471	0.0007000000000000001	0.005	0.0174	200.0	315.0	315.0	0	0	1	-59.99999999999999	59.99999999999999								
	11740	12029	0.012867	0.032738	0.0083	108.0	129.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2578	2579	0.012450000000000001	0.00941	0.00193	20.0	22.0	20.0	0	0	1	-59.99999999999999	59.99999999999999								
	814	816	0.0027	0.0161	0.03216	328.0	374.0	374.0	0	0	1	-59.99999999999999	59.99999999999999								
	2675	2679	0.1727	0.2238	0.0028399999999999996	18.0	18.0	18.0	0	0	1	-59.99999999999999	59.99999999999999								
	7156	7157	0.0726	0.1198	0.026699999999999998	94.0	100.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	4793	4713	0.00617	0.023860000000000003	0.00661	136.0	169.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	5430	5391	0.0152	0.0872	0.17103000000000002	202.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	6859	6875	0.0622	0.1069	5.999999999999999e-6	10.0	12.0	12.0	0	0	1	-59.99999999999999	59.99999999999999								
	744	3927	0.0005	0.0015	0.0003	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	11735	1735	0.0008100000000000001	0.00458	0.001308	213.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	8079	8080	0.002856	0.13968999999999998	0.00017500000000000003	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3879	3880	0.1937	0.3009	0.0043	33.0	40.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	880	887	0.1048	0.2148	0.054131	36.0	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999								
	978	2458	0.0060999999999999995	0.0765	0.3446	350.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999								
	4542	4552	0.01595	0.09455999999999999	0.19134	279.0	348.0	348.0	0	0	1	-59.99999999999999	59.99999999999999								
	1730	7489	0.004	0.01019	0.0026	146.0	206.99999999999997	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	100	535	0.00153	0.023559999999999998	2.0380000000000003	1732.0	1732.0	1732.0	0	0	1	-59.99999999999999	59.99999999999999								
	1056	961	0.00357	0.02535	0.050140000000000004	343.0	434.0	434.0	0	0	1	-59.99999999999999	59.99999999999999								
	5974	5909	0.042699999999999995	0.1222	0.029380000000000003	95.0	136.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	826	832	0.0355	0.0725	0.017965	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	6667	6673	0.019950000000000002	0.11682000000000001	0.00475	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6890	6880	0.024300000000000002	0.14317	0.26719000000000004	247.00000000000003	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999								
	5602	8042	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5822	5824	0.0015	0.0079	0.013600000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1890	1892	0.023799999999999998	0.056100000000000004	0.01312	147.0	178.0	147.0	0	0	1	-59.99999999999999	59.99999999999999								
	22630	22646	0.004994	0.011722999999999999	0.0031	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5842	5981	0.00033	0.00244	0.0088	503.0	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	5593	8041	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	568	2185	0.00522	0.01694	0.004797	179.0	210.0	179.0	0	0	0	-59.99999999999999	59.99999999999999								
	2215	4250	0.00612	0.022090000000000002	0.00545	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1337	41144	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	44118	5528	0.0002	0.0008	0.0	233.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	552	561	0.0018529999999999998	0.023542999999999998	1.3272	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	3511	7482	0.0194	0.05313	0.000755	56.99999999999999	69.0	56.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	8560	8591	0.00746	0.04627	0.000898	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	2437	9710	0.0011	0.0034000000000000002	0.0008680000000000001	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	11934	11676	0.003478	0.00914	0.0023	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	23588	1709	0.06634000000000001	0.12534	0.002345	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	184	1432	0.0012939999999999998	0.017109	0.005806	347.0	457.0	457.0	0	0	1	-59.99999999999999	59.99999999999999								
	995	979	0.0028499999999999997	0.037469999999999996	4.1803	2282.0	2810.0	2810.0	0	0	1	-59.99999999999999	59.99999999999999								
	6571	6562	0.03971	0.24291000000000001	0.18784	329.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	999	1060	0.00114	0.0202	2.3346	3184.0	3184.0	3184.0	0	0	1	-59.99999999999999	59.99999999999999								
	2526	2524	0.0108	0.07139999999999999	0.052300000000000006	440.00000000000006	484.0	484.0	0	0	1	-59.99999999999999	59.99999999999999								
	27617	7617	0.001	0.002581	0.0006410000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	6400	6440	0.00023	0.00362	0.526	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	4080	4077	0.0944	0.16219999999999998	0.036699999999999997	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	21680	2336	0.0005	0.0013	0.0004	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	2815	10183	0.00159	0.005370000000000001	0.00154	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	7247	7246	0.009399999999999999	0.0176	0.005699999999999999	113.99999999999999	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	3724	3790	0.00655	0.019039999999999998	0.0051	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	185	1773	0.022000000000000002	0.0731	0.0218	97.0	124.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	5318	5370	0.00117	0.02335	0.8030000000000002	2598.0	3204.0	3204.0	0	0	1	-59.99999999999999	59.99999999999999								
	2311	11653	0.0049	0.012	0.0032	54.0	114.99999999999999	54.0	0	0	0	-59.99999999999999	59.99999999999999								
	1314	1363	0.0274	0.09480000000000001	0.0016	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	11954	11977	0.002352	0.010688	0.003	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	60	64	0.00082	0.01899	4.7457	3684.0000000000005	4173.0	3684.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	3892	541	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	174	1717	0.0632	0.26649999999999996	0.0725	125.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	5262	5071	0.0046300000000000004	0.02289	0.044000000000000004	299.0	355.0	355.0	0	0	1	-59.99999999999999	59.99999999999999								
	7679	2268	0.004314	0.023090000000000003	0.007106	208.0	249.00000000000003	208.0	0	0	1	-59.99999999999999	59.99999999999999								
	5452	44094	0.0	0.0018	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2839	2896	0.0286	0.09789999999999999	0.0277	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	6293	8656	0.005101	0.028051	0.00058	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	538	572	0.002813	0.033568	2.173	1616.0	1777.0	1777.0	0	0	1	-59.99999999999999	59.99999999999999								
	709	14184	0.005803	0.015217000000000001	0.0039000000000000003	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2274	2277	0.001	0.0055000000000000005	0.0017000000000000001	129.0	143.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	9177	9179	0.004739999999999999	0.02165	0.00612	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	2381	2387	0.0172	0.0622	0.0014089999999999999	60.0	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999								
	744	22027	0.013221	0.033637	0.0085	108.0	129.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	10102	1887	0.0259	0.0674	0.016390000000000002	97.0	97.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	9042	7713	0.0046489999999999995	0.012063999999999998	0.00296	99.0	99.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	2284	6604	0.0044	0.0095	0.0027	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1314	1367	0.0863	0.215	0.0034999999999999996	67.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	2077	1339	0.00905	0.030910000000000003	0.00025	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	1487	1492	0.053200000000000004	0.13699999999999998	0.034	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	76	73	0.0007199999999999999	0.0175	5.4750000000000005	4133.0	4174.0	4133.0	0	0	1	-59.99999999999999	59.99999999999999								
	4329	4326	0.06837	0.10969	0.001921	36.0	36.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	11702	2346	0.0001	0.0001	0.0001	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	1141	10237	0.0338	0.0886	0.02138	97.0	124.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	11978	11954	0.0010689999999999999	0.004858	0.0014000000000000002	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	2703	2897	0.06860000000000001	0.1335	0.0026	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	6225	7212	0.0005899999999999999	0.00336	0.006158	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6143	8632	0.014936	0.09215400000000001	0.001727	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	116	172	0.00125	0.00722	0.00207	145.0	145.0	145.0	0	0	0	-59.99999999999999	59.99999999999999								
	2162	3106	0.015489999999999999	0.0521	0.014150000000000001	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4915	7544	0.102	0.405	0.0088	50.0	60.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	2761	10179	0.0666	0.222	0.0039000000000000003	31.1	31.1	31.1	0	0	1	-59.99999999999999	59.99999999999999								
	2368	2411	0.0027	0.0083	0.000127	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	276	1771	0.0182	0.1058	0.0304	118.0	133.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	2386	9436	0.0054	0.025699999999999997	0.0006429999999999999	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	566	11947	0.009174	0.023695	0.0063	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	9745	9748	0.00021700000000000002	0.000561	0.0129	200.99999999999997	200.99999999999997	200.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	7056	7055	0.0006900000000000001	0.0109	1.3197	2699.0	2699.0	2699.0	0	0	1	-59.99999999999999	59.99999999999999								
	4396	1568	0.031902	0.083621	0.019838	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	180	3958	0.0054	0.030600000000000002	0.0087	218.00000000000003	264.0	264.0	0	0	0	-59.99999999999999	59.99999999999999								
	349	4028	0.00023	0.0034000000000000002	0.27949999999999997	2442.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	9773	9777	0.00657	0.0199	0.00035000000000000005	48.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	13580	3580	1.0e-5	1.0e-5	1.0e-6	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	4845	7705	0.08220000000000001	0.21030000000000001	0.050499999999999996	80.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1106	61	5.01e-5	0.0010381	0.10686999999999999	2728.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	6081	7917	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4289	4254	0.00888	0.02165	0.0057799999999999995	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5254	5461	0.024300000000000002	0.1253	0.2322	300.0	357.0	357.0	0	0	1	-59.99999999999999	59.99999999999999								
	1681	1682	0.000221	0.002274	0.10102	105.0	114.99999999999999	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	6143	5814	0.00825	0.07875	0.04534	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1415	1417	0.00024400000000000002	0.002519	0.0013800000000000002	478.0	602.0	602.0	0	0	1	-59.99999999999999	59.99999999999999								
	2599	2595	0.24	0.5	0.005699999999999999	27.0	28.999999999999996	27.0	0	0	1	-59.99999999999999	59.99999999999999								
	1760	1759	0.001598	0.0040100000000000005	0.001052	122.0	129.0	129.0	0	0	0	-59.99999999999999	59.99999999999999								
	1215	1243	0.0051	0.0286	0.052300000000000006	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	3456	601	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5721	5724	0.0014000000000000002	0.0074	0.0126	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	41934	41876	0.0002	0.0017000000000000001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1957	11680	0.01859	0.04364899999999999	0.0116	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1707	1709	0.029300000000000003	0.0731	0.00121	61.0	65.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	1023	2734	0.19219999999999998	0.17079999999999998	0.0021	27.500000000000004	27.500000000000004	27.500000000000004	0	0	1	-59.99999999999999	59.99999999999999								
	10005	2458	0.010620000000000001	0.059980000000000006	0.11467000000000001	284.0	383.0	383.0	0	0	1	-59.99999999999999	59.99999999999999								
	1225	1254	0.0102	0.051	0.0915	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	4883	4853	0.09929	0.21004	0.04885	88.0	110.00000000000001	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	5169	8116	0.008471	0.027773	0.006136	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6360	6075	0.00113	0.01587	1.5783999999999994	2494.0	3464.0	3464.0	0	0	1	-59.99999999999999	59.99999999999999								
	4002	4003	0.03168	0.05438	0.01229	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	1504	4385	0.00067	0.00178	0.000457	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	2421	2423	0.0174	0.0526	0.013337000000000002	107.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	14234	13077	0.006515	0.017084	0.004403000000000001	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	663	3171	0.0089	0.022400000000000003	0.001	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	1515	1512	0.0033	0.015	0.0042	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999								
	1685	284	0.0003	0.0003	0.12698	239.0	247.00000000000003	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	3251	1648	0.001903	0.007731	0.002072	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	6226	5980	0.005560000000000001	0.02477	0.00049	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5761	5756	0.00233	0.010136000000000001	0.025099999999999997	250.0	315.0	315.0	0	0	1	-59.99999999999999	59.99999999999999								
	6952	6967	0.012993	0.077747	0.0016374	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	210	370	0.0015	0.0232	1.056	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	7709	4762	0.044805000000000005	0.17218	0.046041	100.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	9104	472	0.000301	0.002678	0.0092	608.0	637.0	637.0	0	0	1	-59.99999999999999	59.99999999999999								
	7057	101	0.0001	0.00193	0.19124	1600.0	3204.0	3204.0	0	0	1	-59.99999999999999	59.99999999999999								
	2929	2650	0.1182	0.1653	0.00265	51.0	62.0	67.0	0	0	1	-59.99999999999999	59.99999999999999								
	6321	8056	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11700	2314	0.0001	0.0001	0.0001	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	7621	21910	0.044829999999999995	0.11460000000000001	0.0279	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5530	5600	0.014399	0.12225	0.002524	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9866	9868	0.025675	0.16215	0.013083000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5452	5450	1.0e-5	1.0e-5	0.0	200.0	200.0	200.0	0	0	1	-59.99999999999999	59.99999999999999								
	9177	9197	0.00718	0.03304	0.00918	68.0	68.0	68.0	0	0	1	-59.99999999999999	59.99999999999999								
	4050	349	0.00122	0.01816	1.4905000000000002	2442.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	5751	5842	0.0036	0.0264	0.09480000000000001	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	21978	21954	0.0010689999999999999	0.004858	0.0014000000000000002	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	948	2870	0.014199999999999999	0.0642	0.0182	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	9967	9269	0.01061	0.03961	0.0005099999999999999	84.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	813	9399	0.00012	0.0012	0.00233	316.0	369.0	369.0	0	0	1	-59.99999999999999	59.99999999999999								
	2478	2392	0.019	0.0641	0.001549	67.0	87.0	87.0	0	0	0	-59.99999999999999	59.99999999999999								
	1326	1221	0.0042	0.0154	0.004	143.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	3201	3202	0.002782	0.020574	0.0062250000000000005	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	1203	1208	0.04769999999999999	0.1531	0.0024	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	4196	4137	0.021920000000000002	0.0557	0.00089	72.0	82.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	9569	980	0.011850000000000001	0.08278	0.30034	550.0	693.0	693.0	0	0	1	-59.99999999999999	59.99999999999999								
	21986	687	0.014098999999999999	0.036416	0.0097	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	4145	14145	0.006500000000000001	0.016777	0.0041670000000000006	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3259	287	0.00025100000000000003	0.000522	0.000126	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	9264	9966	0.00703	0.028650000000000002	0.000373	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	284	1628	0.00041	0.00311	0.11869999999999999	239.0	247.00000000000003	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	2460	9424	0.0292	0.0849	0.023044	91.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	5111	6081	0.0225	0.1188	0.2158	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	7207	7221	0.00683	0.04871	0.09664	313.0	390.0	390.0	0	0	1	-59.99999999999999	59.99999999999999								
	898	1047	0.0015	0.009000000000000001	0.01817	325.0	409.99999999999994	409.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	410	590	0.0030320000000000004	0.022023	0.0809	383.0	498.00000000000006	498.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	2101	2303	0.20420000000000002	0.2891	0.0045000000000000005	28.999999999999996	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	2609	2622	0.003	0.0125	0.00344	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	1412	9636	0.00063	0.00256	0.000686	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	3251	9648	0.00018700000000000002	0.000612	0.002464	118.0	136.0	118.0	0	0	0	-59.99999999999999	59.99999999999999								
	5571	5037	0.006	0.057	0.2234	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	999	66	1.0e-5	8.999999999999999e-5	0.01135	2162.0	2724.0	2162.0	0	0	1	-59.99999999999999	59.99999999999999								
	7712	342	0.0	1.0e-5	0.0	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9770	9772	0.09025999999999999	0.30668	0.005430000000000001	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	730	3084	0.0	0.001	0.0	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	842	848	0.0231	0.0687	0.017784	133.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	4050	378	0.00057	0.00822	0.7026399999999999	2442.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	9066	9069	0.0302	0.07719999999999999	0.019379999999999998	95.0	95.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	6041	6042	0.011195	0.17600000000000002	0.0093916	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5414	5415	0.0	0.2625	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1082	1144	0.10859999999999999	0.2832	0.0695	94.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	4031	1478	0.0084	0.019	0.00486	180.0	200.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	4098	308	0.00136	0.01417	0.23407	1123.0	1123.0	1123.0	0	0	1	-59.99999999999999	59.99999999999999								
	2389	9431	0.0003	0.0007000000000000001	0.0002	94.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	22009	3159	0.0024	0.0064	0.0016	80.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2494	2359	0.0239	0.07	0.019577	133.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	21996	3825	0.0004	0.001	0.0002	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	3133	22003	0.0	0.0001	0.0	999.0	0.0	999.0	0	0	0	-59.99999999999999	59.99999999999999								
	11731	13082	0.025857	0.06872099999999999	0.0029	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	3244	3245	0.000378	0.002154	0.000612	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	21671	671	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7523	1715	0.12183999999999999	0.18969000000000003	0.00332	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	19518	12008	0.059431000000000005	0.14693	0.0063	44.0	60.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	11711	3054	0.0001	0.0003	0.0001	127.0	127.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5751	5753	0.001	0.0058	0.0104	100.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	5645	5649	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	256	9618	0.006242	0.025359	0.006797999999999999	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	4651	4699	0.017757000000000002	0.070331	0.000149	42.0	52.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	307	7153	0.14150000000000001	0.29309999999999997	0.0741	53.0	53.0	53.0	0	0	1	-59.99999999999999	59.99999999999999								
	9081	9082	0.041870000000000004	0.10835	0.026600000000000002	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	12022	3856	0.0049	0.0128	0.0005	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	251	9612	0.009684	0.020114999999999997	0.004857	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	4259	2277	0.01601	0.03992	0.01004	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	6740	6741	0.006471	0.13566	0.002177	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9796	9795	0.0677	0.11019999999999999	0.0017000000000000001	46.0	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	6173	8072	0.038384999999999996	0.15636	0.0030830000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1141	1823	0.028900000000000002	0.0747	0.01844	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	687	12010	0.041379	0.079274	0.020099999999999996	120.0	140.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	78	41823	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2170	2241	0.0118	0.0291	0.00779	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	6100	6577	0.006131	0.048774	0.019882	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6018	5630	0.001355	0.0062829999999999995	0.001771	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1430	293	0.000693	0.003948	0.001122	174.0	218.00000000000003	174.0	0	0	0	-59.99999999999999	59.99999999999999								
	2268	4286	0.0037	0.008199999999999999	0.0022	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	6571	6562	0.03971	0.24291000000000001	0.18784	329.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	3915	1928	0.188	0.478	0.00766	72.0	82.0	72.0	0	0	0	-59.99999999999999	59.99999999999999								
	24173	3803	0.0031	0.008	0.002	95.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	1146	1131	0.0643	0.17	0.040060000000000005	97.0	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	8568	8566	0.006	0.0371	0.0007199999999999999	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	27610	7610	0.00037	0.000955	0.000237	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4711	4532	0.00232	0.01933	0.07158	532.0	670.0	670.0	0	0	1	-59.99999999999999	59.99999999999999								
	6220	4350	0.0013800000000000002	0.0192	1.8729999999999993	2555.0	3464.0	3464.0	0	0	1	-59.99999999999999	59.99999999999999								
	1391	1392	0.0007000000000000001	0.00179	0.000452	120.0	120.0	120.0	0	0	0	-59.99999999999999	59.99999999999999								
	1259	1268	0.00046	0.0031	0.005869999999999999	336.0	423.00000000000006	423.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	4600	4606	0.00211	0.005829999999999999	0.00194	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	609	9605	0.00198	0.03138	2.174	2598.0	3464.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	309	1522	0.0287	0.0754	0.01787	125.0	141.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4663	4673	0.074331	0.19123	0.047987	68.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	6514	6515	0.0024	0.039599999999999996	6.0232	1992.0000000000002	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	640	4136	0.012199999999999999	0.03149	0.00782	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1251	1311	0.0358	0.1344	0.0022	69.0	88.0	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	7053	7055	0.00010999999999999999	0.0017100000000000001	0.1497	1384.0	1982.9999999999998	1982.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	11950	4194	0.0095	0.0248	0.0064	139.0	163.0	72.0	0	0	0	-59.99999999999999	59.99999999999999								
	8309	8308	0.01713	0.18111	0.016173	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2241	6588	0.00797	0.019610000000000002	0.005239000000000001	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	10054	10013	0.0013	0.00461	6.0e-5	84.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	12049	557	0.09440899999999999	0.22246	0.0098	89.0	104.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	2461	2471	0.026600000000000002	0.0659	0.0008169999999999999	34.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	5907	5908	0.069	0.1837	0.04391	90.0	90.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	22739	583	0.002022	0.01194	0.006999999999999999	411.00000000000006	469.00000000000006	411.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	272	1617	0.0004	0.003	0.10558	196.0	216.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	1720	1723	0.07806	0.10529999999999999	0.001727	30.0	30.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	5255	5252	0.0059	0.0216	0.0054	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	5651	5652	0.00014000000000000001	0.00157	0.0034200000000000003	438.0	438.0	438.0	0	0	1	-59.99999999999999	59.99999999999999								
	22043	3140	0.0003	0.0006	0.0	88.0	88.0	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	11996	587	0.005666	0.02396	0.0069	206.0	235.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	1689	1688	7.1e-6	7.1e-6	1.0e-6	999.0	999.0	999.0	0	0	0	-59.99999999999999	59.99999999999999								
	6213	6212	0.0078637	0.13483	0.01637	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2150	2154	0.01603	0.04105	0.01012	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2301	2310	0.0	1.0e-5	0.0	476.99999999999994	476.99999999999994	476.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	6531	6551	0.02215	0.17765999999999998	0.14075000000000004	339.0	422.0	422.0	0	0	1	-59.99999999999999	59.99999999999999								
	3234	3235	5.7e-5	0.000419	0.000127	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	567	573	0.000308	0.003934	0.2259	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	1243	1299	0.0345	0.1316	0.23670000000000002	179.0	254.99999999999997	254.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	7488	1396	0.0025	0.0064600000000000005	0.001593	122.0	146.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	9640	4126	0.0005	0.001	0.00025	105.0	125.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	184	276	0.0083	0.0481	0.013600000000000001	146.0	206.99999999999997	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	6416	8297	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1461	1669	0.001872	0.005464	0.030287	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	392	7178	0.0191	0.0365	0.0046	73.0	73.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	11656	661	0.016646	0.07724	0.0225	114.99999999999999	143.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	4296	3111	0.005620000000000001	0.02765	0.00853	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	6226	5057	0.0271	0.1104	0.002176	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11977	568	0.009675	0.043967	0.0124	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1243	1323	0.02108	0.09913	0.18222000000000002	329.0	384.0	384.0	0	0	1	-59.99999999999999	59.99999999999999								
	396	216	0.00128	0.014199999999999999	0.23800000000000002	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	4663	4673	0.074931	0.19123	0.047987	86.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	11911	659	0.011687000000000001	0.027436	0.0073	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3727	3025	0.00844	0.024550000000000002	0.00658	200.0	240.0	200.0	0	0	1	-59.99999999999999	59.99999999999999								
	1403	1649	7.1e-6	7.1e-6	1.0e-6	999.0	999.0	999.0	0	0	0	-59.99999999999999	59.99999999999999								
	5003	5401	0.0218	0.09720000000000001	0.509	400.0	400.0	400.0	0	0	1	-59.99999999999999	59.99999999999999								
	3039	2927	5.0e-5	0.00013	3.0e-5	135.0	135.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	2624	3089	0.00219	0.00886	0.0023699999999999997	204.0	204.0	204.0	0	0	1	-59.99999999999999	59.99999999999999								
	840	854	0.0169	0.0509	0.012974000000000001	112.99999999999999	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	5992	6166	0.0181	0.1231	0.0154	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6034	6036	0.0079615	0.086307	0.021851	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	855	2495	0.034	0.0989	0.026795	87.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	2653	3028	0.0555	0.1451	0.0242	135.0	135.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	22012	24233	0.009188	0.024094	0.0062	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	544	547	0.0015	0.02	1.0873	1918.0	1980.9999999999998	1980.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	2273	2277	0.01242	0.042	0.01188	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	1535	4061	0.055940000000000004	0.14748	0.034910000000000004	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	7187	6269	0.0017310000000000001	0.014376	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1301	1302	0.171	0.418	0.0076	44.0	44.0	44.0	0	0	0	-59.99999999999999	59.99999999999999								
	9709	9320	0.0017000000000000001	0.0069	0.00017600000000000002	55.00000000000001	102.0	102.0	0	0	1	-59.99999999999999	59.99999999999999								
	838	874	0.0712	0.2169	0.053765	69.0	123.0	123.0	0	0	1	-59.99999999999999	59.99999999999999								
	1090	1089	0.010029999999999999	0.07649	0.19439999999999996	705.0	868.0	868.0	0	0	1	-59.99999999999999	59.99999999999999								
	784	3761	0.0131	0.03809	0.01	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5540	5684	0.0005	0.00733	1.0611	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	8257	8259	0.0075997	0.047148	0.0009138	82.0	104.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	7235	7113	0.00048	0.0075	1.1023	2851.0	2851.0	2851.0	0	0	1	-59.99999999999999	59.99999999999999								
	4570	4531	0.0017100000000000001	0.02544	2.3727	2468.0	3031.0	3031.0	0	0	1	-59.99999999999999	59.99999999999999								
	1535	4062	0.0552	0.1421	0.034910000000000004	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9441	9444	0.003035	0.029740000000000003	0.1209	817.0	932.0	932.0	0	0	1	-59.99999999999999	59.99999999999999								
	8449	5401	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5101	5121	0.011899999999999999	0.061200000000000004	0.1188	250.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	7351	4033	0.004	0.0146	0.0052	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	7393	4063	0.056867	0.14923	0.035898	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	5684	5550	0.00029	0.00425	0.6145	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	2737	2747	0.0329	0.0917	0.0017000000000000001	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	1314	1364	0.021400000000000002	0.0455	0.0009	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	652	479	0.00473	0.0246	0.006999999999999999	204.99999999999997	389.0	389.0	0	0	1	-59.99999999999999	59.99999999999999								
	283	178	0.0028000000000000004	0.0158	0.0045000000000000005	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	2654	2910	0.0189	0.10439999999999999	0.28849	235.0	296.0	296.0	0	0	1	-59.99999999999999	59.99999999999999								
	6639	6648	0.007829000000000001	0.084398	0.0015010000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4350	4332	0.0017100000000000001	0.024300000000000002	2.4670000000000005	2555.0	3464.0	3464.0	0	0	1	-59.99999999999999	59.99999999999999								
	477	480	0.000365	0.003247	0.011200000000000002	608.0	637.0	637.0	0	0	1	-59.99999999999999	59.99999999999999								
	1010	1011	0.0001	0.0006	0.0011	390.0	390.0	390.0	0	0	1	-59.99999999999999	59.99999999999999								
	6220	6359	0.00131	0.01899	0.6973000000000003	1992.0000000000002	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	21941	3132	0.0	0.0001	0.0	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	12001	1987	0.010602	0.027195	0.0070999999999999995	80.0	91.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2707	2749	0.0812	0.2994	0.0052	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	814	816	0.0034000000000000002	0.017	0.03004	325.0	368.0	368.0	0	0	1	-59.99999999999999	59.99999999999999								
	24151	4131	0.00799	0.020630000000000003	0.00084	46.0	46.0	46.0	0	0	0	-59.99999999999999	59.99999999999999								
	2164	2197	0.0011799999999999998	0.00369	0.00104	179.0	210.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	8700	8511	0.00197	0.01974	0.07586999999999999	775.0	922.0000000000001	922.0000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	9003	9096	0.0146	0.032	0.0095	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	3736	3738	0.0014000000000000002	0.0040999999999999995	0.0011	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	22737	3423	0.010990999999999999	0.025459999999999997	0.006409000000000001	144.0	168.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	612	615	0.005617	0.031248	0.1041	325.0	447.0	447.0	0	0	1	-59.99999999999999	59.99999999999999								
	6416	6521	0.023799999999999998	0.1808	0.6467	430.0	430.0	430.0	0	0	1	-59.99999999999999	59.99999999999999								
	2153	2174	0.037000000000000005	0.0966	0.0231	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5701	5730	0.0144	0.0765	0.1316	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999								
	323	4009	0.0446	0.1174	0.0278	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5411	5421	0.0361	0.1547	0.5514	323.0	323.0	323.0	0	0	1	-59.99999999999999	59.99999999999999								
	24186	701	0.0020280000000000003	0.00524	0.0014000000000000002	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	878	1028	0.00575	0.03361	0.1056	390.0	390.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	14185	4171	0.0004	0.001032	0.000256	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1763	1761	0.07740999999999999	0.09627000000000001	0.001338	36.0	36.0	28.000000000000004	0	0	1	-59.99999999999999	59.99999999999999								
	7616	27616	0.0016	0.00413	0.001026	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3958	178	0.0038	0.0218	0.00619	194.0	247.00000000000003	194.0	0	0	0	-59.99999999999999	59.99999999999999								
	981	827	0.011000000000000001	0.0889	0.2148	342.0	425.0	425.0	0	0	1	-59.99999999999999	59.99999999999999								
	178	1651	0.001862	0.010244	0.003003	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	3019	90	0.00021999999999999998	0.0022400000000000002	0.013839999999999998	956.0	1207.0	1207.0	0	0	1	-59.99999999999999	59.99999999999999								
	2619	3016	0.0074	0.0621	0.00664	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1870	1863	0.022000000000000002	0.0571	0.013879999999999998	96.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	16600	6601	0.004	0.001	0.0003	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	1047	934	0.0304	0.1574	0.27123	262.0	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	7177	307	0.0833	0.198	0.048	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	314	7163	0.0055000000000000005	0.0128	0.0032	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	22700	705	0.019656	0.046143	0.0123	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	8281	8258	0.00485	0.03007	0.00233	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	2221	2250	0.01203	0.029609999999999997	0.00791	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1881	1146	0.0669	0.1418	0.033370000000000004	88.0	107.0	107.0	0	0	1	-59.99999999999999	59.99999999999999								
	2607	2627	0.0634	0.0888	0.0014199999999999998	41.0	41.0	41.0	0	0	1	-59.99999999999999	59.99999999999999								
	9308	10151	0.03384	0.12333999999999999	0.00208	62.0	75.0	62.0	0	0	1	-59.99999999999999	59.99999999999999								
	3979	3902	0.11199999999999999	0.1912	0.0022	36.0	44.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	9594	1328	0.05076	0.1887	0.0447	162.0	188.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	1510	1556	0.0369	0.1015	0.023719999999999998	111.00000000000001	149.0	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	838	9428	0.0384	0.1161	0.029461	124.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	694	3865	0.0121	0.0318	0.008100000000000001	115.99999999999999	139.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	1523	7368	0.0001	0.0004	0.0001	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	2700	10195	0.037200000000000004	0.0913	0.024700000000000003	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	840	2457	0.0189	0.059500000000000004	0.016125	69.0	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999								
	3516	4120	0.001066	0.007528	0.00426	359.0	454.0	454.0	0	0	1	-59.99999999999999	59.99999999999999								
	1856	1855	0.1107	0.2318	0.055330000000000004	73.0	73.0	73.0	0	0	0	-59.99999999999999	59.99999999999999								
	1945	4303	0.00309	0.007982	0.0021	80.0	80.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	2219	4287	0.0	0.03957	0.0	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	1269	9266	0.00422	0.012110000000000001	0.000723	84.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	22717	3063	0.0	0.0001	0.0	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	6542	6553	0.1968	0.48435	0.12527	126.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999								
	2701	10194	0.030600000000000002	0.0753	0.0204	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	4443	4435	0.008489	0.059238	0.016569	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9140	9138	0.0025	0.00645	0.0016	98.0	106.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	936	1325	0.006710000000000001	0.052300000000000006	0.10640000000000001	380.0	380.0	520.0	0	0	1	-59.99999999999999	59.99999999999999								
	5570	43952	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11997	11700	0.020662	0.053376	0.014199999999999999	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1456	1610	1.7e-5	9.599999999999999e-5	2.7000000000000002e-5	194.0	247.00000000000003	194.0	0	0	0	-59.99999999999999	59.99999999999999								
	3517	3503	0.001101	0.002271	0.0005510000000000001	105.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	3253	4118	7.1e-6	7.1e-6	1.0e-6	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	22592	4290	0.0001	0.002	5.0e-5	97.0	133.0	133.0	0	0	0	-59.99999999999999	59.99999999999999								
	313	350	0.00095	0.010129999999999998	0.15973	571.0	571.0	571.0	0	0	1	-59.99999999999999	59.99999999999999								
	549	552	0.0014399999999999999	0.018293999999999998	1.0312999999999999	2030.0	2286.0	2286.0	0	0	1	-59.99999999999999	59.99999999999999								
	22470	24185	0.0009660000000000001	0.0025380000000000003	0.0007000000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	9754	1343	0.0	0.13127	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	377	4045	0.040574000000000006	0.10233	0.025110999999999998	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5511	44095	0.0006	0.003	0.005	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21986	3130	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	898	1047	0.0015	0.0089	0.016319999999999998	323.0	370.0	370.0	0	0	1	-59.99999999999999	59.99999999999999								
	4505	231	0.0127	0.1362	0.4947	438.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	2282	8105	0.04053	0.09976000000000002	0.07038	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5371	5690	0.000189	0.0009429999999999999	0.0	300.0	360.0	360.0	0	0	1	-59.99999999999999	59.99999999999999								
	13076	4221	0.006947999999999999	0.018346	0.0046689999999999995	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	9968	9233	0.00459	0.0187	0.00024	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	72	69	0.00064	0.015300000000000001	1.0	4133.0	4174.0	4133.0	0	0	1	-59.99999999999999	59.99999999999999								
	392	7177	0.0063	0.015	0.0036	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4325	3975	0.006666	0.027082000000000002	0.00726	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	1778	1722	0.08346	0.17088	0.002642	31.0	41.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11948	3806	0.0014000000000000002	0.0037	0.001	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	2787	2856	0.050199999999999995	0.1795	0.0025	65.0	65.0	65.0	0	0	1	-59.99999999999999	59.99999999999999								
	4402	4403	0.0926	0.19140000000000001	0.00028000000000000003	20.0	25.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	5361	5372	0.000675	0.00294	0.005528	240.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999								
	669	3106	0.083589	0.18960999999999997	0.004144	150.0	199.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	1890	1891	0.0086	0.0207	0.00483	147.0	178.0	147.0	0	0	1	-59.99999999999999	59.99999999999999								
	936	9739	0.0047599999999999995	0.035590000000000004	0.07467	350.0	466.0	466.0	0	0	1	-59.99999999999999	59.99999999999999								
	4699	4977	0.017757000000000002	0.070331	0.000149	42.0	52.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	6063	6686	0.0012382	0.045222	0.046467999999999995	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11981	11980	0.0036	0.009399999999999999	0.0024	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	7164	7165	0.0012	0.003	0.0007000000000000001	125.0	125.0	125.0	0	0	0	-59.99999999999999	59.99999999999999								
	1438	3521	0.003125	0.029476	0.006868	301.0	325.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	1745	7488	0.033769999999999994	0.08728999999999999	0.021533000000000004	122.0	146.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	6930	6950	0.022080000000000002	0.16788	0.271	557.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999								
	7527	7526	0.00955	0.01844	0.00032	53.0	57.99999999999999	53.0	0	0	1	-59.99999999999999	59.99999999999999								
	578	1905	0.003669	0.009478	0.0026	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5551	5610	0.00113	0.01014	0.0397	425.0	425.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	21921	21922	0.082308	0.17642	0.0070999999999999995	44.0	60.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	9133	3908	0.1206	0.20600000000000002	0.0023499999999999997	33.0	36.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	896	999	0.00203	0.02459	1.7999	2401.0	2401.0	2401.0	0	0	1	-59.99999999999999	59.99999999999999								
	3952	3553	1.0e-5	2.0e-5	1.0e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	1766	3591	0.022629999999999997	0.04367	0.000765	48.0	57.99999999999999	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	4532	4515	0.00136	0.01142	0.04238	557.0	702.0	702.0	0	0	1	-59.99999999999999	59.99999999999999								
	1508	7321	0.013500000000000002	0.0354	0.0084	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2968	3773	0.0726	0.2152	0.0547	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3435	437	1.0e-5	1.0e-5	0.0	999.0	999.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	42226	330	0.0	0.063	0.0	150.0	170.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	1857	1858	0.0808	0.1674	0.040490000000000005	73.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	6203	6233	0.1739	0.2554	0.0038	32.0	32.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	5181	5186	0.001	0.002	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2609	2620	0.021	0.0542	0.01333	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	5157	5158	0.0	0.1628	0.0	40.0	43.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	1416	1421	0.000665	0.004916	0.0059499999999999996	478.0	602.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	1258	1210	0.00199	0.01157	0.0231	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	719	170	0.0229	0.0839	0.0227	172.0	191.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	3012	136	0.00329	0.03561	0.60349	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	571	2307	0.0039000000000000003	0.0213	0.0060999999999999995	191.0	229.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	17632	3840	0.00015	0.000387	0.0031409999999999997	95.0	110.00000000000001	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	22007	22006	0.051293	0.10994	0.0044	44.0	60.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	23058	3058	8.800000000000001e-5	0.000241	0.0	81.0	81.0	81.0	0	0	0	-59.99999999999999	59.99999999999999								
	3010	609	0.0023	0.03812	2.182	2944.0	3711.0	3711.0	0	0	1	-59.99999999999999	59.99999999999999								
	321	1506	0.0385	0.0885	0.023849999999999996	99.0	141.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	1412	1414	0.00155	0.010169999999999998	0.005699999999999999	359.0	454.0	454.0	0	0	1	-59.99999999999999	59.99999999999999								
	9782	10255	0.02921	0.09622	0.0017399999999999998	78.0	92.0	92.0	0	0	1	-59.99999999999999	59.99999999999999								
	1617	1616	0.0005099999999999999	0.0037	0.18420999999999998	196.0	216.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	4963	4983	0.10433999999999999	0.24768	0.06384000000000001	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	5060	5300	0.0021	0.0278	1.2986	2165.0	2165.0	2165.0	0	0	1	-59.99999999999999	59.99999999999999								
	1661	1662	0.000152	0.001877	0.08184200000000001	113.99999999999999	131.0	113.99999999999999	0	0	0	-59.99999999999999	59.99999999999999								
	5245	5241	0.0011	0.0077	0.0286	503.0	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	5970	5971	0.0011	0.0060999999999999995	0.0736	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	834	943	0.0098	0.0471	0.08077	262.0	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999								
	4531	4677	1.0e-5	1.0e-5	0.0	300.0	300.0	300.0	0	0	1	-59.99999999999999	59.99999999999999								
	5503	8035	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3967	3965	0.00902	0.06971	0.13699999999999998	392.0	498.00000000000006	498.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	22008	3193	0.016200000000000003	0.042	0.00182	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	17615	7615	5.0e-5	0.000129	3.2e-5	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2134	4241	0.00025	0.00062	0.00017	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4225	4299	0.00156	0.00396	0.001	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	1210	1263	0.005390000000000001	0.02686	0.053399999999999996	210.0	298.0	298.0	0	0	1	-59.99999999999999	59.99999999999999								
	832	812	0.0184	0.0555	0.014079999999999999	91.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	2284	2214	0.0054	0.01329	0.0035499999999999998	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	213	216	0.00216	0.0242	0.40700000000000003	717.0	717.0	717.0	0	0	1	-59.99999999999999	59.99999999999999								
	2653	2920	0.01131	0.0292	0.00722	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	22024	624	0.030600000000000002	0.0806	0.0206	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	274	1673	0.0005	0.0037	0.00113	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	7444	4366	0.0026390000000000003	0.042265	0.032531	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	4841	4853	0.07615	0.27869	0.06904	122.0	153.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	14172	17613	0.0012	0.003097	0.0007689999999999999	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4037	4038	0.036699999999999997	0.095	0.0233	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	7153	7154	0.0794	0.2047	0.050300000000000004	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	326	367	0.00449	0.05689	0.93696	624.0	699.0	699.0	0	0	1	-59.99999999999999	59.99999999999999								
	78	82	0.0	0.0126	0.0	450.0	450.0	450.0	0	0	1	-59.99999999999999	59.99999999999999								
	2619	2622	0.0037099999999999998	0.0152	0.004050000000000001	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	2664	3094	0.03041	0.06518	0.020470000000000002	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	2081	9781	0.011000000000000001	0.037000000000000005	0.001	84.0	101.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	22006	666	0.0029820000000000003	0.006392	0.0003	44.0	60.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	11986	3130	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	353	4022	0.0161	0.0675	0.01869	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	6058	6057	0.005397	0.07339999999999999	0.02763	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6769	6136	0.0059898	0.42543	0.0016148000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	687	22010	0.041379	0.079274	0.020099999999999996	120.0	140.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	6141	6132	0.0046	0.0481	0.18899999999999997	550.0	693.0	693.0	0	0	1	-59.99999999999999	59.99999999999999								
	5711	5961	0.0141	0.0771	0.1274	174.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1436	1438	0.001137	0.008411	0.002545	301.0	325.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	876	613	0.09	0.18350000000000002	0.0076300000000000005	24.0	55.00000000000001	55.00000000000001	0	0	0	-59.99999999999999	59.99999999999999								
	666	29518	0.036383	0.077983	0.0031	44.0	60.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	11972	17617	0.0059	0.015227999999999998	0.0037819999999999998	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1216	9223	0.021067	0.032933	0.0065980000000000006	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	5501	5525	0.02544	0.12217	0.2254	233.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	41500	2241	0.0001	0.0004	0.0001	150.0	180.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	4588	4517	0.0023	0.03367	1.6414999999999997	1871.0	2058.0	2806.0	0	0	1	-59.99999999999999	59.99999999999999								
	21936	21970	0.0018340000000000001	0.004739	0.0013	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1140	1121	0.00599	0.01565	0.003785	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	849	857	0.0464	0.095	0.0235	62.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	4973	4469	0.08893000000000001	0.2095	0.05346	110.00000000000001	124.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	2185	577	0.038133	0.12579	0.04381	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	1718	7523	0.003598	0.009224	0.000145	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	749	760	0.0416	0.1943	0.3212	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999								
	9605	9608	0.000223	0.00344	0.50083	3464.0	4122.0	4122.0	0	0	1	-59.99999999999999	59.99999999999999								
	887	894	0.008	0.028300000000000002	0.010896	109.00000000000001	109.00000000000001	109.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	7608	24175	0.00077	0.001987	0.000494	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	825	837	0.021099999999999997	0.0596	0.01505	90.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	2614	3033	0.0131	0.0596	0.0128	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	7055	7059	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3011	3110	0.0005899999999999999	0.00918	0.792	1992.0000000000002	2390.0	2390.0	0	0	1	-59.99999999999999	59.99999999999999								
	1413	1415	0.00155	0.010169999999999998	0.005699999999999999	359.0	454.0	454.0	0	0	1	-59.99999999999999	59.99999999999999								
	2310	2313	0.0242	0.0639	0.015	144.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	11731	720	0.0005920000000000001	0.001571	0.0001	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	9099	9014	0.1292	0.3348	0.00515	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	7568	6900	6.0e-5	0.00037	0.0	1274.0	1274.0	1274.0	0	0	1	-59.99999999999999	59.99999999999999								
	6951	6982	0.1515	0.5158	0.1418	110.00000000000001	139.0	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1043	1230	0.0018	0.0105	0.0197	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	1763	1761	0.07740999999999999	0.09627000000000001	0.001338	36.0	36.0	28.000000000000004	0	0	1	-59.99999999999999	59.99999999999999								
	1077	1090	0.00573	0.04351	0.12279999999999999	705.0	868.0	868.0	0	0	1	-59.99999999999999	59.99999999999999								
	1708	1709	0.0113	0.009300000000000001	0.00015	30.0	33.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	4909	7706	0.071514	0.16974	0.043792	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	7507	7512	0.10535	0.08625	0.001154	27.0	27.0	27.0	0	0	1	-59.99999999999999	59.99999999999999								
	9454	3020	0.0	0.0001	0.0	0.0	0.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	3016	2699	0.0025	0.011000000000000001	0.0023	71.0	71.0	71.0	0	0	0	-59.99999999999999	59.99999999999999								
	21965	694	0.011779	0.030430000000000002	0.008100000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	4243	2224	0.00192	0.0049499999999999995	0.0012	103.0	117.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4005	4010	0.0241	0.0394	0.00983	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	6641	6017	0.0055179999999999995	0.055546	0.23303000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11678	673	0.016784	0.039408	0.0105	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1912	1940	0.028140000000000002	0.067345	0.0179	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1489	1488	0.0292	0.0756	0.01856	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	17615	692	0.000386	0.000998	0.0003	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	6221	6225	0.003219	0.03299	0.12838	637.0	756.0	756.0	0	0	1	-59.99999999999999	59.99999999999999								
	5169	8645	0.005047	0.016988	0.004466	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21985	696	0.001086	0.003908	0.0011	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	8635	8637	0.002886	0.073959	0.017116	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	13417	3417	4.0e-5	0.000899	4.0e-5	103.0	103.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	4900	4902	0.0036	0.0091	0.0024	80.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	4521	4522	0.015300000000000001	0.076	0.038699999999999984	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999								
	3516	3503	0.001101	0.002271	0.0005510000000000001	105.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1712	1713	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	749	790	0.0181	0.08470000000000001	0.1399	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999								
	4713	4712	0.00252	0.01315	0.00813	245.00000000000003	306.0	245.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1904	3885	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9613	262	0.00043999999999999996	0.0009130000000000001	0.000221	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	12020	22047	0.020659999999999998	0.048661	0.0021	73.0	101.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	21920	3190	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	251	4000	0.01004	0.020870000000000003	0.02016	134.0	134.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	5331	5152	0.0012	0.0060999999999999995	0.011000000000000001	250.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	7548	4623	0.0058	0.0232	0.0060999999999999995	120.0	140.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	21964	3904	5.0e-5	0.000129	3.2e-5	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	3252	9648	0.00018700000000000002	0.000612	0.002464	118.0	136.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	3007	233	0.00045	0.007169999999999999	1.0356999999999998	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	5249	8028	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4304	19127	0.001473	0.01002	0.005304	390.0	462.0	390.0	0	0	1	-59.99999999999999	59.99999999999999								
	23587	1723	0.11207	0.15328	0.002531	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	1475	350	0.0017000000000000001	0.01564	0.25852	866.0	1117.0	1117.0	0	0	0	-59.99999999999999	59.99999999999999								
	5111	5301	0.0021	0.0108	0.0202	174.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	237	3733	0.0086	0.0254	0.0064	103.0	120.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	2620	3044	0.0029	0.0111	0.0053	252.99999999999997	252.99999999999997	252.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	583	3483	0.022218	0.10038	0.040614	206.0	242.0	242.0	0	0	1	-59.99999999999999	59.99999999999999								
	4382	1542	0.172	0.29600000000000004	0.0738	73.0	73.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	8537	8582	0.00035000000000000005	0.0022500000000000003	0.002	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	273	4128	0.002503	0.010168	0.002726	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	1218	9783	0.00187	0.01038	0.02044	307.0	386.0	386.0	0	0	1	-59.99999999999999	59.99999999999999								
	6842	6843	0.0341	0.078	0.001539	51.0	63.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	17605	11963	0.00165	0.00426	0.00106	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	5751	8457	0.0006	0.0033	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	879	883	0.0478	0.1461	0.036074999999999996	63.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	21981	21961	0.0030830000000000002	0.00736	0.0019	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9370	836	0.059000000000000004	0.1718	0.047269	95.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2202	2210	0.0022	0.0053	0.0014000000000000002	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2513	236	0.014199999999999999	0.0501	0.01324	160.0	176.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	1082	1136	0.0109	0.0278	0.00736	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	1041	1069	0.01584	0.07762	0.13496	262.0	326.0	326.0	0	0	1	-59.99999999999999	59.99999999999999								
	2770	2872	0.0108	0.0481	0.013999999999999999	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	173	1731	0.0298	0.1729	0.049749999999999996	153.0	193.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	6714	6342	0.1215	0.52128	0.072032	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7202	7242	0.0933	0.22760000000000002	0.0581	112.00000000000001	140.0	140.0	0	0	0	-59.99999999999999	59.99999999999999								
	14151	4131	0.00799	0.020630000000000003	0.00084	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999								
	452	3045	0.0096	0.0256	0.0066	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	9264	9270	0.008060000000000001	0.03283	0.00043	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	7004	6969	0.38951	1.2807	0.022978000000000002	61.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	2356	2357	0.034	0.092	0.001803	84.0	84.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	8642	8640	0.0147	0.11392	0.00192	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	883	888	0.041100000000000005	0.1252	0.030899	63.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	3009	2699	0.0025	0.011000000000000001	0.0023	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	11469	11949	0.005941999999999999	0.01533	0.004118	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3915	1928	0.188	0.478	0.00766	72.0	82.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	1622	3553	0.0004	0.0016200000000000001	0.00043999999999999996	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	1400	1403	0.000115	0.000862	0.000263	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	11686	2338	0.0008	0.0022	0.0005	25.0	25.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	9320	2430	0.032400000000000005	0.1173	0.002892	44.0	56.99999999999999	56.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	9915	1892	0.0072	0.0174	0.003972	147.0	178.0	147.0	0	0	1	-59.99999999999999	59.99999999999999								
	5300	5360	0.0018	0.0217	2.3456	2165.0	2165.0	2165.0	0	0	1	-59.99999999999999	59.99999999999999								
	7481	1751	0.02479	0.0638	0.0159	122.0	134.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4026	7346	0.0008	0.0021	0.0005	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	2174	4261	0.0183	0.04427	0.01423	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3126	742	0.0105	0.0278	0.0012	51.0	61.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	781	3774	0.0984	0.20010000000000003	0.0493	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4823	4833	0.08973	0.09601000000000001	0.04638	88.0	110.00000000000001	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	5371	5656	2.0e-5	0.006697	0.0091	690.0	690.0	690.0	0	0	1	-59.99999999999999	59.99999999999999								
	3940	3941	0.1685	0.42845999999999995	0.0068672	72.0	82.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	6839	6856	0.0363	0.08868000000000001	0.02266	98.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	2120	2128	0.0594	0.15410000000000001	0.0374	103.0	117.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4720	4497	0.00197	0.03096	2.5573	2598.0	3272.9999999999995	3272.9999999999995	0	0	1	-59.99999999999999	59.99999999999999								
	2581	2595	0.0032	0.00668	1.0e-5	32.0	35.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	6248	6244	0.016791	0.13561	0.006792	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4067	1551	0.0073	0.018600000000000002	0.0047599999999999995	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1281	1291	0.01463	0.05386	0.10266	179.0	254.99999999999997	254.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	3214	3951	0.002218	0.0032400000000000003	0.002416	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	8462	8461	0.18350000000000002	0.4251	0.00712	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	4053	321	0.0265	0.1294	0.0316	180.0	239.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	11925	640	0.039763	0.090693	0.0245	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2351	9397	0.0016	0.0052	0.0016189999999999998	91.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	3394	1739	0.0069099999999999995	0.03932	0.01121	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	3723	766	0.0106	0.0529	0.0966	219.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999								
	292	291	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	2157	2169	0.1261	0.1784	0.0023699999999999997	28.999999999999996	33.0	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	959	9542	0.0003	0.0032	0.4225	2464.0	3033.0	3033.0	0	0	1	-59.99999999999999	59.99999999999999								
	4921	4822	0.0035299999999999997	0.00862	0.00222	98.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	886	1028	0.005397	0.01917	0.035632000000000004	227.0	286.0	286.0	0	0	1	-59.99999999999999	59.99999999999999								
	1407	1650	0.000327	0.0013289999999999999	0.000356	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	218	43	1.0e-5	1.0e-5	0.0	100.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	2599	2582	0.1047	0.2188	0.00032	25.0	28.000000000000004	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	4522	4532	0.0353	0.18383	0.02801999999999999	233.0	294.0	294.0	0	0	1	-59.99999999999999	59.99999999999999								
	1458	1611	7.5e-5	0.000157	3.8e-5	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	4021	1474	0.016	0.0412	0.010169999999999998	125.0	164.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	3724	776	0.01045	0.04179	0.01026	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	22021	27618	0.01997	0.05152999999999999	0.00211	61.0	89.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	2354	2413	0.0127	0.041100000000000005	0.012682	90.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	568	2191	0.004	0.0212	0.006500000000000001	129.0	143.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	2242	2204	0.08727	0.2409	0.00451	48.0	59.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	4008	4006	0.0761	0.1198	0.02497	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	6631	5305	0.0035809999999999995	0.017096	0.033355	315.0	409.0	409.0	0	0	1	-59.99999999999999	59.99999999999999								
	4573	4562	0.008409999999999999	0.049569999999999996	0.09261	266.0	335.0	335.0	0	0	1	-59.99999999999999	59.99999999999999								
	734	22011	0.020922999999999997	0.052754	0.013500000000000002	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	169	3257	0.0009299999999999999	0.00687	0.00208	301.0	325.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	3268	3957	1.0e-5	1.0e-5	1.0e-5	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	562	2174	0.01397	0.03438	0.00919	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4358	394	0.0005	0.00337	0.01272	400.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	4979	4699	0.008523	0.033759000000000004	7.18e-5	42.0	52.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	491	492	0.0001	0.0018	1.1684	500.0	500.0	500.0	0	0	1	-59.99999999999999	59.99999999999999								
	7056	7055	0.00068	0.0109	1.3200999999999998	2699.0	2699.0	2699.0	0	0	1	-59.99999999999999	59.99999999999999								
	9605	87	0.0008100000000000001	0.01221	1.068	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	23164	3164	0.000179	0.000484	0.000137	110.00000000000001	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	2304	2299	0.1142	0.1595	0.002439	32.0	32.0	32.0	0	0	0	-59.99999999999999	59.99999999999999								
	22704	22707	0.0018340000000000001	0.004739	0.0013	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	4182	1563	0.0044919999999999995	0.013063	0.0	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	1089	1084	0.01264	0.09237999999999999	0.24369999999999994	558.0	685.0	685.0	0	0	1	-59.99999999999999	59.99999999999999								
	481	482	1.0e-5	1.0e-5	0.0	183.0	183.0	183.0	0	0	1	-59.99999999999999	59.99999999999999								
	5401	5411	0.0109	0.0484	0.15079999999999996	400.0	400.0	400.0	0	0	1	-59.99999999999999	59.99999999999999								
	2478	2392	0.0275	0.0824	0.001382	64.0	64.0	64.0	0	0	1	-59.99999999999999	59.99999999999999								
	999	933	0.00172	0.020030000000000003	2.4832	2177.0	2724.0	2724.0	0	0	1	-59.99999999999999	59.99999999999999								
	1967	3982	0.0012900000000000001	0.00334	0.00083	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3227	1630	7.3e-5	0.00029499999999999996	7.900000000000001e-5	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	290	1691	0.0006	0.0017000000000000001	0.06638	81.0	103.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	816	819	0.0034000000000000002	0.016399999999999998	0.0316	397.0	445.0	445.0	0	0	1	-59.99999999999999	59.99999999999999								
	869	2487	0.045599999999999995	0.1134	0.027093	105.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	697	129	0.0018	0.0203	0.3467	717.0	717.0	717.0	0	0	1	-59.99999999999999	59.99999999999999								
	3455	455	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4127	281	1.0e-5	1.0e-5	1.0e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	11686	11939	0.017629	0.074445	0.0217	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	2445	9407	0.06	0.1359	0.03277	62.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	78	449	0.000742	0.006448000000000001	0.1134	1184.0	1184.0	1392.0	0	0	1	-59.99999999999999	59.99999999999999								
	9030	1596	7.000000000000001e-5	0.00035000000000000005	0.00062	250.0	250.0	250.0	0	0	1	-59.99999999999999	59.99999999999999								
	3444	443	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1421	180	0.0005	0.0055000000000000005	0.00373	478.0	602.0	602.0	0	0	1	-59.99999999999999	59.99999999999999								
	1515	4036	0.0019	0.0088	0.00157	216.0	235.0	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	17617	7617	0.001	0.002581	0.0006410000000000001	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	12171	2171	0.0017299999999999998	0.00584	0.00165	128.0	128.0	128.0	0	0	0	-59.99999999999999	59.99999999999999								
	10237	1847	0.047400000000000005	0.1241	0.02993	97.0	124.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	841	10041	0.0123	0.0373	0.009405	123.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	11962	692	0.022982999999999996	0.059363	0.0168	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	435	126	0.0001	0.0013	0.0359	1793.0	1793.0	1793.0	0	0	1	-59.99999999999999	59.99999999999999								
	5131	5361	0.0019	0.0138	0.0508	540.0	645.0	645.0	0	0	1	-59.99999999999999	59.99999999999999								
	2181	4247	0.0026	0.01394	0.0042899999999999995	188.0	191.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	9905	2443	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1213	1041	0.022099999999999998	0.0842	0.14029999999999998	179.0	254.99999999999997	254.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	2859	2700	0.0416	0.0929	0.024399999999999998	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	2180	4244	0.00248	0.01282	0.00395	188.0	191.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	72	71	0.00064	0.0154	1.0	4133.0	4174.0	3684.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	14184	12012	0.004546	0.01192	0.0031	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	5974	5995	0.0803	0.2126	0.0599	100.0	136.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	9094	9095	0.064	0.163	0.041299999999999996	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5202	5222	0.001	0.0073	0.027200000000000002	504.0	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	5752	5750	0.0	5.0e-5	0.0051400000000000005	2186.0	2754.0	2754.0	0	0	1	-59.99999999999999	59.99999999999999								
	1313	1330	0.01951	0.09566000000000001	0.18207	260.0	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	12023	11994	0.026942	0.069589	0.018500000000000003	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	5121	5222	0.022799999999999997	0.11960000000000001	0.213	250.99999999999997	261.0	261.0	0	0	1	-59.99999999999999	59.99999999999999								
	2981	43676	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	874	2465	0.06280000000000001	0.18289999999999998	0.049607	89.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	10256	9262	5.0e-5	0.00035999999999999997	0.07333	336.0	393.0	393.0	0	0	1	-59.99999999999999	59.99999999999999								
	613	557	0.083425	0.19649	0.0086	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	8512	8513	0.001587	0.012046	0.007039	335.0	420.0	420.0	0	0	1	-59.99999999999999	59.99999999999999								
	9685	4220	0.021472	0.049972	0.012574	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	7699	4903	0.09300000000000001	0.22760000000000002	0.0583	86.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2725	2808	0.0605	0.1495	0.0404	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	10191	10192	0.0009	0.0042	0.08439999999999999	147.0	147.0	215.0	0	0	1	-59.99999999999999	59.99999999999999								
	6890	6880	0.023330000000000004	0.1396	0.27843	247.00000000000003	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999								
	1923	16586	0.020465	0.05192	0.0138	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	21955	21926	0.014190000000000001	0.051043000000000005	0.014199999999999999	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	11999	3830	9.7e-5	0.000249	0.0001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2402	9439	0.0322	0.0872	0.001771	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	21392	1392	0.0007000000000000001	0.00179	0.000452	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	6634	5167	0.0067	0.0836	0.0046300000000000004	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	615	641	0.005173	0.029550999999999997	0.0916	319.0	382.0	382.0	0	0	1	-59.99999999999999	59.99999999999999								
	13921	3919	0.1521	0.2305	0.0092	38.0	52.0	38.0	0	0	0	-59.99999999999999	59.99999999999999								
	9555	9230	0.0014000000000000002	0.0046	8.999999999999999e-5	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	4284	22678	0.002233	0.00529	0.0014000000000000002	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	7607	9137	8.0e-5	0.000206	5.1000000000000006e-5	98.0	106.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	1271	10054	0.008556000000000001	0.029911	0.00043	84.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	6291	6738	0.0029	0.02053	0.0351	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	439	495	7.3e-5	0.001083	0.0318	1793.0	1793.0	1793.0	0	0	1	-59.99999999999999	59.99999999999999								
	7478	1727	0.0076	0.01794	0.001332	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	275	3796	0.0022	0.0161	0.00483	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	3308	3327	0.018600000000000002	0.046900000000000004	0.0007599999999999999	60.0	60.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	4571	3714	0.00198	0.01982	0.0736	637.0	809.0	809.0	0	0	1	-59.99999999999999	59.99999999999999								
	9543	2459	0.011899999999999999	0.0582	0.10711	165.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999								
	60	62	0.0007599999999999999	0.018500000000000003	4.477999999999999	3684.0000000000005	4173.0	3684.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	7373	9083	0.025	0.0646	0.0159	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2460	2468	0.0106	0.030899999999999997	0.008416	91.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	9334	43407	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	24231	2328	0.0034000000000000002	0.0083	0.0021	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	11973	3809	5.0e-5	0.000129	3.2e-5	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	2513	2515	0.0042	0.0146	0.00385	160.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	4807	7580	0.029079999999999998	0.07096	0.01812	98.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1825	1839	0.08449999999999999	0.1244	0.00179	28.999999999999996	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	321	2938	0.0277	0.0797	0.02158	103.0	120.0	540.0	0	0	1	-59.99999999999999	59.99999999999999								
	3212	3213	0.0014050000000000002	0.010391999999999998	0.003144	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	6751	8140	0.005281	0.089948	0.036958000000000005	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9460	9444	0.0034100000000000003	0.02207	0.0391	225.0	361.0	361.0	0	0	1	-59.99999999999999	59.99999999999999								
	308	336	0.00215	0.01982	0.32769	717.0	717.0	717.0	0	0	1	-59.99999999999999	59.99999999999999								
	8514	8516	0.00116	0.00915	0.00561	335.0	420.0	420.0	0	0	1	-59.99999999999999	59.99999999999999								
	1470	1636	4.2e-5	0.000172	4.6e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	10005	839	0.01133	0.07055	0.12846	284.0	349.0	349.0	0	0	1	-59.99999999999999	59.99999999999999								
	10116	9733	0.05888	0.20068000000000003	0.01298	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5791	5793	0.0	0.2625	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3276	1674	1.0e-5	1.0e-5	1.0e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	1622	4325	0.00628	0.02866	0.00793	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	22740	3937	0.0002	0.0005	0.0001	144.0	163.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	1570	1532	0.0395	0.0946	0.041740000000000006	92.0	105.0	92.0	0	0	1	-59.99999999999999	59.99999999999999								
	2254	2259	0.39299999999999996	0.434	0.00645	34.0	48.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	2716	2780	0.0203	0.0547	0.0124	36.0	36.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	638	3154	0.0	0.001	0.0	96.0	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1684	1690	0.0008	0.0023	0.03888	109.00000000000001	126.0	109.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	722	3949	0.1566	0.2432	0.0034999999999999996	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1047	1069	0.025	0.1574	0.27712	417.0	450.0	450.0	0	0	1	-59.99999999999999	59.99999999999999								
	1225	1046	0.0226	0.18359999999999999	0.37326	441.0	441.0	441.0	0	0	1	-59.99999999999999	59.99999999999999								
	3254	4118	7.1e-6	7.1e-6	1.0e-6	194.0	247.00000000000003	194.0	0	0	0	-59.99999999999999	59.99999999999999								
	4571	766	0.00241	0.02382	0.0955	637.0	809.0	809.0	0	0	1	-59.99999999999999	59.99999999999999								
	2620	3043	0.0029	0.0111	0.0053	252.99999999999997	252.99999999999997	252.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	120	126	0.006059999999999999	0.0602	0.938	776.0	977.0	977.0	0	0	1	-59.99999999999999	59.99999999999999								
	2752	985	0.010700000000000001	0.026699999999999998	0.0072	119.0	151.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	9538	9725	0.0202	0.11960000000000001	0.2322	319.0	372.0	372.0	0	0	1	-59.99999999999999	59.99999999999999								
	978	1086	0.027719999999999998	0.18924	0.45385	345.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999								
	3008	4049	0.00232	0.03357	2.96	2533.0	2533.0	2533.0	0	0	1	-59.99999999999999	59.99999999999999								
	10257	9262	5.0e-5	0.00035999999999999997	0.07333	336.0	393.0	393.0	0	0	1	-59.99999999999999	59.99999999999999								
	747	12030	0.034272	0.086539	0.0222	108.0	119.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	22041	22032	0.0021579999999999998	0.010013000000000001	0.0029	159.0	191.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	3485	485	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5421	5441	0.0321	0.1654	0.3134	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	1464	272	0.000214	0.00122	0.00034700000000000003	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	8123	6030	0.03961	0.22126	0.019589000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4292	2323	1.0e-5	1.0e-5	0.0	72.0	72.0	72.0	0	0	0	-59.99999999999999	59.99999999999999								
	14185	11996	0.027633	0.07258099999999999	0.018600000000000002	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	11735	1737	0.00191	0.01085	0.003098	213.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	4383	4312	0.00127	0.00334	0.00079	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	3796	1609	0.004071	0.006656	0.10772999999999999	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	5570	8198	0.00092	0.012849999999999999	1.1803	1662.0	2095.0	2095.0	0	0	1	-59.99999999999999	59.99999999999999								
	8700	8511	0.00197	0.01974	0.07586999999999999	775.0	922.0000000000001	922.0000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	22675	2348	0.0032	0.0084	0.0021	25.0	25.0	25.0	0	0	0	-59.99999999999999	59.99999999999999								
	2710	9534	0.0121	0.0363	0.0101	127.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	2502	236	0.00437	0.015449999999999998	0.004079999999999999	160.0	176.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	11738	12044	0.005504	0.014217	0.0038	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	377	4084	0.0962	0.1703	0.0391	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	8562	8540	0.0023	0.008	0.00017999999999999998	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	1459	1611	7.5e-5	0.000157	3.8e-5	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	891	892	0.0036	0.0073	0.00192	53.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	2192	2235	0.0677	0.09539999999999998	0.0015	30.0	35.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	2128	2140	0.0239	0.0633	0.0148	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	21999	682	0.003959	0.010225999999999999	0.0027	80.0	108.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	364	170	0.0002	0.0024	0.0011	344.0	344.0	344.0	0	0	1	-59.99999999999999	59.99999999999999								
	11982	3817	6.0e-5	0.000155	3.8e-5	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	623	625	0.02191	0.11616	0.19920000000000002	200.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	709	22726	0.017020999999999998	0.044638	0.0115	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	9067	9068	0.00298	0.00766	0.0019500000000000001	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	9697	2377	0.0009	0.0045000000000000005	0.00857	158.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	615	625	0.018355999999999997	0.096929	0.31370000000000003	573.0	671.0	671.0	0	0	1	-59.99999999999999	59.99999999999999								
	948	2775	0.0499	0.1678	0.045700000000000005	119.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	1144	541	0.2101	0.5287	0.14029999999999998	93.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	3211	3212	0.000791	0.005848	0.001769	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	367	372	0.00636	0.06675	1.1468	855.0000000000001	1117.0	1117.0	0	0	1	-59.99999999999999	59.99999999999999								
	2585	2583	0.2271	0.38887	0.00055	27.0	30.0	27.0	0	0	1	-59.99999999999999	59.99999999999999								
	4224	7683	0.037000000000000005	0.0909	0.024460000000000003	101.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	2566	2513	0.0007000000000000001	0.003	0.030950000000000002	186.0	204.99999999999997	204.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	834	960	0.020030000000000003	0.11349999999999999	0.19766999999999998	262.0	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	22686	21939	0.017629	0.074445	0.0217	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	12007	3195	0.0301	0.045700000000000005	0.0018	38.0	38.0	38.0	0	0	0	-59.99999999999999	59.99999999999999								
	498	6593	0.017511000000000002	0.042541	0.0105	143.0	168.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	5878	6678	0.012269	0.09316700000000001	0.027038000000000003	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	16600	11986	0.0028970000000000003	0.007483	0.002	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1556	7379	0.04425900000000001	0.10618	0.025581999999999997	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4050	349	0.00122	0.01814	1.492	2442.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	3239	3242	7.1e-6	7.1e-6	1.0e-6	478.0	602.0	478.0	0	0	0	-59.99999999999999	59.99999999999999								
	5050	5090	0.00296	0.030369999999999998	3.1322	1306.0	1854.0	1854.0	0	0	1	-59.99999999999999	59.99999999999999								
	2363	2381	0.0322	0.1103	0.002108	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	2731	2896	0.038	0.0977	0.024300000000000002	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	6363	8209	0.012455	0.09735300000000001	0.004984	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	183	274	0.0433	0.2518	0.0726	153.0	193.0	155.0	0	0	1	-59.99999999999999	59.99999999999999								
	962	963	0.00559	0.0304	0.052320000000000005	259.0	292.0	292.0	0	0	1	-59.99999999999999	59.99999999999999								
	483	3491	0.0023599999999999997	0.01307	0.0	137.0	137.0	137.0	0	0	0	-59.99999999999999	59.99999999999999								
	7057	101	0.0001	0.00193	0.19124	1600.0	3204.0	3204.0	0	0	1	-59.99999999999999	59.99999999999999								
	986	2776	0.042699999999999995	0.10310000000000001	0.0018	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	17625	11974	0.0012950000000000001	0.003321	0.0018570000000000001	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5581	5531	0.016819999999999998	0.09938000000000001	0.1863	266.0	336.0	336.0	0	0	1	-59.99999999999999	59.99999999999999								
	8084	8086	0.02214	0.1202	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2401	9402	0.0366	0.1117	0.002132	57.99999999999999	57.99999999999999	57.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	41827	481	0.0004	0.0031	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	29518	22008	0.059431000000000005	0.14693	0.0063	44.0	60.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	13124	473	0.001656	0.006168	0.000356	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	6334	6351	0.0384	0.1973	0.3508	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	6952	6965	0.028974000000000003	0.17337	0.0036513	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	1465	4105	0.001331	0.0027660000000000002	0.000668	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	21972	21971	0.0009080000000000001	0.0040550000000000004	0.0012	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1414	1638	0.004324	0.017566	0.004709	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	855	10132	7.1e-6	7.1e-6	1.0e-6	243.00000000000003	243.00000000000003	243.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1127	1896	0.0759	0.1986	0.04949	97.0	124.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	1174	1239	2.0e-5	0.00010999999999999999	0.0	540.0	680.0	680.0	0	0	1	-59.99999999999999	59.99999999999999								
	582	474	0.001917	0.016989	0.29710000000000003	911.9999999999999	1103.0	1103.0	0	0	1	-59.99999999999999	59.99999999999999								
	958	9745	0.00010800000000000001	0.00032099999999999994	0.00747	200.99999999999997	200.99999999999997	200.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1723	7478	0.01584	0.09009	0.0016120000000000002	106.0	106.0	106.0	0	0	1	-59.99999999999999	59.99999999999999								
	6141	8307	0.00233	0.01164	0.0216	303.0	303.0	303.0	0	0	1	-59.99999999999999	59.99999999999999								
	12036	3146	0.0002	0.0003	0.0	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	1106	61	5.0e-5	0.00106	0.10871	2728.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	2572	2585	0.18792999999999999	0.33204	0.00047	27.0	30.0	27.0	0	0	1	-59.99999999999999	59.99999999999999								
	2130	3100	0.0286	0.0703	0.0175	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	6523	20700	0.017221	0.073113	0.001368	93.0	93.0	93.0	0	0	1	-59.99999999999999	59.99999999999999								
	7476	7504	0.03039	0.07724	0.004931	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	6655	6066	0.00602	0.06723	0.0728	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7222	7246	0.0055000000000000005	0.0134	0.0034000000000000002	112.00000000000001	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	3007	4049	0.00221	0.03576	1.4075999999999995	3343.0	3975.0	3975.0	0	0	1	-59.99999999999999	59.99999999999999								
	5902	5787	0.018024	0.093902	0.17356000000000002	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	8193	5840	0.015	0.12	0.012	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3105	2267	0.0199	0.0269	0.00043999999999999996	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	5371	6764	0.001832	0.008544000000000001	0.015641000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11684	11941	0.001159	0.002993	0.0008	80.0	180.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2900	3086	0.0038	0.0098	0.00242	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	11630	11646	0.004994	0.011722999999999999	0.0031	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1201	9299	0.0381	0.1394	0.002	84.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	2922	3024	0.014499999999999999	0.0374	0.0092	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	4261	2298	0.03739	0.09715	0.02318	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3232	3234	0.000583	0.00431	0.0013039999999999998	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	3092	2920	0.00445	0.01236	0.00317	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	999	41415	1.0e-5	8.999999999999999e-5	0.01135	2162.0	2724.0	2162.0	0	0	1	-59.99999999999999	59.99999999999999								
	2248	2253	0.1151	0.193	0.0028000000000000004	22.0	27.0	22.0	0	0	1	-59.99999999999999	59.99999999999999								
	9004	7385	0.00096	0.00483	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21713	1715	0.026000000000000002	0.06606	0.001059	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	2981	43675	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8523	8526	0.020731000000000003	0.067799	0.001208	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	1210	1313	0.0026	0.01298	0.02358	260.0	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	17639	17620	0.0049	0.01265	0.0031409999999999997	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5180	5200	0.0009013000000000001	0.0139	2.057	2677.0	3374.0	3374.0	0	0	1	-59.99999999999999	59.99999999999999								
	27605	21963	0.00165	0.00426	0.00106	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	1227	1252	0.0018	0.006	0.0018	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	5756	5782	0.0046	0.0245	0.042	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	2084	2090	0.008199999999999999	0.0279	0.008100000000000001	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	4552	4868	0.0195	0.16879999999999998	0.25807	470.0	688.0	688.0	0	0	1	-59.99999999999999	59.99999999999999								
	3284	267	2.5e-5	5.2e-5	1.3e-5	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	1458	1461	0.000373	0.0021290000000000002	0.000605	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	8295	8358	0.005699999999999999	0.079751	0.037069	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	13587	3587	0.024860000000000004	0.02153	0.00025499999999999996	28.999999999999996	28.999999999999996	28.999999999999996	0	0	0	-59.99999999999999	59.99999999999999								
	11959	719	0.007436000000000001	0.01746	0.0046	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2210	4287	0.0036	0.011200000000000002	0.0032	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	7340	1518	0.0233	0.0604	0.0146	82.0	145.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	4379	7372	0.0471	0.12119999999999999	0.029900000000000003	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5881	6368	0.0043	0.0231	0.039599999999999996	250.99999999999997	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	963	1161	0.0002	0.0009	0.0017299999999999998	270.0	270.0	346.0	0	0	1	-59.99999999999999	59.99999999999999								
	1203	1304	0.0001	0.001	0.0001	45.0	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1136	1133	0.015600000000000001	0.0366	0.01149	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	1362	1364	0.015600000000000001	0.0555	0.0008	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	1558	4087	0.0048	0.012199999999999999	0.0031	125.0	145.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2037	12042	0.000476	0.001199	0.0003	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	104	87	0.0005099999999999999	0.00782	0.665	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	6841	6839	0.07769999999999999	0.1898	0.04859	98.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	566	21955	0.011067	0.039807999999999996	0.0111	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	3762	3763	0.0554	0.1051	0.00189	40.0	46.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	2083	10142	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	12019	2018	0.0151	0.039599999999999996	0.0102	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	639	460	0.036095	0.089102	0.023399999999999997	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1613	1675	0.005044999999999999	0.01048	0.002531	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	5541	5685	0.01642	0.11529	0.23550000000000001	331.0	409.99999999999994	409.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	6173	8069	0.036127	0.14715999999999999	0.002902	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6461	8060	0.0003	0.0015	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2337	22631	0.0003	0.0007000000000000001	0.0002	80.0	80.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	7244	7245	0.0463	0.0868	0.0281	113.99999999999999	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1404	284	0.0025940000000000004	0.014276	0.004183	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	1466	1467	0.004992	0.030194000000000002	0.008853	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	546	658	0.009916000000000001	0.04601	0.0134	114.99999999999999	150.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	4839	7540	0.08070000000000001	0.1974	0.050499999999999996	75.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	11937	3847	0.0109	0.0286	0.0074	95.0	139.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	5591	5696	0.000851	0.006503	0.024900000000000002	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	11752	1752	1.0e-5	1.0e-5	1.0e-6	122.0	134.0	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1209	1360	0.01902	0.0635	0.00116	84.0	101.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	8522	8527	0.027878	0.091176	0.0016250000000000001	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	2191	4276	0.0	1.0e-5	0.0	0.0	0.0	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	4110	170	1.0e-5	1.0e-5	0.0	196.0	210.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	1258	1210	0.00199	0.01157	0.0231	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	3249	3254	7.1e-6	7.1e-6	1.0e-6	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	11964	3981	0.0003	0.000774	0.00019199999999999998	95.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	9087	1504	0.02664	0.04423	0.01053	94.0	99.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	562	2174	0.01397	0.03438	0.00919	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	550	3189	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4325	3975	0.006666	0.027082000000000002	0.00726	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	7214	6626	0.03238	0.21969999999999998	0.0047599999999999995	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3844	22011	0.00048	0.00127	0.0003	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	5912	5861	0.017466	0.076433	0.1888	250.0	315.0	315.0	0	0	1	-59.99999999999999	59.99999999999999								
	9891	880	0.024900000000000002	0.0528	0.013279000000000001	37.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	992	2718	0.011399999999999999	0.039599999999999996	0.0109	143.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	3213	3214	0.0033810000000000003	0.013737999999999998	0.003683	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	1028	884	0.0191	0.0984	0.16855	288.0	337.0	337.0	0	0	1	-59.99999999999999	59.99999999999999								
	229	3003	1.0e-5	1.0e-5	0.008100000000000001	260.0	260.0	260.0	0	0	1	-59.99999999999999	59.99999999999999								
	4595	4517	0.00168	0.02595	2.7302999999999997	1871.0	2058.0	2806.0	0	0	1	-59.99999999999999	59.99999999999999								
	123	120	0.00359	0.03945	0.667	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	3220	3221	0.009787	0.039761000000000005	0.010659	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	120	697	0.00394	0.043899999999999995	0.7484999999999999	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	4583	3550	0.0035399999999999997	0.01213	0.00336	120.0	150.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	1084	7079	0.0104	0.0889	0.344	669.0	823.0	823.0	0	0	1	-59.99999999999999	59.99999999999999								
	9777	9778	0.00843	0.01205	0.000183	30.0	43.0	43.0	0	0	1	-59.99999999999999	59.99999999999999								
	5046	6109	0.004622	0.12111000000000001	0.042355000000000004	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4055	1506	0.0194	0.061399999999999996	0.0155	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1374	1290	0.0025	0.0084	0.0088	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9548	9573	0.042	0.1562	0.0023	95.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	178	1642	0.002352	0.0134	0.0038	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	11737	11738	0.003959	0.010225999999999999	0.0027	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	4298	4226	0.00875	0.01978	0.00529	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	5003	44098	0.0001	0.0008	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2655	3015	0.0288	0.0785	0.00468	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1238	2059	0.06987	0.24762	0.01718	108.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999								
	4563	4495	0.00245	0.03948	1.4783000000000008	2558.0	2595.0	3270.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	272	1616	0.0006	0.0040999999999999995	0.14077	209.0	219.0	209.0	0	0	1	-59.99999999999999	59.99999999999999								
	829	831	0.0042	0.0212	0.0382	175.0	233.0	233.0	0	0	1	-59.99999999999999	59.99999999999999								
	665	4260	0.00121	0.00488	0.00145	216.0	252.99999999999997	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	657	1098	0.011399999999999999	0.050300000000000004	0.0141	114.99999999999999	114.99999999999999	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	3348	3306	0.146	0.15	0.00189	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	1201	9297	0.0023	0.0078000000000000005	0.0001	94.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2705	2862	0.071	0.13390000000000002	0.0025	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	860	871	0.0073	0.024300000000000002	0.008673	93.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	11395	1391	0.0018	0.00459	0.001162	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1482	1484	0.006979999999999999	0.01812	0.00445	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	3304	3331	0.2663	0.27399999999999997	0.00344	19.0	19.0	19.0	0	0	1	-59.99999999999999	59.99999999999999								
	5315	5959	0.0029360000000000002	0.061327999999999994	0.067041	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	327	332	0.0375	0.09820000000000001	0.02334	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	14209	4209	0.004	0.010324	0.0025640000000000003	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9276	9303	0.0034000000000000002	0.013859999999999999	1.8e-5	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	464	82	0.001066	0.009278999999999999	0.16079999999999997	911.9999999999999	1103.0	1103.0	0	0	1	-59.99999999999999	59.99999999999999								
	23109	9125	0.00344	0.01554	0.004531	212.0	242.0	212.0	0	0	0	-59.99999999999999	59.99999999999999								
	944	946	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5043	5078	0.016422000000000003	0.0873	0.02532	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4808	4807	0.03	0.0783	0.018879999999999997	100.0	120.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	9060	9059	0.00786	0.06561	0.00501	352.0	352.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	2102	2248	0.25370000000000004	0.3803	0.0055000000000000005	22.0	27.0	22.0	0	0	1	-59.99999999999999	59.99999999999999								
	2721	2726	0.0023	0.0078000000000000005	0.0022	160.0	160.0	160.0	0	0	0	-59.99999999999999	59.99999999999999								
	939	1020	0.01383	0.07091	0.12513	250.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	22020	3197	0.0017000000000000001	0.0040999999999999995	0.0002	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	5060	5720	0.0015	0.0197	0.9318000000000002	2165.0	2165.0	2165.0	0	0	1	-59.99999999999999	59.99999999999999								
	4202	4213	0.0013	0.0069	0.0915	80.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	11685	2339	0.0001	0.0002	0.0001	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	663	11921	0.073063	0.15661	0.0063	44.0	50.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	1193	1201	0.01314	0.04626	0.00077	84.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	21973	3809	5.0e-5	0.000129	3.2e-5	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	7090	7092	0.0252	0.0478	0.00086	40.0	46.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	538	478	0.00187	0.023170000000000003	1.5129	1616.0	1777.0	1777.0	0	0	1	-59.99999999999999	59.99999999999999								
	1468	1629	2.3999999999999997e-5	9.8e-5	2.6e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	11933	11985	0.021251000000000003	0.076442	0.0212	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	9555	9229	0.001	0.0033	6.0e-5	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	20700	20701	0.22671	0.5544100000000001	0.00902	47.0	59.0	59.0	0	0	1	-59.99999999999999	59.99999999999999								
	5254	5241	0.018000000000000002	0.0917	0.1726	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	4120	1409	0.00269	0.01758	0.01048	359.0	454.0	454.0	0	0	1	-59.99999999999999	59.99999999999999								
	8479	8482	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1723	1725	0.059000000000000004	0.1916	0.00378	72.0	72.0	43.0	0	0	1	-59.99999999999999	59.99999999999999								
	2719	10195	0.0636	0.1562	0.042300000000000004	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1760	1765	0.06309999999999999	0.1582	0.04152	88.0	114.99999999999999	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	537	7628	0.008889000000000001	0.023348	0.006	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4286	2349	0.0054	0.015700000000000002	0.0034999999999999996	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	22739	3739	0.0019	0.0051	0.0013	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	4601	4642	0.011439999999999999	0.02839	0.00709	94.0	122.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	5741	5722	0.0022	0.012199999999999999	0.0212	231.99999999999997	231.99999999999997	231.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	2744	2837	0.006500000000000001	0.018799999999999997	0.0042	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	12008	554	0.0025269999999999997	0.011725000000000001	0.0006	73.0	101.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	1340	1310	0.037599999999999995	0.13970000000000002	0.0331	137.0	175.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	21975	643	0.031326	0.14528	0.0424	114.99999999999999	159.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	9601	44308	5.0e-5	0.00062	0.0	1234.0	1634.0	1634.0	0	0	1	-59.99999999999999	59.99999999999999								
	5967	5968	0.018133	0.18262	0.010669	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	297	455	0.0001	0.0003	6.0e-5	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	187	2264	0.047400000000000005	0.126	0.0294	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	6291	6341	0.0118	0.0608	0.1114	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	4023	4029	0.0019	0.004699999999999999	0.00116	180.0	190.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	3246	1641	0.000916	0.005217	0.001482	194.0	247.00000000000003	194.0	0	0	0	-59.99999999999999	59.99999999999999								
	7202	7246	0.0967	0.23600000000000002	0.0603	112.00000000000001	140.0	140.0	0	0	0	-59.99999999999999	59.99999999999999								
	22017	3859	0.0004	0.0011	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	386	1566	0.015300000000000001	0.08070000000000001	0.01818	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	8270	8280	0.0194	0.1332	0.1693300000000001	558.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999								
	11939	703	0.031282000000000004	0.08081300000000001	0.0215	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	869	899	0.0029	0.0127	0.0048449999999999995	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	13076	3076	8.0e-6	5.7999999999999994e-5	0.0	127.0	127.0	127.0	0	0	0	-59.99999999999999	59.99999999999999								
	9797	9796	0.0998	0.1594	0.00234	46.0	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	5571	5681	0.031400000000000004	0.1673	0.2938	199.0	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	21395	21392	0.0018	0.00459	0.001162	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	7102	7201	0.0017000000000000001	0.0271	1.1942999999999997	2473.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	2355	2427	0.015300000000000001	0.0325	0.000634	28.000000000000004	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	4811	4867	0.0132	0.0287	0.00734	80.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	4081	4080	0.1176	0.17120000000000002	0.03888	94.0	119.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	6608	4278	0.00584	0.014450000000000001	0.00386	103.0	149.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2125	11650	0.0014000000000000002	0.0034999999999999996	0.0009	139.0	163.0	163.0	0	0	1	-59.99999999999999	59.99999999999999								
	23588	3588	6.0e-5	0.0001	2.0e-6	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	3586	13586	1.0e-5	1.0e-5	1.0e-6	61.0	73.0	61.0	0	0	0	-59.99999999999999	59.99999999999999								
	3271	3274	0.002866	0.011645	0.0031219999999999998	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	3818	21985	0.0034000000000000002	0.0123	0.0033	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	4893	4883	0.17847000000000002	0.37112	0.089458	88.0	110.00000000000001	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	2090	9215	0.0054	0.0187	0.00501	167.0	202.99999999999997	202.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	9851	1127	0.1065	0.22640000000000002	0.05286	73.0	88.0	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	2802	9869	4.7000000000000004e-5	0.0001	4.0e-5	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	6407	6561	0.01126	0.07651	0.1585	276.0	347.0	347.0	0	0	1	-59.99999999999999	59.99999999999999								
	2217	2241	0.0151	0.0374	0.01	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	8204	8302	0.00248	0.036379999999999996	1.7104999999999997	2719.0	3395.0000000000005	3395.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	1758	7513	0.001	0.00256	0.00064	122.0	134.0	122.0	0	0	0	-59.99999999999999	59.99999999999999								
	1258	1204	0.00402	0.02158	0.041100000000000005	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	22036	13149	0.1454	0.20199999999999999	0.0088	38.0	52.0	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	3107	4143	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6779	5612	0.009438	0.080145	0.023161	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1766	7491	0.083	0.17071000000000003	0.010533999999999998	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2153	2177	0.0478	0.1257	0.0296	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2729	9165	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1560	7369	0.018799999999999997	0.0868	0.023700000000000002	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	857	9530	0.0039000000000000003	0.0143	0.004816	91.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	17616	11943	0.0011	0.002839	0.0007000000000000001	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	3216	3217	0.004341	0.032108	0.009715	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	1725	1726	0.00458	0.02605	0.0018599999999999999	106.0	106.0	57.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	6132	6101	0.0038	0.0398	0.1562	637.0	757.0	757.0	0	0	1	-59.99999999999999	59.99999999999999								
	3205	3206	0.001599	0.0064990000000000004	0.0017419999999999998	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	6881	6882	0.0085	0.0195	0.000385	51.0	63.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	1282	10022	0.006	0.0154	0.00024	67.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	9803	10119	0.016349	0.019621	0.007577	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	24177	3851	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5420	5401	0.011899999999999999	0.053200000000000004	0.2766	400.0	400.0	400.0	0	0	1	-59.99999999999999	59.99999999999999								
	5551	5691	0.0030399999999999997	0.02138	0.1	440.00000000000006	611.0	611.0	0	0	1	-59.99999999999999	59.99999999999999								
	3250	3253	7.1e-6	7.1e-6	1.0e-6	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	235	94	0.0017000000000000001	0.02601	-1.8809000000000002	1732.0	2078.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	5203	8021	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	540	561	0.001166	0.01455	0.9412	2030.0	2286.0	2286.0	0	0	1	-59.99999999999999	59.99999999999999								
	480	41824	0.0001	0.0008	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2224	577	0.00201	0.00992	0.0030499999999999998	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	718	3863	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1142	1139	0.039900000000000005	0.1038	0.025247000000000002	147.0	178.0	178.0	0	0	1	-59.99999999999999	59.99999999999999								
	5252	8181	0.0447	0.1454	0.0344	81.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	4598	4531	0.00232	0.03853	1.3285	2598.0	3274.0	3274.0	0	0	1	-59.99999999999999	59.99999999999999								
	2792	10185	3.0e-5	0.00012	1.0e-6	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	1622	1624	0.00242	0.00985	0.00264	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	5181	5341	0.0022	0.015	0.05578	503.0	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	4061	4063	0.059836	0.15704	0.037149	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2448	9759	0.0212	0.0617	0.016817	85.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	11953	3418	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	21911	3896	0.012	0.030972	0.007692	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	452	17626	0.0104	0.027467000000000002	0.0072	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4393	399	0.001686	0.007582	0.002159	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	11901	1904	0.0098	0.0467	0.0132	114.99999999999999	114.99999999999999	114.99999999999999	0	0	0	-59.99999999999999	59.99999999999999								
	1379	1361	0.0015	0.003	0.0001	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	4298	4299	0.0014000000000000002	0.0069099999999999995	0.00213	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	5477	6031	0.0082575	0.078987	0.022980999999999998	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4711	4532	0.00232	0.01933	0.07158	532.0	670.0	670.0	0	0	1	-59.99999999999999	59.99999999999999								
	1927	3907	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	4400	4623	0.07429999999999999	0.1816	0.04643	94.0	118.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	1651	284	0.0017549999999999998	0.009651	0.002829	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	22644	26580	0.043351	0.11198999999999999	0.0297	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1146	1019	0.2169	0.5782	0.14055	97.0	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1088	545	0.00491	0.041890000000000004	0.16	669.0	669.0	669.0	0	0	1	-59.99999999999999	59.99999999999999								
	1244	1358	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5755	5761	0.00030900000000000003	0.0013009999999999999	0.00306	250.0	315.0	315.0	0	0	1	-59.99999999999999	59.99999999999999								
	4297	2306	0.00796	0.039169999999999996	0.01208	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	5101	5281	0.021	0.1144	0.18960000000000002	174.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	9264	9985	0.008060000000000001	0.03283	0.00043	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	8149	8333	0.0067779	0.039678	0.042554	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1103	85	5.64e-5	0.0009795	0.09691000000000001	2728.0	3377.0000000000005	3377.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	7542	7544	0.02817	0.05852	0.0035299999999999997	41.0	51.0	41.0	0	0	1	-59.99999999999999	59.99999999999999								
	11979	17639	0.0049499999999999995	0.01278	0.0031730000000000005	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	294	3552	0.00443	0.01799	0.00483	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	9895	10110	0.10776	0.24386	0.009314	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3240	3241	7.1e-6	7.1e-6	1.0e-6	478.0	602.0	478.0	0	0	0	-59.99999999999999	59.99999999999999								
	3459	459	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2195	6595	0.00344	0.0083	0.00199	103.0	117.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5373	5374	0.047114	0.12988	0.013006	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	284	1684	0.0005	0.0013	0.059340000000000004	168.0	191.0	168.0	0	0	1	-59.99999999999999	59.99999999999999								
	184	277	0.0007099999999999999	0.00967	0.00312	347.0	457.0	457.0	0	0	1	-59.99999999999999	59.99999999999999								
	2146	2149	0.01589	0.037919999999999995	0.010129999999999998	101.0	144.0	101.0	0	0	0	-59.99999999999999	59.99999999999999								
	2572	2574	0.11664999999999999	0.24367	0.00035999999999999997	25.0	27.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	376	9046	0.004547	0.011961999999999999	0.0028339999999999997	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2213	2238	0.0147	0.0385	0.0092	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2590	90	2.8e-5	0.00030900000000000003	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9609	144	0.0010199999999999999	0.01142	0.18007	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	21922	3196	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3715	786	0.00302	0.01958	0.00436	155.0	180.0	155.0	0	0	1	-59.99999999999999	59.99999999999999								
	2384	2416	0.0028000000000000004	0.0085	0.002633	77.0	77.0	77.0	0	0	1	-59.99999999999999	59.99999999999999								
	958	2750	0.0123	0.0611	0.018000000000000002	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	4085	1567	0.015700000000000002	0.0354	0.00842	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	3300	3301	0.0519	0.1109	0.025150000000000002	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	7700	4848	0.08737	0.21132	0.052489999999999995	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	228	3723	0.021629999999999996	0.10699	0.17379999999999998	221.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999								
	9128	22469	5.0e-5	0.000129	3.2e-5	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	431	425	0.000749	0.0043619999999999996	0.014199999999999999	324.0	445.0	445.0	0	0	1	-59.99999999999999	59.99999999999999								
	734	27606	0.003115	0.007862000000000001	0.002	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	6812	6801	0.39880000000000004	0.5093	0.009181	33.0	41.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	7168	7169	0.0236	0.0608	0.0149	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	26580	633	0.006565	0.016961	0.0045000000000000005	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3869	12013	9.7e-5	0.000254	0.0001	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	7443	1569	0.0022400000000000002	0.01783	0.00992	436.00000000000006	436.00000000000006	436.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	761	770	0.00344	0.02228	0.0049499999999999995	155.0	180.0	155.0	0	0	0	-59.99999999999999	59.99999999999999								
	3980	3991	2.1e-5	0.000119	3.4e-5	105.0	125.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	488	491	0.00012	0.001817	0.05502	2390.0	2390.0	2390.0	0	0	1	-59.99999999999999	59.99999999999999								
	41881	41882	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1432	1637	0.00121	0.0068920000000000006	0.001958	194.0	247.00000000000003	194.0	0	0	0	-59.99999999999999	59.99999999999999								
	6799	5303	0.01084	0.051798000000000004	0.090694	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	22023	1967	0.0041199999999999995	0.010620000000000001	0.00264	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	6840	6820	0.00897	0.0679	0.1362	493.0	622.0	622.0	0	0	1	-59.99999999999999	59.99999999999999								
	2834	10202	0.0482	0.1182	0.0321	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	248	755	0.08689999999999999	0.23879999999999998	0.057	92.0	115.99999999999999	92.0	0	0	1	-59.99999999999999	59.99999999999999								
	696	11956	0.012535000000000001	0.029432	0.0078000000000000005	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9360	9439	0.0045000000000000005	0.013300000000000001	0.00021799999999999999	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	6313	8054	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7200	7301	0.0012	0.0184	1.2982999999999996	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	667	551	0.0078000000000000005	0.0391	0.07372	345.0	401.99999999999994	401.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	24175	3814	0.0033	0.008517	0.002115	95.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	11961	3852	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2740	2748	0.0008	0.0026	0.0008	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	8587	8550	0.00877	0.04152	0.00079	83.0	104.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	4531	43672	1.0e-5	1.0e-5	-0.95	1512.0	1662.0	2268.0	0	0	1	-59.99999999999999	59.99999999999999								
	2198	2223	0.00695	0.01711	0.00457	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	2715	9534	0.0044	0.0152	0.0043	160.0	184.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	958	10317	0.0026	0.006546	0.0018	98.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1402	1405	0.000569	0.00313	0.0009170000000000001	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	864	869	0.0121	0.0338	0.009257999999999999	131.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999								
	3810	692	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7200	7303	0.0013	0.018600000000000002	1.3444	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	3829	12004	0.0029	0.0076	0.002	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	284	1689	0.0034999999999999996	0.005	0.14904	99.0	125.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	980	1267	0.0023799999999999997	0.01485	0.08634	470.0	713.0	713.0	0	0	0	-59.99999999999999	59.99999999999999								
	9102	593	0.00038199999999999996	0.004723	0.2863	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	361	7365	0.0069	0.0318	0.0088	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	1550	7338	0.025099999999999997	0.043	0.0098	73.0	73.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	410	421	0.0028510000000000002	0.015085	0.0493	573.0	598.0	598.0	0	0	1	-59.99999999999999	59.99999999999999								
	6753	6732	0.017469	0.19760000000000003	0.00218	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1216	1242	0.005600000000000001	0.0189	0.0054	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	673	11630	0.042817999999999995	0.10052	0.026699999999999998	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9569	9819	0.01436	0.1003	0.3638	550.0	693.0	693.0	0	0	1	-59.99999999999999	59.99999999999999								
	21990	27627	0.01318	0.034089999999999995	0.009000000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2671	2635	0.004	0.0175	0.00363	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	4929	4733	0.0028000000000000004	0.0116	0.0031	136.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999								
	340	4379	0.059050000000000005	0.15242	0.037459	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	6303	6304	0.004832	0.10249000000000001	0.0072299999999999994	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3437	437	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	581	9102	0.000661	0.008187999999999999	0.4961	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	11974	3838	0.0173	0.0454	0.011699999999999999	144.0	163.0	144.0	0	0	0	-59.99999999999999	59.99999999999999								
	22654	22656	0.0050349999999999995	0.023363000000000002	0.0068000000000000005	114.99999999999999	159.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	5881	5871	0.008067	0.035232	0.08688000000000001	250.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	13585	3585	1.0e-5	1.0e-5	1.0e-6	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	2255	2282	0.0152	0.0536	0.0143	86.0	95.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	318	362	0.037360000000000004	0.09655	0.02259	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	1578	1579	0.0073	0.0308	0.00847	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	4616	4611	0.0757	0.22094000000000003	0.053419999999999995	100.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	11797	1797	0.00999	0.02541	0.006483	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	768	2994	0.0179	0.0525	0.0139	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3220	266	0.001697	0.006894	0.0018479999999999998	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	22006	9513	0.1041	0.158	0.010029999999999999	44.0	44.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	9974	10189	0.011899999999999999	0.0176	0.00026	46.8	46.8	46.8	0	0	1	-59.99999999999999	59.99999999999999								
	4244	4245	0.00247	0.01324	0.004079999999999999	188.0	191.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	5480	5370	0.00116	0.01883	1.29	1992.0000000000002	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	2643	2644	0.0192	0.0493	0.01226	109.00000000000001	109.00000000000001	109.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1400	1655	0.001333	0.0038669999999999998	0.058838999999999995	105.0	119.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	6952	7028	0.099092	0.24209	0.003934	47.0	59.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	568	2145	0.0038	0.021	0.00631	188.0	191.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	22711	24235	0.004739	0.012428	0.0032	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	5527	5449	0.020499999999999997	0.1057	0.19138000000000002	343.0	343.0	343.0	0	0	1	-59.99999999999999	59.99999999999999								
	4176	4150	0.0001	0.0003	0.0001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4247	2122	0.00082	0.00439	0.00135	188.0	191.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	1508	7322	0.0052	0.0134	0.0033	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	27617	3858	0.0004	0.001032	0.000256	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	2729	10193	0.00105	0.0026	0.0007000000000000001	127.0	127.0	127.0	0	0	0	-59.99999999999999	59.99999999999999								
	1774	1014	0.20873999999999998	0.3214	0.00419	24.0	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	4297	2335	0.00109	0.00247	0.00066	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	2128	2137	0.0304	0.0738	0.0183	103.0	117.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5972	5991	0.026099999999999998	0.1367	0.2521	299.0	355.0	355.0	0	0	1	-59.99999999999999	59.99999999999999								
	1035	2826	0.0045000000000000005	0.0121	0.0029	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	22010	3832	0.004699999999999999	0.0124	0.0032	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	5721	5741	0.0001	0.0009	0.0032	637.0	751.0	751.0	0	0	1	-59.99999999999999	59.99999999999999								
	887	892	0.0097	0.0213	0.005392	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	571	2215	0.00538	0.019459999999999998	0.00479	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5462	5461	0.002888	0.020386	0.073605	500.0	500.0	500.0	0	0	1	-59.99999999999999	59.99999999999999								
	11558	3837	0.0055000000000000005	0.014190000000000001	0.003526	98.0	106.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	1429	293	0.000693	0.003948	0.001122	174.0	218.00000000000003	218.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1760	175	0.0006	0.0025	0.0007000000000000001	170.0	287.0	126.0	0	0	1	-59.99999999999999	59.99999999999999								
	13109	9125	0.00344	0.01554	0.004531	212.0	242.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	11998	11976	0.001222	0.004396	0.0012	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	5590	43954	1.0e-5	1.0e-5	-1.49	1689.0	1689.0	1689.0	0	0	1	-59.99999999999999	59.99999999999999								
	6430	8101	0.002312	0.029781	2.6597999999999997	2719.0	3395.0000000000005	3395.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	9634	1626	0.002303	0.009356	0.0025080000000000002	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	21901	674	0.016668000000000002	0.070389	0.020499999999999997	143.0	150.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1515	1567	0.0014000000000000002	0.0055000000000000005	0.00157	216.0	216.0	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	11654	654	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1737	7501	0.00208	0.011819999999999999	0.00337	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	2118	2125	0.0045000000000000005	0.015700000000000002	0.0042	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	1457	1448	0.000608	0.004497	0.001361	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	2760	2828	0.0179	0.061900000000000004	0.0171	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	2268	2266	0.028759999999999997	0.06927	0.0181	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	579	1945	0.003669	0.009478	0.0026	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3943	13943	0.00043	0.00111	0.000276	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	5453	5473	0.0132	0.0481	0.0010299999999999999	79.0	90.0	90.0	0	0	0	-59.99999999999999	59.99999999999999								
	7769	4554	0.0	0.0001	0.0	100.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	3471	471	0.0001	0.0012	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21955	3815	0.002485	0.00641	0.00159	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	7527	7528	0.008539999999999999	0.01492	0.0002	53.0	57.99999999999999	53.0	0	0	1	-59.99999999999999	59.99999999999999								
	1853	1938	0.0001	0.0003	0.0001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9336	43406	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	134	120	0.0055000000000000005	0.0613	1.077	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	2841	2847	0.0034000000000000002	0.012199999999999999	0.0032	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1291	1243	0.01397	0.05143	0.10194	250.0	292.0	292.0	0	0	1	-59.99999999999999	59.99999999999999								
	4824	7547	0.10154999999999999	0.21086	0.00318	41.0	51.0	41.0	0	0	1	-59.99999999999999	59.99999999999999								
	4022	7423	0.0361	0.09300000000000001	0.022799999999999997	125.0	150.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	8703	8709	0.04076	0.09712	0.001767	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	274	1673	0.0005	0.0037	0.00113	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	3931	748	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3539	3537	0.031349999999999996	0.03846	0.0006	17.0	17.0	17.0	0	0	1	-59.99999999999999	59.99999999999999								
	539	530	8.4e-5	0.00099	0.0596	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	2103	2276	0.0069	0.0106	0.0022	69.0	97.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	9332	9700	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	8731	8328	0.058899999999999994	0.0906	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1088	10101	0.01054	0.0897	0.14409999999999995	669.0	823.0	669.0	0	0	1	-59.99999999999999	59.99999999999999								
	4221	712	0.006964000000000001	0.018261	0.004699999999999999	96.0	127.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2779	2751	0.009000000000000001	0.0222	0.006	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	2149	2174	0.0175	0.0453	0.0111	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	11992	3138	0.0013	0.0033	0.0009	80.0	108.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	1228	2096	2.0e-5	2.0e-5	0.00168	225.0	225.0	225.0	0	0	1	-59.99999999999999	59.99999999999999								
	551	9892	0.008017999999999999	0.044988	0.1505	319.0	424.0	424.0	0	0	1	-59.99999999999999	59.99999999999999								
	3342	11752	0.016	0.040999999999999995	0.0102	122.0	134.0	87.0	0	0	1	-59.99999999999999	59.99999999999999								
	414	581	0.001028	0.012749	0.8253	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	8524	8523	0.012916	0.042243	0.0007530000000000001	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	6311	6716	0.009647	0.081834	0.16459	250.0	315.0	315.0	0	0	1	-59.99999999999999	59.99999999999999								
	9459	9441	0.00432	0.027970000000000002	0.0199	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	9042	7715	0.010362	0.017744	0.004033999999999999	78.0	78.0	78.0	0	0	1	-59.99999999999999	59.99999999999999								
	5804	5842	0.0001	0.0004	0.0007000000000000001	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	9069	7360	0.0054	0.0137	0.0033	99.0	99.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	1041	1228	0.03734	0.19171	0.33131	221.0	227.0	227.0	0	0	1	-59.99999999999999	59.99999999999999								
	2834	2724	0.00158	0.006860000000000001	0.00213	186.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	11671	13164	0.024073999999999998	0.11205	0.0326	114.99999999999999	159.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2832	2860	0.0541	0.1383	0.035	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	2077	9692	0.04984	0.12422000000000001	0.00017	62.0	74.0	74.0	0	0	1	-59.99999999999999	59.99999999999999								
	2161	2298	0.0078000000000000005	0.02025	0.00485	101.0	144.0	101.0	0	0	0	-59.99999999999999	59.99999999999999								
	27625	21974	0.0012950000000000001	0.003321	0.0018570000000000001	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5570	43953	1.0e-5	1.0e-5	-1.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1736	8719	0.002773	0.01452	4.66e-5	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	7591	7302	0.0023	0.0365	1.2169000000000005	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	885	9313	0.0048	0.013999999999999999	0.0038069999999999996	86.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	353	1565	0.01662	0.04277	0.01065	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	27632	3840	0.00015	0.000387	0.0031409999999999997	95.0	110.00000000000001	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	8628	5472	0.012827	0.17476	0.009605	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	574	584	0.000308	0.0038629999999999997	0.2446	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	3889	640	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11713	23588	0.07293	0.1272	0.002318	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	891	893	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6071	8081	0.00198	0.022739	0.089012	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1652	1665	0.004396	0.009131	0.0022	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	44118	5525	0.01927	0.09978	0.17984000000000003	233.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	2577	2595	0.16940000000000002	0.3539	0.00052	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	647	543	0.024651999999999997	0.10597	0.0298	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	2271	2282	0.018600000000000002	0.0461	0.01233	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	11993	1968	0.000193	0.000499	0.0001	80.0	108.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	1451	4200	0.0009	0.006999999999999999	0.00846	478.0	602.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	7489	1732	0.008	0.02038	0.005195999999999999	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	5131	5346	0.0063	0.032	0.059800000000000006	360.0	360.0	360.0	0	0	1	-59.99999999999999	59.99999999999999								
	7769	4904	0.0316	0.060739999999999995	0.00098	42.0	53.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	226	3023	8.0e-5	0.0004	0.0	250.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	6226	5969	0.01955	0.08715999999999999	0.001727	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1449	1443	0.000608	0.004497	0.001361	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	638	13164	0.013879999999999998	0.06559999999999999	0.018500000000000003	114.99999999999999	159.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2232	2234	0.00592	0.02141	0.00528	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5431	7184	0.012336	0.060749000000000004	0.11667	400.0	400.0	400.0	0	0	1	-59.99999999999999	59.99999999999999								
	5370	5451	0.00052	0.00787	-0.3500000000000001	2560.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	2946	2947	0.055999999999999994	0.163	0.04372	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4749	4723	0.0118	0.0481	0.013000000000000001	136.0	169.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	876	613	0.09	0.18350000000000002	0.0076300000000000005	24.0	55.00000000000001	55.00000000000001	0	0	0	-59.99999999999999	59.99999999999999								
	1243	1218	0.024399999999999998	0.134	0.24658999999999998	225.0	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	274	251	0.018511	0.0753	0.02019	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	575	21953	0.0031509999999999997	0.014074999999999999	0.0040999999999999995	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	2998	792	0.0048	0.0138	0.0038	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	9405	836	0.0070999999999999995	0.0222	0.00601	95.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	5822	5819	0.001066	0.007831	0.009000000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	640	21925	0.039763	0.090693	0.0245	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	21931	21974	0.012648	0.032674	0.0087	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5861	5292	5.7999999999999994e-5	0.0005949999999999999	0.00226	263.0	321.0	321.0	0	0	1	-59.99999999999999	59.99999999999999								
	1101	1103	1.08e-5	0.00018659999999999998	0.02239	2858.0	3357.0	3357.0	0	0	1	-59.99999999999999	59.99999999999999								
	7535	2989	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2620	2682	0.006999999999999999	0.0181	0.00445	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	940	2712	0.0004	0.0014000000000000002	0.0016	286.0	286.0	286.0	0	0	1	-59.99999999999999	59.99999999999999								
	169	172	0.00623	0.036000000000000004	0.0104	155.0	195.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	3790	2986	0.00536	0.01558	0.00417	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	320	360	0.00084	0.012410000000000001	1.0128	2442.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	3703	3704	0.0089	0.0258	0.0069	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1691	1663	0.000124	0.001199	0.051303999999999995	130.0	143.0	130.0	0	0	0	-59.99999999999999	59.99999999999999								
	2151	2163	0.19030000000000002	0.2804	0.00381	28.999999999999996	33.0	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	390	4050	0.000837	0.012602	1.129	2533.0	2533.0	2533.0	0	0	1	-59.99999999999999	59.99999999999999								
	7213	6624	0.03542	0.218	0.004066	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8304	8402	0.0032878	0.040952	1.7104999999999997	2719.0	3395.0000000000005	3395.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	4066	1588	0.1363	0.35350000000000004	0.08668	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9608	108	0.00017	0.0032300000000000002	0.34119999999999995	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	2545	221	0.0783	0.1636	0.00024	32.0	35.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	3230	295	0.00025100000000000003	0.000522	0.000126	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	5036	5126	0.006777999999999999	0.062296	0.019005	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1763	3596	0.09121	0.12616	0.002067	42.0	42.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	12024	624	0.030600000000000002	0.0806	0.0206	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4278	2200	0.00584	0.014450000000000001	0.00386	103.0	149.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4021	7351	0.009899999999999999	0.024399999999999998	0.011399999999999999	146.0	239.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	2745	2749	0.0654	0.2205	0.0039000000000000003	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	9001	4063	0.0	0.001	0.0	37.0	37.0	37.0	0	0	1	-59.99999999999999	59.99999999999999								
	3258	1604	0.006531	0.013567000000000001	0.003276	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	1753	3340	0.0005	0.0005	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3339	3310	0.011000000000000001	0.0263	0.00619	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	1460	1463	0.000668	0.0038050000000000002	0.001081	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	8148	8149	0.0014299999999999998	0.0762	0.0	180.0	252.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	3269	1601	1.0e-5	1.0e-5	1.0e-5	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	1082	1134	0.006999999999999999	0.0181	0.0044800000000000005	124.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	8241	6053	0.021444	0.16731000000000001	0.001229	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	491	492	0.0001	0.0018	1.1684	500.0	500.0	500.0	0	0	1	-59.99999999999999	59.99999999999999								
	2525	2514	0.00874	0.04628	0.08859	160.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	4056	4057	0.011399999999999999	0.028999999999999998	0.0074199999999999995	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	7181	5681	0.01992	0.12401999999999999	0.24	323.0	388.0	388.0	0	0	1	-59.99999999999999	59.99999999999999								
	2754	2894	0.002	0.0051	0.0013	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	11962	3910	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	284	1684	0.0005	0.0013	0.059340000000000004	231.99999999999997	250.0	231.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	3275	3277	0.001576	0.0064010000000000004	0.001716	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	13077	3077	0.0	0.0001	0.0	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	4469	4471	0.061	0.23145	0.06349	136.0	170.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	940	985	0.0406	0.10490000000000001	0.0258	119.0	151.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1539	1550	0.1014	0.1766	0.038900000000000004	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	2417	2479	0.0064	0.024	0.007688	92.0	92.0	92.0	0	0	1	-59.99999999999999	59.99999999999999								
	5742	8746	0.01695	0.22956	0.00752	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4050	325	0.00214	0.03214	1.7619999999999996	2442.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	100	4598	6.0e-5	0.00097	0.07400000000000001	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	6442	3050	0.00189	0.02717	2.724400000000001	2078.0	2806.0	2806.0	0	0	1	-59.99999999999999	59.99999999999999								
	3745	3970	0.0207	0.059800000000000006	0.016	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1081	9565	0.022527	0.080465	0.021006	139.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999								
	2792	2818	0.0038	0.0127	0.0036	43.0	43.0	43.0	0	0	1	-59.99999999999999	59.99999999999999								
	1447	23504	0.0007639999999999999	0.004355	0.001238	172.0	206.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	5461	5351	0.0026929999999999996	0.014611	0.02604	300.0	321.0	321.0	0	0	1	-59.99999999999999	59.99999999999999								
	4320	4321	0.013846	0.035922	0.008767	125.0	149.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4183	11933	0.0034000000000000002	0.008775	0.002179	95.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	6361	6316	0.021709999999999997	0.1023	0.09076000000000001	233.0	295.0	295.0	0	0	1	-59.99999999999999	59.99999999999999								
	7163	7164	0.0042	0.0097	0.0025	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	12036	23149	0.1454	0.20199999999999999	0.0088	38.0	52.0	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	12026	624	0.04747899999999999	0.12478	0.032	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	948	967	0.0144	0.0484	0.01318	143.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	116	173	0.00625	0.03608	0.010329999999999999	153.0	193.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	721	715	1.0e-5	1.0e-5	0.0	0.0	0.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	2875	9981	0.0683	0.1011	0.0015	52.6	52.6	52.6	0	0	1	-59.99999999999999	59.99999999999999								
	4807	7577	0.05193	0.12672	0.03237	98.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	4653	4503	0.09819000000000001	0.23597	0.059519999999999997	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	4111	170	0.00128	0.00523	0.0014399999999999999	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999								
	2068	2094	0.0358	0.109	0.0269	97.0	97.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	2749	9937	0.0254	0.08349999999999999	0.0016	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	1780	11394	0.01069	0.0273	0.006908999999999999	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	2746	2739	0.0006	0.0015	0.0004	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	11711	14235	0.004739	0.012428	0.0032	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	1541	1543	0.01638	0.04237	0.010409999999999999	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	545	423	0.0011	0.01188	0.03949	494.00000000000006	617.0	617.0	0	0	1	-59.99999999999999	59.99999999999999								
	1431	1637	0.00121	0.0068920000000000006	0.001958	218.00000000000003	264.0	264.0	0	0	1	-59.99999999999999	59.99999999999999								
	180	3255	0.005158	0.029386000000000002	0.00835	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	297	455	0.0001	0.0003	6.0e-5	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	3397	3106	0.00332	0.01508	0.00359	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5381	5452	0.005869999999999999	0.029750000000000002	-0.046130000000000004	307.0	307.0	307.0	0	0	1	-59.99999999999999	59.99999999999999								
	9122	4289	0.004	0.010324	0.0025640000000000003	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	8207	5350	0.000433	0.00676	0.63997	2000.0	2000.0	2000.0	0	0	1	-59.99999999999999	59.99999999999999								
	140	1781	0.00291	0.02986	0.54455	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	5458	5651	0.0108	0.057300000000000004	0.0998	238.0	300.0	300.0	0	0	1	-59.99999999999999	59.99999999999999								
	23477	3477	0.0005712	0.0013157	5.6699999999999996e-5	103.0	103.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	4102	180	0.0092	0.053099999999999994	0.01528	194.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	638	23164	0.013879999999999998	0.06559999999999999	0.018500000000000003	114.99999999999999	159.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	6011	6530	0.001369	0.011356999999999999	0.039972	274.0	328.0	328.0	0	0	1	-59.99999999999999	59.99999999999999								
	5679	5684	0.00203	0.03148	1.2154000000000007	2598.0	3204.0	3204.0	0	0	1	-59.99999999999999	59.99999999999999								
	2882	2847	0.0321	0.09970000000000001	0.0339	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	2304	2305	0.105	0.15810000000000002	0.00216	32.0	32.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	1718	1715	0.12686	0.19752	0.003457	30.0	30.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	1819	1850	0.50995	0.75009	0.010824	40.0	43.0	43.0	0	0	1	-59.99999999999999	59.99999999999999								
	6900	6890	0.00551	0.03821	0.07336999999999999	275.0	347.0	347.0	0	0	1	-59.99999999999999	59.99999999999999								
	448	161	0.0005099999999999999	0.0033550000000000003	0.0123	686.0	797.0	797.0	0	0	1	-59.99999999999999	59.99999999999999								
	3865	3849	0.0074	0.0194	0.0026	127.0	149.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1403	1404	0.000565	0.003106	0.00091	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	104	3383	0.00014000000000000001	0.0020399999999999997	0.3071	2728.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	1087	545	0.01103	0.09336	0.19771999999999998	669.0	669.0	669.0	0	0	1	-59.99999999999999	59.99999999999999								
	9535	9536	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	21392	7470	0.0027	0.006889999999999999	0.0017430000000000002	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	24235	3055	0.0001	0.0003	0.0001	127.0	127.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	1041	1228	0.03732	0.18908000000000003	0.33770000000000006	221.0	227.0	227.0	0	0	1	-59.99999999999999	59.99999999999999								
	5253	8031	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	307	755	0.061799999999999994	0.162	0.03875	125.0	154.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4085	4380	0.007237400000000001	0.030082	0.0082261	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	4129	11981	0.0006370000000000001	0.0015229999999999998	0.0004	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	620	12028	0.026000000000000002	0.06860000000000001	0.0175	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5453	5473	0.0146	0.053399999999999996	0.00114	79.0	90.0	90.0	0	0	0	-59.99999999999999	59.99999999999999								
	4174	21976	0.00445	0.011485	0.002852	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	840	854	0.0169	0.0509	0.012974000000000001	112.00000000000001	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	1058	2857	0.0025	0.0109	0.0002	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	2078	1254	0.01962	0.10705999999999999	0.1727	340.0	398.0	398.0	0	0	1	-59.99999999999999	59.99999999999999								
	5201	5222	0.0182	0.0973	0.1668	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	580	4598	0.0013900000000000002	0.03089	1.8887999999999994	2992.0	3793.0	3793.0	0	0	1	-59.99999999999999	59.99999999999999								
	3013	784	0.01698	0.08006	0.022559999999999997	120.0	160.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	3509	1739	0.0014399999999999999	0.008199999999999999	0.0023380000000000002	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	5211	5217	0.0001	0.0002	0.0006	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	4654	4832	0.6419	1.641	0.00154	20.0	25.0	20.0	0	0	1	-59.99999999999999	59.99999999999999								
	2508	236	0.00315	0.01121	0.00297	160.0	176.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	4970	4990	0.12843	0.30489	0.07859	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	435	126	0.0001	0.0013	0.0359	1793.0	1793.0	1793.0	0	0	1	-59.99999999999999	59.99999999999999								
	3304	3334	0.196	0.20170000000000002	0.00253	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	4433	4435	0.0037	0.0144	0.004	136.0	170.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	1019	1137	0.00317	0.008329999999999999	0.00199	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	11738	2034	0.0004	0.0009	0.0002	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	17632	7632	0.00015	0.000387	9.599999999999999e-5	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9556	9236	0.0045000000000000005	0.0149	0.00028000000000000003	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	9782	10255	0.02921	0.09622	0.0017399999999999998	78.0	92.0	92.0	0	0	1	-59.99999999999999	59.99999999999999								
	1035	9991	0.0103	0.0363	0.0098	166.0	166.0	215.0	0	0	1	-59.99999999999999	59.99999999999999								
	1602	3992	0.0088	0.0183	0.00441	105.0	125.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	995	1030	0.0008	0.00912	1.1226	2182.0	2182.0	2182.0	0	0	1	-59.99999999999999	59.99999999999999								
	9128	11469	5.0e-5	0.000129	3.2e-5	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9578	10120	0.016495	0.06507500000000001	0.016337	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8638	6164	0.0033239999999999997	0.055253	0.0009750000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5141	5331	0.0014000000000000002	0.0076	0.0126	350.0	350.0	350.0	0	0	1	-59.99999999999999	59.99999999999999								
	270	1457	5.7e-5	0.000419	0.000127	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	3965	230	0.0070999999999999995	0.055999999999999994	0.1072	392.0	498.00000000000006	498.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	4257	2208	0.00627	0.015309999999999999	0.00414	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	22710	3051	0.0	0.0001	0.0	127.0	127.0	127.0	0	0	0	-59.99999999999999	59.99999999999999								
	3944	13944	0.00031	0.0008	0.000199	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	3204	3205	0.002263	0.015264999999999999	0.004557	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2110	9650	0.002	0.00627	0.0017399999999999998	179.0	210.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	2584	2586	0.01608	0.027530000000000002	4.0e-5	19.0	19.0	19.0	0	0	1	-59.99999999999999	59.99999999999999								
	2519	2517	0.0034999999999999996	0.0125	0.00329	160.0	176.0	167.0	0	0	1	-59.99999999999999	59.99999999999999								
	7769	7574	0.024929999999999997	0.059269999999999996	0.001	49.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	394	1495	0.00488	0.02465	0.043739999999999994	248.0	248.0	248.0	0	0	1	-59.99999999999999	59.99999999999999								
	562	633	0.036496	0.094282	0.025	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	890	2486	0.0033	0.0132	0.004712	83.0	83.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	813	821	0.0007000000000000001	0.0039000000000000003	0.00783	387.0	433.0	433.0	0	0	1	-59.99999999999999	59.99999999999999								
	29127	9127	0.001	0.002581	0.0006410000000000001	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	568	2212	0.0060999999999999995	0.0152	0.004	121.0	131.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	284	290	0.0004	0.004699999999999999	0.19824000000000003	210.0	248.0	210.0	0	0	1	-59.99999999999999	59.99999999999999								
	866	9699	0.045899999999999996	0.1281	0.034966	56.00000000000001	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	184	277	0.0007099999999999999	0.00967	0.00311	347.0	457.0	457.0	0	0	1	-59.99999999999999	59.99999999999999								
	2388	2402	0.0262	0.07400000000000001	0.001325	60.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	7306	7300	0.00189	0.030369999999999998	1.8210000000000002	1645.0	2221.0	2221.0	0	0	1	-59.99999999999999	59.99999999999999								
	1010	1057	0.00992	0.04836	0.0836	250.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	21794	1794	0.0067	0.023700000000000002	0.0063	105.0	114.99999999999999	105.0	0	0	0	-59.99999999999999	59.99999999999999								
	238	249	0.0857	0.2177	0.054299999999999994	93.0	118.0	93.0	0	0	1	-59.99999999999999	59.99999999999999								
	2584	2583	0.2271	0.38887	0.00055	27.0	30.0	27.0	0	0	1	-59.99999999999999	59.99999999999999								
	1016	2799	0.00866	0.0291	0.00793	119.0	143.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	3223	286	0.0010299999999999999	0.007619	0.002305	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	1839	1841	0.2473	0.36369999999999997	0.005248	28.999999999999996	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	852	1069	0.01587	0.07817	0.13446999999999998	417.0	450.0	450.0	0	0	1	-59.99999999999999	59.99999999999999								
	24233	24234	0.010155	0.026629999999999997	0.0068000000000000005	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	5761	44107	0.00016	0.0005	0.0	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999								
	5787	5970	0.026724	0.14065	0.26021	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	9074	4367	0.0	1.0e-5	0.0	0.0	0.0	300.0	0	0	1	-59.99999999999999	59.99999999999999								
	100	4598	6.0e-5	0.00086	0.07200000000000001	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	2126	6581	0.04604	0.11567	0.00182	38.0	55.00000000000001	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	1509	1519	0.05513	0.14272	0.03506	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2127	2344	0.0109	0.0354	0.0092	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	6441	6407	0.0069	0.07102	0.273	781.0	781.0	781.0	0	0	1	-59.99999999999999	59.99999999999999								
	2366	2387	0.0197	0.0654	0.0013930000000000001	67.0	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999								
	5003	5029	0.0011	0.0059	0.01011	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1145	1138	0.1008	0.2632	0.06393	97.0	97.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	1453	4113	0.000144	0.000431	0.00010899999999999999	143.0	172.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	2524	2525	0.028900000000000002	0.09480000000000001	0.024540000000000003	160.0	176.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	1119	1088	0.00586	0.03214	0.060700000000000004	281.0	281.0	281.0	0	0	1	-59.99999999999999	59.99999999999999								
	7602	9139	0.0001	0.00026	6.0e-5	98.0	106.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	2476	807	0.005600000000000001	0.0277	0.00672	167.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999								
	1452	4200	0.0009	0.006999999999999999	0.00846	478.0	602.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	7680	2268	0.004314	0.023090000000000003	0.007106	208.0	249.00000000000003	208.0	0	0	1	-59.99999999999999	59.99999999999999								
	649	11906	0.030515	0.078817	0.0209	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1420	180	0.0005	0.0055000000000000005	0.00373	478.0	602.0	602.0	0	0	1	-59.99999999999999	59.99999999999999								
	995	1045	0.00209	0.028769999999999997	1.7516000000000003	2182.0	2182.0	2182.0	0	0	1	-59.99999999999999	59.99999999999999								
	147	3032	0.00345	0.0379	0.63746	747.0	747.0	747.0	0	0	1	-59.99999999999999	59.99999999999999								
	2363	2366	0.037000000000000005	0.1247	0.002391	67.0	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999								
	4155	4159	0.0004	0.001032	0.000256	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	9085	9084	0.01123	0.02854	0.00728	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	12049	3199	0.0022	0.0034999999999999996	0.0001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1018	1078	0.02073	0.15965	0.3961199999999999	649.0	793.0	793.0	0	0	1	-59.99999999999999	59.99999999999999								
	479	22653	0.039047	0.10147	0.0273	139.0	163.0	163.0	0	0	1	-59.99999999999999	59.99999999999999								
	2822	2850	0.0019	0.00492	0.0012	22.0	22.0	22.0	0	0	1	-59.99999999999999	59.99999999999999								
	986	2776	0.042699999999999995	0.10310000000000001	0.0018	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	5103	8019	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	491	495	0.000252	0.003767	0.1101	1195.0	1195.0	1195.0	0	0	1	-59.99999999999999	59.99999999999999								
	23477	23124	0.0025640000000000003	0.008549	0.00047	144.0	144.0	162.0	0	0	1	-59.99999999999999	59.99999999999999								
	3239	3959	0.000492	0.00381	0.060771	240.0	311.0	240.0	0	0	0	-59.99999999999999	59.99999999999999								
	13588	3588	6.0e-5	0.0001	2.0e-6	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	3094	3095	0.00267	0.005719999999999999	0.0018	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	6461	6487	0.00997	0.07905000000000001	0.34917000000000004	558.0	686.0	686.0	0	0	1	-59.99999999999999	59.99999999999999								
	3893	21908	0.0048	0.0126	0.0033	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	23198	3184	0.0	0.0001	0.0	89.0	104.0	104.0	0	0	0	-59.99999999999999	59.99999999999999								
	3521	1434	0.0016259999999999998	0.01325	0.004018	301.0	325.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	2283	2265	0.0803	0.1209	0.00165	34.0	48.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	3185	12006	0.072981	0.16085000000000002	0.0066	44.0	60.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	175	2614	0.062	0.2616	0.0711	125.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999								
	3975	9617	0.007272	0.029544	0.00792	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	4504	4507	0.040999999999999995	0.19760000000000003	0.3608	210.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	8568	8580	0.0508	0.1661	0.003	53.0	66.0	66.0	0	0	1	-59.99999999999999	59.99999999999999								
	14233	3846	0.0001	0.0003	0.0001	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	2767	2770	0.0040999999999999995	0.014499999999999999	0.0038	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	336	9013	0.00097	0.008	0.16521999999999998	771.0	771.0	771.0	0	0	1	-59.99999999999999	59.99999999999999								
	9458	9444	0.00425	0.02749	0.0	213.0	340.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	9074	9073	0.005809999999999999	0.014879999999999999	0.0037099999999999998	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	44443	4516	0.01	0.01	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1262	9290	0.013300000000000001	0.04178	0.000883	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	1521	7379	0.021278000000000002	0.050612000000000004	0.012417000000000001	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	976	979	0.00029	0.0034100000000000003	0.41861	2110.0	2110.0	2110.0	0	0	1	-59.99999999999999	59.99999999999999								
	7606	17606	0.00117	0.00302	0.00075	109.00000000000001	115.99999999999999	109.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	5073	8109	0.00512	0.028759999999999997	0.00027	93.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	4132	3139	0.00077	0.0020399999999999997	0.00048	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	6930	6862	0.006690000000000001	0.047869999999999996	-0.059709999999999985	476.99999999999994	476.99999999999994	476.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	4256	2107	0.00928	0.02283	0.0161	101.0	143.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	7608	14175	0.00077	0.001987	0.000494	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	2897	2855	0.1343	0.32170000000000004	0.0058	63.3	63.3	63.3	0	0	1	-59.99999999999999	59.99999999999999								
	4381	1582	0.0039000000000000003	0.0181	0.005	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	1076	538	8.0e-5	0.00109	0.07136	2622.0	3082.0	3082.0	0	0	1	-59.99999999999999	59.99999999999999								
	1526	9027	0.008044	0.03701	0.010249999999999999	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	547	668	0.0023899999999999998	0.02833	1.5895	2286.0	2286.0	2286.0	0	0	1	-59.99999999999999	59.99999999999999								
	9613	1613	0.017571	0.0365	0.008813999999999999	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	6917	6921	0.024659	0.08064600000000001	0.0014369	55.00000000000001	70.0	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	6952	6975	0.013007999999999999	0.077835	0.0016389999999999998	91.0	113.99999999999999	20.0	0	0	1	-59.99999999999999	59.99999999999999								
	6607	2219	0.00955	0.023479999999999997	0.00628	101.0	144.0	101.0	0	0	0	-59.99999999999999	59.99999999999999								
	2722	2825	0.0327	0.0812	0.0217	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	896	897	0.0005	0.0074	0.79518	1637.0	2062.0	2062.0	0	0	1	-59.99999999999999	59.99999999999999								
	7209	7105	0.0018	0.026539999999999998	1.2941999999999996	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	22684	6603	0.00149	0.00379	0.00096	144.0	168.0	144.0	0	0	0	-59.99999999999999	59.99999999999999								
	7710	7708	0.066107	0.25386	0.067876	100.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	5782	5881	0.014199999999999999	0.0757	0.1304	174.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1464	4105	0.001331	0.0027660000000000002	0.000668	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	11656	2345	0.0023	0.006	0.0014000000000000002	80.0	80.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	4265	4295	0.0118	0.0405	0.0101	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	12030	3925	0.0014000000000000002	0.0038	0.001	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	2423	2444	0.0155	0.045599999999999995	0.012262	96.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	823	835	0.0825	0.1666	0.043242	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	3279	281	1.0e-5	1.0e-5	1.0e-5	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	1482	1483	0.007850000000000001	0.01344	0.00306	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	881	885	0.027200000000000002	0.0815	0.020985999999999998	88.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	2723	992	0.020059999999999998	0.06718	0.01846	119.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	701	587	0.0065710000000000005	0.027776000000000002	0.008	206.0	235.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	2388	2374	0.2686	0.4515	0.006792	21.0	21.0	21.0	0	0	1	-59.99999999999999	59.99999999999999								
	385	4040	0.00166	0.0183	0.306	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	1186	1230	0.0245	0.1223	0.2193	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	365	9094	0.0301	0.0775	0.019	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	3491	3492	0.00659	0.01661	0.0	81.0	81.0	81.0	0	0	0	-59.99999999999999	59.99999999999999								
	3212	285	2.3999999999999997e-5	9.8e-5	2.6e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	4619	4613	0.005	0.0127	0.0032400000000000003	80.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	173	1664	0.0009	0.0037	0.001	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	936	9739	0.0047599999999999995	0.035590000000000004	0.07467	350.0	466.0	466.0	0	0	1	-59.99999999999999	59.99999999999999								
	5361	5372	0.000675	0.00294	0.005528	240.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999								
	1206	9783	0.00776	0.04333	0.08524	307.0	386.0	386.0	0	0	1	-59.99999999999999	59.99999999999999								
	8711	6253	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	449	594	0.00046199999999999995	0.004023	0.0733	896.0000000000001	956.0	956.0	0	0	1	-59.99999999999999	59.99999999999999								
	283	178	0.0028000000000000004	0.0158	0.0045000000000000005	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	1763	23585	0.10696	0.09212999999999999	0.001308	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	1446	265	9.7e-5	0.000394	0.000106	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	5142	5181	0.0031	0.022099999999999998	0.0828	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	9584	9799	0.05287	0.12945	0.03128	90.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	6678	7151	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6900	6930	0.0143	0.10712999999999999	0.2435	557.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999								
	5508	5501	0.0046	0.0235	0.044000000000000004	329.0	374.0	374.0	0	0	1	-59.99999999999999	59.99999999999999								
	8523	8525	0.0129	0.042300000000000004	0.00075	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	1527	7329	0.0051	0.0128	0.0033	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2501	2513	0.011899999999999999	0.04190000000000001	0.011049999999999999	160.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	1269	9290	0.00788	0.02477	0.00145	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	4810	4811	0.0108	0.0235	0.0060799999999999995	80.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	7346	4027	0.0154	0.0318	0.008100000000000001	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	2460	9423	0.0083	0.0176	0.004067	72.0	106.0	106.0	0	0	1	-59.99999999999999	59.99999999999999								
	2257	2260	0.009399999999999999	0.0322	0.0091	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	161	454	0.005097000000000001	0.037346	0.1096	637.0	637.0	637.0	0	0	1	-59.99999999999999	59.99999999999999								
	2799	2727	0.0248	0.08349999999999999	0.02274	119.0	143.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	4435	4431	0.010894	0.031983000000000004	0.007643	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	13587	21721	0.07164	0.10598	0.001812	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	2715	2780	0.0278	0.0956	0.027000000000000003	160.0	184.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	2666	2624	0.0044	0.0165	0.00357	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999								
	22002	22010	0.018287	0.035033	0.0088	120.0	140.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	2139	2200	0.0074	0.0195	0.0045000000000000005	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	217	218	0.0051	0.056100000000000004	0.956	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	4593	4733	0.0053	0.0345	0.0182	166.0	382.0	166.0	0	0	1	-59.99999999999999	59.99999999999999								
	681	11950	0.010041	0.025939999999999998	0.0069	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	734	17606	0.003115	0.007862000000000001	0.002	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2379	2410	0.0067	0.023399999999999997	0.007417	92.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	323	4005	0.0867	0.22469999999999998	0.055283	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2827	2832	0.0322	0.0823	0.0208	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	4862	4869	0.0066	0.0766	0.33457000000000003	589.0	736.0	736.0	0	0	1	-59.99999999999999	59.99999999999999								
	6594	2301	0.02879	0.06867	0.01836	125.0	135.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2853	10202	3.0e-5	8.999999999999999e-5	2.0e-5	127.0	127.0	127.0	0	0	0	-59.99999999999999	59.99999999999999								
	1530	1592	0.0083	0.042	0.0756	305.0	357.0	357.0	0	0	1	-59.99999999999999	59.99999999999999								
	4145	24145	0.006500000000000001	0.016777	0.0041670000000000006	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	11729	3075	0.0002	0.0006	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	634	22650	0.014521	0.061321	0.0179	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	11716	3060	0.0	0.0001	0.0	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	6708	6706	0.028298	0.13061	0.032959999999999996	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7578	7575	0.33421999999999996	0.41093	0.00074	24.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	9349	2399	0.0022	0.013300000000000001	0.02657	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	2245	2189	0.00299	0.0073	0.00198	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	12014	12016	0.000624	0.001532	0.0004	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	2278	3104	0.1338	0.1861	0.0029	34.0	38.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	3087	734	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5756	5802	0.0042	0.022099999999999998	0.0558	351.0	351.0	351.0	0	0	1	-59.99999999999999	59.99999999999999								
	22726	3072	0.0	0.0001	0.0	127.0	127.0	127.0	0	0	0	-59.99999999999999	59.99999999999999								
	10151	9309	0.01083	0.03947	0.00067	62.0	75.0	62.0	0	0	1	-59.99999999999999	59.99999999999999								
	936	956	0.0038	0.0241	0.083	715.0	851.0	851.0	0	0	1	-59.99999999999999	59.99999999999999								
	2997	2978	0.003	0.013000000000000001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1755	8704	0.0037099999999999998	0.014879999999999999	0.004135	169.0	186.0	215.0	0	0	1	-59.99999999999999	59.99999999999999								
	174	1717	0.0632	0.26649999999999996	0.0725	125.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	3039	2612	0.00024	0.00062	0.000152	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	955	964	0.00188	0.02347	2.8724000000000003	2110.0	2110.0	2110.0	0	0	1	-59.99999999999999	59.99999999999999								
	337	7171	0.0139	0.0603	0.0168	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999								
	4900	7699	0.1193	0.3041	0.0708	80.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2478	2385	0.0366	0.11960000000000001	0.002784	67.0	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999								
	6934	4862	0.02492	0.1913	0.7121999999999999	558.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999								
	3511	7483	0.08982	0.1576	0.002154	43.0	52.0	43.0	0	0	1	-59.99999999999999	59.99999999999999								
	21947	21962	0.008787	0.022697	0.006	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	732	22723	0.0037419999999999997	0.017007	0.0048	159.0	191.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1803	1819	0.33997999999999995	0.50006	0.007216	40.0	43.0	43.0	0	0	1	-59.99999999999999	59.99999999999999								
	2361	2402	0.0447	0.1272	0.00228	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	22637	21909	0.019454	0.046413	0.011899999999999999	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1275	1222	0.0336	0.0821	0.019299999999999998	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	283	1659	0.0011279999999999999	0.006843	0.2823	160.0	184.0	160.0	0	0	0	-59.99999999999999	59.99999999999999								
	5446	5452	2.0e-5	0.000174	-0.09940000000000002	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	488	491	0.00012	0.001817	0.05502	2390.0	2390.0	2390.0	0	0	1	-59.99999999999999	59.99999999999999								
	136	138	0.005600000000000001	0.061900000000000004	1.057	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	5632	6019	0.021360999999999998	0.21228999999999998	0.047617	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	972	973	1.0e-5	1.0e-5	0.0	1362.0	1362.0	1362.0	0	0	1	-59.99999999999999	59.99999999999999								
	3303	3305	0.0281	0.059500000000000004	0.0137	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	2535	2536	0.07136999999999999	0.1222	0.00208	28.999999999999996	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	362	7175	0.0383	0.06480000000000001	0.015700000000000002	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	24238	4148	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	624	747	0.09331400000000001	0.2462	0.0633	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	11964	11948	0.004993	0.011722999999999999	0.0031	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2359	2391	0.0062	0.0191	0.005464	89.0	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	21973	27625	0.003629	0.009399999999999999	0.00154	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5730	5782	0.0225	0.12	0.2076	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999								
	682	21680	0.01859	0.04364899999999999	0.0116	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	10033	2365	0.0	0.0004	0.0009239999999999999	299.0	299.0	299.0	0	0	1	-59.99999999999999	59.99999999999999								
	661	11671	0.009605	0.044610000000000004	0.013000000000000001	114.99999999999999	159.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	225	2978	0.00217	0.01045	0.0191	227.0	323.0	323.0	0	0	1	-59.99999999999999	59.99999999999999								
	1409	1411	0.000574	0.00381	0.00219	359.0	454.0	454.0	0	0	1	-59.99999999999999	59.99999999999999								
	136	120	0.0044	0.0433	0.6659999999999999	776.0	977.0	977.0	0	0	1	-59.99999999999999	59.99999999999999								
	2124	2306	0.042699999999999995	0.113	0.0264	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1231	9806	0.00935	0.04688	0.08824	275.0	346.0	346.0	0	0	1	-59.99999999999999	59.99999999999999								
	5327	8354	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2740	2796	0.0014000000000000002	0.0063	0.0019	200.99999999999997	200.99999999999997	200.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1508	1553	0.1509	0.2375	0.046900000000000004	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	13082	3082	0.0014927999999999999	0.04414	0.0	81.0	81.0	81.0	0	0	0	-59.99999999999999	59.99999999999999								
	1311	1302	0.153	0.374	0.005699999999999999	44.0	44.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	3222	1630	7.3e-5	0.00029499999999999996	7.900000000000001e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	9295	1388	0.0006	0.0019	0.0001	80.0	95.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	23082	3082	0.014927999999999999	0.04414	0.0	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	5451	5428	0.0014000000000000002	0.0155	0.5310000000000001	2070.0	2608.0	2608.0	0	0	1	-59.99999999999999	59.99999999999999								
	372	9015	0.00116	0.01012	0.16628	866.0	1117.0	1117.0	0	0	1	-59.99999999999999	59.99999999999999								
	601	11717	0.01618	0.08308299999999999	0.0253	237.0	278.0	237.0	0	0	1	-59.99999999999999	59.99999999999999								
	4541	4522	0.04102	0.19862	0.37065	233.0	294.0	294.0	0	0	1	-59.99999999999999	59.99999999999999								
	9912	9914	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2269	2293	0.0055000000000000005	0.014499999999999999	0.0034999999999999996	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	278	4102	0.0024	0.014650000000000002	0.0042	194.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	2266	2290	0.0062	0.0163	0.0038	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2094	9677	0.026099999999999998	0.06509999999999999	0.017	134.0	162.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	6542	6553	0.1968	0.48435	0.12527	126.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999								
	11917	14179	0.0076500000000000005	0.01796	0.0048	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1652	284	0.0017549999999999998	0.009651	0.002829	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	11394	11395	0.0013	0.00332	0.000839	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	2520	2566	0.0017000000000000001	0.0079	0.08166000000000001	186.0	204.99999999999997	204.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	325	360	0.001	0.0151	1.1967	2442.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	11713	1715	0.026000000000000002	0.06606	0.001059	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	3238	4108	7.1e-6	7.1e-6	1.0e-6	999.0	999.0	999.0	0	0	0	-59.99999999999999	59.99999999999999								
	1440	1441	0.00014800000000000002	0.001095	0.00033099999999999997	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	130	113	0.00308	0.039580000000000004	2.218399999999999	1299.0	2251.0	2251.0	0	0	1	-59.99999999999999	59.99999999999999								
	5441	6040	0.01824	0.057800000000000004	0.097931	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	23580	3580	1.0e-5	1.0e-5	1.0e-6	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	2265	2262	0.1164	0.1753	0.0023899999999999998	34.0	48.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	2737	9845	0.0482	0.0968	0.0016	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	3907	3979	0.2609	0.4052	0.0058	36.0	44.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	13588	1709	0.08353	0.13016	0.002274	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	1089	1084	0.01264	0.09237999999999999	0.24369999999999994	558.0	685.0	685.0	0	0	1	-59.99999999999999	59.99999999999999								
	7417	7414	0.0141	0.0335	0.008199999999999999	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	3727	3729	0.06249	0.13631000000000001	0.03331	80.0	92.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1216	1242	0.005600000000000001	0.0189	0.0054	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	9338	43205	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	882	887	0.0601	0.1241	0.031254	54.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	190	6591	0.04444	0.1429	0.037698999999999996	136.0	162.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	2181	4287	0.0075	0.0398	0.011970000000000001	188.0	191.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	962	1206	0.00423	0.021150000000000002	0.0359	329.0	385.0	385.0	0	0	1	-59.99999999999999	59.99999999999999								
	3908	3909	0.2113	0.32789999999999997	0.004699999999999999	33.0	40.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	399	4382	0.0398	0.06849999999999999	0.017	73.0	73.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	1736	8719	0.002773	0.01452	4.66e-5	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	6381	6382	0.011175999999999998	0.062388000000000006	0.0042320000000000005	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	122	6609	0.00079	0.01214	1.032	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	437	41893	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8272	8274	0.11260999999999999	0.27586	0.070764	90.0	112.99999999999999	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	2301	2322	0.0045000000000000005	0.0111	0.00295	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4031	4032	0.0091	0.0232	0.00592	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9705	2401	0.005699999999999999	0.0273	0.000682	79.0	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	9773	9774	0.046790000000000005	0.049710000000000004	0.0006429999999999999	23.0	33.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	1248	1210	0.00196	0.01138	0.0209	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	2442	2443	0.032799999999999996	0.10039999999999999	0.024734	92.0	93.0	93.0	0	0	1	-59.99999999999999	59.99999999999999								
	23076	3076	8.0e-6	5.7999999999999994e-5	0.0	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	5142	5281	0.0105	0.0571	0.0942	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999								
	4433	4437	0.0079	0.0304	0.008	136.0	170.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	9731	1230	0.0023899999999999998	0.0116	0.08734	382.0	382.0	382.0	0	0	1	-59.99999999999999	59.99999999999999								
	332	4056	0.012	0.030699999999999998	0.00766	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	11980	3862	0.0001	0.0003	0.0001	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	6931	6939	0.13397	0.32694	0.08350400000000001	97.0	122.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	1326	9679	0.016835	0.06258899999999999	0.014829000000000002	167.0	202.99999999999997	167.0	0	0	1	-59.99999999999999	59.99999999999999								
	938	9542	0.001326	0.016378999999999998	2.0903	2455.0	2923.0	2923.0	0	0	1	-59.99999999999999	59.99999999999999								
	2038	4135	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	10111	9183	0.032415	0.27598	0.003003	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7375	4066	0.003915	0.038852000000000005	0.020156	300.0	300.0	300.0	0	0	1	-59.99999999999999	59.99999999999999								
	4542	4515	0.00983	0.07708	0.32827	557.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999								
	14179	602	0.045048000000000005	0.10597	0.0281	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3007	3026	1.0e-5	1.0e-5	0.0	400.0	480.0	400.0	0	0	1	-59.99999999999999	59.99999999999999								
	2642	2679	0.3236	0.34630000000000005	0.0043	27.0	27.0	27.0	0	0	1	-59.99999999999999	59.99999999999999								
	2158	2129	0.10490000000000001	0.158	0.0022	34.0	48.0	34.0	0	0	0	-59.99999999999999	59.99999999999999								
	1739	1790	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	1209	9232	0.04568	0.18622	0.00242	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	21918	3180	0.0004	0.001	0.0003	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	373	9004	0.00884	0.044500000000000005	0.0839	305.0	357.0	357.0	0	0	0	-59.99999999999999	59.99999999999999								
	887	892	0.0097	0.0213	0.005392	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	6481	6710	0.00168	0.01057	0.03882	610.0	702.0	702.0	0	0	1	-59.99999999999999	59.99999999999999								
	4788	4785	0.00636	0.06844	0.0	3.5000000000000004	3.5000000000000004	3.5000000000000004	0	0	1	-59.99999999999999	59.99999999999999								
	5212	8024	0.00523	0.021019999999999997	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9235	9277	0.00421	0.01436	0.00026	84.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	3758	3020	0.016200000000000003	0.047	0.012589999999999999	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3934	22041	0.0021	0.0055000000000000005	0.0014000000000000002	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	7512	7508	0.10096	0.08265	0.001106	27.0	27.0	27.0	0	0	1	-59.99999999999999	59.99999999999999								
	27613	9130	8.0e-5	0.000206	5.1000000000000006e-5	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1236	9569	0.02459	0.11738	0.21521	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	709	24184	0.005803	0.015217000000000001	0.0039000000000000003	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	6369	5860	0.00132	0.018574	1.6729999999999992	2500.0	3464.0	3464.0	0	0	1	-59.99999999999999	59.99999999999999								
	44648	7243	0.04008	0.10444	0.025174	101.0	127.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	44448	4566	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1334	9716	0.008100000000000001	0.0131	0.0002	30.0	30.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	11679	2182	9.599999999999999e-5	0.00025100000000000003	0.0001	80.0	108.0	108.0	0	0	0	-59.99999999999999	59.99999999999999								
	605	11901	0.021432000000000003	0.090839	0.0262	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	1401	1407	0.001787	0.010529	0.00312	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	2436	2437	0.0253	0.0745	0.0202	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	147	3966	0.00247	0.02763	0.4754	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	12004	699	0.014168	0.03578	0.0092	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	3005	3006	0.00201	0.03256	2.1153999999999997	1602.0	2163.0	2163.0	0	0	1	-59.99999999999999	59.99999999999999								
	1406	1650	0.000327	0.0013289999999999999	0.000356	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	22028	3147	0.0001	0.0003	0.0001	54.0	54.0	54.0	0	0	1	-59.99999999999999	59.99999999999999								
	636	2123	0.0231	0.0347	0.0005	22.0	25.0	22.0	0	0	1	-59.99999999999999	59.99999999999999								
	3028	2643	0.010700000000000001	0.0279	0.004699999999999999	135.0	135.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	23585	3585	1.0e-5	1.0e-5	1.0e-6	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	815	9358	0.0012	0.006	0.0116	229.99999999999997	310.0	310.0	0	0	1	-59.99999999999999	59.99999999999999								
	4274	6610	0.00847	0.04714	0.014070000000000001	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1415	1638	0.004324	0.017566	0.004709	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2077	1334	0.021720000000000003	0.08144	0.0013	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	1387	1389	0.010700000000000001	0.059800000000000006	0.0009	84.0	101.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	449	594	0.00046199999999999995	0.004023	0.0733	896.0000000000001	956.0	956.0	0	0	1	-59.99999999999999	59.99999999999999								
	649	21906	0.030515	0.078817	0.0209	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	571	2219	0.0048	0.024399999999999998	0.0073	191.0	229.0	191.0	0	0	0	-59.99999999999999	59.99999999999999								
	1223	1215	0.00394	0.02237	0.0397	365.0	426.99999999999994	426.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	5902	5912	0.005867	0.025617	0.06315	250.0	315.0	315.0	0	0	1	-59.99999999999999	59.99999999999999								
	11989	2039	0.001799	0.004568	0.0012	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1843	1859	0.1305	0.34119999999999995	0.08349999999999999	96.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	9781	9797	0.0483	0.07439	0.0001	67.0	81.0	67.0	0	0	1	-59.99999999999999	59.99999999999999								
	380	1475	0.00609	0.05606	0.93816	866.0	1117.0	1117.0	0	0	1	-59.99999999999999	59.99999999999999								
	1401	1655	0.001333	0.0038669999999999998	0.058838999999999995	105.0	119.0	105.0	0	0	0	-59.99999999999999	59.99999999999999								
	2814	2861	0.0248	0.08470000000000001	0.024	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	5481	5651	0.032799999999999996	0.1757	0.206	238.0	300.0	300.0	0	0	1	-59.99999999999999	59.99999999999999								
	7086	7088	0.15	0.285	0.00511	40.0	46.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	178	1652	0.001862	0.010244	0.003003	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	12021	17618	0.01997	0.05152999999999999	0.00211	61.0	89.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	1573	7340	0.0091	0.0235	0.005699999999999999	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9277	10013	3.1e-5	0.00107	6.0e-5	84.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	9543	2477	0.004	0.0236	0.048499999999999995	343.0	394.0	394.0	0	0	1	-59.99999999999999	59.99999999999999								
	16600	7690	0.0235	0.0625	0.016	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	4571	766	0.00241	0.02382	0.0955	637.0	809.0	809.0	0	0	1	-59.99999999999999	59.99999999999999								
	5721	5741	0.0001	0.0009	0.0032	637.0	751.0	751.0	0	0	1	-59.99999999999999	59.99999999999999								
	2324	2334	0.1384	0.2084	0.0028000000000000004	28.999999999999996	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	247	792	0.0278	0.0436	0.0092	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5751	5802	0.0021	0.016399999999999998	0.0492	503.0	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	13417	473	0.002667	0.014865999999999999	0.001137	275.0	275.0	275.0	0	0	1	-59.99999999999999	59.99999999999999								
	9126	460	0.0	0.0001	0.0	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	5740	5750	0.002	0.018799999999999997	1.95	1306.0	1854.0	1854.0	0	0	1	-59.99999999999999	59.99999999999999								
	1558	4086	0.0072499999999999995	0.01843	0.004719999999999999	125.0	145.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2784	10198	3.0e-5	0.00012	3.0e-5	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	12330	2330	0.00515	0.013540000000000002	0.00316	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4081	4082	0.04982	0.21283000000000002	0.057113	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	3178	3171	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	732	11723	0.0037419999999999997	0.017007	0.0048	159.0	191.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	534	870	0.031400000000000004	0.09609999999999999	0.094807	204.99999999999997	234.0	234.0	0	0	1	-59.99999999999999	59.99999999999999								
	1313	41450	0.00415	0.0206	0.037450000000000004	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	24238	22033	0.002779	0.011746000000000001	0.0034000000000000002	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	8566	8546	0.002983	0.018509	0.000359	82.0	104.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	11958	3135	0.011489000000000001	0.029681000000000003	0.0079	80.0	108.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	229	2988	0.014025000000000001	0.065014	0.12294000000000001	227.0	323.0	323.0	0	0	1	-59.99999999999999	59.99999999999999								
	2981	43678	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6171	6221	0.0003	0.0037	0.013000000000000001	637.0	757.0	757.0	0	0	1	-59.99999999999999	59.99999999999999								
	3839	648	0.02	0.0516	0.0128	144.0	163.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	6201	6250	0.0049	0.0159	0.0038	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	21975	659	0.005187000000000001	0.024094	0.006999999999999999	114.99999999999999	150.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	626	2150	0.01	0.0229	0.006	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	5551	5541	0.02077	0.09959	0.18334	233.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	6718	6719	0.005585	0.094522	0.006991000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	818	820	0.0019	0.009399999999999999	0.01824	299.0	299.0	299.0	0	0	1	-59.99999999999999	59.99999999999999								
	11958	11992	0.005697	0.014716	0.0039000000000000003	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	345	1495	0.01433	0.06643	0.11787	248.0	248.0	248.0	0	0	1	-59.99999999999999	59.99999999999999								
	11950	3870	0.0095	0.0248	0.0064	139.0	163.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	482	3497	0.01485	0.09343	0.0	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	3176	21913	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	27615	7615	5.0e-5	0.000129	3.2e-5	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	8690	8691	0.048600000000000004	0.31920000000000004	0.0008	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5590	43956	1.0e-5	1.0e-5	-1.31	1992.0000000000002	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	1512	1540	0.012	0.0552	0.01521	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	3176	11913	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6358	6351	0.0004	0.0020599999999999998	0.0064800000000000005	797.0	797.0	797.0	0	0	1	-59.99999999999999	59.99999999999999								
	318	7168	0.0176	0.0453	0.0111	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4802	4807	0.0275	0.0542	0.013349999999999999	60.0	74.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	6900	6890	0.00551	0.03821	0.07336999999999999	275.0	347.0	347.0	0	0	1	-59.99999999999999	59.99999999999999								
	8300	8365	1.0e-5	1.0e-5	0.0	300.0	300.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	867	2491	0.0383	0.09369999999999999	0.022707	56.00000000000001	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	3924	622	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4817	4818	0.052199999999999996	1.3025	0.00254	31.0	38.0	31.0	0	0	1	-59.99999999999999	59.99999999999999								
	4623	3536	0.12403	0.23844	0.06276	88.0	110.00000000000001	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	9457	9441	0.00211	0.01365	0.026699999999999998	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	4552	4562	0.02346	0.13322	0.0736	279.0	348.0	348.0	0	0	1	-59.99999999999999	59.99999999999999								
	1010	1034	0.02403	0.11617000000000001	0.20281	250.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	2635	2908	0.0276	0.060599999999999994	0.014499999999999999	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1383	10169	0.06280000000000001	0.1564	0.040999999999999995	134.0	162.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	5222	5239	1.0e-5	1.0e-5	0.0	200.0	200.0	200.0	0	0	1	-59.99999999999999	59.99999999999999								
	8082	6068	0.02267	0.094659	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1439	1605	0.000882	0.005024999999999999	0.001428	194.0	247.00000000000003	194.0	0	0	0	-59.99999999999999	59.99999999999999								
	2098	3000	0.0063	0.016200000000000003	0.002	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2907	2609	0.016	0.041299999999999996	0.01015	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	4236	4237	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	666	3194	0.0013148	0.0037543999999999998	0.00015910000000000002	70.0	88.0	70.0	0	0	1	-59.99999999999999	59.99999999999999								
	4711	4862	0.02548	0.21917999999999999	0.25065000000000004	532.0	670.0	670.0	0	0	1	-59.99999999999999	59.99999999999999								
	5501	5511	0.0361	0.192	0.34119999999999995	199.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999								
	5695	5540	0.0018	0.0296	0.20000000000000018	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5822	5821	0.000103	0.008332	0.031259	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9297	9295	0.0096	0.0333	0.0006	80.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	1132	1134	0.009399999999999999	0.0248	0.00588	97.0	114.99999999999999	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	314	4367	0.00124	0.00291	0.00271	286.0	286.0	286.0	0	0	1	-59.99999999999999	59.99999999999999								
	1442	13504	0.0007639999999999999	0.004355	0.001238	172.0	206.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	780	781	0.0726	0.2089	0.056299999999999996	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	11680	11679	0.000744	0.0017460000000000002	0.0005	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	147	3966	0.00256	0.02863	0.48912	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	348	4099	0.035916000000000003	0.093194	0.022869	94.0	112.00000000000001	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	44301	2666	0.0	0.0004	0.0	450.0	517.0	968.0	0	0	1	-59.99999999999999	59.99999999999999								
	2371	2402	0.013600000000000001	0.052000000000000005	0.000829	31.0	42.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	1007	2700	0.061900000000000004	0.152	0.0412	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1138	1082	0.0751	0.196	0.04749	97.0	124.0	124.0	0	0	0	-59.99999999999999	59.99999999999999								
	701	11984	0.004462	0.010476000000000001	0.0028000000000000004	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	251	254	3.8e-5	0.000254	0.006938	265.0	302.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	21994	4277	0.0021	0.005350000000000001	0.00135	144.0	168.0	144.0	0	0	0	-59.99999999999999	59.99999999999999								
	2202	4248	0.01232	0.03009	0.00814	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2161	2178	0.00318	0.00812	0.00201	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	11707	11702	0.0016409999999999999	0.00424	0.0011	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	7488	1399	0.02628	0.06792	0.016755	122.0	146.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	2188	2222	0.0017000000000000001	0.0091	0.0024	188.0	225.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	655	2305	0.10529999999999999	0.1778	0.0025800000000000003	32.0	32.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	1616	284	0.00166	0.0048330000000000005	0.07354	119.0	119.0	119.0	0	0	0	-59.99999999999999	59.99999999999999								
	5488	5481	0.0009	0.0091	0.035	589.0	621.0	621.0	0	0	1	-59.99999999999999	59.99999999999999								
	6744	6746	0.0019950000000000002	0.027414	0.0287	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4218	712	0.006964000000000001	0.018261	0.004699999999999999	96.0	127.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	5678	8356	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1103	85	5.7999999999999994e-5	0.0010069	0.10041	2728.0	3377.0000000000005	3377.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	1071	1213	0.01256	0.07044	0.13624	321.0	376.0	450.0	0	0	1	-59.99999999999999	59.99999999999999								
	2812	2769	0.0014000000000000002	0.005600000000000001	0.058600000000000006	150.0	215.0	215.0	0	0	1	-59.99999999999999	59.99999999999999								
	3248	1645	0.0008730000000000001	0.003545	0.00095	194.0	247.00000000000003	194.0	0	0	0	-59.99999999999999	59.99999999999999								
	9636	1625	0.0009760000000000001	0.003964	0.0010630000000000001	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	449	127	0.0002	0.0016	0.02661	911.9999999999999	1103.0	1103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2358	2422	0.0146	0.042300000000000004	0.000725	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	2164	2216	0.0014099999999999998	0.00439	0.00123	179.0	210.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	7113	7112	0.00014000000000000001	0.00213	0.3043	2851.0	2851.0	2851.0	0	0	1	-59.99999999999999	59.99999999999999								
	1139	1140	0.0089	0.0218	0.00523	97.0	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	4461	4845	0.0467	0.1191	0.031110000000000002	86.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2700	9597	0.0102	0.0262	0.006500000000000001	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	4607	4645	0.1507	0.42200000000000004	0.0007000000000000001	20.0	25.0	20.0	0	0	1	-59.99999999999999	59.99999999999999								
	4183	21933	0.0034000000000000002	0.008775	0.002179	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4533	7539	0.00334	0.0129	0.00358	136.0	170.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	1447	1448	0.000649	0.004799	0.001452	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	640	22678	0.040898000000000004	0.096028	0.0255	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	10040	9395	0.0129	0.037599999999999995	0.010203	90.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	1028	889	0.00425	0.02503	0.07769999999999999	390.0	424.0	424.0	0	0	1	-59.99999999999999	59.99999999999999								
	23504	288	0.001606	0.006523999999999999	0.001749	172.0	206.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	1454	4113	0.000144	0.000431	0.00010899999999999999	143.0	172.0	143.0	0	0	0	-59.99999999999999	59.99999999999999								
	22049	3199	0.0022	0.0034999999999999996	0.0001	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	125	112	0.00308	0.039580000000000004	2.218399999999999	1299.0	2251.0	2251.0	0	0	1	-59.99999999999999	59.99999999999999								
	2760	10194	0.0216	0.053099999999999994	0.0144	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1258	980	0.00418	0.02268	0.0397	225.0	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	4378	1546	0.0089933	0.024879	0.042554	220.00000000000003	220.00000000000003	220.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	11671	671	0.009607	0.0001	0.013000000000000001	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	2747	2749	0.024900000000000002	0.1005	0.0019	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	6321	8057	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4448	4868	0.017230000000000002	0.10154	0.2025	279.0	388.0	388.0	0	0	1	-59.99999999999999	59.99999999999999								
	830	9898	0.024700000000000003	0.0721	0.019625999999999998	89.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	8537	8583	0.0	0.0001	0.0	86.0	69.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	2576	2561	0.0729	0.1168	0.0049499999999999995	12.0	14.000000000000002	12.0	0	0	0	-59.99999999999999	59.99999999999999								
	4932	4877	0.0158	0.0391	0.01	86.0	100.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	4009	4008	0.046799999999999994	0.12240000000000001	0.028980000000000002	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	437	41896	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11949	3836	0.0046	0.012199999999999999	0.0031	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	2859	2889	0.0809	0.1807	0.047400000000000005	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	2355	2402	0.018600000000000002	0.08650000000000001	0.001574	79.0	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	9057	415	0.00928	0.07742	0.0059099999999999995	352.0	352.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	21964	21948	0.004993	0.011722999999999999	0.0031	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2563	221	0.015700000000000002	0.04	0.00084	24.0	26.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	4871	4845	0.0083	0.0202	0.0052	86.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2488	9413	0.0124	0.036699999999999997	0.010265	81.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	368	1528	0.0358	0.09519999999999999	0.02268	125.0	149.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	947	9533	0.021070000000000002	0.10135	0.18031	250.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	2302	2321	0.4007	0.504	0.0073	28.999999999999996	36.0	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	2645	3065	0.01496	0.03832	0.00942	135.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	353	4394	0.015275	0.03719	0.00998	150.0	150.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	1642	3521	0.0015	0.0085	0.00241	218.00000000000003	264.0	218.00000000000003	0	0	0	-59.99999999999999	59.99999999999999								
	776	775	0.0042	0.0134	0.004	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	13198	2048	0.006015	0.014167	0.0006	89.0	104.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	2207	2198	0.01161	0.02857	0.00764	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3490	3492	0.00659	0.01661	0.0	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	2908	2674	0.0068000000000000005	0.0169	0.0041199999999999995	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1661	1688	0.0009	0.0014000000000000002	0.04201	163.0	165.0	163.0	0	0	1	-59.99999999999999	59.99999999999999								
	1201	1389	0.0278	0.1041	0.002	84.0	101.0	101.0	0	0	0	-59.99999999999999	59.99999999999999								
	6481	6489	0.013269999999999999	0.06567	0.1206	345.0	345.0	345.0	0	0	1	-59.99999999999999	59.99999999999999								
	3024	2653	0.00168	0.00992	0.002845	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	7332	377	0.0109	0.0264	0.0046	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	9326	43236	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2771	2831	0.03723	0.12523	0.03406	119.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	9110	9108	0.04885	0.10232	0.0039700000000000004	61.0	76.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	625	2035	0.009066999999999999	0.052009999999999994	0.17010000000000003	319.0	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	12025	12019	0.015	0.0394	0.0101	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	11704	11707	0.0018340000000000001	0.004739	0.0013	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1058	2857	0.0025	0.0109	0.0002	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	373	1497	0.0028000000000000004	0.0154	0.027370000000000002	305.0	357.0	357.0	0	0	1	-59.99999999999999	59.99999999999999								
	634	11650	0.014521	0.061321	0.0179	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	22013	27603	0.0	0.0001	0.0	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	484	489	0.000139	0.0010299999999999999	0.0040999999999999995	383.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	42446	2666	0.0	0.0004	0.0	382.0	382.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	7489	1732	0.008	0.02038	0.005195999999999999	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	6291	5045	0.014240999999999998	0.086607	0.16985	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6500	5050	0.0025	0.032	1.7777999999999996	2165.0	2165.0	2165.0	0	0	1	-59.99999999999999	59.99999999999999								
	635	11631	0.024465	0.10332000000000001	0.0301	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	2450	2447	0.0011	0.0062	0.002108	178.0	233.0	233.0	0	0	1	-59.99999999999999	59.99999999999999								
	2105	2275	0.1201	0.1889	0.00234	34.0	36.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	12029	12027	0.008679	0.022083	0.005600000000000001	108.0	129.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2633	2679	0.2243	0.2909	0.00369	28.000000000000004	28.000000000000004	28.000000000000004	0	0	1	-59.99999999999999	59.99999999999999								
	22731	720	0.0005920000000000001	0.001571	0.0001	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	2099	2090	0.005600000000000001	0.018799999999999997	0.0055000000000000005	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	9985	9269	0.01061	0.03961	0.0005099999999999999	84.0	101.0	101.0	0	0	0	-59.99999999999999	59.99999999999999								
	1262	9392	0.007614999999999999	0.04045	0.0011949999999999999	85.0	107.0	107.0	0	0	1	-59.99999999999999	59.99999999999999								
	1219	1257	0.0067	0.0226	0.0066	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	760	763	0.0026	0.0124	0.0204	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999								
	7334	7335	0.0102	0.0242	0.0059	125.0	164.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1182	1185	0.0152	0.044199999999999996	0.0008	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	5428	5408	0.0026	0.0297	0.9901999999999997	2070.0	2608.0	2608.0	0	0	1	-59.99999999999999	59.99999999999999								
	5731	5782	0.005	0.0265	0.0458	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999								
	4749	4743	0.0046700000000000005	0.011399999999999999	0.00291	136.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999								
	8700	8521	0.002	0.013300000000000001	0.0487	434.99999999999994	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	2718	2757	0.0053	0.013999999999999999	0.0033	127.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	639	640	0.043552	0.11249	0.0298	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	7542	7543	0.021415000000000003	0.080563	0.0015	60.0	60.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	2485	9425	0.0588	0.17120000000000002	0.046529999999999995	81.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	2115	2135	0.0027	0.009300000000000001	0.0026	125.0	143.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	11910	649	0.030297	0.072283	0.018600000000000002	139.0	143.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1404	1653	5.6e-5	0.000138	0.006217	167.0	191.0	167.0	0	0	1	-59.99999999999999	59.99999999999999								
	13477	3477	0.0005712	0.0013157	5.6699999999999996e-5	103.0	103.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4475	4477	0.00101	0.00254	0.00033	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	1144	541	0.2101	0.5487	0.14029999999999998	93.0	118.0	118.0	0	0	0	-59.99999999999999	59.99999999999999								
	7057	6609	0.00145	0.022949999999999998	1.9269999999999998	2910.0	3668.0	3668.0	0	0	1	-59.99999999999999	59.99999999999999								
	9199	3001	0.0028000000000000004	0.0096	0.0019	108.0	158.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2779	2889	0.09939999999999999	0.2443	0.0662	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	9839	10315	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	741	23128	0.000194	0.000499	0.0001	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	82	41822	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	235	93	0.0017299999999999998	0.02726	-1.8809000000000002	2473.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	1577	1513	0.0489	0.1261	0.03096	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4254	577	0.00703	0.017310000000000002	0.0046300000000000004	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	1890	1129	0.0108	0.0287	0.006790000000000001	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	23076	4218	0.006947999999999999	0.018346	0.0046689999999999995	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	102	1503	0.0012900000000000001	0.01993	0.3169999999999997	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	7238	299	0.0014000000000000002	0.02053	1.712	2165.0	2923.0	2923.0	0	0	1	-59.99999999999999	59.99999999999999								
	674	27620	0.008995	0.023233999999999998	0.0060999999999999995	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	9273	1271	0.01877	0.053540000000000004	0.001	48.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	5050	5740	0.0031	0.031	1.7433999999999998	1306.0	1854.0	1854.0	0	0	1	-59.99999999999999	59.99999999999999								
	231	749	0.0365	0.1666	0.30329999999999996	210.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	7447	4348	0.011837	0.086812	0.022439	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	10101	1086	0.00357	0.03016	0.11552	669.0	823.0	669.0	0	0	1	-59.99999999999999	59.99999999999999								
	7680	564	0.005934	0.031761	0.009775	208.0	249.00000000000003	208.0	0	0	1	-59.99999999999999	59.99999999999999								
	2251	2233	0.00741	0.01823	0.00487	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1138	1124	0.06869	0.17995	0.043390000000000005	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	955	1030	0.00027	0.00455	0.58138	2182.0	2182.0	2182.0	0	0	1	-59.99999999999999	59.99999999999999								
	1717	21794	0.0066	0.0374	0.010700000000000001	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	954	1047	0.03606	0.17776	0.30879	350.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999								
	5960	5962	0.00314	0.01914	0.00557	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1223	1278	0.011240000000000002	0.06253	0.1222	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	543	1944	0.023443000000000002	0.098934	0.028900000000000002	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	6588	6607	0.00599	0.014750000000000001	0.00394	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2774	9872	0.0728	0.1804	0.048600000000000004	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	1058	2737	0.0414	0.11320000000000001	0.0022	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	4583	4933	0.010369999999999999	0.03599	0.009963	122.0	153.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	9363	9364	0.00376	0.027719999999999998	0.00055	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	2802	2889	0.0191	0.0621	0.019299999999999998	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2731	2848	0.0023	0.0049	0.0012	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	251	260	0.031676	0.065799	0.015889	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	6709	6707	0.021211	0.097916	0.043921	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1220	10028	0.0	0.001	0.0	0.0	0.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	12171	12143	0.008100000000000001	0.027999999999999997	0.00797	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	1463	1612	0.0005149999999999999	0.00107	0.000258	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	1930	3948	0.33509999999999995	0.5267000000000001	0.0073	33.0	40.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	21972	27617	0.0059	0.015227999999999998	0.0037819999999999998	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	21998	21976	0.001222	0.004396	0.0012	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	5412	5409	0.0	0.2625	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	854	9539	0.0034000000000000002	0.0154	0.005044999999999999	155.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	3826	22000	0.0040999999999999995	0.0109	0.0028000000000000004	95.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	11932	11931	0.002266	0.009578	0.0028000000000000004	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	5200	6130	0.00128	0.02182	1.1343	2678.0	3371.0	3371.0	0	0	1	-59.99999999999999	59.99999999999999								
	21962	3910	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	178	1400	0.00021700000000000002	0.001608	0.000491	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	7395	1497	1.0e-5	1.0e-5	0.0	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	5882	5881	0.00074	0.0038900000000000002	0.00676	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2809	10197	6.0e-5	0.00029	8.0e-5	186.0	186.0	186.0	0	0	0	-59.99999999999999	59.99999999999999								
	2306	3111	0.01311	0.08023999999999999	0.0208	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	6880	6840	0.012589999999999999	0.09420999999999999	0.4764	557.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999								
	23582	3582	1.0e-5	1.0e-5	1.0e-6	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	1643	178	0.001176	0.0067	0.001904	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	3919	3929	0.10949999999999999	0.156	0.0054	31.0	31.0	31.0	0	0	0	-59.99999999999999	59.99999999999999								
	5167	6654	0.0062	0.2318	0.00154	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2505	2504	0.01169	0.02996	0.00749	96.0	105.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	5670	5672	0.01129	0.074656	0.054033	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2803	2889	0.0053	0.018799999999999997	0.0049	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	7341	1573	0.0070999999999999995	0.0184	0.0045000000000000005	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	3338	3321	0.0060999999999999995	0.0159	0.00381	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	3770	3745	0.0207	0.059699999999999996	0.016	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4043	319	0.0137	0.0706	0.11199999999999999	334.0	390.0	390.0	0	0	1	-59.99999999999999	59.99999999999999								
	22045	3148	0.008100000000000001	0.0163	0.0008	48.0	48.0	48.0	0	0	0	-59.99999999999999	59.99999999999999								
	360	390	0.001739	0.026453	2.1691	2533.0	2533.0	2533.0	0	0	1	-59.99999999999999	59.99999999999999								
	6610	6608	0.00108	0.0053100000000000005	0.0016300000000000002	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	5303	6631	0.002387	0.011397999999999998	0.022236	315.0	409.0	409.0	0	0	1	-59.99999999999999	59.99999999999999								
	11739	583	0.002022	0.01194	0.006999999999999999	411.00000000000006	469.00000000000006	411.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	24185	21996	0.027633	0.07258099999999999	0.018600000000000002	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5128	6141	0.0005899999999999999	0.005869999999999999	0.022770000000000002	630.0	781.0	781.0	0	0	1	-59.99999999999999	59.99999999999999								
	635	22686	0.012430000000000002	0.052493	0.015300000000000001	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	674	21917	0.002019	0.004739999999999999	0.0013	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1481	1486	0.03321	0.08638	0.021330000000000002	95.6	95.6	95.6	0	0	1	-59.99999999999999	59.99999999999999								
	479	11653	0.039047	0.10147	0.0273	139.0	163.0	163.0	0	0	1	-59.99999999999999	59.99999999999999								
	1098	1147	0.0453	0.11900000000000001	0.03036	119.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	1373	1371	0.07123499999999999	0.18442	0.004524	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	11739	744	0.029550999999999997	0.074821	0.019	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	847	9377	0.047599999999999996	0.1378	0.035904	133.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	1470	3958	0.001062	0.007852	0.002376	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	3024	2653	0.00168	0.00992	0.002845	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	11985	696	0.001086	0.003908	0.0011	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	3312	3336	0.0436	0.0449	0.0005600000000000001	32.0	32.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	1991	11911	0.049194	0.11548	0.030699999999999998	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	866	10164	0.0407	0.1184	0.032265	87.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	1544	337	0.0141	0.0335	0.00809	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	579	541	0.000395	0.001669	0.0005	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	2614	2915	0.00503	0.01345	0.0030499999999999998	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	2152	2155	0.077	0.1016	0.00154	22.0	24.0	22.0	0	0	0	-59.99999999999999	59.99999999999999								
	309	7162	0.0068000000000000005	0.018500000000000003	0.0040999999999999995	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	7497	1754	0.0029980000000000002	0.0076549999999999995	0.001938	122.0	129.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	44643	44644	0.04807	0.1002	0.0235	88.0	110.00000000000001	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	5551	8038	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	472	477	0.00015900000000000002	0.0014149999999999998	0.0049	608.0	637.0	637.0	0	0	1	-59.99999999999999	59.99999999999999								
	9094	7427	0.0332	0.08539999999999999	0.0105	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9554	9236	0.00145	0.00445	8.2e-5	84.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	2228	2252	0.0008	0.0018	0.00049	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2943	3706	0.0621	0.18053999999999998	0.04838	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2688	3096	0.09348000000000001	0.1393	0.00198	54.0	54.0	54.0	0	0	1	-59.99999999999999	59.99999999999999								
	5411	5410	1.0e-5	1.0e-5	0.0	100.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	3508	3595	0.03436	0.07508	0.001026	61.0	73.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	4200	1433	0.000554	0.0041010000000000005	0.001241	301.0	325.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	11906	3888	0.0003	0.0009	0.0002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	940	2752	0.0331	0.0848	0.0227	119.0	151.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1435	1441	0.001235	0.009134	0.002764	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	3010	325	0.00045	0.00636	2.0764	1992.0000000000002	2390.0	2390.0	0	0	1	-59.99999999999999	59.99999999999999								
	398	4051	0.00107	0.0113	0.18358	1076.0	1076.0	1076.0	0	0	1	-59.99999999999999	59.99999999999999								
	5411	5631	0.017	0.0722	0.25079999999999997	323.0	323.0	323.0	0	0	1	-59.99999999999999	59.99999999999999								
	1662	1663	0.0007000000000000001	0.001	0.025179999999999998	123.0	133.0	123.0	0	0	1	-59.99999999999999	59.99999999999999								
	4130	11970	0.0021	0.00542	0.001346	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	1010	1057	0.00627	0.042960000000000005	0.08548	301.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999								
	2623	2904	0.0673	0.2662	0.01046	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	2701	9598	0.0095	0.0327	0.009000000000000001	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	849	9377	0.019299999999999998	0.0552	0.015146999999999999	74.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	6669	6675	0.00981	0.08837999999999999	0.00184	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4322	4324	0.0062250000000000005	0.016153	0.003964	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	6481	6710	0.00168	0.01057	0.03882	610.0	702.0	702.0	0	0	1	-59.99999999999999	59.99999999999999								
	2247	2280	0.0032	0.0166	0.0048	188.0	225.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	175	1759	0.00127	0.00724	0.002063	310.0	310.0	310.0	0	0	1	-59.99999999999999	59.99999999999999								
	218	234	0.0044	0.0489	0.8220000000000001	852.9999999999999	956.0	956.0	0	0	1	-59.99999999999999	59.99999999999999								
	7524	7503	0.001199	0.003075	4.7999999999999994e-5	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	995	979	0.0030499999999999998	0.036469999999999995	4.4864999999999995	2110.0	2110.0	2110.0	0	0	1	-59.99999999999999	59.99999999999999								
	308	367	0.00647	0.07163	1.2259	699.0	699.0	699.0	0	0	1	-59.99999999999999	59.99999999999999								
	3811	21976	0.0016	0.0043	0.0011	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	932	1042	0.0123	0.0455	0.011699999999999999	81.0	81.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	5411	5611	0.0375	0.20079999999999998	0.20359999999999998	291.0	291.0	291.0	0	0	1	-59.99999999999999	59.99999999999999								
	1087	545	0.01119	0.09612	0.20942999999999998	669.0	823.0	823.0	0	0	1	-59.99999999999999	59.99999999999999								
	2734	2855	0.11599999999999999	0.2778	0.005	63.3	63.3	63.3	0	0	1	-59.99999999999999	59.99999999999999								
	1521	1524	0.0109	0.0285	0.00681	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	11739	3739	0.0	0.0001	0.0013	999.0	999.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11990	17627	0.01318	0.034089999999999995	0.009000000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	816	9537	0.0019	0.0097	0.0225	276.0	276.0	276.0	0	0	1	-59.99999999999999	59.99999999999999								
	6444	4349	0.0011899999999999999	0.016659999999999998	1.6150000000000002	2515.0	3464.0	3464.0	0	0	1	-59.99999999999999	59.99999999999999								
	7063	7053	1.0e-5	0.00010999999999999999	0.00958	1980.0	2286.0	1980.0	0	0	1	-59.99999999999999	59.99999999999999								
	441	3441	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6610	4262	0.01635	0.04912	0.013839999999999998	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	766	226	0.0076	0.0321	0.063	299.0	344.0	344.0	0	0	1	-59.99999999999999	59.99999999999999								
	2450	858	0.0032	0.0169	0.006685	178.0	233.0	233.0	0	0	1	-59.99999999999999	59.99999999999999								
	10180	10181	0.0753	0.2586	0.0045000000000000005	43.0	43.0	43.0	0	0	1	-59.99999999999999	59.99999999999999								
	6140	5350	0.0009	0.01397	1.9881	2520.0	3187.0	3187.0	0	0	1	-59.99999999999999	59.99999999999999								
	6142	8643	0.0046500000000000005	0.02365	0.0070599999999999994	218.00000000000003	283.0	283.0	0	0	1	-59.99999999999999	59.99999999999999								
	227	228	0.0026	0.013000000000000001	0.0223	221.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999								
	3759	3708	0.014039999999999999	0.040819999999999995	0.01093	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	9878	9900	0.09610300000000001	0.30223	0.010072000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2743	9595	0.0969	0.1435	0.0021	36.0	36.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	9729	9751	0.0092332	0.021720000000000003	0.019733	124.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	9537	821	0.0046	0.0239	0.0473	276.0	276.0	276.0	0	0	1	-59.99999999999999	59.99999999999999								
	9418	2401	0.0068000000000000005	0.0316	0.000796	60.0	60.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	1619	1780	0.00598	0.02024	0.0034999999999999996	286.0	286.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	1292	1305	0.13970000000000002	0.44179999999999997	0.00796	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999								
	187	2333	0.0297	0.1014	0.0286	128.0	143.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	2359	2364	0.0038	0.0111	0.003142	89.0	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2648	2929	0.12359999999999999	0.1729	0.0027800000000000004	40.0	40.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	616	12036	0.10994	0.24736	0.0118	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	451	161	0.000173	0.0011409999999999999	0.0042	478.0	574.0	574.0	0	0	1	-59.99999999999999	59.99999999999999								
	962	9780	0.0167	0.062	0.115	179.0	254.99999999999997	254.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	5159	5160	0.0	0.1628	0.0	40.0	43.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	9547	1249	0.006770000000000001	0.03787	0.07200000000000001	365.0	426.99999999999994	426.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	7541	4803	0.07549	0.16783	0.05438	83.0	105.0	105.0	0	0	0	-59.99999999999999	59.99999999999999								
	10245	1337	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4095	1554	0.017559	0.045561	0.01118	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	565	593	0.002309	0.028575	1.8487	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	7486	1397	0.01728	0.04407	0.011148	122.0	146.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	561	414	0.00291	0.036076000000000004	2.3352	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	3264	1755	0.0084	0.04785999999999999	0.013600000000000001	249.00000000000003	268.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	9799	10168	0.00232	0.00569	0.0013700000000000001	90.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	482	13129	0.0011740000000000001	0.005728	0.000297	159.0	159.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	4925	4926	0.038	0.204	0.0033	51.0	74.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	3445	444	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5468	5394	0.0796	0.19820000000000002	0.05253	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2486	9426	0.0023	0.0102	0.00386	107.0	107.0	107.0	0	0	1	-59.99999999999999	59.99999999999999								
	22000	22558	0.0033789999999999996	0.00873	0.0023	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1733	1734	0.00216	0.0123	0.0035110000000000002	143.0	143.0	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2760	10193	0.0216	0.053099999999999994	0.0144	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	21956	682	0.014872000000000002	0.034919	0.009300000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	683	3131	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1884	1886	0.0764	0.2002	0.04829	97.0	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	4155	4159	0.0004	0.001032	0.000256	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2805	2889	0.00153	0.01129	0.0036	265.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	2841	2847	0.004	0.0138	0.0038	155.0	155.0	155.0	0	0	1	-59.99999999999999	59.99999999999999								
	169	1717	0.01866	0.1081	0.0311	153.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999								
	320	210	0.0013	0.01917	0.4608000000000001	1732.0	1732.0	1732.0	0	0	1	-59.99999999999999	59.99999999999999								
	5802	5822	0.0028000000000000004	0.0147	0.0254	250.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	4690	4772	0.14623	0.35365	0.0812	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	5352	6059	0.001928	0.010391999999999998	0.02514	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9028	1536	0.029566	0.07786	0.01845	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1027	556	0.00091	0.013779999999999999	1.7707	2837.0	3574.0	3574.0	0	0	1	-59.99999999999999	59.99999999999999								
	1231	1249	0.0098	0.055099999999999996	0.10135999999999999	365.0	413.0	413.0	0	0	1	-59.99999999999999	59.99999999999999								
	22469	21949	0.005941999999999999	0.01533	0.004118	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	6062	6748	0.000697	0.003329	0.006102	247.00000000000003	309.0	309.0	0	0	1	-59.99999999999999	59.99999999999999								
	4157	4158	0.0004	0.001032	0.000256	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1032	41413	0.0028000000000000004	0.0187	0.0	311.0	327.0	327.0	0	0	1	-59.99999999999999	59.99999999999999								
	2343	689	0.0	0.0001	0.0	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5003	5701	0.0245	0.131	0.2268	250.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	11909	648	0.010631	0.025362	0.006500000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	8665	6084	0.00738	0.16226	0.006071999999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	661	12171	0.0199	0.0673	0.019030000000000002	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	6712	8011	0.00149	0.013103	0.015075	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6774	6785	0.006135000000000001	0.073384	0.0062169	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	798	3731	0.0103	0.0297	0.0079	103.0	120.0	210.0	0	0	1	-59.99999999999999	59.99999999999999								
	2368	9401	0.025	0.12300000000000001	0.002857	101.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	41932	3429	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4240	2251	0.00132	0.0032500000000000003	0.0008699999999999999	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	6880	6840	0.024820000000000002	0.14859999999999998	0.29859	247.00000000000003	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999								
	1888	10178	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	313	372	0.0005	0.005699999999999999	0.08808999999999999	574.0	574.0	574.0	0	0	1	-59.99999999999999	59.99999999999999								
	1240	2074	0.00786	0.0279	0.004876	123.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999								
	5750	6369	0.0010739999999999999	0.013309	1.3544999999999998	1299.0	1299.0	1299.0	0	0	1	-59.99999999999999	59.99999999999999								
	4582	7736	0.00838	0.050730000000000004	0.096	239.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	5168	5989	0.005600000000000001	0.02476	0.00656	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2156	2268	0.016200000000000003	0.0548	0.0155	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	5090	5200	0.00132	0.020950000000000003	2.9869	2678.0	3372.9999999999995	3372.9999999999995	0	0	1	-59.99999999999999	59.99999999999999								
	839	1047	0.012199999999999999	0.07690000000000001	0.1381	323.0	379.0	379.0	0	0	1	-59.99999999999999	59.99999999999999								
	5307	6630	0.008100000000000001	0.087	0.0028000000000000004	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5446	5471	0.0007000000000000001	0.005	0.0174	200.0	315.0	315.0	0	0	1	-59.99999999999999	59.99999999999999								
	6650	6636	0.00826	0.061369999999999994	0.153	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3203	1671	3.0e-5	0.000123	3.3e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	3598	3599	0.11289999999999999	0.25738	0.00444	53.0	53.0	53.0	0	0	1	-59.99999999999999	59.99999999999999								
	4841	4843	0.04518	0.16516999999999998	0.04099	122.0	153.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1186	1294	0.01244	0.06005	0.4567	542.0	542.0	542.0	0	0	1	-59.99999999999999	59.99999999999999								
	1247	9859	0.02528	0.11898999999999998	0.0325	204.0	236.0	236.0	0	0	1	-59.99999999999999	59.99999999999999								
	965	1198	0.0126	0.059000000000000004	0.10260999999999999	350.0	350.0	350.0	0	0	1	-59.99999999999999	59.99999999999999								
	1266	1272	0.0001	0.001	0.0001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	274	1673	0.0007000000000000001	0.0038	0.00109	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	5202	5222	0.0009	0.006500000000000001	0.0246	504.0	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	960	1020	0.01125	0.08976	0.17597000000000002	362.0	418.0	418.0	0	0	1	-59.99999999999999	59.99999999999999								
	5782	5961	0.0262	0.1432	0.23739999999999997	174.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	22726	595	0.017505	0.045906	0.0118	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	1452	1600	0.001982	0.008051	0.0021579999999999998	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	3284	1603	0.0005020000000000001	0.001044	0.000252	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	12003	683	0.0301	0.079	0.0204	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3945	23944	0.00196	0.005059	0.001256	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	2832	9841	0.0007000000000000001	0.0024	0.0007000000000000001	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	879	2483	0.011699999999999999	0.0354	0.008997	82.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	6009	6020	0.015406999999999999	0.08822200000000001	0.005790999999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4349	4049	0.00117	0.01636	1.524	2515.0	3464.0	3464.0	0	0	1	-59.99999999999999	59.99999999999999								
	11470	9129	0.0003	0.000774	0.00019199999999999998	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5526	8462	0.31	0.7178	0.01202	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	3795	1458	0.0007030000000000001	0.004014	0.007439	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	12045	12043	0.010984	0.02587	0.0011	89.0	104.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	1614	260	0.00025100000000000003	0.000522	0.000126	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	12027	3938	0.0	0.0002	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	3727	237	0.035699999999999996	0.10400000000000001	0.0279	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3312	3311	0.0144	0.0362	0.0005899999999999999	28.000000000000004	28.000000000000004	28.000000000000004	0	0	1	-59.99999999999999	59.99999999999999								
	9814	10114	0.022286	0.15761	0.022342	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	842	845	0.030899999999999997	0.0911	0.024012	71.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	106	108	0.00018999999999999998	0.0038900000000000002	0.42100000000000004	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	44647	44646	0.4487	0.7731	0.01685	44.0	55.00000000000001	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	5941	5726	0.005	0.0242	0.044000000000000004	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3822	699	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	283	1661	0.0021	0.0034000000000000002	0.10808	103.0	117.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	9958	9948	0.23598	1.0432	0.027362	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5202	5222	0.001	0.0073	0.027200000000000002	504.0	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	5001	5050	0.00039	0.00477	0.50635	2187.0	2754.0	2754.0	0	0	1	-59.99999999999999	59.99999999999999								
	6355	6374	0.0	0.2625	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9003	353	0.016200000000000003	0.0356	0.009000000000000001	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	5570	6640	0.00134	0.0192	0.9989999999999999	1992.0000000000002	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	24172	27613	0.0012	0.003097	0.0007689999999999999	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2197	2219	0.0018	0.005600000000000001	0.00158	179.0	210.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	6952	6967	0.012993	0.077747	0.0016374	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	8513	8514	0.001606	0.012216	0.0071389999999999995	335.0	420.0	420.0	0	0	1	-59.99999999999999	59.99999999999999								
	21947	3805	0.0069	0.018000000000000002	0.004699999999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2725	2741	0.0086	0.0181	0.0042	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	3926	12032	0.0005	0.0001	0.0002	212.0	241.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	24175	4162	0.00232	0.005988	0.001487	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5556	5541	0.0002	0.0021	0.061931	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21980	3860	0.002	0.0053	0.0013	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	7200	7204	0.00027	0.00391	0.36829999999999996	2039.0	2550.0	2550.0	0	0	1	-59.99999999999999	59.99999999999999								
	8210	6750	0.0018390000000000001	0.026735000000000002	0.021162	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7715	7714	0.000659	0.001129	0.000254	78.0	78.0	78.0	0	0	1	-59.99999999999999	59.99999999999999								
	11920	669	0.020374	0.052628	0.013999999999999999	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	950	949	0.011899999999999999	0.0897	0.1864	350.0	473.00000000000006	473.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	498	673	0.010625	0.024942000000000002	0.0067	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	314	7164	0.0087	0.0222	0.0028000000000000004	99.0	99.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	4477	4469	0.01844	0.12104	0.01802	187.0	234.0	187.0	0	0	1	-59.99999999999999	59.99999999999999								
	5761	5756	0.00233	0.010136000000000001	0.025099999999999997	250.0	315.0	315.0	0	0	1	-59.99999999999999	59.99999999999999								
	8400	8465	1.0e-5	1.0e-5	0.0	300.0	300.0	56.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	853	2442	0.034	0.1038	0.02558	77.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1760	1759	0.001598	0.0040100000000000005	0.001052	122.0	129.0	129.0	0	0	0	-59.99999999999999	59.99999999999999								
	1890	1130	0.0163	0.0432	0.01022	97.0	114.99999999999999	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	695	696	0.0051	0.0134	0.0034999999999999996	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1090	1089	0.010029999999999999	0.07649	0.19439999999999996	705.0	868.0	868.0	0	0	1	-59.99999999999999	59.99999999999999								
	21981	21980	0.0036	0.009399999999999999	0.0024	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	376	1546	0.0079	0.0208	0.00493	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	773	769	0.006	0.0169	0.004699999999999999	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2380	9320	0.0108	0.0521	0.0013	102.0	102.0	102.0	0	0	1	-59.99999999999999	59.99999999999999								
	8168	5957	0.001391	0.031775000000000005	0.023294000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4050	325	0.00215	0.03218	1.77	2442.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	1682	1683	0.003067	0.006888	0.23621999999999999	120.0	129.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	10204	9258	0.01206	0.04589000000000001	0.0005600000000000001	84.0	96.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	1210	9263	0.0035199999999999997	0.01939	0.0364	340.0	398.0	398.0	0	0	1	-59.99999999999999	59.99999999999999								
	9538	2458	0.005600000000000001	0.0335	0.0667	319.0	372.0	372.0	0	0	1	-59.99999999999999	59.99999999999999								
	21965	3843	0.00015	0.000387	9.599999999999999e-5	95.0	139.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	2883	2798	0.0124	0.0409	0.0008	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	5576	5570	0.0025900000000000003	0.03678	1.8079999999999994	1992.0000000000002	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	8659	6763	0.0044540000000000005	0.27212	0.005239000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9088	9095	0.04	0.10289999999999999	0.0255	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	22171	22143	0.008100000000000001	0.027999999999999997	0.00797	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	576	3414	0.0	0.001	0.0	900.0	900.0	900.0	0	0	1	-59.99999999999999	59.99999999999999								
	23149	3149	0.0001	0.0002	0.0	89.0	104.0	89.0	0	0	0	-59.99999999999999	59.99999999999999								
	140	9609	0.00077	0.0084	0.13965	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	3240	3959	0.000492	0.00381	0.060771	240.0	311.0	240.0	0	0	0	-59.99999999999999	59.99999999999999								
	2666	2911	0.0070999999999999995	0.0278	0.00774	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999								
	2353	821	0.0038	0.018799999999999997	0.0363	299.0	299.0	299.0	0	0	1	-59.99999999999999	59.99999999999999								
	22723	3066	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	560	2142	0.0105	0.0355	0.010049999999999998	101.0	143.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2529	2530	0.0279	0.0584	0.00154	63.0	70.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	105	104	0.0009299999999999999	0.01456	1.2254	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	5003	6262	0.001	0.0052	0.0098	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	1717	1796	0.0066	0.0374	0.010700000000000001	212.0	212.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	1174	1239	2.0e-5	0.00010999999999999999	0.0	446.0	446.0	446.0	0	0	0	-59.99999999999999	59.99999999999999								
	11676	13042	0.0025109999999999998	0.0065980000000000006	0.0017000000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4987	4988	0.892	1.194	0.0012	16.0	20.0	16.0	0	0	1	-59.99999999999999	59.99999999999999								
	2262	2272	0.0318	0.0479	0.0007000000000000001	19.0	19.0	19.0	0	0	1	-59.99999999999999	59.99999999999999								
	2771	2804	0.060700000000000004	0.0943	0.019299999999999998	38.0	38.0	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	2370	2412	0.0199	0.0564	0.001202	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	23921	3919	0.1521	0.2305	0.0092	38.0	52.0	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	2484	869	0.039	0.11720000000000001	0.029333	68.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	5101	5301	0.0144	0.0735	0.1374	174.0	235.0	235.0	0	0	1	-59.99999999999999	59.99999999999999								
	6353	8668	0.009082	0.043998999999999996	0.0005949999999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	180	1429	0.0067	0.0383	0.01088	194.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	22604	3420	0.0001	0.002	5.0e-5	159.0	191.0	159.0	0	0	0	-59.99999999999999	59.99999999999999								
	9074	7361	0.0084	0.0216	0.0053	99.0	99.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	9139	9137	0.0025	0.00645	0.0016	98.0	106.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	3314	3328	0.17350000000000002	0.17850000000000002	0.0022400000000000002	8.0	8.0	8.0	0	0	1	-59.99999999999999	59.99999999999999								
	4367	9073	0.005809999999999999	0.014879999999999999	0.0037099999999999998	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	539	542	0.000561	0.00712	0.44229999999999997	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	1016	2789	0.0051	0.0128	0.0034000000000000002	134.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999								
	568	2122	0.0022	0.0121	0.00363	188.0	191.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	1758	23581	0.0062	0.01589	0.003995	122.0	134.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	840	857	0.0385	0.12380000000000001	0.033677	137.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999								
	21949	21989	0.010041	0.025939999999999998	0.0069	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	784	321	0.0362	0.10439999999999999	0.0281	127.0	136.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1557	348	0.16899999999999998	0.345	0.0788	96.0	113.99999999999999	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	9977	10188	0.00687	0.00536	8.999999999999999e-5	27.500000000000004	27.500000000000004	27.500000000000004	0	0	1	-59.99999999999999	59.99999999999999								
	184	1431	0.0012939999999999998	0.017109	0.005806	347.0	457.0	457.0	0	0	1	-59.99999999999999	59.99999999999999								
	719	170	0.0229	0.0839	0.0227	172.0	191.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	7484	7474	0.001	0.00254	0.0006479999999999999	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	2351	2354	0.0101	0.030299999999999997	0.007702	92.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	1361	1365	0.006999999999999999	0.0124	0.0001	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	4565	4563	0	-0.01628	0.0	1707.0	2304.0	2716.0	0	0	1	-59.99999999999999	59.99999999999999								
	4531	4588	0	-0.01675	0.0	1871.0	2058.0	2806.0	0	0	1	-59.99999999999999	59.99999999999999								
	62	65	0	-0.0073	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7100	7101	0	-0.009519999999999999	0.0	1732.0	2338.0	2338.0	0	0	1	-59.99999999999999	59.99999999999999								
	8200	8202	0	-0.0091	0.0	1939.9999999999998	2134.0	2619.0	0	0	1	-59.99999999999999	59.99999999999999								
	8300	8301	0	-0.012729999999999998	0.0	1732.0	1905.0	2338.0	0	0	1	-59.99999999999999	59.99999999999999								
	43956	6515	0	-0.011399999999999999	0.0	1992.0000000000002	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	63	65	0	-0.0073	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8100	8102	0	-0.019710000000000002	0.0	2018.0	2220.0	2724.0	0	0	1	-59.99999999999999	59.99999999999999								
	5580	6517	0	-0.010960000000000001	0.0	1992.0000000000002	2685.0	2685.0	0	0	1	-59.99999999999999	59.99999999999999								
	7300	7302	0	-0.0095	0.0	1299.0	1948.9999999999998	1948.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	6700	6701	0	-0.0079	0.0	1992.0000000000002	2685.0	2685.0	0	0	1	-59.99999999999999	59.99999999999999								
	6700	6703	0	-0.0079	0.0	1992.0000000000002	2685.0	2685.0	0	0	1	-59.99999999999999	59.99999999999999								
	4510	231	0	-0.06509999999999999	0.0	210.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	8100	8103	0	-0.00911	0.0	1939.9999999999998	2134.0	2619.0	0	0	1	-59.99999999999999	59.99999999999999								
	6082	6444	0	-0.00598	0.0	1734.0	2341.0	1734.0	0	0	1	-59.99999999999999	59.99999999999999								
	4574	4565	0	-0.015149999999999999	0.0	1607.0	2169.0	2716.0	0	0	1	-59.99999999999999	59.99999999999999								
	4522	4524	0	-0.057300000000000004	0.0	398.0	538.0	538.0	0	0	1	-59.99999999999999	59.99999999999999								
	6489	6487	0	-0.0553	0.0	558.0	686.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	6700	6702	0	-0.010960000000000001	0.0	1992.0000000000002	2685.0	2685.0	0	0	1	-59.99999999999999	59.99999999999999								
	7200	7209	0	-0.009519999999999999	0.0	1948.9999999999998	2631.0	2631.0	0	0	1	-59.99999999999999	59.99999999999999								
	43673	4595	0	-0.013560000000000001	0.0	1871.0	2058.0	2806.0	0	0	1	-59.99999999999999	59.99999999999999								
	8400	8404	0	-0.00832	0.0	1593.0	1753.0	2151.0	0	0	1	-59.99999999999999	59.99999999999999								
	43797	6898	0	-0.09880000000000001	0.0	343.0	462.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	4502	4541	0	-0.05959	0.0	233.0	294.0	294.0	0	0	1	-59.99999999999999	59.99999999999999								
	114	115	0	-0.021240000000000002	0.0	1998.9999999999998	2699.0	2699.0	0	0	1	-59.99999999999999	59.99999999999999								
	8200	8201	0	-0.0091	0.0	1939.9999999999998	2134.0	2619.0	0	0	1	-59.99999999999999	59.99999999999999								
	3007	3050	0	-0.00856	0.0	2078.0	2806.0	2806.0	0	0	1	-59.99999999999999	59.99999999999999								
	8400	8403	0	-0.00832	0.0	1593.0	1753.0	2151.0	0	0	1	-59.99999999999999	59.99999999999999								
	7100	7105	0	-0.009519999999999999	0.0	1948.9999999999998	2631.0	2631.0	0	0	1	-59.99999999999999	59.99999999999999								
	4502	4540	0	-0.06127	0.0	438.0	592.0	592.0	0	0	1	-59.99999999999999	59.99999999999999								
	3007	3006	0	-0.00986	0.0	1602.0	2163.0	2163.0	0	0	1	-59.99999999999999	59.99999999999999								
	6444	6445	0	-0.005540000000000001	0.0	1734.0	2341.0	2341.0	0	0	1	-59.99999999999999	59.99999999999999								
	7100	7235	0	-0.00536	0.0	1948.9999999999998	2631.0	2631.0	0	0	1	-59.99999999999999	59.99999999999999								
	65	70	0	-0.0077800000000000005	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4565	4497	0	-0.01629	0.0	1707.0	2304.0	2716.0	0	0	1	-59.99999999999999	59.99999999999999								
	8500	8405	0	-0.00832	0.0	1593.0	1753.0	2151.0	0	0	1	-59.99999999999999	59.99999999999999								
	7200	7203	0	-0.0095	0.0	1948.9999999999998	2631.0	2631.0	0	0	1	-59.99999999999999	59.99999999999999								
	6360	6080	0	-0.00598	0.0	1734.0	2341.0	1734.0	0	0	1	-59.99999999999999	59.99999999999999								
	8500	8406	0	-0.00832	0.0	1593.0	1753.0	2151.0	0	0	1	-59.99999999999999	59.99999999999999								
	5436	5576	0	-0.01756	0.0	1559.0	2104.0	2104.0	0	0	1	-59.99999999999999	59.99999999999999								
	4578	4565	0	-0.020640000000000002	0.0	1607.0	2169.0	2716.0	0	0	1	-59.99999999999999	59.99999999999999								
	6360	6443	0	-0.005540000000000001	0.0	1734.0	2341.0	2341.0	0	0	1	-59.99999999999999	59.99999999999999								
	43798	6899	0	-0.09880000000000001	0.0	343.0	462.0	494.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	7100	7102	0	-0.009519999999999999	0.0	1948.9999999999998	2631.0	2631.0	0	0	1	-59.99999999999999	59.99999999999999								
	8400	8402	0	-0.012190000000000001	0.0	1645.0	1810.0000000000002	2221.0	0	0	1	-59.99999999999999	59.99999999999999								
	233	92	0	-0.018600000000000002	0.0	1732.0	2338.0	2338.0	0	0	1	-59.99999999999999	59.99999999999999								
	43954	6513	0	-0.0137	0.0	1689.0	1689.0	1689.0	0	0	1	-59.99999999999999	59.99999999999999								
	7594	5590	0	-0.00637	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5436	5437	0	-0.01908	0.0	1559.0	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	6440	7306	0	-0.0158	0.0	1645.0	2221.0	2221.0	0	0	1	-59.99999999999999	59.99999999999999								
	72	75	0	-0.00915	0.0	3684.0000000000005	4173.0	3683.0	0	0	1	-59.99999999999999	59.99999999999999								
	8100	8101	0	-0.019710000000000002	0.0	2018.0	2220.0	2724.0	0	0	1	-59.99999999999999	59.99999999999999								
	8300	8302	0	-0.012729999999999998	0.0	1732.0	1905.0	2338.0	0	0	1	-59.99999999999999	59.99999999999999								
	122	130	0	-0.02051	0.0	1299.0	2251.0	2251.0	0	0	1	-59.99999999999999	59.99999999999999								
	8200	8203	0	-0.012729999999999998	0.0	1732.0	1905.0	2338.0	0	0	1	-59.99999999999999	59.99999999999999								
	235	7236	0	-0.00637	0.0	1732.0	2338.0	2338.0	0	0	1	-59.99999999999999	59.99999999999999								
	65	71	0	-0.0077800000000000005	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8300	8304	0	-0.012190000000000001	0.0	1645.0	1810.0000000000002	2221.0	0	0	1	-59.99999999999999	59.99999999999999								
	8200	8204	0	-0.012729999999999998	0.0	1732.0	1905.0	2338.0	0	0	1	-59.99999999999999	59.99999999999999								
	43959	6511	0	-0.0072	0.0	1992.0000000000002	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	43953	5574	0	-0.021099999999999997	0.0	1515.0	1559.0	1559.0	0	0	1	-59.99999999999999	59.99999999999999								
	7592	7591	0	-0.0095	0.0	1299.0	1948.9999999999998	1948.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	225	4505	0	-0.0953	0.0	438.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	72	73	0	-0.00915	0.0	3684.0000000000005	4173.0	3683.0	0	0	1	-59.99999999999999	59.99999999999999								
	43800	4508	0	-0.06509999999999999	0.0	210.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	7100	7104	0	-0.0095	0.0	1948.9999999999998	2631.0	2631.0	0	0	1	-59.99999999999999	59.99999999999999								
	72	74	0	-0.00915	0.0	3684.0000000000005	4173.0	3683.0	0	0	1	-59.99999999999999	59.99999999999999								
	7300	7301	0	-0.0095	0.0	1299.0	1948.9999999999998	1948.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	233	94	0	-0.0127	0.0	1732.0	2338.0	2338.0	0	0	1	-59.99999999999999	59.99999999999999								
	43672	4591	0	-0.01279	0.0	1512.0	1662.0	2268.0	0	0	1	-59.99999999999999	59.99999999999999								
	43957	6514	0	-0.011399999999999999	0.0	1992.0000000000002	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	7592	5590	0	-1.0e-6	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7113	7238	0	-0.014119999999999999	0.0	2165.0	2923.0	2923.0	0	0	1	-59.99999999999999	59.99999999999999								
	43952	5572	0	-0.018799999999999997	0.0	1515.0	2046.0	2046.0	0	0	1	-59.99999999999999	59.99999999999999								
	65	69	0	-0.0077800000000000005	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	299	3005	0	-0.00986	0.0	1602.0	2163.0	2163.0	0	0	1	-59.99999999999999	59.99999999999999								
	122	125	0	-0.02051	0.0	1299.0	2251.0	2251.0	0	0	1	-59.99999999999999	59.99999999999999								
	4579	4565	0	-0.020640000000000002	0.0	1607.0	2169.0	2716.0	0	0	1	-59.99999999999999	59.99999999999999								
	225	4504	0	-0.0593	0.0	210.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	231	4507	0	-0.0593	0.0	210.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	7200	7201	0	-0.0095	0.0	1948.9999999999998	2631.0	2631.0	0	0	1	-59.99999999999999	59.99999999999999								
	7300	7304	0	-0.0095	0.0	1429.0	1948.9999999999998	1948.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	231	4511	0	-0.1127	0.0	438.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	43955	6512	0	-0.0137	0.0	1689.0	1689.0	1689.0	0	0	1	-59.99999999999999	59.99999999999999								
	5570	5577	0	-0.01539	0.0	1559.0	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	235	7237	0	-0.00637	0.0	1732.0	2338.0	2338.0	0	0	1	-59.99999999999999	59.99999999999999								
	5436	5575	0	-0.01908	0.0	1559.0	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	6400	6509	0	-0.0072	0.0	1992.0000000000002	2685.0	2685.0	0	0	1	-59.99999999999999	59.99999999999999								
	7594	7593	0	-0.009519999999999999	0.0	1299.0	1948.9999999999998	1948.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	8300	8303	0	-0.012190000000000001	0.0	1645.0	1810.0000000000002	2221.0	0	0	1	-59.99999999999999	59.99999999999999								
	6400	6507	0	-0.0072	0.0	1992.0000000000002	2685.0	2685.0	0	0	1	-59.99999999999999	59.99999999999999								
	7300	7305	0	-0.009519999999999999	0.0	1444.0	1948.9999999999998	1948.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	7100	7103	0	-0.0095	0.0	1732.0	2338.0	2338.0	0	0	1	-59.99999999999999	59.99999999999999								
	5436	5435	0	-0.01756	0.0	1559.0	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	7300	7303	0	-0.0095	0.0	1299.0	1948.9999999999998	1948.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	8100	8104	0	-0.00911	0.0	1939.9999999999998	2134.0	2619.0	0	0	1	-59.99999999999999	59.99999999999999								
	43799	6934	0	-0.09565	0.0	343.0	462.0	558.0	0	0	1	-59.99999999999999	59.99999999999999								
	8400	8401	0	-0.012190000000000001	0.0	1645.0	1810.0000000000002	2221.0	0	0	1	-59.99999999999999	59.99999999999999								
	6444	6442	0	-0.008847	0.0	2078.0	2806.0	2078.0	0	0	1	-59.99999999999999	59.99999999999999								
	233	93	0	-0.0127	0.0	1732.0	2338.0	2338.0	0	0	1	-59.99999999999999	59.99999999999999								
	43958	6510	0	-0.0088	0.0	1992.0000000000002	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	4565	4496	0	-0.0147	0.0	1707.0	2304.0	2716.0	0	0	1	-59.99999999999999	59.99999999999999								
	64	65	0	-0.0073	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5941	5947	0.0	0.0942	0.0	100.0	120.0	140.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	9262	43925	0.0022	0.16873000000000002	0.0	83.0	100.0	115.99999999999999	0.9981	-0.0	1	-59.99999999999999	59.99999999999999								
	41649	429	0.000313	0.0144	0.0	123.0	148.0	148.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	4857	3551	0.11468	2.5658999999999996	0.0	4.0	4.0	4.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5822	5825	0.0	0.14243	0.0	100.0	107.0	120.0	0.9741	-0.0	1	-59.99999999999999	59.99999999999999								
	776	2971	0.013500000000000002	0.40549999999999997	0.0	33.0	33.0	33.0	1.042	-0.0	1	-59.99999999999999	59.99999999999999								
	589	41602	0.0016	0.0462	0.0	300.0	389.0	389.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6494	6495	0.00601	0.1834	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7549	4908	0.048499999999999995	0.7845	0.0	14.000000000000002	14.000000000000002	14.000000000000002	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	4311	42224	0.0	0.06253	0.0	225.0	270.0	270.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44020	44019	0.00912	0.30093	0.0	150.0	160.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6930	6932	0.0	0.1519	0.0	55.00000000000001	55.00000000000001	55.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9007	42145	0.0	-0.031	0.0	33.0	40.0	41.0	0.9778	-0.0	1	-59.99999999999999	59.99999999999999								
	5241	5243	0.0	0.12539999999999998	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3725	3740	0.0	0.0625	0.0	210.0	210.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41650	41930	0.00017	0.0078000000000000005	0.0	123.0	148.0	148.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	6609	41546	0.0	0.035699999999999996	0.0	400.0	480.0	559.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	624	41588	-0.0009	-0.024	0.0	75.0	75.0	90.0	1.02	-0.0	1	-59.99999999999999	59.99999999999999								
	4623	4629	0.0	-0.00825	0.0	100.0	120.0	140.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	42057	42058	0.0	0.20073	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5201	5203	0.0	0.1315	0.0	100.0	108.0	120.0	0.9699	-0.0	1	-59.99999999999999	59.99999999999999								
	1704	1750	0.0	0.625	0.0	15.0	15.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	105	10	0.0	0.0197	0.0	777.0	777.0	777.0	1.075	-0.0	1	-59.99999999999999	59.99999999999999								
	2646	2694	0.0	-0.029300000000000003	0.0	24.0	24.0	20.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	814	43263	0.0009	0.0601	0.0	150.0	195.0	210.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	5191	5199	0.0016	0.15065	0.0	100.0	106.0	120.0	0.9704	-0.0	1	-59.99999999999999	59.99999999999999								
	8508	8507	0.011536	0.23929999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43201	43271	0.0040999999999999995	0.0673	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	438	441	0.00089	0.0509	0.0	400.0	480.0	480.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	1246	41349	-0.00046	0.1166	0.0	50.0	75.0	75.0	1.034	-0.0	1	-59.99999999999999	59.99999999999999								
	42090	1535	0.0	-0.00345	0.0	225.0	243.00000000000003	292.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	4573	4519	0.0077	0.1319	0.0	75.0	90.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4869	3530	0.0003	0.075	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6140	44102	4.5900000000000004e-5	0.017929	0.0	900.0	1080.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	314	1574	0.0	0.0066	0.0	150.0	173.0	173.0	0.952	-0.0	1	-59.99999999999999	59.99999999999999								
	6331	6333	0.002142	0.1323	0.0	100.0	107.0	120.0	0.961	-0.0	1	-59.99999999999999	59.99999999999999								
	1251	41353	0.00317	-0.01085	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5866	5867	0.0	0.7101000000000001	0.0	2.0	2.4	2.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42038	42039	0.0	0.04062	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5139	5143	0.007980000000000001	0.29935	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	562	561	0.00106	0.04644	0.0	300.0	360.0	420.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	5471	5473	0.0	0.1249	0.0	100.0	106.0	120.0	0.9858	-0.0	1	-59.99999999999999	59.99999999999999								
	760	43589	0.0002	0.01959	0.0	225.0	263.0	286.0	0.9914	-0.0	1	-59.99999999999999	59.99999999999999								
	9009	9008	0.0	-0.0351	0.0	33.0	36.0	38.0	0.9204	-0.0	1	-59.99999999999999	59.99999999999999								
	9841	43134	0.00361	-0.00867	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5718	5713	0.0	-0.0060999999999999995	0.0	100.0	106.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4331	42216	0.00207	0.06889	0.0	75.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5701	5703	0.0	0.2612	0.0	50.0	50.0	60.0	0.9612	-0.0	1	-59.99999999999999	59.99999999999999								
	1041	918	0.00424	0.0933	0.0	291.0	291.0	291.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	444	41776	-0.0001	-0.0049	0.0	400.0	480.0	480.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	564	41682	-0.0001	-0.0036	0.0	300.0	335.0	335.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	2525	3644	0.0	0.754	0.0	32.0	43.0	43.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	44001	44002	0.0	0.12875999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42046	1576	0.0	0.13523	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1295	41396	0.0015199999999999999	-0.00954	0.0	83.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4502	4499	0.00048	0.18280000000000002	0.0	50.0	51.0	60.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	1808	1884	0.0	0.578	0.0	24.0	24.0	24.0	1.059	-0.0	1	-59.99999999999999	59.99999999999999								
	42137	1504	0.0	-0.0016	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6840	6847	0.0	0.08025	0.0	100.0	105.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1289	9208	0.016819999999999998	0.37522	0.0	25.0	30.0	35.0	0.9984	-0.0	1	-59.99999999999999	59.99999999999999								
	2619	2608	0.0	-0.0028699999999999997	0.0	225.0	270.0	304.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	3715	43583	0.0003	-0.0049	0.0	225.0	292.0	292.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1829	1145	0.0	0.40950000000000003	0.0	25.0	25.0	25.0	1.039	-0.0	1	-59.99999999999999	59.99999999999999								
	6341	6340	0.0	0.318	0.0	40.0	40.0	48.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1205	41266	0.00064	-0.0072499999999999995	0.0	165.0	198.0	231.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	210	19	0.0	0.02	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	44050	44049	0.0	0.1543	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4542	4551	0.0	0.13574999999999998	0.0	100.0	120.0	140.0	0.9986	-0.0	1	-59.99999999999999	59.99999999999999								
	6521	6557	0.0	0.20632999999999999	0.0	60.0	62.0	72.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41535	41534	0.00053	0.045919999999999996	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	197	139	0.0	0.18069	0.0	186.0	186.0	186.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6060	42392	0.0	0.01814	0.0	900.0	1080.0	1259.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43238	43234	0.0	0.42369999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	574	41724	0.0025	0.09849999999999999	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	439	41913	0.0004	0.018500000000000003	0.0	500.0	550.0	550.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	887	43279	0.0007000000000000001	0.0096	0.0	150.0	195.0	199.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3708	3744	0.0	0.495	0.0	24.0	24.0	24.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	8240	8241	0.0037141999999999995	0.18571000000000001	0.0	70.0	70.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	394	347	0.0	0.1388	0.0	66.0	96.0	99.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	593	41748	-0.00065	-0.03066	0.0	750.0	825.0	825.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	848	43302	0.0012	0.0019	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5882	5888	0.0	0.08	0.0	84.0	101.0	168.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	581	41626	0.00011599999999999999	0.0051	0.0	750.0	750.0	900.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6220	42382	0.0	0.01899	0.0	750.0	900.0	1050.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	413	41918	1.0e-5	0.08475899999999999	0.0	160.0	200.0	160.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	693	523	0.0	0.201	0.0	41.0	41.0	41.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	41615	41614	0.00454	0.19979	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7516	1718	0.0	-0.00211	0.0	83.0	83.0	83.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	2368	43274	0.0009	-0.0111	0.0	150.0	195.0	199.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2706	43106	0.00329	-0.0166	0.0	150.0	180.0	210.0	0.9961	-0.0	1	-59.99999999999999	59.99999999999999								
	7057	402	0.00041549999999999996	0.015251999999999998	0.0	900.0	900.0	900.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1263	41319	0.00202	0.1729	0.0	83.0	120.0	120.0	0.9983	-0.0	1	-59.99999999999999	59.99999999999999								
	8506	8505	0.011594	0.23911000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6352	6355	0.0	0.02475	0.0	22.0	22.0	22.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8500	8754	0.0	0.0175	0.0	600.0	780.0	840.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	6410	6422	0.0	0.0086	0.0	1620.0	1944.0000000000002	1944.0000000000002	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	41091	41292	0.00436	0.0665	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1216	1220	0.01631	0.41	0.0	25.0	37.0	37.0	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	5441	5443	0.0	0.1328	0.0	100.0	100.0	100.0	0.9967	-0.0	1	-59.99999999999999	59.99999999999999								
	3011	41528	0.0	0.00975	0.0	1200.0	1200.0	1200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3536	4637	0.0242	0.541	0.0	25.0	25.0	25.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	243	224	0.0	0.15276	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9637	44308	0.0	0.0353	0.0	340.0	340.0	340.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5168	44068	0.000299	-0.002734	0.0	450.0	540.0	630.0	0.9616	-0.0	1	-59.99999999999999	59.99999999999999								
	3025	43561	0.00049	-0.00319	0.0	225.0	270.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5028	5033	0.0	0.1175	0.0	0.0	0.0	0.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	568	41616	-5.0e-5	-0.0023	0.0	315.0	315.0	378.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	452	41844	-0.00084	-0.00264	0.0	300.0	360.0	420.0	1.058	-0.0	1	-59.99999999999999	59.99999999999999								
	945	43106	0.00198	0.076	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4921	4575	0.022099999999999998	0.4935	0.0	30.0	30.0	30.0	0.9399	-0.0	1	-59.99999999999999	59.99999999999999								
	1178	43485	0.0	0.5891	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8198	8736	8.3e-5	0.004392	0.0	254.99999999999997	306.0	254.99999999999997	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	228	43647	0.0	-0.00489	0.0	225.0	270.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6059	6058	0.0	0.0867	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4521	4523	0.0	0.4142	0.0	250.0	250.0	250.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	6004	6003	0.0	-0.01135	0.0	100.0	120.0	140.0	0.9953	-0.0	1	-59.99999999999999	59.99999999999999								
	8122	8123	0.0	0.36363999999999996	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5427	5425	0.0	0.15	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	879	43259	0.0004	-0.0053	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	232	222	0.0	0.14577	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4962	4964	0.0	0.47537	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7539	4701	0.0131	0.3873	0.0	45.0	45.0	45.0	0.9356	-0.0	1	-59.99999999999999	59.99999999999999								
	687	522	0.0	0.1	0.0	175.0	175.0	175.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	2526	3641	0.0	0.09025	0.0	138.0	138.0	138.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	5964	5965	0.0	0.13833	0.0	26.0	31.0	557.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6471	42278	0.0	0.0974	0.0	150.0	158.0	180.0	0.9579	-0.0	1	-59.99999999999999	59.99999999999999								
	373	4314	0.00049	-0.00247	0.0	225.0	259.0	259.0	1.037	-0.0	1	-59.99999999999999	59.99999999999999								
	9850	1874	0.0	0.1889	0.0	84.0	84.0	84.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	376	42129	0.0	-0.006	0.0	225.0	261.0	297.0	0.9664	-0.0	1	-59.99999999999999	59.99999999999999								
	9782	43185	0.0019	-0.01344	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	427	428	0.0019370000000000001	0.0765	0.0	250.0	264.0	264.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	43147	43046	0.00046	0.04447	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1320	9807	0.0072	0.26899999999999996	0.0	50.0	68.0	68.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7767	3567	0.0196	0.49079999999999996	0.0	30.0	30.0	30.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	7567	7566	0.0	0.20703	0.0	0.0	0.0	0.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	8274	8223	0.0	0.174	0.0	40.0	40.0	40.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8501	8597	0.0	0.06917	0.0	310.0	310.0	310.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	41033	41232	0.00813	0.11115	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5090	42302	0.0	0.0245	0.0	600.0	720.0	840.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6869	6867	-0.0003	-0.01	0.0	50.0	60.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	427	41650	0.004546	0.2091	0.0	123.0	148.0	148.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5802	5807	0.0	0.1493	0.0	100.0	107.0	120.0	0.9478	-0.0	1	-59.99999999999999	59.99999999999999								
	8759	8758	0.0	0.030699999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	788	43661	0.0	0.426	0.0	0.0	0.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8656	8655	0.0	0.2	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42003	42002	0.0	0.13302	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5303	5530	0.0	0.11667	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5291	5293	0.00212	0.1324	0.0	100.0	100.0	120.0	0.9432	-0.0	1	-59.99999999999999	59.99999999999999								
	1042	41332	0.00491	-0.005600000000000001	0.0	84.0	91.0	92.0	0.9878	-0.0	1	-59.99999999999999	59.99999999999999								
	571	570	0.001	0.0453	0.0	300.0	300.0	420.0	0.989	-0.0	1	-59.99999999999999	59.99999999999999								
	2790	2791	0.0	-0.0118	0.0	66.7	71.7	71.7	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	159	137	0.0	0.098792	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1399	3508	0.0	0.1082	0.0	67.0	80.0	67.0	0.9113	-0.0	1	-59.99999999999999	59.99999999999999								
	41645	41922	0.00762	0.35792	0.0	67.0	81.0	81.0	0.9927	-0.0	1	-59.99999999999999	59.99999999999999								
	818	43314	0.0024	0.19079999999999997	0.0	150.0	195.0	210.0	0.9852	-0.0	1	-59.99999999999999	59.99999999999999								
	5543	5547	0.0	-0.00985	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1086	43098	0.0039900000000000005	0.1368	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	435	41896	0.00124	0.054189999999999995	0.0	400.0	480.0	480.0	0.9811	-0.0	1	-59.99999999999999	59.99999999999999								
	580	556	1.0e-5	1.0e-5	0.0	2400.0	3600.0	2400.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	2496	43204	0.0	0.47619999999999996	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8696	8705	0.0	-0.00631	0.0	220.00000000000003	264.0	220.00000000000003	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43176	43178	0.00151	0.0605	0.0	100.0	120.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41605	41604	0.0078000000000000005	0.2297	0.0	300.0	390.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5868	5869	0.0	0.7134999999999999	0.0	2.0	2.4	2.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	410	411	0.0019	0.0747	0.0	150.0	150.0	165.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	237	43605	0.0	-0.00271	0.0	225.0	259.0	272.0	0.9843	-0.0	1	-59.99999999999999	59.99999999999999								
	3973	3971	0.0	0.16870000000000002	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1186	41212	0.00211	0.16875	0.0	83.0	125.0	125.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	8532	42296	0.0	-0.012199999999999999	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1322	41280	0.00214	-0.009170000000000001	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6494	6493	0.000644	-0.009399	0.0	150.0	156.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1292	41391	0.0017599999999999998	-0.00946	0.0	83.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1231	41306	0.00201	0.17614999999999997	0.0	83.0	125.0	125.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	1007	1008	0.011699999999999999	0.33121	0.0	25.0	25.0	25.0	0.9804	-0.0	1	-59.99999999999999	59.99999999999999								
	6771	6758	0.0	0.07429999999999999	0.0	175.0	210.0	175.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	2520	3626	0.0	0.7440000000000001	0.0	32.0	43.0	43.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	3013	3014	0.0	0.1042	0.0	237.0	237.0	237.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	4895	3534	-0.0002	-0.0058	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2527	3643	0.0	0.7204999999999999	0.0	32.0	43.0	43.0	1.039	-0.0	1	-59.99999999999999	59.99999999999999								
	9534	43117	0.00123	-0.01164	0.0	150.0	180.0	210.0	0.9928	-0.0	1	-59.99999999999999	59.99999999999999								
	314	316	0.0	0.006999999999999999	0.0	150.0	150.0	150.0	0.952	-0.0	1	-59.99999999999999	59.99999999999999								
	2367	2350	0.0	0.435	0.0	20.0	20.0	20.0	1.072	-0.0	1	-59.99999999999999	59.99999999999999								
	1225	41291	0.00199	0.17550000000000002	0.0	83.0	120.0	120.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	9731	41240	0.00561	0.30583	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	792	2984	0.0	0.39	0.0	40.0	40.0	40.0	0.9979	-0.0	1	-59.99999999999999	59.99999999999999								
	413	41916	1.0e-5	0.08475899999999999	0.0	160.0	200.0	160.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43181	43183	0.0147	0.37670000000000003	0.0	150.0	180.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5590	5597	0.0	0.015609999999999999	0.0	450.0	463.99999999999994	540.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	1278	41375	0.00381	0.18095	0.0	83.0	125.0	125.0	0.9803	-0.0	1	-59.99999999999999	59.99999999999999								
	8434	8435	0.0	0.09468700000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	789	43669	0.0	0.2696	0.0	60.0	60.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5814	5816	0.0	0.0667	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4188	4187	0.0	0.4167	0.0	30.0	37.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	372	4315	0.0	0.024	0.0	225.0	270.0	270.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5271	5273	0.0	0.0926	0.0	150.0	150.0	180.0	0.9796	-0.0	1	-59.99999999999999	59.99999999999999								
	5581	5617	0.0	0.2895	0.0	50.0	52.0	60.0	0.9039	-0.0	1	-59.99999999999999	59.99999999999999								
	7056	7051	0.0	0.00681	0.0	2338.0	2338.0	2338.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	1163	41286	0.0032	0.11837	0.0	75.0	90.0	105.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	562	561	0.00106	0.0466	0.0	300.0	360.0	420.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	4883	4887	0.021	0.495	0.0	30.0	30.0	30.0	0.948	-0.0	1	-59.99999999999999	59.99999999999999								
	6291	43990	0.000835	0.09573000000000001	0.0	150.0	180.0	210.0	0.9395	-0.0	1	-59.99999999999999	59.99999999999999								
	8521	44049	0.0	0.1206	0.0	150.0	150.0	150.0	0.9936	-0.0	1	-59.99999999999999	59.99999999999999								
	9251	41316	0.0028699999999999997	-0.0275	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43240	43259	0.0053	0.406	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2560	3660	0.0	0.7275	0.0	32.0	43.0	43.0	1.066	-0.0	1	-59.99999999999999	59.99999999999999								
	43922	43862	0.0	0.03532	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41174	41371	0.02957	0.7567	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7699	4901	0.0493	0.7985	0.0	12.5	12.5	12.5	0.9669	-0.0	1	-59.99999999999999	59.99999999999999								
	4532	4548	0.0	0.0902	0.0	100.0	102.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	106	142	0.0	0.029300000000000003	0.0	560.0	716.0	716.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	9547	41305	0.00221	0.15649	0.0	83.0	100.0	115.99999999999999	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	42076	42077	0.002519	0.12509	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8486	8487	0.0	0.19269999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	325	42104	0.0	0.0268	0.0	400.0	480.0	560.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	6605	5604	0.0	0.15865	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41891	41889	-0.0006	-0.0168	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	236	244	0.0	-0.00411	0.0	150.0	165.0	173.0	0.9779	-0.0	1	-59.99999999999999	59.99999999999999								
	9780	41364	0.00407	0.29657	0.0	50.0	60.0	70.0	0.9911	-0.0	1	-59.99999999999999	59.99999999999999								
	41699	41698	0.00453	0.19934000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1745	3598	0.0	0.1155	0.0	73.0	87.0	73.0	0.9632	-0.0	1	-59.99999999999999	59.99999999999999								
	938	43030	8.999999999999999e-5	0.00292	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4862	4940	0.0	-0.0029	0.0	750.0	900.0	1050.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41061	41261	0.0404	1.2244	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5181	5183	0.00218	0.1325	0.0	100.0	107.0	120.0	0.9703	-0.0	1	-59.99999999999999	59.99999999999999								
	1286	41383	0.00387	0.2648	0.0	50.0	75.0	75.0	0.9993	-0.0	1	-59.99999999999999	59.99999999999999								
	3310	3311	0.008100000000000001	0.1558	0.0	37.0	37.0	37.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	87	42428	0.0	0.11458	0.0	120.0	144.0	144.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4201	44324	0.0	0.04	0.0	0.0	0.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41671	41670	0.0	0.19666	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5313	5316	0.0	-0.01242	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42360	42361	0.0	0.13585	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1383	41371	0.00228	-0.022879999999999998	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5721	5723	0.0	0.13949999999999999	0.0	100.0	107.0	120.0	0.9831	-0.0	1	-59.99999999999999	59.99999999999999								
	43120	43121	0.00714	0.2284	0.0	165.0	198.0	198.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42068	42069	0.0	0.5196000000000001	0.0	42.0	51.0	56.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4444	4445	0.0	0.455	0.0	15.0	17.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	324	1591	0.0	0.0759	0.0	133.0	133.0	133.0	0.97	-0.0	1	-59.99999999999999	59.99999999999999								
	5591	5598	0.0	-0.00057	0.0	600.0	618.0	720.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	2514	2573	0.0	0.2893	0.0	40.0	48.0	48.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43045	43047	0.00413	0.2225	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6492	6496	0.0	-0.0079	0.0	100.0	105.0	120.0	1.034	-0.0	1	-59.99999999999999	59.99999999999999								
	2615	2614	0.0	0.2994	0.0	50.0	50.0	50.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	43502	43501	0.0	1.4394	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5331	5333	0.0	0.0873	0.0	150.0	157.0	180.0	0.992	-0.0	1	-59.99999999999999	59.99999999999999								
	41087	41286	0.03578	0.73163	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5318	8363	0.0	0.023365999999999998	0.0	750.0	900.0	750.0	1.094	-0.0	1	-59.99999999999999	59.99999999999999								
	41801	41800	0.0017000000000000001	0.0809	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2647	2693	0.0	0.2588	0.0	16.0	16.0	12.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	5861	5868	0.0	0.0956	0.0	100.0	120.0	140.0	0.9722	-0.0	1	-59.99999999999999	59.99999999999999								
	8523	44049	0.0	-0.0334	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8697	8706	0.0	-0.00631	0.0	220.00000000000003	264.0	220.00000000000003	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6887	6884	0.0	0.56189	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3019	44312	0.00314	-0.00217	0.0	900.0	1080.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5550	6076	0.0	0.015309999999999999	0.0	600.0	642.0	720.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	6027	6022	0.0	0.2324	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	481	7452	0.0	0.1435	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	43585	43586	0.00988	0.1398	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4096	4097	0.0	0.6144	0.0	125.0	150.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8497	8496	0.0	0.47104999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42080	321	0.0	-0.0115	0.0	300.0	348.0	390.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43621	43622	0.0	0.1234	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41735	41734	0.00151	0.0604	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41148	41349	0.01429	0.21725000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6011	5287	0.0	0.13698	0.0	100.0	120.0	140.0	1.052	-0.0	1	-59.99999999999999	59.99999999999999								
	4542	4550	0.0	0.13574999999999998	0.0	100.0	120.0	140.0	0.9986	-0.0	1	-59.99999999999999	59.99999999999999								
	1204	41339	0.0038	0.26839999999999997	0.0	50.0	75.0	75.0	0.9822	-0.0	1	-59.99999999999999	59.99999999999999								
	42282	6572	0.0	-0.0085	0.0	150.0	195.0	210.0	0.9618	-0.0	1	-59.99999999999999	59.99999999999999								
	4930	4949	0.0	0.2175	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6610	41544	0.0	-0.0022	0.0	400.0	480.0	559.0	0.996	-0.0	1	-59.99999999999999	59.99999999999999								
	156	158	0.0	0.14337	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5131	5133	0.0	0.12710000000000002	0.0	100.0	106.0	120.0	0.9818	-0.0	1	-59.99999999999999	59.99999999999999								
	777	2949	0.0	0.4955	0.0	33.0	40.0	33.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	6140	44062	0.000235	0.032242	0.0	450.0	540.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7540	4842	0.0209	0.46799999999999997	0.0	25.0	25.0	25.0	0.9682	-0.0	1	-59.99999999999999	59.99999999999999								
	4551	4561	0.0	0.23595	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42112	342	0.0	0.0003	0.0	150.0	165.0	165.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	95170	99752	0.0	0.8959999999999999	0.0	14.000000000000002	14.000000000000002	14.000000000000002	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1292	41392	0.0017599999999999998	-0.009519999999999999	0.0	83.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5651	5653	0.0037	0.1332	0.0	100.0	120.0	140.0	0.9868	-0.0	1	-59.99999999999999	59.99999999999999								
	8468	8472	0.018933	0.7084	0.0	1.0	1.2	1.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	556	41532	0.0	0.00425	0.0	1500.0	1950.0	2100.0	0.9758	-0.0	1	-59.99999999999999	59.99999999999999								
	593	41628	0.0024	0.0967	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9891	43858	0.0013800000000000002	-0.0008500000000000001	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43525	43526	0.0	0.5782	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7702	4978	0.0218	0.4885	0.0	30.0	30.0	30.0	0.958	-0.0	1	-59.99999999999999	59.99999999999999								
	950	43012	0.00111	0.067	0.0	150.0	150.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	308	42034	0.0	0.05215	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7058	41562	0.0	-0.0032	0.0	1250.0	1250.0	1750.0	0.9319	-0.0	1	-59.99999999999999	59.99999999999999								
	8366	8432	0.0	0.019375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1858	1860	0.0	0.3432	0.0	25.0	25.0	25.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	834	9345	0.00504	0.5260900000000001	0.0	31.0	44.0	44.0	0.9995	-0.0	1	-59.99999999999999	59.99999999999999								
	5500	44003	0.0	0.02964	0.0	300.0	300.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	438	441	0.00089	0.0509	0.0	400.0	480.0	480.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	120	42006	0.0	0.045410000000000006	0.0	225.0	270.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5519	5518	0.0	0.2	0.0	0.0	0.0	0.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	41585	41584	0.0078000000000000005	0.21030000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9780	41360	0.00214	0.08542	0.0	150.0	195.0	210.0	0.9736	-0.0	1	-59.99999999999999	59.99999999999999								
	6957	6953	0.0	0.09475	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	217	42010	0.0	-0.002143	0.0	560.0	627.0	666.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7709	4694	0.0504	0.8944	0.0	12.5	12.5	12.5	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	1075	43179	0.00131	0.05236	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	587	41602	-0.0001	-0.0019	0.0	300.0	389.0	389.0	1.065	-0.0	1	-59.99999999999999	59.99999999999999								
	61	43915	0.0	-0.00123	0.0	1650.0	1814.9999999999998	1880.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3731	3732	0.0	0.4	0.0	33.0	36.0	478.0	0.9632	-0.0	1	-59.99999999999999	59.99999999999999								
	8543	8617	0.0	0.1294	0.0	70.0	70.0	70.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	43575	43576	0.06189	0.07816	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5602	5606	0.0	-0.00497	0.0	100.0	103.0	120.0	0.9991	-0.0	1	-59.99999999999999	59.99999999999999								
	43636	43635	0.0	0.26972999999999997	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6567	44023	0.0	-0.01435	0.0	100.0	120.0	139.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41055	41224	0.0	-0.00849	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1596	1597	0.0	0.2021	0.0	62.0	65.0	62.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43962	43963	0.00213	0.10948000000000001	0.0	600.0	780.0	221.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8198	8728	0.00083	0.049028999999999996	0.0	278.0	333.0	278.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	779	2975	0.0	0.201	0.0	50.0	60.0	50.0	0.9501	-0.0	1	-59.99999999999999	59.99999999999999								
	749	43569	0.0	0.11688000000000001	0.0	120.0	134.0	141.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	147	42403	0.0	0.049269999999999994	0.0	225.0	270.0	301.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	9303	43931	0.00135	-0.009479999999999999	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3030	42423	0.0008	-0.0067	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42013	42012	0.0	0.15667	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5891	5893	0.0	0.12990000000000002	0.0	100.0	120.0	140.0	0.9918	-0.0	1	-59.99999999999999	59.99999999999999								
	42145	394	0.0	0.517	0.0	33.0	40.0	41.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2088	41367	0.00172	-0.00928	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6404	6402	0.0	0.12	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2591	3623	0.0	0.8747	0.0	8.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	173	146	0.0	-0.0016	0.0	225.0	265.0	265.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	42334	42335	0.0	0.041429999999999995	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	992	43057	0.0028199999999999996	0.00838	0.0	150.0	165.0	180.0	1.023	-0.0	1	-59.99999999999999	59.99999999999999								
	4874	4952	-0.0001	-0.0038	0.0	100.0	100.0	100.0	0.9696	-0.0	1	-59.99999999999999	59.99999999999999								
	186	176	0.0	0.17718	0.0	187.0	187.0	187.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9599	9578	0.0	0.3506	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43406	9335	0.0064	0.381	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44007	44008	0.0	0.34513	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	313	42049	0.0	0.0403	0.0	375.0	450.0	505.99999999999994	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4583	4589	0.0	-0.0055000000000000005	0.0	100.0	102.0	120.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	320	42078	0.0	0.057699999999999994	0.0	300.0	348.0	390.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	2458	43266	0.0	-0.0013	0.0	600.0	746.0	760.0	1.059	-0.0	1	-59.99999999999999	59.99999999999999								
	2065	9557	0.0	0.11539999999999999	0.0	50.0	50.0	50.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	43216	9347	0.0031	-0.03181	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8081	8083	0.0	0.09629599999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1320	1368	0.0074	0.3326	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41545	41544	0.0	0.2274	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2583	3628	0.0	0.3215	0.0	25.0	30.0	30.0	0.913	-0.0	1	-59.99999999999999	59.99999999999999								
	817	804	0.0	0.1906	0.0	280.0	280.0	280.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	8122	8126	0.0	0.36363999999999996	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6950	6956	0.0	0.12355000000000001	0.0	55.00000000000001	56.99999999999999	66.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2094	41389	0.00132	-0.01667	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5388	5387	0.0	0.07216	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42074	42075	0.0	0.156	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	230	43511	0.0	-0.0034100000000000003	0.0	400.0	451.99999999999994	480.0	1.042	-0.0	1	-59.99999999999999	59.99999999999999								
	1192	41226	0.00409	0.2903	0.0	50.0	75.0	75.0	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	2629	8909	0.0	0.0333	0.0	114.99999999999999	114.99999999999999	114.99999999999999	1.038	-0.0	1	-59.99999999999999	59.99999999999999								
	43539	43540	-0.0039000000000000003	0.0949	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5093	44015	0.0038900000000000002	-0.00509	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41206	41405	-0.0013900000000000002	0.11677	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43537	43538	-0.0039000000000000003	0.0949	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43108	43119	0.000153	0.20369	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8704	1715	0.0	0.13019999999999998	0.0	83.0	83.0	67.0	0.9866	-0.0	1	-59.99999999999999	59.99999999999999								
	486	41806	-8.999999999999999e-5	-0.0041199999999999995	0.0	400.0	520.0	520.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8007	8010	0.0	0.1555	0.0	90.0	99.0	90.0	0.9968	-0.0	1	-59.99999999999999	59.99999999999999								
	4713	4718	0.0129	0.3893	0.0	45.0	45.0	45.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	5419	5414	0.0	0.11035	0.0	30.0	31.0	31.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1247	41349	0.00415	-0.00426	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5848	5849	0.0	0.07769999999999999	0.0	30.0	32.0	83.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1890	43389	0.00091	-0.00126	0.0	150.0	195.0	210.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	962	41258	0.0014399999999999999	0.11141999999999999	0.0	88.0	97.0	110.00000000000001	0.9834	-0.0	1	-59.99999999999999	59.99999999999999								
	747	1929	0.0	0.1975	0.0	25.0	25.0	25.0	0.977	-0.0	1	-59.99999999999999	59.99999999999999								
	5734	44130	0.0	0.0516	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43632	43631	0.0	0.13077	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5144	5145	0.0	0.0828	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41139	41340	0.0	0.16690000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	234	43607	0.0	0.04871	0.0	225.0	259.0	272.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	43523	43524	0.0	0.5782	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	149	47	0.0	0.175	0.0	60.0	60.0	60.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4594	4520	0.0	0.17800000000000002	0.0	185.0	185.0	185.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2081	41283	0.0016	-0.00838	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8307	8308	0.0	0.11336	0.0	89.0	110.00000000000001	89.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1529	306	0.0	0.15	0.0	160.0	160.0	160.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	41919	41918	1.0e-5	0.021841	0.0	160.0	200.0	160.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1283	41381	0.00198	0.17300000000000001	0.0	83.0	83.0	83.0	0.9734	-0.0	1	-59.99999999999999	59.99999999999999								
	9015	7436	0.0	0.05255	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4643	4646	0.0519	0.8393999999999999	0.0	12.5	12.5	12.5	0.9734	-0.0	1	-59.99999999999999	59.99999999999999								
	2978	43527	0.0033	0.21280000000000002	0.0	50.0	67.0	75.0	0.9824	-0.0	1	-59.99999999999999	59.99999999999999								
	818	43315	0.0021	0.1961	0.0	150.0	195.0	210.0	0.9852	-0.0	1	-59.99999999999999	59.99999999999999								
	8589	8590	0.0	0.18582	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1322	41281	0.00214	-0.00933	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1069	43094	0.0017699999999999999	0.05193	0.0	150.0	159.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	50	81	0.0	0.024980000000000002	0.0	500.0	500.0	500.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5751	5757	0.0	0.1292	0.0	100.0	107.0	120.0	0.9569	-0.0	1	-59.99999999999999	59.99999999999999								
	5787	44123	0.0	0.1008	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1821	1140	0.0	0.4065	0.0	25.0	25.0	25.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	896	43266	0.0001	0.013600000000000001	0.0	600.0	746.0	760.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2063	2062	0.0	-0.0068000000000000005	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6500	44021	0.0	0.035383	0.0	300.0	360.0	419.00000000000006	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1248	1169	0.0008935999999999999	0.056900000000000006	0.0	235.0	329.0	329.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	5141	5144	0.0	-0.0003	0.0	300.0	300.0	300.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	493	41838	-0.00012	-0.00538	0.0	400.0	478.0	478.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	3715	3716	0.0	0.392	0.0	33.0	40.0	33.0	0.9995	-0.0	1	-59.99999999999999	59.99999999999999								
	6001	6008	0.0	0.14265	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	964	41231	0.00012	0.0019	0.0	672.0	726.0	739.0	0.9665	-0.0	1	-59.99999999999999	59.99999999999999								
	3966	3978	0.0	0.022727	0.0	1793.0	1793.0	1793.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3966	3977	0.0	0.015152	0.0	1793.0	1793.0	1793.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	79	80	0.0	0.03545	0.0	550.0	550.0	550.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	221	43637	0.0	-0.01849	0.0	60.0	72.0	84.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5135	5136	0.00795	0.30987	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2655	2600	0.0	0.12015	0.0	204.99999999999997	204.99999999999997	204.99999999999997	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	41669	41668	0.064	3.2034	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4543	4539	0.0	0.14825	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	226	223	0.0	-0.0057599999999999995	0.0	225.0	270.0	270.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	5444	5443	0.0	-0.010249999999999999	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5730	5735	0.0	0.55	0.0	40.0	48.0	40.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5208	5203	0.0	-0.006500000000000001	0.0	100.0	107.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4755	4757	0.0	1.43	0.0	7.000000000000001	9.0	7.000000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1042	41333	0.0027400000000000002	-0.002	0.0	84.0	91.0	92.0	0.9878	-0.0	1	-59.99999999999999	59.99999999999999								
	5133	5134	0.0	0.19	0.0	63.0	63.0	63.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6349	42390	0.00045	0.021	0.0	329.0	390.0	419.00000000000006	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2373	9337	0.0006	0.005600000000000001	0.0	150.0	191.0	191.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	495	496	0.060602	0.0565	0.0	400.0	478.0	478.0	0.9632	-0.0	1	-59.99999999999999	59.99999999999999								
	227	43635	0.0	0.28374	0.0	60.0	60.0	60.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	41176	41374	0.00435	0.06831000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5241	5276	0.0	0.13875	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41002	41230	0.00067	0.04665	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	173	133	0.0	-0.00096	0.0	225.0	225.0	225.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	5649	5642	0.0	0.214	0.0	71.0	71.0	71.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8069	8070	0.0	0.35	0.0	33.3	33.3	33.3	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44098	44009	0.0	0.00971	0.0	600.0	600.0	720.0	0.9304	-0.0	1	-59.99999999999999	59.99999999999999								
	4577	4519	0.0124	0.2107	0.0	15.0	15.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5790	44123	0.0	-0.014199999999999999	0.0	150.0	180.0	180.0	0.9733	-0.0	1	-59.99999999999999	59.99999999999999								
	2566	3666	0.0	0.703	0.0	32.0	43.0	43.0	1.082	-0.0	1	-59.99999999999999	59.99999999999999								
	7704	4818	0.0265	0.4719	0.0	30.0	30.0	30.0	0.951	-0.0	1	-59.99999999999999	59.99999999999999								
	41100	41299	0.00906	0.17436	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41153	41352	0.00961	0.1151	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6914	6916	0.0	0.6386999999999999	0.0	20.0	26.0	26.0	0.9895	-0.0	1	-59.99999999999999	59.99999999999999								
	41189	41388	0.00731	0.52488	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	369	361	0.0	0.0003	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	552	41538	0.0017000000000000001	0.0737	0.0	336.0	403.0	403.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8251	8221	0.0	-0.008866	0.0	40.0	40.0	40.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	8470	8474	0.02145	0.7308499999999999	0.0	1.0	1.2	1.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	979	41301	0.00015	0.013269999999999999	0.0	672.0	807.0	941.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2619	2628	0.0	-0.0031	0.0	225.0	270.0	304.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	8362	8364	0.0	0.073322	0.0	6.0	7.200000000000001	7.200000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43126	43124	0.00822	0.8131	0.0	150.0	180.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43245	43281	0.0064	0.4008	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1069	43092	0.0017399999999999998	0.05283	0.0	150.0	159.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6807	6804	7.000000000000001e-5	0.56667	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	391	42076	0.000208	0.024884	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41141	41343	0.0	0.16521999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4853	4857	0.0213	0.493	0.0	30.0	30.0	30.0	0.9568	-0.0	1	-59.99999999999999	59.99999999999999								
	2680	2601	0.0	0.48979999999999996	0.0	37.0	37.0	37.0	1.052	-0.0	1	-59.99999999999999	59.99999999999999								
	8589	8590	0.0	0.18582	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4962	4714	0.0	-0.0087	0.0	150.0	179.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5824	44089	0.0	0.1436	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	430	546	0.0	0.024	0.0	250.0	300.0	300.0	1.0	17.9	1	-59.99999999999999	59.99999999999999								
	42285	42284	0.009328999999999999	0.28931	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	955	43100	5.0e-5	0.01646	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5652	5655	0.0	0.08163000000000001	0.0	147.0	147.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6416	8507	0.000666	0.13570000000000002	0.0	100.0	120.0	140.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	958	43039	0.00189	-0.00457	0.0	150.0	162.0	180.0	0.9831	-0.0	1	-59.99999999999999	59.99999999999999								
	43166	43042	0.00063	0.04322	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1560	1559	0.0	0.073367	0.0	210.0	210.0	210.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	6557	6523	0.0	-0.010669999999999999	0.0	60.0	62.0	72.0	0.9983	-0.0	1	-59.99999999999999	59.99999999999999								
	43551	43552	0.0	0.62422	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1094	43124	0.0034999999999999996	-0.0131	0.0	150.0	180.0	210.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	2508	3603	0.0	0.7134999999999999	0.0	32.0	43.0	43.0	1.054	-0.0	1	-59.99999999999999	59.99999999999999								
	9244	41318	0.00328	-0.02096	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1840	1882	0.0	0.4065	0.0	25.0	25.0	25.0	1.038	-0.0	1	-59.99999999999999	59.99999999999999								
	42019	42018	0.0	0.158	0.0	225.0	270.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8300	8352	0.0	0.37703000000000003	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8532	42294	0.0	-0.012199999999999999	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2901	2900	0.0	0.3125	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4833	4837	0.0219	0.479	0.0	30.0	30.0	30.0	0.9107	-0.0	1	-59.99999999999999	59.99999999999999								
	4910	4907	0.0374	0.68938	0.0	14.000000000000002	14.000000000000002	14.000000000000002	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	239	43567	0.0	-0.0137	0.0	50.0	56.00000000000001	56.00000000000001	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	43026	43027	0.00359	0.68953	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41114	41315	0.01891	0.2327	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10151	10152	0.0	0.21	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42040	42041	0.0	0.15009	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8593	8592	0.0	0.09449999999999999	0.0	126.0	126.0	126.0	1.025	-0.0	0	-59.99999999999999	59.99999999999999								
	1289	41383	0.0034300000000000003	-0.0074	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9309	9310	0.0	0.21	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	946	43007	0.00017999999999999998	0.0286	0.0	672.0	807.0	941.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	623	41586	0.0042320000000000005	0.16079999999999997	0.0	75.0	75.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1398	3511	0.0	0.1176	0.0	67.0	80.0	67.0	0.9722	-0.0	1	-59.99999999999999	59.99999999999999								
	41207	41406	-0.0014000000000000002	0.11768	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1287	9315	0.00222	0.18734	0.0	86.0	86.0	86.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	149	153	0.0	0.052629999999999996	0.0	225.0	259.0	272.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	5720	42350	0.0	-0.00187	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2537	3630	0.0	1.182	0.0	6.0	8.0	8.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	42277	42276	0.0	0.08199999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	825	2420	0.0	0.24754	0.0	41.0	41.0	41.0	0.9878	-0.0	1	-59.99999999999999	59.99999999999999								
	5750	43986	0.0	0.01581	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	815	9342	0.010700000000000001	0.40509999999999996	0.0	50.0	56.00000000000001	56.00000000000001	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	5721	5723	0.0	0.1325	0.0	100.0	107.0	120.0	0.9831	-0.0	1	-59.99999999999999	59.99999999999999								
	78	81	0.0	-0.00107	0.0	1500.0	1650.0	1650.0	1.037	-0.0	1	-59.99999999999999	59.99999999999999								
	6246	6247	0.01	0.27725	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6416	6458	0.00019099999999999998	-0.004508	0.0	428.0	445.0	513.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	2861	2862	0.0	0.3116	0.0	33.3	40.0	40.0	0.9816	-0.0	1	-59.99999999999999	59.99999999999999								
	4953	4955	0.050199999999999995	0.8125	0.0	12.5	12.5	12.5	1.02	-0.0	1	-59.99999999999999	59.99999999999999								
	8532	42298	0.0	-0.012199999999999999	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1018	43023	0.0031	0.10949999999999999	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1212	41257	0.0039900000000000005	0.27460999999999997	0.0	50.0	75.0	75.0	1.023	-0.0	1	-59.99999999999999	59.99999999999999								
	3778	3779	0.0	0.29600000000000004	0.0	34.0	40.0	34.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	41057	41257	0.0046700000000000005	0.18431999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5222	5247	0.0	0.15125	0.0	100.0	107.0	120.0	0.9746	-0.0	1	-59.99999999999999	59.99999999999999								
	5569	5567	0.0	0.08095000000000001	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1074	43001	0.00165	0.08267	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43659	43660	0.0	0.113	0.0	0.0	0.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43107	43071	0.000153	0.20369	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43224	43298	0.0027500000000000003	0.1197	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	340	312	0.0	0.04305	0.0	411.00000000000006	411.00000000000006	411.00000000000006	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	5941	5944	0.003859	0.13014	0.0	100.0	112.00000000000001	112.00000000000001	0.9772	-0.0	1	-59.99999999999999	59.99999999999999								
	6716	6717	0.0	0.10145	0.0	110.00000000000001	154.0	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9263	41404	0.00202	0.16727	0.0	83.0	100.0	115.99999999999999	0.9952	-0.0	1	-59.99999999999999	59.99999999999999								
	8175	5253	0.0	-0.0189	0.0	50.0	50.0	60.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5556	6447	0.0	0.1232	0.0	110.00000000000001	110.00000000000001	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1088	43124	0.002	0.0969	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9590	43847	0.00255	0.16841	0.0	83.0	100.0	115.99999999999999	1.038	-0.0	1	-59.99999999999999	59.99999999999999								
	325	42100	0.0	0.0268	0.0	400.0	480.0	560.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	7952	44128	0.005888	-0.0042	0.0	150.0	180.0	180.0	1.06	-0.0	1	-59.99999999999999	59.99999999999999								
	4823	4829	0.0	0.23364000000000001	0.0	25.0	25.0	25.0	0.9321	-0.0	1	-59.99999999999999	59.99999999999999								
	2987	43549	0.0025	0.21600000000000003	0.0	50.0	75.0	75.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	6497	6498	0.0	0.14335	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1188	41217	0.0040999999999999995	0.2775	0.0	50.0	75.0	75.0	0.9665	-0.0	1	-59.99999999999999	59.99999999999999								
	6388	6394	0.0	0.12621000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43250	43294	0.0053	0.4031	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5101	5102	0.0	0.13565	0.0	100.0	107.0	120.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	5514	5517	0.0	0.14276999999999998	0.0	11.0	14.000000000000002	11.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43170	43074	0.00376	1.2903	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2078	41296	0.0039700000000000004	0.29248	0.0	50.0	52.0	52.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6541	6548	0.0	0.07945	0.0	100.0	104.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8437	8370	0.0	0.074375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7515	7517	0.0	0.1624	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43242	9333	0.0066	0.4261	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	424	41858	0.00077	-0.01102	0.0	250.0	300.0	300.0	0.9993	-0.0	1	-59.99999999999999	59.99999999999999								
	2724	43018	0.0030399999999999997	0.00947	0.0	150.0	159.0	162.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	2354	43272	0.0066	0.0111	0.0	75.0	112.99999999999999	112.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4526	4529	0.0	0.1421	0.0	100.0	102.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	482	7453	0.0	0.047832999999999994	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	5411	5419	0.0	0.13865	0.0	100.0	102.0	120.0	0.9952	-0.0	1	-59.99999999999999	59.99999999999999								
	41631	41630	0.12150999999999999	4.2528	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2035	41612	0.0008	0.0906	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1228	41300	0.004050000000000001	-0.03154	0.0	50.0	75.0	75.0	0.9787	-0.0	1	-59.99999999999999	59.99999999999999								
	8720	8722	0.018967	0.37273	0.0	2.0	2.4	2.4	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	821	43297	0.0021	0.1797	0.0	150.0	195.0	199.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	990	988	0.0057399999999999994	0.161	0.0	20.0	20.0	20.0	0.956	-0.0	1	-59.99999999999999	59.99999999999999								
	42427	42428	0.0	0.31875	0.0	120.0	144.0	144.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1078	43104	0.0043	0.17579	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	60	43921	0.0	0.00731	0.0	1650.0	1980.0	2309.0	0.9524	-0.0	1	-59.99999999999999	59.99999999999999								
	629	41866	0.0	0.0849	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	454	455	0.0023599999999999997	0.08259999999999999	0.0	150.0	180.0	180.0	0.9662	-0.0	1	-59.99999999999999	59.99999999999999								
	41203	41397	0.0054600000000000004	0.11787	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9222	9223	0.0	0.5327000000000001	0.0	15.0	15.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	476	41772	-8.999999999999999e-5	-0.0040100000000000005	0.0	400.0	480.0	480.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1199	41279	0.005849999999999999	0.26773	0.0	50.0	60.0	70.0	0.9817	-0.0	1	-59.99999999999999	59.99999999999999								
	629	41867	0.0	0.0849	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8756	8754	0.0	0.030699999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9179	9180	0.011559999999999999	0.26917	0.0	52.0	65.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4438	4439	0.0	0.2504	0.0	10.0	12.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3110	41558	0.0003	0.0359	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	895	43264	3.0e-5	0.01159	0.0	600.0	746.0	760.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	783	7121	0.0	0.319	0.0	25.0	30.0	25.0	0.9863	-0.0	1	-59.99999999999999	59.99999999999999								
	76	41512	0.0	0.00993	0.0	1500.0	1500.0	1500.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6696	6699	0.0	0.14825	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7054	7566	0.0	-0.01348	0.0	465.00000000000006	465.00000000000006	465.00000000000006	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	7207	7206	0.0	0.01264	0.0	1050.0	1050.0	1050.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5041	5036	0.0	0.10833	0.0	120.0	140.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	220	35	0.0	0.044969999999999996	0.0	421.0	421.0	421.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	9915	9916	0.0	0.40259999999999996	0.0	45.0	45.0	45.0	0.9895	-0.0	1	-59.99999999999999	59.99999999999999								
	44307	3963	0.0	0.03249	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	170	164	0.0	-0.01075	0.0	150.0	160.0	160.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	6908	6904	0.0	0.09411	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	956	43076	0.00027	-0.00249	0.0	672.0	726.0	739.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	4354	4355	0.0	0.2536	0.0	200.0	240.0	240.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	319	9008	0.0	0.536	0.0	33.0	36.0	38.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	175	42404	0.0	-0.00375	0.0	225.0	270.0	315.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	4843	4782	0.0321	0.6248	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9592	41364	0.00318	-0.02197	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	599	41816	0.0005	0.0219	0.0	750.0	899.0	1049.0	0.9756	-0.0	1	-59.99999999999999	59.99999999999999								
	41501	41505	0.0	0.004967	0.0	149.0	176.0	181.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	427	41649	0.004546	0.2091	0.0	123.0	148.0	148.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9958	41241	0.00458	-0.02741	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6301	42360	0.0	0.005350000000000001	0.0	300.0	300.0	360.0	0.9844	-0.0	1	-59.99999999999999	59.99999999999999								
	6027	6021	0.0	0.1931	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5671	5673	0.0	0.255	0.0	50.0	54.0	60.0	0.964	-0.0	1	-59.99999999999999	59.99999999999999								
	4356	4357	0.0	0.2536	0.0	200.0	240.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7539	4702	0.0131	0.382	0.0	45.0	45.0	45.0	0.9646	-0.0	1	-59.99999999999999	59.99999999999999								
	6071	42398	0.0	-0.00366	0.0	900.0	1080.0	1259.0	0.9776	-0.0	1	-59.99999999999999	59.99999999999999								
	528	41814	0.0017000000000000001	0.0817	0.0	400.0	520.0	520.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5110	5117	0.0	0.17857	0.0	130.0	130.0	0.0	0.9894	-0.0	1	-59.99999999999999	59.99999999999999								
	2087	41375	0.0032500000000000003	-0.01175	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	572	41582	0.0011	0.0462	0.0	300.0	389.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43855	43921	0.0	0.03356	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	951	41244	0.00148	0.10272	0.0	88.0	95.0	100.0	0.9903	-0.0	1	-59.99999999999999	59.99999999999999								
	6800	6804	0.0	0.20033	0.0	60.0	63.0	72.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2529	3634	0.0	0.7987000000000001	0.0	25.0	30.0	30.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	5383	5286	-0.000115	0.11159000000000001	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43404	43066	0.00972	0.81667	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2896	43089	0.00306	0.00903	0.0	150.0	150.0	159.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	4784	4761	0.04135	0.73039	0.0	12.5	12.5	12.5	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44117	44116	0.0	0.40104999999999996	0.0	1.0	1.0	1.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5121	5123	0.0	0.135	0.0	100.0	105.0	100.0	0.972	-0.0	1	-59.99999999999999	59.99999999999999								
	584	41734	0.00214	0.08553000000000001	0.0	150.0	167.0	167.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	625	41830	0.0018540000000000002	0.08900000000000001	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	772	2956	0.0	0.39549999999999996	0.0	33.0	39.0	33.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	9327	43227	0.0	-0.05	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7192	5993	0.0	-0.07441	0.0	100.0	120.0	140.0	0.9806	-0.0	1	-59.99999999999999	59.99999999999999								
	382	42074	0.0	-0.036000000000000004	0.0	150.0	195.0	210.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	2523	3638	0.0	0.6905	0.0	32.0	43.0	43.0	0.9853	-0.0	1	-59.99999999999999	59.99999999999999								
	3146	3142	0.0	0.11199999999999999	0.0	41.0	41.0	41.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	566	41710	0.0	-0.0019	0.0	300.0	351.0	351.0	1.07	-0.0	1	-59.99999999999999	59.99999999999999								
	43111	43085	0.00464	0.10615000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7696	4407	0.0	0.606	0.0	0.0	0.0	0.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	42160	42159	0.0	-0.0034999999999999996	0.0	175.0	175.0	175.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6542	6549	0.0	-0.00579	0.0	100.0	104.0	120.0	0.9994	-0.0	1	-59.99999999999999	59.99999999999999								
	1270	41313	0.0053100000000000005	0.29311	0.0	50.0	75.0	75.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	2939	2953	0.0	0.22924	0.0	45.0	45.0	45.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4533	4546	0.0	-0.006860000000000001	0.0	150.0	180.0	210.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	1174	1173	0.0	0.0382	0.0	420.0	420.0	420.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	10253	43342	0.0013	0.0001	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6870	6874	0.00752	0.39285	0.0	30.0	32.0	36.0	0.9833	-0.0	0	-59.99999999999999	59.99999999999999								
	495	496	0.001194	0.056100000000000004	0.0	400.0	478.0	478.0	0.9632	-0.0	1	-59.99999999999999	59.99999999999999								
	373	42125	0.0	-0.0025	0.0	225.0	270.0	314.0	1.037	-0.0	1	-59.99999999999999	59.99999999999999								
	6200	5009	0.0	0.1348	0.0	75.0	90.0	75.0	0.956	-0.0	1	-59.99999999999999	59.99999999999999								
	840	43269	0.0026	-0.017	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2841	2842	0.005699999999999999	0.1653	0.0	66.7	71.7	71.7	0.9858	-0.0	1	-59.99999999999999	59.99999999999999								
	8699	8706	0.0	0.027136	0.0	44.0	52.800000000000004	44.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43311	43310	0.01381	0.47200000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6941	6942	0.0	1.4780000000000002	0.0	7.000000000000001	716.0	7.000000000000001	0.9649	-0.0	1	-59.99999999999999	59.99999999999999								
	7703	4993	0.022400000000000003	0.502	0.0	25.0	25.0	25.0	0.9573	-0.0	1	-59.99999999999999	59.99999999999999								
	5751	5757	0.0	0.1281	0.0	100.0	107.0	120.0	0.9569	-0.0	1	-59.99999999999999	59.99999999999999								
	43678	43663	0.0	-0.008	0.0	0.0	0.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	563	41530	0.0	-0.00263	0.0	1200.0	1200.0	1200.0	0.9889	-0.0	1	-59.99999999999999	59.99999999999999								
	5752	42354	0.0	0.01492	0.0	1200.0	1320.0	1441.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	587	41604	-0.0001	-0.0019	0.0	300.0	389.0	389.0	1.065	-0.0	1	-59.99999999999999	59.99999999999999								
	4500	4501	0.0	0.266	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	652	518	0.0	0.05505	0.0	362.0	362.0	362.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	10032	43365	0.00055	-0.01818	0.0	150.0	180.0	210.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	4803	3571	0.018349999999999998	0.792	0.0	12.5	12.5	12.5	0.9832	-0.0	1	-59.99999999999999	59.99999999999999								
	1279	41379	0.00181	-0.014879999999999999	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6952	6963	0.0	-0.0125	0.0	100.0	103.0	120.0	0.9915	-0.0	1	-59.99999999999999	59.99999999999999								
	337	4318	0.0	0.0003	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	593	41630	0.002906	0.1017	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41083	41282	0.00738	0.11	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1058	43085	0.00156	-0.00219	0.0	88.0	88.0	98.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41648	41926	0.005994	0.2877	0.0	150.0	179.0	179.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	2581	3621	0.0	0.3055	0.0	25.0	30.0	30.0	0.957	-0.0	1	-59.99999999999999	59.99999999999999								
	5321	5323	0.00098	0.0697	0.0	200.0	240.0	280.0	0.983	-0.0	1	-59.99999999999999	59.99999999999999								
	2359	43263	0.001	0.0049	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2990	43537	0.0039000000000000003	0.2112	0.0	50.0	75.0	75.0	0.991	-0.0	1	-59.99999999999999	59.99999999999999								
	44103	44102	0.0055831	0.25062999999999996	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5352	5353	0.0	0.14730000000000001	0.0	80.0	80.0	80.0	1.084	-0.0	1	-59.99999999999999	59.99999999999999								
	258	257	0.0	0.10087	0.0	0.0	0.0	0.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	1195	41222	0.00172	-0.00862	0.0	83.0	124.0	124.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5678	8474	0.00155	-0.01085	0.0	100.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	187	24	0.0	0.0852	0.0	200.0	200.0	200.0	1.075	-0.0	1	-59.99999999999999	59.99999999999999								
	41569	41568	0.0055000000000000005	0.2402	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5561	5562	0.0	0.1285	0.0	100.0	108.0	120.0	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	2579	3619	0.0	0.64	0.0	13.0	15.0	15.0	0.957	-0.0	1	-59.99999999999999	59.99999999999999								
	42009	42008	0.0	0.08875	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6221	42384	8.0e-5	-0.0017100000000000001	0.0	750.0	900.0	1050.0	0.9857	-0.0	1	-59.99999999999999	59.99999999999999								
	44028	44027	0.0001	0.825	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2896	2897	0.0	0.1764	0.0	66.7	80.0	80.0	0.9737	-0.0	1	-59.99999999999999	59.99999999999999								
	947	43006	0.00025	-0.0005099999999999999	0.0	672.0	705.0	807.0	1.031	-0.0	1	-59.99999999999999	59.99999999999999								
	940	43036	0.0035199999999999997	0.01261	0.0	168.0	182.0	185.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	4066	42028	0.0	0.0015	0.0	300.0	420.0	420.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	349	42172	0.0	0.021	0.0	750.0	900.0	1050.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2574	3615	0.0	0.297	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1218	41282	0.00179	0.17314	0.0	83.0	125.0	125.0	0.9872	-0.0	1	-59.99999999999999	59.99999999999999								
	6390	6392	0.0	0.23475000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6300	42364	0.0	0.03325	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9448	9458	0.0	0.06875	0.0	80.0	80.0	80.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5103	5106	0.0	1.35	0.0	100.0	108.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9584	9764	0.0346	0.6779999999999999	0.0	15.0	15.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	981	982	0.0	0.8016	0.0	12.0	12.0	12.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	230	43513	0.0	-0.00245	0.0	400.0	451.99999999999994	480.0	1.042	-0.0	1	-59.99999999999999	59.99999999999999								
	5381	5383	0.0020239999999999998	0.0928	0.0	150.0	180.0	180.0	1.042	-0.0	1	-59.99999999999999	59.99999999999999								
	217	42016	0.0	0.03267	0.0	225.0	247.00000000000003	254.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1785	1784	0.0	0.23626000000000003	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1323	43433	0.00189	0.16566	0.0	83.0	100.0	115.99999999999999	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	5181	5183	0.0026	0.1308	0.0	100.0	120.0	140.0	0.9703	-0.0	1	-59.99999999999999	59.99999999999999								
	43613	43614	0.0192	0.5146000000000001	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6210	6211	0.0	0.1825	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41019	41222	0.00814	0.11332	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	581	41740	0.0011	0.0464	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	976	41272	0.00012	0.00123	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	605	9132	0.0	0.33049999999999996	0.0	20.0	25.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	344	1590	0.0	0.027200000000000002	0.0	400.0	500.0	500.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	360	9035	0.0	0.0581	0.0	537.0	537.0	537.0	1.075	-0.0	1	-59.99999999999999	59.99999999999999								
	8751	8498	0.0	-0.01433	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9243	41315	0.0029	-0.0274	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	123	41504	0.0	0.055999999999999994	0.0	149.0	176.0	176.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	6541	6547	0.0	0.07792	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5580	5588	0.0	0.02513	0.0	300.0	324.0	378.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	5451	42334	0.0	-0.00524	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5360	42324	0.0	0.030979999999999997	0.0	600.0	720.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9611	9610	0.0	0.28828	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1228	41299	0.005639999999999999	0.28131	0.0	50.0	75.0	75.0	0.9787	-0.0	1	-59.99999999999999	59.99999999999999								
	43932	43933	0.0207	0.828	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5071	5073	0.0	0.08800000000000001	0.0	150.0	180.0	210.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	6461	6478	0.0	-0.00158	0.0	750.0	773.0	900.0	1.053	-0.0	1	-59.99999999999999	59.99999999999999								
	2502	3601	0.0	0.585	0.0	32.0	43.0	43.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	9894	41388	0.00026	-0.00155	0.0	495.0	495.0	495.0	0.9918	-0.0	1	-59.99999999999999	59.99999999999999								
	4304	41704	0.0	-0.0054600000000000004	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1250	41352	0.00382	0.18100000000000002	0.0	83.0	125.0	125.0	0.9608	-0.0	1	-59.99999999999999	59.99999999999999								
	6501	6503	0.0	0.12689999999999999	0.0	100.0	120.0	140.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	760	43585	0.0002	0.01959	0.0	225.0	263.0	286.0	0.9914	-0.0	1	-59.99999999999999	59.99999999999999								
	219	43625	0.0	0.08535399999999999	0.0	150.0	161.0	165.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42410	42408	0.0	0.028679999999999997	0.0	200.0	200.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41885	41883	0.0	0.0269	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2087	41373	0.00328	-0.0105	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4862	4860	0.0	0.03	0.0	300.0	300.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2980	43505	0.0	-0.0023	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2566	3666	0.0	0.7105	0.0	32.0	43.0	43.0	1.082	-0.0	1	-59.99999999999999	59.99999999999999								
	978	43278	0.0007000000000000001	0.0755	0.0	150.0	195.0	210.0	0.966	-0.0	1	-59.99999999999999	59.99999999999999								
	5732	5733	0.0	0.14	0.0	100.0	120.0	100.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	41004	41309	0.00409	0.289	0.0	50.0	75.0	75.0	1.031	-0.0	1	-59.99999999999999	59.99999999999999								
	65	68	0.0	0.00843	0.0	1650.0	1814.9999999999998	1995.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	123	124	0.0	-0.00528	0.0	560.0	717.0	717.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	6870	6867	0.005	0.15	0.0	50.0	60.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9836	43123	0.00026	0.08837	0.0	165.0	198.0	198.0	1.038	-0.0	1	-59.99999999999999	59.99999999999999								
	169	42433	0.0	-0.00104	0.0	600.0	720.0	840.0	1.048	-0.0	1	-59.99999999999999	59.99999999999999								
	41537	41536	0.0060999999999999995	0.268	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	381	304	0.0	0.054000000000000006	0.0	400.0	400.0	400.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41519	41518	0.0	0.03717	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4301	4303	0.0	0.04165	0.0	239.0	239.0	239.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5131	5133	0.0022400000000000002	0.1318	0.0	100.0	106.0	120.0	0.9818	-0.0	1	-59.99999999999999	59.99999999999999								
	2657	2692	0.0	0.1787	0.0	14.000000000000002	14.000000000000002	14.000000000000002	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	487	41810	0.0013	0.062	0.0	400.0	520.0	520.0	0.9834	-0.0	1	-59.99999999999999	59.99999999999999								
	1267	41328	0.0008500000000000001	0.13259	0.0	165.0	214.0	231.0	0.9962	-0.0	1	-59.99999999999999	59.99999999999999								
	414	415	0.000838	0.0394	0.0	400.0	478.0	478.0	0.9572	-0.0	1	-59.99999999999999	59.99999999999999								
	1189	41216	0.00457	-0.010700000000000001	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	760	43525	0.0	0.195	0.0	50.0	53.0	75.0	0.9908	-0.0	1	-59.99999999999999	59.99999999999999								
	2536	3629	0.0	0.314	0.0	25.0	30.0	30.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	1525	343	0.0	0.059500000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1814	1133	0.0	0.48	0.0	41.0	41.0	41.0	1.039	-0.0	1	-59.99999999999999	59.99999999999999								
	6302	6305	0.0	0.18789999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3301	3302	0.0073	0.1736	0.0	37.0	37.0	37.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	6551	6569	0.0	0.10083	0.0	150.0	180.0	180.0	0.9818	-0.0	1	-59.99999999999999	59.99999999999999								
	943	43053	0.002	0.0541	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42094	1534	0.0	0.5357999999999999	0.0	33.0	44.0	47.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6713	42284	0.000936	0.08554500000000001	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2383	43293	0.0004	-0.0045000000000000005	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1199	41277	0.00382	0.282	0.0	50.0	75.0	75.0	0.9817	-0.0	1	-59.99999999999999	59.99999999999999								
	2847	43017	0.0007000000000000001	0.0067	0.0	150.0	150.0	210.0	1.083	-0.0	1	-59.99999999999999	59.99999999999999								
	939	43033	0.00014000000000000001	0.01165	0.0	672.0	672.0	672.0	1.083	-0.0	1	-59.99999999999999	59.99999999999999								
	5621	5623	0.0	0.1319	0.0	100.0	107.0	120.0	0.9792	-0.0	1	-59.99999999999999	59.99999999999999								
	1802	1129	0.0	0.5056	0.0	20.0	20.0	20.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	946	43006	0.00018999999999999998	0.01949	0.0	672.0	705.0	807.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41078	41274	0.0046	0.11231	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9855	41240	0.00458	-0.02889	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6249	6248	0.0	0.24100000000000002	0.0	62.0	62.0	62.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4065	4064	0.0	0.0417	0.0	423.00000000000006	423.00000000000006	423.00000000000006	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6397	6393	0.0	-0.01175	0.0	100.0	130.0	140.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	1058	43088	0.0007599999999999999	-0.0105	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1069	43089	0.0017699999999999999	0.05203	0.0	150.0	150.0	159.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2089	2093	0.0	0.09519999999999999	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7439	7438	0.0	-0.00575	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	831	43233	0.0125	0.9903	0.0	48.0	48.0	48.0	0.9189	-0.0	1	-59.99999999999999	59.99999999999999								
	2501	3604	0.0	0.7290000000000001	0.0	32.0	43.0	43.0	0.9727	-0.0	1	-59.99999999999999	59.99999999999999								
	42076	9098	0.000105	-0.00179	0.0	300.0	360.0	420.0	0.9965	-0.0	1	-59.99999999999999	59.99999999999999								
	6184	8478	0.0	0.15	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5430	6098	0.00331	-0.023700000000000002	0.0	50.0	51.0	60.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	41193	41389	0.00517	0.26647	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42332	42333	0.0	0.04216	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42226	42108	0.0	0.0037	0.0	150.0	167.0	191.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	2120	2101	0.0	0.20670000000000002	0.0	45.0	45.0	45.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	43860	43858	0.01362	0.39456	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	570	41714	0.0011	0.0496	0.0	300.0	360.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3021	42443	0.00145	0.01721	0.0	900.0	1080.0	1260.0	1.041	-0.0	1	-59.99999999999999	59.99999999999999								
	876	875	0.0	0.37866999999999995	0.0	20.0	24.0	24.0	1.045	-0.0	0	-59.99999999999999	59.99999999999999								
	5630	5632	0.0	0.11199999999999999	0.0	125.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1702	1709	0.0	0.6	0.0	12.0	12.0	12.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8115	8117	0.0	0.16923	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	991	43005	0.00183	0.06427	0.0	150.0	150.0	159.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10154	10149	0.0	0.386	0.0	31.0	31.0	31.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8198	8735	8.3e-5	0.004392	0.0	254.99999999999997	306.0	254.99999999999997	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1210	41270	0.00407	0.2895	0.0	50.0	75.0	75.0	1.062	-0.0	1	-59.99999999999999	59.99999999999999								
	5271	5272	0.0007099999999999999	-0.020099999999999996	0.0	150.0	150.0	180.0	0.9807	-0.0	1	-59.99999999999999	59.99999999999999								
	5493	5496	0.0	0.813	0.0	10.0	12.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	484	405	0.0	0.0942	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5842	5848	0.0	0.1401	0.0	100.0	107.0	120.0	0.9531	-0.0	1	-59.99999999999999	59.99999999999999								
	5782	5789	0.0	0.14025	0.0	100.0	100.0	100.0	0.9264	-0.0	1	-59.99999999999999	59.99999999999999								
	4376	4350	0.0	0.08	0.0	400.0	480.0	400.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41865	41867	0.0	-0.0034000000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9544	43393	0.0007000000000000001	0.02488	0.0	450.0	540.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	206	143	0.0	0.08327	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41052	41249	0.012110000000000001	0.18780000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42070	42071	0.0	0.2514	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2789	2791	0.0	0.10710000000000001	0.0	66.7	71.7	71.7	0.957	-0.0	1	-59.99999999999999	59.99999999999999								
	884	9333	0.0	0.07400000000000001	0.0	150.0	195.0	199.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	399	4014	0.0	0.0036	0.0	150.0	183.0	210.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	7637	7638	0.0	0.14	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43579	43580	0.0033	0.15039999999999998	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43378	43377	0.00657	0.12634	0.0	450.0	585.0	450.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6369	43964	0.00024	0.012159999999999999	0.0	600.0	780.0	840.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	210	42010	0.0	0.01875	0.0	560.0	627.0	666.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	7568	6912	0.0	0.11435000000000001	0.0	214.0	214.0	214.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43845	43847	0.00308	0.11688000000000001	0.0	27.0	27.0	27.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2575	3616	0.0	0.2995	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	958	43040	0.00189	-0.00453	0.0	150.0	162.0	180.0	0.9831	-0.0	1	-59.99999999999999	59.99999999999999								
	5511	5514	0.0	0.31883	0.0	33.0	40.0	33.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	1075	43178	0.00131	0.05236	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3111	41558	0.0003	-0.0059	0.0	400.0	480.0	560.0	0.9508	-0.0	1	-59.99999999999999	59.99999999999999								
	5541	5552	4.6e-5	-0.00242	0.0	450.0	463.0	540.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	218	223	0.0	0.041171	0.0	225.0	270.0	270.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43220	43219	0.0	0.0617	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43133	43134	0.00776	0.80367	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	761	43587	0.00105	0.006059999999999999	0.0	225.0	263.0	286.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2980	43501	0.0	-0.0049	0.0	50.0	55.00000000000001	56.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42030	3012	0.0	-0.001	0.0	900.0	1080.0	1259.0	1.046	-0.0	1	-59.99999999999999	59.99999999999999								
	227	43639	0.0	0.27632999999999996	0.0	60.0	60.0	60.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	41617	41616	0.004566	0.2009	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42106	42107	0.0	0.1263	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	991	43057	0.00169	0.05179	0.0	150.0	165.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5923	8363	0.0	-0.00497	0.0	750.0	900.0	750.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	486	41808	-0.00010999999999999999	-0.0051600000000000005	0.0	400.0	520.0	520.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3541	4995	0.0223	0.499	0.0	25.0	25.0	25.0	0.9449	-0.0	1	-59.99999999999999	59.99999999999999								
	254	44322	0.0	0.1374	0.0	165.0	165.0	96.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	5300	42255	0.0	-0.0008	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8532	8537	0.0	0.1038	0.0	150.0	180.0	150.0	0.9851	-0.0	1	-59.99999999999999	59.99999999999999								
	2079	41296	0.00245	-0.02388	0.0	50.0	52.0	52.0	0.9765	-0.0	1	-59.99999999999999	59.99999999999999								
	43202	43274	0.0027	0.11	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43581	43582	0.0033	0.1507	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	219	43631	0.0	0.08535	0.0	150.0	165.0	173.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2458	43328	0.0001	-0.0003	0.0	600.0	720.0	774.0	1.059	-0.0	1	-59.99999999999999	59.99999999999999								
	8106	43970	0.0	-0.00436	0.0	336.0	436.00000000000006	336.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
