%% MATPOWER Case Format : Version 2
function mpc = eto_fora_ponta_umido
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	2454	9759	0.0319	0.0928	0.025249999999999998	91.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	2402	2406	0.0	0.0001	0.0	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999								
	4402	4911	0.01039	0.025339999999999998	0.00647	98.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	3010	609	0.0023	0.03812	2.182	2944.0	3711.0	3711.0	0	0	1	-59.99999999999999	59.99999999999999								
	6521	6531	0.014166000000000002	0.10736000000000001	0.24179	635.0	787.0	787.0	0	0	1	-59.99999999999999	59.99999999999999								
	4645	4689	1.8295	1.1992	0.0017000000000000001	11.0	13.699999999999998	11.0	0	0	1	-59.99999999999999	59.99999999999999								
	6663	5181	0.004739999999999999	0.0334	0.12368	501.99999999999994	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	1869	10171	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2262	3105	0.24059999999999998	0.33590000000000003	0.0051400000000000005	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	488	487	2.3e-5	0.00021999999999999998	0.006	1315.0	1548.0	1548.0	0	0	1	-59.99999999999999	59.99999999999999								
	2627	2646	0.27899999999999997	0.4115	0.0059	27.0	27.0	27.0	0	0	1	-59.99999999999999	59.99999999999999								
	7474	7510	0.0008500000000000001	0.00216	0.0005510000000000001	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	6590	2183	0.0045000000000000005	0.01135	0.0028899999999999998	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	2146	4261	0.00511	0.01257	0.00336	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	1518	7367	0.008100000000000001	0.021	0.0051	99.0	99.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	2401	9419	0.0227	0.0781	0.001478	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	5309	6638	0.009295	0.073442	0.003834	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6430	6509	0.00157	0.023799999999999998	2.3484	1992.0000000000002	3118.0	3118.0	0	0	1	-59.99999999999999	59.99999999999999								
	22012	3864	0.0001	0.0003	0.0001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	24217	23109	0.011789	0.049835000000000004	0.014499999999999999	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	13579	3579	0.029578000000000004	0.07046000000000001	0.001283	63.0	63.0	63.0	0	0	0	-59.99999999999999	59.99999999999999								
	4793	4713	0.00617	0.023860000000000003	0.00661	136.0	169.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	6735	6659	0.012008000000000001	0.054118000000000006	0.062799	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1853	1854	0.0479	0.12369999999999999	0.0305	97.0	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	21713	1713	1.0e-5	1.0e-5	1.0e-6	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	539	530	8.0e-5	0.000957	0.0579	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	1131	1019	0.2812	0.7483	0.18109999999999998	97.0	114.99999999999999	114.99999999999999	0	0	0	-59.99999999999999	59.99999999999999								
	3280	3281	0.013755999999999999	0.055887	0.014982	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	4220	2172	0.021419999999999998	0.07464	0.01964	125.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	22707	2550	0.0009	0.0022	0.00065	80.0	80.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	2560	2514	0.0004	0.0016	0.0207	160.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	1023	1024	0.12710000000000002	0.1321	0.0017000000000000001	27.500000000000004	27.500000000000004	27.500000000000004	0	0	1	-59.99999999999999	59.99999999999999								
	3078	730	1.0e-5	1.0e-5	0.0	127.0	127.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	24179	4166	0.0029	0.0007480000000000001	0.0002	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	1028	868	0.021230000000000002	0.09673	0.18414000000000003	238.0	328.0	328.0	0	0	1	-59.99999999999999	59.99999999999999								
	5551	8039	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1283	1046	0.00898	0.049100000000000005	0.08553000000000001	329.0	385.0	385.0	0	0	1	-59.99999999999999	59.99999999999999								
	4402	4404	0.0033	0.0066	1.0e-5	20.0	25.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	6661	6481	0.000877	0.0061790000000000005	0.02268	467.0	588.0	588.0	0	0	1	-59.99999999999999	59.99999999999999								
	5756	5782	0.0046	0.024700000000000003	0.040999999999999995	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	127	129	0.0	0.0076	0.0	911.9999999999999	1103.0	1103.0	0	0	1	-59.99999999999999	59.99999999999999								
	8272	8274	0.14042	0.27796	0.06942999999999999	76.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	1040	971	0.00135	0.01448	0.5215000000000002	1732.0	1732.0	1732.0	0	0	1	-59.99999999999999	59.99999999999999								
	825	807	0.0533	0.155	0.042423	135.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	2325	6598	0.0051	0.0177	0.0045000000000000005	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	2583	2588	0.21905999999999998	0.37509	0.00053	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	6890	6880	0.01194	0.08936	0.44264000000000003	557.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999								
	1746	7499	0.0004	0.0010199999999999999	0.000257	110.00000000000001	121.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	4723	4793	0.0063	0.02434	0.006750000000000001	136.0	169.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	22711	3054	0.0001	0.0003	0.0001	127.0	127.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	258	9619	0.006123	0.012719000000000001	0.003071	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	4085	1540	0.0037	0.0173	0.00471	150.0	167.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	3207	4325	0.001877	0.013886	0.004202	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	4239	4275	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	590	607	0.0043	0.0239	0.08470000000000001	577.0	577.0	577.0	0	0	1	-59.99999999999999	59.99999999999999								
	5293	8032	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4770	4637	0.8073699999999999	0.99035	0.0016	17.0	21.0	17.0	0	0	1	-59.99999999999999	59.99999999999999								
	2832	2838	0.0365	0.134	0.03562	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	3871	27612	0.00034	0.000878	0.00021799999999999999	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	187	318	0.0388	0.1016	0.02411	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	8537	8550	0.054000000000000006	0.1766	0.00314	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	4118	9642	0.002036	0.012310000000000001	0.18637	240.0	250.0	240.0	0	0	0	-59.99999999999999	59.99999999999999								
	3309	3308	0.1168	0.1202	0.00151	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	3730	3025	0.0464	0.1349	0.0362	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4808	4807	0.03	0.0783	0.018879999999999997	100.0	120.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	7190	8188	0.000369	0.005372	0.48982	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1218	980	0.01914	0.0955	0.16741	225.0	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	4280	4281	0.012	0.031	0.0077	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9350	9349	0.0008	0.004699999999999999	0.00938	220.00000000000003	220.00000000000003	220.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	340	7173	0.0063	0.016399999999999998	0.004	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2389	2413	0.0451	0.1361	0.038562	93.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	1417	1420	0.000665	0.004916	0.0059499999999999996	478.0	602.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	7185	6106	0.006364999999999999	0.008554	0.001104	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5633	8045	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1813	10232	0.1313	0.5186	0.0008799999999999999	56.00000000000001	56.00000000000001	56.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	2148	2167	0.33759999999999996	0.4819	0.006500000000000001	28.999999999999996	33.0	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	9359	9361	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	481	3498	0.01485	0.09343	0.0	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	22013	22014	0.001307	0.0032990000000000003	0.0008	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	652	665	0.05379	0.24960000000000002	0.0729	114.99999999999999	131.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	22009	681	0.004249	0.010974999999999999	0.0029	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3775	3785	0.07561	0.1433	0.0025700000000000002	40.0	46.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	2588	2585	0.00799	0.01669	2.0e-5	32.0	35.0	32.0	0	0	0	-59.99999999999999	59.99999999999999								
	5142	5346	0.003	0.015	0.027999999999999997	360.0	360.0	360.0	0	0	1	-59.99999999999999	59.99999999999999								
	3264	3266	0.0025700000000000002	0.005348	0.0012920000000000002	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	3991	1755	0.0298	0.1059	0.02854	105.0	125.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	8692	8693	0.042706999999999995	0.30181	0.000739	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	748	22042	0.007241999999999999	0.018707	0.005	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	4072	345	0.00497	0.025089999999999998	0.044592	360.0	420.0	360.0	0	0	1	-59.99999999999999	59.99999999999999								
	2614	2663	0.005	0.01291	0.00318	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	9263	9302	0.0030299999999999997	0.01562	0.03158	235.0	356.0	356.0	0	0	1	-59.99999999999999	59.99999999999999								
	1780	21394	0.01069	0.0273	0.006908999999999999	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	26586	638	0.068365	0.17659	0.046900000000000004	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1938	1912	0.036208	0.086194	0.023	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4532	4542	0.0179	0.10585000000000001	0.19856000000000001	386.0	433.0	433.0	0	0	1	-59.99999999999999	59.99999999999999								
	3900	543	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2107	2119	0.035767	0.090433	0.022033	103.0	117.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	86	488	0.000948	0.014986999999999999	0.4191	2020.0	2390.0	2390.0	0	0	1	-59.99999999999999	59.99999999999999								
	3224	3958	0.002294	0.015498000000000001	0.004627	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	23587	3587	0.024860000000000004	0.02153	0.00025499999999999996	28.999999999999996	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	1442	1435	0.000107	0.0007920000000000001	0.000239	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	2635	2685	0.0152	0.0625	0.01667	190.0	190.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	11936	11937	0.00493	0.012724	0.0031	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	1434	1439	0.0028260000000000004	0.019673	0.005943	301.0	325.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	26600	6601	0.004	0.001	0.0003	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4227	2290	0.0013800000000000002	0.00366	0.00086	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	391	380	0.0054800000000000005	0.05282	0.86374	1123.0	1123.0	1123.0	0	0	1	-59.99999999999999	59.99999999999999								
	8281	8251	0.0123	0.07634	0.00592	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	9074	9077	0.00413	0.01482	0.00376	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1142	1128	0.0203	0.054400000000000004	0.012509999999999999	97.0	124.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	8271	8064	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2132	4258	0.04133	0.07448	0.01724	69.0	97.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	1143	1880	0.0519	0.13470000000000001	0.032850000000000004	56.99999999999999	56.99999999999999	56.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1707	1709	0.029300000000000003	0.0731	0.00121	61.0	65.0	35.0	0	0	1	-59.99999999999999	59.99999999999999								
	283	1661	0.0021	0.0034000000000000002	0.10808	103.0	117.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5990	5999	0.0144	0.1338	0.0111	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1891	1892	0.0154	0.0366	0.00865	147.0	178.0	147.0	0	0	1	-59.99999999999999	59.99999999999999								
	8542	8543	0.004773	0.02963	0.000574	82.0	104.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	318	362	0.040999999999999995	0.0978	0.02352	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	6401	8296	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9293	9292	0.0655	0.1456	0.00292	52.0	66.0	66.0	0	0	1	-59.99999999999999	59.99999999999999								
	136	131	0.00358	0.03383	0.52966	776.0	956.0	956.0	0	0	1	-59.99999999999999	59.99999999999999								
	22950	3870	0.0095	0.0248	0.0064	139.0	163.0	72.0	0	0	0	-59.99999999999999	59.99999999999999								
	6641	6017	0.0055179999999999995	0.055546	0.23303000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21951	3936	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	9390	867	0.0444	0.1292	0.035073	87.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	839	2458	0.0017000000000000001	0.0103	0.02053	357.0	409.99999999999994	409.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	3887	639	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1008	2875	0.013500000000000002	0.0435	0.0009	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	22678	2291	0.0014000000000000002	0.0037	0.001	25.0	91.0	19.0	0	0	0	-59.99999999999999	59.99999999999999								
	3723	766	0.00623	0.04768	0.0907	299.0	376.0	376.0	0	0	1	-59.99999999999999	59.99999999999999								
	2502	2506	0.013380000000000001	0.034319999999999996	0.008579999999999999	96.0	105.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	11947	11962	0.008787	0.022697	0.006	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	11926	705	0.010048999999999999	0.036145000000000004	0.01	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	8479	8483	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4303	4302	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1226	1317	0.0508	0.1887	0.0028100000000000004	84.0	84.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	344	4353	0.00121	0.01871	0.21799999999999997	2078.0	2641.0	2641.0	0	0	1	-59.99999999999999	59.99999999999999								
	584	585	0.00024	0.0031	0.1857	1524.0	1829.0	1829.0	0	0	1	-59.99999999999999	59.99999999999999								
	3334	3335	0.09230000000000001	0.0949	0.0011899999999999999	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	4540	4522	0.01694	0.12253	0.42497	532.0	670.0	670.0	0	0	1	-59.99999999999999	59.99999999999999								
	10007	9267	0.0046	0.0183	0.01891	104.0	123.0	104.0	0	0	1	-59.99999999999999	59.99999999999999								
	793	239	0.098	0.2843	0.0762	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	226	760	0.0	0.0001	0.0	438.0	438.0	438.0	0	0	1	-59.99999999999999	59.99999999999999								
	41925	3494	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	330	1579	0.02866	0.1325	0.0359	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	2326	2318	0.1949	0.2721	0.00416	28.999999999999996	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	1539	4372	0.086248	0.1259	0.027833999999999998	94.0	120.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	78	449	0.000742	0.006448000000000001	0.1134	1184.0	1184.0	1392.0	0	0	1	-59.99999999999999	59.99999999999999								
	663	21921	0.073063	0.15661	0.0063	44.0	55.00000000000001	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	4985	4987	0.743	0.995	0.001	16.0	20.0	16.0	0	0	1	-59.99999999999999	59.99999999999999								
	999	41416	1.0e-5	8.999999999999999e-5	0.01135	2162.0	2273.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	2397	2415	0.0084	0.0404	0.0010090000000000001	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	2067	1332	0.0219	0.0666	1.1000000000000001e-5	48.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	173	1742	0.0131	0.0748	0.02146	153.0	193.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	5294	5727	0.0076549999999999995	0.19039999999999999	0.0273	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	947	1032	0.0023499999999999997	0.015260000000000001	0.03142	311.0	327.0	327.0	0	0	1	-59.99999999999999	59.99999999999999								
	11979	4133	0.0048	0.012388999999999999	0.003077	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	9851	1145	0.0467	0.09939999999999999	0.0232	73.0	88.0	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	10244	1337	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11989	3820	0.0001	0.0002	0.0001	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	4970	4971	0.010700000000000001	0.02605	0.00634	86.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1258	1267	0.0025700000000000002	0.01357	0.0271	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	4602	4643	0.02576	0.07346	0.01778	100.0	120.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	4910	4880	0.37777	0.9443300000000001	0.00183	31.0	31.0	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	11731	3081	0.0001	0.0003	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11960	14177	0.0074	0.011899999999999999	0.004699999999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	673	2347	1.0e-5	1.0e-5	0.0001	10.0	10.0	10.0	0	0	1	-59.99999999999999	59.99999999999999								
	218	234	0.0044	0.0489	0.8220000000000001	852.9999999999999	956.0	956.0	0	0	1	-59.99999999999999	59.99999999999999								
	2663	2670	0.0034999999999999996	0.0141	0.00377	200.99999999999997	200.99999999999997	200.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	462	9110	0.043250000000000004	0.090507	0.0035199999999999997	70.0	88.0	70.0	0	0	1	-59.99999999999999	59.99999999999999								
	1864	1135	0.027848	0.13101000000000002	0.035276999999999996	156.0	156.0	156.0	0	0	1	-59.99999999999999	59.99999999999999								
	8403	8405	0.00165	0.02376	1.3408999999999995	2719.0	3395.0000000000005	3395.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	2076	1280	0.0252	0.0633	0.0172	134.0	162.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	5073	8089	0.011859999999999999	0.05157	0.001	106.0	106.0	106.0	0	0	1	-59.99999999999999	59.99999999999999								
	115	6609	0.00263	0.0425	4.8740000000000006	2909.0	3667.0	3667.0	0	0	1	-59.99999999999999	59.99999999999999								
	2620	2912	0.008	0.0286	0.0051	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999								
	2713	2851	0.045	0.1085	0.0019	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	24234	23077	0.006515	0.017084	0.004403000000000001	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	290	1691	0.0006	0.0017000000000000001	0.06638	81.0	103.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	24209	4209	0.004	0.010324	0.0025640000000000003	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	4340	1512	0.00569	0.025910000000000002	0.00734	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	4552	4573	0.01497	0.08840999999999999	0.1656	266.0	335.0	335.0	0	0	1	-59.99999999999999	59.99999999999999								
	4839	4871	0.0229	0.0557	0.0143	86.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	6071	6107	0.019370000000000002	0.10413	0.17800000000000002	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	11918	3180	0.0004	0.001	0.0003	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8126	8129	0.04115	0.22268999999999997	0.020323	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1200	962	0.00387	0.021560000000000003	0.0388	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	4723	4929	0.0118	0.0481	0.013000000000000001	136.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999								
	4653	4503	0.09819000000000001	0.23597	0.059519999999999997	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	23585	23582	0.49076000000000003	0.42272	0.006000999999999999	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	6173	8078	0.045159000000000005	0.18395	0.003627	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1737	3509	0.00208	0.011819999999999999	0.00337	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	854	2457	0.008199999999999999	0.026600000000000002	0.00729	69.0	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999								
	8537	8542	0.0121	0.0366	0.00068	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	820	821	0.006	0.0333	0.0668	315.0	357.0	357.0	0	0	1	-59.99999999999999	59.99999999999999								
	86	488	0.000948	0.014986999999999999	0.4191	2020.0	2390.0	2390.0	0	0	1	-59.99999999999999	59.99999999999999								
	5551	8266	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3031	3030	0.01312	0.031760000000000004	0.00781	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	105	9608	0.00101	0.01518	1.2782	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	4129	4199	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	963	1154	0.00169	0.0076	0.011470000000000001	270.0	270.0	270.0	0	0	1	-59.99999999999999	59.99999999999999								
	5786	5803	0.158	0.4747	0.008199999999999999	40.0	56.99999999999999	56.99999999999999	0	0	0	-59.99999999999999	59.99999999999999								
	2542	221	0.08130000000000001	0.1911	0.0035199999999999997	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	7705	4848	0.05556	0.13438	0.03338	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	3990	3915	0.147	0.2311	0.0032	36.0	44.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	22045	2046	0.035567	0.08377000000000001	0.0036	89.0	104.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	4095	1568	0.0051412	0.012621	0.003003	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	6033	6035	0.010407999999999999	0.096532	0.034469	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	596	4232	0.00464	0.02004	0.005180000000000001	216.0	252.99999999999997	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	9721	9842	0.0007000000000000001	0.0025	0.0007000000000000001	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	3714	2990	0.0138	0.0591	0.1166	219.0	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999								
	21996	587	0.005666	0.02396	0.0069	206.0	235.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	219	234	0.0006	0.0066	0.111	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	9726	874	0.0008	0.0040999999999999995	0.001424	238.0	238.0	238.0	0	0	1	-59.99999999999999	59.99999999999999								
	22604	22733	0.004275999999999999	0.019437	0.0055000000000000005	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	2448	2452	0.0493	0.15039999999999998	0.037222	89.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	1280	1237	0.0375	0.0959	0.0139	134.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999								
	6800	43799	1.0e-5	1.0e-5	-0.3	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	3831	12004	0.0028000000000000004	0.0075	0.002	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	994	10164	0.0062	0.0179	0.00489	87.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	6171	6221	0.0003	0.0037	0.013000000000000001	637.0	757.0	757.0	0	0	1	-59.99999999999999	59.99999999999999								
	5970	5972	0.0087	0.0441	0.0828	250.99999999999997	314.0	314.0	0	0	1	-59.99999999999999	59.99999999999999								
	1101	1103	1.11e-5	0.0001918	0.02239	2858.0	3377.0000000000005	3377.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	323	1514	0.0415	0.1099	0.025699999999999997	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1789	1705	0.08346999999999999	0.16108	0.002828	48.0	55.00000000000001	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	1082	1144	0.105	0.2621	0.0691	93.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	7547	4821	0.08413999999999999	0.17207999999999998	0.00268	84.0	105.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	5420	8450	0.001103	0.00633	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	24252	4252	0.00061	0.0014099999999999998	0.00037999999999999997	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	11740	3937	0.0002	0.0005	0.0001	144.0	163.0	144.0	0	0	0	-59.99999999999999	59.99999999999999								
	948	9932	0.011399999999999999	0.0383	0.0104	143.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	528	9055	0.044800000000000006	0.09939999999999999	0.00484	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999								
	2706	2768	0.001	0.00402	0.0012	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	82	449	0.0006	0.0063	0.12845	1350.0	1350.0	1350.0	0	0	1	-59.99999999999999	59.99999999999999								
	491	492	0.0001	0.0018	1.1684	500.0	500.0	500.0	0	0	1	-59.99999999999999	59.99999999999999								
	2427	2358	0.0302	0.0872	0.0016320000000000002	28.000000000000004	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	661	21671	0.009605	0.044610000000000004	0.013000000000000001	114.99999999999999	159.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	5002	6052	0.018252	0.16635999999999998	0.03556	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	956	1074	0.01406	0.06469	0.12179999999999999	258.0	258.0	335.0	0	0	1	-59.99999999999999	59.99999999999999								
	4981	4980	0.031059999999999997	0.07373	0.019	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	11915	11919	0.024815999999999998	0.06410199999999999	0.017	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	590	607	0.0043	0.0239	0.08470000000000001	577.0	577.0	577.0	0	0	1	-59.99999999999999	59.99999999999999								
	5299	5745	0.0026690999999999998	0.073504	0.045877999999999995	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2302	2309	0.0891	0.1294	0.0019	28.999999999999996	36.0	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	6331	6107	0.0121	0.0636	0.11	250.99999999999997	301.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	2288	2333	0.0034999999999999996	0.012	0.0034000000000000002	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	9553	9228	0.001139	0.0028899999999999998	4.0e-5	67.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	875	882	0.059800000000000006	0.1241	0.031417	35.0	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999								
	5486	5488	0.01405	0.08409000000000001	0.1636	250.99999999999997	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	258	1757	0.021400000000000002	0.08900000000000001	0.02291	121.0	157.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	4273	4271	0.0025700000000000002	0.0138	0.00409	216.0	216.0	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	3120	3481	2.3999999999999997e-5	0.000127	5.999999999999999e-6	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	5121	5222	0.022799999999999997	0.1219	0.2108	250.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	11918	670	0.026415	0.06842100000000001	0.0183	80.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2506	2504	0.01169	0.02996	0.00749	96.0	105.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2468	9355	0.0187	0.0571	0.014053	91.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	1734	21735	0.0025	0.01423	0.004062	213.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	5590	5594	0.0009	0.014830000000000001	0.9435	1992.0000000000002	2425.0	2425.0	0	0	1	-59.99999999999999	59.99999999999999								
	3096	2689	0.1796	0.267	0.00378	54.0	54.0	54.0	0	0	1	-59.99999999999999	59.99999999999999								
	3330	3332	0.0364	0.09519999999999999	0.02275	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	593	413	0.0017749999999999999	0.021931	1.4196	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	6460	6660	0.00039	0.00602	0.9492	3356.0	3858.0	3356.0	0	0	1	-59.99999999999999	59.99999999999999								
	862	865	0.047400000000000005	0.1377	0.037391	89.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2167	2169	0.1057	0.1485	0.00198	28.999999999999996	33.0	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	4217	14217	5.0e-5	0.000129	3.2e-5	139.0	163.0	163.0	0	0	1	-59.99999999999999	59.99999999999999								
	41501	2241	0.0001	0.0004	0.0001	150.0	180.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	2672	2679	0.1416	0.1834	0.00233	32.0	32.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	11684	6603	0.00149	0.00379	0.00096	144.0	168.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	4533	4703	0.0039900000000000005	0.021269999999999997	0.00626	170.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	225	749	0.0066	0.0426	0.0757	259.0	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	22032	626	0.031956000000000005	0.14828	0.0433	143.0	191.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1263	1270	0.00182	0.00869	0.013999999999999999	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	6368	5891	0.0059	0.029900000000000003	0.055999999999999994	351.0	351.0	351.0	0	0	1	-59.99999999999999	59.99999999999999								
	9029	1536	0.0181	0.042699999999999995	0.010549999999999999	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	6301	6311	0.0078000000000000005	0.04	0.075	350.0	350.0	350.0	0	0	1	-59.99999999999999	59.99999999999999								
	5510	5580	0.00213	0.0264	-0.4089999999999998	1732.0	1732.0	1732.0	0	0	1	-59.99999999999999	59.99999999999999								
	755	785	0.076863	0.22247	0.0599	80.0	92.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	4279	2259	0.2335	0.2576	0.0038329999999999996	34.0	48.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	3873	24177	0.0011	0.002839	0.0007049999999999999	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	2899	2748	0.0005	0.0026	0.0006	186.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	621	11628	0.044084000000000005	0.10351	0.0275	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2827	9846	0.0296	0.0735	0.0196	77.4	77.4	77.4	0	0	1	-59.99999999999999	59.99999999999999								
	3983	4147	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1893	1883	0.0501	0.12869999999999998	0.03216	97.0	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	6730	8100	8.999999999999999e-5	0.0016300000000000002	0.22411999999999999	2503.0	3122.0	3339.0	0	0	1	-59.99999999999999	59.99999999999999								
	6358	6171	0.0086	0.08460000000000001	0.289	645.0	753.0	753.0	0	0	1	-59.99999999999999	59.99999999999999								
	9605	104	0.00133	0.02024	1.7063	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	8647	6167	0.0	0.14423	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21797	1706	0.0017499999999999998	0.00444	0.001134	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	5462	5461	0.002888	0.020386	0.073605	500.0	500.0	500.0	0	0	1	-59.99999999999999	59.99999999999999								
	1766	1705	0.15289999999999998	0.2945	0.005180000000000001	48.0	55.00000000000001	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	3592	13584	0.03571	0.07083	0.0011740000000000001	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	1132	1130	0.0197	0.052000000000000005	0.0076300000000000005	97.0	114.99999999999999	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	1859	1863	0.0537	0.1411	0.03386	97.0	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	7236	7101	0.0017599999999999998	0.0269	1.2411999999999996	2473.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	217	216	0.00565	0.06248	0.10699999999999998	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	1322	9911	0.0654	0.12179999999999999	0.0018	39.0	49.0	49.0	0	0	1	-59.99999999999999	59.99999999999999								
	6291	6772	0.003343	0.022452	0.078318	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2744	2870	0.0128	0.0329	0.008199999999999999	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	6305	6308	0.008608	0.076028	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9966	9233	0.00459	0.0187	0.00024	54.0	79.0	79.0	0	0	0	-59.99999999999999	59.99999999999999								
	41927	3494	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	210	100	0.0021	0.029300000000000003	2.546	1732.0	1732.0	1732.0	0	0	1	-59.99999999999999	59.99999999999999								
	2620	2683	0.006999999999999999	0.0181	0.00445	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	4020	1560	0.018600000000000002	0.0833	0.011279999999999998	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999								
	8096	8098	0.043280000000000006	0.5912299999999999	0.012589999999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9046	9043	0.051197	0.13491	0.031920000000000004	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	6410	6511	0.0023	0.02856	2.8552	1992.0000000000002	2597.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	6368	5891	0.0059	0.029900000000000003	0.055999999999999994	351.0	351.0	351.0	0	0	1	-59.99999999999999	59.99999999999999								
	1692	1683	0.0014000000000000002	0.008087	0.1048	210.0	270.0	300.0	0	0	1	-59.99999999999999	59.99999999999999								
	2985	2945	0.077	0.22399999999999998	0.0599	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	694	452	0.020773	0.054309	0.0139	131.0	143.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	6924	6919	0.04638	0.1517	0.0027029999999999997	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	17618	7618	0.001229	0.003175	0.00013	61.0	89.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	3040	3052	5.0e-5	0.00012	3.0e-5	135.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	9330	43217	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	3893	11908	0.0048	0.0126	0.0033	95.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	7491	7493	0.07545	0.15519	0.009576	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	9081	7363	0.019299999999999998	0.0458	0.0111	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2747	2813	0.1099	0.16210000000000002	0.0023	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	1459	1460	0.000373	0.0021290000000000002	0.000605	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	479	2296	0.007980000000000001	0.04522	0.013300000000000001	237.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999								
	1623	4325	0.00628	0.02866	0.00793	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	861	871	0.0507	0.1165	0.028534	82.0	106.0	106.0	0	0	1	-59.99999999999999	59.99999999999999								
	890	9413	0.0096	0.027999999999999997	0.007826	81.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2247	2251	0.0070999999999999995	0.0177	0.004699999999999999	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	2818	9871	0.013600000000000001	0.0484	0.0126	38.0	38.0	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	4358	319	0.01363	0.06894	0.12210000000000001	334.0	390.0	390.0	0	0	1	-59.99999999999999	59.99999999999999								
	1203	9770	0.00437	0.01517	0.000261	52.0	76.0	76.0	0	0	0	-59.99999999999999	59.99999999999999								
	147	46	1.0e-5	1.0e-5	0.0	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	6311	6321	0.016	0.0817	0.1536	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	4868	4869	0.01838	0.15284	0.20584000000000002	557.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999								
	1198	1210	0.00473	0.022320000000000003	0.0397	210.0	298.0	298.0	0	0	1	-59.99999999999999	59.99999999999999								
	620	22028	0.026000000000000002	0.06860000000000001	0.0175	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	11960	694	0.019025	0.04543	0.011699999999999999	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1241	2090	0.0059	0.022000000000000002	0.0052	137.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999								
	2707	2745	0.043	0.1524	0.0025	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	5169	8658	0.00597	0.01818	0.0029249999999999996	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2666	2662	0.0148	0.0603	0.01613	183.0	183.0	183.0	0	0	1	-59.99999999999999	59.99999999999999								
	3429	429	1.0e-5	1.0e-5	0.0	999.0	999.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8531	8511	0.0008	0.0085	0.032	549.0	692.0	692.0	0	0	1	-59.99999999999999	59.99999999999999								
	5401	5378	0.025	0.1311	0.2394	250.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	6400	6440	0.00023	0.00362	0.526	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	178	1406	0.001978	0.011994	0.003569	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	4980	4990	0.03469	0.08234	0.02122	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	8527	8570	0.015635	0.051133	0.000911	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	609	499	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3586	3597	0.06317	0.15380000000000002	0.002677	61.0	73.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	951	9780	0.017	0.063	0.113	179.0	254.99999999999997	254.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	6580	16580	0.0	0.0001	0.0	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	6917	6919	0.024659	0.08064600000000001	0.0014369	55.00000000000001	70.0	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	826	833	0.0738	0.16940000000000002	0.041525999999999993	99.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	5042	5044	0.007816	0.06910999999999999	0.015096	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8528	8526	0.0118	0.0385	0.0007000000000000001	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	5551	5561	0.0021	0.01262	0.052199999999999996	426.99999999999994	479.0	479.0	0	0	1	-59.99999999999999	59.99999999999999								
	4323	1510	0.005539	0.014456	0.0034879999999999998	125.0	149.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	11958	11993	0.0017380000000000002	0.00449	0.0012	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	27616	21943	0.0011	0.002839	0.0007000000000000001	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	2264	6599	0.042	0.10400000000000001	0.0278	144.0	168.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	699	22469	0.006372	0.016462	0.0044	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	4018	332	0.009000000000000001	0.023700000000000002	0.005350000000000001	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	22023	21994	0.026942	0.069589	0.018500000000000003	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2911	2629	0.00045	0.04289	0.00037999999999999997	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	4723	7698	0.0031	0.0121	0.0033	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	2247	2251	0.0070999999999999995	0.0177	0.004699999999999999	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	1225	1046	0.02186	0.18072	0.3665	441.0	525.0	525.0	0	0	1	-59.99999999999999	59.99999999999999								
	8732	8725	0.0575	0.07769999999999999	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2108	2166	0.0059	0.020099999999999996	0.005699999999999999	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	21919	3175	0.0014000000000000002	0.0037	0.001	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	3032	149	0.00299	0.032799999999999996	0.5519	717.0	717.0	717.0	0	0	1	-59.99999999999999	59.99999999999999								
	5091	5155	0.00883	0.045528000000000006	0.08224000000000001	239.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	1550	1551	0.052300000000000006	0.09103	0.02	73.0	73.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	21752	1752	1.0e-5	1.0e-5	1.0e-6	122.0	134.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	4325	3226	0.0030299999999999997	0.012310000000000001	0.0033	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	27625	7625	0.0005899999999999999	0.00151	0.00037999999999999997	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	562	633	0.036496	0.094282	0.025	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	22004	699	0.014168	0.03578	0.0092	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	11997	11982	0.002414	0.006236	0.0017000000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	4565	4665	1.0e-5	1.0e-5	0.0	300.0	300.0	300.0	0	0	1	-59.99999999999999	59.99999999999999								
	392	1578	0.16966	0.30676	0.05114	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	1595	1561	0.025	0.064	0.016	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	3040	2927	5.0e-5	0.00013	3.0e-5	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	715	22729	0.046418	0.12314	0.0052	46.0	55.00000000000001	46.0	0	0	1	-59.99999999999999	59.99999999999999								
	2323	2326	0.2826	0.3946	0.00603	28.999999999999996	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	6290	6369	0.00183	0.028919999999999998	0.7894999999999999	2659.0	3352.0000000000005	3352.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	21933	21985	0.021251000000000003	0.076442	0.0212	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	2387	2419	0.025699999999999997	0.08380000000000001	0.0016769999999999999	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999								
	225	2978	0.0022	0.0102	0.0191	227.0	322.0	322.0	0	0	1	-59.99999999999999	59.99999999999999								
	824	933	0.0001	0.0012	0.15204	2182.0	2182.0	2182.0	0	0	1	-59.99999999999999	59.99999999999999								
	7431	7425	0.0305	0.0783	0.0194	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	6780	6386	0.043533	0.17317	0.016843999999999998	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3172	11915	0.0024	0.0062	0.0016	80.0	108.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	4293	2297	1.0e-5	1.0e-5	0.0	72.0	72.0	72.0	0	0	0	-59.99999999999999	59.99999999999999								
	21679	22009	0.030515	0.078817	0.0209	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	24184	22012	0.004546	0.01192	0.0031	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	21997	22700	0.020662	0.053376	0.014199999999999999	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	9756	2070	0.00836	0.03185	0.002014	108.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999								
	2760	2892	0.0421	0.1048	0.0279	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1564	1578	0.0518	0.1426	0.0334	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	364	9080	0.043570000000000005	0.11481	0.027160000000000004	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4230	22330	0.00515	0.013540000000000002	0.00316	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	23164	497	0.00524	0.023349	0.0067	114.99999999999999	159.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2275	2283	0.0821	0.1284	0.00161	34.0	36.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	1692	1679	0.000879	0.0026939999999999998	0.16655	132.0	144.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	11999	1957	0.003959	0.010225999999999999	0.0027	80.0	108.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	1761	8717	0.09720100000000001	0.0426	0.0020599999999999998	42.0	42.0	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	4394	4395	0.004773	0.01109	0.0028599999999999997	150.0	150.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	830	833	0.0115	0.023799999999999998	0.005869999999999999	112.00000000000001	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	6870	6840	0.01295	0.07628	0.14237	247.00000000000003	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999								
	1071	1069	0.00796	0.05176	0.19182	517.0	637.0	665.0	0	0	1	-59.99999999999999	59.99999999999999								
	6561	6571	0.013748	0.06701800000000001	0.12211999999999999	277.0	370.0	370.0	0	0	1	-59.99999999999999	59.99999999999999								
	2619	2685	0.0034000000000000002	0.0137	0.00364	190.0	190.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	4241	2244	0.00233	0.0057399999999999994	0.00153	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3475	475	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3115	3117	0.017485	0.041951	0.0016420000000000002	92.0	107.0	92.0	0	0	1	-59.99999999999999	59.99999999999999								
	4034	1489	0.023610000000000003	0.06107	0.014990000000000002	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	4153	548	0.019	0.049039	0.012179	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	6730	8100	0.0001	0.0016200000000000001	0.22411999999999999	2503.0	3122.0	3339.0	0	0	1	-59.99999999999999	59.99999999999999								
	3277	4127	0.000623	0.002531	0.000678	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	52	147	0.0016	0.016463000000000002	0.27714	1058.0	1539.0	1539.0	0	0	1	-59.99999999999999	59.99999999999999								
	2037	22042	0.000476	0.001199	0.0003	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	5293	8033	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2257	187	0.062397999999999995	0.20998999999999998	0.05939	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	6871	6872	0.0128	0.029300000000000003	0.000577	51.0	63.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	1526	7327	0.0236	0.0604	0.015	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1478	1477	0.0319	0.0828	0.0203	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	14186	701	0.0020280000000000003	0.00524	0.0014000000000000002	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	4367	9077	0.00413	0.01482	0.00376	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	3259	3261	0.001798	0.010242	0.00291	249.00000000000003	268.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	72	70	0.00063	0.015300000000000001	0.9570000000000007	4133.0	4174.0	3684.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	2785	2799	0.0043	0.0195	0.005600000000000001	72.0	72.0	438.0	0	0	1	-59.99999999999999	59.99999999999999								
	2502	2503	0.02946	0.07559	0.018879999999999997	127.0	140.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	3415	415	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8537	8542	0.0121	0.0366	0.00068	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	27618	3868	0.001229	0.003175	0.00013	61.0	89.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	7168	7167	0.0169	0.0405	0.009899999999999999	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	21996	4176	0.00048	0.0012389999999999999	0.000308	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	1683	1679	0.0014149999999999998	0.002323	0.06858399999999999	125.0	134.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2623	2631	0.016	0.043899999999999995	0.009559999999999999	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	9062	9061	0.056799999999999996	0.147	0.03604	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	325	370	0.00313	0.04752	2.2382	2206.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	5071	5254	0.0048	0.0354	0.2336	554.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999								
	1857	1099	0.0172	0.06982000000000001	0.01897	187.0	234.0	234.0	0	0	1	-59.99999999999999	59.99999999999999								
	4294	3111	0.0217	0.06727999999999999	0.01905	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	834	934	0.02473	0.12622999999999998	0.21833	359.0	388.0	388.0	0	0	1	-59.99999999999999	59.99999999999999								
	426	427	0.0004	0.008199999999999999	0.7669499999999999	400.0	400.0	470.0	0	0	1	-59.99999999999999	59.99999999999999								
	3939	7602	0.033	0.0852	0.0212	98.0	106.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	8010	8014	0.025148	0.077318	0.02626	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	779	768	0.051399999999999994	0.1072	0.025699999999999997	80.0	93.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	9679	1340	0.022463999999999998	0.078711	0.02097	167.0	202.99999999999997	167.0	0	0	1	-59.99999999999999	59.99999999999999								
	23584	7525	0.01157	0.022940000000000002	0.00037999999999999997	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	2056	2073	0.033170000000000005	0.14746	0.023944	137.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999								
	4074	4073	0.0426	0.11220000000000001	0.026600000000000002	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	41144	41145	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4933	4959	0.0233	0.0131	0.0213	90.0	108.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	24209	21972	0.0008010000000000001	0.003578	0.001	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1007	2821	0.044800000000000006	0.10210000000000001	0.027000000000000003	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	4973	7702	0.06269999999999999	0.1282	0.0327	88.0	110.00000000000001	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	1087	1889	0.01158	0.098	0.37555999999999995	669.0	669.0	669.0	0	0	1	-59.99999999999999	59.99999999999999								
	42159	7388	1.0e-5	1.0e-5	0.0	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	5353	6653	0.019017	0.040050999999999996	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	947	1034	0.0023499999999999997	0.015260000000000001	0.03142	328.0	404.0	404.0	0	0	1	-59.99999999999999	59.99999999999999								
	11592	4290	0.0001	0.002	5.0e-5	97.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	5141	5191	0.0058	0.029500000000000002	0.0556	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	2046	2031	0.0	0.36485999999999996	0.0	50.0	50.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	2759	2799	0.00248	0.00834	0.00228	119.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	8070	8071	0.005588999999999999	0.075642	0.000985	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5458	5452	2.5e-5	0.000179	0.0008	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	3984	3839	0.0001	0.000258	6.4e-5	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5222	5254	0.0216	0.1106	0.209	269.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	847	2465	0.0424	0.1235	0.033523	91.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	5461	5351	0.0030359999999999996	0.015255000000000001	0.0288	299.0	299.0	299.0	0	0	1	-59.99999999999999	59.99999999999999								
	692	21978	0.003475	0.015789	0.0045000000000000005	131.0	145.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	939	1015	0.0127	0.06559999999999999	0.11305	250.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	9860	10121	0.012192000000000001	0.060107999999999995	0.046119	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3270	3992	0.012516000000000001	0.071311	0.020264	249.00000000000003	268.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	5741	5291	0.02077	0.10310000000000001	0.19104	250.0	315.0	315.0	0	0	1	-59.99999999999999	59.99999999999999								
	9297	9298	0.0001	0.0032	0.0001	54.0	79.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	764	769	0.0013	0.006999999999999999	0.0021	156.0	180.0	156.0	0	0	1	-59.99999999999999	59.99999999999999								
	1406	284	0.0013969999999999998	0.007683	0.002252	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	23042	3047	0.0001	0.0025	0.0007000000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5959	7916	0.0037015999999999998	0.221	0.026537	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	23582	23580	0.23909	0.20594	0.002924	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	2140	2306	0.0241	0.0638	0.0149	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	7607	9138	8.0e-5	0.000206	5.1000000000000006e-5	98.0	106.0	98.0	0	0	0	-59.99999999999999	59.99999999999999								
	2227	2234	0.0064010000000000004	0.021640000000000003	0.006129	103.0	129.0	188.0	0	0	0	-59.99999999999999	59.99999999999999								
	2666	2667	0.011899999999999999	0.0336	0.00848	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	2572	2575	0.07031	0.14687	0.00021999999999999998	25.0	27.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	958	2751	0.0123	0.0611	0.018000000000000002	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	11926	3801	0.01505	0.0388	0.009649999999999999	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	11910	3894	0.0001	0.0002	0.0001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6471	6661	0.0014130000000000002	0.009951	0.036518999999999996	467.0	588.0	588.0	0	0	1	-59.99999999999999	59.99999999999999								
	7398	4040	0.00095	0.013946	0.0	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	5901	6058	0.047598	0.33854	0.0082054	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	27618	7618	0.001229	0.003175	0.00013	61.0	89.0	61.0	0	0	0	-59.99999999999999	59.99999999999999								
	2306	2313	0.029300000000000003	0.0774	0.0181	144.0	168.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	11719	11721	0.04212	0.059980000000000006	0.001008	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	1744	1748	0.005600000000000001	0.01435	0.003602	110.00000000000001	121.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	2168	2165	0.2071	0.1819	0.0025	36.0	36.0	36.0	0	0	0	-59.99999999999999	59.99999999999999								
	1280	9964	0.009899999999999999	0.024700000000000003	0.006500000000000001	134.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999								
	44302	2666	0.0	0.0004	0.0	450.0	517.0	517.0	0	0	1	-59.99999999999999	59.99999999999999								
	6914	6901	0.0364	0.1191	0.002121	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	5527	5537	0.0158	0.0818	0.1481	343.0	343.0	343.0	0	0	1	-59.99999999999999	59.99999999999999								
	3251	283	0.00123	0.004998	0.00134	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	24185	4171	0.0004	0.001032	0.000256	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	5206	5209	0.0	0.2625	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	860	871	0.0077	0.0175	0.004392	99.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	6400	43958	1.0e-5	1.0e-5	-1.33	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8088	5075	0.003559	0.17118	0.027370000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8524	8563	0.0005	0.0015	3.0e-5	69.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	377	4048	0.044703999999999994	0.11563000000000001	0.028437999999999998	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1751	3342	0.0364	0.094	0.023	87.0	113.99999999999999	87.0	0	0	1	-59.99999999999999	59.99999999999999								
	1512	7324	0.0034000000000000002	0.0155	0.0043	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	12007	3185	0.021688	0.050910000000000004	0.0022	78.0	78.0	78.0	0	0	1	-59.99999999999999	59.99999999999999								
	6582	16586	0.0219	0.0509	0.012809999999999998	144.0	168.0	32.0	0	0	0	-59.99999999999999	59.99999999999999								
	4607	4647	0.0415	0.0858	0.00013	20.0	25.0	20.0	0	0	1	-59.99999999999999	59.99999999999999								
	9367	9368	0.013000000000000001	0.0377	0.01034	135.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	566	695	0.006999999999999999	0.0329	0.009399999999999999	143.0	150.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	9078	9079	0.0013900000000000002	0.00313	0.13321	150.0	157.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	8524	8564	0.004403000000000001	0.014400999999999999	0.000257	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	3245	1641	0.000916	0.005217	0.001482	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	870	9355	0.0434	0.1325	0.032618999999999995	92.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	875	9891	0.0031	0.0091	0.0023380000000000002	70.0	123.0	123.0	0	0	1	-59.99999999999999	59.99999999999999								
	5047	5048	0.010851	0.18599	0.044779	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9040	9045	1.0e-5	1.0e-5	0.0	340.0	340.0	340.0	0	0	1	-59.99999999999999	59.99999999999999								
	601	22717	0.01618	0.08308299999999999	0.0253	237.0	278.0	237.0	0	0	1	-59.99999999999999	59.99999999999999								
	6265	8052	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2296	22630	0.0032	0.0083	0.0022	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9180	10018	0.030762	0.026646	0.009278	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2701	10193	0.030600000000000002	0.0753	0.0204	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	559	573	0.0016150000000000001	0.020916	1.1889	1524.0	1829.0	1829.0	0	0	1	-59.99999999999999	59.99999999999999								
	5993	5995	0.0647	0.1716	0.04274	100.0	136.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1853	1914	0.0001	0.0003	0.0001	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	2231	2241	0.0116	0.0286	0.0076500000000000005	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4599	4684	0.055529999999999996	0.2404	0.17240000000000005	223.0	314.0	314.0	0	0	1	-59.99999999999999	59.99999999999999								
	4176	4163	0.0021	0.0054	0.0013	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3119	3121	0.010438000000000001	0.025377999999999998	0.0009660000000000001	92.0	92.0	92.0	0	0	1	-59.99999999999999	59.99999999999999								
	5728	5729	0.013940999999999999	0.16546	0.00192	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	235	92	0.00234	0.03547	2.2502999999999997	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	22022	24151	0.004026	0.010682	0.0004	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	22022	3856	0.0049	0.0128	0.0005	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3848	591	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8689	8688	0.022037	0.20298	0.00035000000000000005	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5437	7300	0.0027960000000000003	0.039439	2.0749	1992.0000000000002	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	4571	2992	0.01276	0.076	0.16879999999999998	367.0	429.0	429.0	0	0	1	-59.99999999999999	59.99999999999999								
	3039	3052	5.0e-5	0.00012	3.0e-5	135.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	2046	22043	0.024583	0.0579	0.0025	89.0	104.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	1271	9226	0.0017000000000000001	0.005600000000000001	0.0001	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	2573	2576	0.008199999999999999	0.0315	0.0022400000000000002	23.0	25.0	23.0	0	0	0	-59.99999999999999	59.99999999999999								
	4183	3804	0.0001	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1480	1482	0.01497	0.03883	0.00953	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	3698	3696	0.0076	0.04	0.0017000000000000001	160.0	176.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	217	218	0.0051	0.056100000000000004	0.956	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	3234	282	0.000854	0.004552	0.007711	174.0	218.00000000000003	174.0	0	0	0	-59.99999999999999	59.99999999999999								
	2749	9843	0.046	0.1505	0.0029	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	14217	13109	0.011789	0.049835000000000004	0.014499999999999999	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	8109	8110	0.06314	0.27697	0.0052	86.0	106.0	106.0	0	0	1	-59.99999999999999	59.99999999999999								
	22558	24186	0.00309	0.007980000000000001	0.0021	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1532	1531	0.0032	0.0089	0.00387	146.0	187.0	187.0	0	0	1	-59.99999999999999	59.99999999999999								
	1743	1746	0.005600000000000001	0.01435	0.003602	110.00000000000001	121.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	814	816	0.0027	0.0161	0.03216	328.0	374.0	374.0	0	0	1	-59.99999999999999	59.99999999999999								
	2387	2419	0.025	0.0806	0.0016020000000000001	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999								
	2383	2416	0.0049	0.019299999999999998	0.0069169999999999995	91.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1103	85	6.0e-5	0.00098	0.10210000000000001	2728.0	3377.0000000000005	3377.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	2654	4043	0.0022	0.01091	0.020534	339.0	388.0	388.0	0	0	1	-59.99999999999999	59.99999999999999								
	5580	5500	0.0014000000000000002	0.0222	0.7757999999999998	2201.0	2676.0	2676.0	0	0	1	-59.99999999999999	59.99999999999999								
	2431	1052	0.03	0.08710000000000001	0.024092	113.99999999999999	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	1561	1557	0.222	0.37	0.08929999999999999	73.0	73.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	4004	4005	0.025	0.0458	0.0115	34.0	34.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	4873	4967	0.01814	0.043890000000000005	0.0109	98.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	5202	6131	0.0174	0.127	0.47659999999999997	503.0	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	7157	7158	0.022000000000000002	0.037599999999999995	0.0086	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	5169	8115	0.008475	0.037161	0.010073	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4641	4601	0.011439999999999999	0.02839	0.00709	94.0	100.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	1402	1649	7.1e-6	7.1e-6	1.0e-6	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	3906	9140	0.00013	0.00034	8.0e-5	98.0	106.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	5381	5452	0.005520000000000001	0.02693	0.060469999999999996	307.0	307.0	307.0	0	0	1	-59.99999999999999	59.99999999999999								
	1268	10257	0.00047	0.00312	0.00668	336.0	393.0	393.0	0	0	1	-59.99999999999999	59.99999999999999								
	1914	1912	0.036208	0.086194	0.023	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	782	3702	0.057699999999999994	0.1711	0.0435	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	9890	898	0.008060000000000001	0.047850000000000004	0.09425	319.0	372.0	372.0	0	0	1	-59.99999999999999	59.99999999999999								
	4006	4010	0.0286	0.0508	0.0116	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	330	1564	0.0118	0.056299999999999996	0.01455	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	6608	2241	0.01023	0.02794	0.0076500000000000005	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	4262	2251	0.00741	0.01823	0.00487	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	22739	744	0.029550999999999997	0.074821	0.019	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	24184	4170	0.0004	0.001032	0.000256	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	6692	6693	0.0077488999999999995	0.19997	0.011526000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6149	6150	0.0048146	0.048412	0.061386	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8537	8584	0.011399999999999999	0.0787	0.0011	83.0	104.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	6358	6351	0.0004	0.0020599999999999998	0.0064800000000000005	797.0	797.0	797.0	0	0	1	-59.99999999999999	59.99999999999999								
	4070	4071	0.00473	0.04057	0.15130000000000002	600.0	721.0	721.0	0	0	1	-59.99999999999999	59.99999999999999								
	21920	669	0.020374	0.052628	0.013999999999999999	80.0	108.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	1135	541	0.1373	0.361	0.08787	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	2832	2861	0.0339	0.1161	0.032799999999999996	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	353	9023	0.0106	0.0481	0.013600000000000001	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	82	41821	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1453	272	0.00055	0.003135	0.000891	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	1541	7336	0.0002	0.0005	0.0001	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4022	7399	0.0074399999999999996	0.016859	0.003992	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	939	9533	0.0030399999999999997	0.014690000000000002	0.02597	250.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	13504	288	0.001606	0.006523999999999999	0.001749	172.0	206.0	172.0	0	0	0	-59.99999999999999	59.99999999999999								
	7075	3712	0.009439999999999999	0.027450000000000002	0.00736	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	7524	1715	0.12183999999999999	0.18969000000000003	0.00332	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	585	586	0.000395	0.004939	0.2984	2030.0	2286.0	2286.0	0	0	1	-59.99999999999999	59.99999999999999								
	7104	7203	0.0019	0.0273	1.315	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	814	827	0.0209	0.1277	0.24594000000000002	335.0	335.0	415.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	4971	4992	0.056799999999999996	0.1383	0.0337	86.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	7427	7422	0.023	0.0592	0.0073	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	3835	21998	0.0031	0.0113	0.003	174.0	197.0	174.0	0	0	0	-59.99999999999999	59.99999999999999								
	5001	5740	0.0021	0.0268	1.2275999999999998	2165.0	2165.0	2165.0	0	0	1	-59.99999999999999	59.99999999999999								
	1204	1215	0.0337	0.1862	0.3392	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	2710	9534	0.0121	0.0363	0.0101	127.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	6143	5814	0.00825	0.07875	0.04534	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	488	582	0.00078	0.007000999999999999	0.1193	911.9999999999999	1103.0	1103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2779	2733	0.0005	0.0014000000000000002	0.0003	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	104	1503	0.00052	0.00792	0.665	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	1748	7500	0.0004	0.0010199999999999999	0.000257	110.00000000000001	121.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	3278	274	0.003903	0.015854999999999998	0.00425	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2943	238	0.005600000000000001	0.0163	0.00436	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	12043	3140	0.0003	0.0006	0.0	88.0	88.0	88.0	0	0	0	-59.99999999999999	59.99999999999999								
	6820	6800	0.0123	0.09196	0.2648	557.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999								
	128	129	0.0	0.0076	0.0	911.9999999999999	1103.0	1103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1103	85	6.0e-5	0.001	0.10400000000000001	2728.0	3377.0000000000005	3377.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	8017	5702	0.002408	0.082347	0.030807	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	22646	22653	0.009562000000000001	0.022448000000000003	0.006	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3263	3265	0.002575	0.005348	0.0012920000000000002	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	344	4028	0.0014299999999999998	0.02101	1.7394	2442.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	2707	2813	0.083	0.1229	0.0018	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	547	552	0.002386	0.030313	1.7088999999999999	1936.0	1936.0	1936.0	0	0	1	-59.99999999999999	59.99999999999999								
	5860	4351	0.0017399999999999998	0.02477	1.9210000000000003	2500.0	3464.0	3464.0	0	0	1	-59.99999999999999	59.99999999999999								
	2690	2687	0.12960000000000002	0.3422	0.00464	66.0	66.0	66.0	0	0	1	-59.99999999999999	59.99999999999999								
	3263	3269	0.033499	0.19085999999999997	0.054237	249.00000000000003	268.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	6975	6965	0.016129	0.09651	0.002033	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	3505	251	0.007478	0.042765000000000004	0.012157	218.00000000000003	264.0	218.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	11628	3922	0.000168	0.0007580000000000001	0.000221	212.0	241.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	9112	9113	0.005667999999999999	0.011457	0.000521	89.0	104.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	6171	6371	0.0018410000000000002	0.008796	0.015401	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4910	4880	0.37777	0.9443300000000001	0.00183	31.0	31.0	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	575	11953	0.0031509999999999997	0.014074999999999999	0.0040999999999999995	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	349	344	0.0016	0.024300000000000002	2.0256	2401.0	2858.0	2858.0	0	0	1	-59.99999999999999	59.99999999999999								
	8590	6105	0.014565	0.045441	0.0052	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2505	2511	0.0070999999999999995	0.0182	0.00455	125.0	138.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9440	370	0.00021	0.00294	0.24539999999999998	2286.0	3014.0	3014.0	0	0	1	-59.99999999999999	59.99999999999999								
	2136	2268	0.030600000000000002	0.1118	0.0275	101.0	143.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	859	870	0.0288	0.060899999999999996	0.014162	118.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	862	874	0.0471	0.1374	0.037195	86.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	2256	2285	0.024700000000000003	0.067	0.015600000000000001	103.0	117.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	11932	14173	0.004	0.0103	0.0026	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	8090	8091	0.00291	0.11545	0.05327	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4051	341	0.0048	0.050499999999999996	1.8609	1123.0	1339.0	1339.0	0	0	1	-59.99999999999999	59.99999999999999								
	9714	9573	0.16870000000000002	0.2564	0.0043	30.0	43.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	1123	10172	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2727	2830	0.02109	0.07101	0.019299999999999998	119.0	143.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	8537	8562	0.02025	0.06624	0.0011799999999999998	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	10183	10184	0.00068	0.0032300000000000002	0.02459	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	7352	1565	0.0038	0.0087	0.002	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	21901	1904	0.0098	0.0467	0.0132	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	8524	8523	0.012916	0.042243	0.0007530000000000001	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	4003	4004	0.01836	0.0349	0.00879	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	22014	22016	0.000624	0.001532	0.0004	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	693	22684	0.015545	0.040157	0.010700000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3509	7501	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	657	546	0.009916000000000001	0.04601	0.0134	114.99999999999999	150.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	11921	3173	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	174	1745	0.00147	0.00497	0.00086	175.0	179.0	175.0	0	0	1	-59.99999999999999	59.99999999999999								
	24231	4231	0.0	0.0001	0.0	216.0	252.99999999999997	216.0	0	0	0	-59.99999999999999	59.99999999999999								
	3141	3143	0.13095	0.20079999999999998	0.002995	24.0	30.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	1144	541	0.2065	0.5464	0.1351	94.0	119.0	119.0	0	0	0	-59.99999999999999	59.99999999999999								
	5169	8663	0.019039999999999998	0.09904	0.006840000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3844	12011	0.00048	0.00127	0.0003	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	8483	8485	0.028251	0.22985	0.021663	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9753	1309	0.0	0.13127	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	23417	3417	4.0e-5	0.000899	4.0e-5	103.0	103.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2505	2507	0.0002	0.0005099999999999999	0.00013	96.0	105.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	7628	649	0.044831	0.11775000000000001	0.0302	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1082	1136	0.012199999999999999	0.029500000000000002	0.0067220000000000005	149.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	21977	568	0.009675	0.043967	0.0124	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1542	7354	0.0736	0.12179999999999999	0.029900000000000003	53.0	53.0	53.0	0	0	1	-59.99999999999999	59.99999999999999								
	6311	6331	0.027000000000000003	0.139	0.2626	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	760	3714	0.0034999999999999996	0.0151	0.0281	219.0	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999								
	8124	8127	0.0281	0.21061	0.014322	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9392	9276	0.00812	0.03308	0.00043	54.0	79.0	79.0	0	0	0	-59.99999999999999	59.99999999999999								
	273	3271	4.2e-5	0.000172	4.6e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2355	2406	0.018600000000000002	0.08650000000000001	0.001574	79.0	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	11941	3132	0.0	0.0001	0.0	80.0	80.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	11934	3841	0.0017000000000000001	0.0046	0.0012	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	2414	2478	0.013300000000000001	0.0529	0.001458	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	77	104	0.00167	0.0254	2.166	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	2587	2584	0.00799	0.01669	2.0e-5	32.0	35.0	32.0	0	0	0	-59.99999999999999	59.99999999999999								
	1730	1733	0.00203	0.01158	0.003305	143.0	143.0	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	3270	3267	0.015204	0.086627	0.024616	249.00000000000003	268.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	251	9613	0.010412	0.021629	0.005223	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	3467	467	1.0e-5	1.0e-5	0.0	999.0	999.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1239	1256	0.04256	0.22015	0.27177999999999997	265.0	326.0	326.0	0	0	1	-59.99999999999999	59.99999999999999								
	11980	3860	0.002	0.0053	0.0013	80.0	80.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	9068	376	0.0116	0.0255	0.0059	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	11719	1719	4.0e-5	0.0001	2.0e-6	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	11911	3896	0.012	0.030972	0.007692	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	3250	1647	7.1e-6	7.1e-6	1.0e-6	194.0	247.00000000000003	194.0	0	0	0	-59.99999999999999	59.99999999999999								
	960	821	1.0e-5	1.0e-5	0.00033	1036.0	1036.0	1036.0	0	0	1	-59.99999999999999	59.99999999999999								
	3411	411	1.0e-5	1.0e-5	0.0	999.0	999.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3545	3546	0.032189999999999996	0.07857	0.02007	98.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	4495	4494	0.00191	0.032440000000000004	1.1531000000000002	2595.0	3270.0000000000005	3270.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	6821	6822	0.016	0.0371	0.00991	101.0	127.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	985	992	0.0073	0.0297	0.0073	119.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	552	570	0.0043219999999999995	0.054916	3.0959	1936.0	1936.0	1936.0	0	0	1	-59.99999999999999	59.99999999999999								
	21965	21970	0.012648	0.032674	0.0087	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2751	2760	0.0319	0.0788	0.0213	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	9067	9069	0.0377	0.08410000000000001	0.0208	143.0	143.0	143.0	0	0	0	-59.99999999999999	59.99999999999999								
	2128	4253	0.00953	0.030520000000000002	0.00812	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	9232	9264	0.0109	0.04442	0.00058	54.0	79.0	79.0	0	0	0	-59.99999999999999	59.99999999999999								
	12044	4181	0.003	0.0076	0.0019	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4003	7419	0.0215	0.0368	0.0084	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	2282	6597	0.003664	0.011770000000000001	0.00311	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	3474	473	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21941	22001	0.022109999999999998	0.057118	0.0152	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1058	2738	0.0304	0.0836	0.0016	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	9969	10011	0.0128	0.035112000000000004	0.16078	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7504	7511	1.0e-5	1.0e-5	1.0e-6	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	5541	5531	0.01881	0.09015000000000001	0.16584	233.0	287.0	287.0	0	0	1	-59.99999999999999	59.99999999999999								
	5446	5651	0.0054	0.037200000000000004	0.1484	476.0	600.0	600.0	0	0	1	-59.99999999999999	59.99999999999999								
	11962	3833	0.0052	0.0137	0.0034999999999999996	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	23149	2040	0.35697	0.4989	0.0216	38.0	52.0	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	890	894	0.0078000000000000005	0.026000000000000002	0.008621	82.0	107.0	107.0	0	0	1	-59.99999999999999	59.99999999999999								
	4090	1578	0.0339	0.08800000000000001	0.021589999999999998	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	3712	775	0.03521	0.10236	0.02743	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4762	7710	0.04369	0.16777	0.044859	100.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	3114	3116	0.012204	0.063943	0.002868	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	44646	8041	0.091136	0.15659	0.003405	44.0	55.00000000000001	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	7088	7098	1.445	1.46	0.01999	24.0	28.000000000000004	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	5802	8047	0.0004	0.002	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1718	1715	0.12686	0.19752	0.003457	30.0	30.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	2805	2889	0.00153	0.01129	0.0036	265.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	2645	3040	0.037000000000000005	0.08779999999999999	0.02158	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	6765	6777	0.0065420999999999995	0.09411	0.02078	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	570	574	0.00062	0.008021	0.45740000000000003	1524.0	1829.0	1829.0	0	0	1	-59.99999999999999	59.99999999999999								
	7300	5575	0.0025900000000000003	0.03919	2.03	1992.0000000000002	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	238	783	0.006	0.015300000000000001	0.0039000000000000003	80.0	92.0	92.0	0	0	1	-59.99999999999999	59.99999999999999								
	824	933	0.0001	0.0013	0.15428	2182.0	2182.0	2182.0	0	0	1	-59.99999999999999	59.99999999999999								
	847	851	0.0397	0.12140000000000001	0.029900000000000003	78.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	881	890	0.037200000000000004	0.1121	0.028534999999999998	61.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	21992	3138	0.0013	0.0033	0.0009	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3266	3283	0.0012180000000000001	0.002531	0.000611	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	1536	7332	0.0109	0.0264	0.0046	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	78	471	0.0009220000000000001	0.008014	0.1408	1184.0	1392.0	1392.0	0	0	1	-59.99999999999999	59.99999999999999								
	2913	2673	0.21760000000000002	0.32270000000000004	0.00462	31.0	31.0	31.0	0	0	1	-59.99999999999999	59.99999999999999								
	4201	4200	0.0012	0.0151	0.0213	956.0	956.0	956.0	0	0	1	-59.99999999999999	59.99999999999999								
	600	458	0.004236	0.027777	0.1024	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	9048	1513	0.049664	0.11131	0.027356	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	23581	7514	0.0028000000000000004	0.007169999999999999	0.001804	122.0	134.0	122.0	0	0	0	-59.99999999999999	59.99999999999999								
	13124	3124	4.0e-5	8.999999999999999e-5	5.0e-6	103.0	103.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	9680	2418	0.022099999999999998	0.064	0.017546	91.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	4302	541	0.0037	0.0167	0.0068000000000000005	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	4085	4378	0.0055098000000000005	0.015886	0.040251	220.00000000000003	220.00000000000003	220.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	488	41948	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5580	43957	1.0e-5	1.0e-5	-1.34	1992.0000000000002	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	5822	5821	0.000103	0.008332	0.031259	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2591	2573	0.22920000000000001	0.21489999999999998	0.00897	27.0	28.999999999999996	27.0	0	0	1	-59.99999999999999	59.99999999999999								
	5380	5350	0.002149	0.031747	1.3474999999999997	3118.0	3810.0	3118.0	0	0	1	-59.99999999999999	59.99999999999999								
	7060	7056	2.0e-5	0.00027	0.029060000000000002	2699.0	3286.9999999999995	3286.9999999999995	0	0	1	-59.99999999999999	59.99999999999999								
	21983	21981	0.03826	0.09136100000000001	0.023399999999999997	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	10248	2454	0.0001	0.0002	6.5e-5	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999								
	10117	9734	0.03886	0.19042	0.010343	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3261	1606	0.000327	0.0013289999999999999	0.000356	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2117	2128	0.01615	0.0564	0.01546	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5128	6141	0.0005899999999999999	0.005869999999999999	0.022770000000000002	630.0	781.0	781.0	0	0	1	-59.99999999999999	59.99999999999999								
	850	2447	0.0458	0.1398	0.034482	88.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	1489	4035	0.012972999999999998	0.003654	0.008258	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4843	4833	0.07791000000000001	0.20026	0.04989	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	1916	9134	0.01924	0.03286	0.00037	33.0	36.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	545	423	0.0011	0.01188	0.03949	494.00000000000006	617.0	617.0	0	0	1	-59.99999999999999	59.99999999999999								
	22675	638	0.028099	0.07258200000000001	0.019299999999999998	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5038	5322	0.016891	0.10160999999999999	0.003976	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11976	11933	0.011814	0.042495000000000005	0.0118	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	3498	3499	0.0005899999999999999	0.00149	0.0	81.0	81.0	81.0	0	0	0	-59.99999999999999	59.99999999999999								
	5916	8208	0.007579	0.098778	0.085697	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1269	10024	0.0028000000000000004	0.0097	0.00017999999999999998	80.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	3209	3210	0.0038030000000000004	0.021344	0.006173	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2615	2688	0.0698	0.06509999999999999	0.00115	54.0	54.0	54.0	0	0	1	-59.99999999999999	59.99999999999999								
	5141	5201	0.0131	0.0679	0.12269999999999999	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	3269	3268	0.015204	0.086627	0.024616	249.00000000000003	268.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	7357	1572	0.0308	0.0739	0.0175	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9030	4072	0.00018999999999999998	0.00096	0.001717	250.0	250.0	250.0	0	0	1	-59.99999999999999	59.99999999999999								
	12026	3127	0.0132	0.021099999999999997	0.0045000000000000005	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2635	2674	0.0226	0.0473	0.01122	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	9739	950	0.0106	0.08012999999999999	0.16623000000000002	350.0	466.0	466.0	0	0	1	-59.99999999999999	59.99999999999999								
	4518	4502	0.00026	0.00216	0.008110000000000001	557.0	557.0	557.0	0	0	1	-59.99999999999999	59.99999999999999								
	4479	4495	0.00014000000000000001	0.002	0.18474000000000002	2036.0	2546.0	2036.0	0	0	1	-59.99999999999999	59.99999999999999								
	11913	639	0.06838899999999999	0.16259	0.0425	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3102	2271	0.042800000000000005	0.11283	0.028140000000000002	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2754	2898	0.0121	0.0308	0.0079	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	14209	11972	0.0008010000000000001	0.003578	0.001	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	482	3482	0.01655	0.05339000000000001	0.00316	277.0	277.0	277.0	0	0	1	-59.99999999999999	59.99999999999999								
	13149	3149	0.0001	0.0002	0.0	89.0	104.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	1623	1624	0.00242	0.00985	0.00264	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	3447	447	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	879	2491	0.0168	0.0455	0.011329	56.00000000000001	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	4903	7549	0.09820000000000001	0.2403	0.06480000000000001	86.0	100.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	3972	1673	0.0001	0.0001	0.0001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	645	11644	0.005631000000000001	0.013219000000000002	0.0034999999999999996	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	348	9062	0.11657999999999999	0.17306000000000002	0.06507	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	761	772	0.0097	0.0282	0.0076	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3812	21977	0.0024	0.0064	0.0016	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	6840	6820	0.00937	0.06718	0.13805999999999996	476.99999999999994	476.99999999999994	476.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	2364	2391	0.004	0.0127	0.0037040000000000003	89.0	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	12002	3827	0.0001	0.0003	0.0001	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	8162	8330	0.010903000000000001	0.13586	0.001599	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7628	649	0.044831	0.11775000000000001	0.0302	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	21989	3820	0.0001	0.0002	0.0001	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	6410	6430	0.0	0.008	0.0	2252.0	2252.0	2252.0	0	0	1	-59.99999999999999	59.99999999999999								
	1088	545	0.00499	0.04263	0.16131	669.0	823.0	823.0	0	0	1	-59.99999999999999	59.99999999999999								
	1620	3282	0.015513999999999998	0.063027	0.016896	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	696	2344	0.0169	0.0443	0.0106	96.0	114.99999999999999	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	3428	428	1.0e-5	1.0e-5	0.0	999.0	999.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4258	2120	0.02651	0.047830000000000004	0.010820000000000001	69.0	97.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	5711	5721	0.0079	0.0404	0.0758	250.99999999999997	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999								
	1278	1286	0.01492	0.08216	0.152	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	9349	821	0.0002	0.0009	0.00183	220.00000000000003	277.0	277.0	0	0	1	-59.99999999999999	59.99999999999999								
	2912	2649	0.022799999999999997	0.08130000000000001	0.0144	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999								
	3270	1601	1.0e-5	1.0e-5	1.0e-5	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	17616	543	0.01517	0.06582	0.019299999999999998	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	21990	3821	0.0098	0.0256	0.0066	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	5401	5411	0.0109	0.0483	0.15019999999999997	400.0	400.0	400.0	0	0	1	-59.99999999999999	59.99999999999999								
	17618	3868	0.001229	0.003175	0.00013	61.0	89.0	61.0	0	0	0	-59.99999999999999	59.99999999999999								
	3824	701	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3271	1676	1.0e-5	1.0e-5	1.0e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	482	3482	0.023065000000000002	0.030438999999999997	0.011161	277.0	277.0	277.0	0	0	1	-59.99999999999999	59.99999999999999								
	8459	8460	0.00299	0.0072	0.00013	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	772	773	0.005600000000000001	0.0168	0.0045000000000000005	103.0	120.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	5684	5550	0.00042	0.00519	0.5085000000000001	2030.0	2557.0	2557.0	0	0	1	-59.99999999999999	59.99999999999999								
	3237	4108	7.1e-6	7.1e-6	1.0e-6	999.0	999.0	999.0	0	0	0	-59.99999999999999	59.99999999999999								
	6767	6768	0.006450900000000001	0.082839	0.018269	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2710	2714	0.0063	0.0206	0.0064	93.0	93.0	93.0	0	0	1	-59.99999999999999	59.99999999999999								
	5111	5301	0.0021	0.0109	0.0202	174.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	2417	2437	0.0076	0.024700000000000003	0.006942	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	41414	945	0.0022500000000000003	0.01496	0.02889	311.0	327.0	327.0	0	0	1	-59.99999999999999	59.99999999999999								
	748	12042	0.007241999999999999	0.018707	0.005	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2535	2529	0.0745	0.1557	0.00411	63.0	70.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	3145	3142	0.1637	0.2289	0.003	24.0	30.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	9777	9779	0.0023499999999999997	0.0035399999999999997	6.6e-5	28.999999999999996	41.0	41.0	0	0	1	-59.99999999999999	59.99999999999999								
	4172	24172	0.00025	0.0006450000000000001	0.00016	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	6796	6291	0.00473	0.04812	0.18739999999999998	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4181	4167	0.0006	0.0015	0.0004	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	852	1047	0.01624	0.08653000000000001	0.1494	417.0	450.0	450.0	0	0	1	-59.99999999999999	59.99999999999999								
	3261	3263	0.0028810000000000003	0.016416	0.004665	249.00000000000003	268.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	11723	11604	0.001604	0.007289	0.0021	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	8305	8306	0.026547	0.18181	0.00083	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7321	330	0.061200000000000004	0.1575	0.0387	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4517	4514	0.0025	0.03872	2.3653999999999993	2509.0	3201.0	3201.0	0	0	1	-59.99999999999999	59.99999999999999								
	22628	3922	0.000168	0.0007580000000000001	0.000221	212.0	241.0	212.0	0	0	0	-59.99999999999999	59.99999999999999								
	4358	345	0.01825	0.08939	0.16690000000000002	248.0	312.0	312.0	0	0	1	-59.99999999999999	59.99999999999999								
	9554	9555	0.00196	0.00645	0.00012	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	2720	2756	0.0037	0.0131	0.0034999999999999996	36.0	36.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	8137	8679	0.007935	0.12127	0.0008849999999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3420	11604	0.0001	0.002	5.0e-5	159.0	191.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	645	22644	0.005631000000000001	0.013219000000000002	0.0034999999999999996	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2541	221	0.0695	0.1457	0.00029	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	3317	3332	0.024900000000000002	0.0652	0.015600000000000001	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	5891	5902	0.0297	0.1521	0.2876	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	9822	9820	0.00032	0.00542	0.6956	3304.9999999999995	4165.0	4165.0	0	0	1	-59.99999999999999	59.99999999999999								
	12029	3923	0.0	0.0002	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1526	9028	0.0155	0.0346	0.00851	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9083	9082	0.022799999999999997	0.05898	0.01447	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	7501	1790	0.0014399999999999999	0.008199999999999999	0.0023380000000000002	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	6641	5305	0.015749	0.075253	0.13176	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	968	2735	0.0173	0.0574	0.0011	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	249	791	0.08560000000000001	0.21760000000000002	0.0542	93.0	118.0	93.0	0	0	1	-59.99999999999999	59.99999999999999								
	9085	9086	0.04141	0.06913	0.016479999999999998	94.0	99.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	2606	2655	0.0248	0.0883	0.022940000000000002	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	3043	2684	0.0011	0.0040999999999999995	0.0019	252.99999999999997	252.99999999999997	252.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1468	4325	0.00309	0.022857	0.006916	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	7354	4088	0.0023	0.0038	0.0009	53.0	53.0	53.0	0	0	1	-59.99999999999999	59.99999999999999								
	9264	9968	0.00703	0.028650000000000002	0.000373	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	8251	8259	0.021237	0.13175	0.0025401	82.0	104.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	9807	10109	0.097856	0.22228	0.010818000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	893	2492	0.008199999999999999	0.0218	0.005514	53.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	9705	9436	0.0044	0.0212	0.0005290000000000001	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2308	2321	0.15289999999999998	0.23010000000000003	0.0032	22.0	27.0	22.0	0	0	0	-59.99999999999999	59.99999999999999								
	6060	6349	0.0014299999999999998	0.02008	2.1817999999999995	2494.0	3464.0	3464.0	0	0	1	-59.99999999999999	59.99999999999999								
	2789	2724	0.00386	0.01746	0.005	186.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	6596	2288	0.013345000000000001	0.045126	0.012724	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	12019	3867	5.0e-5	0.00013	3.0e-5	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	190	2310	0.0226	0.1173	0.034	188.0	225.0	360.0	0	0	0	-59.99999999999999	59.99999999999999								
	3343	21752	0.01863	0.04812	0.01194	122.0	134.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3826	12000	0.0040999999999999995	0.0109	0.0028000000000000004	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9786	9787	0.00149	0.01481	0.8058000000000002	1364.0	1364.0	1364.0	0	0	1	-59.99999999999999	59.99999999999999								
	178	1402	0.000332	0.00247	0.0007539999999999999	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	1084	7079	0.0104	0.0889	0.344	669.0	823.0	823.0	0	0	1	-59.99999999999999	59.99999999999999								
	1079	1131	0.011482000000000001	0.028244	0.007236	93.0	93.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	4441	4874	0.0086	0.0331	0.009000000000000001	136.0	170.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	4001	7417	0.029500000000000002	0.07	0.0172	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	6195	6205	0.0030506	0.11444000000000001	0.037798	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1519	1552	0.0803	0.214	0.05	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	4259	2293	0.01601	0.03992	0.01004	101.0	144.0	101.0	0	0	0	-59.99999999999999	59.99999999999999								
	6842	6843	0.0341	0.078	0.001539	51.0	63.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	6531	6541	0.011519999999999999	0.08276	0.11767000000000005	239.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	4001	4002	0.06849999999999999	0.12560000000000002	0.0291	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	2188	6610	0.010289999999999999	0.055540000000000006	0.014830000000000001	188.0	225.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	1204	1178	0.00121	0.00619	0.00010999999999999999	270.0	346.0	346.0	0	0	1	-59.99999999999999	59.99999999999999								
	2998	239	0.034	0.0989	0.0265	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3219	3220	0.000588	0.002668	0.00064	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	4178	3916	0.001	0.002581	0.0006410000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2219	2307	0.0042	0.0233	0.0067	191.0	229.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	1929	3940	0.1839	0.3141	0.0035784	33.0	40.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	4637	7579	0.58132	1.0653	0.00191	24.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	3476	476	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5243	5257	0.0416	0.1013	0.0017499999999999998	59.0	71.0	71.0	0	0	0	-59.99999999999999	59.99999999999999								
	9725	978	0.016124	0.09550499999999999	0.1884	329.0	384.0	329.0	0	0	1	-59.99999999999999	59.99999999999999								
	3313	3329	0.0443	0.1159	0.02773	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	11679	12009	0.030515	0.078817	0.0209	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	14151	12017	0.00971	0.025762999999999998	0.0011	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	6071	6771	0.00555	0.03447	0.1284	652.0	750.0	750.0	0	0	1	-59.99999999999999	59.99999999999999								
	9405	823	0.0342	0.1654	0.040038	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	1435	1615	0.00035200000000000005	0.000731	0.00017600000000000002	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	13901	14145	0.0264	0.06813799999999999	0.0169	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	6881	6850	0.1521	0.5099	0.00877	59.0	73.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	104	9626	0.00098	0.0168	2.5204	2473.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	3244	263	0.00032300000000000004	0.001843	0.000524	194.0	247.00000000000003	194.0	0	0	0	-59.99999999999999	59.99999999999999								
	3300	3305	0.0696	0.1476	0.03376	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	4358	394	0.00057	0.00387	0.014570000000000001	400.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	4517	4574	0.00247	0.03814	1.7079999999999993	2408.0	2595.0	3270.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	7239	7240	0.1343	0.37829999999999997	0.10039999999999999	125.0	156.0	156.0	0	0	1	-59.99999999999999	59.99999999999999								
	9958	9854	0.069239	0.31861	0.001492	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	694	452	0.020773	0.054309	0.0139	131.0	143.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	22016	27610	0.002486	0.0060999999999999995	0.0016	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	567	570	0.000287	0.0035870000000000003	0.2024	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	21954	21977	0.002352	0.010688	0.003	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	2875	10188	0.09210000000000002	0.1367	0.002	46.8	46.8	46.8	0	0	0	-59.99999999999999	59.99999999999999								
	21932	24173	0.004	0.0103	0.0026	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5371	5656	2.0e-5	0.006697	0.0091	690.0	690.0	690.0	0	0	1	-59.99999999999999	59.99999999999999								
	2162	24252	0.00229	0.00779	0.00219	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	4129	591	0.039217	0.093646	0.024	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1081	9563	0.012896000000000001	0.10723	0.058031	184.0	237.0	237.0	0	0	1	-59.99999999999999	59.99999999999999								
	451	3446	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1737	7473	0.00215	0.00551	0.00555	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	4027	4092	0.02544	0.06601	0.01619	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	96265	6253	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2658	2914	0.04494	0.12380000000000001	0.02675	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	3583	583	1.0e-5	1.0e-5	0.0	999.0	999.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	41450	1315	0.0007000000000000001	0.0032	0.0	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	1456	1453	0.003003	0.017112000000000002	0.005492	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	6400	6703	0.0016	0.025099999999999997	2.5610000000000004	1992.0000000000002	2685.0	2685.0	0	0	1	-59.99999999999999	59.99999999999999								
	2287	564	0.00668	0.03611	0.01115	188.0	192.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	3133	12003	0.0	0.0001	0.0	999.0	0.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	9737	9739	0.0023599999999999997	0.011770000000000001	0.02019	243.00000000000003	243.00000000000003	243.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1015	2886	0.0084	0.0414	0.07766	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	21931	3802	5.0e-5	0.000129	3.2e-5	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	1730	1731	0.0016	0.0096	0.0027600000000000003	146.0	206.99999999999997	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	22001	3828	0.0007000000000000001	0.0019	0.0005	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	7472	1734	0.00216	0.0123	0.0035110000000000002	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1825	1842	0.2782	0.40909999999999996	0.0059	24.0	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	965	962	0.00455	0.02077	0.03725	210.0	298.0	298.0	0	0	1	-59.99999999999999	59.99999999999999								
	748	22041	0.006268	0.029084	0.0085	159.0	191.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	6668	6674	0.0138	0.10598	0.00329	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	373	9024	0.01492	0.07712	0.14239000000000002	305.0	357.0	357.0	0	0	1	-59.99999999999999	59.99999999999999								
	10232	10155	0.1059	0.41859999999999997	0.0007099999999999999	56.00000000000001	56.00000000000001	56.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1091	1141	0.030299999999999997	0.0787	0.01921	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	3394	1796	0.0027	0.015700000000000002	0.0044800000000000005	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	1760	175	0.0006	0.0025	0.0007000000000000001	170.0	287.0	126.0	0	0	1	-59.99999999999999	59.99999999999999								
	11984	4193	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	6301	6311	0.0078000000000000005	0.04	0.075	350.0	350.0	350.0	0	0	1	-59.99999999999999	59.99999999999999								
	645	16586	0.001159	0.002993	0.0008	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	4511	4502	0.01506	0.16143000000000002	0.5901	438.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	6353	5988	0.012131000000000001	0.070513	0.003063	60.0	60.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	14173	3803	0.0031	0.008	0.002	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4445	4447	0.006109	0.017934000000000002	0.004286	136.0	170.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	3115	3123	0.01187	0.062220000000000004	0.0027900000000000004	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1745	1398	0.05288	0.1501	0.031826	122.0	146.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	138	331	0.004223	0.040861999999999996	0.73673	1159.0	1159.0	1159.0	0	0	1	-59.99999999999999	59.99999999999999								
	820	10032	0.00052	0.00404	0.317	363.0	480.0	480.0	0	0	1	-59.99999999999999	59.99999999999999								
	1444	1454	0.00382	0.022170000000000002	0.012589999999999999	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	12009	3159	0.0024	0.0064	0.0016	80.0	108.0	108.0	0	0	0	-59.99999999999999	59.99999999999999								
	3348	3325	0.092	0.095	0.0011899999999999999	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	7155	7159	0.0152	0.0708	0.018799999999999997	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999								
	14175	3814	0.0033	0.008517	0.002115	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9370	823	0.030299999999999997	0.08800000000000001	0.024078	95.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	348	4362	0.0042	0.0077	0.00192	93.0	93.0	93.0	0	0	1	-59.99999999999999	59.99999999999999								
	6073	6757	0.009801299999999999	0.057302	4.7600000000000005e-5	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	828	888	0.0562	0.1635	0.044418	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	5001	5060	0.0005	0.0068000000000000005	0.674	2165.0	2165.0	2165.0	0	0	1	-59.99999999999999	59.99999999999999								
	7065	7055	0.00012	0.0019	0.16519999999999999	1384.0	1982.9999999999998	1982.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	7442	138	0.0001	0.0001	0.0	359.0	359.0	359.0	0	0	1	-59.99999999999999	59.99999999999999								
	2790	2876	0.024900000000000002	0.0623	0.001	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	2277	2287	0.00015	0.00083	0.00024	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	8460	8463	0.1332	0.4797	0.01146	90.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	4386	4312	0.051879999999999996	0.13462	0.033033	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9368	2359	0.0331	0.09910000000000001	0.027201	134.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	11971	4144	0.0001	0.000258	6.4e-5	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	9721	9910	0.0022	0.0073	0.0021	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	574	453	0.001114	0.014242999999999999	0.8742	1524.0	1829.0	1829.0	0	0	1	-59.99999999999999	59.99999999999999								
	1368	1369	0.021827	0.11523	0.007368	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	9820	9818	0.0010199999999999999	0.01719	1.2015000000000002	3304.9999999999995	4165.0	4165.0	0	0	1	-59.99999999999999	59.99999999999999								
	5816	6644	0.08556	0.22053999999999999	0.0055569999999999994	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4120	1408	0.00269	0.01758	0.01048	359.0	454.0	454.0	0	0	1	-59.99999999999999	59.99999999999999								
	5001	5100	0.0022	0.0279	1.3468	2165.0	2165.0	2165.0	0	0	1	-59.99999999999999	59.99999999999999								
	768	7075	0.003326	0.009670999999999999	0.002591	103.0	120.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	5621	5958	0.001466	0.006999999999999999	0.012867	210.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999								
	2580	221	0.015700000000000002	0.04	0.00084	24.0	26.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	5141	44092	0.0	0.0018	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	275	1445	0.001601	0.010745	0.003183	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	5519	5459	0.0047068	0.034373	0.094442	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	718	712	0.014129000000000001	0.07255099999999999	0.022099999999999998	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	4265	2282	0.006443	0.021783	0.006168	86.0	95.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	3384	461	0.00223	0.01373	0.0518	686.0	797.0	797.0	0	0	1	-59.99999999999999	59.99999999999999								
	2652	2678	0.0173	0.0673	0.016399999999999998	102.0	102.0	102.0	0	0	1	-59.99999999999999	59.99999999999999								
	446	451	0.00040800000000000005	0.002684	0.009899999999999999	478.0	574.0	574.0	0	0	1	-59.99999999999999	59.99999999999999								
	868	872	0.0036	0.0184	0.031920000000000004	182.0	242.0	242.0	0	0	1	-59.99999999999999	59.99999999999999								
	635	2110	0.00415	0.01288	0.00365	179.0	210.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	6739	6074	0.008717	0.14407999999999999	0.003693	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11975	643	0.031326	0.14528	0.0424	114.99999999999999	159.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	13901	1903	0.00895	0.0231	0.005699999999999999	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2891	2722	0.0258	0.0666	0.0179	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	342	9019	1.0e-5	1.0e-5	0.0	100.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	3700	248	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1266	9238	0.00957	0.0753	0.06866	90.0	90.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	536	559	0.004224	0.053734000000000004	2.9225	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	17610	7610	0.00037	0.000955	0.000237	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	985	992	0.00815	0.02725	0.00751	119.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	5050	5408	0.0021	0.025699999999999997	0.4325999999999999	2186.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	5591	5601	0.0194	0.10880000000000001	0.18760000000000002	233.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	100	4598	6.4e-5	0.000824	0.071767	1992.0000000000002	2390.0	2390.0	0	0	1	-59.99999999999999	59.99999999999999								
	1101	1103	1.0e-5	0.00023	0.022160000000000003	2858.0	3377.0000000000005	3377.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	4801	4803	0.0196	0.038599999999999995	0.0095	60.0	60.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	3721	777	0.017159999999999998	0.02112	0.0046	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1213	1283	0.0177	0.08869999999999999	0.1591	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	41001	41028	0.0	0.15753	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2911	2629	0.00045	0.04289	0.00037999999999999997	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	1534	4331	0.005580000000000001	0.028079999999999997	0.04993	305.0	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	22030	3925	0.0014000000000000002	0.0038	0.001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7522	3511	0.1059	0.25798	0.00449	61.0	73.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	2297	2299	0.1216	0.18230000000000002	0.00251	32.0	32.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	2236	2268	0.0032	0.0161	0.005	188.0	225.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	5551	5561	0.0021	0.01262	0.052199999999999996	426.99999999999994	479.0	479.0	0	0	1	-59.99999999999999	59.99999999999999								
	22002	21959	0.001062	0.002494	0.0007000000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	8702	1779	0.01628	0.048940000000000004	0.0008500000000000001	61.0	61.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5570	6743	0.000427	0.005094	0.5238700000000001	2148.0	2685.0	2685.0	0	0	1	-59.99999999999999	59.99999999999999								
	1007	1035	0.08481999999999999	0.28498	0.08413999999999999	119.0	143.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	2626	2680	0.041100000000000005	0.08449999999999999	0.02174	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	5468	5394	0.07848	0.19541	0.051797	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2513	236	0.014159999999999999	0.05009	0.01324	160.0	176.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	17617	3858	0.0004	0.001032	0.000256	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2510	237	0.0105	0.0492	0.00233	186.0	204.99999999999997	204.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1048	2455	0.0132	0.031	0.00055	45.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	2101	2111	0.1534	0.2022	0.00307	30.0	35.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	3008	320	0.00125	0.01996	1.5489999999999997	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	4772	4683	0.005652000000000001	0.012223999999999999	0.003835	98.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	4066	4067	0.032400000000000005	0.08410000000000001	0.020649999999999998	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2859	10195	0.0	0.0001	0.0	127.0	127.0	127.0	0	0	0	-59.99999999999999	59.99999999999999								
	8549	8548	0.013623000000000001	0.08449999999999999	0.001638	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	3252	1648	0.001903	0.007731	0.002072	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	12025	3090	0.0	0.0001	0.0	127.0	127.0	127.0	0	0	0	-59.99999999999999	59.99999999999999								
	9818	979	0.00179	0.030270000000000002	0.8686000000000003	3304.9999999999995	4165.0	4165.0	0	0	1	-59.99999999999999	59.99999999999999								
	845	855	0.0482	0.1423	0.036554	93.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	6512	6513	0.0034999999999999996	0.047599999999999996	5.1029	1732.0	1732.0	1732.0	0	0	1	-59.99999999999999	59.99999999999999								
	4544	4803	0.003	0.012199999999999999	0.0032300000000000002	120.0	140.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	2184	2241	0.0034100000000000003	0.01993	0.00623	276.0	325.0	276.0	0	0	1	-59.99999999999999	59.99999999999999								
	9354	2458	0.0033900000000000002	0.03818	0.15574	390.0	390.0	697.0	0	0	1	-59.99999999999999	59.99999999999999								
	1534	1545	0.0045000000000000005	0.022400000000000003	0.03979	303.0	303.0	303.0	0	0	1	-59.99999999999999	59.99999999999999								
	12011	709	0.011568	0.029167000000000002	0.0075	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	5212	8025	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11470	14185	0.0009660000000000001	0.0025380000000000003	0.0007000000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	8700	8511	0.0020399999999999997	0.0191	0.07731	775.0	922.0000000000001	922.0000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	4653	4663	0.14455	0.37026000000000003	0.09328900000000001	86.0	92.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	44307	3966	1.0e-5	1.0e-5	0.0	1065.0	1125.0	1125.0	0	0	1	-59.99999999999999	59.99999999999999								
	703	2133	0.009399999999999999	0.0338	0.0086	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1269	9267	0.007019999999999999	0.018600000000000002	0.0005920000000000001	52.0	66.0	66.0	0	0	0	-59.99999999999999	59.99999999999999								
	42251	5731	0.0002	0.0011	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3597	3511	0.1059	0.25798	0.00449	61.0	73.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	4606	4623	0.01478	0.0408	0.01357	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	1444	1608	5.0e-5	0.000104	2.5e-5	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	8476	8477	0.028132	0.28836	0.001428	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	583	3483	0.022218	0.10038	0.040614	206.0	242.0	242.0	0	0	1	-59.99999999999999	59.99999999999999								
	2442	9422	0.0191	0.0556	0.015095	92.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	2786	2883	0.0495	0.1773	0.0024	65.0	65.0	65.0	0	0	0	-59.99999999999999	59.99999999999999								
	8547	8584	0.0124	0.0765	0.00149	83.0	104.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	5421	5381	0.03485	0.17803999999999998	0.30993	238.0	238.0	238.0	0	0	1	-59.99999999999999	59.99999999999999								
	1062	9549	0.017	0.0629	0.015	167.0	202.99999999999997	202.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	21961	3852	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	5371	6759	0.011906000000000002	0.057126	0.10459	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1530	9040	0.001	0.004699999999999999	0.01015	340.0	340.0	340.0	0	0	1	-59.99999999999999	59.99999999999999								
	22002	3827	0.0001	0.0003	0.0001	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	1219	2084	0.0013	0.0045000000000000005	0.0013	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	22024	3917	0.0005	0.0013	0.0003	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	818	2353	0.0037	0.018000000000000002	0.03487	299.0	299.0	299.0	0	0	1	-59.99999999999999	59.99999999999999								
	2915	2670	0.0034999999999999996	0.0141	0.00377	200.99999999999997	200.99999999999997	200.99999999999997	0	0	0	-59.99999999999999	59.99999999999999								
	6773	6372	0.005533	0.092555	0.00647	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	14175	4162	0.00232	0.005988	0.001487	95.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	7679	4266	2.2000000000000003e-5	0.00012	3.7000000000000005e-5	208.0	249.00000000000003	208.0	0	0	0	-59.99999999999999	59.99999999999999								
	1781	3966	0.0029	0.0317	0.6517000000000001	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	3959	9642	0.00037999999999999997	0.002487	0.041699	240.0	250.0	240.0	0	0	0	-59.99999999999999	59.99999999999999								
	10102	1140	0.002215	0.011818	0.0034799999999999996	170.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	4351	4352	0.00116	0.01628	1.6849999999999996	2500.0	3464.0	3464.0	0	0	1	-59.99999999999999	59.99999999999999								
	8625	5489	0.041951999999999996	0.19727	0.003871	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4562	7736	0.0032400000000000003	0.019610000000000002	0.0371	239.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	23921	3921	0.0005	0.0007000000000000001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	6311	7186	0.000369	0.002143	0.011491	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2374	2403	0.0603	0.1266	0.001882	30.0	49.0	49.0	0	0	1	-59.99999999999999	59.99999999999999								
	7627	27627	3.0e-5	7.7e-5	1.9e-5	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	462	3463	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1210	10256	0.00618	0.031	0.059050000000000005	336.0	393.0	393.0	0	0	1	-59.99999999999999	59.99999999999999								
	4443	4874	9.599999999999999e-5	0.000671	0.00018800000000000002	136.0	170.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	934	829	0.034409999999999996	0.17809999999999998	0.30652999999999997	262.0	318.0	318.0	0	0	1	-59.99999999999999	59.99999999999999								
	9004	1520	0.00662	0.03331	0.05943	305.0	357.0	357.0	0	0	1	-59.99999999999999	59.99999999999999								
	7103	7237	0.0018	0.0276	1.3165	1732.0	2338.0	2338.0	0	0	1	-59.99999999999999	59.99999999999999								
	1438	271	0.0001	0.00020899999999999998	5.0e-5	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	4217	24217	5.0e-5	0.000129	3.2e-5	139.0	163.0	163.0	0	0	0	-59.99999999999999	59.99999999999999								
	548	4197	0.0197	0.044500000000000005	0.011890000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1569	4393	0.034621	0.07904	0.019695	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	22729	22022	0.030314	0.08042999999999999	0.0034000000000000002	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	14177	3851	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	24186	24172	0.00232	0.005988	0.001487	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9273	9274	0.002525	0.008374	0.00038899999999999997	75.0	90.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	2894	2895	0.0006	0.0015	0.0004	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	8730	8724	0.057699999999999994	0.0951	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	23042	595	0.015937	0.041872	0.010700000000000001	139.0	143.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	6131	5245	0.0015	0.0111	0.0412	503.0	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	7527	7528	0.008539999999999999	0.01492	0.0002	53.0	57.99999999999999	53.0	0	0	0	-59.99999999999999	59.99999999999999								
	2228	4242	0.01647	0.04054	0.01083	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1142	1143	0.058899999999999994	0.15109999999999998	0.03777	56.99999999999999	56.99999999999999	56.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	839	898	0.0111	0.0692	0.12496	323.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999								
	1769	1774	0.1383	0.2807	0.00444	48.0	55.00000000000001	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	4127	1699	0.000724	0.002942	0.000789	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	996	995	0.0	0.0002	0.028999999999999998	1819.0000000000002	1819.0000000000002	1819.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	879	2483	0.011699999999999999	0.0354	0.008997	82.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	173	1717	0.028239999999999998	0.11875	0.03218	126.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	9819	1246	0.00198	0.01379	0.05011	550.0	693.0	693.0	0	0	1	-59.99999999999999	59.99999999999999								
	9112	12049	0.01656	0.048661	0.0021	89.0	104.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	9331	43216	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	734	12011	0.020922999999999997	0.052754	0.013500000000000002	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	3384	461	0.00223	0.01373	0.0518	686.0	797.0	797.0	0	0	1	-59.99999999999999	59.99999999999999								
	4874	4445	0.017936	0.052633	0.012578	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1016	2789	0.0051	0.0128	0.0034000000000000002	134.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999								
	992	2778	0.0036	0.0163	0.004699999999999999	273.0	287.0	287.0	0	0	1	-59.99999999999999	59.99999999999999								
	2379	2383	0.031200000000000002	0.09179999999999999	0.025187	92.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	370	4598	0.0019320000000000001	0.028339	2.461	1992.0000000000002	2390.0	2390.0	0	0	1	-59.99999999999999	59.99999999999999								
	9072	9071	0.0001	0.0006	0.01634	286.0	286.0	286.0	0	0	1	-59.99999999999999	59.99999999999999								
	11702	11685	0.030316999999999997	0.078319	0.0208	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	775	3777	0.0016200000000000001	0.004699999999999999	0.00126	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1210	1263	0.005390000000000001	0.02686	0.053399999999999996	336.0	393.0	393.0	0	0	1	-59.99999999999999	59.99999999999999								
	616	9117	0.1008	0.2268	0.0109	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	1623	3552	0.0004	0.0016200000000000001	0.00043999999999999996	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	6011	5491	0.016399999999999998	0.08439999999999999	0.1456	199.0	237.0	237.0	0	0	1	-59.99999999999999	59.99999999999999								
	101	103	0.0015	0.0239	1.2959999999999998	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	640	670	0.0030459999999999997	0.008060000000000001	0.0022	411.00000000000006	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	314	7166	0.0022	0.0138	0.004	210.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999								
	24252	22143	0.0021	0.00711	0.00201	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	4894	4868	0.016120000000000002	0.13406	0.13139	557.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999								
	90	3032	0.0022500000000000003	0.02468	0.41546	717.0	717.0	717.0	0	0	1	-59.99999999999999	59.99999999999999								
	6011	5481	0.0187	0.09949999999999999	0.0728	199.0	237.0	237.0	0	0	1	-59.99999999999999	59.99999999999999								
	2222	2280	0.0019	0.009899999999999999	0.0029	188.0	225.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	22026	3127	0.0132	0.021099999999999997	0.0045000000000000005	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	4508	4510	0.04947	0.22813	0.4263	210.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	8111	8113	0.073468	0.69383	0.0034189999999999997	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3906	9139	0.00013	0.00034	8.0e-5	98.0	106.0	98.0	0	0	0	-59.99999999999999	59.99999999999999								
	7386	7384	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	14179	4166	0.0029	0.0007480000000000001	0.0002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	561	527	0.0028060000000000003	0.034982	2.2644	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	2282	2286	0.042	0.10400000000000001	0.0278	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4673	4772	0.064883	0.16659	0.041635	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	5401	5411	0.0154	0.0805	0.045999999999999985	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999								
	3209	1636	4.2e-5	0.000172	4.6e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	1457	1610	0.000786	0.0044800000000000005	0.001273	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	4095	1568	0.0058858	0.014831	0.0037478	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	8373	8370	0.002431	0.048039	0.031474	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5756	5822	0.0037	0.0181	0.051399999999999994	351.0	351.0	351.0	0	0	1	-59.99999999999999	59.99999999999999								
	4473	4477	0.00311	0.00787	0.001	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	1378	1363	0.001	0.0015	2.0e-5	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	1715	7475	0.018056000000000003	0.05359	0.00075	77.0	77.0	77.0	0	0	1	-59.99999999999999	59.99999999999999								
	4512	4522	0.03492	0.16843	0.012689999999999979	210.0	265.0	210.0	0	0	1	-59.99999999999999	59.99999999999999								
	11637	3912	0.0016	0.0040999999999999995	0.001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5792	5794	0.0	0.2625	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3958	275	0.0	1.0e-5	0.0	753.0	753.0	753.0	0	0	1	-59.99999999999999	59.99999999999999								
	9403	867	0.0208	0.049699999999999994	0.011976	63.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	7347	4029	0.0031	0.0072	0.0016	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1041	1281	0.0183	0.0915	0.1641	210.0	298.0	298.0	0	0	1	-59.99999999999999	59.99999999999999								
	1734	7490	0.0022	0.00561	0.0014010000000000001	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	27610	22015	0.003235	0.007942	0.002	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	4264	2158	0.18411999999999998	0.2772	0.0037	34.0	48.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	965	1198	0.0126	0.059000000000000004	0.10260999999999999	350.0	350.0	350.0	0	0	1	-59.99999999999999	59.99999999999999								
	22708	22710	0.005410000000000001	0.014202999999999999	0.0036	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	730	23076	0.005429000000000001	0.014332000000000001	0.003648	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	12030	11951	0.019096	0.048218	0.0124	108.0	129.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	337	1572	0.069	0.1882	0.04496000000000001	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	7532	7530	0.062	0.09126	0.00125	36.0	39.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	7242	44645	0.084959	0.20778	0.053200000000000004	98.0	122.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	1294	1225	0.0126	0.1027	0.2087	441.0	441.0	441.0	0	0	1	-59.99999999999999	59.99999999999999								
	3223	3951	0.002218	0.009011	0.002416	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	44096	44097	0.0003	0.0016	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4562	4582	0.011810000000000001	0.06705	0.13771	279.0	348.0	348.0	0	0	1	-59.99999999999999	59.99999999999999								
	6062	6315	0.0175	0.0931	0.06219999999999998	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	8660	8661	0.004071	0.27165	0.002379	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5039	5040	0.013912	0.08540800000000001	0.0042899999999999995	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7695	4703	0.02392	0.12763	0.03758	170.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	435	438	0.0005	0.0031	1.6247	400.0	400.0	451.0	0	0	1	-59.99999999999999	59.99999999999999								
	2824	10180	0.1115	0.2796	0.0046	24.0	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	3002	2988	0.0179	0.0837	0.154	214.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999								
	14231	2328	0.0034000000000000002	0.0083	0.0021	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	4610	7569	0.74741	1.3697	0.00246	24.0	24.0	24.0	0	0	0	-59.99999999999999	59.99999999999999								
	566	696	0.0084	0.030299999999999997	0.0083	134.0	150.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	1239	9785	0.00023	0.0018599999999999999	0.006604	797.0	797.0	797.0	0	0	1	-59.99999999999999	59.99999999999999								
	22644	2341	0.0089	0.0308	0.0085	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	8710	6253	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	878	872	0.0078000000000000005	0.0398	0.06884	182.0	242.0	242.0	0	0	1	-59.99999999999999	59.99999999999999								
	9235	9234	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	382	7176	0.0026	0.0068000000000000005	0.0017000000000000001	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2037	14238	0.000658	0.002781	0.0009	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	41450	1315	0.0007000000000000001	0.0032	0.0	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	134	3012	0.0007099999999999999	0.00755	0.12922	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	6400	6701	0.0018	0.0263	2.8710000000000004	1992.0000000000002	2685.0	2685.0	0	0	1	-59.99999999999999	59.99999999999999								
	2609	2622	0.0033	0.013500000000000002	0.0024	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	5488	6766	0.021168999999999997	0.098735	0.18074	182.0	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	2851	10186	0.0169	0.0317	0.0006	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	2765	2869	0.2682	0.3822	0.0062	41.0	47.0	41.0	0	0	1	-59.99999999999999	59.99999999999999								
	7690	689	0.0235	0.0625	0.016	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	8122	5394	0.005212	0.017658	0.004621	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8117	6776	0.001037	0.09598599999999999	0.025802000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11713	1713	1.0e-5	1.0e-5	1.0e-6	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	353	4024	0.0151	0.032799999999999996	0.00819	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	332	1563	0.0072	0.016399999999999998	0.00391	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	550	21911	0.043880999999999996	0.10301	0.0274	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	571	2173	0.01691	0.06114	0.015069999999999998	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2854	10016	0.0	0.0001	4.0e-5	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	601	3850	0.054900000000000004	0.14400000000000002	0.037200000000000004	115.99999999999999	139.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	4793	7541	0.087	0.19053	0.059969999999999996	83.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	830	2439	0.0116	0.0355	0.008766000000000001	103.0	103.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	8478	8481	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8580	8545	0.1075	0.6389	0.01242	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	439	126	0.000366	0.005575	0.1537	2390.0	2390.0	2390.0	0	0	1	-59.99999999999999	59.99999999999999								
	452	3045	0.0096	0.0256	0.0066	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	6521	6554	0.004699999999999999	0.042	0.1549	259.0	445.0	445.0	0	0	1	-59.99999999999999	59.99999999999999								
	464	466	0.0001	0.0015	0.04127	1195.0	1195.0	1195.0	0	0	1	-59.99999999999999	59.99999999999999								
	3727	797	0.010289999999999999	0.027530000000000002	0.007209999999999999	80.0	92.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	2454	2476	0.0054	0.0265	0.006437000000000001	167.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999								
	9823	1285	0.03878	0.1426	0.02492	97.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	11700	705	0.019656	0.046143	0.0123	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	12012	3864	0.0001	0.0003	0.0001	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	2361	2401	0.021400000000000002	0.0616	0.0010739999999999999	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	4610	4602	0.01233	0.03517	0.0085	20.0	25.0	20.0	0	0	1	-59.99999999999999	59.99999999999999								
	1534	1494	0.0178	0.0823	0.1442	355.0	355.0	355.0	0	0	1	-59.99999999999999	59.99999999999999								
	5381	5452	0.005520000000000001	0.026920000000000003	-0.03955	307.0	307.0	307.0	0	0	1	-59.99999999999999	59.99999999999999								
	230	787	0.00642	0.06776	0.2561	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	254	256	0.0027900000000000004	0.01133	0.0030399999999999997	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	4081	4077	0.07780000000000001	0.20190000000000002	0.0495	125.0	164.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1199	1258	0.0074199999999999995	0.03692	0.0663	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	1268	41004	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	24151	22017	0.00971	0.025762999999999998	0.0011	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	980	1204	0.00106	0.00526	0.03766	540.0	631.0	631.0	0	0	1	-59.99999999999999	59.99999999999999								
	5181	5222	0.0116	0.08380000000000001	0.3124	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	1407	284	0.0013969999999999998	0.007683	0.002252	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	11990	3821	0.0098	0.0256	0.0066	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	2134	2230	0.0003	0.00074	0.0002	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4034	1493	0.017159999999999998	0.02895	0.00681	94.0	120.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	782	783	0.076	0.221	0.05908	80.0	92.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	6561	6566	0.0064	0.030899999999999997	0.0542	300.0	300.0	300.0	0	0	1	-59.99999999999999	59.99999999999999								
	4894	4868	0.016120000000000002	0.13406	0.13139	557.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999								
	9331	9346	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2116	2129	0.1394	0.20989999999999998	0.0029	17.0	17.0	17.0	0	0	1	-59.99999999999999	59.99999999999999								
	9039	7325	0.0006	0.0025	0.0007000000000000001	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	4126	4124	0.0060999999999999995	0.0126	0.0030399999999999997	105.0	125.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	1930	3947	0.2738	0.4304	0.006	33.0	40.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	763	766	0.0058	0.0269	0.044800000000000006	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999								
	12020	3197	0.0017000000000000001	0.0040999999999999995	0.0002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5755	5761	0.00030900000000000003	0.0013009999999999999	0.00306	250.0	315.0	315.0	0	0	1	-59.99999999999999	59.99999999999999								
	9538	2458	0.0040999999999999995	0.024399999999999998	0.04769999999999999	319.0	372.0	372.0	0	0	1	-59.99999999999999	59.99999999999999								
	3282	182	0.00398	0.0294	0.0089	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	6226	5049	0.0181	0.0736	0.001451	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	16580	633	0.006565	0.016961	0.0045000000000000005	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1686	290	0.0002	0.0025	0.10773999999999999	186.0	202.99999999999997	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	353	4395	0.020048	0.04828	0.01284	150.0	150.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	639	4190	0.0356	0.0934	0.024	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2572	2574	0.11664999999999999	0.24367	0.00035999999999999997	25.0	27.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	3865	3849	0.0074	0.0194	0.0026	127.0	149.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	2388	2374	0.2686	0.4515	0.006792	21.0	21.0	21.0	0	0	1	-59.99999999999999	59.99999999999999								
	5756	5822	0.0036	0.0181	0.0524	351.0	351.0	351.0	0	0	1	-59.99999999999999	59.99999999999999								
	1759	1762	0.0068000000000000005	0.01735	0.00439	122.0	129.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	22684	21941	0.001159	0.002993	0.0008	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	307	755	0.061900000000000004	0.162	0.03875	125.0	154.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5203	8022	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1614	1677	0.001588	0.0032979999999999997	0.000796	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	1841	1846	0.0849	0.125	0.0018	28.999999999999996	28.999999999999996	28.999999999999996	0	0	0	-59.99999999999999	59.99999999999999								
	1093	1140	0.09369999999999999	0.24100000000000002	0.0616	119.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	9531	9368	0.0323	0.094	0.025515	87.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	3599	7498	0.04279	0.10507999999999999	0.0018	61.0	73.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	7348	4029	0.0016	0.0037	0.0009	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	647	1914	0.0067989999999999995	0.015963	0.0042	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4803	7704	0.05593	0.1075	0.030357	88.0	110.00000000000001	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	4496	4495	0.00246	0.03804	1.6938000000000004	2558.0	2595.0	3270.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	3022	3029	0.016107	0.09503199999999999	0.1723	301.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999								
	7191	7181	0.020649999999999998	0.1286	0.249	323.0	388.0	388.0	0	0	1	-59.99999999999999	59.99999999999999								
	22029	22027	0.008679	0.022083	0.005600000000000001	108.0	129.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	492	487	0.00023300000000000003	0.0026939999999999998	1.4493	800.0	850.0	850.0	0	0	1	-59.99999999999999	59.99999999999999								
	560	703	0.027315	0.11735	0.033	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	7492	7509	0.05103	0.07856	0.001024	42.0	42.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	4598	4531	0.00232	0.03853	1.3285	2598.0	3274.0	3274.0	0	0	1	-59.99999999999999	59.99999999999999								
	10186	10187	0.0055000000000000005	0.0104	0.0002	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	640	11678	0.040898000000000004	0.096028	0.0255	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	538	572	0.002813	0.033568	2.173	1616.0	1777.0	1777.0	0	0	1	-59.99999999999999	59.99999999999999								
	330	187	0.0733	0.20190000000000002	0.04719	104.0	125.0	104.0	0	0	1	-59.99999999999999	59.99999999999999								
	11721	1723	0.03246	0.043789999999999996	0.000718	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	9002	309	0.02228	0.05781	0.014110000000000001	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	578	1907	0.00226	0.009536	0.0028000000000000004	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	4053	321	0.0265	0.1294	0.0316	180.0	239.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	741	12026	0.001062	0.0027900000000000004	0.0007000000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	42252	5872	0.0002	0.0004	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	377	1527	0.015	0.0387	0.0095	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2151	2157	0.07490000000000001	0.1144	0.00159	28.999999999999996	33.0	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	4327	4326	0.12442	0.1963	0.0031569999999999997	36.0	36.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	3945	13944	0.00196	0.005059	0.001256	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	4593	4533	0.0013800000000000002	0.012190000000000001	0.006500000000000001	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	9176	9177	0.00207	0.012960000000000001	0.006500000000000001	275.0	275.0	275.0	0	0	1	-59.99999999999999	59.99999999999999								
	3206	1632	1.8e-5	7.400000000000001e-5	2.0e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	5331	5152	0.0012	0.0060999999999999995	0.011000000000000001	250.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	5725	5720	0.0003	0.0039000000000000003	0.456	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3219	1627	3.6e-5	0.00014800000000000002	4.0e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	1542	1569	0.14279999999999998	0.3788	0.0907	95.0	103.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	564	2268	0.0102	0.0548	0.0169	188.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	9078	9077	0.0017000000000000001	0.00198	0.11394	75.0	100.0	75.0	0	0	0	-59.99999999999999	59.99999999999999								
	1905	4303	0.00309	0.007982	0.0021	80.0	80.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	12006	666	0.0029820000000000003	0.006392	0.0003	44.0	60.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	9598	9599	0.0222	0.07690000000000001	0.021099999999999997	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	7914	7915	0.050647000000000005	0.54894	0.00054	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2771	9722	0.0036	0.0091	0.0023	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	1300	1306	0.009399999999999999	0.0143	0.00024	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	320	360	0.00084	0.012410000000000001	1.0128	2533.0	2533.0	2533.0	0	0	1	-59.99999999999999	59.99999999999999								
	847	1091	0.009000000000000001	0.0436	0.01095	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	1077	1090	0.00573	0.04351	0.12279999999999999	705.0	868.0	868.0	0	0	1	-59.99999999999999	59.99999999999999								
	6900	6890	0.00328	0.02437	0.1209	558.0	697.0	558.0	0	0	1	-59.99999999999999	59.99999999999999								
	1519	1588	0.0646	0.17129999999999998	0.0395	125.0	180.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	361	7365	0.0069	0.0318	0.0088	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	681	3158	0.0	0.001	0.0	72.0	86.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	3497	3487	0.011160000000000002	0.06171	0.0	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	22937	3842	0.003	0.0079	0.002	95.0	139.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	6313	6314	0.037200000000000004	0.0901	0.00157	83.0	100.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	564	22004	0.067762	0.17135	0.0441	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	12017	12021	0.023209	0.061578999999999995	0.0026	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	1759	1751	0.09952	0.24960000000000002	0.06555	87.0	96.0	87.0	0	0	1	-59.99999999999999	59.99999999999999								
	8522	8529	0.003	0.0102	0.00013	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	9502	9501	0.045970000000000004	0.07888	0.01752	67.0	84.0	67.0	0	0	1	-59.99999999999999	59.99999999999999								
	4304	3983	0.0275	0.07098	0.01763	143.0	168.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	11716	11717	0.007383999999999999	0.037913999999999996	0.0115	237.0	278.0	237.0	0	0	1	-59.99999999999999	59.99999999999999								
	1080	1131	0.011443000000000002	0.028244	0.007236	93.0	93.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	5802	8046	0.0011	0.0059	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	596	2312	0.01201	0.039420000000000004	0.009689999999999999	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	7499	1747	0.00074	0.0019	0.000476	110.00000000000001	121.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	1463	1465	0.000588	0.00335	0.000952	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	1470	3200	0.00046300000000000003	0.003425	0.001036	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	13579	1709	0.08353	0.13016	0.002274	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	4494	4491	0.00037	0.005560000000000001	0.47450000000000003	2036.0	2546.0	2036.0	0	0	1	-59.99999999999999	59.99999999999999								
	9365	2397	0.006500000000000001	0.0294	0.0007430000000000001	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	2773	2789	0.0031	0.014199999999999999	0.0039000000000000003	172.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	8280	8285	1.0e-5	1.0e-5	0.0	100.0	100.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	1232	1321	0.04247	0.2116	0.0039000000000000003	84.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	77	598	0.00106	0.014410000000000001	1.334	1855.0	2252.0	2252.0	0	0	1	-59.99999999999999	59.99999999999999								
	21982	3817	6.0e-5	0.000155	3.8e-5	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	4542	4552	0.01609	0.09771	-0.01433000000000001	239.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	980	9780	0.00318	0.02141	0.043289999999999995	305.0	386.0	386.0	0	0	1	-59.99999999999999	59.99999999999999								
	4800	4802	0.0196	0.0387	0.009559999999999999	60.0	74.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	7634	7628	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5071	5254	0.0123	0.0652	0.1204	554.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999								
	233	210	0.0029809999999999997	0.041108000000000006	2.8186000000000004	1905.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	1889	1025	0.00391	0.03578	0.12321	645.0	793.0	793.0	0	0	1	-59.99999999999999	59.99999999999999								
	7477	7507	0.17245000000000002	0.27326	0.0047020000000000005	53.0	53.0	53.0	0	0	1	-59.99999999999999	59.99999999999999								
	3222	1694	3.6e-5	0.00014800000000000002	4.0e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2587	2572	0.15021	0.31377	0.00046	32.0	35.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	7399	4023	0.009732	0.021928999999999997	0.00526	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	5004	5711	0.0296	0.1523	0.289	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	2706	2872	0.01	0.0258	0.006500000000000001	252.99999999999997	272.0	272.0	0	0	1	-59.99999999999999	59.99999999999999								
	341	4065	0.0042	0.042300000000000004	0.759	1100.0	1100.0	1100.0	0	0	1	-59.99999999999999	59.99999999999999								
	21963	27615	0.0032840000000000005	0.00848	0.0022	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	22738	2034	0.0004	0.0009	0.0002	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	21671	497	0.024482	0.11256000000000001	0.0329	114.99999999999999	159.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	829	9988	0.020099999999999996	0.1278	0.2522	333.0	390.0	390.0	0	0	1	-59.99999999999999	59.99999999999999								
	283	1662	0.00132	0.0059499999999999996	0.28794000000000003	160.0	184.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	5468	5850	0.00807	0.0326	0.009982999999999999	150.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999								
	3267	258	0.00042	0.002393	0.024616	249.00000000000003	268.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1090	1089	0.010029999999999999	0.07649	0.19439999999999996	705.0	868.0	868.0	0	0	1	-59.99999999999999	59.99999999999999								
	2439	10040	0.021	0.0633	0.016025	74.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	364	365	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	1014	9038	0.07544	0.1558	0.0023769999999999998	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1082	1134	0.006999999999999999	0.0181	0.0044800000000000005	124.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	600	9123	0.0026190000000000002	0.017176	0.0633	686.0	797.0	797.0	0	0	1	-59.99999999999999	59.99999999999999								
	8181	5474	0.0313	0.10189999999999999	0.024	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	6315	6316	0.022090000000000002	0.1041	0.11866000000000002	233.0	295.0	295.0	0	0	1	-59.99999999999999	59.99999999999999								
	781	3748	0.0342	0.1014	0.02573	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	6301	6302	0.0104	0.0538	0.1023	300.0	358.0	358.0	0	0	1	-59.99999999999999	59.99999999999999								
	2994	2995	0.0172	0.0327	0.009399999999999999	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	14252	12143	0.0021	0.00711	0.00201	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	7593	7304	0.0026	0.0368	1.3169000000000002	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	10197	10198	0.00096	0.0043	0.0013	186.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	2224	568	0.03611	0.08404	0.021150000000000002	103.0	144.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	3511	7482	0.0194	0.05313	0.000755	56.99999999999999	69.0	56.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2832	9841	0.0007000000000000001	0.0024	0.0007000000000000001	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	4417	4870	0.00063	0.00243	0.00068	120.0	150.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	4367	9076	0.022860000000000002	0.058550000000000005	0.01452	95.0	95.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	7243	7244	0.0842	0.1577	0.051100000000000007	113.99999999999999	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	22685	2339	0.0001	0.0002	0.0001	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	3735	775	0.0395	0.11460000000000001	0.0277	103.0	120.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	12047	3192	0.0325	0.0626	0.0028000000000000004	44.0	44.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	1448	1693	1.1999999999999999e-5	4.9e-5	1.3e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	29518	9519	0.0405	0.1011	0.0098	44.0	60.0	44.0	0	0	0	-59.99999999999999	59.99999999999999								
	6240	6637	0.0161	0.1266	0.013500000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5541	6001	0.03267	0.1967	0.35200000000000004	254.99999999999997	339.0	339.0	0	0	1	-59.99999999999999	59.99999999999999								
	274	3505	0.005322	0.030434000000000003	0.008652	218.00000000000003	264.0	218.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1745	7486	0.044660000000000005	0.11539999999999999	0.028477000000000002	122.0	146.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	7326	337	0.0296	0.0711	0.0168	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	884	9988	0.01221	0.07777	0.15460000000000002	333.0	390.0	390.0	0	0	1	-59.99999999999999	59.99999999999999								
	9084	9091	1.0e-5	1.0e-5	0.0	125.0	125.0	125.0	0	0	0	-59.99999999999999	59.99999999999999								
	1928	3879	0.2507	0.389	0.005600000000000001	33.0	40.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	3886	1907	0.0004	0.001	0.0003	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2822	2889	0.07132	0.11674	0.0226	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	890	9409	0.0062	0.018600000000000002	0.004738	65.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	5001	5050	0.0004	0.004699999999999999	0.4642	2165.0	2754.0	2754.0	0	0	1	-59.99999999999999	59.99999999999999								
	1680	1681	0.0026	0.0034999999999999996	0.10493000000000001	89.0	102.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	2704	10124	0.014905	0.075542	0.01614	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2591	2582	0.2194	0.4573	0.00068	32.0	35.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	2944	9464	0.0335	0.1258	0.03167	139.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5142	5191	0.0058	0.030899999999999997	0.053	250.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	2542	221	0.08130000000000001	0.1911	0.0035199999999999997	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	22685	699	0.013999999999999999	0.036166000000000004	0.0096	80.0	96.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5141	5181	0.0031	0.022099999999999998	0.0828	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	7359	9066	0.0019	0.0049	0.0013	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	8250	8270	0.0089	0.0611	0.30569	558.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999								
	11675	638	0.028099	0.07258200000000001	0.019299999999999998	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5383	8016	0.012131000000000001	0.070513	0.003063	106.0	202.0	202.0	0	0	1	-59.99999999999999	59.99999999999999								
	3901	13901	0.00028000000000000003	0.000723	0.000179	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	22740	22029	0.012867	0.032738	0.0083	108.0	129.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	560	703	0.027315	0.11735	0.033	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	643	4189	0.029104	0.13383	0.0391	114.99999999999999	159.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	955	979	0.00164	0.027690000000000003	3.1861	2655.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	22654	654	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	5420	8450	0.000638	0.003659	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7477	7505	0.0974	0.1405	0.002112	42.0	42.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	1236	1239	0.01374	0.11613	0.23013000000000003	365.0	365.0	365.0	0	0	1	-59.99999999999999	59.99999999999999								
	6461	8061	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	648	11910	0.031892000000000004	0.076087	0.0195	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1537	4327	0.061878	0.09953200000000001	0.0016220000000000002	33.0	33.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	9991	10191	0.0012	0.0013	0.0011	166.0	166.0	215.0	0	0	1	-59.99999999999999	59.99999999999999								
	9351	9350	1.0e-5	1.0e-5	0.00042	220.00000000000003	220.00000000000003	220.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	4111	170	0.00128	0.00523	0.0014399999999999999	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999								
	21910	3894	0.0001	0.0002	0.0001	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	863	866	0.0471	0.1369	0.037126	91.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	4297	3111	0.00515	0.025339999999999998	0.00781	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1720	1719	4.0e-5	0.0001	2.0e-6	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	229	2987	0.013300000000000001	0.09970000000000001	0.1794	284.0	359.0	359.0	0	0	1	-59.99999999999999	59.99999999999999								
	760	790	0.0241	0.11259999999999999	0.1857	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999								
	11981	11961	0.0030830000000000002	0.00736	0.0019	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	7695	4755	0.019530000000000002	0.0757	0.02099	136.0	170.0	170.0	0	0	1	-59.99999999999999	59.99999999999999								
	6461	6471	0.0048	0.0333	0.12119999999999999	611.0	702.0	702.0	0	0	1	-59.99999999999999	59.99999999999999								
	741	13128	0.000194	0.000499	0.0001	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	3122	3120	0.0016200000000000001	0.00846	0.00037999999999999997	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	21752	7481	0.02182	0.05636	0.01399	122.0	134.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3965	230	0.0070999999999999995	0.055999999999999994	0.1072	392.0	498.00000000000006	498.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	11680	2336	0.0005	0.0013	0.0004	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	11986	687	0.014098999999999999	0.036416	0.0097	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	7545	4848	0.1149	0.295	0.0464	80.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2572	2580	0.127	0.2404	0.00034	27.0	27.0	27.0	0	0	0	-59.99999999999999	59.99999999999999								
	3975	3230	0.0048	0.0197	0.00527	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	5488	5481	0.0009	0.0091	0.035	589.0	621.0	621.0	0	0	1	-59.99999999999999	59.99999999999999								
	8655	8651	0.020824	0.043351	0.018699	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21926	705	0.010048999999999999	0.036145000000000004	0.01	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	2162	4222	0.00456	0.0035299999999999997	0.0010199999999999999	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	22019	2018	0.0151	0.039599999999999996	0.0102	108.0	130.0	108.0	0	0	0	-59.99999999999999	59.99999999999999								
	5141	5281	0.0105	0.0571	0.09359999999999999	174.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	7460	1729	0.00017	0.00043	0.00010999999999999999	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	5257	5258	0.0141	0.062	0.00116	0.0	0.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	2094	2055	0.0397	0.0909	0.0217	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	8522	8523	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	6171	6621	0.0042309999999999995	0.021810999999999997	0.03949	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1430	278	0.0039689999999999994	0.022614000000000002	0.006425999999999999	194.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	4973	4981	0.09029	0.21434	0.05525	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	2368	2358	0.0187	0.0541	0.0009270000000000001	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	9782	9798	0.02213	0.05485	0.00109	68.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	22042	3874	0.0036980000000000003	0.009545	0.0023699999999999997	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	2351	2413	0.0033	0.0147	0.005560000000000001	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	4293	2317	0.0481	0.0717	0.001	34.0	38.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	9978	9980	0.0321	0.09699999999999999	0.0019	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3443	443	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4174	3834	0.001	0.0026	0.0006	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	10033	2365	0.0	0.0004	0.001	299.0	299.0	299.0	0	0	1	-59.99999999999999	59.99999999999999								
	1341	1312	0.03074	0.115	0.0008699999999999999	48.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	9330	9348	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9679	9678	0.014950000000000001	0.05557	0.01317	167.0	202.99999999999997	167.0	0	0	1	-59.99999999999999	59.99999999999999								
	8574	8669	0.012516000000000001	0.08527699999999999	0.002356	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2040	23921	0.2101	0.3187	0.0127	38.0	52.0	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	1597	1598	0.08460000000000001	0.203	0.021	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	5073	8094	0.01048	0.037385	0.0027400000000000002	168.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	3508	7471	0.07595	0.1931	0.00308	61.0	73.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	2217	4263	0.00178	0.00439	0.00121	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1214	1319	0.0709	0.07575	0.0014000000000000002	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	9366	2387	0.0076	0.0366	0.000914	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	9091	7373	0.006999999999999999	0.0181	0.0044	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4441	4874	0.0086	0.0331	0.009000000000000001	136.0	170.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	5902	5970	0.0358	0.18420000000000003	0.3506	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	5073	8092	0.011859999999999999	0.05157	0.005987	106.0	106.0	106.0	0	0	1	-59.99999999999999	59.99999999999999								
	11982	695	0.003862	0.009977	0.0026	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	8462	8463	0.3444	0.7976000000000001	0.013349999999999999	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	7613	17613	0.002115	0.005459	0.001356	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1210	1264	0.00328	0.01542	0.07212	329.0	400.0	400.0	0	0	1	-59.99999999999999	59.99999999999999								
	2814	2832	0.0092	0.0313	0.0088	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	3232	1635	0.001077	0.0057399999999999994	0.009724	193.0	211.0	193.0	0	0	0	-59.99999999999999	59.99999999999999								
	4603	4600	0.0006	0.0013	0.0004	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1508	9048	0.04650000000000001	0.1199	0.029449999999999997	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	560	2132	0.0085	0.0291	0.008199999999999999	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	933	959	0.002	0.0269	3.364	2182.0	2182.0	2182.0	0	0	1	-59.99999999999999	59.99999999999999								
	6430	8102	0.002301	0.029567999999999997	2.6594999999999995	2719.0	3395.0000000000005	3395.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	11961	11960	0.0010630000000000001	0.00254	0.0007000000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	695	4149	0.0007000000000000001	0.0016	0.0004	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	968	2884	0.2187	0.41969999999999996	0.0075	36.0	36.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	8112	8114	0.021703999999999998	0.27925	0.01225	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3912	22637	0.0016	0.0040999999999999995	0.001	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	9612	260	0.022168	0.046049	0.011120000000000001	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	9601	44309	5.0e-5	0.00062	0.0	1234.0	1634.0	1634.0	0	0	1	-59.99999999999999	59.99999999999999								
	4114	4000	0.004019	0.008349	0.002016	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	12330	596	0.00788	0.02863	0.007189999999999999	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	962	963	0.00559	0.0304	0.052320000000000005	259.0	292.0	292.0	0	0	1	-59.99999999999999	59.99999999999999								
	4197	4198	0.0	0.35710000000000003	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6705	5296	0.0006441	0.0034398000000000002	0.0017882999999999998	277.0	340.0	340.0	0	0	1	-59.99999999999999	59.99999999999999								
	1467	1468	0.001616	0.011953	0.0036170000000000004	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	1333	9654	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1275	1277	0.013000000000000001	0.0317	0.0074	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	21925	3174	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2310	2320	0.04303	0.1096	0.02733	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	21934	22676	0.003478	0.00914	0.0023	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5786	5803	0.158	0.4747	0.008199999999999999	40.0	56.99999999999999	56.99999999999999	0	0	0	-59.99999999999999	59.99999999999999								
	22702	22685	0.030316999999999997	0.078319	0.0208	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	12024	3917	0.0005	0.0013	0.0003	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4050	1490	1.0e-5	1.0e-5	0.0	400.0	480.0	480.0	0	0	1	-59.99999999999999	59.99999999999999								
	11650	635	0.025813000000000003	0.06061	0.0161	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2981	43677	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3325	3309	0.312	0.321	0.004030000000000001	14.000000000000002	14.000000000000002	14.000000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	761	3735	0.0085	0.024700000000000003	0.006	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3983	24145	0.0001	0.000258	0.0001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2374	2376	0.1092	0.22820000000000001	0.003406	30.0	49.0	49.0	0	0	1	-59.99999999999999	59.99999999999999								
	6899	4862	0.0253	0.19116	0.7037	493.0	622.0	622.0	0	0	1	-59.99999999999999	59.99999999999999								
	3415	7631	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	587	11932	0.0030020000000000003	0.012691	0.0037	206.0	235.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	659	21915	0.004056000000000001	0.010476000000000001	0.0028000000000000004	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1017	2786	0.0004	0.001	1.0e-5	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	13058	3058	8.800000000000001e-5	0.000241	0.0	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	7620	27620	6.0e-5	0.000155	3.8e-5	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5461	5470	0.014876	0.071133	0.13188	260.0	325.0	325.0	0	0	1	-59.99999999999999	59.99999999999999								
	4959	4953	0.083	0.1723	0.041449999999999994	60.0	74.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	9404	2488	0.0087	0.0264	0.0076749999999999995	81.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	5246	5258	0.00214	0.009389999999999999	0.00017999999999999998	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6091	6734	0.001384	0.007804	0.013652	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8527	8569	0.008502	0.052747	0.001022	82.0	104.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	8514	8515	0.002201	0.017476000000000002	0.010209999999999999	335.0	420.0	420.0	0	0	0	-59.99999999999999	59.99999999999999								
	22628	622	0.003051	0.012885	0.0038	191.0	229.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	2655	3015	0.0288	0.0785	0.00468	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	7090	7096	0.0252	0.0478	0.00086	40.0	46.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	2240	4257	0.00334	0.008159999999999999	0.00221	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1544	1518	0.0168	0.043899999999999995	0.0105	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	23417	473	0.002667	0.014865999999999999	0.001137	275.0	275.0	275.0	0	0	1	-59.99999999999999	59.99999999999999								
	2883	2787	0.0509	0.1825	0.0025	65.0	65.0	65.0	0	0	1	-59.99999999999999	59.99999999999999								
	5687	8461	0.02303	0.08292999999999999	0.00198	90.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	6407	6561	0.01123	0.07655	0.15848	276.0	347.0	347.0	0	0	1	-59.99999999999999	59.99999999999999								
	1657	1658	0.000733	0.001191	0.03567	106.0	121.0	106.0	0	0	1	-59.99999999999999	59.99999999999999								
	5141	5331	0.0014000000000000002	0.006999999999999999	0.0128	350.0	350.0	350.0	0	0	1	-59.99999999999999	59.99999999999999								
	7614	7638	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	640	670	0.0030459999999999997	0.008060000000000001	0.0022	411.00000000000006	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	2620	2645	0.0403	0.1439	0.02834	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	3886	1944	0.0004	0.001	0.0003	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	9674	9657	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2423	2428	0.0246	0.07980000000000001	0.020371999999999998	96.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	948	2709	0.0064	0.0212	0.006500000000000001	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	7363	364	0.028999999999999998	0.0693	0.0083	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	851	9712	0.0052	0.0233	0.008764	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	6489	6491	0.00475	0.023479999999999997	0.04304	233.0	294.0	294.0	0	0	1	-59.99999999999999	59.99999999999999								
	954	1047	0.03605	0.17776	0.30655	350.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999								
	9354	9890	0.00415	0.03356	0.0681	378.0	450.0	450.0	0	0	1	-59.99999999999999	59.99999999999999								
	5235	5249	0.0708	0.2053	0.052000000000000005	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	6254	8048	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	13943	13944	0.053200000000000004	0.13731	0.034101	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	2803	2880	0.0013	0.0036	0.0005	56.99999999999999	56.99999999999999	56.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2420	2446	0.046	0.13369999999999999	0.0022789999999999998	45.0	68.0	68.0	0	0	1	-59.99999999999999	59.99999999999999								
	6770	5371	0.01456	0.06987	0.12793	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1229	9730	0.0232	0.053899999999999997	0.01218	103.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	3511	7485	0.1268	0.1918	0.002601	42.0	50.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	3782	3778	0.00374	0.01257	0.0033900000000000002	120.0	140.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	5060	5720	0.0016259999999999998	0.01992	1.1338	2187.0	2754.0	2754.0	0	0	1	-59.99999999999999	59.99999999999999								
	965	962	0.00455	0.0208	0.03725	210.0	298.0	298.0	0	0	1	-59.99999999999999	59.99999999999999								
	2649	2645	0.00953	0.03401	0.00884	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999								
	1331	9182	0.005721	0.012515	0.0	40.0	40.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	11953	14209	0.012656	0.056537	0.0165	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	7200	7204	0.0002	0.0039000000000000003	0.38695	1732.0	1732.0	1732.0	0	0	1	-59.99999999999999	59.99999999999999								
	2620	2666	0.0015	0.0087	0.00244	250.0	250.0	250.0	0	0	1	-59.99999999999999	59.99999999999999								
	7090	7091	0.41340000000000005	0.7836	0.0141	40.0	46.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	1287	1163	0.005600000000000001	0.021400000000000002	0.037000000000000005	183.0	287.0	287.0	0	0	1	-59.99999999999999	59.99999999999999								
	2605	3041	6.0e-5	0.00016	4.0e-5	140.0	140.0	140.0	0	0	0	-59.99999999999999	59.99999999999999								
	2502	2511	0.0064	0.0165	0.00414	125.0	138.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9745	9746	1.8e-5	5.4000000000000005e-5	0.001245	200.99999999999997	200.99999999999997	200.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	11797	7484	0.00065	0.00165	0.000421	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	44648	6947	0.13405	0.35112000000000004	0.085155	101.0	127.0	101.0	0	0	0	-59.99999999999999	59.99999999999999								
	5590	6400	0.00131	0.01927	0.46319999999999983	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	1277	1221	0.2365	0.0967	0.0596	82.0	82.0	82.0	0	0	0	-59.99999999999999	59.99999999999999								
	7605	17605	0.0007000000000000001	0.0018	0.00045	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2446	2449	0.036699999999999997	0.1069	0.001813	45.0	68.0	68.0	0	0	1	-59.99999999999999	59.99999999999999								
	2681	3088	0.1274	0.3122	0.00456	70.0	70.0	70.0	0	0	1	-59.99999999999999	59.99999999999999								
	1541	1543	0.026699999999999998	0.047599999999999996	0.01083	91.0	119.0	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	1541	4003	0.059500000000000004	0.1536	0.03765	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	277	3517	4.4000000000000006e-5	3.2e-5	0.0002	359.0	454.0	454.0	0	0	1	-59.99999999999999	59.99999999999999								
	1186	1296	0.024300000000000002	0.1215	0.2274	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	8626	5489	0.059028	0.22198	0.004177	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	175	8718	0.06	0.1531	0.03875	122.0	130.0	122.0	0	0	0	-59.99999999999999	59.99999999999999								
	22036	3146	0.0002	0.0003	0.0	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	6075	7190	0.0013	0.02061	0.8519000000000001	2962.0	3642.0	3642.0	0	0	1	-59.99999999999999	59.99999999999999								
	2743	2749	0.1	0.34450000000000003	0.006	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	7152	9072	0.0	1.0e-5	0.0	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	190	2316	0.02889	0.06891	0.01942	125.0	135.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9293	9294	0.00013	0.00042	0.0001	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	1300	1305	0.0693	0.10529999999999999	0.0018	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	9070	9071	0.0006	0.0054	0.13849999999999998	286.0	286.0	286.0	0	0	0	-59.99999999999999	59.99999999999999								
	820	821	0.0070999999999999995	0.0344	0.06655	299.0	299.0	299.0	0	0	1	-59.99999999999999	59.99999999999999								
	2231	2223	0.0074	0.01821	0.00487	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4229	2255	0.0154	0.0403	0.00996	86.0	95.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	326	367	0.00507	0.05685	0.93696	624.0	699.0	699.0	0	0	1	-59.99999999999999	59.99999999999999								
	229	2988	0.0132	0.0658	0.1324	227.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	2554	2557	0.8669	1.2384	0.00049	20.0	22.0	20.0	0	0	1	-59.99999999999999	59.99999999999999								
	7603	27603	0.00037999999999999997	0.000981	0.00024400000000000002	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	9321	9703	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	8522	8528	0.0178	0.056600000000000004	0.00116	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	392	7179	0.0096	0.024700000000000003	0.0031	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	1034	9533	0.02505	0.121	0.21161000000000002	250.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	330	1508	0.07044	0.18576	0.044050000000000006	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2451	2456	0.7537	0.7695000000000001	0.0104	19.0	31.0	31.0	0	0	1	-59.99999999999999	59.99999999999999								
	874	2445	0.011399999999999999	0.0325	0.008697	100.0	107.0	107.0	0	0	1	-59.99999999999999	59.99999999999999								
	3268	258	0.00042	0.002393	0.00068	249.00000000000003	268.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	2173	2190	0.00321	0.01163	0.0028699999999999997	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	709	12015	0.030754	0.077657	0.0199	108.0	130.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	1333	9653	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	233	320	0.002866	0.040721999999999994	1.973	1905.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	9326	43237	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	1437	1447	0.000107	0.0007920000000000001	0.000239	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	2781	10184	5.0e-5	0.00016	5.0e-5	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1764	1778	0.05179	0.10603	0.0016389999999999998	48.0	55.00000000000001	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	2920	2921	0.0025	0.0064600000000000005	0.00015900000000000002	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999								
	5181	5201	0.0072	0.0385	0.0823	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	99	101	0.00198	0.030979999999999997	2.4408	1905.9999999999998	1905.9999999999998	1905.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	577	6606	0.00655	0.013420000000000001	0.00359	103.0	144.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5008	5127	0.017603999999999998	0.16304	0.03444	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9264	10204	0.01234	0.05029	0.000654	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	11973	17625	0.003629	0.009399999999999999	0.00154	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2059	1240	0.027080000000000003	0.10321999999999999	0.006528000000000001	108.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999								
	2897	2702	0.0616	0.1476	0.0027	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	1455	271	0.0001	0.00020899999999999998	5.0e-5	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	642	3177	0.0653	0.1105	0.0016	31.0	38.0	31.0	0	0	1	-59.99999999999999	59.99999999999999								
	11996	4176	0.00048	0.0012389999999999999	0.000308	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	439	126	0.000366	0.005575	0.1537	2390.0	2390.0	2390.0	0	0	1	-59.99999999999999	59.99999999999999								
	9605	106	0.0003	0.00452	0.38582	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	27606	27603	0.001668	0.00421	0.0011	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	4370	7374	0.001774	0.046542	0.020026000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2102	2253	0.1386	0.1873	0.0027	22.0	27.0	22.0	0	0	1	-59.99999999999999	59.99999999999999								
	3462	462	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3497	3499	0.0005899999999999999	0.00149	0.0	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	6762	6782	0.032065	0.09896200000000001	0.037138000000000004	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	22330	2330	0.00515	0.013540000000000002	0.00316	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	6131	6146	0.005866	0.02572	0.05379	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8567	8566	0.0252	0.08259999999999999	0.0015	69.0	86.0	86.0	0	0	0	-59.99999999999999	59.99999999999999								
	2769	10200	0.0006850000000000001	0.00329	0.0327	147.0	147.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	3178	21975	0.0092	0.024	0.006	105.0	125.0	105.0	0	0	0	-59.99999999999999	59.99999999999999								
	1362	1378	0.008100000000000001	0.0276	0.0005	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	6368	5902	0.0353	0.19030000000000002	0.3308	250.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	6430	6507	0.0016200000000000001	0.02406	2.3558	1992.0000000000002	3118.0	3118.0	0	0	1	-59.99999999999999	59.99999999999999								
	7091	7094	0.1888	0.3579	0.00642	40.0	46.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	377	1521	0.0143	0.0365	0.0092	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	3255	3247	0.00094	0.006939999999999999	0.0021	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	134	3012	0.0007099999999999999	0.00755	0.12792	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	4835	4839	0.0197	0.0482	0.0123	80.0	100.0	70.0	0	0	1	-59.99999999999999	59.99999999999999								
	11920	3190	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	9452	7581	1.0e-5	1.0e-5	0.0	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	5687	8459	0.023929999999999996	0.08618	0.0020599999999999998	90.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	4830	4843	0.04075	0.14897	0.03698	122.0	153.0	122.0	0	0	0	-59.99999999999999	59.99999999999999								
	530	668	0.00198	0.02408	1.4191999999999998	2625.0	3048.0	3048.0	0	0	1	-59.99999999999999	59.99999999999999								
	596	14231	0.0066	0.0265	0.0079	216.0	252.99999999999997	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	350	372	0.00132	0.01369	0.22888000000000003	1123.0	1123.0	1123.0	0	0	1	-59.99999999999999	59.99999999999999								
	4066	1551	0.046	0.142	0.035	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2635	3033	0.029500000000000002	0.134	0.0287	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	7442	138	0.0001	0.0001	0.0	359.0	359.0	359.0	0	0	1	-59.99999999999999	59.99999999999999								
	21908	21943	0.040162	0.094282	0.025	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	23579	1709	0.06634000000000001	0.12534	0.002345	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	2191	2207	0.00434	0.01073	0.0028499999999999997	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	6561	6565	0.0223	0.15869999999999998	0.34025	285.0	382.0	382.0	0	0	1	-59.99999999999999	59.99999999999999								
	8631	6135	0.010478000000000001	0.11709	0.10891999999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1245	9813	0.04034	0.23327	0.00388	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	6012	6014	0.0103	0.072312	0.003417	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	368	4320	0.019812	0.051402	0.012542	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	5312	5301	0.0018	0.013300000000000001	0.049	615.0	721.0	721.0	0	0	1	-59.99999999999999	59.99999999999999								
	2406	2412	0.0196	0.0572	0.001116	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	22656	661	0.016646	0.07724	0.0225	114.99999999999999	143.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	22702	2346	0.0001	0.0001	0.0001	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5091	5098	0.009613	0.04593	0.080427	198.0	263.0	263.0	0	0	1	-59.99999999999999	59.99999999999999								
	9329	43230	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	1410	1413	0.00146	0.00957	0.005699999999999999	359.0	454.0	454.0	0	0	1	-59.99999999999999	59.99999999999999								
	2090	3001	0.00592	0.02046	0.0055000000000000005	167.0	202.99999999999997	167.0	0	0	1	-59.99999999999999	59.99999999999999								
	12020	555	0.071918	0.16939	0.0074	73.0	101.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	1887	1882	0.0348	0.09050000000000001	0.022010000000000002	96.0	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	5860	4351	0.0017599999999999998	0.025150000000000002	2.0445	2500.0	3464.0	3464.0	0	0	1	-59.99999999999999	59.99999999999999								
	562	2147	0.0011899999999999999	0.00607	0.0017499999999999998	172.0	191.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	21958	21993	0.0017380000000000002	0.00449	0.0012	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	655	2300	0.23120000000000002	0.3481	0.004739999999999999	30.0	37.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	3303	3333	0.029900000000000003	0.065	0.015069999999999998	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	703	2100	0.0039000000000000003	0.0141	0.0034999999999999996	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2701	2730	0.0245	0.08380000000000001	0.023700000000000002	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	2315	8105	0.0241	0.0602	0.015569999999999999	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	544	547	0.0015	0.02	1.0873	1918.0	1980.9999999999998	1980.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	1207	9714	0.0882	0.2772	0.004	48.0	71.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	2731	2766	0.0023	0.0096	0.0033	186.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	4518	4502	0.00026	0.00216	0.008110000000000001	557.0	557.0	557.0	0	0	1	-59.99999999999999	59.99999999999999								
	816	815	0.0025	0.0125	0.02434	382.0	426.99999999999994	426.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	3975	9618	0.006242	0.025359	0.006797999999999999	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	5249	5255	0.0944	0.2753	0.0698	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	1341	1339	0.03366	0.115	0.00096	48.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	6311	6501	0.00026	0.0031	0.012004999999999998	817.0	956.0	956.0	0	0	1	-59.99999999999999	59.99999999999999								
	9770	9771	0.02795	0.04249	0.000597	48.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	8654	6292	0.016132	0.014990000000000002	0.018489	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4250	2234	0.025920000000000002	0.09381	0.02313	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2385	2407	0.0126	0.0298	0.000745	62.0	62.0	62.0	0	0	1	-59.99999999999999	59.99999999999999								
	9366	2408	0.0079	0.038	0.00095	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	321	1509	0.0783	0.20041	0.05044	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2609	2680	0.0264	0.0909	0.02564	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	4195	741	0.0105	0.0271	0.006731	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2944	795	0.01786	0.05194	0.013919999999999998	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	6413	6453	0.01999	0.048369999999999996	0.00092	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	180	3256	0.005158	0.029386000000000002	0.00835	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	2180	4287	0.0026	0.0134	0.00404	188.0	191.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	3256	3248	0.00094	0.006939999999999999	0.0021	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	12010	3832	0.004699999999999999	0.0124	0.0032	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	11956	1957	0.014872000000000002	0.034919	0.009300000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1310	2069	0.0121	0.0425	0.011000000000000001	143.0	172.0	172.0	0	0	0	-59.99999999999999	59.99999999999999								
	2701	2896	0.0482	0.1184	0.0321	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	172	1740	0.0	0.0001	0.0	70.0	101.0	70.0	0	0	1	-59.99999999999999	59.99999999999999								
	8104	8202	0.0021021	0.027326000000000003	1.3054000000000001	2719.0	3395.0000000000005	3395.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	6582	26586	0.0219	0.0509	0.012809999999999998	144.0	168.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	666	19518	0.036383	0.077983	0.0031	44.0	60.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	985	2830	0.01875	0.06312000000000001	0.01717	119.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	2646	2633	0.20559999999999998	0.2662	0.00338	28.000000000000004	28.000000000000004	28.000000000000004	0	0	1	-59.99999999999999	59.99999999999999								
	276	9640	0.00523	0.015700000000000002	0.00396	97.0	135.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	814	9697	0.0046	0.028900000000000002	0.0558	319.0	374.0	374.0	0	0	1	-59.99999999999999	59.99999999999999								
	950	949	0.011899999999999999	0.0897	0.1864	350.0	473.00000000000006	473.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	954	868	0.01592	0.07835	0.13608	238.0	298.0	298.0	0	0	1	-59.99999999999999	59.99999999999999								
	3019	90	0.00021999999999999998	0.0022400000000000002	0.013839999999999998	956.0	1207.0	1207.0	0	0	1	-59.99999999999999	59.99999999999999								
	1216	9918	0.0387	0.0949	0.0208	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	1582	4090	0.0678	0.17600000000000002	0.0431	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2204	2248	0.00651	0.03303	0.0005899999999999999	50.0	56.99999999999999	48.0	0	0	0	-59.99999999999999	59.99999999999999								
	2312	6585	0.002549	0.006273999999999999	0.001676	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	22020	555	0.071918	0.16939	0.0074	73.0	101.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	2132	2135	0.0192	0.06559999999999999	0.018600000000000002	125.0	143.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	2891	2892	0.01056	0.0256	0.0062	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	6533	6550	0.010332	0.10991	0.000899	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4245	2220	0.00741	0.01824	0.00487	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	7343	1581	0.009000000000000001	0.0215	0.0052	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	8372	8369	0.002505	0.044718	0.039543	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4711	4862	0.02548	0.21917999999999999	0.25065000000000004	532.0	670.0	670.0	0	0	1	-59.99999999999999	59.99999999999999								
	6597	2325	0.002753	0.008857	0.002334	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	2720	2722	0.00823	0.02878	0.0077	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	1446	1437	0.001235	0.009134	0.002764	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	5004	5701	0.0246	0.1315	0.2274	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999								
	13128	11994	0.0061790000000000005	0.015963	0.0043	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	5034	5170	0.001457	0.018862	0.029608	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11733	734	0.002352	0.01069	0.003	159.0	191.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1536	7334	0.0256	0.0604	0.0148	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	6799	6665	0.003271	0.022951000000000003	0.08444499999999999	380.0	480.0	480.0	0	0	1	-59.99999999999999	59.99999999999999								
	2658	2643	0.0265	0.0681	0.01692	135.0	135.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	3484	3488	0.01093	0.027559999999999998	0.0	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	5421	5441	0.0321	0.1654	0.31379999999999997	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	626	2150	0.01	0.0229	0.006	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	180	3232	0.001685	0.012431000000000001	0.008128999999999999	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	8537	8581	0.0009	0.0062	0.0012	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	2754	10197	0.0068000000000000005	0.0302	0.009000000000000001	186.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	6341	6620	0.01087	0.07586999999999999	0.2746	408.0	605.0	605.0	0	0	1	-59.99999999999999	59.99999999999999								
	21735	1737	0.00191	0.01085	0.003098	213.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	6315	6361	0.0038	0.02	0.0352	250.99999999999997	317.0	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	21794	3395	0.0027	0.015700000000000002	0.0044800000000000005	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	1106	61	5.17e-5	0.0010727	0.11032	2728.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	2523	237	0.0098	0.0347	0.00915	160.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	4081	4364	0.0109	0.016399999999999998	0.03777	94.0	95.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	3256	3252	0.006108	0.024817	0.006653	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	9543	820	0.0034000000000000002	0.0181	0.03456	315.0	357.0	357.0	0	0	1	-59.99999999999999	59.99999999999999								
	709	22015	0.030754	0.077657	0.0199	108.0	130.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	5003	5711	0.0296	0.1523	0.289	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	1040	970	0.0014000000000000002	0.014499999999999999	0.5215000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	693	11684	0.015545	0.040157	0.010700000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	11951	3936	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2645	2655	0.0473	0.16879999999999998	0.04386	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	844	858	0.0078000000000000005	0.030899999999999997	0.010114000000000001	71.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	5679	5684	0.0020599999999999998	0.03193	1.2792000000000003	2598.0	3204.0	3204.0	0	0	1	-59.99999999999999	59.99999999999999								
	6441	6407	0.00699	0.07035999999999999	0.273	649.0	781.0	781.0	0	0	1	-59.99999999999999	59.99999999999999								
	5131	5141	0.0051	0.0259	0.0484	360.0	360.0	360.0	0	0	1	-59.99999999999999	59.99999999999999								
	8525	8526	0.0059	0.0194	0.00034	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	5816	6160	0.010509999999999999	0.075722	0.001668	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9016	384	0.00015	0.0014399999999999999	0.12576	2442.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	2620	2666	0.002	0.0076	0.00361	286.0	286.0	286.0	0	0	1	-59.99999999999999	59.99999999999999								
	1215	9590	0.01141	0.06187	0.11625999999999999	365.0	426.99999999999994	426.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	1759	1762	0.0068000000000000005	0.01735	0.00439	122.0	129.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	5461	5351	0.003074	0.016715	0.030699999999999998	299.0	357.0	357.0	0	0	1	-59.99999999999999	59.99999999999999								
	190	6594	0.022320000000000003	0.053239999999999996	0.01423	125.0	135.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2331	2332	0.0074	0.0181	0.0484	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	2282	2264	0.05548	0.13385999999999998	0.03578	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	5458	5641	0.0040999999999999995	0.0196	0.0652	363.0	457.0	457.0	0	0	1	-59.99999999999999	59.99999999999999								
	3701	249	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3204	1672	0.0002	0.0003	1.0e-6	126.0	136.0	126.0	0	0	0	-59.99999999999999	59.99999999999999								
	2130	3101	0.00953	0.02218	0.005580000000000001	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	9117	22036	0.06398100000000001	0.14395	0.0069	89.0	94.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	219	234	0.0006	0.0066	0.111	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	3897	658	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4570	4531	0.0017100000000000001	0.02544	2.3727	2468.0	3031.0	3031.0	0	0	1	-59.99999999999999	59.99999999999999								
	1094	1093	0.032400000000000005	0.0842	0.021400000000000002	119.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	884	615	0.020099999999999996	0.10289999999999999	0.1782	233.0	282.0	282.0	0	0	1	-59.99999999999999	59.99999999999999								
	5843	5983	0.005699999999999999	0.0177	0.0012	67.0	88.0	88.0	0	0	0	-59.99999999999999	59.99999999999999								
	878	954	0.0217	0.11230000000000001	0.19327000000000003	238.0	298.0	298.0	0	0	1	-59.99999999999999	59.99999999999999								
	2112	2303	0.057300000000000004	0.0812	0.00126	28.999999999999996	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	2225	2235	0.2216	0.28809999999999997	0.0046	30.0	35.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	2127	2179	0.018600000000000002	0.059699999999999996	0.015600000000000001	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	382	1571	0.1174	0.3107	0.0588	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2131	2308	0.41509999999999997	0.33039999999999997	0.0048	22.0	27.0	22.0	0	0	1	-59.99999999999999	59.99999999999999								
	9056	9057	0.00872	0.06694	0.00491	159.0	159.0	159.0	0	0	0	-59.99999999999999	59.99999999999999								
	3018	2990	0.00904	0.055060000000000005	0.1082	323.0	396.0	396.0	0	0	1	-59.99999999999999	59.99999999999999								
	9891	2489	0.0252	0.0732	0.019869	70.0	123.0	123.0	0	0	1	-59.99999999999999	59.99999999999999								
	2726	9721	0.010820000000000001	0.03651	0.00992	119.0	151.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2221	2241	0.0139	0.0344	0.0092	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	4439	4441	0.004	0.015600000000000001	0.0004	136.0	170.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	595	11708	0.007149	0.018768	0.0048	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	6702	6517	0.0031	0.045	2.6200999999999994	1992.0000000000002	2685.0	2685.0	0	0	1	-59.99999999999999	59.99999999999999								
	12042	3874	0.0036980000000000003	0.009545	0.0023699999999999997	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	4085	1546	0.0070999999999999995	0.0374	0.00787	153.0	182.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2398	2401	0.0342	0.1107	0.001966	56.99999999999999	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999								
	2490	9426	0.0022	0.0095	0.003614	107.0	107.0	107.0	0	0	1	-59.99999999999999	59.99999999999999								
	1759	3589	0.04413	0.11312	0.028387	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	7622	7621	0.0	0.0001	0.0	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	6890	6880	0.01187	0.08875	0.44439999999999996	557.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999								
	4383	1481	0.0127	0.0334	0.0079	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2663	2641	0.0024	0.0062	0.01153	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	530	540	0.0028399999999999996	0.035414	2.289	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	845	853	0.0362	0.1105	0.027237	77.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	136	120	0.0044	0.043	0.6659999999999999	776.0	977.0	977.0	0	0	1	-59.99999999999999	59.99999999999999								
	8310	8312	0.017213	0.066008	0.017262	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	13082	12021	0.011543000000000001	0.030769	0.0013	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	21909	3895	0.0012	0.0031	0.0008	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5351	5441	0.010961	0.06081	0.1072	300.0	321.0	321.0	0	0	1	-59.99999999999999	59.99999999999999								
	3044	3049	0.0001	0.0004	0.0002	252.99999999999997	252.99999999999997	252.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	9138	747	0.0391	0.1009	0.025	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	9070	353	0.01722	0.04426	0.011049999999999999	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	964	995	0.00164	0.03034	3.5488	2273.0	2273.0	2273.0	0	0	1	-59.99999999999999	59.99999999999999								
	850	10253	0.0001	0.0001	0.0001	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	109	9626	0.00012	0.00193	0.29698	2473.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	703	22704	0.0075309999999999995	0.019455	0.0052	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	22676	3046	0.0001	0.0003	0.0001	127.0	127.0	127.0	0	0	0	-59.99999999999999	59.99999999999999								
	9094	9093	0.03468	0.09069	0.02182	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9563	9564	0.009842	0.08184	0.044288999999999995	184.0	237.0	237.0	0	0	1	-59.99999999999999	59.99999999999999								
	2750	2774	0.009000000000000001	0.0222	0.006	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	3979	3990	0.2311	0.3589	0.0051	36.0	44.0	36.0	0	0	0	-59.99999999999999	59.99999999999999								
	3536	4620	0.06534	0.12890000000000001	0.03179	60.0	74.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	23579	3579	0.029578000000000004	0.07046000000000001	0.001283	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	853	9414	0.0377	0.11019999999999999	0.030194000000000002	101.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	1082	1026	0.0027	0.0143	0.00422	267.0	331.0	331.0	0	0	1	-59.99999999999999	59.99999999999999								
	9040	7389	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3040	2612	0.00024	0.00062	0.000152	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	1197	9773	0.0165	0.0473	0.000799	48.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	5337	5441	0.009300000000000001	0.0492	0.085	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	178	3521	0.0038	0.0218	0.00619	218.00000000000003	247.00000000000003	218.00000000000003	0	0	0	-59.99999999999999	59.99999999999999								
	588	3478	1.0e-5	1.0e-5	0.0	0.0	0.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	4805	4807	0.03089	0.08134000000000001	0.02085	86.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	2701	2896	0.0482	0.1184	0.0321	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	3213	4325	0.00046600000000000005	0.003448	0.001043	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	2214	2251	0.0013	0.0033	0.0009	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	546	534	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	258	9620	0.006123	0.012719000000000001	0.003071	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	3172	21915	0.0024	0.0062	0.0016	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	7679	564	0.005934	0.031761	0.009775	208.0	249.00000000000003	208.0	0	0	1	-59.99999999999999	59.99999999999999								
	140	138	0.00651	0.06497	1.0131000000000001	852.9999999999999	896.0000000000001	896.0000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1952	3876	0.0519	0.0815	0.0011	33.0	40.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	1724	7150	0.03842	0.09797	0.00153	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	1408	1697	0.002261	0.0046960000000000005	0.001134	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	7329	1524	0.0070999999999999995	0.0179	0.0046	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2712	10199	0.0159	0.0718	0.0207	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	3041	3067	0.0034999999999999996	0.00847	0.0023799999999999997	135.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	2620	2666	0.0015	0.0087	0.00244	250.0	250.0	250.0	0	0	1	-59.99999999999999	59.99999999999999								
	2081	9715	0.0046	0.0083	0.0001	30.0	30.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	190	322	0.0451	0.1162	0.02847	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	7546	4772	0.12168	0.29428	0.07264	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	4321	1510	0.0033650000000000004	0.008732	0.002131	125.0	149.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	136	367	0.0018	0.0179	0.34299	1132.0	1132.0	1132.0	0	0	1	-59.99999999999999	59.99999999999999								
	2765	2842	0.1478	0.2139	0.0033	41.0	43.0	41.0	0	0	1	-59.99999999999999	59.99999999999999								
	3762	3763	0.0554	0.1051	0.00189	40.0	46.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	11717	3063	0.0	0.0001	0.0	51.0	51.0	51.0	0	0	0	-59.99999999999999	59.99999999999999								
	695	3816	0.0007000000000000001	0.0016	0.0004	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	547	549	0.00092	0.01187	0.6694	1524.0	1829.0	1829.0	0	0	1	-59.99999999999999	59.99999999999999								
	22710	725	0.049367	0.12960000000000002	0.0333	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	448	454	0.005101	0.033487	0.1231	637.0	637.0	637.0	0	0	1	-59.99999999999999	59.99999999999999								
	2209	577	0.01122	0.0277	0.0074	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	19518	9519	0.0405	0.1011	0.0098	44.0	60.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	7326	1516	0.005699999999999999	0.0132	0.0034000000000000002	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2844	2852	0.0095	0.0235	0.0064	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	7470	1729	0.00017	0.00043	0.00010999999999999999	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1520	7381	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2433	2373	0.0222	0.0679	0.016715999999999998	77.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	21395	1395	0.0011	0.0028100000000000004	0.0007099999999999999	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	382	4074	0.0868	0.22920000000000001	0.054400000000000004	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	6921	6922	0.0	0.0001	0.0	64.0	70.0	64.0	0	0	1	-59.99999999999999	59.99999999999999								
	2277	6596	0.043587	0.14744	0.041662	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	1730	1742	0.0202	0.1148	0.03281	146.0	206.99999999999997	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	254	9617	0.007272	0.029544	0.00792	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	856	933	0.0005	0.006500000000000001	0.8049299999999999	2391.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	10181	10182	0.1381	0.3318	0.0059	47.8	47.8	47.8	0	0	1	-59.99999999999999	59.99999999999999								
	761	2968	0.032799999999999996	0.0973	0.024700000000000003	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4658	4840	0.0019	0.0025	0.00063	40.0	50.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	3702	3759	0.08336	0.24237999999999998	0.06495000000000001	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2106	2156	0.0273	0.0925	0.026099999999999998	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	9002	7357	0.0060999999999999995	0.014499999999999999	0.0036	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	22729	3075	0.0002	0.0006	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	5470	6032	0.007951	0.037978	0.070298	260.0	325.0	325.0	0	0	1	-59.99999999999999	59.99999999999999								
	4933	4963	0.1045	0.29460000000000003	0.09548	90.0	108.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	1552	1553	0.1377	0.2168	0.042800000000000005	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	3819	696	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21906	3888	0.0003	0.0009	0.0002	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	5169	8657	0.018576	0.036008	0.0040100000000000005	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21999	3830	9.7e-5	0.000249	0.0001	80.0	108.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	175	2614	0.062	0.2616	0.0711	125.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999								
	673	4284	0.018379	0.043202	0.0115	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3508	7487	0.02453	0.04054	0.00063	43.0	52.0	43.0	0	0	1	-59.99999999999999	59.99999999999999								
	2897	9689	0.095	0.1955	0.003	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	3381	3327	0.2625	0.2702	0.0033900000000000002	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	4465	4495	0.00061	0.00852	0.7898999999999999	676.0	676.0	676.0	0	0	1	-59.99999999999999	59.99999999999999								
	11947	3805	0.0069	0.018000000000000002	0.004699999999999999	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	3089	3091	0.001095	0.00443	0.0011849999999999999	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999								
	1186	1286	0.01551	0.09624	0.18469999999999998	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	12006	9513	0.1041	0.158	0.010029999999999999	44.0	44.0	44.0	0	0	0	-59.99999999999999	59.99999999999999								
	386	376	0.021400000000000002	0.113	0.02541	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	332	1554	0.026600000000000002	0.06309999999999999	0.01525	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	2306	4251	0.04016	0.07915	0.018260000000000002	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	481	3482	0.023065000000000002	0.030438999999999997	0.011161	277.0	277.0	277.0	0	0	1	-59.99999999999999	59.99999999999999								
	2162	14252	0.00229	0.00779	0.00219	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	5751	5797	0.018000000000000002	0.09158	0.16951	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	4494	4493	6.0e-5	0.00104	0.0894	2595.0	3270.0000000000005	3270.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	341	398	0.00449	0.04699	0.78538	1123.0	1123.0	1123.0	0	0	1	-59.99999999999999	59.99999999999999								
	345	9045	0.0016	0.0075	0.01606	340.0	340.0	340.0	0	0	1	-59.99999999999999	59.99999999999999								
	9004	7386	0.00208	0.01448	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4502	43800	1.0e-5	1.0e-5	0.0	210.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	3178	11975	0.0092	0.024	0.006	105.0	125.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	471	82	0.000951	0.008520999999999999	0.132	911.9999999999999	1103.0	1103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2363	2393	0.1515	0.3457	0.006049	31.0	50.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	9369	2415	0.0226	0.11199999999999999	0.0025729999999999998	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	970	971	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	965	1386	0.00387	0.01936	0.0339	365.0	426.99999999999994	426.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	1053	1052	0.002	0.0045000000000000005	0.00124	91.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	4772	4683	0.005652000000000001	0.012223999999999999	0.003835	98.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1035	2831	0.02788	0.09384	0.03195	119.0	151.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	8733	8726	0.058899999999999994	0.0935	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2300	2163	0.4236	0.5647	0.00852	30.0	37.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	3770	3970	0.0	0.0001	0.0	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2383	2390	0.021099999999999997	0.0616	0.016615	93.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	23584	3584	0.00402	0.007980000000000001	0.000132	52.0	52.0	52.0	0	0	0	-59.99999999999999	59.99999999999999								
	3494	494	1.0e-5	1.0e-5	0.0	999.0	999.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	409	3396	0.0009766	0.044702	0.022322	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	22731	23082	0.025857	0.06872099999999999	0.0029	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	861	9407	0.0467	0.09880000000000001	0.023	71.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	5020	7199	0.046868999999999994	0.18644	0.015645	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	624	13943	0.0321	0.082852	0.000576	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	2607	2627	0.0632	0.0819	0.00104	27.0	27.0	27.0	0	0	0	-59.99999999999999	59.99999999999999								
	2219	6590	0.01626	0.04309	0.01159	179.0	210.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	6060	6075	0.0011899999999999999	0.01885	0.5918000000000001	2962.0	3642.0	3642.0	0	0	1	-59.99999999999999	59.99999999999999								
	9338	43232	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	42159	7387	1.0e-5	1.0e-5	0.0	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	1835	1844	0.2702	0.39770000000000005	0.0057399999999999994	24.0	24.0	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	483	3490	0.0023599999999999997	0.01307	0.0	137.0	137.0	137.0	0	0	0	-59.99999999999999	59.99999999999999								
	2373	2384	0.051500000000000004	0.1497	0.040742	90.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	4098	331	0.00101	0.01044	0.17237	1123.0	1123.0	1123.0	0	0	1	-59.99999999999999	59.99999999999999								
	10188	10189	0.0795	0.11789999999999999	0.0017499999999999998	46.8	46.8	46.8	0	0	1	-59.99999999999999	59.99999999999999								
	9437	9710	0.001	0.002	0.000517	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	11921	11922	0.082308	0.17642	0.0070999999999999995	44.0	60.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	5073	8087	0.00938	0.0232	0.00039	68.0	68.0	68.0	0	0	1	-59.99999999999999	59.99999999999999								
	3013	784	0.01698	0.08006	0.022559999999999997	120.0	160.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	6576	6642	0.00492	0.06991	0.01984	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2994	779	0.017	0.0499	0.0131	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	961	1163	0.02341	0.11339	0.19821999999999998	259.0	292.0	292.0	0	0	1	-59.99999999999999	59.99999999999999								
	3227	1694	3.6e-5	0.00014800000000000002	4.0e-5	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	2469	2471	0.3715	0.37929999999999997	0.005116000000000001	19.0	22.0	22.0	0	0	1	-59.99999999999999	59.99999999999999								
	5090	5180	0.0014299999999999998	0.02261	3.2239	2678.0	3372.9999999999995	3372.9999999999995	0	0	1	-59.99999999999999	59.99999999999999								
	284	1684	0.00026	0.002307	0.07635	168.0	191.0	168.0	0	0	1	-59.99999999999999	59.99999999999999								
	6351	8509	0.0	0.1002	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2721	2727	0.0020499999999999997	0.0069	0.00188	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	1028	889	0.0073	0.03703	0.06622	237.0	298.0	333.0	0	0	1	-59.99999999999999	59.99999999999999								
	22030	21951	0.019096	0.048218	0.0124	108.0	129.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	1227	2099	0.0089	0.03	0.0086	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	12028	3147	0.0001	0.0003	0.0001	54.0	54.0	54.0	0	0	0	-59.99999999999999	59.99999999999999								
	21993	1968	0.000193	0.000499	0.0001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	78	86	0.00187	0.026019999999999998	0.601	1280.0	1613.0	1613.0	0	0	1	-59.99999999999999	59.99999999999999								
	5481	8350	0.0006	0.0026	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	14234	3056	0.0001	0.0003	0.0001	127.0	127.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	4713	4893	0.11254	0.22187	0.05465	60.0	74.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	3845	709	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2513	2518	0.0163	0.0529	0.015149999999999999	160.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	11901	674	0.016668000000000002	0.070389	0.020499999999999997	143.0	150.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	3106	2166	0.04671	0.16138000000000002	0.04298	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	377	1555	0.0336	0.1033	0.025310000000000003	94.0	119.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	848	2452	0.0202	0.058499999999999996	0.015931999999999998	86.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	9075	9076	0.0134	0.0347	0.00857	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2605	2604	0.00037	0.00095	0.00023	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	6143	8632	0.014936	0.09215400000000001	0.001727	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3113	3115	0.012204	0.063943	0.002868	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	3508	3594	0.08746000000000001	0.21170000000000003	0.0031630000000000004	61.0	73.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	2554	2544	0.0975	0.2036	0.00031	32.0	35.0	32.0	0	0	0	-59.99999999999999	59.99999999999999								
	1538	1541	0.03669	0.09522	0.02323	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	22737	22738	0.003959	0.010225999999999999	0.0027	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	8649	6215	0.009336	0.1065	0.021593	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3343	1754	0.0405	0.10460000000000001	0.025670000000000002	70.0	101.0	70.0	0	0	1	-59.99999999999999	59.99999999999999								
	3215	1634	0.000138	0.000287	6.9e-5	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	1408	1410	0.000574	0.00381	0.00219	359.0	454.0	454.0	0	0	1	-59.99999999999999	59.99999999999999								
	3217	4325	0.00046600000000000005	0.003448	0.001043	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	4822	7711	0.09055999999999999	0.221	0.05644999999999999	98.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	3484	3490	0.0055000000000000005	0.03039	0.0	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	474	471	0.000718	0.0064849999999999994	0.11410000000000001	911.9999999999999	1103.0	1103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3265	1668	1.0e-5	1.0e-5	1.0e-5	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	13584	3584	0.00402	0.007980000000000001	0.000132	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	3043	3049	0.0001	0.0004	0.0002	252.99999999999997	252.99999999999997	252.99999999999997	0	0	0	-59.99999999999999	59.99999999999999								
	437	436	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	3866	2018	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4325	3975	0.006666	0.027082000000000002	0.00726	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	5402	8192	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6142	8639	0.003054	0.015088999999999998	0.003961	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9601	9608	0.00029	0.00436	0.36748	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	8566	8564	0.013465	0.044038	0.000785	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	4762	4769	0.066711	0.15005000000000002	0.039477000000000005	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	5249	8029	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2672	2681	0.0321	0.0983	0.0015	35.0	35.0	35.0	0	0	1	-59.99999999999999	59.99999999999999								
	9730	9729	0.0089127	0.018638	0.0030512	103.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	6407	6561	0.01306	0.07363	0.13272	219.0	276.0	276.0	0	0	1	-59.99999999999999	59.99999999999999								
	3550	3548	0.00935	0.02281	0.005829999999999999	98.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1085	1078	0.009899999999999999	0.06759	0.26655999999999996	558.0	685.0	685.0	0	0	1	-59.99999999999999	59.99999999999999								
	13504	3504	0.0005020000000000001	0.001044	0.000252	105.0	125.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	6168	6142	0.000263	0.001785	0.0009239999999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2206	4287	0.008199999999999999	0.0227	0.0060999999999999995	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1930	3946	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9418	2365	0.010700000000000001	0.049100000000000005	0.001262	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	5361	5362	0.0003	0.0025	0.0092	540.0	645.0	645.0	0	0	1	-59.99999999999999	59.99999999999999								
	24179	4230	0.070285	0.16507000000000002	0.043899999999999995	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	6018	5669	0.001797	0.010627	0.0066549999999999995	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6800	43798	1.0e-5	1.0e-5	-0.3	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	5222	5216	0.0002	0.0017000000000000001	0.0062	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	2219	2229	0.00198	0.007890000000000001	0.00234	179.0	210.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	8630	6173	0.023161	0.10157	0.003126	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	4178	4165	0.0042	0.0108	0.0027	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	6584	11653	0.005	0.012	0.003	103.0	129.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	1241	1184	0.0087	0.0223	0.005600000000000001	137.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999								
	183	274	0.0433	0.2518	0.0726	153.0	193.0	155.0	0	0	1	-59.99999999999999	59.99999999999999								
	1279	1300	0.2494	0.379	0.006500000000000001	38.0	38.0	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	3226	266	0.001697	0.006894	0.0018479999999999998	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2609	2626	0.008	0.018000000000000002	0.0046500000000000005	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	337	7171	0.0139	0.0603	0.0168	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999								
	2852	10201	0.00603	0.0148	0.004	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	6461	8062	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	27639	27620	0.0049	0.01265	0.0031409999999999997	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5180	5140	0.00121	0.01455	1.463	1306.0	1854.0	1854.0	0	0	1	-59.99999999999999	59.99999999999999								
	6840	6820	0.00915	0.06819	0.14299999999999996	557.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999								
	5751	5852	0.0087	0.0471	0.07780000000000001	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	3238	3239	2.8e-5	0.00021	0.000254	478.0	602.0	478.0	0	0	0	-59.99999999999999	59.99999999999999								
	4260	2331	0.00336	0.01353	0.00402	216.0	252.99999999999997	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	1015	2886	0.0084	0.0414	0.07766	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	480	484	0.006109	0.03324	0.0545	265.0	320.0	320.0	0	0	1	-59.99999999999999	59.99999999999999								
	2342	11646	0.0008	0.002	0.0005	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	2591	2595	0.03196	0.06677	0.0001	32.0	35.0	32.0	0	0	0	-59.99999999999999	59.99999999999999								
	4239	11654	0.014026	0.065082	0.019	114.99999999999999	159.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2378	2389	0.047	0.1439	0.035415	94.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	6401	6407	0.0256	0.1382	0.2586	166.0	209.0	209.0	0	0	1	-59.99999999999999	59.99999999999999								
	2380	2385	0.0123	0.06570000000000001	0.0016250000000000001	90.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	647	1938	0.0067989999999999995	0.015963	0.0042	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2920	2906	0.08071	0.20829999999999999	0.05158	135.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	559	589	0.001381	0.017096	1.1045	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	995	1060	0.0017599999999999998	0.023	2.531	2464.0	3033.0	3033.0	0	0	1	-59.99999999999999	59.99999999999999								
	7532	7530	0.062	0.09126	0.00125	36.0	39.0	36.0	0	0	0	-59.99999999999999	59.99999999999999								
	960	1020	0.01123	0.08696999999999999	0.16452000000000003	350.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999								
	21982	695	0.003862	0.009977	0.0026	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5100	5180	0.00254	0.02812	2.8607	1306.0	1854.0	1854.0	0	0	1	-59.99999999999999	59.99999999999999								
	7696	4622	0.046668	0.11399	0.0291	98.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	6341	6334	0.0254	0.131	0.2322	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	4130	21970	0.0021	0.00542	0.001346	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9727	10122	0.022387	0.11385999999999999	0.010434	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1099	9589	0.022359	0.10742000000000002	0.028387	167.0	206.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	1058	2737	0.0414	0.11320000000000001	0.0022	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	1016	2759	0.00634	0.021339999999999998	0.005809999999999999	119.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	4552	4868	0.0195	0.16879999999999998	0.25807	470.0	688.0	688.0	0	0	1	-59.99999999999999	59.99999999999999								
	1564	7339	0.0347	0.0901	0.022099999999999998	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5271	5211	0.0032	0.0161	0.03	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	3715	3710	0.00432	0.02799	0.00622	155.0	180.0	155.0	0	0	1	-59.99999999999999	59.99999999999999								
	5574	5510	0.0022	0.0297	2.0154	1732.0	2165.0	2165.0	0	0	1	-59.99999999999999	59.99999999999999								
	22675	665	0.019504999999999998	0.050383	0.0134	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	539	540	0.0028160000000000004	0.035155	2.2746	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	4325	3975	0.006666	0.027082000000000002	0.00726	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	991	939	0.00601	0.02841	0.08326	350.0	350.0	350.0	0	0	1	-59.99999999999999	59.99999999999999								
	24235	730	0.017118	0.04489099999999999	0.0115	96.0	108.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	11628	622	0.003051	0.012885	0.0038	191.0	229.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	4515	4524	0.01345	0.10589	0.45372	557.0	702.0	702.0	0	0	1	-59.99999999999999	59.99999999999999								
	3829	22004	0.0029	0.0076	0.002	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	13921	3921	0.0005	0.0007000000000000001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2143	22143	0.0017299999999999998	0.00584	0.00165	128.0	128.0	128.0	0	0	0	-59.99999999999999	59.99999999999999								
	1046	1250	0.0005	0.00374	0.0149	540.0	632.0	632.0	0	0	1	-59.99999999999999	59.99999999999999								
	5631	5421	0.0204	0.087	0.2034	323.0	323.0	323.0	0	0	1	-59.99999999999999	59.99999999999999								
	2269	2277	0.0124	0.032	0.008	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	126	123	0.00252	0.027610000000000003	0.465	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	9739	950	0.0106	0.08012999999999999	0.16623000000000002	350.0	466.0	466.0	0	0	1	-59.99999999999999	59.99999999999999								
	84	21797	0.0032	0.00815	0.002079	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	41145	41146	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1734	7490	0.0022	0.00561	0.0014010000000000001	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	217	220	0.00226	0.0239	0.43270000000000003	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	1301	1307	0.33	0.4551	0.00496	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	11726	595	0.017505	0.045906	0.0118	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2472	2473	0.006500000000000001	0.02	0.005682	115.99999999999999	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	9339	864	0.008	0.0242	0.007592	132.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999								
	2563	2572	0.127	0.2404	0.00034	27.0	27.0	27.0	0	0	0	-59.99999999999999	59.99999999999999								
	4963	4973	0.09127	0.31668	0.08768000000000001	90.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	618	641	0.002846	0.016211	0.0492	325.0	447.0	447.0	0	0	1	-59.99999999999999	59.99999999999999								
	2073	2072	0.03678	0.1311	0.024855000000000002	97.0	141.0	157.0	0	0	1	-59.99999999999999	59.99999999999999								
	3589	8718	0.002999	0.007687	0.001929	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1188	1230	0.028900000000000002	0.1444	0.2588	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	3116	3118	0.017485	0.041951	0.0016420000000000002	92.0	107.0	92.0	0	0	1	-59.99999999999999	59.99999999999999								
	41824	41825	0.0001	0.0003	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5756	5842	0.0038	0.0265	0.1188	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	4269	575	4.0e-5	0.00026	0.00015	432.0	505.99999999999994	432.0	0	0	0	-59.99999999999999	59.99999999999999								
	2733	2774	0.0005	0.0014000000000000002	0.0003	127.0	127.0	127.0	0	0	0	-59.99999999999999	59.99999999999999								
	6171	6380	0.003068	0.01466	0.025668000000000003	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7460	1775	0.0009	0.0023	0.000581	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	22937	3847	0.003	0.0079	0.002	95.0	139.0	84.0	0	0	0	-59.99999999999999	59.99999999999999								
	8513	8514	0.001606	0.012216	0.0071389999999999995	335.0	420.0	420.0	0	0	1	-59.99999999999999	59.99999999999999								
	1128	1140	0.0148	0.0395	0.00908	97.0	136.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2554	2545	0.0975	0.2036	0.00031	32.0	35.0	32.0	0	0	0	-59.99999999999999	59.99999999999999								
	42400	5162	0.0001	0.0006	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	743	3929	0.1452	0.2518	0.0096	31.0	31.0	31.0	0	0	1	-59.99999999999999	59.99999999999999								
	2365	2408	0.0044	0.0213	0.000533	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	9401	2386	0.0064	0.0305	0.0007620000000000001	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1520	7380	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2320	4223	0.023940000000000003	0.06177	0.015149999999999999	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5091	5092	0.012509999999999999	0.07474	0.14538	398.0	458.0	458.0	0	0	1	-59.99999999999999	59.99999999999999								
	22029	3923	0.0	0.0002	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	21915	21919	0.024815999999999998	0.06410199999999999	0.017	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	24217	21958	0.0012540000000000001	0.005298000000000001	0.0015	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	5540	5684	0.00077	0.0089	1.0366	2030.0	2557.0	2557.0	0	0	1	-59.99999999999999	59.99999999999999								
	8667	6090	0.0008740000000000001	0.16906	0.0057079999999999995	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5537	6616	0.001384	0.008198	0.016212999999999998	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9557	9551	0.0584	0.1315	0.0022	41.0	59.0	59.0	0	0	1	-59.99999999999999	59.99999999999999								
	2250	6610	0.00361	0.017769999999999998	0.0054600000000000004	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	2282	2264	0.05548	0.13385999999999998	0.03578	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	2196	2247	0.00361	0.00881	0.0023799999999999997	103.0	109.00000000000001	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	283	178	0.0028000000000000004	0.0158	0.0045000000000000005	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	23129	23417	0.000749	0.003655	0.000189	159.0	159.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	22676	23042	0.0025109999999999998	0.0065980000000000006	0.0017000000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	490	484	0.000139	0.0010299999999999999	0.0040999999999999995	383.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	3831	22004	0.0028000000000000004	0.0075	0.002	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	140	3966	0.0055000000000000005	0.060700000000000004	1.0397	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	8103	8201	0.0021062	0.027326000000000003	1.3058	2719.0	3395.0000000000005	3395.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	5480	5370	0.0011899999999999999	0.01859	1.2251999999999996	2560.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	5720	5752	0.002304	0.031549999999999995	3.2289999999999996	2186.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	938	946	0.0005899999999999999	0.01031	1.2482	2728.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	6822	6829	0.0689	0.1595	0.042657999999999995	101.0	127.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	5966	5124	0.017388	0.15594	0.009288999999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2423	2426	0.0016	0.0049	0.001215	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	251	262	0.01045	0.021707	0.005242	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2678	2680	0.0182	0.0697	0.016	102.0	102.0	102.0	0	0	1	-59.99999999999999	59.99999999999999								
	3975	9616	0.007272	0.029544	0.00792	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	3123	3119	0.0016200000000000001	0.00846	0.00037999999999999997	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	3901	23901	0.00028000000000000003	0.000723	0.000179	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	12033	3920	0.0189	0.0496	0.0128	84.0	105.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	947	1010	0.02574	0.12581	0.22265000000000001	250.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	3926	22032	0.0005	0.0001	0.0002	212.0	241.0	212.0	0	0	0	-59.99999999999999	59.99999999999999								
	6300	8475	0.00040800000000000005	0.0052910000000000006	0.52605	2185.0	2185.0	2185.0	0	0	1	-59.99999999999999	59.99999999999999								
	7611	460	0.0	0.0001	0.0	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	1859	1867	0.029900000000000003	0.079	0.01867	96.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	2266	4299	0.00375	0.01843	0.005679999999999999	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	5486	5923	7.6e-5	0.0007530000000000001	0.002928	625.0	794.0	625.0	0	0	1	-59.99999999999999	59.99999999999999								
	11394	1394	0.00067	0.0017100000000000001	0.000433	122.0	130.0	122.0	0	0	0	-59.99999999999999	59.99999999999999								
	8446	5216	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2729	10194	0.00105	0.0026	0.0007000000000000001	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1008	2875	0.019299999999999998	0.0462	0.0008	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	3214	286	0.0010299999999999999	0.007619	0.002305	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	2193	2234	0.014100999999999999	0.021110000000000004	0.011193	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	2368	9369	0.021099999999999997	0.1124	0.0022489999999999997	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	538	542	0.000625	0.00795	0.4925	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	6585	2332	0.00193	0.004751	0.0012690000000000002	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	4095	1563	0.0287	0.0677	0.01664	150.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	11925	3174	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	337	1548	0.0431	0.11220000000000001	0.027000000000000003	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	8551	8541	0.0097	0.0653	0.2398	434.99999999999994	552.0	552.0	0	0	1	-59.99999999999999	59.99999999999999								
	5701	5731	0.0315	0.1684	0.2932	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999								
	455	23058	0.035886999999999995	0.093151	0.0040999999999999995	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	3210	3225	0.000123	0.000909	0.000275	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	11920	11925	0.019119	0.049386	0.0131	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2654	3022	0.011080000000000001	0.08355	0.16709	254.99999999999997	321.0	321.0	0	0	1	-59.99999999999999	59.99999999999999								
	7246	7248	0.0070999999999999995	0.0172	0.0044	112.00000000000001	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	1520	7382	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	12143	2143	0.0017299999999999998	0.00584	0.00165	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	5302	5311	0.0033	0.018000000000000002	0.0646	425.0	498.00000000000006	498.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	8542	8562	0.0053	0.0334	0.00064	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	7605	27605	0.0007000000000000001	0.0018	0.00045	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	899	2472	0.008100000000000001	0.0297	0.009755	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	9016	4028	0.0008100000000000001	0.01076	1.082	2447.0	3009.0	3009.0	0	0	1	-59.99999999999999	59.99999999999999								
	1526	7358	0.012	0.0274	0.0064	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	6553	95170	0.07153	0.18048999999999998	0.0431	100.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	3952	3552	1.0e-5	2.0e-5	1.0e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	4863	4807	0.0596	0.152	0.03972	86.0	100.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	2360	2397	0.0084	0.0377	0.001027	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	1857	1871	0.0349	0.0908	0.022090000000000002	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	9079	376	0.00791	0.02031	0.00508	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	863	874	0.0435	0.134	0.033224000000000004	75.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999								
	878	1028	0.0086	0.0438	0.07688	288.0	337.0	337.0	0	0	1	-59.99999999999999	59.99999999999999								
	4929	4743	0.0046700000000000005	0.011399999999999999	0.00291	136.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999								
	22656	2345	0.0023	0.006	0.0014000000000000002	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	4517	4579	0.00241	0.03945	1.4619000000000009	2408.0	2595.0	3270.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	7529	7531	0.01509	0.03117	0.007607	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	2266	2329	0.01264	0.06221	0.01918	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	5110	5111	0.0042	0.0226	0.038599999999999995	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3111	9623	0.015449999999999998	0.07603	0.023450000000000002	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	8522	8529	0.003	0.0102	0.00013	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	84	11797	0.0032	0.00815	0.002079	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1548	4020	0.0665	0.1727	0.04216	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5370	5451	0.00049	0.00784	-0.3568	1992.0000000000002	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	2124	2128	0.0053	0.0141	0.0033	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4320	7355	0.0074	0.0191	0.004699999999999999	125.0	161.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	376	4059	0.044199999999999996	0.11349999999999999	0.02798	125.0	150.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	6071	6341	0.0155	0.0833	0.17231000000000002	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	6581	2168	0.04981	0.12514	0.00199	38.0	55.00000000000001	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	8537	8560	0.0108	0.067	0.0012900000000000001	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	21989	21973	0.020468	0.052877	0.013999999999999999	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2712	10198	0.0159	0.0718	0.0207	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	4513	791	0.076	0.1973	0.0499	93.0	118.0	93.0	0	0	1	-59.99999999999999	59.99999999999999								
	414	608	0.000234	0.002902	0.18780000000000002	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	1450	1605	0.000882	0.005024999999999999	0.001428	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	4178	4195	0.022000000000000002	0.05678	0.0141	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	8516	8515	0.001	0.00772	0.0046500000000000005	335.0	420.0	420.0	0	0	1	-59.99999999999999	59.99999999999999								
	11963	17615	0.0032840000000000005	0.00848	0.0022	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	7207	7221	0.00683	0.04871	0.09664	313.0	390.0	390.0	0	0	1	-59.99999999999999	59.99999999999999								
	7489	116	0.0229	0.1323	0.03804	146.0	206.99999999999997	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	7058	559	0.00013	0.0025	0.1481	1668.0	2705.0	2705.0	0	0	1	-59.99999999999999	59.99999999999999								
	11908	11943	0.040162	0.094282	0.025	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5742	5744	0.036245	0.20135000000000003	0.001951	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6889	6900	0.0026	0.01837	0.03629	397.0	463.99999999999994	463.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	1751	1745	0.032	0.0818	0.02059	108.0	108.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	3119	3481	2.3999999999999997e-5	0.000127	5.999999999999999e-6	159.0	159.0	159.0	0	0	0	-59.99999999999999	59.99999999999999								
	3933	12042	0.0036	0.009399999999999999	0.0024	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	5254	5461	0.024	0.1265	0.23238	300.0	357.0	357.0	0	0	1	-59.99999999999999	59.99999999999999								
	9339	869	0.0063	0.019	0.006136	133.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999								
	786	767	0.009300000000000001	0.028399999999999998	0.008100000000000001	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	29127	4302	0.000402	0.002732	0.001446	390.0	462.0	390.0	0	0	1	-59.99999999999999	59.99999999999999								
	4448	4868	0.017230000000000002	0.10154	0.2025	279.0	348.0	348.0	0	0	1	-59.99999999999999	59.99999999999999								
	1444	1450	0.00248	0.015529999999999999	0.00453	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	3128	13128	2.9999999999999997e-6	7.7e-5	1.9e-5	139.0	163.0	163.0	0	0	0	-59.99999999999999	59.99999999999999								
	10170	10314	0.010700000000000001	0.0218	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1405	284	0.0025900000000000003	0.014252	0.004176	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	5570	8167	0.000145	0.002118	0.19628	425.0	604.0	604.0	0	0	1	-59.99999999999999	59.99999999999999								
	5740	5750	0.0015	0.019	1.9254	2165.0	2165.0	2165.0	0	0	1	-59.99999999999999	59.99999999999999								
	2853	10201	3.0e-5	8.999999999999999e-5	2.0e-5	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1266	9236	0.013999999999999999	0.0461	0.0009	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	22950	4194	0.0095	0.0248	0.0064	139.0	163.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	563	567	0.002299	0.030238	1.6401	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	4653	4663	0.14455	0.37026000000000003	0.09328900000000001	86.0	92.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	5131	5361	0.0019	0.0138	0.0508	540.0	645.0	645.0	0	0	1	-59.99999999999999	59.99999999999999								
	275	3795	0.00223	0.016068	0.004835	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	1533	1553	0.06	0.1548	0.038	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	960	821	1.0e-5	1.0e-5	0.00033	1036.0	1036.0	1036.0	0	0	1	-59.99999999999999	59.99999999999999								
	14173	4160	0.0031	0.008	0.002	95.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	21978	3813	0.0003	0.0013	0.0004	212.0	241.0	212.0	0	0	0	-59.99999999999999	59.99999999999999								
	587	692	0.01142	0.05157	0.01504	212.0	242.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	2655	2925	0.0007000000000000001	0.00168	0.00062	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	3215	3958	0.0015249999999999999	0.011276999999999999	0.003412	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	5982	6144	0.024300000000000002	0.15960000000000002	0.0016	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	782	3771	0.0105	0.0305	0.008199999999999999	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4784	3545	0.07581	0.18501	0.04724999999999999	98.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	5491	5501	0.0282	0.151	0.16079999999999997	199.0	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1093	9852	0.029900000000000003	0.07780000000000001	0.01894	90.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	5577	6300	0.00153	0.022719999999999997	1.2762000000000002	1732.0	2165.0	2165.0	0	0	1	-59.99999999999999	59.99999999999999								
	1197	9772	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9892	612	0.004126	0.022633999999999998	0.0776	319.0	382.0	382.0	0	0	1	-59.99999999999999	59.99999999999999								
	3703	3705	0.0097	0.0282	0.0076	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2591	2596	0.03196	0.06677	0.0001	32.0	35.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	6801	6802	0.10369999999999999	0.1324	0.002387	33.0	41.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	985	2726	0.02402	0.08088	0.02198	119.0	151.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	4700	4514	0.0031	0.04836	2.0686	2457.0	2924.0	2924.0	0	0	1	-59.99999999999999	59.99999999999999								
	886	1028	0.005397	0.01917	0.035632000000000004	350.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999								
	6081	5291	0.0163	0.0852	0.1552	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	5843	5856	0.0121	0.0377	0.0024	67.0	88.0	88.0	0	0	0	-59.99999999999999	59.99999999999999								
	2578	2596	0.16940000000000002	0.3539	0.00052	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	2851	2869	0.1508	0.2162	0.0033	41.0	47.0	41.0	0	0	1	-59.99999999999999	59.99999999999999								
	3265	3284	0.0012180000000000001	0.002531	0.000611	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	7121	7091	0.040330000000000005	0.07644999999999999	0.001	40.0	46.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	613	12045	0.04655	0.10964	0.0048	89.0	104.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	2619	3009	0.0074	0.0621	0.00664	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999								
	2655	2676	0.0694	0.1912	0.041299999999999996	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	1413	9634	0.00063	0.00256	0.000686	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	3958	178	0.0051	0.0291	0.00827	194.0	247.00000000000003	194.0	0	0	0	-59.99999999999999	59.99999999999999								
	4271	4269	0.0057399999999999994	0.028919999999999998	0.01119	216.0	216.0	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	11646	11653	0.009562000000000001	0.022448000000000003	0.006	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	11922	3196	0.0	0.001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	699	17627	0.00012	0.00031	0.0001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	7502	7503	1.0e-5	1.0e-5	1.0e-6	61.0	61.0	61.0	0	0	0	-59.99999999999999	59.99999999999999								
	1443	1442	0.000649	0.004799	0.001452	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	6661	6481	0.000877	0.0061790000000000005	0.02268	467.0	588.0	588.0	0	0	1	-59.99999999999999	59.99999999999999								
	1534	1592	0.0161	0.08070000000000001	0.14550000000000002	299.0	329.0	329.0	0	0	1	-59.99999999999999	59.99999999999999								
	2268	2285	0.0264	0.06280000000000001	0.015600000000000001	103.0	117.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	9725	978	0.016	0.0956	0.19	319.0	372.0	372.0	0	0	1	-59.99999999999999	59.99999999999999								
	1047	934	0.0304	0.1572	0.27088999999999996	262.0	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	1258	1210	0.00199	0.01157	0.0231	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	2792	2805	0.0466	0.1582	0.0451	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	2098	9199	0.0017000000000000001	0.0060999999999999995	0.0013	108.0	158.0	108.0	0	0	0	-59.99999999999999	59.99999999999999								
	2576	2543	0.0729	0.1168	0.0049499999999999995	12.0	14.000000000000002	12.0	0	0	0	-59.99999999999999	59.99999999999999								
	2790	2876	0.024900000000000002	0.0623	0.001	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	21960	694	0.019025	0.04543	0.011699999999999999	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	562	2147	0.0012	0.0060999999999999995	0.0018	143.0	191.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	2100	4255	0.01115	0.0397	0.01069	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	566	696	0.0084	0.030299999999999997	0.0083	134.0	161.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	9543	818	0.0014000000000000002	0.008	0.0163	343.0	394.0	394.0	0	0	1	-59.99999999999999	59.99999999999999								
	7540	4902	0.057800000000000004	0.1182	0.0301	80.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	5301	5311	0.0033	0.018000000000000002	0.0646	425.0	498.00000000000006	498.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	376	7359	0.0086	0.0219	0.0055000000000000005	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	275	1440	0.001601	0.010745	0.003183	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	1387	9676	0.020659999999999998	0.06899	0.00126	84.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	3725	2990	0.0001	0.0001	0.0	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999								
	1258	980	0.00398	0.02086	0.040679999999999994	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	1609	1679	0.000426	0.001047	0.05995	125.0	168.0	125.0	0	0	0	-59.99999999999999	59.99999999999999								
	24177	4164	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	21911	659	0.011687000000000001	0.027436	0.0073	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1136	9915	0.0067	0.0161	0.00366	147.0	178.0	147.0	0	0	1	-59.99999999999999	59.99999999999999								
	718	712	0.014129000000000001	0.07255099999999999	0.022099999999999998	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	11675	665	0.019504999999999998	0.050383	0.0134	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5181	5271	0.00781	0.05589	0.21114	637.0	750.0	750.0	0	0	1	-59.99999999999999	59.99999999999999								
	5500	5480	0.0021	0.0348	2.3594	1992.0000000000002	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	584	561	0.0030080000000000003	0.037503	2.4276	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	23504	3504	0.0005020000000000001	0.001044	0.000252	105.0	125.0	105.0	0	0	0	-59.99999999999999	59.99999999999999								
	2720	2793	3.0e-5	8.999999999999999e-5	2.0e-5	36.0	36.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	2585	2586	0.01608	0.027530000000000002	4.0e-5	19.0	19.0	19.0	0	0	0	-59.99999999999999	59.99999999999999								
	5421	5431	0.01196	0.07223	0.28838	505.99999999999994	602.0	602.0	0	0	1	-59.99999999999999	59.99999999999999								
	9017	385	0.00015	0.0014399999999999999	0.024540000000000003	771.0	771.0	771.0	0	0	1	-59.99999999999999	59.99999999999999								
	13477	482	0.004099	0.015263	0.00881	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1095	9581	0.00194	0.01803	0.009399999999999999	227.0	250.99999999999997	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8697	8138	0.0041648	0.07470399999999999	0.00418	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2572	2574	0.11664999999999999	0.24367	0.00035999999999999997	25.0	27.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	129	442	0.00067	0.0066	0.10099999999999999	776.0	956.0	956.0	0	0	1	-59.99999999999999	59.99999999999999								
	3248	3250	0.0043630000000000006	0.017726	0.004752	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	6471	6661	0.0014130000000000002	0.009951	0.036518999999999996	467.0	588.0	588.0	0	0	1	-59.99999999999999	59.99999999999999								
	1062	2731	0.0245	0.1144	0.0301	186.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	238	248	0.08109999999999999	0.223	0.053200000000000004	92.0	115.99999999999999	92.0	0	0	1	-59.99999999999999	59.99999999999999								
	1039	1279	0.034769999999999995	0.0688	0.0017929999999999999	30.0	36.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	5679	5318	0.00132	0.02054	0.9464999999999999	2598.0	3204.0	3204.0	0	0	1	-59.99999999999999	59.99999999999999								
	6792	6793	0.023937	0.12583	0.023344999999999998	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1325	1281	0.0163	0.0907	0.17	292.0	292.0	425.0	0	0	1	-59.99999999999999	59.99999999999999								
	1223	1215	0.00394	0.02204	0.0397	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	23581	3581	0.0002	0.0005099999999999999	0.000129	122.0	134.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	9650	635	0.00615	0.01914	0.005390000000000001	179.0	210.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	5058	5067	0.020813	0.1917	0.000371	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2112	2114	0.1216	0.1722	0.0027	28.999999999999996	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	23077	3077	0.0	0.0001	0.0	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	11917	3903	0.0083	0.0217	0.005600000000000001	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	1892	1133	0.0079	0.0166	0.00512	147.0	178.0	178.0	0	0	1	-59.99999999999999	59.99999999999999								
	817	2477	0.0106	0.053399999999999996	0.09434	182.0	243.00000000000003	243.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	10209	10154	0.017	0.0415	0.01064	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	1536	1555	0.0464	0.068	0.015	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	859	2487	0.0151	0.0366	0.00865	105.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	126	86	0.00109	0.01824	0.512	1707.0	2150.0	2150.0	0	0	1	-59.99999999999999	59.99999999999999								
	8481	6129	0.005788	0.17218	0.020804999999999997	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4687	4645	0.001	0.001	0.001	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	4873	4932	0.0584	0.2261	0.055999999999999994	86.0	100.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	24234	3056	0.0001	0.0003	0.0001	127.0	127.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	951	1258	0.009000000000000001	0.0447	0.07428	210.0	298.0	298.0	0	0	1	-59.99999999999999	59.99999999999999								
	4733	4749	0.0028000000000000004	0.0116	0.0031	136.0	169.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	1773	1770	0.029500000000000002	0.0949	0.022250000000000002	97.0	124.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	13042	595	0.015937	0.041872	0.010700000000000001	139.0	143.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5091	5101	0.00106	0.009075999999999999	0.026869999999999998	348.0	494.00000000000006	494.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	3891	649	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2359	2378	0.0364	0.10779999999999999	0.028668	88.0	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1071	9840	0.00461	0.03286	0.06565	365.0	458.0	458.0	0	0	1	-59.99999999999999	59.99999999999999								
	1313	2082	0.00178	0.00898	0.019610000000000002	329.0	329.0	329.0	0	0	1	-59.99999999999999	59.99999999999999								
	6214	6211	0.017557	0.18218	0.06235	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21948	3806	0.0014000000000000002	0.0037	0.001	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	5212	5201	0.0088	0.0467	0.086	200.0	250.0	250.0	0	0	1	-59.99999999999999	59.99999999999999								
	4380	9027	0.0094387	0.039216	0.010724000000000001	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	480	9104	0.000206	0.001832	0.0063	608.0	637.0	637.0	0	0	1	-59.99999999999999	59.99999999999999								
	3486	486	1.0e-5	1.0e-5	0.0	999.0	999.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	9024	9021	0.00105	0.00561	0.011659999999999998	303.0	303.0	303.0	0	0	1	-59.99999999999999	59.99999999999999								
	1140	1145	0.0808	0.2089	0.05053	97.0	114.99999999999999	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	126	86	0.00109	0.018260000000000002	0.512	1707.0	2150.0	2150.0	0	0	1	-59.99999999999999	59.99999999999999								
	972	1045	0.0012	0.015700000000000002	-0.47360000000000013	1637.0	1637.0	1637.0	0	0	1	-59.99999999999999	59.99999999999999								
	9137	747	0.0391	0.1009	0.025	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	5871	42252	0.005849	0.025537999999999998	0.06296	250.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	1481	1488	0.07425	0.19210000000000002	0.04729	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	439	495	7.3e-5	0.001083	0.0318	1793.0	1793.0	1793.0	0	0	1	-59.99999999999999	59.99999999999999								
	1871	1865	0.022000000000000002	0.0571	0.013879999999999998	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	3934	12041	0.0021	0.0055000000000000005	0.0014000000000000002	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	2658	2676	0.0434	0.1197	0.025849999999999998	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	622	624	0.055099999999999996	0.1445	0.0373	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	1405	1653	5.6e-5	0.000138	0.006217	167.0	191.0	167.0	0	0	0	-59.99999999999999	59.99999999999999								
	2147	2159	0.0206	0.0524	0.013300000000000001	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1144	10209	0.0955	0.23309999999999997	0.05955	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	4598	101	0.00179	0.02762	1.6341999999999999	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	649	3878	0.0379	0.0978	0.02429	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	7479	7480	0.00504	0.0044	6.0e-5	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	6132	6131	0.00123	0.01238	0.04874	680.0	680.0	680.0	0	0	1	-59.99999999999999	59.99999999999999								
	1526	9029	0.022400000000000003	0.05793	0.01423	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	8482	8484	0.009375	0.10581	0.037881	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	103	6609	0.00024	0.00368	0.317	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	794	2985	0.009899999999999999	0.0319	0.0069	103.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	5090	5100	0.00015	0.00161	-1.34401	1306.0	1854.0	1854.0	0	0	1	-59.99999999999999	59.99999999999999								
	4038	4041	0.0559	0.1449	0.0356	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9089	9090	0.04239	0.06924000000000001	0.01726	90.0	90.0	90.0	0	0	0	-59.99999999999999	59.99999999999999								
	5502	5508	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	6444	6349	0.00247	0.03508	1.428	2728.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	2775	992	0.013309999999999999	0.04453	0.012270000000000001	119.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	3933	22042	0.0036	0.009399999999999999	0.0024	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	8580	8545	0.1075	0.6389	0.01242	91.0	113.99999999999999	91.0	0	0	0	-59.99999999999999	59.99999999999999								
	746	11740	0.012867	0.032738	0.008199999999999999	108.0	129.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	7603	17603	0.00037999999999999997	0.000981	0.00024400000000000002	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	360	3010	0.00134	0.02023	1.5837999999999999	2533.0	2533.0	2533.0	0	0	1	-59.99999999999999	59.99999999999999								
	635	22631	0.024465	0.10332000000000001	0.0301	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	2190	6583	0.0083	0.02836	0.006979999999999999	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	3471	471	0.0001	0.0012	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	673	21908	0.026775000000000004	0.062855	0.0167	139.0	143.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	11954	14175	0.0014000000000000002	0.003613	0.000897	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	175	1759	0.00127	0.00724	0.002063	310.0	310.0	310.0	0	0	1	-59.99999999999999	59.99999999999999								
	9303	9272	0.01261	0.05141	0.000668	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	4325	3219	0.0006519999999999999	0.004823	0.001459	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2150	2172	0.02061	0.05436	0.013269999999999999	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	779	780	0.0851	0.2437	0.0662	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5142	44093	0.0	0.0018	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	452	27626	0.0104	0.027467000000000002	0.0072	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3231	3233	0.000583	0.00431	0.0013039999999999998	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	582	471	0.001592	0.014225000000000002	0.2494	896.0000000000001	956.0	956.0	0	0	1	-59.99999999999999	59.99999999999999								
	1078	1086	0.02445	0.17235	0.42877000000000004	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	546	4189	0.026639	0.12262	0.0358	114.99999999999999	150.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	4992	4994	0.1575	0.3837	0.0935	86.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	22716	3060	0.0	0.0001	0.0	51.0	51.0	51.0	0	0	0	-59.99999999999999	59.99999999999999								
	11948	11963	0.005504	0.014217	0.0038	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	22025	22019	0.015	0.0394	0.0101	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2429	2489	0.058499999999999996	0.1705	0.04657	81.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999								
	959	895	0.00035000000000000005	0.00409	0.5078199999999999	2353.0	2997.0	2997.0	0	0	1	-59.99999999999999	59.99999999999999								
	3031	3030	0.01312	0.031760000000000004	0.00781	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	748	12041	0.006268	0.029084	0.0085	159.0	191.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	5887	5886	0.0	0.1628	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6061	6334	0.02267	0.11579	0.2114	295.0	370.0	370.0	0	0	1	-59.99999999999999	59.99999999999999								
	9978	9981	0.06849999999999999	0.1016	0.0016	49.0	49.0	49.0	0	0	1	-59.99999999999999	59.99999999999999								
	17605	3808	0.00885	0.022799999999999997	0.00567	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	2834	2867	0.0045000000000000005	0.0111	0.003	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	8512	8513	0.001587	0.012046	0.007039	335.0	420.0	420.0	0	0	1	-59.99999999999999	59.99999999999999								
	1099	9584	0.022421000000000003	0.08169	0.022023	139.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999								
	1706	182	0.0036030000000000003	0.01448	0.003986	170.0	187.0	170.0	0	0	0	-59.99999999999999	59.99999999999999								
	1441	265	9.7e-5	0.000394	0.000106	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	8404	8406	0.00165	0.02376	1.3408999999999995	2719.0	3395.0000000000005	3395.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	8270	8280	0.0194	0.1332	0.16932000000000003	558.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999								
	6576	6688	0.044126000000000005	0.49563	0.009182000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8281	8257	0.008579999999999999	0.05321	0.00413	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1258	1299	0.0258	0.0983	0.17059999999999997	179.0	254.99999999999997	254.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	3247	3249	0.0043630000000000006	0.017726	0.004752	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2179	2213	0.0036	0.0131	0.0032	128.0	162.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	9435	61	0.00078	0.014339999999999999	1.5667	3290.0	3919.0	3290.0	0	0	1	-59.99999999999999	59.99999999999999								
	4274	4272	0.0025700000000000002	0.0138	0.00409	216.0	216.0	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	4532	4530	1.0e-5	1.0e-5	0.0	70.0	70.0	70.0	0	0	1	-59.99999999999999	59.99999999999999								
	1484	1485	0.05142	0.08801	0.02001	94.0	119.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	566	695	0.006999999999999999	0.0329	0.009399999999999999	143.0	191.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	844	2447	0.0022	0.0134	0.003111	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	7708	6563	0.09118	0.3089	0.05771000000000001	165.0	206.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	11951	746	0.044795	0.11446999999999999	0.0286	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	1766	1789	0.06939000000000001	0.13391	0.0023510000000000002	48.0	55.00000000000001	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	19127	9127	0.001	0.002581	0.0006410000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2141	11630	0.0031	0.0077	0.0021	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3221	295	0.00025100000000000003	0.000522	0.000126	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	574	610	0.00078	0.00961	0.5756	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	10014	10189	0.00658	0.021099999999999997	0.0004	44.5	44.5	44.5	0	0	1	-59.99999999999999	59.99999999999999								
	237	2520	0.018500000000000003	0.0928	0.07245	186.0	204.99999999999997	204.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1796	1794	0.0067	0.023700000000000002	0.0063	105.0	114.99999999999999	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	21917	24179	0.0076500000000000005	0.01796	0.0048	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2383	2410	0.037000000000000005	0.1107	0.030844	93.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1041	1069	0.01593	0.07758	0.13516999999999998	262.0	326.0	326.0	0	0	1	-59.99999999999999	59.99999999999999								
	1930	1935	0.0104	0.0163	0.0002	30.0	40.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	4201	4202	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	3898	546	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2724	2796	0.0018	0.0084	0.0025	200.99999999999997	200.99999999999997	200.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	4223	4224	0.00594	0.0151	0.00379	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	6589	2106	0.00455	0.0148	0.0037	101.0	144.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	1212	1267	0.00528	0.026459999999999997	0.0438	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	9786	997	0.00017999999999999998	0.00256	0.26937	1523.0	2317.0	2317.0	0	0	1	-59.99999999999999	59.99999999999999								
	187	2264	0.047400000000000005	0.126	0.0294	120.0	120.0	142.0	0	0	1	-59.99999999999999	59.99999999999999								
	1391	7460	0.0027	0.006889999999999999	0.0017430000000000002	122.0	130.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	536	538	0.0019450000000000001	0.024743	1.3688999999999998	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	1512	7323	0.0055000000000000005	0.011899999999999999	0.0128	150.0	180.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	887	2480	0.0229	0.0664	0.018036	88.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	5003	44106	0.0001	0.0007000000000000001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2356	2387	0.028399999999999998	0.0877	0.001335	76.0	76.0	76.0	0	0	0	-59.99999999999999	59.99999999999999								
	1106	61	4.94e-5	0.0010238	0.10537	2728.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	5761	5762	0.0	0.057800000000000004	0.0	192.0	192.0	192.0	0	0	1	-59.99999999999999	59.99999999999999								
	84	1780	0.006999999999999999	0.0178	0.00454	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	2268	4227	0.020419999999999997	0.05288	0.01264	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4345	7152	0.00046199999999999995	0.0024207	0.0868	286.0	286.0	286.0	0	0	1	-59.99999999999999	59.99999999999999								
	2783	2894	0.0027	0.0069	0.0017000000000000001	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	967	1035	0.00705	0.02366	0.00644	119.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	1728	1792	0.02699	0.06807	0.017589999999999998	122.0	122.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	825	826	0.0956	0.2195	0.053757	101.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	9728	9751	0.0092332	0.021720000000000003	0.019733	124.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	6300	5050	0.0029	0.039900000000000005	1.6143999999999998	2165.0	2165.0	2165.0	0	0	1	-59.99999999999999	59.99999999999999								
	930	1383	0.15936	0.50178	0.11952	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	3905	9137	0.0007000000000000001	0.0018	0.00045	98.0	106.0	98.0	0	0	0	-59.99999999999999	59.99999999999999								
	566	11955	0.011067	0.039807999999999996	0.0111	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	169	4202	0.0012	0.0151	0.0213	956.0	956.0	956.0	0	0	1	-59.99999999999999	59.99999999999999								
	320	390	0.0023	0.0341	1.838	2442.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	1889	1025	0.00439	0.03751	0.14307999999999998	669.0	823.0	669.0	0	0	1	-59.99999999999999	59.99999999999999								
	2644	3030	0.03169	0.07668	0.01883	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	3493	493	1.0e-5	1.0e-5	0.0	999.0	999.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	703	11470	0.023767999999999997	0.062430000000000006	0.016	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3315	3314	0.0092	0.0095	0.00012	28.000000000000004	28.000000000000004	28.000000000000004	0	0	1	-59.99999999999999	59.99999999999999								
	2501	237	0.016	0.0605	0.01628	160.0	176.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	572	559	0.002197	0.026211	1.6968	2030.0	2088.0	2088.0	0	0	1	-59.99999999999999	59.99999999999999								
	5804	5852	0.0007000000000000001	0.006	0.0178	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	9223	9225	0.009805000000000001	0.015327	0.0030719999999999996	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	1552	7431	0.0216	0.0553	0.013999999999999999	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	742	743	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11707	2550	0.0009	0.0022	0.00065	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	8627	8629	0.008975	0.11945	0.014001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9966	9553	0.16704	0.29071	0.0027300000000000002	38.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	551	889	0.0141	0.0816	0.2638	280.0	398.0	398.0	0	0	1	-59.99999999999999	59.99999999999999								
	12001	3828	0.0007000000000000001	0.0019	0.0005	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	5671	6631	0.01738	0.08307	0.14545	315.0	409.0	409.0	0	0	1	-59.99999999999999	59.99999999999999								
	136	367	0.0022	0.0218	0.33399999999999996	776.0	977.0	977.0	0	0	1	-59.99999999999999	59.99999999999999								
	2482	860	0.0321	0.0933	0.025377999999999998	121.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999								
	2530	2538	0.149	0.3115	0.00821	63.0	70.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	2737	2747	0.0329	0.0917	0.0017000000000000001	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	1558	399	0.051500000000000004	0.0968	0.022799999999999997	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	120	126	0.006	0.059500000000000004	0.9279999999999999	776.0	977.0	977.0	0	0	1	-59.99999999999999	59.99999999999999								
	1684	1690	0.0008	0.0023	0.03888	109.00000000000001	126.0	109.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	9775	9776	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7612	27612	0.00057	0.001471	0.000365	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	44090	5501	0.0	0.0018	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11592	11998	0.003261	0.011722999999999999	0.0033	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	1708	1709	0.0113	0.009300000000000001	0.00015	30.0	33.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	7342	1580	0.0039000000000000003	0.0001	0.0012	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9581	9579	0.02574	0.09570000000000001	0.02464	138.0	170.0	170.0	0	0	1	-59.99999999999999	59.99999999999999								
	9716	1384	0.0219	0.0354	0.0005	30.0	30.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	2639	2640	0.0276	0.0588	0.01345	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	9959	9853	0.10192999999999999	0.32832	0.0017360000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	639	4138	0.0545	0.14067	0.034935	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1194	1199	0.01729	0.08578	0.1532	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	4074	4392	0.11033	0.26344	0.06456	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	21962	3833	0.0052	0.0137	0.0034999999999999996	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	933	955	0.0016	0.020499999999999997	2.5017	2391.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	2247	2205	0.010369999999999999	0.02538	0.006840000000000001	103.0	109.00000000000001	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	11654	11656	0.0050349999999999995	0.023363000000000002	0.0068000000000000005	114.99999999999999	159.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	17613	9130	8.0e-5	0.000206	5.1000000000000006e-5	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	4611	4513	0.03	0.0775	0.018600000000000002	80.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3260	3262	0.001798	0.010242	0.00291	249.00000000000003	268.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	2545	2562	0.0021	0.0043	1.0e-5	32.0	35.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	7202	7243	0.0959	0.2341	0.059800000000000006	112.00000000000001	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	10024	9257	0.0111	0.037000000000000005	0.019299999999999998	80.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	11972	11971	0.0009080000000000001	0.0040550000000000004	0.0012	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	4494	4493	6.0e-5	0.00104	0.0894	2595.0	3270.0000000000005	3270.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	23943	23944	0.053200000000000004	0.13731	0.034101	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	22027	3938	0.0	0.0002	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	996	995	0.0	0.0002	0.028999999999999998	1819.0000000000002	1819.0000000000002	1819.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	652	665	0.05379	0.24960000000000002	0.0729	114.99999999999999	118.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	11604	11733	0.004275999999999999	0.019437	0.0055000000000000005	159.0	192.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	9278	1200	0.00034	0.0017000000000000001	0.003	365.0	426.99999999999994	426.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	6756	6758	0.012794000000000002	0.075695	4.37e-5	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1366	1362	0.00857	0.028929999999999997	0.00052	54.0	79.0	84.0	0	0	0	-59.99999999999999	59.99999999999999								
	8094	8095	0.04062	0.1782	0.0033439999999999998	89.0	106.0	106.0	0	0	1	-59.99999999999999	59.99999999999999								
	4425	4830	0.0072	0.027999999999999997	0.0078000000000000005	120.0	150.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	1710	1705	0.11991	0.30078	0.00494	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	22686	2338	0.0008	0.0022	0.0005	25.0	25.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	4642	4533	0.0383	0.10220000000000001	0.0246	94.0	122.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	864	2473	0.0058	0.0172	0.005078	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	647	22637	0.021474000000000004	0.051232	0.0132	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	10013	9306	0.01155	0.01518	0.00016	35.0	44.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	4098	4093	1.0e-5	1.0e-5	0.0	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	6204	6171	0.00434	0.022189999999999998	0.04103	179.0	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	2824	10180	0.1115	0.2796	0.0046	24.0	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	2219	4263	0.00647	0.01591	0.00462	101.0	144.0	101.0	0	0	0	-59.99999999999999	59.99999999999999								
	6331	8161	0.0020599999999999998	0.02161	0.08295	615.0	792.0	792.0	0	0	1	-59.99999999999999	59.99999999999999								
	6969	7014	0.50003	0.9640000000000001	0.01566	42.0	53.0	53.0	0	0	1	-59.99999999999999	59.99999999999999								
	4983	4997	0.06705	0.15916	0.04102	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	342	1491	0.063	0.16260000000000002	0.03987	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	1449	1608	5.0e-5	0.000104	2.5e-5	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	7539	4713	0.01061	0.04102	0.01137	136.0	170.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	9132	9133	0.034780000000000005	0.05941	0.00068	33.0	36.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	386	4336	0.0063894	0.014834	0.0038244	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	5217	44108	2.0e-5	0.000143	0.0	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999								
	2544	2546	0.0021	0.0043	1.0e-5	32.0	35.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	284	1686	0.0003	0.0032	0.14150000000000001	246.0	283.0	246.0	0	0	1	-59.99999999999999	59.99999999999999								
	22700	2314	0.0001	0.0001	0.0001	80.0	80.0	80.0	0	0	0	-59.99999999999999	59.99999999999999								
	674	4159	0.0172	0.0444	0.011000000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4623	7768	0.08282	0.31509	0.08583	136.0	170.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	5222	5101	0.01774	0.12622	0.45993	250.0	400.0	400.0	0	0	1	-59.99999999999999	59.99999999999999								
	1437	1615	0.00035200000000000005	0.000731	0.00017600000000000002	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	4439	4441	0.004	0.015600000000000001	0.0004	136.0	170.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	21979	27639	0.0049499999999999995	0.01278	0.0031730000000000005	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1754	11752	0.048600000000000004	0.1255	0.031030000000000002	122.0	134.0	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	2613	2638	0.0062	0.0227	0.00755	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	8093	6065	0.00291	0.11545	0.05327	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2322	3102	0.0176	0.0432	0.0116	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	14177	4164	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2222	2241	0.0104	0.0443	0.011399999999999999	188.0	225.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	843	10005	0.00878	0.05542	0.10056	284.0	349.0	349.0	0	0	1	-59.99999999999999	59.99999999999999								
	4020	7391	0.037261999999999997	0.09579700000000001	0.023592	125.0	125.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	3724	3781	0.00362	0.01053	0.0028199999999999996	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	6901	6917	0.01614	0.0528	0.001	61.0	76.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	258	1758	0.021400000000000002	0.08900000000000001	0.02291	121.0	157.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	1533	1549	0.03168	0.08195999999999999	0.02012	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	7708	6563	0.09118	0.3089	0.05771000000000001	165.0	206.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	2572	2575	0.07031	0.14687	0.00021999999999999998	25.0	27.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	6291	6623	0.003675	0.01728	0.032623	150.0	210.0	250.0	0	0	1	-59.99999999999999	59.99999999999999								
	827	627	0.00895	0.04092	0.07690999999999999	301.0	359.0	359.0	0	0	1	-59.99999999999999	59.99999999999999								
	992	2718	0.011399999999999999	0.039599999999999996	0.0109	143.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	2295	2321	0.29460000000000003	0.34950000000000003	0.0054	28.999999999999996	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	5797	5881	0.018000000000000002	0.09158	0.16951	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	458	3384	0.00229	0.01413	0.0533	686.0	806.0	806.0	0	0	1	-59.99999999999999	59.99999999999999								
	9698	9367	0.0173	0.050300000000000004	0.013753999999999999	89.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	652	4239	0.007295	0.033852	0.009899999999999999	114.99999999999999	150.0	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2301	2315	0.050300000000000004	0.12689999999999999	0.032709999999999996	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3224	4325	0.007487000000000001	0.050048	0.014919	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	1417	289	0.0008179999999999999	0.0033239999999999997	0.000891	193.0	211.0	193.0	0	0	0	-59.99999999999999	59.99999999999999								
	2183	4240	0.0041199999999999995	0.01042	0.00264	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1558	1569	0.0060999999999999995	0.0159	0.0038	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	449	442	0.0008699999999999999	0.00919	0.18	1195.0	1195.0	1195.0	0	0	1	-59.99999999999999	59.99999999999999								
	6526	6457	0.1143	0.2353	0.008669999999999997	126.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999								
	2337	11631	0.0003	0.0007000000000000001	0.0002	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5468	5474	0.0403	0.1309	0.0311	81.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	560	2132	0.00334	0.01641	0.00506	188.0	191.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	7240	7241	0.136	0.2682	0.0661	84.0	105.0	84.0	0	0	0	-59.99999999999999	59.99999999999999								
	3249	1647	7.1e-6	7.1e-6	1.0e-6	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	3242	1695	7.1e-6	7.1e-6	1.0e-6	999.0	999.0	999.0	0	0	0	-59.99999999999999	59.99999999999999								
	270	1692	0.0006479999999999999	0.002926	0.18813	137.0	150.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	180	178	0.0088	0.050300000000000004	0.01428	218.00000000000003	264.0	264.0	0	0	1	-59.99999999999999	59.99999999999999								
	2897	9688	0.13570000000000002	0.3281	0.0058	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	1076	538	8.0e-5	0.00109	0.07136	2622.0	3082.0	3082.0	0	0	1	-59.99999999999999	59.99999999999999								
	6367	6266	0.0079131	0.099678	0.002702	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4699	4977	0.017757000000000002	0.070331	0.000149	42.0	52.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	4077	7353	0.1066	0.15960000000000002	0.0363	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	2400	2356	0.023399999999999997	0.0677	0.001171	62.0	62.0	62.0	0	0	1	-59.99999999999999	59.99999999999999								
	1882	1878	0.016973000000000002	0.04412	0.01072	97.0	97.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	327	7364	0.029900000000000003	0.07769999999999999	0.0191	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4328	4326	0.066612	0.10128	0.001719	36.0	36.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	2852	10202	0.00603	0.0148	0.004	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	23128	21994	0.0061790000000000005	0.015963	0.0043	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	332	361	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2059	2056	0.03229	0.14355	0.001457	137.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999								
	11922	12007	0.073063	0.15661	0.0063	44.0	60.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	11984	11964	0.0011690000000000001	0.002744	0.0007000000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2546	2562	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	390	4050	0.0008799999999999999	0.01269	1.087	2442.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	2206	2240	0.0044	0.0113	0.0029	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2713	2851	0.045	0.1085	0.0019	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	3216	3222	0.00358	0.007436000000000001	0.001796	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	9261	9221	0.03088	0.13085000000000002	0.00246	57.99999999999999	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999								
	1256	951	0.0168	0.09140000000000001	0.16776	290.0	366.0	366.0	0	0	1	-59.99999999999999	59.99999999999999								
	956	953	0.0006	0.0064	0.022799999999999997	886.0	886.0	1021.0000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1924	1927	0.33039999999999997	0.1967	0.0023	33.0	40.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	6265	8053	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4055	1587	0.0354	0.1038	0.0255	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5421	44096	0.0001613	0.0007049	0.00216	307.0	307.0	307.0	0	0	1	-59.99999999999999	59.99999999999999								
	1082	1144	0.105	0.2621	0.0691	93.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	8539	8560	0.0042	0.0259	5.0e-5	91.0	110.00000000000001	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	1571	1480	0.13086	0.3403	0.00064	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	6590	3419	0.03033	0.07017999999999999	0.01881	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1643	3521	0.0027	0.0152	0.00432	218.00000000000003	264.0	218.00000000000003	0	0	0	-59.99999999999999	59.99999999999999								
	328	330	0.0	0.063	0.0	150.0	170.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	1754	1755	0.0252	0.0652	0.016120000000000002	122.0	129.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	6220	6349	0.0008500000000000001	0.013879999999999998	0.48870000000000013	1992.0000000000002	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	4611	4612	0.0007199999999999999	0.0027600000000000003	0.0007000000000000001	80.0	96.0	28.999999999999996	0	0	0	-59.99999999999999	59.99999999999999								
	3422	422	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6914	6901	0.0364	0.1191	0.002121	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	6898	4862	0.0253	0.19116	0.7037	493.0	622.0	622.0	0	0	1	-59.99999999999999	59.99999999999999								
	2079	9219	0.0842	0.3119	0.005738999999999999	80.0	88.0	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	2930	791	0.0213	0.061799999999999994	0.01657	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4841	4830	0.00443	0.016200000000000003	0.0040100000000000005	122.0	153.0	122.0	0	0	0	-59.99999999999999	59.99999999999999								
	9738	946	0.00156	0.02436	3.7289999999999996	2655.0	2655.0	2655.0	0	0	1	-59.99999999999999	59.99999999999999								
	7155	7156	0.11560000000000001	0.2144	0.0452	94.0	100.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	5200	6130	0.0013	0.0203	1.1343	2678.0	3372.9999999999995	3372.9999999999995	0	0	1	-59.99999999999999	59.99999999999999								
	4230	602	0.064773	0.15231999999999998	0.0404	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	22003	683	0.0301	0.079	0.0204	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2778	2777	0.006	0.0203	0.0058	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	5371	5690	0.000189	0.0009429999999999999	0.0	300.0	360.0	360.0	0	0	1	-59.99999999999999	59.99999999999999								
	1485	7180	0.0377	0.0645	0.0147	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	695	696	0.0051	0.0134	0.0034999999999999996	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3465	465	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	326	134	0.0007000000000000001	0.0076	0.12287000000000001	1049.0	1049.0	1049.0	0	0	1	-59.99999999999999	59.99999999999999								
	76	74	0.0007199999999999999	0.0175	5.430000000000001	4133.0	4174.0	3684.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	1656	1658	0.000733	0.001191	0.03567	106.0	121.0	106.0	0	0	1	-59.99999999999999	59.99999999999999								
	4086	1569	0.00385	0.01748	0.005	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	2131	4264	0.00945	0.02199	0.00035000000000000005	34.0	48.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	6924	6921	0.04638	0.1517	0.0027029999999999997	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	596	24231	0.0066	0.0265	0.0079	216.0	252.99999999999997	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	7434	4026	0.014627	0.031977000000000005	0.009504	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	6038	5536	0.0047587	0.12007	0.008389	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1465	272	0.000214	0.00122	0.00034700000000000003	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	1715	7475	0.018056000000000003	0.05359	0.00075	77.0	77.0	77.0	0	0	1	-59.99999999999999	59.99999999999999								
	5421	5431	0.023610000000000003	0.10717	0.18719999999999998	174.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	8703	1749	0.059961	0.043789999999999996	0.00241	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	3233	3236	5.7e-5	0.000419	0.000127	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	9608	107	0.0003	0.00607	0.6459999999999999	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	464	466	0.0001	0.0015	0.04127	1195.0	1195.0	1195.0	0	0	1	-59.99999999999999	59.99999999999999								
	13585	13582	0.49076000000000003	0.42272	0.006000999999999999	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	9132	4140	0.0	0.001	0.0	33.0	36.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	548	4197	0.0197	0.044500000000000005	0.011890000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2342	22646	0.0008	0.002	0.0005	101.0	144.0	101.0	0	0	0	-59.99999999999999	59.99999999999999								
	7397	1545	0.00255	0.01284	0.0	999.0	999.0	999.0	0	0	1	-59.99999999999999	59.99999999999999								
	22707	22702	0.0016409999999999999	0.00424	0.0011	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	187	2264	0.047400000000000005	0.126	0.0294	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	11931	11974	0.012648	0.032674	0.0087	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3758	3757	0.017	0.0495	0.01325	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2904	2919	0.0073	0.0215	0.0054	35.0	35.0	35.0	0	0	1	-59.99999999999999	59.99999999999999								
	270	1451	0.0006	0.0040999999999999995	0.00493	478.0	602.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	6221	6225	0.0034000000000000002	0.033	0.125	637.0	757.0	757.0	0	0	1	-59.99999999999999	59.99999999999999								
	6410	6460	0.0024	0.0356	3.3775000000000004	1992.0000000000002	2445.0	2445.0	0	0	1	-59.99999999999999	59.99999999999999								
	1912	4302	0.022718	0.054521	0.0146	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	21961	21960	0.0010630000000000001	0.00254	0.0007000000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2216	2226	0.00748	0.01848	0.00493	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	9263	1263	0.00151	0.00832	0.015700000000000002	340.0	398.0	398.0	0	0	1	-59.99999999999999	59.99999999999999								
	7945	6317	0.0025	0.0062	0.0016	100.0	136.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	3255	3251	0.006108	0.024817	0.006653	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	1042	2069	0.03561	0.1193	0.02889	167.0	202.99999999999997	202.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	483	3495	0.00017999999999999998	0.00101	0.0	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	2613	2638	0.0062	0.0227	0.00755	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	414	7734	0.00242	0.03001	1.9406	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	8537	8562	0.00846	0.052469999999999996	0.00101	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	277	3516	4.4000000000000006e-5	3.2e-5	0.0002	359.0	454.0	454.0	0	0	1	-59.99999999999999	59.99999999999999								
	22028	22024	0.0692	0.1827	0.0467	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	12028	12024	0.0692	0.1827	0.0467	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4379	1549	0.0012376	0.0029337	0.0007448	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2554	2557	0.8669	1.2384	0.00049	20.0	22.0	20.0	0	0	1	-59.99999999999999	59.99999999999999								
	3854	12015	9.7e-5	0.000254	0.0001	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	7523	7502	0.001199	0.003075	4.7999999999999994e-5	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	5572	6300	0.002	0.0268	0.7193999999999998	1992.0000000000002	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	237	2522	0.0031	0.016200000000000003	0.0006900000000000001	160.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	10241	1337	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3310	3317	0.0091	0.0239	0.005719999999999999	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	7202	7246	0.0967	0.23600000000000002	0.0603	112.00000000000001	140.0	140.0	0	0	0	-59.99999999999999	59.99999999999999								
	2035	412	0.009292	0.052469999999999996	0.1734	325.0	447.0	447.0	0	0	1	-59.99999999999999	59.99999999999999								
	7245	7247	0.0111	0.0208	0.0067	113.99999999999999	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	9434	9531	0.0317	0.09230000000000001	0.025089	52.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	173	1776	0.0124	0.0709	0.02025	153.0	193.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	2725	2808	0.0605	0.1495	0.0404	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	857	2453	0.0025	0.0068000000000000005	0.001838	62.0	99.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	1628	1685	3.0e-5	0.00021999999999999998	0.00848	239.0	247.00000000000003	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	652	479	0.00473	0.0246	0.006999999999999999	204.99999999999997	389.0	389.0	0	0	1	-59.99999999999999	59.99999999999999								
	3787	7073	0.01871	0.05441	0.01458	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	7703	3541	0.16607	0.40167	0.09908	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	14238	4148	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1718	23587	0.08693	0.13773	0.002416	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	8008	8015	0.089698	0.26509	0.01542	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1758	1751	0.0342	0.0876	0.022029999999999998	122.0	134.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	5458	5452	2.6e-5	0.00018800000000000002	-0.09940000000000002	478.0	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	2354	9708	0.0003	0.0016	0.0005870000000000001	119.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999								
	6523	20700	0.017221	0.073113	0.001368	93.0	93.0	93.0	0	0	1	-59.99999999999999	59.99999999999999								
	548	643	0.017515	0.07396799999999999	0.0216	231.0	245.00000000000003	231.0	0	0	1	-59.99999999999999	59.99999999999999								
	703	22470	0.023767999999999997	0.062430000000000006	0.016	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	4730	4723	0.04616	0.09105	0.02244	101.0	127.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	1529	1530	0.0096	0.048499999999999995	0.051	305.0	357.0	357.0	0	0	1	-59.99999999999999	59.99999999999999								
	2765	2871	0.3531	0.5382	0.0087	36.0	36.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	2547	2524	0.0059	0.0209	0.0054600000000000004	160.0	176.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	5351	5441	0.011033	0.060791000000000005	0.1114	299.0	357.0	357.0	0	0	1	-59.99999999999999	59.99999999999999								
	4544	4803	0.003	0.012199999999999999	0.0032300000000000002	120.0	140.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	9873	9874	0.00187	0.01993	0.0111	418.0	544.0	544.0	0	0	1	-59.99999999999999	59.99999999999999								
	6561	6564	0.00082	0.00635	0.0113	166.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999								
	4713	4783	0.0108	0.02636	0.006730000000000001	86.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	12022	14151	0.004026	0.010682	0.0004	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	2238	2246	0.0168	0.0444	0.0105	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	169	1717	0.01866	0.1081	0.0311	153.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999								
	1755	8704	0.0037099999999999998	0.014879999999999999	0.004135	169.0	186.0	215.0	0	0	1	-59.99999999999999	59.99999999999999								
	768	764	0.005659999999999999	0.0305	0.009170000000000001	156.0	180.0	156.0	0	0	1	-59.99999999999999	59.99999999999999								
	1513	9039	0.028399999999999998	0.12179999999999999	0.032799999999999996	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	5580	5645	0.0005482999999999999	0.006843200000000001	-0.6684	2030.0	2557.0	2557.0	0	0	1	-59.99999999999999	59.99999999999999								
	5003	5091	0.03681	0.20065999999999998	0.34322	174.0	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1844	1845	0.1159	0.1704	0.00246	12.0	12.0	12.0	0	0	1	-59.99999999999999	59.99999999999999								
	6712	8007	0.0032	0.0279	0.0326	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1016	2898	0.0231	0.0591	0.0149	127.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	955	9738	0.00024	0.00362	-0.94611	2655.0	2655.0	2655.0	0	0	1	-59.99999999999999	59.99999999999999								
	2259	2279	0.1349	0.20309999999999997	0.0027700000000000003	34.0	48.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	2141	2281	0.008020000000000001	0.01974	0.00528	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	5421	5381	0.03021	0.14223	0.39283	307.0	307.0	307.0	0	0	1	-59.99999999999999	59.99999999999999								
	12043	616	0.081126	0.16402999999999998	0.0075	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	6231	6242	0.010452	0.17598	0.001298	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9226	9256	0.00376	0.010783000000000001	0.0002298	87.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	5725	5720	0.0003	0.0039000000000000003	0.456	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	455	13058	0.035886999999999995	0.093151	0.0040999999999999995	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	2037	24238	0.000658	0.002781	0.0009	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	9695	1860	0.001	0.001	0.0	22.0	22.0	22.0	0	0	1	-59.99999999999999	59.99999999999999								
	2191	2203	0.0009	0.0023	0.0006	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	180	3243	0.0026550000000000002	0.015125999999999999	0.004298	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	3980	3992	2.1e-5	0.000119	3.4e-5	105.0	125.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	11712	1756	0.00199	0.00506	8.099999999999999e-5	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	7165	7361	0.0008	0.0021	0.0003	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5222	5254	0.0216	0.1106	0.209	269.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	6733	6731	0.0070174	0.076559	0.008361	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8329	8368	0.001957	0.043758	0.03072	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	27612	21983	0.00252	0.006503999999999999	0.0016150000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9078	9077	0.0017000000000000001	0.00198	0.11394	75.0	100.0	75.0	0	0	0	-59.99999999999999	59.99999999999999								
	2064	2065	0.00012	0.00043999999999999996	0.000106	108.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999								
	5593	8040	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4099	1557	0.08979200000000001	0.23298	0.057172	94.0	119.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	8278	8277	0.0006850000000000001	0.0048972	0.004567	557.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999								
	136	138	0.006500000000000001	0.0646	1.008	776.0	977.0	977.0	0	0	1	-59.99999999999999	59.99999999999999								
	4036	7352	0.0032	0.008199999999999999	0.002	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	3039	3041	0.0019500000000000001	0.00499	0.00123	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	5004	5091	0.0182	0.15632	0.46384000000000003	348.0	494.00000000000006	494.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	1776	1730	0.0202	0.1148	0.03281	146.0	206.99999999999997	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	21997	21982	0.002414	0.006236	0.0017000000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	7065	7055	0.00012	0.0019	0.16519999999999999	1384.0	1982.9999999999998	1982.9999999999998	0	0	1	-59.99999999999999	59.99999999999999								
	955	1030	0.0005099999999999999	0.005829999999999999	0.7181799999999999	2182.0	2182.0	2182.0	0	0	1	-59.99999999999999	59.99999999999999								
	712	3057	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3300	9620	0.006123	0.012719000000000001	0.003071	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	41502	2241	0.0001	0.0004	0.0004	150.0	180.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	9836	1206	0.0014399999999999999	0.012150000000000001	0.022480000000000003	365.0	474.0	474.0	0	0	1	-59.99999999999999	59.99999999999999								
	1140	1886	0.051399999999999994	0.1346	0.03243	97.0	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	839	2458	0.002	0.0103	0.01861	350.0	378.0	413.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	643	11913	0.051839	0.12172000000000001	0.032400000000000005	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	11710	3051	0.0	0.0001	0.0	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	3116	3122	0.01187	0.062220000000000004	0.0027900000000000004	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	3724	3721	0.00319	0.02067	0.0046	155.0	180.0	155.0	0	0	1	-59.99999999999999	59.99999999999999								
	1360	1366	0.01808	0.061	0.0011	54.0	79.0	54.0	0	0	1	-59.99999999999999	59.99999999999999								
	5741	5291	0.0196	0.1047	0.1918	250.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	537	7628	0.008889000000000001	0.023348	0.006	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	273	3272	4.2e-5	0.000172	4.6e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	5431	8240	0.013408999999999999	0.061660000000000006	0.12300000000000001	140.0	199.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	1199	1212	0.00297	0.014499999999999999	0.027200000000000002	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	11955	11926	0.014190000000000001	0.051043000000000005	0.014199999999999999	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	6409	8058	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	788	787	0.0032	0.0155	0.02667	220.00000000000003	227.99999999999997	227.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	9329	43229	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	22704	2121	0.0031	0.0076	0.002	102.0	129.0	102.0	0	0	0	-59.99999999999999	59.99999999999999								
	956	953	0.0006	0.0064	0.022799999999999997	886.0	886.0	1021.0000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	2162	3106	0.015489999999999999	0.0521	0.014150000000000001	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	21984	4193	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4591	4517	0.00223	0.0335	1.9557	1512.0	1662.0	2268.0	0	0	1	-59.99999999999999	59.99999999999999								
	9711	890	0.0017000000000000001	0.0077	0.0029389999999999998	112.00000000000001	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999								
	647	11637	0.021474000000000004	0.051232	0.0132	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	337	7172	0.001	0.0026	0.0006	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2871	2885	0.10369999999999999	0.2634	0.0042	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	3932	747	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5176	5318	0.00109	0.0169	0.9241000000000001	2598.0	3204.0	3204.0	0	0	1	-59.99999999999999	59.99999999999999								
	12000	11558	0.0033789999999999996	0.00873	0.0023	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	22019	3867	5.0e-5	0.00013	3.0e-5	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	560	2132	0.0032	0.0169	0.0049	188.0	191.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	1504	7356	0.0084	0.0179	0.0042	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2467	2471	0.0317	0.0643	0.001016	28.000000000000004	43.0	43.0	0	0	1	-59.99999999999999	59.99999999999999								
	22017	22021	0.023209	0.061578999999999995	0.0026	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	4072	1530	0.0027900000000000004	0.01409	0.025068999999999998	250.0	250.0	250.0	0	0	1	-59.99999999999999	59.99999999999999								
	437	41892	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9728	1234	0.063849	0.13352	0.021858	103.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	1534	1497	0.012159999999999999	0.06831000000000001	0.12135	305.0	357.0	357.0	0	0	1	-59.99999999999999	59.99999999999999								
	11950	698	0.010067999999999999	0.02427	0.0064	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5620	5622	0.010152000000000001	0.072189	0.0029360000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5152	8447	0.0011	0.005600000000000001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1713	7521	0.050363	0.11898999999999998	0.002208	63.0	63.0	63.0	0	0	0	-59.99999999999999	59.99999999999999								
	5591	8298	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9405	832	0.1051	0.2408	0.095375	64.0	64.0	64.0	0	0	1	-59.99999999999999	59.99999999999999								
	2659	2913	0.2241	0.3312	0.00473	31.0	31.0	31.0	0	0	1	-59.99999999999999	59.99999999999999								
	3823	21997	0.003951	0.010198	0.002533	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	3818	11985	0.0034000000000000002	0.0123	0.0033	95.0	139.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	967	1035	0.00705	0.02366	0.00644	119.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	22716	718	0.008067	0.041425000000000003	0.0126	96.0	127.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	1825	1838	0.40950000000000003	0.5915	0.00853	12.0	12.0	12.0	0	0	1	-59.99999999999999	59.99999999999999								
	21971	681	0.010253000000000002	0.045801999999999995	0.0134	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	2128	9625	0.01579	0.05152	0.01459	128.0	143.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	22731	3081	0.00021600000000000002	0.000588	0.0	81.0	81.0	81.0	0	0	0	-59.99999999999999	59.99999999999999								
	698	21936	0.0052580000000000005	0.022317	0.006500000000000001	191.0	210.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	12013	12014	0.001307	0.0032990000000000003	0.0008	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	21906	21979	0.027038000000000003	0.069838	0.018500000000000003	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1082	1144	0.10859999999999999	0.28309999999999996	0.06946	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	9263	9865	0.009170000000000001	0.04224	0.07824	407.0	473.00000000000006	473.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	3998	3996	0.008164	0.016958	0.0040939999999999995	105.0	125.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	7368	9023	0.0036	0.016399999999999998	0.0028000000000000004	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	1541	4001	0.043429999999999996	0.0824	0.019299999999999998	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	2750	2760	0.0319	0.0788	0.0213	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	2136	560	0.02073	0.08819	0.02484	101.0	143.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	274	1673	0.0005	0.0037	0.00113	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	9087	9084	0.04157	0.10757	0.0264	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	537	605	0.049739000000000005	0.21038	0.0611	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	2782	2819	0.010700000000000001	0.0292	0.0086	36.0	36.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	22733	3472	0.0034699999999999996	0.008960000000000001	0.0023699999999999997	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	817	2459	0.0123	0.0616	0.11239	165.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999								
	4011	3161	0.0318	0.0818	0.020110000000000003	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	6321	6331	0.0148	0.0757	0.142	250.99999999999997	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999								
	1750	1769	0.03017	0.06125	0.00097	48.0	55.00000000000001	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	6112	6114	0.041075999999999994	0.33561	0.028598	182.0	227.99999999999997	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	3200	1634	0.000138	0.000287	6.9e-5	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2654	4043	0.0025	0.0128	0.013560000000000001	334.0	390.0	390.0	0	0	1	-59.99999999999999	59.99999999999999								
	7637	639	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4181	3930	0.0001	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2368	2358	0.0187	0.0541	0.0009270000000000001	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	4495	4494	0.0020599999999999998	0.03159	1.3192000000000004	2595.0	3270.0000000000005	3270.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	2945	2946	0.054000000000000006	0.157	0.042050000000000004	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	11936	11970	0.0018340000000000001	0.004739	0.0013	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2737	9845	0.0264	0.09	0.0016	75.2	75.2	75.2	0	0	1	-59.99999999999999	59.99999999999999								
	23077	22711	0.010797000000000001	0.028315	0.0072970000000000005	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2152	2167	0.9438	1.015	0.014048	22.0	24.0	22.0	0	0	0	-59.99999999999999	59.99999999999999								
	2196	2187	0.00406	0.00994	0.00268	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	6203	6253	0.04	0.06111	0.0008	27.0	39.0	39.0	0	0	1	-59.99999999999999	59.99999999999999								
	6249	6752	0.0071519999999999995	0.017394	0.006044000000000001	84.0	105.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	1060	856	0.0006	0.006999999999999999	0.85746	2363.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	1247	1285	0.11657999999999999	0.42859	0.074908	97.0	141.0	141.0	0	0	0	-59.99999999999999	59.99999999999999								
	44096	5381	0.03021	0.14223	0.39293999999999996	307.0	307.0	307.0	0	0	1	-59.99999999999999	59.99999999999999								
	8717	8703	0.055549999999999995	0.13235	0.002408	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	1504	4011	0.030699999999999998	0.07780000000000001	0.01965	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	21962	692	0.022982999999999996	0.059363	0.0168	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	8537	8587	0.0067	0.040999999999999995	0.0008	83.0	104.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	3228	1627	3.6e-5	0.00014800000000000002	4.0e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	2311	22653	0.0049	0.012	0.0032	54.0	114.99999999999999	54.0	0	0	1	-59.99999999999999	59.99999999999999								
	7620	17620	6.0e-5	0.000155	3.8e-5	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	8480	6742	0.011942	0.18074	0.033557000000000003	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2581	2596	0.0032	0.00668	1.0e-5	32.0	35.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	1016	10201	0.0545	0.1367	0.0363	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	5540	5645	0.0015	0.018420000000000002	1.8189	2030.0	2557.0	2557.0	0	0	1	-59.99999999999999	59.99999999999999								
	2482	888	0.0358	0.10679999999999999	0.027854999999999998	121.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999								
	3598	3599	0.11289999999999999	0.25738	0.00444	53.0	53.0	53.0	0	0	1	-59.99999999999999	59.99999999999999								
	1705	7495	0.18556999999999998	0.28076	0.0038150000000000002	36.0	36.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	1991	3969	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	10123	1347	0.020232999999999998	0.09395099999999999	0.025027	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6947	7111	0.08875999999999999	0.25799	0.062375	101.0	127.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	4533	4733	0.006463	0.026324	0.007134000000000001	140.0	170.0	170.0	0	0	1	-59.99999999999999	59.99999999999999								
	709	11726	0.017020999999999998	0.044638	0.0115	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	1728	1393	0.0252	0.06356	0.016423	122.0	146.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	2531	2533	0.0698	0.146	0.00384	63.0	70.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	2527	2521	0.003	0.012199999999999999	0.14708	160.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	22650	635	0.025813000000000003	0.06061	0.0161	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4157	674	0.038	0.098078	0.02436	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	4592	4542	0.01	0.0617	0.1173	239.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	8012	5899	0.023219	0.08154600000000001	0.026619999999999998	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4853	4863	0.02847	0.07293	0.01837	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	4055	321	0.061399999999999996	0.1686	0.0416	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	21713	23579	0.07293	0.1272	0.002318	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	7470	1775	0.0009	0.0023	0.000581	122.0	130.0	122.0	0	0	0	-59.99999999999999	59.99999999999999								
	725	730	0.0275	0.0724	0.018500000000000003	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2755	2724	0.0144	0.0637	0.018799999999999997	186.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	1916	9132	0.1937	0.1261	0.0016	12.0	14.000000000000002	12.0	0	0	1	-59.99999999999999	59.99999999999999								
	2222	2241	0.0104	0.0443	0.011399999999999999	188.0	225.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	3735	2936	0.0036	0.0105	0.0028100000000000004	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2137	2256	0.0125	0.0311	0.0083	103.0	117.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	6130	6140	0.00043	0.0064800000000000005	0.91601	2678.0	3372.9999999999995	3372.9999999999995	0	0	1	-59.99999999999999	59.99999999999999								
	4228	4227	0.0013800000000000002	0.00362	0.00086	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	7370	1566	0.0017000000000000001	0.0083	0.002	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	3120	3121	0.010438000000000001	0.025377999999999998	0.0009660000000000001	92.0	92.0	92.0	0	0	0	-59.99999999999999	59.99999999999999								
	134	120	0.005600000000000001	0.0616	1.053	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	7054	6900	0.00154	0.01316	0.061	450.0	760.0	760.0	0	0	1	-59.99999999999999	59.99999999999999								
	551	889	0.02241	0.11361	0.20312000000000002	237.0	298.0	333.0	0	0	1	-59.99999999999999	59.99999999999999								
	2191	2212	0.0024	0.0060999999999999995	0.0017000000000000001	121.0	131.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	2456	2469	0.6247	0.6514	0.008902	19.0	31.0	31.0	0	0	1	-59.99999999999999	59.99999999999999								
	3155	3162	0.0163	0.0435	0.011000000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3877	4196	0.048799999999999996	0.0757	0.0011	33.0	40.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	392	4381	0.01	0.022799999999999997	0.011899999999999999	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999								
	4933	7701	0.0564	0.2186	0.0608	80.0	96.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2455	1061	0.1797	0.42210000000000003	0.0076	33.0	33.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	4353	3061	0.00091	0.01366	1.0922	2515.0	3170.0	3170.0	0	0	1	-59.99999999999999	59.99999999999999								
	1967	3935	0.00128	0.0033	0.00082	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5176	5480	0.00075	0.01087	1.5821	2676.0	2676.0	2676.0	0	0	1	-59.99999999999999	59.99999999999999								
	376	7366	0.0039000000000000003	0.0187	0.0046	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	7425	1577	0.023399999999999997	0.0602	0.0148	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	3596	7400	0.13541	0.12389	0.001787	27.0	27.0	27.0	0	0	1	-59.99999999999999	59.99999999999999								
	22044	4181	0.003	0.0076	0.0019	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	11678	2291	0.0014000000000000002	0.0037	0.001	25.0	91.0	19.0	0	0	1	-59.99999999999999	59.99999999999999								
	5361	5364	0.00092	0.00459	0.008932	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1769	1768	0.02398	0.060149999999999995	0.00098	48.0	55.00000000000001	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	9303	9268	0.01261	0.05141	0.000668	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	4128	1667	1.0e-5	1.0e-5	1.0e-5	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	559	565	0.002125	0.026307999999999998	1.7028999999999999	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	2710	2717	0.027200000000000002	0.0721	0.0169	127.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	2577	2579	0.012450000000000001	0.00941	0.00193	20.0	22.0	20.0	0	0	1	-59.99999999999999	59.99999999999999								
	1466	3958	3.1e-5	0.00023300000000000003	7.1e-5	239.0	301.0	239.0	0	0	0	-59.99999999999999	59.99999999999999								
	938	955	0.0025	0.0292	3.6039999999999996	2037.0	2037.0	2037.0	0	0	1	-59.99999999999999	59.99999999999999								
	701	21984	0.004462	0.010476000000000001	0.0028000000000000004	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	8478	8480	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	5226	8027	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	22631	626	0.003899	0.016464	0.0048	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	2734	2855	0.11599999999999999	0.2778	0.005	63.3	63.3	63.3	0	0	1	-59.99999999999999	59.99999999999999								
	2889	9872	0.0281	0.0697	0.0187	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	1873	10173	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	981	884	0.0044	0.0356	0.0859	342.0	425.0	425.0	0	0	1	-59.99999999999999	59.99999999999999								
	4024	7434	0.0069440000000000005	0.015154	0.005231	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	4027	7348	0.0087	0.0203	0.0046	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	2318	2295	0.22329999999999997	0.2462	0.0044	28.999999999999996	28.999999999999996	28.999999999999996	0	0	0	-59.99999999999999	59.99999999999999								
	11637	11909	0.019454	0.046413	0.011899999999999999	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	3040	2605	0.00182	0.0046500000000000005	0.00114	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	659	11915	0.004056000000000001	0.010476000000000001	0.0028000000000000004	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	8125	8128	0.00268	0.18701	0.002942	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	528	9056	0.00062	0.0028100000000000004	0.00014000000000000001	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1514	1572	0.002	0.0053	0.00123	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1945	27632	0.00105	0.00271	0.000673	95.0	110.00000000000001	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	548	643	0.017515	0.07396799999999999	0.0216	231.0	245.00000000000003	231.0	0	0	1	-59.99999999999999	59.99999999999999								
	9875	10112	0.019788	0.078498	0.08669299999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	840	9530	0.0441	0.13699999999999998	0.040068	89.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	235	299	0.00027	0.00466	0.6535	2728.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	2398	2409	0.0704	0.06280000000000001	0.0008759999999999999	20.0	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	169	4200	0.0	0.0001	0.0	717.0	717.0	950.0	0	0	0	-59.99999999999999	59.99999999999999								
	848	855	0.0458	0.14	0.034614	87.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	1730	1734	0.0042	0.0242	0.006860000000000001	191.0	191.0	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	4754	4765	0.062	0.079	0.0	8.0	10.0	8.0	0	0	1	-59.99999999999999	59.99999999999999								
	2397	9400	0.0058	0.0291	0.00083	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	3128	23128	2.9999999999999997e-6	7.7e-5	1.9e-5	139.0	163.0	163.0	0	0	1	-59.99999999999999	59.99999999999999								
	12023	1967	0.0041199999999999995	0.010620000000000001	0.00264	139.0	163.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	8728	8729	0.00614	0.040209999999999996	0.01986	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	640	460	0.048359	0.12078	0.0318	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1546	7341	0.016	0.0415	0.0101	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	22044	22023	0.008208	0.021200999999999998	0.005600000000000001	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	1077	1090	0.0057399999999999994	0.04351	0.12279999999999999	705.0	868.0	868.0	0	0	1	-59.99999999999999	59.99999999999999								
	982	993	0.079	0.163	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7697	4622	0.05809	0.22099	0.0602	98.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	9076	7362	0.0075	0.0195	0.004699999999999999	125.0	160.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	5131	8445	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	642	3875	0.0859	0.1371	0.00018999999999999998	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	238	2937	0.0051	0.014839999999999999	0.00398	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	4201	4210	0.0013	0.0069	0.0915	80.0	100.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1387	9676	0.020659999999999998	0.06899	0.00126	84.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	274	251	0.012801	0.0732	0.02081	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	3279	1699	0.000724	0.002942	0.000789	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	3210	1631	0.000854	0.003471	0.000931	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	22047	23198	0.042104	0.09917	0.0043	89.0	104.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	3273	3276	0.0010299999999999999	0.0041849999999999995	0.001122	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	5098	5092	0.00743	0.044340000000000004	0.0861	398.0	458.0	458.0	0	0	1	-59.99999999999999	59.99999999999999								
	4302	541	0.0037	0.0167	0.0068000000000000005	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	946	1055	0.00094	0.0168	2.2253	3096.0	3624.0	3624.0	0	0	1	-59.99999999999999	59.99999999999999								
	7336	323	0.0364	0.0946	0.0231	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1449	270	5.7e-5	0.000419	0.000127	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	4892	4894	0.0134	0.1085	-0.10784	318.0	476.99999999999994	476.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	1010	1057	0.00935	0.04556	0.08004	250.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	140	138	0.00651	0.06497	1.0131000000000001	776.0	896.0000000000001	896.0000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	8528	8567	0.0059	0.0366	0.0007000000000000001	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	6717	6232	0.008932	0.1025	0.009667	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	84	1780	0.006999999999999999	0.0178	0.00454	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	1436	3955	5.999999999999999e-6	2.5e-5	7.0e-6	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	17606	17603	0.001668	0.00421	0.0011	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	1194	1239	0.0374	0.1873	0.3393	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	3282	1780	5.4999999999999995e-5	0.00014000000000000001	0.00357	175.0	179.0	175.0	0	0	0	-59.99999999999999	59.99999999999999								
	270	1452	0.0006	0.0040999999999999995	0.00493	478.0	602.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	2875	9980	0.0775	0.2546	0.0049	75.3	75.3	75.3	0	0	1	-59.99999999999999	59.99999999999999								
	5168	6184	0.008579999999999999	0.01813	0.03288	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	667	551	0.0078000000000000005	0.0391	0.07372	345.0	401.99999999999994	401.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	618	629	0.0044280000000000005	0.025327000000000002	0.08259999999999999	319.0	382.0	382.0	0	0	1	-59.99999999999999	59.99999999999999								
	2588	2578	0.10249000000000001	0.17550000000000002	0.00024	27.0	30.0	27.0	0	0	1	-59.99999999999999	59.99999999999999								
	12017	3859	0.0004	0.0011	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	436	41895	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1558	1571	0.01848	0.04769999999999999	0.00957	125.0	138.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	453	593	0.000427	0.005496	0.33340000000000003	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	4805	4807	0.03089	0.08134000000000001	0.02085	86.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	6080	6082	0.00134	0.01889	1.9947	2495.0	3464.0	2495.0	0	0	1	-59.99999999999999	59.99999999999999								
	2599	2598	0.0719	0.1502	0.00021999999999999998	32.0	35.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	5004	44099	0.0001	0.0007000000000000001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	10007	1269	0.014379999999999999	0.04392	0.0009279999999999999	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	2606	2645	0.0226	0.0805	0.02092	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	3262	1606	0.000327	0.0013289999999999999	0.000356	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	6132	6131	0.0020499999999999997	0.02017	0.07954	550.0	693.0	693.0	0	0	1	-59.99999999999999	59.99999999999999								
	237	2522	0.0031	0.016200000000000003	0.0006900000000000001	160.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	5651	5652	0.00014000000000000001	0.00157	0.0034200000000000003	438.0	438.0	438.0	0	0	1	-59.99999999999999	59.99999999999999								
	24173	4160	0.0031	0.008	0.002	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4304	3983	0.0275	0.07098	0.01763	143.0	168.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	21964	3981	0.0003	0.000774	0.00019199999999999998	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5142	42400	0.0052	0.0263	0.0492	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	276	1770	0.016399999999999998	0.0528	0.0125	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	3202	3203	0.000416	0.0030759999999999997	0.000931	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	8524	8523	0.0072	0.044800000000000006	0.0008699999999999999	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	22047	3192	0.0325	0.0626	0.0028000000000000004	44.0	44.0	44.0	0	0	0	-59.99999999999999	59.99999999999999								
	6228	6229	0.0152	0.1359	0.0178	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3812	11977	0.0024	0.0064	0.0016	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	9406	2485	0.0255	0.0779	0.019287000000000002	92.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	2306	2130	0.03336	0.08457	0.02128	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	147	3966	0.0025800000000000003	0.02726	0.5086999999999999	1132.0	1132.0	1132.0	0	0	1	-59.99999999999999	59.99999999999999								
	2528	2525	0.052000000000000005	0.2565	0.09867000000000001	325.0	358.0	358.0	0	0	1	-59.99999999999999	59.99999999999999								
	6359	6369	0.00197	0.02801	0.4349000000000003	1992.0000000000002	1992.0000000000002	1992.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	41934	41876	0.0002	0.0017000000000000001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2786	2788	0.0339	0.08109999999999999	0.0015	66.0	66.0	66.0	0	0	1	-59.99999999999999	59.99999999999999								
	3098	3094	0.01481	0.0335	0.01149	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	1089	1025	0.022099999999999998	0.20218	0.34117	645.0	793.0	793.0	0	0	1	-59.99999999999999	59.99999999999999								
	4517	4578	0.00244	0.039369999999999995	1.4635000000000007	2408.0	2595.0	3270.0000000000005	0	0	1	-59.99999999999999	59.99999999999999								
	9680	2423	0.0501	0.14529999999999998	0.039823	91.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	4673	4772	0.064883	0.16659	0.041635	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	1276	1383	0.00839	0.02612	0.00633	97.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	741	3125	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2725	2829	0.0275	0.0933	0.026099999999999998	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	2175	2165	0.0984	0.0802	0.0011	22.0	25.0	22.0	0	0	1	-59.99999999999999	59.99999999999999								
	5361	5364	0.00092	0.00459	0.008932	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6676	5320	0.1133	0.5529999999999999	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8200	8265	1.0e-5	1.0e-5	0.0	200.0	200.0	56.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	3011	102	0.00125	0.01887	1.6374000000000002	1992.0000000000002	2390.0	2390.0	0	0	1	-59.99999999999999	59.99999999999999								
	605	4141	0.025449000000000003	0.10789	0.0311	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	6141	6132	0.00449	0.044930000000000005	0.16239	550.0	693.0	693.0	0	0	1	-59.99999999999999	59.99999999999999								
	21922	22007	0.073063	0.15661	0.0063	44.0	60.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	1379	1362	0.00637	0.021509999999999998	0.00039	54.0	79.0	54.0	0	0	0	-59.99999999999999	59.99999999999999								
	598	9608	0.00181	0.031400000000000004	2.0237999999999996	2399.0	3100.0	3100.0	0	0	1	-59.99999999999999	59.99999999999999								
	3247	1645	0.0008730000000000001	0.003545	0.00095	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	9553	9275	0.00496	0.00863	8.0e-5	69.0	88.0	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	2619	2622	0.0038	0.016200000000000003	0.0029	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999								
	11906	11979	0.027038000000000003	0.069838	0.018500000000000003	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2760	9719	0.0264	0.06570000000000001	0.0175	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1489	7320	0.0236	0.0403	0.0092	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	6221	6225	0.003219	0.03299	0.12838	637.0	756.0	756.0	0	0	1	-59.99999999999999	59.99999999999999								
	9959	9950	0.23921	1.2009	0.013539	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	229	787	0.011000000000000001	0.08410000000000001	0.1499	284.0	359.0	359.0	0	0	1	-59.99999999999999	59.99999999999999								
	643	21913	0.051839	0.12172000000000001	0.032400000000000005	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	6265	6233	0.07776	0.25438	0.00453	66.0	83.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	995	1060	0.0016300000000000002	0.02204	2.6505	2391.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	5181	5184	0.00014800000000000002	0.0007530000000000001	0.00084	250.0	250.0	250.0	0	0	1	-59.99999999999999	59.99999999999999								
	793	1110	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3940	3941	0.1685	0.42845999999999995	0.0068672	72.0	82.0	72.0	0	0	0	-59.99999999999999	59.99999999999999								
	2048	9112	0.024583	0.0579	0.0025	89.0	104.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	8161	8136	0.0028599999999999997	0.01646	0.02989	285.0	298.0	285.0	0	0	1	-59.99999999999999	59.99999999999999								
	1478	1474	0.0265	0.0649	0.01627	180.0	191.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	8268	8270	0.001576	0.013103	0.048677	415.00000000000006	415.00000000000006	415.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	1416	289	0.0008179999999999999	0.0033239999999999997	0.000891	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	396	134	0.0032	0.035089999999999996	0.5920000000000001	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	309	1516	0.033	0.0872	0.02038	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	126	442	0.00116	0.011319999999999998	0.17708	776.0	977.0	977.0	0	0	1	-59.99999999999999	59.99999999999999								
	3855	22016	0.003188	0.008369999999999999	0.0021	95.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1713	7521	0.050363	0.11898999999999998	0.002208	63.0	63.0	63.0	0	0	1	-59.99999999999999	59.99999999999999								
	3231	1635	0.001077	0.0057399999999999994	0.009724	193.0	211.0	193.0	0	0	1	-59.99999999999999	59.99999999999999								
	4017	4018	0.0329	0.0693	0.01645	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	6071	6771	0.00555	0.03447	0.1284	652.0	750.0	750.0	0	0	1	-59.99999999999999	59.99999999999999								
	5212	8023	0.008100000000000001	0.0339	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	13586	3593	0.03196	0.07563	0.0013950000000000002	61.0	73.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	12016	17610	0.002486	0.0060999999999999995	0.0016	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	1387	1388	0.0103	0.057699999999999994	0.0008	106.0	130.0	106.0	0	0	1	-59.99999999999999	59.99999999999999								
	7491	7494	0.19705999999999999	0.27477	0.0044280000000000005	42.0	50.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	645	26586	0.001159	0.002993	0.0008	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2226	2284	0.00048	0.0011799999999999998	0.00032	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	9092	9091	1.0e-5	0.02854	0.00728	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	23058	720	0.028780999999999998	0.0755	0.0032	50.0	68.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	1887	1140	0.0313	0.0815	0.01981	96.0	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	6761	6762	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1706	182	0.0036030000000000003	0.01448	0.003986	170.0	187.0	170.0	0	0	0	-59.99999999999999	59.99999999999999								
	1755	7497	0.022288000000000002	0.056900000000000006	0.014410000000000001	122.0	129.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	2852	10196	0.0095	0.0235	0.0064	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1278	1250	0.01209	0.10310000000000001	0.40007	528.0	787.0	787.0	0	0	1	-59.99999999999999	59.99999999999999								
	6353	8666	0.002576	0.010794	0.00023099999999999998	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11959	3807	0.0002	0.0007000000000000001	0.0002	95.0	139.0	95.0	0	0	0	-59.99999999999999	59.99999999999999								
	8250	8270	0.0089	0.0611	0.30568	558.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999								
	12002	11959	0.001062	0.002494	0.0007000000000000001	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5212	5211	0.00035000000000000005	0.00187	0.00344	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2825	2892	0.0019	0.0049	0.0012	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	9419	2398	0.011399999999999999	0.0355	0.000596	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	5906	5907	0.0638	0.1698	0.0406	90.0	90.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	1580	1587	0.02399	0.061239999999999996	0.01552	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	698	11936	0.0052580000000000005	0.022317	0.006500000000000001	191.0	210.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	2160	2166	0.0113	0.030299999999999997	0.0070999999999999995	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	854	2453	0.048	0.09820000000000001	0.024336000000000003	62.0	99.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	11712	1712	1.0e-5	1.0e-5	1.0e-6	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	6761	6781	0.0047727	0.063926	0.045097	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9612	262	0.0005020000000000001	0.001044	0.000252	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	17610	12015	0.003235	0.007942	0.002	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	712	12025	0.011000000000000001	0.028999999999999998	0.0074	96.0	127.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2573	2576	0.00818	0.031509999999999996	0.0022400000000000002	23.0	25.0	23.0	0	0	0	-59.99999999999999	59.99999999999999								
	1737	1738	0.00318	0.01102	0.003031	139.0	152.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	3211	1671	3.0e-5	0.000123	3.3e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	836	10316	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6301	5739	0.012410000000000001	0.06339	0.11696999999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	568	22592	0.004006	0.014409	0.004	97.0	133.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	599	610	0.00132	0.01628	0.9693	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	6521	6531	0.01452	0.1047	0.23122000000000004	239.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	6700	5590	0.0004	0.006	0.8719	1992.0000000000002	2685.0	2685.0	0	0	1	-59.99999999999999	59.99999999999999								
	5262	5071	0.0046300000000000004	0.02289	0.044000000000000004	299.0	355.0	355.0	0	0	1	-59.99999999999999	59.99999999999999								
	8687	8686	0.014836	0.14942	0.013040000000000001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	591	21983	0.001382	0.0033	0.0008	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5202	6131	0.0175	0.1266	0.47659999999999997	503.0	503.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	386	1518	0.013300000000000001	0.06	0.017	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999								
	9406	2429	0.0373	0.114	0.028151000000000002	92.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	3589	3590	0.001699	0.004356	0.001093	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	7308	7241	0.011942	0.029144999999999997	0.007443999999999999	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	11685	699	0.013999999999999999	0.036166000000000004	0.0096	80.0	96.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5226	8026	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9605	9608	0.000223	0.00344	0.50083	3464.0	4122.0	4122.0	0	0	1	-59.99999999999999	59.99999999999999								
	2542	221	0.08130000000000001	0.1911	0.0035199999999999997	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	4651	4699	0.017757000000000002	0.070331	0.000149	42.0	52.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	22025	3090	0.0	0.0001	0.0	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	9334	43242	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3203	4325	0.002674	0.019782	0.005986	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	5420	5004	0.0102	0.0451	0.23260000000000003	400.0	400.0	400.0	0	0	1	-59.99999999999999	59.99999999999999								
	741	22026	0.001062	0.0027900000000000004	0.0007000000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2864	2780	0.0322	0.1117	0.030899999999999997	160.0	184.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	21939	2113	6.0e-5	0.00015	4.0e-5	80.0	80.0	20.0	0	0	1	-59.99999999999999	59.99999999999999								
	44091	5501	0.0	0.0018	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4763	4773	0.12464	0.24574000000000001	0.06053	84.0	105.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	353	7174	0.0048	0.019	0.0053	215.0	215.0	215.0	0	0	1	-59.99999999999999	59.99999999999999								
	3496	496	1.0e-5	1.0e-5	0.0	999.0	999.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3592	23584	0.03571	0.07083	0.0011740000000000001	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	1460	1669	0.001872	0.005464	0.030287	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	3236	1678	7.1e-6	7.1e-6	1.0e-6	239.0	301.0	239.0	0	0	0	-59.99999999999999	59.99999999999999								
	4593	4713	0.0036	0.023399999999999997	0.0124	166.0	384.0	166.0	0	0	1	-59.99999999999999	59.99999999999999								
	2123	2175	0.0679	0.1023	0.0014000000000000002	22.0	25.0	22.0	0	0	1	-59.99999999999999	59.99999999999999								
	9633	9634	0.00063	0.00256	0.000686	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	8551	8700	0.0005	0.0037	0.0132	434.99999999999994	552.0	552.0	0	0	1	-59.99999999999999	59.99999999999999								
	1525	1581	0.00957	0.044199999999999996	0.012	182.0	225.99999999999997	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	6409	8059	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	78	41820	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6820	6800	0.01204	0.09164	0.25661999999999996	493.0	622.0	622.0	0	0	1	-59.99999999999999	59.99999999999999								
	1259	1263	0.00135	0.00907	0.0197	336.0	423.00000000000006	423.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	6606	568	0.02388	0.058769999999999996	0.01571	103.0	129.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	3333	3339	0.029500000000000002	0.06480000000000001	0.01508	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	8641	6165	0.01064	0.077811	0.002485	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	566	21947	0.009174	0.023695	0.0063	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3952	9633	0.005151	0.020926999999999998	0.00561	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	6715	5166	0.0	0.1628	0.0	40.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	6351	6062	0.0225	0.1159	0.2162	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	11949	11989	0.010041	0.025939999999999998	0.0069	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3883	652	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7704	4813	0.01391	0.03394	0.00867	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	9365	2386	0.001	0.0042	9.900000000000001e-5	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	5245	5241	0.0011	0.0077	0.0286	503.0	633.0	633.0	0	0	1	-59.99999999999999	59.99999999999999								
	386	9044	0.035917	0.093195	0.022869	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	11990	1987	0.0015260000000000002	0.00375	0.001	80.0	91.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	6500	6070	0.00127	0.019950000000000002	1.8420999999999998	1800.0	2156.0	2156.0	0	0	1	-59.99999999999999	59.99999999999999								
	4132	4280	0.0124	0.032	0.007948	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	4070	4071	0.01	0.0603	0.1157	400.0	400.0	400.0	0	0	1	-59.99999999999999	59.99999999999999								
	6220	4350	0.00135	0.01889	1.8729999999999993	2555.0	3464.0	3464.0	0	0	1	-59.99999999999999	59.99999999999999								
	1890	1131	0.1177	0.3126	0.07396	97.0	114.99999999999999	124.0	0	0	0	-59.99999999999999	59.99999999999999								
	5411	5421	0.0403	0.2181	0.2824	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999								
	41924	3494	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	747	22030	0.034272	0.086539	0.0222	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	4304	29127	0.001473	0.01002	0.005304	390.0	462.0	390.0	0	0	1	-59.99999999999999	59.99999999999999								
	1510	7420	0.0005	0.054400000000000004	0.013300000000000001	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	23124	473	0.001656	0.006168	0.000356	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	643	546	0.050431	0.23402	0.0683	95.0	124.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	6587	2237	0.041740000000000006	0.10553000000000001	0.02571	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1433	3955	5.999999999999999e-6	2.5e-5	7.0e-6	153.0	194.0	153.0	0	0	0	-59.99999999999999	59.99999999999999								
	2619	2635	0.0178	0.073	0.019450000000000002	190.0	190.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1436	4200	0.000554	0.0041010000000000005	0.001241	301.0	325.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	2854	9923	0.0	0.0001	4.0e-5	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	8700	8521	0.0018	0.0131	0.047599999999999996	434.99999999999994	478.0	478.0	0	0	1	-59.99999999999999	59.99999999999999								
	3344	149	0.006153	0.06866	1.1668	852.9999999999999	1075.0	1075.0	0	0	1	-59.99999999999999	59.99999999999999								
	1512	1523	0.00126	0.0058	0.01161	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	4619	4623	0.07826	0.191	0.048780000000000004	94.0	122.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	794	796	0.0467	0.0868	0.025840000000000002	80.0	93.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	2809	2811	0.0001	0.0003	0.0001	186.0	186.0	186.0	0	0	1	-59.99999999999999	59.99999999999999								
	6141	6210	0.004901	0.024435	0.0454	289.0	338.0	338.0	0	0	1	-59.99999999999999	59.99999999999999								
	7578	7576	0.34879	0.63922	0.00115	24.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	1209	10203	0.04367	0.17798999999999998	0.002314	54.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	4256	2142	0.00244	0.00601	0.00161	101.0	143.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	7606	27606	0.00117	0.00302	0.00075	109.00000000000001	115.99999999999999	109.00000000000001	0	0	0	-59.99999999999999	59.99999999999999								
	2741	2816	0.0052	0.0109	0.0025	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	2821	2700	0.0363	0.08220000000000001	0.0218	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	3257	3259	0.00033	0.00245	0.00074	301.0	325.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	2103	2179	0.0636	0.0999	0.0199	69.0	97.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	41923	3494	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	42252	5881	0.002191	0.009565	0.02358	250.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	2078	1046	0.011899999999999999	0.0662	0.1297	340.0	398.0	398.0	0	0	1	-59.99999999999999	59.99999999999999								
	27616	543	0.01517	0.06582	0.019299999999999998	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	694	3865	0.0121	0.0318	0.008100000000000001	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	2800	2885	0.21600000000000003	0.3353	0.0044	41.0	43.0	41.0	0	0	1	-59.99999999999999	59.99999999999999								
	4080	1557	0.168	0.2455	0.055119999999999995	71.7	71.7	71.7	0	0	1	-59.99999999999999	59.99999999999999								
	41928	3429	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8119	8121	0.000558	0.067897	0.030558000000000002	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	445	3461	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21979	4133	0.0048	0.012388999999999999	0.003077	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1199	9569	0.01737	0.08292	0.15205	270.0	341.0	341.0	0	0	1	-59.99999999999999	59.99999999999999								
	6889	6900	0.0026	0.01837	0.03629	397.0	463.99999999999994	463.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	887	2490	0.012	0.0342	0.010391999999999998	82.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	3144	3145	0.21916	0.33608	0.0050123	24.0	30.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	3201	1632	1.8e-5	7.400000000000001e-5	2.0e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	3320	3322	0.2551	0.2625	0.00329	28.000000000000004	28.000000000000004	28.000000000000004	0	0	1	-59.99999999999999	59.99999999999999								
	2743	2877	0.0817	0.1213	0.0018	40.6	40.6	40.6	0	0	1	-59.99999999999999	59.99999999999999								
	3980	3996	0.032278	0.06705	0.01619	105.0	125.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	5091	6067	0.008897	0.042512999999999995	0.07444	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	830	2479	0.0046	0.0166	0.0050680000000000005	92.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	21918	670	0.026415	0.06842100000000001	0.0183	80.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	2784	10199	3.0e-5	0.00012	3.0e-5	143.0	143.0	143.0	0	0	0	-59.99999999999999	59.99999999999999								
	353	4340	0.00637	0.029300000000000003	0.008100000000000001	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	7324	1526	0.0092	0.042	0.0116	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	1734	11735	0.0025	0.01423	0.004062	213.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	3871	17612	0.00034	0.000878	0.00021799999999999999	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	991	939	0.006	0.02844	0.08326	350.0	350.0	350.0	0	0	1	-59.99999999999999	59.99999999999999								
	21909	7621	0.03427	0.08539	0.0215	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	9042	1542	0.00335	1.0e-5	0.006999999999999999	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2129	2101	0.4637	0.644	0.00997	33.0	41.0	33.0	0	0	1	-59.99999999999999	59.99999999999999								
	7174	4021	0.0242	0.0827	0.0286	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	410	590	0.0030320000000000004	0.022023	0.0801	383.0	498.00000000000006	498.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	2955	43674	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1326	1328	0.07631	0.18693	0.1118	82.0	118.0	118.0	0	0	0	-59.99999999999999	59.99999999999999								
	100	3110	0.001253	0.018381	1.6041999999999998	1992.0000000000002	2390.0	2390.0	0	0	1	-59.99999999999999	59.99999999999999								
	10150	9311	0.0304	0.0662	0.0013	31.0	42.0	31.0	0	0	1	-59.99999999999999	59.99999999999999								
	2770	2872	0.0104	0.0462	0.0138	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	6919	6922	0.0	0.0001	0.0	64.0	70.0	64.0	0	0	1	-59.99999999999999	59.99999999999999								
	21953	3418	0.0	0.0001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	478	561	0.00228	0.02831	1.8188	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	2541	221	0.0695	0.1457	0.00029	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	3305	3337	0.0262	0.06860000000000001	0.016399999999999998	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	1440	1618	5.0e-5	0.000104	2.5e-5	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	609	7057	0.0016200000000000001	0.02569	1.1023999999999998	2910.0	3668.0	3668.0	0	0	1	-59.99999999999999	59.99999999999999								
	23198	22049	0.041319999999999996	0.094622	0.0042	89.0	104.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	1017	2786	0.0004	0.001	1.0e-5	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	5059	6227	0.009453	0.13269999999999998	0.00040500000000000003	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3266	1668	1.0e-5	1.0e-5	1.0e-5	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	13582	13580	0.23909	0.20594	0.002924	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	9855	10118	0.068407	0.26945	0.002011	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	4654	4832	0.6419	1.641	0.00154	20.0	25.0	20.0	0	0	1	-59.99999999999999	59.99999999999999								
	2653	9025	0.0217	0.1348	0.0393	260.0	260.0	260.0	0	0	1	-59.99999999999999	59.99999999999999								
	6362	5941	0.0141	0.0919	0.1634	300.0	372.0	372.0	0	0	1	-59.99999999999999	59.99999999999999								
	2544	221	0.0783	0.1636	0.00024	32.0	35.0	32.0	0	0	1	-59.99999999999999	59.99999999999999								
	5101	5121	0.012199999999999999	0.061500000000000006	0.1222	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	1282	9261	0.1383	0.40149999999999997	0.0068000000000000005	48.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	283	178	0.0028000000000000004	0.0158	0.0045000000000000005	194.0	247.00000000000003	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	1723	1724	0.01665	0.0541	0.001067	80.0	80.0	43.0	0	0	1	-59.99999999999999	59.99999999999999								
	11675	2348	0.0032	0.0084	0.0021	25.0	25.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	11712	13579	0.08353	0.13016	0.002274	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	8648	8644	0.0	0.1282	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	9011	4344	7.1e-6	7.1e-6	1.0e-6	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	332	4057	0.0199	0.0507	0.01283	125.0	143.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2301	2316	0.02222	0.053	0.014166000000000002	125.0	135.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1006	1010	0.00014000000000000001	0.00074	0.00128	382.0	382.0	382.0	0	0	1	-59.99999999999999	59.99999999999999								
	2241	2243	0.0049	0.0286	0.00897	276.0	325.0	276.0	0	0	1	-59.99999999999999	59.99999999999999								
	3104	2289	0.0235	0.0329	0.0005	34.0	38.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	4230	12330	0.00515	0.013540000000000002	0.00316	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	9342	9702	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	190	2310	0.0226	0.1173	0.034	188.0	225.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	4533	4703	0.0039900000000000005	0.021269999999999997	0.00626	170.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	840	841	0.042199999999999994	0.1293	0.032286	112.99999999999999	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	7179	4055	0.0329	0.0852	0.0209	150.0	160.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	1322	9562	0.0646	0.1206	0.0018	39.0	49.0	39.0	0	0	1	-59.99999999999999	59.99999999999999								
	1504	4335	0.011404000000000001	0.022991	0.005474400000000001	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	4272	4270	0.00414	0.01871	0.005370000000000001	216.0	216.0	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	589	413	0.000724	0.008914	0.5768	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	5201	5211	0.009399999999999999	0.0475	0.08900000000000001	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	3517	4120	0.001066	0.007528	0.00426	359.0	454.0	454.0	0	0	1	-59.99999999999999	59.99999999999999								
	13149	2040	0.35697	0.4989	0.0216	38.0	52.0	38.0	0	0	1	-59.99999999999999	59.99999999999999								
	9808	10108	0.035123	0.12531	0.021280999999999998	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	8539	8542	0.011000000000000001	0.0687	0.0013	91.0	113.99999999999999	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	5337	5035	6.5e-5	0.000257	0.000407	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	22043	616	0.081126	0.16402999999999998	0.0075	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	8694	5362	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7240	44643	0.015191	0.03165	0.0074470000000000005	88.0	110.00000000000001	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	449	128	0.0002	0.0016	0.02661	911.9999999999999	1103.0	1103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5142	5201	0.0131	0.0679	0.12269999999999999	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	340	1582	0.016479999999999998	0.07592	0.02125	182.0	235.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	2367	2403	0.0054	0.011699999999999999	0.000172	28.000000000000004	49.0	49.0	0	0	1	-59.99999999999999	59.99999999999999								
	4995	3542	0.16667	0.07085	8.999999999999999e-5	8.0	8.0	8.0	0	0	1	-59.99999999999999	59.99999999999999								
	1772	7529	0.00063	0.0013	0.000317	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	21921	3173	0.0	0.001	0.0	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	4959	4963	0.0812	0.2815	0.07418	90.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5881	6368	0.0042	0.0212	0.0398	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	7602	9140	0.0001	0.00026	6.0e-5	98.0	106.0	98.0	0	0	0	-59.99999999999999	59.99999999999999								
	3326	3328	0.1481	0.1524	0.00191	11.0	11.0	11.0	0	0	1	-59.99999999999999	59.99999999999999								
	11704	2121	0.0031	0.0076	0.002	102.0	129.0	102.0	0	0	1	-59.99999999999999	59.99999999999999								
	696	21956	0.012535000000000001	0.029432	0.0078000000000000005	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1510	4322	0.036378	0.094118	0.003136	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	340	1582	0.016479999999999998	0.07502	0.02125	182.0	235.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	104	598	0.00075	0.0115	0.9890000000000001	1855.0	2252.0	2252.0	0	0	1	-59.99999999999999	59.99999999999999								
	6880	6870	0.01336	0.07871	0.14689	247.00000000000003	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999								
	669	3191	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	228	2987	0.0034999999999999996	0.0275	0.051699999999999996	284.0	359.0	359.0	0	0	1	-59.99999999999999	59.99999999999999								
	5371	5656	2.0e-5	0.006697	0.0091	690.0	690.0	690.0	0	0	1	-59.99999999999999	59.99999999999999								
	382	4074	0.050681000000000004	0.21583	0.058142	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	8522	8528	0.0351	0.1148	0.00221	69.0	86.0	86.0	0	0	0	-59.99999999999999	59.99999999999999								
	2620	2666	0.002	0.0076	0.00361	286.0	286.0	286.0	0	0	1	-59.99999999999999	59.99999999999999								
	7156	7160	0.018000000000000002	0.0466	0.011399999999999999	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1529	1545	0.0034000000000000002	0.0173	0.030600000000000002	303.0	303.0	303.0	0	0	1	-59.99999999999999	59.99999999999999								
	2620	2907	0.005	0.0129	0.00317	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	2719	2889	0.009300000000000001	0.0229	0.0062	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	2990	2992	0.0103	0.044800000000000006	0.0814	219.0	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999								
	5431	5337	0.004699999999999999	0.025	0.0432	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	1138	1075	0.0038	0.015300000000000001	0.004141000000000001	187.0	187.0	187.0	0	0	1	-59.99999999999999	59.99999999999999								
	1705	1791	0.0919	0.23440000000000003	0.0037099999999999998	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	779	2934	0.0425	0.12369999999999999	0.03314	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	9134	1924	0.1564	0.10189999999999999	0.0012900000000000001	12.0	14.000000000000002	12.0	0	0	1	-59.99999999999999	59.99999999999999								
	4531	43673	1.0e-5	1.0e-5	-1.0	1871.0	2058.0	2806.0	0	0	1	-59.99999999999999	59.99999999999999								
	5254	5241	0.018000000000000002	0.09179999999999999	0.1726	250.99999999999997	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	11993	3137	0.0019	0.0051	0.0013	80.0	80.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	2119	6587	0.041740000000000006	0.10553000000000001	0.02571	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	22001	2038	0.01188	0.012728999999999999	0.008100000000000001	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	5331	5152	0.0012	0.0060999999999999995	0.0103	250.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	44644	7308	0.055202999999999995	0.1151	0.027000000000000003	88.0	112.00000000000001	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	568	4276	0.00396	0.02117	0.006520000000000001	129.0	143.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	964	976	0.0008	0.00906	1.1217	1688.0	1688.0	1688.0	0	0	1	-59.99999999999999	59.99999999999999								
	2497	9539	0.0051	0.0233	0.007796999999999999	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	3089	2636	0.00271	0.01094	0.00293	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999								
	2282	6599	0.004	0.009899999999999999	0.0026	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3918	624	0.0	0.001	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7546	7709	0.12148999999999999	0.46652	0.12474	100.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	1409	1697	0.002261	0.0046960000000000005	0.001134	96.0	120.0	96.0	0	0	0	-59.99999999999999	59.99999999999999								
	367	313	0.00647	0.0646	1.008	699.0	699.0	699.0	0	0	1	-59.99999999999999	59.99999999999999								
	3321	3323	0.005600000000000001	0.0146	0.0034999999999999996	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	3281	1780	5.4999999999999995e-5	0.00014000000000000001	0.00357	175.0	179.0	175.0	0	0	0	-59.99999999999999	59.99999999999999								
	21951	746	0.044795	0.11446999999999999	0.0286	96.0	96.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2864	2847	0.0181	0.0646	0.0168	160.0	184.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	2363	2422	0.0058	0.0167	0.000286	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	9898	2474	0.042199999999999994	0.1231	0.033408	89.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	2523	2547	0.0108	0.0383	0.01054	160.0	176.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	8696	5940	0.0046498	0.067041	0.0011	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	3598	13586	0.02799	0.06815	0.001186	54.0	54.0	54.0	0	0	1	-59.99999999999999	59.99999999999999								
	11395	1395	0.0011	0.0028100000000000004	0.0007099999999999999	122.0	130.0	122.0	0	0	0	-59.99999999999999	59.99999999999999								
	1683	4107	0.0007620000000000001	0.00221	0.033622	120.0	129.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	3225	3211	0.0021449999999999998	0.015867	0.004801000000000001	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	8734	8727	0.0521	0.0643	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	14252	4252	0.00061	0.0014099999999999998	0.00037999999999999997	128.0	128.0	128.0	0	0	0	-59.99999999999999	59.99999999999999								
	1968	3136	0.0009	0.0023	0.0006	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	11631	626	0.003899	0.016464	0.0048	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	703	11704	0.0075309999999999995	0.019455	0.0052	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	13129	3129	0.0005510000000000001	0.0012339999999999999	5.4999999999999995e-5	103.0	103.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	2502	236	0.00437	0.015449999999999998	0.004079999999999999	160.0	176.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	1414	1416	0.00024400000000000002	0.002519	0.0013800000000000002	478.0	602.0	602.0	0	0	1	-59.99999999999999	59.99999999999999								
	7547	4820	0.0946	0.19640999999999997	0.00296	41.0	51.0	41.0	0	0	1	-59.99999999999999	59.99999999999999								
	1665	1660	7.1e-6	7.1e-6	1.0e-6	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1854	1855	0.0478	0.1234	0.03844	97.0	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2292	2343	0.0248	0.0626	0.016	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3257	1604	0.006531	0.013567000000000001	0.003276	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	3873	14177	0.0011	0.002839	0.0007049999999999999	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	5570	7190	0.00207	0.034780000000000005	2.582	3936.0	4681.0	4681.0	0	0	1	-59.99999999999999	59.99999999999999								
	568	2191	0.004	0.0212	0.006500000000000001	121.0	131.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	12012	14233	0.009188	0.024094	0.0062	108.0	130.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	481	23129	0.0011740000000000001	0.005728	0.000297	159.0	159.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	6300	6500	0.0004	0.0048	-1.02927	2165.0	2165.0	2165.0	0	0	1	-59.99999999999999	59.99999999999999								
	5060	5100	0.0020599999999999998	0.025249999999999998	2.6195999999999997	1000.0	1500.0	1500.0	0	0	1	-59.99999999999999	59.99999999999999								
	2732	2734	0.028300000000000002	0.09789999999999999	0.0017000000000000001	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	190	9052	0.0192	0.0507	0.012929999999999999	111.00000000000001	136.0	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1283	1046	0.008	0.0438	0.08442999999999999	359.0	359.0	359.0	0	0	1	-59.99999999999999	59.99999999999999								
	890	2492	0.0089	0.0269	0.006836999999999999	65.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	12044	12023	0.008208	0.021200999999999998	0.005600000000000001	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	813	2496	0.0007000000000000001	0.0044	0.00891	386.0	386.0	386.0	0	0	1	-59.99999999999999	59.99999999999999								
	1027	556	0.00091	0.01402	1.7577	2001.0000000000002	2001.0000000000002	2001.0000000000002	0	0	1	-59.99999999999999	59.99999999999999								
	8541	8501	0.0060999999999999995	0.041299999999999996	0.1514	434.99999999999994	552.0	552.0	0	0	1	-59.99999999999999	59.99999999999999								
	2400	2401	0.017	0.049400000000000006	0.000858	62.0	62.0	62.0	0	0	1	-59.99999999999999	59.99999999999999								
	177	2666	0.0	0.0004	0.0	225.0	258.0	225.0	0	0	1	-59.99999999999999	59.99999999999999								
	9070	353	0.01722	0.04426	0.011049999999999999	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	2800	2851	0.0473	0.0766	0.0009	39.0	39.0	39.0	0	0	1	-59.99999999999999	59.99999999999999								
	3337	3307	0.0262	0.06860000000000001	0.016399999999999998	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	2114	2126	0.061500000000000006	0.1001	0.0014199999999999998	28.999999999999996	28.999999999999996	28.999999999999996	0	0	1	-59.99999999999999	59.99999999999999								
	4803	4823	0.11022	0.23324	0.05423	88.0	110.00000000000001	88.0	0	0	1	-59.99999999999999	59.99999999999999								
	4331	1520	0.00109	0.0054600000000000004	0.00971	305.0	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	4050	384	0.00183	0.023780000000000003	2.4076	2447.0	3083.0	3083.0	0	0	1	-59.99999999999999	59.99999999999999								
	2039	11973	0.019371	0.049963	0.0132	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	7612	17612	0.00057	0.001471	0.000365	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	365	170	0.0003	0.0015	0.0014000000000000002	480.0	480.0	480.0	0	0	1	-59.99999999999999	59.99999999999999								
	5222	44110	0.000665	0.0033250000000000003	0.0	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999								
	1028	868	0.01804	0.0909	0.16196000000000002	238.0	298.0	298.0	0	0	1	-59.99999999999999	59.99999999999999								
	608	581	0.000802	0.009943	0.6436	1524.0	1524.0	1524.0	0	0	1	-59.99999999999999	59.99999999999999								
	687	22003	0.0062	0.016200000000000003	0.0042	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	9058	9054	0.06085	0.12758	0.00656	92.0	92.0	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	635	11686	0.012430000000000002	0.052493	0.015300000000000001	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	6359	5860	0.00091	0.012629999999999999	1.5379	2168.0	2599.0	2599.0	0	0	1	-59.99999999999999	59.99999999999999								
	5861	5292	5.7999999999999994e-5	0.0005949999999999999	0.00226	263.0	321.0	321.0	0	0	1	-59.99999999999999	59.99999999999999								
	6127	6769	0.055234	0.34110999999999997	0.011877	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	854	9539	0.0058	0.0178	0.004399	124.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999								
	4990	4997	0.01085	0.02577	0.00626	98.0	122.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	1148	1893	0.06559999999999999	0.1685	0.04216	56.99999999999999	56.99999999999999	56.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	8685	8684	0.028089	0.25190999999999997	0.00575	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21971	4144	0.0001	0.000258	6.4e-5	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	314	9074	0.00198	0.00497	0.00136	286.0	286.0	286.0	0	0	1	-59.99999999999999	59.99999999999999								
	7222	7246	0.0055000000000000005	0.0134	0.0034000000000000002	112.00000000000001	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	2411	9360	0.0007000000000000001	0.002	3.4e-5	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	7427	7428	0.031200000000000002	0.0803	0.009899999999999999	125.0	150.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	3853	12014	0.000193	0.0005070000000000001	0.0001	95.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	6037	5448	0.0040987	0.06431	0.025207	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	24233	3846	0.0001	0.0003	0.0001	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1718	11719	0.11645	0.18373	0.00322	30.0	30.0	30.0	0	0	0	-59.99999999999999	59.99999999999999								
	1872	1894	0.039900000000000005	0.10189999999999999	0.025750000000000002	97.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	8106	6521	0.00456	0.03428	0.17073	635.0	787.0	787.0	0	0	1	-59.99999999999999	59.99999999999999								
	22033	22737	0.00414	0.017499	0.0051	206.0	242.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	21712	13588	0.08353	0.13016	0.002274	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	2821	2854	0.0161	0.041299999999999996	0.0103	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	5721	8456	0.00014000000000000001	0.00075	0.0	0.0	0.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	1087	1025	0.01131	0.09661	0.17178	669.0	823.0	823.0	0	0	1	-59.99999999999999	59.99999999999999								
	23129	3129	0.0005510000000000001	0.0012339999999999999	5.4999999999999995e-5	103.0	103.0	103.0	0	0	0	-59.99999999999999	59.99999999999999								
	3007	3008	0.00075	0.011859999999999999	1.709	2598.0	2598.0	2598.0	0	0	1	-59.99999999999999	59.99999999999999								
	940	2712	0.0003	0.0014000000000000002	0.0016	286.0	286.0	286.0	0	0	1	-59.99999999999999	59.99999999999999								
	8111	6108	0.004237	0.20253	0.02098	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	21956	3950	0.00122	0.0031490000000000003	0.00782	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	2423	2440	0.005600000000000001	0.017	0.00425	90.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	5217	44109	2.0e-5	0.000143	0.0	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999								
	9096	7434	1.0e-5	1.0e-5	0.0	0.0	0.0	290.0	0	0	0	-59.99999999999999	59.99999999999999								
	2306	2340	0.025	0.0662	0.0154	144.0	168.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	5984	5985	0.024404	0.17245999999999997	0.0012939999999999998	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	6610	2222	0.00859	0.04644	0.012430000000000002	249.00000000000003	293.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	5168	5960	0.00312	0.02626	0.0161	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	1024	9689	0.2616	0.2814	0.0035499999999999998	32.3	32.3	32.3	0	0	1	-59.99999999999999	59.99999999999999								
	744	12027	0.013221	0.033637	0.0085	108.0	129.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	5861	5941	0.028079999999999997	0.13547	0.2483	250.0	315.0	315.0	0	0	1	-59.99999999999999	59.99999999999999								
	5411	5621	0.022000000000000002	0.1164	0.203	291.0	291.0	291.0	0	0	1	-59.99999999999999	59.99999999999999								
	5501	5511	0.0359	0.1924	0.33759999999999996	199.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999								
	227	228	0.0019	0.0126	0.0223	259.0	319.0	319.0	0	0	1	-59.99999999999999	59.99999999999999								
	3258	3260	0.00033	0.00245	0.00074	301.0	325.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	410	421	0.0028510000000000002	0.015085	0.0493	573.0	598.0	598.0	0	0	1	-59.99999999999999	59.99999999999999								
	5201	5271	0.0108	0.0553	0.10339999999999999	250.99999999999997	388.0	388.0	0	0	1	-59.99999999999999	59.99999999999999								
	230	787	0.006500000000000001	0.06509999999999999	0.25239999999999996	617.0	781.0	781.0	0	0	1	-59.99999999999999	59.99999999999999								
	7537	4921	0.0	0.001	0.0	75.0	90.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	8118	8120	0.000777	0.09525299999999999	0.022742	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	22716	22717	0.007383999999999999	0.037913999999999996	0.0115	237.0	278.0	237.0	0	0	1	-59.99999999999999	59.99999999999999								
	2541	221	0.0695	0.1457	0.00029	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	4061	4062	0.0259	0.0667	0.01636	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	9605	106	0.0003	0.00458	0.38582	1855.0	2337.0	2337.0	0	0	1	-59.99999999999999	59.99999999999999								
	8605	6051	0.013578	0.10356	0.00197	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2645	2922	0.04113000000000001	0.10603	0.02685	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	3313	3307	0.063	0.16399999999999998	0.0392	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	6841	6857	0.08017400000000001	0.27033	0.073411	111.00000000000001	139.0	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	3235	1678	7.1e-6	7.1e-6	1.0e-6	239.0	301.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	41413	41414	0.00031	0.0008500000000000001	0.09963	311.0	327.0	327.0	0	0	1	-59.99999999999999	59.99999999999999								
	687	12003	0.0062	0.016200000000000003	0.0042	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	3277	274	0.003903	0.015854999999999998	0.00425	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	22733	734	0.002352	0.01069	0.003	159.0	191.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	4092	9075	0.011970000000000001	0.031059999999999997	0.00762	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	174	1728	0.00701	0.0296	0.008100000000000001	125.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999								
	22008	554	0.0025269999999999997	0.011725000000000001	0.0006	73.0	101.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	8634	8636	0.004194	0.091546	0.011731	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7088	7089	0.03569	0.06766	0.002	40.0	46.0	40.0	0	0	1	-59.99999999999999	59.99999999999999								
	6203	6255	0.0256	0.053899999999999997	0.0008	45.0	45.0	45.0	0	0	1	-59.99999999999999	59.99999999999999								
	2656	2665	0.0215	0.0564	0.01373	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	3262	3264	0.0028810000000000003	0.016416	0.004665	249.00000000000003	268.0	249.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	5458	5651	0.0053	0.037200000000000004	0.14679999999999999	476.0	600.0	600.0	0	0	1	-59.99999999999999	59.99999999999999								
	938	959	0.00127	0.01603	1.9588999999999999	2214.0	2728.0	2728.0	0	0	1	-59.99999999999999	59.99999999999999								
	4335	7356	0.003	0.0051	0.0012	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2270	2349	0.0091	0.0239	0.005699999999999999	103.0	129.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	17626	11934	0.0034999999999999996	0.009034	0.0022	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	963	9836	0.00267	0.02249	0.04163	365.0	474.0	474.0	0	0	1	-59.99999999999999	59.99999999999999								
	8604	6013	0.006241	0.023348	0.0008699999999999999	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2866	9534	0.0225	0.07682	0.02176	160.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	6632	6647	0.01426	0.078392	0.003955	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	4090	4091	0.0149	0.0388	0.009519999999999999	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	10246	1337	0.0	1.0e-5	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	7568	6900	6.0e-5	0.00037	0.0	1274.0	1274.0	1274.0	0	0	1	-59.99999999999999	59.99999999999999								
	5912	8454	0.0014000000000000002	0.0066	0.0	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	2255	4294	0.013000000000000001	0.0418	0.0111	125.0	179.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	2633	2632	0.0002	0.0003	1.0e-5	17.0	17.0	17.0	0	0	1	-59.99999999999999	59.99999999999999								
	8566	8524	0.017869	0.058439	0.001041	69.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	21992	21999	0.008594000000000001	0.022199	0.0059	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	9399	818	0.0046	0.0279	0.05563	316.0	369.0	369.0	0	0	1	-59.99999999999999	59.99999999999999								
	3301	3303	0.0252	0.0541	0.01276	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	1486	4082	0.10146000000000001	0.2639	0.06519	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	4289	568	0.015	0.03712	0.00993	101.0	144.0	101.0	0	0	0	-59.99999999999999	59.99999999999999								
	6400	43959	1.0e-5	1.0e-5	-1.31	0.0	0.0	0.0	0	0	1	-59.99999999999999	59.99999999999999								
	23901	24145	0.0264	0.06813799999999999	0.0169	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	1736	3395	0.00751	0.01936	0.0048	180.0	191.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	1462	1612	0.0005149999999999999	0.00107	0.000258	96.0	120.0	96.0	0	0	1	-59.99999999999999	59.99999999999999								
	2645	3024	0.0557	0.1438	0.0354	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	27632	7632	0.00015	0.000387	9.599999999999999e-5	139.0	163.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	813	816	0.0037	0.0215	0.042800000000000005	386.0	432.0	432.0	0	0	1	-59.99999999999999	59.99999999999999								
	2460	2484	0.0387	0.11259999999999999	0.030591	91.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	481	3114	0.00017500000000000003	0.0009170000000000001	4.1e-5	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1443	1693	1.1999999999999999e-5	4.9e-5	1.3e-5	153.0	194.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	1513	9049	0.017591000000000002	0.077463	0.020862	180.0	191.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	13042	3047	0.0001	0.0025	0.0007000000000000001	0.0	0.0	0.0	0	0	0	-59.99999999999999	59.99999999999999								
	4218	3059	0.0	0.0001	0.0	127.0	127.0	127.0	0	0	0	-59.99999999999999	59.99999999999999								
	770	3710	0.006500000000000001	0.0297	0.0087	103.0	120.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	3869	22013	9.7e-5	0.000254	0.0001	95.0	139.0	139.0	0	0	0	-59.99999999999999	59.99999999999999								
	21680	21679	0.000744	0.0017460000000000002	0.0005	80.0	108.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1360	1379	0.02028	0.06843	0.00124	54.0	79.0	54.0	0	0	1	-59.99999999999999	59.99999999999999								
	4328	4330	0.06280000000000001	0.1042	0.00158	36.0	36.0	36.0	0	0	1	-59.99999999999999	59.99999999999999								
	5732	5101	0.029220000000000003	0.1592	0.25670000000000004	174.0	206.0	206.0	0	0	1	-59.99999999999999	59.99999999999999								
	1257	9214	0.00296	0.00941	0.00255	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
