%% MATPOWER Case Format : Version 2
function mpc = eto_ponta_seco
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	10	2	32.0	15.5	0.0	0.0	251	0.952	-0.9	992.0	1	1.05	0.95				
	11	2	0.0	0.0	0.0	0.0	251	1.0	6.25	992.0	1	1.05	0.95				
	12	2	0.0	0.0	0.0	0.0	204	1.0	22.7	992.0	1	1.05	0.95				
	13	2	0.0	0.0	0.0	0.0	204	1.006	17.9	990.0	1	1.05	0.95				
	14	2	0.0	0.0	0.0	0.0	255	1.026	-8.2	992.0	1	1.05	0.95				
	16	2	0.0	0.0	0.0	0.0	352	1.008	14.900000000000002	992.0	1	1.05	0.95				
	17	2	0.0	0.0	0.0	0.0	352	1.016	8.54	990.0	1	1.05	0.95				
	18	2	0.0	0.0	0.0	0.0	351	0.975	39.5	992.0	1	1.05	0.95				
	19	2	0.0	0.0	0.0	0.0	351	0.989	32.2	990.0	1	1.05	0.95				
	20	2	0.0	0.0	0.0	0.0	351	1.036	31.3	992.0	1	1.05	0.95				
	21	2	0.0	0.0	0.0	0.0	472	0.966	58.00000000000001	992.0	1	1.05	0.95				
	22	2	0.0	0.0	0.0	0.0	352	0.995	22.8	992.0	1	1.05	0.95				
	24	2	0.0	0.0	0.0	0.0	208	0.96	21.1	992.0	1	1.05	0.95				
	28	2	0.0	0.0	0.0	0.0	208	1.005	23.7	992.0	1	1.05	0.95				
	30	2	0.0	0.0	0.0	0.0	254	1.004	-8.8	992.0	1	1.05	0.95				
	31	2	0.0	0.0	0.0	0.0	254	0.961	-8.8	992.0	1	1.05	0.95				
	32	2	0.0	0.0	0.0	0.0	254	1.004	-8.8	992.0	1	1.05	0.95				
	35	2	0.0	0.0	0.0	0.0	512	0.958	38.8	992.0	1	1.05	0.95				
	36	2	0.0	0.0	0.0	0.0	511	1.02	43.3	992.0	1	1.05	0.95				
	37	2	0.0	0.0	0.0	0.0	511	0.964	39.2	990.0	1	1.05	0.95				
	38	2	0.0	0.0	0.0	0.0	251	0.988	-9.5	13.8	1	1.05	0.95				
	41	2	0.0	0.0	0.0	0.0	302	0.989	-18.0	990.0	1	1.05	0.95				
	42	1	0.0	0.0	0.0	-49.6	512	0.978	30.2	345.0	1	1.05	0.95				
	43	1	0.0	0.0	0.0	-49.6	512	0.978	30.2	345.0	1	1.05	0.95				
	44	2	0.0	0.0	0.0	0.0	251	0.988	-9.5	13.8	1	1.05	0.95				
	46	1	0.0	0.0	0.0	-49.8	252	1.006	-14.0	345.0	1	1.05	0.95				
	47	2	0.0	0.0	0.0	0.0	302	0.989	-18.0	990.0	1	1.05	0.95				
	48	2	0.0	0.0	0.0	0.0	204	0.97	-3.2	20.0	1	1.05	0.95				
	50	2	0.0	0.0	0.0	0.0	201	0.952	-7.499999999999999	20.0	1	1.05	0.95				
	52	1	0.0	0.0	0.0	0.0	252	1.018	-14.0	345.0	1	1.05	0.95				
	53	2	0.0	0.0	0.0	0.0	252	1.018	-14.0	20.0	1	1.05	0.95				
	54	2	0.0	0.0	0.0	0.0	252	1.018	-14.0	20.0	1	1.05	0.95				
	55	1	0.0	0.0	0.0	-4.4	513	0.999	26.5	230.0	1	1.05	0.95				
	56	1	0.0	0.0	0.0	0.0	201	1.014	4.19	69.0	1	1.05	0.95				
	57	1	0.0	0.0	0.0	-180.0	201	0.955	4.010000000000001	69.0	1	1.05	0.95				
	58	1	0.0	0.0	0.0	0.0	201	1.017	4.010000000000001	991.0	1	1.9	0.4				
	59	1	0.0	0.0	0.0	0.0	201	1.014	4.19	991.0	1	1.9	0.4				
	60	1	0.0	0.0	0.0	0.0	201	0.972	17.4	765.0	1	1.046	0.9				
	61	1	0.0	0.0	0.0	0.0	101	1.011	20.7	500.0	1	1.1	1.0				
	62	1	0.0	0.0	0.0	0.0	201	1.038	0.386	765.0	1	1.046	0.9				
	63	1	0.0	0.0	0.0	0.0	201	1.038	0.386	765.0	1	1.046	0.9				
	64	1	0.0	0.0	0.0	0.0	201	1.035	0.637	765.0	1	1.046	0.9				
	65	1	0.0	0.0	0.0	-330.0	201	1.021	6.59	765.0	1	1.046	0.9				
	66	1	0.0	0.0	0.0	0.0	101	1.03	4.56	525.0	1	1.048	0.95				
	67	1	0.24	0.0	0.0	-180.0	201	0.954	4.04	69.0	1	1.05	0.95				
	68	1	0.0	0.0	0.0	0.0	201	1.017	4.05	991.0	1	1.9	0.4				
	69	1	0.0	0.0	0.0	0.0	201	0.998	10.9	765.0	1	1.046	0.9				
	70	1	0.0	0.0	0.0	0.0	201	0.998	10.9	765.0	1	1.046	0.9				
	71	1	0.0	0.0	0.0	0.0	201	0.998	10.9	765.0	1	1.046	0.9				
	72	1	0.0	0.0	0.0	-330.0	201	1.035	2.4	765.0	1	1.046	0.9				
	73	1	0.0	0.0	0.0	0.0	201	1.001	7.46	765.0	1	1.046	0.9				
	74	1	0.0	0.0	0.0	0.0	201	1.002	7.46	765.0	1	1.046	0.9				
	75	1	0.0	0.0	0.0	0.0	201	0.999	7.23	765.0	1	1.046	0.9				
	76	1	0.0	0.0	0.0	0.0	201	0.989	-2.6	765.0	1	1.046	0.9				
	77	1	0.0	0.0	0.0	0.0	202	1.05	-2.3000000000000003	500.0	1	1.1	1.0				
	78	1	0.0	0.0	0.0	0.0	204	1.01	-7.0	345.0	1	1.05	0.95				
	79	1	0.0	0.0	0.0	0.0	201	1.001	-2.2	69.0	1	1.9	0.4				
	80	1	0.0	0.0	0.0	0.0	201	1.001	-2.2	991.0	1	1.9	0.4				
	81	1	0.0	0.0	0.0	0.0	201	0.973	-7.499999999999999	991.0	1	1.9	0.4				
	82	1	0.0	0.0	0.0	0.0	204	1.01	-6.9	345.0	1	1.05	0.95				
	84	1	0.0	0.0	0.0	0.0	255	1.006	-4.1	138.0	1	1.05	0.95				
	85	1	60.0	0.0	0.0	1540.0	241	1.033	-2.3000000000000003	500.0	1	1.1	1.0				
	86	1	0.0	0.0	0.0	2024.4	204	1.011	-3.2	345.0	1	1.05	0.95				
	87	1	0.0	0.0	0.0	0.0	251	1.053	-1.9	500.0	1	1.1	1.0				
	90	1	0.0	0.0	0.0	0.0	302	0.994	-16.0	345.0	1	1.05	0.95				
	91	1	0.0	0.0	0.0	0.0	302	0.984	-19.0	13.8	1	1.9	0.4				
	92	1	0.0	0.0	0.0	0.0	511	1.051	28.4	500.0	1	1.1	1.0				
	93	1	0.0	0.0	0.0	0.0	511	1.099	29.600000000000005	500.0	1	1.1	1.0				
	94	1	0.0	0.0	0.0	0.0	511	1.103	29.300000000000004	500.0	1	1.1	1.0				
	95	1	0.0	0.0	0.0	0.0	302	0.984	-19.0	13.8	1	1.9	0.4				
	96	1	0.0	0.0	0.0	0.0	302	0.984	-19.0	13.8	1	1.9	0.4				
	99	1	0.0	0.0	0.0	-90.7	202	1.071	10.4	500.0	1	1.1	1.0				
	100	1	0.0	0.0	0.0	-100.0	351	1.067	25.5	500.0	1	1.1	1.0				
	101	1	0.0	0.0	0.0	0.0	202	1.051	15.5	500.0	1	1.1	1.0				
	102	1	0.0	0.0	0.0	0.0	351	1.052	8.38	500.0	1	1.1	1.0				
	103	1	0.0	0.0	0.0	0.0	202	1.036	0.24300000000000002	500.0	1	1.1	1.0				
	104	1	0.0	0.0	0.0	-136.0	202	1.062	-1.3	500.0	1	1.1	1.0				
	105	1	0.0	0.0	0.0	0.0	251	1.057	-0.52	500.0	1	1.1	1.0				
	106	1	0.0	0.0	0.0	0.0	251	1.039	-3.6	500.0	1	1.1	1.0				
	107	1	0.0	0.0	0.0	0.0	251	1.035	-5.6	500.0	1	1.1	1.0				
	108	1	0.0	0.0	0.0	0.0	251	1.034	-5.0	500.0	1	1.1	1.0				
	109	1	0.0	0.0	0.0	0.0	251	1.039	-3.6	500.0	1	1.1	1.0				
	110	1	0.0	0.0	0.0	0.0	251	0.981	-9.5	991.0	1	1.9	0.4				
	112	1	0.0	0.0	0.0	0.0	101	1.033	-14.999999999999998	500.0	1	1.1	1.0				
	113	1	0.0	0.0	0.0	0.0	101	1.033	-14.999999999999998	500.0	1	1.1	1.0				
	114	1	0.0	0.0	0.0	0.0	101	1.033	-14.999999999999998	500.0	1	1.1	1.0				
	115	1	0.0	0.0	0.0	0.0	202	1.015	-28.0	500.0	1	1.1	1.0				
	116	1	0.0	0.0	0.0	0.0	256	1.02	-13.0	138.0	1	1.05	0.95				
	118	1	0.0	0.0	0.0	0.0	512	0.982	28.8	991.0	1	1.9	0.4				
	119	1	0.0	0.0	0.0	0.0	512	0.982	28.8	13.8	1	1.9	0.4				
	120	1	0.0	0.0	0.0	0.0	352	1.0	2.86	345.0	1	1.05	0.95				
	121	1	0.0	0.0	0.0	0.0	351	0.998	1.65	991.0	1	1.9	0.4				
	122	1	0.0	0.0	0.0	0.0	202	1.07	-5.9	500.0	1	1.1	1.0				
	123	1	0.0	0.0	0.0	100.0	204	0.997	-3.4	345.0	1	1.05	0.95				
	124	1	0.0	0.0	0.0	0.0	202	0.993	-4.2	991.0	1	1.9	0.4				
	125	1	0.0	0.0	0.0	0.0	202	1.049	3.21	500.0	1	1.1	1.0				
	126	1	0.0	0.0	0.0	100.0	204	1.005	-9.3	345.0	1	1.05	0.95				
	127	1	0.0	0.0	0.0	0.0	204	1.01	-7.8	345.0	1	1.05	0.95				
	128	1	0.0	0.0	0.0	0.0	204	1.01	-7.8	345.0	1	1.05	0.95				
	129	1	0.0	0.0	0.0	0.0	204	1.008	-8.3	345.0	1	1.05	0.95				
	130	1	0.0	0.0	0.0	0.0	202	1.049	3.21	500.0	1	1.1	1.0				
	131	1	0.0	0.0	0.0	0.0	352	0.998	16.8	345.0	1	1.05	0.95				
	133	1	0.0	0.0	0.0	0.0	252	0.992	-11.0	991.0	1	1.9	0.4				
	134	1	0.0	0.0	0.0	0.0	204	0.999	17.9	345.0	1	1.05	0.95				
	135	1	0.0	0.0	0.0	0.0	252	0.975	-10.0	991.0	1	1.9	0.4				
	136	1	0.0	0.0	0.0	0.0	352	1.011	8.54	345.0	1	1.05	0.95				
	137	1	0.0	0.0	0.0	0.0	252	0.975	-10.0	991.0	1	1.9	0.4				
	138	1	0.0	0.0	0.0	0.0	352	1.017	-3.4	345.0	1	1.05	0.95				
	139	1	0.0	0.0	0.0	0.0	251	0.983	-6.9	991.0	1	1.9	0.4				
	140	1	0.0	0.0	0.0	0.0	252	1.0	-7.300000000000001	345.0	1	1.05	0.95				
	141	1	0.0	0.0	0.0	0.0	251	0.981	-8.4	991.0	1	1.9	0.4				
	142	1	0.0	0.0	0.0	0.0	251	0.981	-8.2	991.0	1	1.9	0.4				
	143	1	0.0	0.0	0.0	0.0	252	0.992	-11.0	991.0	1	1.9	0.4				
	144	1	0.0	0.0	0.0	0.0	252	0.986	-8.4	345.0	1	1.05	0.95				
	145	1	0.0	0.0	0.0	0.0	252	0.992	-11.0	991.0	1	1.9	0.4				
	146	1	0.0	0.0	0.0	0.0	252	0.991	-11.0	991.0	1	1.9	0.4				
	147	1	27.0	5.5	0.0	60.0	252	1.016	-14.0	345.0	1	1.05	0.95				
	148	1	0.0	0.0	0.0	0.0	252	1.004	-17.0	991.0	1	1.9	0.4				
	149	1	0.0	0.0	0.0	-120.0	302	0.988	-18.0	345.0	1	1.05	0.95				
	150	1	0.0	0.0	0.0	0.0	302	0.978	-20.0	991.0	1	1.9	0.4				
	152	1	0.0	0.0	0.0	0.0	302	0.978	-20.0	991.0	1	1.9	0.4				
	153	1	0.0	0.0	0.0	0.0	302	0.978	-21.0	991.0	1	1.9	0.4				
	154	1	0.0	0.0	0.0	0.0	302	0.978	-20.0	13.8	1	1.9	0.4				
	155	1	0.0	0.0	0.0	0.0	302	0.978	-21.0	13.8	1	1.9	0.4				
	156	1	0.0	0.0	0.0	0.0	302	0.978	-20.0	13.8	1	1.9	0.4				
	158	1	0.0	0.0	0.0	0.0	302	0.978	-20.0	991.0	1	1.9	0.4				
	159	1	0.0	0.0	0.0	0.0	252	0.975	-10.0	13.8	1	1.9	0.4				
	160	1	0.0	0.0	0.0	0.0	252	0.975	-11.0	13.8	1	1.9	0.4				
	161	1	0.0	0.0	0.0	0.0	205	1.004	-8.6	230.0	1	1.05	0.95				
	162	1	0.0	0.0	0.0	0.0	207	0.979	-6.1	991.0	1	1.9	0.4				
	163	1	0.0	0.0	0.0	0.0	207	0.979	-6.1	13.8	1	1.9	0.4				
	164	1	0.0	0.0	0.0	0.0	352	1.006	0.744	991.0	1	1.9	0.4				
	165	1	0.0	0.0	0.0	-25.0	352	0.974	0.744	13.8	1	1.9	0.4				
	166	1	0.0	0.0	0.0	0.0	252	0.975	-11.0	991.0	1	1.9	0.4				
	167	1	0.0	0.0	0.0	0.0	252	0.975	-10.0	13.8	1	1.9	0.4				
	169	1	0.0	0.0	0.0	0.0	254	1.011	-11.0	138.0	1	1.05	0.95				
	170	1	0.0	0.0	0.0	0.0	359	1.018	1.0300000000000002	138.0	1	1.05	0.95				
	171	1	1.01	0.0	0.0	0.0	207	1.007	-6.4	138.0	1	1.05	0.95				
	172	1	0.0	0.0	0.0	0.0	256	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	173	1	0.0	0.0	0.0	0.0	256	1.035	-11.0	138.0	1	1.05	0.95				
	174	1	0.0	0.0	0.0	150.0	258	1.009	-23.0	138.0	1	1.05	0.95				
	175	1	0.25	0.0	0.0	50.0	259	1.038	-17.0	138.0	1	1.05	0.95				
	176	1	0.0	0.0	0.0	0.0	202	0.992	-4.0	991.0	1	1.9	0.4				
	177	1	0.0	0.0	0.0	0.0	304	1.002	-20.0	138.0	1	1.05	0.95				
	178	1	0.0	0.0	0.0	0.0	254	1.004	-9.3	138.0	1	1.05	0.95				
	179	1	0.0	0.0	0.0	0.0	251	0.981	-9.5	991.0	1	1.9	0.4				
	180	1	0.0	0.0	0.0	100.0	254	1.002	-10.0	138.0	1	1.05	0.95				
	181	1	0.0	0.0	0.0	0.0	255	1.003	-7.0	138.0	1	1.05	0.95				
	182	1	0.0	0.0	0.0	0.0	255	1.016	-12.000000000000002	138.0	1	1.05	0.95				
	183	1	0.0	0.0	0.0	0.0	214	0.988	-3.4	138.0	1	1.05	0.95				
	184	1	0.0	0.0	0.0	0.0	254	1.004	-8.8	138.0	1	1.05	0.95				
	185	1	3.0	0.0	0.0	25.0	255	1.006	1.78	138.0	1	1.05	0.95				
	186	1	0.0	0.0	0.0	0.0	202	0.992	-4.0	13.8	1	1.9	0.4				
	187	1	0.0	0.0	0.0	0.0	358	1.03	15.300000000000002	138.0	1	1.05	0.95				
	189	1	0.0	0.0	0.0	0.0	563	1.004	24.5	991.0	1	1.9	0.4				
	190	1	0.0	0.0	0.0	0.0	208	1.015	18.7	138.0	1	1.05	0.95				
	192	1	0.0	0.0	0.0	0.0	252	1.004	-17.0	13.8	1	1.9	0.4				
	194	1	0.0	0.0	0.0	0.0	251	0.981	-8.2	13.8	1	1.9	0.4				
	195	1	0.0	0.0	0.0	0.0	251	0.981	-8.4	13.8	1	1.9	0.4				
	196	1	0.0	0.0	0.0	0.0	202	0.993	-4.2	13.8	1	1.9	0.4				
	197	1	0.0	0.0	0.0	0.0	251	0.983	-6.9	13.8	1	1.9	0.4				
	198	1	0.0	0.0	0.0	0.0	351	0.998	1.65	13.8	1	1.9	0.4				
	199	1	0.0	0.0	0.0	0.0	302	0.978	-20.0	13.8	1	1.9	0.4				
	200	1	0.0	0.0	0.0	0.0	259	1.002	-20.0	991.0	1	1.9	0.4				
	201	2	1.16	0.0	0.0	0.0	259	1.023	-21.0	992.0	1	1.05	0.95				
	202	1	0.0	0.0	0.0	0.0	259	1.002	-20.0	991.0	1	1.9	0.4				
	203	2	1.16	0.0	0.0	0.0	259	1.023	-21.0	992.0	1	1.05	0.95				
	204	1	0.0	0.0	0.0	0.0	252	0.992	-11.0	13.8	1	1.9	0.4				
	205	1	0.0	0.0	0.0	50.0	252	1.034	-11.0	13.8	1	1.9	0.4				
	206	1	0.0	0.0	0.0	50.0	252	1.035	-11.0	13.8	1	1.9	0.4				
	208	1	0.0	0.0	0.0	0.0	563	1.004	24.5	13.8	1	1.9	0.4				
	209	1	0.0	0.0	0.0	0.0	252	0.992	-11.0	13.8	1	1.9	0.4				
	210	1	0.0	0.0	0.0	-136.0	351	1.064	32.2	500.0	1	1.1	1.0				
	211	1	0.0	0.0	0.0	0.0	252	1.004	-17.0	991.0	1	1.9	0.4				
	212	1	0.0	0.0	0.0	0.0	252	1.004	-17.0	13.8	1	1.9	0.4				
	213	1	0.0	0.0	0.0	0.0	352	1.006	25.3	345.0	1	1.05	0.95				
	214	1	0.0	0.0	0.0	0.0	351	1.015	25.2	991.0	1	1.9	0.4				
	216	1	0.0	0.0	0.0	0.0	352	1.01	25.1	345.0	1	1.05	0.95				
	217	1	0.0	0.0	0.0	0.0	352	1.013	32.3	345.0	1	1.05	0.95				
	218	1	0.0	0.0	0.0	0.0	512	0.996	30.2	345.0	1	1.05	0.95				
	219	1	0.0	0.0	0.0	0.0	562	1.013	31.5	345.0	1	1.05	0.95				
	220	1	0.0	0.0	0.0	0.0	512	1.017	33.6	345.0	1	1.05	0.95				
	221	1	0.0	0.0	0.0	0.0	564	1.002	24.8	34.5	1	1.05	0.95				
	222	1	0.0	0.0	0.0	0.0	562	1.016	29.600000000000005	991.0	1	1.9	0.4				
	223	1	0.0	0.0	0.0	0.0	512	0.982	28.8	991.0	1	1.9	0.4				
	224	1	0.0	0.0	0.0	0.0	512	0.981	28.6	991.0	1	1.9	0.4				
	225	1	0.0	0.0	0.0	0.0	353	1.01	33.6	230.0	1	1.05	0.95				
	226	1	0.0	0.0	0.0	0.0	513	1.008	29.000000000000004	230.0	1	1.05	0.95				
	227	1	0.0	0.0	0.0	0.0	563	1.015	29.699999999999996	230.0	1	1.05	0.95				
	228	1	0.0	0.0	0.0	0.0	563	1.015	29.999999999999996	230.0	1	1.05	0.95				
	229	1	0.0	0.0	0.0	0.0	513	1.001	26.5	230.0	1	1.05	0.95				
	230	1	0.0	0.0	0.0	0.0	513	1.02	40.4	230.0	1	1.05	0.95				
	231	1	0.0	0.0	0.0	-45.0	513	1.013	37.0	230.0	1	1.05	0.95				
	232	1	0.0	0.0	0.0	0.0	562	1.016	29.600000000000005	13.8	1	1.9	0.4				
	233	1	0.0	0.0	0.0	-136.0	561	1.059	34.0	500.0	1	1.1	1.0				
	234	1	0.0	0.0	0.0	0.0	562	1.011	32.3	345.0	1	1.05	0.95				
	235	1	0.0	0.0	0.0	-209.50000000000003	511	1.06	39.2	500.0	1	1.1	1.0				
	236	1	0.8100000000000002	0.0	0.0	0.0	564	0.994	27.7	138.0	1	1.05	0.95				
	237	1	0.0	0.0	0.0	0.0	564	0.994	29.9	138.0	1	1.05	0.95				
	238	1	0.13	0.0	0.0	0.0	517	1.041	35.8	138.0	1	1.05	0.95				
	239	1	0.0	0.0	0.0	0.0	518	1.022	39.0	138.0	1	1.05	0.95				
	240	1	0.0	0.0	0.0	0.0	513	0.965	35.7	991.0	1	1.9	0.4				
	241	1	0.0	0.0	0.0	-5.0	513	0.956	35.7	13.8	1	1.9	0.4				
	242	1	0.0	0.0	0.0	0.0	512	0.982	28.8	13.8	1	1.9	0.4				
	243	1	0.0	0.0	0.0	0.0	512	0.981	28.6	13.8	1	1.9	0.4				
	244	1	0.0	0.0	0.0	0.0	562	1.017	27.5	991.0	1	1.9	0.4				
	245	1	0.0	0.0	0.0	0.0	562	1.017	27.5	13.8	1	1.9	0.4				
	246	1	0.0	0.0	0.0	0.0	351	1.015	25.2	13.8	1	1.9	0.4				
	247	1	0.0	0.0	0.0	0.0	518	1.013	38.3	138.0	1	1.05	0.95				
	248	1	0.0	0.0	0.0	0.0	517	1.027	36.3	138.0	1	1.05	0.95				
	249	1	0.0	0.0	0.0	0.0	517	0.95	33.4	138.0	1	1.05	0.95				
	250	2	0.0	0.0	0.0	0.0	255	1.002	-9.5	992.0	1	1.05	0.95				
	251	1	0.0	0.0	0.0	0.0	255	0.999	-13.0	138.0	1	1.05	0.95				
	252	1	0.0	0.0	0.0	0.0	253	0.964	-8.8	230.0	1	1.05	0.95				
	253	2	0.0	0.0	0.0	0.0	255	0.999	-8.5	992.0	1	1.05	0.95				
	254	1	0.0	0.0	0.0	0.0	255	0.999	-13.0	138.0	1	1.05	0.95				
	255	2	0.0	0.0	0.0	0.0	255	0.999	-7.300000000000001	992.0	1	1.05	0.95				
	256	1	0.0	0.0	0.0	0.0	255	1.003	-12.000000000000002	138.0	1	1.05	0.95				
	257	2	0.0	0.0	0.0	0.0	257	0.972	-14.999999999999998	992.0	1	1.05	0.95				
	258	1	0.0	0.0	0.0	0.0	257	1.01	-20.0	138.0	1	1.05	0.95				
	259	2	26.400000000000002	0.0	0.0	0.0	255	1.049	-19.0	13.8	1	1.05	0.95				
	260	1	21.099999999999998	-0.3	0.0	0.0	255	0.988	-14.0	138.0	1	1.05	0.95				
	261	2	72.5	0.0	0.0	0.0	255	1.053	-19.0	13.8	1	1.05	0.95				
	262	1	17.0	8.1	0.0	0.0	255	0.993	-13.0	138.0	1	1.05	0.95				
	263	1	60.199999999999996	28.000000000000004	0.0	0.0	254	0.995	-11.0	138.0	1	1.05	0.95				
	265	1	0.0	0.0	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	266	1	34.1	13.699999999999998	0.0	0.0	256	1.007	-11.0	138.0	1	1.05	0.95				
	267	1	12.2	5.2	0.0	0.0	256	1.001	-13.0	138.0	1	1.05	0.95				
	268	4	0.0	0.0	0.0	0.0	256	1.008	0.0	138.0	1	1.05	0.95				
	269	2	0.0	0.0	0.0	0.0	255	0.974	-9.3	992.0	1	1.05	0.95				
	270	1	0.0	0.0	0.0	0.0	254	0.998	-11.0	138.0	1	1.05	0.95				
	271	1	28.199999999999996	0.4	0.0	0.0	256	1.007	-12.000000000000002	138.0	1	1.05	0.95				
	272	1	51.0	-12.2	0.0	0.0	254	0.998	-13.0	138.0	1	1.05	0.95				
	273	1	9.0	-4.1	0.0	108.0	255	0.997	-14.999999999999998	138.0	1	1.05	0.95				
	274	1	43.4	22.8	0.0	67.5	255	0.978	-14.999999999999998	138.0	1	1.05	0.95				
	275	1	88.8	-7.200000000000001	0.0	0.0	254	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	276	1	67.4	31.2	0.0	0.0	254	0.993	-7.9	138.0	1	1.05	0.95				
	277	1	157.5	69.0	0.0	21.6	254	1.01	-8.5	138.0	1	1.05	0.95				
	278	1	0.0	0.0	0.0	67.5	254	1.001	-10.0	138.0	1	1.05	0.95				
	279	1	22.2	9.5	0.0	0.0	254	1.001	-10.0	138.0	1	1.05	0.95				
	281	1	28.7	11.0	0.0	0.0	255	0.983	-16.0	138.0	1	1.05	0.95				
	282	1	44.3	9.1	0.0	0.0	254	0.994	-11.0	138.0	1	1.05	0.95				
	283	1	0.0	0.0	0.0	0.0	254	1.002	-10.0	138.0	1	1.05	0.95				
	284	1	108.89999999999999	43.7	0.0	0.0	254	0.999	-10.0	138.0	1	1.05	0.95				
	285	1	49.5	27.0	0.0	0.0	256	1.006	-11.0	138.0	1	1.05	0.95				
	286	1	14.899999999999999	8.0	0.0	0.0	256	1.007	-11.0	138.0	1	1.05	0.95				
	287	1	41.9	18.4	0.0	0.0	256	1.006	-12.000000000000002	138.0	1	1.05	0.95				
	288	1	58.9	11.1	0.0	0.0	256	0.994	-12.000000000000002	138.0	1	1.05	0.95				
	289	1	77.4	18.5	0.0	0.0	256	1.001	-10.0	138.0	1	1.05	0.95				
	290	1	29.5	10.1	0.0	0.0	254	0.998	-11.0	138.0	1	1.05	0.95				
	291	1	4.8	2.0	0.0	0.0	254	0.997	-11.0	138.0	1	1.05	0.95				
	292	1	4.8	2.0	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	293	1	57.8	21.0	0.0	0.0	254	0.989	-11.0	138.0	1	1.05	0.95				
	294	1	38.5	15.1	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	295	1	35.5	22.5	0.0	0.0	254	1.002	-12.000000000000002	138.0	1	1.05	0.95				
	296	2	0.0	0.0	0.0	0.0	213	0.997	-9.200000000000001	992.0	1	1.05	0.95				
	297	1	0.0	0.0	0.0	0.0	257	1.016	-14.999999999999998	88.0	1	1.05	0.95				
	298	4	0.0	0.0	0.0	0.0	256	0.991	0.0	138.0	1	1.05	0.95				
	299	1	0.0	0.0	0.0	0.0	511	1.061	38.4	500.0	1	1.1	1.0				
	300	2	0.0	0.0	0.0	0.0	351	1.02	31.6	992.0	1	1.05	0.95				
	301	2	0.0	0.0	0.0	0.0	352	0.952	23.0	992.0	1	1.05	0.95				
	302	2	0.0	0.0	0.0	0.0	351	1.0	27.9	992.0	1	1.05	0.95				
	303	2	0.0	0.0	0.0	0.0	351	0.978	36.4	992.0	1	1.05	0.95				
	304	2	0.0	0.0	0.0	0.0	352	0.969	21.0	992.0	1	1.05	0.95				
	305	2	0.0	0.0	0.0	0.0	352	0.964	26.7	992.0	1	1.05	0.95				
	306	2	0.0	0.0	0.0	0.0	353	0.983	-7.400000000000001	992.0	1	1.05	0.95				
	307	1	10.300000000000004	6.7	0.0	0.0	363	1.015	32.2	138.0	1	1.05	0.95				
	308	1	0.0	0.0	0.0	0.0	352	0.996	-7.9	345.0	1	1.05	0.95				
	309	1	32.3	2.5	0.0	32.8	355	0.994	-12.000000000000002	138.0	1	1.05	0.95				
	312	2	0.0	0.0	0.0	0.0	358	0.965	32.5	992.0	1	1.05	0.95				
	313	1	0.0	0.0	0.0	0.0	352	1.002	-6.1	345.0	1	1.05	0.95				
	314	1	0.0	0.0	0.0	32.8	354	0.999	-9.3	138.0	1	1.05	0.95				
	315	2	0.0	0.0	0.0	-20.0	352	1.001	-9.0	13.8	1	1.05	0.95				
	316	1	0.0	0.0	0.0	0.0	352	1.054	-9.0	991.0	1	1.9	0.4				
	317	2	0.0	0.0	0.0	0.0	355	1.009	-8.8	992.0	1	1.05	0.95				
	318	1	4.4	-1.0	0.0	0.0	358	1.018	12.5	138.0	1	1.05	0.95				
	319	1	0.0	0.0	0.0	0.0	353	1.029	-11.0	230.0	1	1.05	0.95				
	320	1	0.0	0.0	0.0	-90.7	351	1.078	26.7	500.0	1	1.1	1.0				
	321	1	1.7000000000000002	0.8	0.0	0.0	358	1.035	27.100000000000005	138.0	1	1.05	0.95				
	322	1	-21.099999999999994	6.9	0.0	0.0	208	1.025	21.1	138.0	1	1.05	0.95				
	323	1	0.0	0.0	0.0	0.0	359	1.028	-4.8	138.0	1	1.05	0.95				
	324	1	0.0	0.0	0.0	25.0	351	0.999	-9.6	13.8	1	1.9	0.4				
	325	1	0.0	0.0	0.0	0.0	351	1.069	18.7	500.0	1	1.1	1.0				
	326	1	0.0	0.0	0.0	0.0	352	0.99	17.8	345.0	1	1.05	0.95				
	327	1	8.0	3.3000000000000003	0.0	0.0	355	1.005	-11.0	138.0	1	1.05	0.95				
	328	1	0.0	0.0	0.0	0.0	358	1.017	16.3	138.0	1	1.05	0.95				
	329	1	0.0	0.0	0.0	0.0	351	0.981	-9.7	13.8	1	1.9	0.4				
	330	1	0.0	0.0	0.0	0.0	358	1.009	15.399999999999999	138.0	1	1.05	0.95				
	331	1	0.0	0.0	0.0	0.0	352	0.991	-9.1	345.0	1	1.05	0.95				
	332	1	0.0	0.0	0.0	0.0	355	1.003	-11.0	138.0	1	1.05	0.95				
	333	1	0.0	0.0	0.0	18.0	352	1.02	-11.0	13.8	1	1.9	0.4				
	334	1	0.0	0.0	0.0	15.2	352	1.018	-11.0	13.8	1	1.9	0.4				
	335	1	0.0	0.0	0.0	18.0	352	1.021	-11.0	13.8	1	1.9	0.4				
	336	1	0.0	0.0	0.0	0.0	352	0.996	-8.5	345.0	1	1.05	0.95				
	337	1	23.3	7.1	0.0	0.0	355	1.017	-10.0	138.0	1	1.05	0.95				
	338	1	0.0	0.0	0.0	18.0	352	1.043	-10.0	13.8	1	1.9	0.4				
	339	1	0.0	0.0	0.0	18.0	352	1.044	-10.0	13.8	1	1.9	0.4				
	340	1	3.4000000000000004	1.4	0.0	0.0	358	1.006	27.400000000000002	138.0	1	1.05	0.95				
	341	1	0.0	0.0	0.0	-50.0	352	1.029	18.0	345.0	1	1.05	0.95				
	342	1	36.3	9.5	0.0	15.7	356	0.995	15.399999999999999	138.0	1	1.05	0.95				
	343	2	0.0	0.0	0.0	0.0	358	1.01	24.2	992.0	1	1.05	0.95				
	344	1	0.0	0.0	0.0	0.0	351	1.066	-7.6	500.0	1	1.1	1.0				
	345	1	0.0	0.0	0.0	0.0	353	1.012	-9.4	230.0	1	1.05	0.95				
	346	2	0.0	0.0	0.0	0.0	351	0.97	-9.6	13.8	1	1.05	0.95				
	347	1	0.0	0.0	0.0	0.0	353	1.062	-8.4	991.0	1	1.9	0.4				
	348	1	-23.2	0.8	0.0	0.0	357	1.016	-8.4	138.0	1	1.05	0.95				
	349	1	0.0	0.0	0.0	-91.0	351	1.07	-2.7	500.0	1	1.1	1.0				
	350	1	0.0	0.0	0.0	0.0	352	1.002	-4.9	345.0	1	1.05	0.95				
	351	1	0.0	0.0	0.0	0.0	351	1.003	-5.2	13.8	1	1.9	0.4				
	352	1	0.0	0.0	0.0	0.0	351	1.004	-5.5	13.8	1	1.9	0.4				
	353	1	23.4	-2.3	0.0	0.0	354	1.009	-5.2	138.0	1	1.05	0.95				
	354	2	0.0	0.0	0.0	0.0	354	0.95	-5.2	13.8	1	1.05	0.95				
	355	4	0.0	0.0	0.0	0.0	354	0.95	-2.9	13.8	1	1.05	0.95				
	356	1	0.0	0.0	0.0	0.0	351	1.003	-5.2	991.0	1	1.9	0.4				
	357	1	0.0	0.0	0.0	0.0	351	1.004	-5.5	991.0	1	1.9	0.4				
	360	1	0.0	0.0	0.0	0.0	351	1.078	23.7	500.0	1	1.1	1.0				
	361	1	0.0	0.0	0.0	0.0	355	1.003	-11.0	138.0	1	1.05	0.95				
	362	1	40.0	-5.2	0.0	0.0	358	1.005	10.600000000000001	138.0	1	1.05	0.95				
	363	1	0.0	0.0	0.0	0.0	352	1.002	-11.0	991.0	1	1.9	0.4				
	364	1	0.0	0.0	0.0	0.0	359	1.018	0.967	138.0	1	1.05	0.95				
	365	1	0.0	0.0	0.0	0.0	359	1.019	0.96	138.0	1	1.05	0.95				
	366	1	0.0	0.0	0.0	0.0	352	1.003	-11.0	991.0	1	1.9	0.4				
	367	1	0.0	0.0	0.0	0.0	352	1.009	5.97	345.0	1	1.05	0.95				
	368	1	0.0	0.0	0.0	0.0	360	1.031	3.8	138.0	1	1.05	0.95				
	369	1	0.0	0.0	0.0	0.0	352	1.004	-11.0	991.0	1	1.9	0.4				
	370	1	0.0	0.0	0.0	0.0	351	1.065	30.799999999999997	500.0	1	1.1	1.0				
	371	1	0.0	0.0	0.0	0.0	351	0.989	-3.0000000000000004	13.5	1	1.9	0.4				
	372	1	0.0	0.0	0.0	0.0	352	1.005	-6.1	345.0	1	1.05	0.95				
	373	1	0.0	0.0	0.0	0.0	353	1.037	-7.6	230.0	1	1.05	0.95				
	374	1	0.0	0.0	0.0	0.0	352	1.001	-7.8	13.8	1	1.9	0.4				
	375	1	0.0	0.0	0.0	14.400000000000002	352	1.029	-7.400000000000001	13.8	1	1.9	0.4				
	376	1	0.0	0.0	0.0	0.0	354	0.999	-9.7	138.0	1	1.05	0.95				
	377	1	0.0	0.0	0.0	0.0	360	1.014	-2.8	138.0	1	1.05	0.95				
	378	1	0.0	0.0	0.0	0.0	351	1.065	1.33	500.0	1	1.1	1.0				
	379	1	0.0	0.0	0.0	0.0	351	1.014	-3.0000000000000004	991.0	1	1.9	0.4				
	380	1	0.0	0.0	0.0	0.0	352	1.025	15.8	345.0	1	1.05	0.95				
	381	1	0.0	0.0	0.0	0.0	352	1.017	16.2	289.0	1	1.05	0.95				
	382	1	6.9	3.1	0.0	0.0	356	1.01	15.9	138.0	1	1.05	0.95				
	383	1	0.0	0.0	0.0	0.0	353	1.062	-8.4	991.0	1	1.9	0.4				
	384	1	0.0	0.0	0.0	-91.0	351	1.059	-3.0000000000000004	500.0	1	1.1	1.0				
	385	1	0.0	0.0	0.0	0.0	352	1.014	-4.7	345.0	1	1.05	0.95				
	386	1	0.0	0.0	0.0	0.0	355	1.017	-7.0	138.0	1	1.05	0.95				
	387	1	0.0	0.0	0.0	0.0	351	1.035	-7.2	991.0	1	1.9	0.4				
	388	1	0.0	0.0	0.0	0.0	351	1.034	-7.2	991.0	1	1.9	0.4				
	389	1	0.0	0.0	0.0	-25.1	351	0.992	-7.2	13.5	1	1.9	0.4				
	390	1	0.0	0.0	0.0	0.0	351	1.077	11.4	500.0	1	1.1	1.0				
	391	1	0.0	0.0	0.0	0.0	352	1.008	12.000000000000002	345.0	1	1.05	0.95				
	392	1	8.5	-5.4	0.0	0.0	358	1.004	25.6	138.0	1	1.05	0.95				
	393	1	0.0	0.0	0.0	0.0	351	1.008	12.000000000000002	991.0	1	1.9	0.4				
	394	1	0.0	0.0	0.0	0.0	353	1.04	-7.499999999999999	230.0	1	1.05	0.95				
	395	1	0.0	0.0	0.0	0.0	351	1.01	12.1	13.8	1	1.9	0.4				
	396	1	0.0	0.0	0.0	0.0	352	1.003	22.600000000000005	345.0	1	1.05	0.95				
	397	1	0.0	0.0	0.0	0.0	351	1.008	12.000000000000002	13.8	1	1.9	0.4				
	398	1	0.0	0.0	0.0	0.0	352	1.035	20.7	345.0	1	1.05	0.95				
	399	1	28.000000000000004	2.5	0.0	16.6	356	0.995	19.5	138.0	1	1.05	0.95				
	402	2	0.0	0.0	0.0	0.0	202	1.004	15.7	13.8	1	1.129	0.848				
	403	4	0.0	0.0	0.0	0.0	212	0.978	0.0	992.0	1	1.05	0.95				
	404	2	0.0	0.0	0.0	0.0	205	0.979	-11.0	992.0	1	1.05	0.95				
	405	2	0.0	0.0	0.0	0.0	205	1.003	-11.0	992.0	1	1.05	0.95				
	406	2	0.0	0.0	0.0	0.0	212	0.994	-14.999999999999998	992.0	1	1.05	0.95				
	409	2	0.0	0.0	0.0	0.0	209	1.014	16.8	34.5	1	1.05	0.95				
	410	1	0.0	0.0	0.0	0.0	205	1.017	-11.0	230.0	1	1.05	0.95				
	411	1	0.0	0.0	0.0	63.0	212	0.99	-14.0	88.0	1	1.05	0.95				
	412	1	0.0	0.0	0.0	0.0	205	1.015	-13.0	230.0	1	1.05	0.95				
	413	1	0.0	0.0	0.0	0.0	203	0.977	-0.64	440.0	1	1.046	0.95				
	414	1	0.0	0.0	0.0	0.0	203	0.981	-8.2	440.0	1	1.046	0.95				
	415	1	0.0	0.0	0.0	120.6	211	1.009	-14.0	88.0	1	1.05	0.95				
	421	1	0.0	0.0	0.0	0.0	205	1.009	-12.000000000000002	230.0	1	1.05	0.95				
	422	1	0.0	0.0	0.0	63.0	212	0.987	-14.999999999999998	88.0	1	1.05	0.95				
	423	1	0.0	0.0	0.0	0.0	205	1.037	22.3	230.0	1	1.05	0.95				
	424	1	0.0	0.0	0.0	0.0	210	1.021	24.3	138.0	1	1.05	0.95				
	425	1	0.0	0.0	0.0	0.0	205	1.02	-12.000000000000002	230.0	1	1.05	0.95				
	426	1	0.0	0.0	0.0	0.0	205	1.02	-12.000000000000002	230.0	1	1.05	0.95				
	427	1	0.0	0.0	0.0	0.0	205	1.022	-12.000000000000002	230.0	1	1.05	0.95				
	428	1	0.0	0.0	0.0	21.0	212	1.003	-14.999999999999998	88.0	1	1.05	0.95				
	429	1	0.0	0.0	0.0	0.0	212	0.993	-16.0	20.0	1	1.05	0.95				
	430	1	0.0	0.0	0.0	0.0	210	1.021	24.3	138.0	1	1.05	0.95				
	431	1	0.0	0.0	0.0	0.0	205	1.017	-11.0	230.0	1	1.05	0.95				
	435	1	0.0	0.0	0.0	0.0	204	1.005	-9.7	345.0	1	1.05	0.95				
	436	1	0.0	0.0	0.0	28.800000000000004	212	0.998	-14.999999999999998	88.0	1	1.05	0.95				
	437	1	0.0	0.0	0.0	57.60000000000001	212	0.996	-16.0	88.0	1	1.05	0.95				
	438	1	0.0	0.0	0.0	0.0	204	1.006	-10.0	345.0	1	1.05	0.95				
	439	1	0.0	0.0	0.0	0.0	204	1.002	-11.0	345.0	1	1.05	0.95				
	440	1	20.2	4.1	0.0	0.0	212	0.992	-14.999999999999998	20.0	1	1.05	0.95				
	441	1	0.0	0.0	0.0	0.0	212	0.998	-13.0	88.0	1	1.05	0.95				
	442	1	0.0	0.0	0.0	0.0	204	1.004	-9.5	345.0	1	1.05	0.95				
	443	1	0.0	0.0	0.0	115.20000000000002	212	1.0	-17.0	88.0	1	1.05	0.95				
	444	1	0.0	0.0	0.0	28.800000000000004	212	0.996	-16.0	88.0	1	1.05	0.95				
	445	1	0.0	0.0	0.0	28.800000000000004	213	1.001	-11.0	88.0	1	1.05	0.95				
	446	1	0.0	0.0	0.0	0.0	205	1.004	-8.7	230.0	1	1.05	0.95				
	447	1	0.0	0.0	0.0	0.0	213	0.999	-11.0	88.0	1	1.05	0.95				
	448	1	0.0	0.0	0.0	0.0	205	1.004	-8.6	230.0	1	1.05	0.95				
	449	1	0.0	0.0	0.0	0.0	204	1.011	-7.699999999999999	345.0	1	1.05	0.95				
	451	1	0.0	0.0	0.0	0.0	205	1.004	-8.6	230.0	1	1.05	0.95				
	452	1	0.0	0.0	0.0	0.0	207	1.026	-9.5	138.0	1	1.05	0.95				
	453	1	0.0	0.0	0.0	0.0	203	0.984	-6.8	440.0	1	1.046	0.95				
	454	1	0.0	0.0	0.0	0.0	205	0.996	-9.5	230.0	1	1.05	0.95				
	455	1	0.0	0.0	0.0	0.0	207	1.016	-14.999999999999998	88.0	1	1.05	0.95				
	458	1	0.0	0.0	0.0	0.0	205	1.016	-4.0	230.0	1	1.05	0.95				
	459	1	0.0	0.0	0.0	21.0	213	0.989	-7.499999999999999	88.0	1	1.05	0.95				
	460	1	0.0	0.0	0.0	0.0	210	1.018	24.000000000000004	138.0	1	1.2	0.8				
	461	1	0.0	0.0	0.0	0.0	205	1.011	-4.0	230.0	1	1.05	0.95				
	462	1	0.0	0.0	0.0	0.0	213	0.99	-6.3	88.0	1	1.05	0.95				
	464	1	0.0	0.0	0.0	0.0	204	0.996	-9.200000000000001	345.0	1	1.05	0.95				
	465	1	0.0	0.0	0.0	63.0	212	0.99	-17.0	88.0	1	1.05	0.95				
	466	1	0.0	0.0	0.0	0.0	204	0.996	-9.5	345.0	1	1.05	0.95				
	467	1	0.0	0.0	0.0	86.4	212	1.01	-16.0	88.0	1	1.05	0.95				
	471	1	0.0	0.0	0.0	0.0	204	0.998	-9.5	345.0	1	1.05	0.95				
	472	1	0.0	0.0	0.0	0.0	205	0.998	-11.0	230.0	1	1.05	0.95				
	473	1	0.0	0.0	0.0	63.0	206	1.018	-14.999999999999998	88.0	1	1.05	0.95				
	474	1	0.0	0.0	0.0	0.0	204	0.989	-12.000000000000002	345.0	1	1.05	0.95				
	475	1	0.0	0.0	0.0	63.0	212	1.013	-21.0	88.0	1	1.05	0.95				
	476	1	0.0	0.0	0.0	63.0	212	1.002	-18.0	88.0	1	1.05	0.95				
	477	1	0.0	0.0	0.0	0.0	205	0.997	-11.0	230.0	1	1.05	0.95				
	478	1	0.0	0.0	0.0	0.0	203	1.017	17.9	440.0	1	1.046	0.95				
	479	1	0.0	0.0	0.0	0.0	209	1.009	17.3	138.0	1	1.05	0.95				
	480	1	0.0	0.0	0.0	0.0	205	0.999	-11.0	230.0	1	1.05	0.95				
	481	1	0.0	0.0	0.0	0.0	206	1.005	-17.0	88.0	1	1.05	0.95				
	482	1	0.0	0.0	0.0	0.0	206	1.005	-17.0	88.0	1	1.05	0.95				
	483	1	0.0	0.0	0.0	0.0	212	0.994	-14.999999999999998	88.0	1	1.05	0.95				
	484	1	0.0	0.0	0.0	0.0	205	1.001	-11.0	230.0	1	1.05	0.95				
	485	1	0.0	0.0	0.0	28.800000000000004	212	0.994	-14.999999999999998	88.0	1	1.05	0.95				
	486	1	0.0	0.0	0.0	28.800000000000004	212	0.997	-16.0	88.0	1	1.05	0.95				
	487	1	0.0	0.0	0.0	0.0	204	1.005	-11.0	345.0	1	1.05	0.95				
	488	1	0.0	0.0	0.0	0.0	204	1.005	-10.0	345.0	1	1.05	0.95				
	489	1	0.0	0.0	0.0	0.0	205	1.001	-11.0	230.0	1	1.05	0.95				
	490	1	0.0	0.0	0.0	0.0	205	1.001	-11.0	230.0	1	1.05	0.95				
	491	1	0.0	0.0	0.0	0.0	204	1.006	-11.0	345.0	1	1.05	0.95				
	492	1	0.0	0.0	0.0	0.0	204	1.006	-11.0	345.0	1	1.05	0.95				
	493	1	0.0	0.0	0.0	63.0	212	1.001	-18.0	88.0	1	1.05	0.95				
	494	1	0.0	0.0	0.0	48.599999999999994	212	1.012	-16.0	34.5	1	1.05	0.95				
	495	1	0.0	0.0	0.0	0.0	204	1.001	-11.0	345.0	1	1.05	0.95				
	496	1	0.0	0.0	0.0	57.60000000000001	212	0.973	-20.0	88.0	1	1.05	0.95				
	497	1	0.0	0.0	0.0	0.0	209	0.996	14.3	138.0	1	1.05	0.95				
	498	1	-28.1	0.0	0.0	0.0	209	0.999	20.9	138.0	1	1.05	0.95				
	499	1	0.0	0.0	0.0	-38.3	202	1.031	3.25	500.0	1	1.1	1.0				
	500	2	0.0	0.0	0.0	0.0	203	1.025	31.900000000000002	992.0	1	1.05	0.95				
	501	3	0.0	0.0	0.0	0.0	203	1.011	33.1	992.0	1	1.05	0.95				
	502	2	0.0	0.0	0.0	0.0	203	1.009	28.899999999999995	992.0	1	1.05	0.95				
	503	2	0.0	0.0	0.0	0.0	209	0.954	30.2	992.0	1	1.05	0.95				
	505	2	0.0	0.0	0.0	0.0	210	0.973	12.7	992.0	1	1.05	0.95				
	506	2	0.0	0.0	0.0	0.0	205	0.977	-3.5	992.0	1	1.05	0.95				
	507	2	0.0	0.0	0.0	0.0	203	0.984	22.600000000000005	992.0	1	1.05	0.95				
	508	2	0.0	0.0	0.0	0.0	210	0.956	8.49	992.0	1	1.05	0.95				
	509	2	0.0	0.0	0.0	0.0	210	0.978	4.43	992.0	1	1.05	0.95				
	510	2	0.0	0.0	0.0	0.0	203	0.98	28.700000000000003	992.0	1	1.05	0.95				
	511	2	0.0	0.0	0.0	0.0	210	0.973	12.7	992.0	1	1.05	0.95				
	512	2	0.0	0.0	0.0	0.0	210	1.024	-0.77	992.0	1	1.05	0.95				
	513	2	0.0	0.0	0.0	0.0	203	0.992	23.2	992.0	1	1.05	0.95				
	514	2	0.0	0.0	0.0	0.0	205	0.986	-0.7	992.0	1	1.05	0.95				
	515	2	0.0	0.0	0.0	0.0	208	1.018	-7.300000000000001	992.0	1	1.05	0.95				
	516	2	0.0	0.0	0.0	0.0	208	1.02	-5.6	992.0	1	1.05	0.95				
	517	2	0.0	0.0	0.0	0.0	209	0.993	16.1	992.0	1	1.05	0.95				
	518	2	0.0	0.0	0.0	0.0	209	0.975	23.3	992.0	1	1.05	0.95				
	519	2	0.0	0.0	0.0	0.0	209	0.97	19.7	992.0	1	1.05	0.95				
	520	2	0.0	0.0	0.0	0.0	203	1.008	31.0	992.0	1	1.05	0.95				
	521	2	0.0	0.0	0.0	0.0	207	1.011	6.92	992.0	1	1.05	0.95				
	522	2	0.0	0.0	0.0	0.0	207	1.025	6.35	992.0	1	1.05	0.95				
	523	2	0.0	0.0	0.0	0.0	208	1.021	4.95	992.0	1	1.05	0.95				
	524	2	0.0	0.0	0.0	0.0	209	1.0	10.600000000000001	992.0	1	1.05	0.95				
	525	2	0.0	0.0	0.0	0.0	207	1.025	-12.000000000000002	992.0	1	1.05	0.95				
	526	2	0.0	0.0	0.0	0.0	206	0.998	-6.6	992.0	1	1.05	0.95				
	527	1	0.0	0.0	0.0	0.0	203	0.992	-6.1	440.0	1	1.046	0.95				
	528	1	0.0	0.0	0.0	30.0	211	1.006	-16.0	88.0	1	1.05	0.95				
	530	1	0.0	0.0	0.0	0.0	203	1.03	23.1	440.0	1	1.046	0.95				
	531	2	0.0	0.0	0.0	0.0	203	1.018	26.6	990.0	1	1.05	0.95				
	532	2	0.0	0.0	0.0	0.0	203	1.013	-9.7	990.0	1	1.05	0.95				
	533	2	0.0	0.0	0.0	0.0	203	1.014	-6.9	990.0	1	1.05	0.95				
	534	1	0.0	0.0	0.0	0.0	210	1.014	7.27	138.0	1	1.05	0.95				
	535	1	0.0	0.0	0.0	0.0	202	1.087	27.8	500.0	1	1.1	1.0				
	536	1	0.0	0.0	0.0	0.0	203	1.033	27.2	440.0	1	1.046	0.95				
	537	1	0.0	0.0	0.0	0.0	209	1.008	27.400000000000002	138.0	1	1.05	0.95				
	538	1	0.0	0.0	0.0	0.0	203	1.024	26.6	440.0	1	1.046	0.95				
	539	1	0.0	0.0	0.0	0.0	203	1.03	23.2	440.0	1	1.046	0.95				
	540	1	0.0	0.0	0.0	0.0	203	1.019	12.000000000000002	440.0	1	1.046	0.95				
	541	1	0.0	0.0	0.0	0.0	209	1.003	24.8	138.0	1	1.05	0.95				
	542	1	0.0	0.0	0.0	0.0	203	1.026	25.6	440.0	1	1.046	0.95				
	543	1	0.0	0.0	0.0	0.0	209	1.005	25.1	138.0	1	1.05	0.95				
	544	1	0.0	0.0	0.0	0.0	203	1.011	22.1	440.0	1	1.046	0.95				
	545	1	0.0	0.0	0.0	0.0	402	1.04	21.9	230.0	1	1.05	0.95				
	546	1	0.0	0.0	0.0	0.0	210	1.014	7.27	138.0	1	1.05	0.95				
	547	1	0.0	0.0	0.0	0.0	203	1.028	18.9	440.0	1	1.046	0.95				
	548	1	0.0	0.0	0.0	0.0	210	1.004	18.7	138.0	1	1.05	0.95				
	549	1	0.0	0.0	0.0	0.0	203	1.025	16.6	440.0	1	1.046	0.95				
	550	1	0.0	0.0	0.0	0.0	210	1.01	16.9	138.0	1	1.05	0.95				
	551	1	0.0	0.0	0.0	0.0	205	1.027	5.62	230.0	1	1.05	0.95				
	552	1	0.0	0.0	0.0	-181.5	203	1.033	10.5	440.0	1	1.046	0.95				
	554	1	0.0	0.0	0.0	0.0	210	1.006	4.25	88.0	1	1.05	0.95				
	555	1	0.0	0.0	0.0	0.0	210	1.014	4.64	88.0	1	1.05	0.95				
	556	1	0.0	0.0	0.0	0.0	202	1.02	10.4	525.0	1	1.048	0.95				
	557	1	0.0	0.0	0.0	0.0	210	1.038	1.25	88.0	1	1.05	0.95				
	559	1	0.0	0.0	0.0	0.0	203	0.99	11.2	440.0	1	1.046	0.95				
	560	1	0.0	0.0	0.0	0.0	208	1.017	7.69	138.0	1	1.05	0.95				
	561	1	0.0	0.0	0.0	-183.0	203	1.005	7.510000000000001	440.0	1	1.046	0.95				
	562	1	0.0	0.0	0.0	0.0	209	1.016	5.8	138.0	1	1.05	0.95				
	563	1	0.0	0.0	0.0	0.0	203	1.03	12.6	440.0	1	1.046	0.95				
	564	1	0.0	0.0	0.0	100.0	208	1.034	9.52	138.0	1	1.05	0.95				
	565	1	0.0	0.0	0.0	0.0	203	0.969	-0.73	440.0	1	1.046	0.95				
	566	1	0.0	0.0	0.0	100.0	208	1.015	-4.3	138.0	1	1.05	0.95				
	567	1	0.0	0.0	0.0	0.7934	203	1.008	-0.7	440.0	1	1.046	0.95				
	568	1	0.0	0.0	0.0	300.0	207	1.016	-5.0	138.0	1	1.05	0.95				
	570	1	0.0	0.0	0.0	0.0	203	1.01	-2.0	440.0	1	1.046	0.95				
	571	1	0.0	0.0	0.0	100.0	207	1.011	-5.5	138.0	1	1.05	0.95				
	572	1	0.0	0.0	0.0	0.0	203	1.013	17.0	440.0	1	1.046	0.95				
	573	1	0.0	0.0	0.0	0.0	203	1.004	0.495	440.0	1	1.046	0.95				
	574	1	0.0	0.0	0.0	0.0	203	1.003	-4.7	440.0	1	1.046	0.95				
	575	1	0.0	0.0	0.0	100.0	207	1.014	-8.8	138.0	1	1.05	0.95				
	576	1	0.0	0.0	0.0	100.0	207	0.997	-8.1	88.0	1	1.05	0.95				
	577	1	0.0	0.0	0.0	100.0	207	1.005	-2.9	138.0	1	1.05	0.95				
	578	1	0.0	0.0	0.0	0.0	209	1.002	24.8	138.0	1	1.05	0.95				
	579	1	0.0	0.0	0.0	0.0	209	1.002	24.8	138.0	1	1.05	0.95				
	580	1	0.0	0.0	0.0	0.0	202	1.071	10.4	500.0	1	1.1	1.0				
	581	1	0.0	0.0	0.0	0.0	203	0.985	-9.7	440.0	1	1.046	0.95				
	582	1	0.0	0.0	0.0	0.0	204	1.003	-10.0	345.0	1	1.05	0.95				
	583	1	0.0	0.0	0.0	100.0	206	1.006	-14.0	138.0	1	1.05	0.95				
	584	1	0.0	0.0	0.0	0.0	203	0.993	-6.7	440.0	1	1.046	0.95				
	585	1	0.0	0.0	0.0	0.0	203	0.989	-7.9	440.0	1	1.046	0.95				
	586	1	0.0	0.0	0.0	0.0	203	0.986	-9.6	440.0	1	1.046	0.95				
	587	1	0.0	0.0	0.0	100.0	208	1.014	-1.9	138.0	1	1.05	0.95				
	588	1	0.0	0.0	0.0	150.0	212	0.999	-14.0	88.0	1	1.05	0.95				
	589	1	0.0	0.0	0.0	0.0	203	0.971	1.95	440.0	1	1.046	0.95				
	590	1	0.0	0.0	0.0	100.0	205	1.024	-8.3	230.0	1	1.05	0.95				
	591	1	0.0	0.0	0.0	50.0	207	1.009	-9.200000000000001	138.0	1	1.05	0.95				
	593	1	0.0	0.0	0.0	0.0	203	0.978	-6.9	440.0	1	1.046	0.95				
	594	1	0.0	0.0	0.0	0.0	204	1.018	-7.400000000000001	345.0	1	1.05	0.95				
	595	1	0.0	0.0	0.0	0.0	207	1.021	-9.7	138.0	1	1.05	0.95				
	596	1	0.0	0.0	0.0	0.0	209	1.009	14.0	138.0	1	1.05	0.95				
	597	1	0.0	0.0	0.0	-126.0	203	0.991	7.510000000000001	440.0	1	1.046	0.95				
	598	1	0.0	0.0	0.0	0.0	202	1.063	-1.1	500.0	1	1.1	1.0				
	599	1	0.0	0.0	0.0	-183.0	203	1.008	-2.3000000000000003	440.0	1	1.046	0.95				
	600	1	0.0	0.0	0.0	0.0	205	1.022	-4.2	230.0	1	1.05	0.95				
	601	1	0.0	0.0	0.0	100.0	206	1.005	-6.5	138.0	1	1.05	0.95				
	602	1	0.0	0.0	0.0	0.0	209	1.006	19.8	138.0	1	1.05	0.95				
	605	1	0.0	0.0	0.0	0.0	209	1.014	25.9	138.0	1	1.05	0.95				
	607	1	0.0	0.0	0.0	0.0	216	0.996	-10.0	230.0	1	1.05	0.95				
	608	1	0.0	0.0	0.0	0.0	203	0.981	-8.9	440.0	1	1.046	0.95				
	609	1	0.0	0.0	0.0	0.0	202	1.034	3.25	500.0	1	1.1	1.0				
	610	1	0.0	0.0	0.0	0.0	203	1.027	0.725	440.0	1	1.046	0.95				
	612	1	0.0	0.0	0.0	0.0	205	1.009	-3.1	230.0	1	1.05	0.95				
	613	1	0.0	0.0	0.0	0.0	210	1.057	-2.8	88.0	1	1.05	0.95				
	614	2	0.0	0.0	0.0	0.0	205	1.007	-4.0	992.0	1	1.05	0.95				
	615	1	0.0	0.0	0.0	0.0	205	1.013	-6.4	230.0	1	1.05	0.95				
	616	1	0.0	0.0	0.0	0.0	210	1.061	-8.1	88.0	1	1.05	0.95				
	618	1	0.0	0.0	0.0	0.0	205	1.01	-9.8	230.0	1	1.05	0.95				
	620	1	0.0	0.0	0.0	0.0	211	1.002	-12.000000000000002	138.0	1	1.05	0.95				
	621	1	0.0	0.0	0.0	0.0	211	0.993	-19.0	138.0	1	1.05	0.95				
	622	1	0.0	0.0	0.0	0.0	211	0.991	-21.0	138.0	1	1.05	0.95				
	623	1	0.0	0.0	0.0	30.0	205	1.001	-18.0	230.0	1	1.05	0.95				
	624	1	0.0	0.0	0.0	30.0	211	1.012	-21.0	138.0	1	1.05	0.95				
	625	1	0.0	0.0	0.0	0.0	205	1.004	-12.000000000000002	230.0	1	1.05	0.95				
	626	1	0.0	0.0	0.0	0.0	211	0.995	-13.0	138.0	1	1.05	0.95				
	627	1	0.0	0.0	0.0	0.0	205	1.032	-17.0	230.0	1	1.05	0.95				
	629	1	0.0	0.0	0.0	0.0	205	1.006	-11.0	230.0	1	1.05	0.95				
	633	1	0.0	0.0	0.0	0.0	209	1.011	7.87	138.0	1	1.05	0.95				
	634	1	0.0	0.0	0.0	0.0	208	0.981	-10.0	138.0	1	1.05	0.95				
	635	1	0.0	0.0	0.0	0.0	208	0.978	-10.0	138.0	1	1.05	0.95				
	636	1	0.0	0.0	0.0	0.0	208	1.0	-11.0	69.0	1	1.05	0.95				
	638	1	0.0	0.0	0.0	0.0	209	0.988	12.8	138.0	1	1.05	0.95				
	639	1	0.0	0.0	0.0	0.0	210	1.013	23.3	138.0	1	1.05	0.95				
	640	1	0.0	0.0	0.0	0.0	210	0.99	20.0	138.0	1	1.05	0.95				
	641	1	0.0	0.0	0.0	0.0	205	1.011	-8.4	230.0	1	1.05	0.95				
	642	1	0.0	0.0	0.0	0.0	210	1.006	16.6	69.0	1	1.05	0.95				
	643	1	0.0	0.0	0.0	60.0	210	1.006	16.5	138.0	1	1.05	0.95				
	645	1	0.0	0.0	0.0	0.0	209	1.005	11.0	138.0	1	1.05	0.95				
	647	1	0.0	0.0	0.0	0.0	209	1.006	25.4	138.0	1	1.05	0.95				
	648	1	0.0	0.0	0.0	0.0	209	1.016	26.9	138.0	1	1.05	0.95				
	649	1	0.0	0.0	0.0	0.0	209	0.999	25.1	138.0	1	1.05	0.95				
	652	1	0.0	0.0	0.0	0.0	209	1.012	17.8	138.0	1	1.05	0.95				
	654	1	0.0	0.0	0.0	0.0	209	1.01	16.6	138.0	1	1.05	0.95				
	655	1	0.0	0.0	0.0	0.0	209	1.004	15.8	69.0	1	1.05	0.95				
	657	1	0.0	0.0	0.0	0.0	210	1.016	7.239999999999999	138.0	1	1.05	0.95				
	658	1	0.0	0.0	0.0	0.0	210	1.012	7.03	138.0	1	1.05	0.95				
	659	1	0.0	0.0	0.0	0.0	210	0.977	15.7	138.0	1	1.05	0.95				
	661	1	0.0	0.0	0.0	0.0	209	1.008	15.300000000000002	138.0	1	1.05	0.95				
	663	1	0.0	0.0	0.0	0.0	210	0.996	13.2	88.0	1	1.05	0.95				
	665	1	0.0	0.0	0.0	0.0	209	0.997	13.9	138.0	1	1.05	0.95				
	666	1	0.0	0.0	0.0	0.0	210	1.008	5.51	88.0	1	1.05	0.95				
	667	1	0.0	0.0	0.0	0.0	205	1.024	5.61	230.0	1	1.05	0.95				
	668	1	0.0	0.0	0.0	-180.0	203	1.027	20.7	440.0	1	1.046	0.95				
	669	1	0.0	0.0	0.0	0.0	210	0.981	14.3	138.0	1	1.05	0.95				
	670	1	0.0	0.0	0.0	0.0	209	0.99	19.9	138.0	1	1.05	0.95				
	671	1	0.0	0.0	0.0	0.0	209	0.998	14.7	138.0	1	1.05	0.95				
	672	1	0.0	0.0	0.0	0.0	209	1.011	13.1	69.0	1	1.05	0.95				
	673	1	0.0	0.0	0.0	0.0	209	0.994	19.9	138.0	1	1.05	0.95				
	674	1	0.0	0.0	0.0	0.0	209	1.004	23.1	138.0	1	1.05	0.95				
	681	1	0.0	0.0	0.0	0.0	207	0.99	-10.0	138.0	1	1.05	0.95				
	682	1	0.0	0.0	0.0	0.0	207	0.992	-7.499999999999999	138.0	1	1.05	0.95				
	683	1	0.0	0.0	0.0	0.0	207	1.019	3.54	138.0	1	1.05	0.95				
	687	1	0.0	0.0	0.0	0.0	207	1.01	2.73	138.0	1	1.05	0.95				
	689	1	0.0	0.0	0.0	0.0	207	0.985	4.54	138.0	1	1.05	0.95				
	692	1	0.0	0.0	0.0	0.0	208	0.999	-4.7	138.0	1	1.05	0.95				
	693	1	0.0	0.0	0.0	0.0	208	1.01	2.82	138.0	1	1.05	0.95				
	694	1	0.0	0.0	0.0	60.0	207	1.005	-11.0	138.0	1	1.05	0.95				
	695	1	0.0	0.0	0.0	0.0	207	1.003	-5.2	138.0	1	1.05	0.95				
	696	1	0.0	0.0	0.0	0.0	207	1.002	-5.6	138.0	1	1.05	0.95				
	697	1	0.0	0.0	0.0	0.0	204	0.996	-6.4	345.0	1	1.05	0.95				
	698	1	0.0	0.0	0.0	50.0	207	1.017	-9.8	138.0	1	1.05	0.95				
	699	1	0.0	0.0	0.0	0.0	208	0.995	1.98	138.0	1	1.05	0.95				
	701	1	0.0	0.0	0.0	0.0	208	0.998	-3.9	138.0	1	1.05	0.95				
	703	1	0.0	0.0	0.0	0.0	208	0.983	-0.03	138.0	1	1.05	0.95				
	705	1	0.0	0.0	0.0	0.0	207	1.001	-1.9	138.0	1	1.05	0.95				
	709	1	0.0	0.0	0.0	0.0	206	1.001	-13.0	138.0	1	1.05	0.95				
	712	1	0.0	0.0	0.0	50.0	206	1.008	-13.0	138.0	1	1.05	0.95				
	715	1	0.0	0.0	0.0	0.0	207	1.023	-13.0	88.0	1	1.05	0.95				
	718	1	0.0	0.0	0.0	0.0	206	1.006	-10.0	138.0	1	1.05	0.95				
	719	1	0.0	0.0	0.0	0.0	207	1.001	-1.9	138.0	1	1.05	0.95				
	720	1	0.0	0.0	0.0	0.0	207	1.0	-16.0	88.0	1	1.05	0.95				
	721	1	0.0	0.0	0.0	0.0	207	1.022	-14.0	88.0	1	1.05	0.95				
	722	1	0.0	0.0	0.0	0.0	206	0.999	-25.0	69.0	1	1.05	0.95				
	725	1	0.0	0.0	0.0	0.0	206	1.006	-12.000000000000002	138.0	1	1.05	0.95				
	730	1	0.0	0.0	0.0	0.0	206	1.001	-13.0	138.0	1	1.05	0.95				
	732	1	0.0	0.0	0.0	0.0	206	1.014	-13.0	138.0	1	1.05	0.95				
	734	1	0.0	0.0	0.0	0.0	206	0.997	-14.0	138.0	1	1.05	0.95				
	741	1	0.0	0.0	0.0	30.0	211	1.001	-22.0	138.0	1	1.05	0.95				
	742	1	0.0	0.0	0.0	0.0	211	1.009	-23.0	88.0	1	1.05	0.95				
	743	1	0.0	0.0	0.0	0.0	211	1.009	-23.0	88.0	1	1.05	0.95				
	744	1	0.0	0.0	0.0	0.0	206	0.994	-17.0	138.0	1	1.05	0.95				
	746	1	0.0	0.0	0.0	28.6	206	0.998	-21.0	138.0	1	1.05	0.95				
	747	1	0.0	0.0	0.0	70.0	206	1.012	-25.0	138.0	1	1.05	0.95				
	748	1	0.0	0.0	0.0	20.0	211	1.002	-18.0	138.0	1	1.05	0.95				
	749	1	0.0	0.0	0.0	0.0	513	1.013	37.1	230.0	1	1.05	0.95				
	750	2	0.0	0.0	0.0	0.0	517	0.98	39.9	992.0	1	1.05	0.95				
	751	2	0.0	0.0	0.0	0.0	517	0.955	48.4	992.0	1	1.05	0.95				
	752	2	0.0	0.0	0.0	0.0	513	0.989	45.800000000000004	992.0	1	1.05	0.95				
	753	2	0.0	0.0	0.0	0.0	513	0.95	50.7	992.0	1	1.05	0.95				
	754	2	0.0	0.0	0.0	0.0	513	0.966	40.8	992.0	1	1.05	0.95				
	755	1	0.0	0.0	0.0	0.0	517	1.014	38.1	138.0	1	1.05	0.95				
	757	1	0.0	0.0	0.0	0.0	564	0.994	25.700000000000003	138.0	1	1.05	0.95				
	759	1	9.6	4.1	0.0	0.0	517	0.958	36.5	69.0	1	1.05	0.95				
	760	1	0.0	0.0	0.0	0.0	513	1.008	29.000000000000004	230.0	1	1.05	0.95				
	761	1	0.0	0.0	0.0	0.0	515	1.01	27.9	138.0	1	1.05	0.95				
	762	1	44.0	18.8	0.0	0.0	515	0.982	24.8	69.0	1	1.05	0.95				
	763	1	0.0	0.0	0.0	0.0	513	0.999	28.3	230.0	1	1.05	0.95				
	764	1	0.0	0.0	0.0	0.0	515	1.002	25.1	138.0	1	1.05	0.95				
	766	1	0.0	0.0	0.0	0.0	513	0.997	28.500000000000004	230.0	1	1.05	0.95				
	767	1	0.0	0.0	0.0	0.0	515	1.001	26.5	138.0	1	1.05	0.95				
	768	1	0.0	0.0	0.0	0.0	515	1.012	26.5	138.0	1	1.05	0.95				
	769	1	7.000000000000001	3.0	0.0	0.0	515	1.002	25.0	138.0	1	1.05	0.95				
	770	1	0.0	0.0	0.0	0.0	515	0.999	26.4	138.0	1	1.05	0.95				
	772	1	0.0	0.0	0.0	0.0	515	0.998	26.5	138.0	1	1.05	0.95				
	773	1	0.0	0.0	0.0	0.0	515	0.997	24.5	138.0	1	1.05	0.95				
	774	1	6.3	2.7	0.0	0.0	515	1.006	23.0	13.8	1	1.2	0.8				
	775	1	0.0	0.0	0.0	0.0	515	1.037	21.6	138.0	1	1.05	0.95				
	776	1	0.0	0.0	0.0	0.0	515	1.043	22.2	138.0	1	1.05	0.95				
	777	1	0.0	0.0	0.0	0.0	515	1.045	23.5	138.0	1	1.05	0.95				
	778	1	0.0	0.0	0.0	0.0	515	1.023	22.3	138.0	1	1.05	0.95				
	779	1	0.0	0.0	0.0	0.0	515	0.965	24.5	138.0	1	1.05	0.95				
	780	1	0.0	0.0	0.0	0.0	515	0.996	29.999999999999996	138.0	1	1.05	0.95				
	781	1	0.0	0.0	0.0	0.0	515	1.014	35.6	138.0	1	1.05	0.95				
	782	1	16.0	6.800000000000001	0.0	0.0	517	1.028	40.2	138.0	1	1.05	0.95				
	783	1	50.6	21.6	0.0	0.0	517	1.034	35.7	138.0	1	1.05	0.95				
	784	1	22.6	9.6	0.0	0.0	358	1.005	29.000000000000004	138.0	1	1.05	0.95				
	785	2	0.0	0.0	0.0	0.0	517	1.024	40.3	138.0	1	1.05	0.95				
	786	1	0.0	0.0	0.0	0.0	515	1.001	27.0	138.0	1	1.05	0.95				
	787	1	0.0	0.0	0.0	0.0	513	1.011	33.8	230.0	1	1.05	0.95				
	788	1	0.0	0.0	0.0	0.0	519	1.011	33.7	230.0	1	1.05	0.95				
	789	1	0.0	0.0	0.0	0.0	519	0.996	32.2	230.0	1	1.05	0.95				
	790	1	0.0	0.0	0.0	0.0	513	1.007	33.3	230.0	1	1.05	0.95				
	791	1	4.8	2.1	0.0	0.0	517	0.914	32.2	138.0	1	1.05	0.95				
	792	1	0.0	0.0	0.0	0.0	518	1.012	38.3	138.0	1	1.05	0.95				
	793	1	0.0	0.0	0.0	0.0	518	0.965	34.3	138.0	1	1.05	0.95				
	794	1	0.0	0.0	0.0	0.0	564	0.97	23.0	138.0	1	1.05	0.95				
	795	1	6.4	2.7	0.0	0.0	515	1.003	32.5	138.0	1	1.05	0.95				
	796	1	31.0	12.3	0.0	16.2	564	0.958	21.200000000000003	138.0	1	1.05	0.95				
	797	1	0.0	0.0	0.0	0.0	564	0.997	23.6	138.0	1	1.05	0.95				
	798	1	0.0	0.0	0.0	0.0	564	0.994	24.9	138.0	1	1.05	0.95				
	799	1	25.0	10.7	0.0	10.8	564	0.98	21.9	13.8	1	1.05	0.95				
	800	2	0.6	0.0	0.0	0.0	101	1.0	0.007	992.0	1	1.048	0.93				
	801	2	7.5	0.0	0.0	0.0	101	1.0	-6.9	990.0	1	1.048	0.93				
	802	2	0.0	0.0	0.0	0.0	102	1.005	-20.0	992.0	1	1.05	0.95				
	803	2	0.0	0.0	0.0	0.0	102	1.005	-20.0	992.0	1	1.05	0.95				
	804	2	0.3	0.0	0.0	0.0	102	0.97	-20.0	992.0	1	1.1	0.9				
	805	2	4.0	0.0	0.0	0.0	102	0.97	-23.0	990.0	1	1.1	0.9				
	806	2	0.0	0.0	0.0	0.0	103	0.989	-2.9	992.0	1	1.05	0.9				
	807	1	0.0	0.0	0.0	0.0	103	1.024	-6.7	138.0	1	1.05	0.95				
	808	2	1.8000000000000003	0.0	0.0	0.0	101	1.0	13.9	992.0	1	1.05	0.9				
	809	2	0.0	0.0	0.0	0.0	101	1.0	6.75	990.0	1	1.05	0.9				
	810	2	1.8000000000000003	0.0	0.0	0.0	101	1.0	2.63	992.0	1	1.05	0.9				
	811	2	0.0	0.0	0.0	0.0	101	1.0	-2.9	990.0	1	1.05	0.9				
	812	1	19.0	5.3	0.0	0.0	103	0.953	-18.0	138.0	1	1.05	0.95				
	813	1	0.0	0.0	0.0	0.0	102	1.043	-20.0	230.0	1	1.05	0.95				
	814	1	0.0	0.0	0.0	149.99	102	1.045	-18.0	230.0	1	1.05	0.95				
	815	1	0.0	0.0	0.0	0.0	102	1.04	-20.0	230.0	1	1.05	0.95				
	816	1	0.0	0.0	0.0	0.0	102	1.04	-19.0	230.0	1	1.05	0.95				
	817	1	0.0	0.0	0.0	13.52	102	1.04	-22.0	230.0	1	1.05	0.95				
	818	1	0.0	0.0	0.0	0.0	102	1.039	-21.0	230.0	1	1.05	0.95				
	819	1	0.0	0.0	0.0	0.0	102	1.037	-20.0	230.0	1	1.05	0.95				
	820	1	0.0	0.0	0.0	0.0	102	1.041	-22.0	230.0	1	1.05	0.95				
	821	1	0.0	0.0	0.0	0.0	102	1.044	-20.0	230.0	1	1.05	0.95				
	823	1	0.0	0.0	0.0	0.0	103	1.028	-9.1	138.0	1	1.05	0.95				
	824	1	0.0	0.0	0.0	0.0	101	1.016	-6.8	525.0	1	1.048	0.95				
	825	1	22.7	9.9	0.0	2.4	103	0.994	-10.0	138.0	1	1.05	0.95				
	826	1	26.0	16.6	0.0	4.8	103	0.966	-17.0	138.0	1	1.05	0.95				
	827	1	0.0	0.0	0.0	50.0	102	1.034	-16.0	230.0	1	1.05	0.95				
	828	1	-22.499999999999996	9.2	0.0	1.2	103	0.989	-0.54	138.0	1	1.05	0.95				
	829	1	0.0	0.0	0.0	0.0	102	1.003	-18.0	230.0	1	1.05	0.95				
	830	1	0.0	0.0	0.0	30.0	103	1.007	-20.0	138.0	1	1.05	0.95				
	831	1	0.0	0.0	0.0	50.0	102	1.01	-19.0	230.0	1	1.05	0.95				
	832	1	12.8	7.6	0.0	1.2	103	0.959	-17.0	138.0	1	1.05	0.95				
	833	1	19.0	13.100000000000001	0.0	0.0	103	0.998	-20.0	138.0	1	1.05	0.95				
	834	1	0.0	0.0	0.0	0.0	102	1.023	-23.0	230.0	1	1.05	0.95				
	835	1	11.9	5.8	0.0	0.0	103	1.004	-9.9	138.0	1	1.05	0.95				
	836	1	16.400000000000002	18.3	0.0	7.199999999999999	103	0.988	-13.0	138.0	1	1.05	0.95				
	837	1	17.8	18.1	0.0	4.8	103	0.998	-9.8	138.0	1	1.05	0.95				
	838	1	30.8	16.7	0.0	0.0	103	0.979	-3.0000000000000004	138.0	1	1.05	0.95				
	839	1	0.0	0.0	0.0	0.0	102	1.04	4.75	230.0	1	1.05	0.95				
	840	1	40.6	21.0	0.0	2.4	103	1.014	1.9399999999999997	138.0	1	1.05	0.95				
	841	1	21.6	12.3	0.0	2.4	103	0.995	-0.07	138.0	1	1.05	0.95				
	842	1	52.300000000000004	30.099999999999998	0.0	0.0	103	0.987	-4.6000000000000005	138.0	1	1.05	0.95				
	843	1	0.0	0.0	0.0	0.0	102	1.026	0.264	230.0	1	1.05	0.95				
	844	1	37.4	18.1	0.0	12.0	103	1.005	-1.9	138.0	1	1.05	0.95				
	845	1	44.900000000000006	29.2	0.0	7.199999999999999	103	0.987	-7.0	138.0	1	1.05	0.95				
	847	1	21.3	9.8	0.0	0.0	103	1.028	-1.0	138.0	1	1.05	0.95				
	848	1	-29.100000000000005	0.0	0.0	0.0	103	1.021	-1.2	138.0	1	1.05	0.95				
	849	1	36.9	22.6	0.0	4.8	103	0.969	-2.6	138.0	1	1.05	0.95				
	850	1	48.9	24.7	0.0	14.399999999999999	103	1.0	-0.14	138.0	1	1.05	0.95				
	851	1	25.8	13.4	0.0	4.8	103	0.984	-3.5	138.0	1	1.05	0.95				
	852	1	0.0	0.0	0.0	30.0	102	0.99	-11.0	230.0	1	1.05	0.95				
	853	1	0.0	0.0	0.0	0.0	103	1.021	-10.0	138.0	1	1.05	0.95				
	854	1	44.3	21.7	0.0	0.0	103	1.01	1.23	138.0	1	1.05	0.95				
	855	1	51.300000000000004	26.8	0.0	7.199999999999999	103	1.014	-2.1	138.0	1	1.05	0.95				
	856	1	0.0	0.0	0.0	0.0	101	1.016	-2.9	525.0	1	1.048	0.95				
	857	1	32.0	23.8	0.0	14.400000000000002	103	0.982	-0.95	138.0	1	1.05	0.95				
	858	1	47.2	23.8	0.0	13.200000000000001	103	1.003	-2.1	138.0	1	1.05	0.95				
	859	1	12.5	7.200000000000001	0.0	2.4	103	0.993	1.45	138.0	1	1.05	0.95				
	860	1	0.0	0.0	0.0	0.0	103	1.0	-2.9	138.0	1	1.05	0.95				
	861	1	65.10000000000001	37.5	0.0	13.200000000000001	103	0.976	-3.9	138.0	1	1.05	0.95				
	862	1	17.1	8.6	0.0	2.4	103	1.003	2.31	138.0	1	1.05	0.95				
	863	1	16.6	8.9	0.0	4.8	103	0.998	-2.5	138.0	1	1.05	0.95				
	864	1	78.4	33.3	0.0	19.2	103	0.999	-3.5	138.0	1	1.05	0.95				
	865	1	37.7	20.6	0.0	0.0	103	0.999	4.87	138.0	1	1.05	0.95				
	866	1	6.4	3.7000000000000006	0.0	2.4	103	0.996	-3.1	138.0	1	1.05	0.95				
	867	1	22.5	10.6	0.0	4.8	103	0.993	-3.5	138.0	1	1.05	0.95				
	868	1	0.0	0.0	0.0	0.0	102	1.012	-1.1	230.0	1	1.05	0.95				
	869	1	57.8	39.4	0.0	82.2	103	1.007	-2.8	138.0	1	1.05	0.95				
	870	1	40.3	24.4	0.0	4.8	103	1.001	3.95	138.0	1	1.05	0.95				
	871	1	48.2	31.1	0.0	2.4	103	0.994	-3.2	138.0	1	1.05	0.95				
	872	1	0.0	0.0	0.0	0.0	102	1.01	-1.2	230.0	1	1.05	0.95				
	874	1	37.4	18.0	0.0	3.6000000000000005	103	1.009	-0.74	138.0	1	1.05	0.95				
	875	1	20.0	9.0	0.0	9.6	103	0.984	-2.1	138.0	1	1.05	0.95				
	876	4	0.0	0.0	0.0	0.0	103	1.028	0.0	88.0	1	1.05	0.95				
	878	1	0.0	0.0	0.0	0.0	102	1.023	0.493	230.0	1	1.05	0.95				
	879	1	44.9	21.9	0.0	16.799999999999997	103	1.007	-1.8	138.0	1	1.05	0.95				
	880	1	14.400000000000002	7.8	0.0	0.0	103	0.983	-2.0	138.0	1	1.05	0.95				
	881	1	22.4	13.8	0.0	2.4	103	0.979	-0.49000000000000005	138.0	1	1.05	0.95				
	882	1	28.1	15.5	0.0	4.8	103	0.978	-2.1	138.0	1	1.05	0.95				
	883	1	17.4	9.0	0.0	2.4	103	0.99	-3.0000000000000004	138.0	1	1.05	0.95				
	884	1	0.0	0.0	0.0	0.0	102	1.022	-7.400000000000001	230.0	1	1.05	0.95				
	885	1	12.7	7.200000000000001	0.0	0.0	103	0.977	0.444	138.0	1	1.05	0.95				
	886	1	0.0	0.0	0.0	0.0	102	1.036	1.9399999999999997	230.0	1	1.05	0.95				
	887	1	28.199999999999996	13.699999999999998	0.0	4.8	103	1.0	-0.28	138.0	1	1.05	0.95				
	888	1	17.6	9.4	0.0	2.4	103	0.987	-2.9	138.0	1	1.05	0.95				
	889	1	0.0	0.0	0.0	0.0	102	1.034	2.21	230.0	1	1.05	0.95				
	890	1	30.5	16.5	0.0	59.4	103	1.0	-0.47	138.0	1	1.05	0.95				
	891	1	11.6	10.5	0.0	2.4	103	0.994	-0.61	138.0	1	1.05	0.95				
	892	1	25.0	29.600000000000005	0.0	14.399999999999999	103	0.995	-0.54	138.0	1	1.05	0.95				
	893	1	12.0	10.2	0.0	4.8	103	0.994	-0.61	138.0	1	1.05	0.95				
	894	1	32.4	16.2	0.0	4.8	103	0.997	-0.61	138.0	1	1.05	0.95				
	895	1	0.0	0.0	0.0	-200.0	101	0.984	-14.999999999999998	525.0	1	1.048	0.95				
	896	1	0.0	0.0	0.0	0.0	101	0.993	8.15	525.0	1	1.048	0.95				
	897	1	0.0	0.0	0.0	0.0	101	1.01	6.75	525.0	1	1.048	0.95				
	898	1	0.0	0.0	0.0	0.0	102	1.03	0.649	230.0	1	1.05	0.95				
	899	1	55.2	26.899999999999995	0.0	0.0	103	1.003	-3.1	138.0	1	1.05	0.95				
	902	1	-15.4	0.0	0.0	0.0	53	1.024	-32.0	34.0	1	1.05	0.95				
	904	2	1.0	0.0	0.0	0.0	51	1.01	-12.000000000000002	992.0	1	1.05	0.95				
	905	2	5.0	0.0	0.0	0.0	51	1.01	-20.0	990.0	1	1.05	0.95				
	907	2	7.000000000000001	3.5000000000000004	0.0	0.0	53	1.0	-35.0	992.0	1	1.05	0.95				
	909	2	7.000000000000001	3.5000000000000004	0.0	0.0	52	1.0	-35.0	992.0	1	1.05	0.95				
	911	2	16.0	8.0	0.0	0.0	52	1.0	-33.0	992.0	1	1.07	0.98				
	913	2	0.0	0.0	0.0	0.0	52	1.0	-37.0	992.0	1	1.1	0.9				
	915	2	1.2	0.0	0.0	0.0	51	1.03	-16.0	992.0	1	1.05	0.95				
	916	2	6.0	0.0	0.0	0.0	51	1.03	-22.0	990.0	1	1.05	0.95				
	917	2	0.0	0.0	0.0	0.0	2	1.011	-25.0	992.0	1	1.05	0.9				
	918	2	4.5	0.0	0.0	0.0	2	1.01	-29.000000000000004	990.0	1	1.05	0.9				
	919	2	0.9000000000000001	0.0	0.0	0.0	102	1.01	6.14	992.0	1	1.05	0.95				
	920	2	0.0	0.0	0.0	0.0	102	1.01	0.502	990.0	1	1.05	0.95				
	921	2	0.3	0.0	0.0	0.0	102	1.01	6.23	992.0	1	1.05	0.95				
	922	2	0.0	0.0	0.0	0.0	102	1.01	0.502	990.0	1	1.05	0.95				
	925	2	2.4	0.0	0.0	0.0	101	1.0	6.04	992.0	1	1.048	0.9				
	926	2	0.0	0.0	0.0	0.0	101	1.0	-1.2	990.0	1	1.048	0.9				
	930	1	0.0	0.0	0.0	0.0	3	1.03	-38.0	138.0	1	1.05	0.95				
	931	2	0.0	0.0	0.0	0.0	3	1.006	-25.0	992.0	1	1.05	0.95				
	932	1	0.0	0.0	0.0	0.0	3	1.012	-29.000000000000004	138.0	1	1.05	0.95				
	933	1	0.0	0.0	0.0	0.0	101	1.016	-7.0	525.0	1	1.048	0.95				
	934	1	0.0	0.0	0.0	0.0	102	1.045	-8.2	230.0	1	1.05	0.95				
	936	1	0.0	0.0	0.0	0.0	52	1.037	-25.0	230.0	1	1.05	0.95				
	938	1	0.0	0.0	0.0	0.0	51	0.984	-27.0	525.0	1	1.048	0.95				
	939	1	0.0	0.0	0.0	0.0	52	1.045	-29.999999999999996	230.0	1	1.05	0.95				
	940	1	0.0	0.0	0.0	0.0	53	1.044	-34.0	138.0	1	1.05	0.95				
	943	1	0.0	0.0	0.0	50.0	52	1.019	-26.0	230.0	1	1.05	0.95				
	944	1	0.0	0.0	0.0	63.800000000000004	51	1.02	-29.999999999999996	525.0	1	1.048	0.95				
	945	1	0.0	0.0	0.0	0.0	52	1.036	-36.0	230.0	1	1.05	0.95				
	946	1	0.0	0.0	0.0	-150.0	51	1.01	-29.999999999999996	525.0	1	1.048	0.95				
	947	1	0.0	0.0	0.0	100.0	52	1.045	-33.0	230.0	1	1.05	0.95				
	948	1	0.0	0.0	0.0	0.0	53	1.036	-36.0	138.0	1	1.05	0.95				
	949	1	0.0	0.0	0.0	0.0	52	0.968	-35.0	230.0	1	1.05	0.95				
	950	1	0.0	0.0	0.0	0.0	52	1.001	-32.0	230.0	1	1.05	0.95				
	951	1	0.0	0.0	0.0	0.0	2	1.017	-40.0	230.0	1	1.05	0.95				
	953	1	0.0	0.0	0.0	0.0	52	1.041	-24.000000000000004	230.0	1	1.05	0.95				
	954	1	0.0	0.0	0.0	0.0	102	1.015	-1.4	230.0	1	1.05	0.95				
	955	1	0.0	0.0	0.0	-100.0	51	1.016	-23.0	525.0	1	1.048	0.95				
	956	1	0.0	0.0	0.0	0.0	52	1.045	-24.000000000000004	230.0	1	1.05	0.95				
	958	1	0.0	0.0	0.0	0.0	53	1.029	-25.0	138.0	1	1.05	0.95				
	959	1	0.0	0.0	0.0	-150.0	101	0.977	-18.0	525.0	1	1.048	0.95				
	960	1	0.0	0.0	0.0	0.0	102	1.045	-20.0	230.0	1	1.05	0.95				
	961	1	0.0	0.0	0.0	0.0	52	0.992	-38.0	230.0	1	1.05	0.95				
	962	1	0.0	0.0	0.0	0.0	2	1.031	-36.0	230.0	1	1.05	0.95				
	963	1	0.0	0.0	0.0	0.0	2	1.029	-36.0	230.0	1	1.05	0.95				
	964	1	0.0	0.0	0.0	0.0	1	1.016	-32.0	525.0	1	1.048	0.95				
	965	1	0.0	0.0	0.0	0.0	2	1.045	-35.0	230.0	1	1.05	0.95				
	967	1	0.0	0.0	0.0	0.0	53	1.025	-38.0	138.0	1	1.05	0.95				
	968	1	0.0	0.0	0.0	0.0	53	0.964	-40.0	69.0	1	1.05	0.95				
	970	1	0.0	0.0	0.0	0.0	1	0.992	0.002	500.0	1	1.1	1.0				
	971	1	0.0	0.0	0.0	0.0	1	0.992	0.002	500.0	1	1.1	1.0				
	972	1	0.0	0.0	0.0	0.0	1	1.013	-25.0	525.0	1	1.048	0.95				
	973	1	0.0	0.0	0.0	-85.0	1	1.013	-25.0	525.0	1	1.048	0.95				
	976	1	0.0	0.0	0.0	0.0	1	1.011	-35.0	525.0	1	1.048	0.95				
	978	1	0.0	0.0	0.0	30.0	102	1.019	1.8300000000000003	230.0	1	1.05	0.95				
	979	1	0.0	0.0	0.0	-150.0	1	1.016	-34.0	525.0	1	1.048	0.95				
	980	1	0.0	0.0	0.0	0.0	2	1.045	-36.0	230.0	1	1.05	0.95				
	981	1	0.0	0.0	0.0	0.0	102	1.024	-9.9	230.0	1	1.05	0.95				
	982	1	0.0	0.0	0.0	0.0	102	1.022	-7.8	34.5	1	1.05	0.95				
	983	2	2.9	0.0	0.0	0.0	102	1.022	-7.0	992.0	1	1.05	0.9				
	984	2	1.3	0.0	0.0	0.0	102	1.025	-4.9	6.9	1	1.05	0.95				
	985	1	0.0	0.0	0.0	0.0	53	1.017	-37.0	138.0	1	1.05	0.95				
	986	1	0.0	0.0	0.0	0.0	53	1.05	-39.0	69.0	1	1.05	0.95				
	987	1	0.0	0.0	0.0	0.0	53	1.046	-39.0	991.0	1	1.9	0.4				
	988	1	0.0	0.0	0.0	0.0	53	1.046	-39.0	991.0	1	1.9	0.4				
	989	1	0.0	0.0	0.0	0.0	53	1.0	-39.0	990.0	1	1.05	0.95				
	990	1	0.0	0.0	0.0	0.0	53	1.0	-39.0	990.0	1	1.05	0.95				
	991	1	0.0	0.0	0.0	0.0	52	1.017	-33.0	230.0	1	1.05	0.95				
	992	1	0.0	0.0	0.0	0.0	53	1.021	-37.0	138.0	1	1.05	0.95				
	993	1	0.0	0.0	0.0	0.0	102	1.025	-7.400000000000001	34.0	1	1.05	0.95				
	994	1	12.0	6.3	0.0	0.0	103	0.973	-4.7	138.0	1	1.05	0.95				
	995	1	0.0	0.0	0.0	0.0	51	1.025	-19.0	525.0	1	1.048	0.95				
	996	1	0.0	0.0	0.0	0.0	51	1.025	-19.0	525.0	1	1.048	0.95				
	997	1	0.0	0.0	0.0	0.0	1	1.005	-29.999999999999996	525.0	1	1.048	0.95				
	998	2	13.600000000000001	8.429	0.0	0.0	1	0.95	-26.0	992.0	1	1.05	0.95				
	999	1	0.0	0.0	0.0	0.0	101	1.03	4.54	525.0	1	1.048	0.95				
	1006	1	0.0	0.0	0.0	0.0	52	1.023	-37.0	230.0	1	1.05	0.95				
	1007	1	0.0	0.0	0.0	0.0	53	1.029	-38.0	138.0	1	1.05	0.95				
	1008	1	0.0	0.0	0.0	0.0	53	1.036	-40.0	69.0	1	1.05	0.95				
	1010	1	0.0	0.0	0.0	0.0	52	1.023	-37.0	230.0	1	1.05	0.95				
	1011	1	0.0	0.0	0.0	0.0	52	1.023	-37.0	230.0	1	1.05	0.95				
	1014	1	7.800000000000002	3.9	0.0	0.0	257	0.965	-20.0	69.0	1	1.05	0.95				
	1015	1	0.0	0.0	0.0	0.0	52	1.001	-32.0	230.0	1	1.05	0.95				
	1016	1	0.0	0.0	0.0	0.0	53	1.014	-35.0	138.0	1	1.05	0.95				
	1017	1	0.0	0.0	0.0	0.0	53	1.014	-36.0	69.0	1	1.05	0.95				
	1018	1	0.0	0.0	0.0	-15.0	402	1.016	7.74	230.0	1	1.05	0.95				
	1019	1	0.0	0.0	0.0	0.0	403	1.02	6.29	138.0	1	1.05	0.95				
	1020	1	0.0	0.0	0.0	100.0	52	1.008	-32.0	230.0	1	1.05	0.95				
	1023	1	8.0	3.8	0.0	2.4	53	0.981	-32.0	69.0	1	1.05	0.95				
	1024	1	11.1	5.8	0.0	0.0	53	0.977	-32.0	69.0	1	1.05	0.95				
	1025	1	0.0	0.0	0.0	0.0	402	0.989	15.399999999999999	230.0	1	1.05	0.95				
	1026	1	0.0	0.0	0.0	0.0	403	1.02	13.5	138.0	1	1.05	0.95				
	1027	1	0.0	0.0	0.0	0.0	101	1.025	5.33	525.0	1	1.048	0.95				
	1028	1	0.0	0.0	0.0	0.0	102	1.045	2.84	230.0	1	1.05	0.95				
	1030	1	0.0	0.0	0.0	0.0	51	1.021	-22.0	525.0	1	1.048	0.95				
	1032	1	0.0	0.0	0.0	0.0	52	1.042	-34.0	230.0	1	1.9	0.4				
	1034	1	0.0	0.0	0.0	50.0	52	1.041	-35.0	230.0	1	1.05	0.95				
	1035	1	0.0	0.0	0.0	0.0	53	1.029	-38.0	138.0	1	1.05	0.95				
	1039	1	9.1	3.6000000000000005	0.0	1.8000000000000003	3	1.028	-38.0	69.0	1	1.05	0.95				
	1040	3	0.0	0.0	0.0	0.0	1	0.994	-0.01	500.0	1	1.1	1.0				
	1041	1	0.0	0.0	0.0	0.0	2	1.022	-29.000000000000004	230.0	1	1.05	0.95				
	1042	1	0.0	0.0	0.0	0.0	3	1.007	-29.000000000000004	138.0	1	1.05	0.95				
	1043	1	0.0	0.0	0.0	0.0	2	1.042	-34.0	230.0	1	1.05	0.95				
	1044	1	0.0	0.0	0.0	0.0	2	1.001	-34.0	15.0	1	1.05	0.95				
	1045	1	0.0	0.0	0.0	-150.0	1	1.031	-25.0	525.0	1	1.048	0.95				
	1046	1	0.0	0.0	0.0	0.0	2	1.04	-27.0	230.0	1	1.05	0.95				
	1047	1	0.0	0.0	0.0	0.0	102	1.032	0.502	230.0	1	1.05	0.95				
	1048	1	0.0	0.0	0.0	0.0	102	1.014	0.495	69.0	1	1.05	0.95				
	1052	1	4.3	2.1	0.0	0.0	103	1.007	-6.4	138.0	1	1.05	0.95				
	1053	2	0.0	0.0	0.0	0.0	103	1.008	-6.3	138.0	1	1.05	0.95				
	1055	1	0.0	0.0	0.0	-75.0	51	1.012	-32.0	525.0	1	1.048	0.95				
	1056	1	0.0	0.0	0.0	0.0	52	1.0	-34.0	230.0	1	1.05	0.95				
	1057	1	0.0	0.0	0.0	0.0	52	1.002	-38.0	230.0	1	1.05	0.95				
	1058	1	0.0	0.0	0.0	0.0	53	1.036	-41.0	69.0	1	1.05	0.95				
	1060	1	0.0	0.0	0.0	0.0	101	1.021	-1.2	525.0	1	1.048	0.95				
	1061	1	0.0	0.0	0.0	0.0	102	1.015	0.45	69.0	1	1.05	0.95				
	1062	1	0.0	0.0	0.0	0.0	53	1.0	-26.0	138.0	1	1.05	0.95				
	1066	1	28.300000000000004	11.2	0.0	9.6	53	1.028	-38.0	138.0	1	1.05	0.95				
	1068	1	0.0	0.0	0.0	0.0	2	1.001	-36.0	13.8	1	1.05	0.95				
	1069	1	0.0	0.0	0.0	100.0	52	1.011	-23.0	230.0	1	1.05	0.95				
	1070	2	0.0	0.0	0.0	0.0	52	0.993	-18.0	992.0	1	1.05	0.95				
	1071	1	0.0	0.0	0.0	0.0	52	1.016	-23.0	230.0	1	1.05	0.95				
	1073	2	0.0	0.0	0.0	0.0	52	1.002	-23.0	990.0	1	1.05	0.95				
	1074	1	0.0	0.0	0.0	0.0	52	1.02	-27.0	230.0	1	1.05	0.95				
	1075	1	6.5	2.7	0.0	0.0	403	1.035	13.9	138.0	1	1.05	0.95				
	1076	1	0.0	0.0	0.0	0.0	401	1.024	26.7	440.0	1	1.046	0.95				
	1077	1	0.0	0.0	0.0	0.0	402	1.01	28.0	230.0	1	1.05	0.95				
	1078	1	0.0	0.0	0.0	-28.1	402	1.013	10.2	230.0	1	1.05	0.95				
	1079	1	0.0	0.0	0.0	0.0	403	1.035	8.16	138.0	1	1.05	0.95				
	1080	1	0.0	0.0	0.0	0.0	403	1.035	8.16	138.0	1	1.05	0.95				
	1081	1	0.0	0.0	0.0	0.0	520	1.009	40.8	138.0	1	1.05	0.95				
	1082	1	0.0	0.0	0.0	30.0	403	1.017	12.9	138.0	1	1.05	0.95				
	1084	1	0.0	0.0	0.0	0.0	513	0.991	38.8	230.0	1	1.05	0.95				
	1085	1	0.0	0.0	0.0	0.0	402	0.996	13.3	230.0	1	1.05	0.95				
	1086	1	0.0	0.0	0.0	23.0	402	1.02	13.6	230.0	1	1.05	0.95				
	1087	1	0.0	0.0	0.0	0.0	402	1.017	19.1	230.0	1	1.05	0.95				
	1088	1	0.0	0.0	0.0	0.0	402	1.033	21.1	230.0	1	1.05	0.95				
	1089	1	0.0	0.0	0.0	0.0	402	0.985	34.2	230.0	1	1.05	0.95				
	1090	1	0.0	0.0	0.0	0.0	402	1.002	30.2	230.0	1	1.05	0.95				
	1091	1	0.0	0.0	0.0	0.0	103	1.016	-2.5	138.0	1	1.05	0.95				
	1092	1	5.1	1.7000000000000002	0.0	0.0	403	1.032	18.6	34.5	1	1.07	0.98				
	1093	1	0.0	0.0	0.0	0.0	403	1.018	20.3	138.0	1	1.05	0.95				
	1094	1	0.0	0.0	0.0	0.0	403	1.035	20.3	138.0	1	1.05	0.95				
	1095	1	0.0	0.0	0.0	0.0	404	1.0	22.900000000000002	138.0	1	1.05	0.95				
	1098	1	0.0	0.0	0.0	0.0	210	1.018	7.22	138.0	1	1.05	0.95				
	1099	1	0.0	0.0	0.0	-5.0	404	1.01	38.0	138.0	1	1.05	0.95				
	1100	3	0.0	0.0	0.0	0.0	241	1.05	6.14	992.0	1	1.05	0.95				
	1101	1	0.0	0.0	0.0	0.0	241	1.036	-1.5000000000000002	500.0	1	1.1	1.0				
	1103	1	1650.0	799.0	0.0	0.0	241	1.035	-1.7	500.0	1	1.1	1.0				
	1106	1	0.0	0.0	0.0	0.0	101	1.01	21.6	500.0	1	1.1	1.0				
	1107	2	10.0	0.0	0.0	0.0	101	0.987	29.999999999999996	992.0	1	1.05	0.95				
	1110	1	0.0	0.0	0.0	0.0	518	0.965	34.3	138.0	1	1.05	0.95				
	1119	1	0.0	0.0	0.0	0.0	404	1.031	22.600000000000005	230.0	1	1.05	0.95				
	1121	1	7.000000000000001	3.0	0.0	0.0	403	1.008	13.4	138.0	1	1.05	0.95				
	1122	1	19.8	8.5	0.0	7.200000000000001	403	1.0	8.87	13.8	1	1.05	0.95				
	1123	2	17.0	7.200000000000001	0.0	0.0	405	0.984	25.4	13.8	1	1.05	0.95				
	1124	1	0.0	0.0	0.0	0.0	403	1.026	19.3	138.0	1	1.05	0.95				
	1125	1	-9.5	0.0	0.0	0.0	403	1.019	22.1	992.0	1	1.05	0.95				
	1126	2	0.0	0.0	0.0	0.0	403	0.96	22.7	992.0	1	1.05	0.95				
	1127	1	0.0	0.0	0.0	-5.0	403	0.993	13.4	138.0	1	1.05	0.95				
	1128	1	0.0	0.0	0.0	0.0	403	1.012	13.3	138.0	1	1.05	0.95				
	1129	1	0.0	0.0	0.0	0.0	403	1.013	12.2	138.0	1	1.05	0.95				
	1130	1	0.0	0.0	0.0	0.0	403	1.012	11.6	138.0	1	1.05	0.95				
	1131	1	0.0	0.0	0.0	-5.0	403	1.032	7.74	138.0	1	1.05	0.95				
	1132	1	0.0	0.0	0.0	15.0	403	1.012	12.2	138.0	1	1.05	0.95				
	1133	1	0.0	0.0	0.0	0.0	403	1.004	11.7	138.0	1	1.05	0.95				
	1134	1	0.0	0.0	0.0	0.0	403	1.012	12.4	138.0	1	1.05	0.95				
	1135	1	15.6	6.6000000000000005	0.0	0.0	403	1.005	22.0	138.0	1	1.05	0.95				
	1136	1	0.0	0.0	0.0	15.0	403	1.01	12.2	138.0	1	1.05	0.95				
	1137	1	20.8	8.9	0.0	-5.0	403	1.017	6.19	138.0	1	1.05	0.95				
	1138	1	0.0	0.0	0.0	0.0	403	1.031	14.2	138.0	1	1.05	0.95				
	1139	1	0.0	0.0	0.0	0.0	403	1.002	13.3	138.0	1	1.05	0.95				
	1140	1	15.2	6.5	0.0	15.0	403	1.003	13.700000000000001	138.0	1	1.05	0.95				
	1141	1	0.0	0.0	0.0	0.0	103	0.985	-5.1	138.0	1	1.05	0.95				
	1142	1	0.0	0.0	0.0	0.0	403	1.035	13.4	138.0	1	1.05	0.95				
	1143	1	2.8	-1.5	0.0	0.0	403	1.009	10.5	138.0	1	1.05	0.95				
	1144	1	0.0	0.0	0.0	0.0	403	1.023	17.3	138.0	1	1.05	0.95				
	1145	1	8.0	3.4000000000000004	0.0	0.0	403	1.006	14.800000000000002	138.0	1	1.05	0.95				
	1146	1	0.0	0.0	0.0	0.0	403	1.028	5.62	138.0	1	1.05	0.95				
	1147	1	0.0	0.0	0.0	0.0	403	1.018	19.1	138.0	1	1.05	0.95				
	1148	1	0.0	0.0	0.0	0.0	403	1.01	18.7	138.0	1	1.05	0.95				
	1149	1	6.4	2.7	0.0	0.0	403	1.015	12.8	138.0	1	1.05	0.95				
	1150	2	0.0	0.0	0.0	0.0	52	1.022	-18.0	992.0	1	1.05	0.95				
	1151	2	6.0	0.0	0.0	0.0	52	1.023	-25.0	990.0	1	1.05	0.95				
	1152	2	0.0	0.0	0.0	0.0	2	0.99	-38.0	992.0	1	1.05	0.95				
	1153	1	0.0	0.0	0.0	0.0	2	1.03	-36.0	230.0	1	1.05	0.95				
	1154	1	0.0	0.0	0.0	0.0	2	1.029	-36.0	230.0	1	1.05	0.95				
	1155	2	0.0	0.0	0.0	0.0	2	1.01	-33.0	992.0	1	1.05	0.95				
	1156	2	5.0	0.0	0.0	0.0	2	1.01	-37.0	990.0	1	1.05	0.9				
	1157	2	0.0	0.0	0.0	0.0	52	1.017	-21.0	992.0	1	1.05	0.95				
	1158	2	4.5	0.0	0.0	0.0	52	1.018	-24.000000000000004	990.0	1	1.05	0.95				
	1159	2	0.0	0.0	0.0	0.0	2	1.009	-34.0	992.0	1	1.05	0.95				
	1161	1	0.0	0.0	0.0	0.0	2	1.029	-36.0	230.0	1	1.05	0.95				
	1162	2	0.0	0.0	0.0	0.0	3	0.968	-33.0	992.0	1	1.05	0.95				
	1163	1	0.0	0.0	0.0	0.0	2	1.022	-37.0	230.0	1	1.05	0.95				
	1164	2	0.0	0.0	0.0	0.0	2	0.993	-35.0	992.0	1	1.05	0.95				
	1165	2	0.0	0.0	0.0	0.0	2	0.993	-35.0	992.0	1	1.05	0.95				
	1166	2	0.0	0.0	0.0	0.0	2	1.0	-35.0	992.0	1	1.05	0.95				
	1168	2	0.0	0.0	0.0	0.0	2	1.007	-35.0	992.0	1	1.05	0.95				
	1169	2	0.0	0.0	0.0	0.0	2	0.99	-38.0	992.0	1	1.05	0.95				
	1173	2	30.0	19.0	0.0	0.0	2	0.95	-27.0	992.0	1	1.05	0.95				
	1174	1	0.0	0.0	0.0	0.0	2	1.012	-31.0	230.0	1	1.05	0.95				
	1175	2	0.0	0.0	0.0	0.0	2	1.01	-34.0	992.0	1	1.05	0.95				
	1176	2	0.0	0.0	0.0	0.0	2	1.01	-34.0	992.0	1	1.05	0.95				
	1177	2	1.2	0.0	0.0	0.0	2	1.01	-37.0	990.0	1	1.05	0.95				
	1178	1	9.7	3.2	0.0	0.0	5	1.037	-37.0	230.0	1	1.05	0.95				
	1181	1	0.0	0.0	0.0	0.0	2	1.009	-45.0	990.0	1	1.05	0.95				
	1182	1	16.4	2.0	0.0	3.6000000000000005	3	1.011	-37.0	69.0	1	1.05	0.95				
	1184	1	39.2	13.8	0.0	3.6000000000000005	3	1.014	-43.0	138.0	1	1.05	0.95				
	1185	1	8.9	2.3	0.0	3.6000000000000005	3	1.01	-37.0	69.0	1	1.05	0.95				
	1186	1	0.0	0.0	0.0	-75.0	2	1.037	-35.0	230.0	1	1.05	0.95				
	1188	1	0.0	0.0	0.0	0.0	2	1.014	-33.0	230.0	1	1.05	0.95				
	1189	1	62.9	23.5	0.0	7.200000000000001	4	1.033	-36.0	69.0	1	1.05	0.95				
	1190	1	0.0	0.0	0.0	0.0	2	1.034	-39.0	230.0	1	1.05	0.95				
	1192	1	0.0	0.0	0.0	0.0	2	1.032	-36.0	230.0	1	1.05	0.95				
	1193	1	55.89999999999999	30.9	0.0	10.8	3	1.022	-39.0	69.0	1	1.05	0.95				
	1194	1	0.0	0.0	0.0	0.0	2	1.026	-39.0	230.0	1	1.05	0.95				
	1195	1	66.5	16.5	0.0	12.6	3	0.996	-42.0	69.0	1	1.05	0.95				
	1196	1	105.4	39.9	0.0	18.0	3	1.01	-41.0	69.0	1	1.05	0.95				
	1197	1	0.0	0.0	0.0	0.0	3	1.036	-41.0	69.0	1	1.05	0.95				
	1198	1	0.0	0.0	0.0	100.0	2	1.049	-38.0	230.0	1	1.05	0.95				
	1199	1	0.0	0.0	0.0	0.0	2	1.032	-39.0	230.0	1	1.05	0.95				
	1200	1	0.0	0.0	0.0	0.0	2	1.028	-36.0	230.0	1	1.05	0.95				
	1201	1	0.0	0.0	0.0	0.0	3	1.02	-40.0	69.0	1	1.05	0.95				
	1202	1	26.0	5.3	0.0	0.0	5	1.021	-41.0	69.0	1	1.05	0.95				
	1203	1	28.599999999999998	11.5	0.0	3.6000000000000005	3	1.01	-43.0	69.0	1	1.05	0.95				
	1204	1	0.0	0.0	0.0	0.0	2	1.038	-37.0	230.0	1	1.05	0.95				
	1205	1	127.90000000000002	57.8	0.0	18.0	3	1.032	-40.0	69.0	1	1.05	0.95				
	1206	1	0.0	0.0	0.0	0.0	2	1.023	-38.0	230.0	1	1.05	0.95				
	1207	1	113.7	52.6	0.0	14.400000000000002	3	1.031	-39.0	69.0	1	1.05	0.95				
	1208	1	5.9	2.0	0.0	0.0	3	0.996	-44.0	69.0	1	1.05	0.95				
	1209	1	0.0	0.0	0.0	0.0	3	1.028	-42.0	69.0	1	1.05	0.95				
	1210	1	0.0	0.0	0.0	189.934	2	1.045	-38.0	230.0	1	1.05	0.95				
	1212	1	0.0	0.0	0.0	0.0	2	1.032	-39.0	230.0	1	1.05	0.95				
	1213	1	0.0	0.0	0.0	0.0	2	1.014	-28.0	230.0	1	1.05	0.95				
	1214	1	111.3	62.5	0.0	39.60000000000001	3	1.03	-31.0	69.0	1	1.05	0.95				
	1215	1	0.0	0.0	0.0	0.0	2	1.036	-37.0	230.0	1	1.05	0.95				
	1216	1	0.0	0.0	0.0	0.0	3	1.041	-38.0	138.0	1	1.05	0.95				
	1218	1	0.0	0.0	0.0	50.0	2	1.028	-40.0	230.0	1	1.05	0.95				
	1219	1	4.8	2.0	0.0	0.0	3	1.026	-41.0	138.0	1	1.05	0.95				
	1220	1	6.1	2.9	0.0	0.0	3	1.002	-40.0	23.0	1	1.05	0.95				
	1221	1	24.7	13.699999999999998	0.0	3.6000000000000005	3	1.037	-32.0	138.0	1	1.05	0.95				
	1222	1	48.099999999999994	25.4	0.0	3.6000000000000005	3	0.987	-40.0	138.0	1	1.05	0.95				
	1223	1	0.0	0.0	0.0	0.0	2	1.034	-37.0	230.0	1	1.05	0.95				
	1225	1	0.0	0.0	0.0	-60.0	2	1.042	-33.0	230.0	1	1.05	0.95				
	1226	1	102.8	40.8	0.0	18.400000000000002	3	1.027	-37.0	69.0	1	1.05	0.95				
	1227	1	5.4	2.3	0.0	0.0	3	1.026	-41.0	138.0	1	1.05	0.95				
	1228	1	0.0	0.0	0.0	0.0	2	1.027	-35.0	230.0	1	1.05	0.95				
	1229	1	12.1	4.0	0.0	0.0	3	1.021	-40.0	138.0	1	1.05	0.95				
	1230	1	0.0	0.0	0.0	0.0	2	1.041	-34.0	230.0	1	1.05	0.95				
	1231	1	0.0	0.0	0.0	0.0	2	1.027	-38.0	230.0	1	1.05	0.95				
	1232	1	55.2	16.0	0.0	3.6000000000000005	3	1.021	-39.0	69.0	1	1.05	0.95				
	1234	1	8.3	2.9	0.0	0.0	3	1.02	-40.0	138.0	1	1.05	0.95				
	1235	1	25.7	6.9	0.0	14.400000000000002	3	1.01	-34.0	69.0	1	1.05	0.95				
	1236	1	0.0	0.0	0.0	0.0	2	1.02	-35.0	230.0	1	1.05	0.95				
	1237	1	41.0	16.7	0.0	7.200000000000001	3	0.941	-49.0	138.0	1	1.05	0.95				
	1238	1	0.0	0.0	0.0	0.0	4	1.045	-35.0	138.0	1	1.05	0.95				
	1239	1	0.0	0.0	0.0	0.0	2	1.012	-31.0	230.0	1	1.05	0.95				
	1240	1	17.5	7.9	0.0	0.0	4	1.01	-36.0	138.0	1	1.05	0.95				
	1241	1	38.0	8.2	0.0	7.200000000000001	3	1.02	-43.0	138.0	1	1.05	0.95				
	1242	1	0.0	0.0	0.0	0.0	3	1.045	-38.0	138.0	1	1.05	0.95				
	1243	1	0.0	0.0	0.0	0.0	2	1.029	-37.0	230.0	1	1.05	0.95				
	1244	1	0.0	0.0	0.0	0.0	3	1.02	-39.0	138.0	1	1.05	0.95				
	1245	1	85.4	40.0	0.0	9.0	4	1.03	-36.0	69.0	1	1.05	0.95				
	1246	1	0.0	0.0	0.0	0.0	2	1.026	-34.0	230.0	1	1.05	0.95				
	1247	1	0.0	0.0	0.0	0.0	4	1.0	-34.0	138.0	1	1.05	0.95				
	1248	1	0.0	0.0	0.0	0.0	2	1.041	-38.0	230.0	1	1.05	0.95				
	1249	1	0.0	0.0	0.0	0.0	2	1.013	-39.0	230.0	1	1.05	0.95				
	1250	1	0.0	0.0	0.0	0.0	2	1.037	-28.0	230.0	1	1.05	0.95				
	1251	1	12.0	5.1	0.0	0.0	3	1.05	-31.0	69.0	1	1.05	0.95				
	1252	1	5.6	2.4	0.0	0.0	3	1.027	-41.0	138.0	1	1.05	0.95				
	1253	1	18.8	7.3	0.0	10.8	3	1.01	-34.0	69.0	1	1.05	0.95				
	1254	1	0.0	0.0	0.0	0.0	2	1.047	-32.0	230.0	1	1.05	0.95				
	1256	1	0.0	0.0	0.0	0.0	2	1.011	-41.0	230.0	1	1.05	0.95				
	1257	1	0.0	0.0	0.0	0.0	3	1.027	-41.0	138.0	1	1.05	0.95				
	1258	1	0.0	0.0	0.0	0.0	2	1.038	-38.0	230.0	1	1.05	0.95				
	1259	1	0.0	0.0	0.0	0.0	2	1.033	-40.0	230.0	1	1.05	0.95				
	1262	1	0.0	0.0	0.0	0.0	3	1.025	-42.0	69.0	1	1.05	0.95				
	1263	1	0.0	0.0	0.0	0.0	2	1.034	-39.0	230.0	1	1.05	0.95				
	1264	1	0.0	0.0	0.0	0.0	2	1.036	-39.0	230.0	1	1.05	0.95				
	1266	1	0.0	0.0	0.0	0.0	3	1.019	-44.0	69.0	1	1.05	0.95				
	1267	1	0.0	0.0	0.0	0.0	2	1.033	-39.0	230.0	1	1.05	0.95				
	1268	1	0.0	0.0	0.0	0.0	2	1.032	-40.0	230.0	1	1.05	0.95				
	1269	1	0.0	0.0	0.0	0.0	3	1.025	-43.0	69.0	1	1.05	0.95				
	1270	1	0.0	0.0	0.0	0.0	2	1.032	-39.0	230.0	1	1.05	0.95				
	1271	1	39.6	8.6	0.0	0.0	3	1.034	-42.0	69.0	1	1.05	0.95				
	1272	1	11.9	5.1	0.0	0.0	3	1.019	-44.0	69.0	1	1.05	0.95				
	1273	1	0.0	0.0	0.0	0.0	5	1.034	-38.0	230.0	1	1.05	0.95				
	1274	1	8.1	3.3000000000000003	0.0	0.0	3	0.998	-32.0	138.0	1	1.05	0.95				
	1275	1	0.0	0.0	0.0	0.0	3	1.022	-38.0	138.0	1	1.05	0.95				
	1276	1	46.1	20.0	0.0	3.04	3	1.024	-40.0	138.0	1	1.05	0.95				
	1277	1	41.2	10.1	0.0	3.6000000000000005	3	1.014	-39.0	138.0	1	1.05	0.95				
	1278	1	0.0	0.0	0.0	-15.0	2	1.022	-37.0	230.0	1	1.05	0.95				
	1279	1	44.7	16.8	0.0	21.6	3	1.033	-38.0	69.0	1	1.05	0.95				
	1280	1	29.600000000000005	11.0	0.0	3.6000000000000005	3	0.968	-46.0	138.0	1	1.05	0.95				
	1281	1	0.0	0.0	0.0	0.0	2	1.007	-35.0	230.0	1	1.05	0.95				
	1282	1	108.1	41.3	0.0	18.0	3	1.034	-32.0	69.0	1	1.05	0.95				
	1283	1	0.0	0.0	0.0	0.0	2	1.026	-28.0	230.0	1	1.05	0.95				
	1284	1	1.9999999999999998	0.6	0.0	0.0	3	1.001	-39.0	46.0	1	1.05	0.95				
	1285	1	3.0	1.3	0.0	0.0	3	0.999	-32.0	138.0	1	1.05	0.95				
	1286	1	0.0	0.0	0.0	0.0	2	1.024	-38.0	230.0	1	1.05	0.95				
	1287	1	0.0	0.0	0.0	0.0	2	1.024	-36.0	230.0	1	1.05	0.95				
	1288	1	-12.0	0.0	0.0	0.0	2	1.0	-33.0	13.8	1	1.9	0.4				
	1289	1	51.2	23.2	0.0	10.8	3	1.01	-41.0	69.0	1	1.05	0.95				
	1290	1	26.200000000000003	11.0	0.0	7.200000000000001	3	1.027	-43.0	138.0	1	1.05	0.95				
	1291	1	0.0	0.0	0.0	50.0	2	1.018	-38.0	230.0	1	1.05	0.95				
	1292	1	69.0	33.4	0.0	12.6	3	1.024	-41.0	69.0	1	1.05	0.95				
	1294	1	0.0	0.0	0.0	-30.0	2	1.045	-35.0	230.0	1	1.05	0.95				
	1295	1	53.1	10.7	0.0	26.700000000000003	3	1.01	-37.0	69.0	1	1.05	0.95				
	1296	1	0.0	0.0	0.0	0.0	2	1.046	-36.0	230.0	1	1.05	0.95				
	1297	1	0.0	0.0	0.0	0.0	2	1.009	-45.0	991.0	1	1.9	0.4				
	1298	1	65.8	29.5	0.0	7.200000000000001	3	1.01	-44.0	69.0	1	1.05	0.95				
	1299	1	0.0	0.0	0.0	0.0	2	1.011	-40.0	230.0	1	1.05	0.95				
	1300	1	0.0	0.0	0.0	0.0	3	1.019	-40.0	69.0	1	1.05	0.95				
	1301	1	12.2	6.3	0.0	10.0	3	1.04	-51.0	69.0	1	1.05	0.95				
	1302	1	0.0	0.0	0.0	0.0	3	0.941	-38.0	69.0	1	1.05	0.95				
	1303	1	8.0	3.3000000000000003	0.0	0.0	3	0.997	-46.0	69.0	1	1.05	0.95				
	1304	1	19.8	8.2	0.0	0.0	3	1.01	-43.0	69.0	1	1.05	0.95				
	1305	1	24.7	12.0	0.0	3.6000000000000005	3	0.988	-43.0	69.0	1	1.05	0.95				
	1306	1	7.8	2.6	0.0	3.6000000000000005	3	1.019	-40.0	69.0	1	1.05	0.95				
	1307	1	0.0	0.0	0.0	0.0	3	0.969	-56.0	69.0	1	1.05	0.95				
	1309	1	13.100000000000001	4.2	0.0	0.0	3	1.014	-43.0	13.8	1	1.05	0.95				
	1310	1	27.099999999999998	13.3	0.0	10.8	3	0.986	-38.0	138.0	1	1.05	0.95				
	1311	1	20.7	12.8	0.0	7.200000000000001	3	1.012	-34.0	69.0	1	1.05	0.95				
	1312	1	37.6	11.3	0.0	7.200000000000001	3	0.997	-46.0	69.0	1	1.05	0.95				
	1313	1	0.0	0.0	0.0	0.0	2	1.039	-38.0	230.0	1	1.05	0.95				
	1314	1	0.0	0.0	0.0	0.0	3	1.022	-44.0	69.0	1	1.05	0.95				
	1315	1	0.0	0.0	0.0	0.0	5	1.033	-38.0	230.0	1	1.05	0.95				
	1316	1	-33.0	0.0	0.0	0.0	3	1.043	-33.0	69.0	1	1.05	0.95				
	1317	1	-32.4	0.0	0.0	0.0	3	1.041	-34.0	69.0	1	1.05	0.95				
	1319	1	-2.7	0.0	0.0	0.0	3	1.032	-31.0	69.0	1	1.05	0.95				
	1320	1	0.0	0.0	0.0	0.0	2	1.028	-38.0	230.0	1	1.05	0.95				
	1321	1	0.0	0.0	0.0	0.0	3	1.032	-37.0	69.0	1	1.05	0.95				
	1322	1	0.0	0.0	0.0	0.0	3	1.0	-32.0	69.0	1	1.05	0.95				
	1323	1	0.0	0.0	0.0	0.0	2	1.031	-31.0	230.0	1	1.05	0.95				
	1324	1	25.7	6.5	0.0	3.6000000000000005	3	1.02	-43.0	23.0	1	1.05	0.95				
	1325	1	0.0	0.0	0.0	0.0	2	1.015	-29.999999999999996	230.0	1	1.05	0.95				
	1326	1	0.0	0.0	0.0	0.0	3	1.04	-32.0	138.0	1	1.05	0.95				
	1328	1	22.0	14.000000000000002	0.0	3.6000000000000005	3	0.987	-39.0	138.0	1	1.05	0.95				
	1330	1	0.0	0.0	0.0	0.0	2	1.027	-39.0	230.0	1	1.05	0.95				
	1331	1	64.2	16.1	0.0	3.6000000000000005	3	0.99	-40.0	69.0	1	1.05	0.95				
	1332	1	0.5	1.9	0.0	0.0	3	1.004	-46.0	69.0	1	1.05	0.95				
	1333	1	0.0	0.0	0.0	3.6000000000000005	3	1.0	-59.00000000000001	13.8	1	1.05	0.95				
	1334	1	5.7	2.4	0.0	0.0	3	1.02	-42.0	69.0	1	1.05	0.95				
	1337	1	0.0	0.0	0.0	29.700000000000003	5	1.025	-43.0	34.5	1	1.05	0.95				
	1339	1	1.0	0.4	0.0	0.0	3	1.024	-42.0	69.0	1	1.05	0.95				
	1340	1	27.6	13.600000000000001	0.0	3.6000000000000005	3	0.999	-36.0	138.0	1	1.05	0.95				
	1341	1	5.0	2.1	0.0	0.0	3	1.007	-44.0	69.0	1	1.05	0.95				
	1343	1	14.3	3.4000000000000004	0.0	0.0	3	1.015	-44.0	13.8	1	1.05	0.95				
	1347	1	-21.0	0.0	0.0	0.0	3	1.04	-34.0	34.5	1	1.05	0.95				
	1352	1	40.4	6.7	0.0	0.0	3	0.984	-46.0	13.8	1	1.05	0.95				
	1358	1	0.0	0.0	0.0	0.0	3	1.02	-39.0	138.0	1	1.05	0.95				
	1360	1	55.1	21.7	0.0	14.400000000000002	3	1.016	-43.0	69.0	1	1.05	0.95				
	1361	1	10.1	4.3	0.0	0.0	3	1.007	-43.0	69.0	1	1.05	0.95				
	1362	1	57.3	17.1	0.0	7.200000000000001	3	0.999	-46.0	69.0	1	1.05	0.95				
	1363	1	7.000000000000001	2.9	0.0	0.0	3	1.004	-46.0	69.0	1	1.05	0.95				
	1364	1	16.2	6.9	0.0	0.0	3	1.006	-45.0	69.0	1	1.05	0.95				
	1365	1	7.5	3.1	0.0	0.0	3	1.006	-43.0	69.0	1	1.05	0.95				
	1366	1	3.0	1.2	0.0	0.0	3	1.015	-43.0	69.0	1	1.05	0.95				
	1367	1	7.9	5.4	0.0	0.0	3	1.004	-45.0	69.0	1	1.05	0.95				
	1368	1	0.0	0.0	0.0	0.0	2	1.026	-36.0	34.5	1	1.05	0.95				
	1369	1	-12.5	1.4	0.0	0.0	2	1.027	-35.0	34.5	1	1.05	0.95				
	1370	1	-12.5	1.4	0.0	0.0	2	1.03	-35.0	34.5	1	1.05	0.95				
	1371	1	-12.5	1.4	0.0	0.0	2	1.032	-35.0	34.5	1	1.05	0.95				
	1372	1	0.0	0.0	0.0	0.0	2	1.007	-36.0	34.5	1	1.05	0.95				
	1373	1	0.0	0.0	0.0	0.0	2	1.025	-36.0	34.5	1	1.05	0.95				
	1374	1	4.3	1.8000000000000003	0.0	0.0	3	1.027	-43.0	138.0	1	1.05	0.95				
	1378	1	0.0	0.0	0.0	0.0	3	1.003	-46.0	69.0	1	1.05	0.95				
	1379	1	0.0	0.0	0.0	0.0	3	1.007	-43.0	69.0	1	1.05	0.95				
	1380	1	15.9	5.8	0.0	3.6000000000000005	4	1.0	-41.0	69.0	1	1.05	0.95				
	1383	1	0.0	0.0	0.0	0.0	3	1.03	-40.0	138.0	1	1.05	0.95				
	1384	1	9.5	4.0	0.0	0.0	3	1.015	-42.0	69.0	1	1.05	0.95				
	1386	1	0.0	0.0	0.0	0.0	2	1.03	-36.0	230.0	1	1.05	0.95				
	1387	1	0.0	0.0	0.0	0.0	3	1.0	-38.0	69.0	1	1.05	0.95				
	1388	1	31.1	9.9	0.0	14.400000000000002	3	0.999	-39.0	69.0	1	1.05	0.95				
	1389	1	37.9	12.8	0.0	7.200000000000001	3	0.981	-40.0	69.0	1	1.05	0.95				
	1391	1	0.0	0.0	0.0	0.0	255	0.994	-4.8	138.0	1	1.05	0.95				
	1392	1	3.7000000000000006	1.7000000000000002	0.0	0.0	255	0.993	-4.8	138.0	1	1.05	0.95				
	1393	1	8.5	2.6	0.0	0.0	259	0.996	-24.000000000000004	138.0	1	1.05	0.95				
	1394	1	10.5	5.0	0.0	0.0	255	0.993	-4.8	138.0	1	1.05	0.95				
	1395	1	7.5	3.5000000000000004	0.0	0.0	255	0.993	-4.8	138.0	1	1.05	0.95				
	1396	1	6.9	2.7	0.0	0.6	258	0.971	-26.0	138.0	1	1.05	0.95				
	1397	1	8.1	3.7000000000000006	0.0	0.0	258	0.958	-27.0	138.0	1	1.05	0.95				
	1398	1	0.0	0.0	0.0	0.0	258	0.978	-26.0	138.0	1	1.05	0.95				
	1399	1	18.2	8.5	0.0	4.8	258	0.948	-28.0	138.0	1	1.05	0.95				
	1400	1	0.0	0.0	0.0	0.0	254	1.003	-9.4	138.0	1	1.2	0.8				
	1401	1	0.0	0.0	0.0	0.0	254	1.004	-9.4	138.0	1	1.2	0.8				
	1402	1	0.0	0.0	0.0	0.0	254	1.003	-9.5	138.0	1	1.2	0.8				
	1403	1	0.0	0.0	0.0	0.0	254	1.003	-9.5	138.0	1	1.2	0.8				
	1404	1	0.0	0.0	0.0	0.0	254	1.002	-9.7	138.0	1	1.2	0.8				
	1405	1	0.0	0.0	0.0	0.0	254	1.002	-9.6	138.0	1	1.2	0.8				
	1406	1	0.0	0.0	0.0	0.0	254	0.999	-10.0	138.0	1	1.2	0.8				
	1407	1	0.0	0.0	0.0	0.0	254	1.001	-10.0	138.0	1	1.2	0.8				
	1408	1	0.0	0.0	0.0	0.0	254	1.004	-9.7	138.0	1	1.2	0.8				
	1409	1	0.0	0.0	0.0	0.0	254	1.012	-8.8	138.0	1	1.2	0.8				
	1410	1	0.0	0.0	0.0	0.0	254	1.002	-10.0	138.0	1	1.2	0.8				
	1411	1	0.0	0.0	0.0	0.0	254	1.01	-9.0	138.0	1	1.2	0.8				
	1412	1	0.0	0.0	0.0	0.0	254	1.007	-9.5	138.0	1	1.2	0.8				
	1413	1	0.0	0.0	0.0	0.0	254	0.996	-11.0	138.0	1	1.2	0.8				
	1414	1	0.0	0.0	0.0	0.0	254	1.003	-10.0	138.0	1	1.2	0.8				
	1415	1	0.0	0.0	0.0	0.0	254	0.998	-11.0	138.0	1	1.2	0.8				
	1416	1	0.0	0.0	0.0	0.0	254	1.002	-10.0	138.0	1	1.2	0.8				
	1417	1	0.0	0.0	0.0	0.0	254	0.998	-11.0	138.0	1	1.2	0.8				
	1420	1	0.0	0.0	0.0	0.0	254	1.0	-11.0	138.0	1	1.2	0.8				
	1421	1	0.0	0.0	0.0	0.0	254	1.002	-10.0	138.0	1	1.2	0.8				
	1429	1	0.0	0.0	0.0	0.0	254	0.991	-11.0	138.0	1	1.2	0.8				
	1430	1	0.0	0.0	0.0	0.0	254	0.991	-11.0	138.0	1	1.2	0.8				
	1431	1	0.0	0.0	0.0	0.0	254	0.998	-9.9	138.0	1	1.05	0.95				
	1432	1	0.0	0.0	0.0	0.0	254	1.002	-9.6	138.0	1	1.05	0.95				
	1433	1	0.0	0.0	0.0	0.0	256	0.999	-9.9	138.0	1	1.05	0.95				
	1434	1	0.0	0.0	0.0	0.0	254	0.997	-11.0	138.0	1	1.05	0.95				
	1435	1	0.0	0.0	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1436	1	0.0	0.0	0.0	0.0	256	0.999	-10.0	138.0	1	1.05	0.95				
	1437	1	0.0	0.0	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1438	1	0.0	0.0	0.0	0.0	256	0.998	-10.0	138.0	1	1.05	0.95				
	1439	1	0.0	0.0	0.0	0.0	256	0.999	-10.0	138.0	1	1.05	0.95				
	1440	1	0.0	0.0	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1441	1	0.0	0.0	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1442	1	0.0	0.0	0.0	0.0	256	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1443	1	0.0	0.0	0.0	0.0	254	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	1444	1	0.0	0.0	0.0	0.0	254	1.004	-12.000000000000002	138.0	1	1.05	0.95				
	1445	1	0.0	0.0	0.0	0.0	254	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	1446	1	0.0	0.0	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1447	1	0.0	0.0	0.0	0.0	256	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1448	1	0.0	0.0	0.0	0.0	254	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	1449	1	0.0	0.0	0.0	0.0	254	0.998	-11.0	138.0	1	1.05	0.95				
	1450	1	0.0	0.0	0.0	0.0	256	1.007	-11.0	138.0	1	1.05	0.95				
	1451	1	0.0	0.0	0.0	0.0	256	0.998	-11.0	138.0	1	1.05	0.95				
	1452	1	0.0	0.0	0.0	0.0	256	0.999	-11.0	138.0	1	1.05	0.95				
	1453	1	0.0	0.0	0.0	0.0	254	0.998	-13.0	138.0	1	1.05	0.95				
	1454	1	0.0	0.0	0.0	0.0	254	0.998	-13.0	138.0	1	1.05	0.95				
	1455	1	0.0	0.0	0.0	0.0	256	1.007	-12.000000000000002	138.0	1	1.05	0.95				
	1456	1	0.0	0.0	0.0	0.0	254	1.003	-12.000000000000002	138.0	1	1.05	0.95				
	1457	1	0.0	0.0	0.0	0.0	254	0.998	-11.0	138.0	1	1.05	0.95				
	1458	1	0.0	0.0	0.0	0.0	254	0.996	-13.0	138.0	1	1.05	0.95				
	1459	1	0.0	0.0	0.0	0.0	254	0.996	-13.0	138.0	1	1.05	0.95				
	1460	1	0.0	0.0	0.0	0.0	254	0.996	-13.0	138.0	1	1.05	0.95				
	1461	1	0.0	0.0	0.0	0.0	254	0.996	-13.0	138.0	1	1.05	0.95				
	1462	1	0.0	0.0	0.0	0.0	254	0.997	-13.0	138.0	1	1.05	0.95				
	1463	1	0.0	0.0	0.0	0.0	254	0.997	-13.0	138.0	1	1.05	0.95				
	1464	1	0.0	0.0	0.0	0.0	254	0.997	-13.0	138.0	1	1.05	0.95				
	1465	1	0.0	0.0	0.0	0.0	254	0.997	-13.0	138.0	1	1.05	0.95				
	1466	1	0.0	0.0	0.0	0.0	254	0.999	-12.000000000000002	138.0	1	1.05	0.95				
	1467	1	0.0	0.0	0.0	0.0	256	1.002	-12.000000000000002	138.0	1	1.05	0.95				
	1468	1	0.0	0.0	0.0	0.0	256	1.006	-11.0	138.0	1	1.05	0.95				
	1470	1	0.0	0.0	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1474	1	10.2	-2.2	0.0	7.200000000000001	354	1.023	-1.8	138.0	1	1.05	0.95				
	1475	1	0.0	0.0	0.0	0.0	352	1.035	6.31	345.0	1	1.05	0.95				
	1476	1	0.0	0.0	0.0	0.0	352	1.051	-0.07	13.8	1	1.9	0.4				
	1477	1	15.9	-8.1	0.0	3.0	354	1.036	-0.56	138.0	1	1.05	0.95				
	1478	1	0.0	0.0	0.0	24.5	354	1.03	0.354	138.0	1	1.05	0.95				
	1479	1	0.0	0.0	0.0	0.0	352	1.051	-0.07	991.0	1	1.9	0.4				
	1480	1	11.5	-0.6	0.0	0.0	356	1.023	23.2	138.0	1	1.05	0.95				
	1481	1	22.2	3.9	0.0	0.0	356	0.995	10.3	138.0	1	1.05	0.95				
	1482	1	0.0	0.0	0.0	0.0	356	1.028	23.7	138.0	1	1.05	0.95				
	1483	2	0.5	0.3	0.0	0.0	363	1.045	23.9	138.0	1	1.05	0.95				
	1484	1	12.3	-1.5	0.0	0.0	356	1.029	23.6	138.0	1	1.05	0.95				
	1485	1	7.400000000000001	0.9000000000000001	0.0	0.0	363	1.033	23.8	138.0	1	1.05	0.95				
	1486	1	13.8	1.5	0.0	0.0	356	0.995	9.49	138.0	1	1.05	0.95				
	1487	1	7.7	3.8	0.0	0.0	356	0.982	8.18	138.0	1	1.05	0.95				
	1488	1	-1.1	-2.1	0.0	0.0	356	0.995	8.16	138.0	1	1.05	0.95				
	1489	1	6.9	-0.1	0.0	0.0	363	0.991	7.36	138.0	1	1.05	0.95				
	1490	1	0.0	0.0	0.0	-79.0	351	1.06	5.46	500.0	1	1.1	1.0				
	1491	1	10.1	-0.4	0.0	0.0	356	0.987	11.7	138.0	1	1.05	0.95				
	1492	1	7.3	0.8	0.0	0.0	356	0.984	9.8	138.0	1	1.05	0.95				
	1493	1	10.2	-0.2	0.0	0.0	356	0.985	6.84	138.0	1	1.05	0.95				
	1494	1	121.50000000000001	39.9	0.0	0.0	362	0.938	-21.0	230.0	1	1.05	0.95				
	1495	1	0.0	0.0	0.0	0.0	353	1.029	-7.400000000000001	230.0	1	1.05	0.95				
	1496	2	0.0	0.0	0.0	0.0	353	0.993	-2.5	992.0	1	1.05	0.95				
	1497	1	0.0	0.0	0.0	0.0	353	1.028	-9.200000000000001	230.0	1	1.05	0.95				
	1498	1	0.0	0.0	0.0	0.0	353	1.062	-8.4	991.0	1	1.9	0.4				
	1499	1	0.0	0.0	0.0	0.0	353	1.062	-8.5	991.0	1	1.9	0.4				
	1500	2	4.1	2.9	0.0	0.0	354	0.936	-9.1	992.0	1	1.05	0.95				
	1501	2	0.0	0.0	0.0	0.0	359	0.989	-2.0	992.0	1	1.05	0.95				
	1502	2	0.0	0.0	0.0	0.0	357	1.014	-5.8	992.0	1	1.05	0.95				
	1503	1	0.0	0.0	0.0	0.0	351	1.063	0.878	500.0	1	1.1	1.0				
	1504	1	-6.2	0.0	0.0	0.0	359	1.004	-1.8	138.0	1	1.05	0.95				
	1505	1	0.0	0.0	0.0	0.0	351	1.01	12.1	991.0	1	1.9	0.4				
	1506	1	22.2	3.4000000000000004	0.0	0.0	358	1.02	27.400000000000002	138.0	1	1.05	0.95				
	1507	1	0.0	0.0	0.0	0.0	351	0.988	-3.0000000000000004	13.5	1	1.9	0.4				
	1508	1	27.500000000000004	-0.6	0.0	49.2	358	0.976	7.660000000000001	138.0	1	1.05	0.95				
	1509	1	13.699999999999998	-1.2	0.0	0.0	358	1.019	19.8	138.0	1	1.05	0.95				
	1510	1	36.1	-3.0	0.0	0.0	360	0.991	-0.61	138.0	1	1.05	0.95				
	1511	2	0.0	0.0	0.0	0.0	357	0.978	3.58	992.0	1	1.05	0.95				
	1512	1	25.3	-18.4	0.0	0.0	354	0.996	-8.4	138.0	1	1.05	0.95				
	1513	1	17.4	1.7000000000000002	0.0	0.0	358	1.0	6.68	138.0	1	1.05	0.95				
	1514	1	46.6	10.8	0.0	0.0	355	0.996	-9.5	138.0	1	1.05	0.95				
	1515	1	0.0	0.0	0.0	0.0	354	0.996	-8.4	138.0	1	1.05	0.95				
	1516	1	8.0	-1.8000000000000003	0.0	0.0	355	0.999	-12.000000000000002	138.0	1	1.05	0.95				
	1517	1	0.0	0.0	0.0	0.0	351	1.014	-3.0000000000000004	991.0	1	1.9	0.4				
	1518	1	9.3	3.8	0.0	0.0	355	1.011	-9.9	138.0	1	1.05	0.95				
	1519	1	9.8	-2.2	0.0	0.0	358	1.027	18.100000000000005	138.0	1	1.05	0.95				
	1520	1	0.0	0.0	0.0	0.0	353	0.997	-19.0	230.0	1	1.05	0.95				
	1521	1	23.099999999999998	10.5	0.0	0.0	360	1.007	-3.1	138.0	1	1.05	0.95				
	1522	1	2.5	0.8	0.0	0.0	355	0.989	-12.000000000000002	138.0	1	1.05	0.95				
	1523	1	57.99999999999999	17.0	0.0	0.0	354	0.995	-8.4	138.0	1	1.05	0.95				
	1524	1	15.0	4.0	0.0	0.0	360	1.01	-3.1	138.0	1	1.05	0.95				
	1525	1	0.0	0.0	0.0	0.0	358	1.007	21.5	138.0	1	1.05	0.95				
	1526	1	15.7	-1.1	0.0	0.0	354	0.985	-8.9	138.0	1	1.05	0.95				
	1527	1	52.900000000000006	9.9	0.0	0.0	360	1.006	-3.5	138.0	1	1.05	0.95				
	1528	1	3.7999999999999994	0.1	0.0	0.0	363	0.998	0.444	138.0	1	1.05	0.95				
	1529	1	0.0	0.0	0.0	0.0	353	1.003	-12.000000000000002	230.0	1	1.05	0.95				
	1530	1	0.0	0.0	0.0	0.0	353	1.01	-9.8	230.0	1	1.05	0.95				
	1531	1	0.0	0.0	0.0	0.0	357	0.985	-10.0	161.0	1	1.05	0.95				
	1532	1	53.79999999999999	7.8	0.0	0.0	357	0.983	-10.0	161.0	1	1.05	0.95				
	1533	1	9.7	-6.0	0.0	0.0	358	1.011	18.6	138.0	1	1.05	0.95				
	1534	1	0.0	0.0	0.0	50.0	353	0.996	-16.0	230.0	1	1.05	0.95				
	1535	1	35.4	5.4	0.0	0.0	357	0.997	-11.0	138.0	1	1.05	0.95				
	1536	1	34.699999999999996	1.9	0.0	0.0	360	0.993	-6.1	138.0	1	1.05	0.95				
	1537	1	0.0	0.0	0.0	0.0	357	1.023	-18.0	69.0	1	1.05	0.95				
	1538	1	5.5	-2.8	0.0	0.0	359	1.02	-6.8	138.0	1	1.05	0.95				
	1539	1	15.1	-2.7	0.0	0.0	356	1.03	21.4	138.0	1	1.05	0.95				
	1540	1	36.3	-0.2	0.0	0.0	354	1.004	-8.6	138.0	1	1.05	0.95				
	1541	1	28.999999999999996	6.1	0.0	0.0	359	1.008	-6.9	138.0	1	1.05	0.95				
	1542	1	36.7	7.1	0.0	0.0	356	0.984	15.1	138.0	1	1.05	0.95				
	1543	1	21.7	7.000000000000001	0.0	0.0	359	1.012	-5.7	138.0	1	1.05	0.95				
	1544	1	23.8	3.5000000000000004	0.0	0.0	355	1.012	-10.0	138.0	1	1.05	0.95				
	1545	1	0.0	0.0	0.0	0.0	353	0.998	-14.0	230.0	1	1.05	0.95				
	1546	1	24.8	-3.6000000000000005	0.0	0.0	354	1.004	-9.3	138.0	1	1.05	0.95				
	1547	1	0.0	0.0	0.0	0.0	351	1.011	-9.8	13.8	1	1.9	0.4				
	1548	1	16.9	-7.200000000000001	0.0	0.0	355	1.028	-9.8	138.0	1	1.05	0.95				
	1549	1	5.0	2.0	0.0	0.0	358	1.002	21.1	138.0	1	1.05	0.95				
	1550	1	4.3	2.7	0.0	0.0	356	1.027	25.1	138.0	1	1.05	0.95				
	1551	1	17.5	2.1	0.0	0.0	356	1.035	27.6	138.0	1	1.05	0.95				
	1552	1	-1.7999999999999972	0.0	0.0	16.4	358	1.039	11.7	138.0	1	1.05	0.95				
	1553	1	25.4	-3.5000000000000004	0.0	0.0	358	1.012	12.6	138.0	1	1.05	0.95				
	1554	1	-6.999999999999999	1.1	0.0	0.0	355	0.998	-11.0	138.0	1	1.05	0.95				
	1555	1	45.1	-3.2	0.0	0.0	360	0.998	-5.9	138.0	1	1.05	0.95				
	1556	1	14.800000000000002	4.1	0.0	0.0	360	0.993	-2.2	138.0	1	1.05	0.95				
	1557	1	35.2	2.6	0.0	0.0	357	0.991	-4.7	138.0	1	1.05	0.95				
	1558	1	15.7	0.6	0.0	0.0	356	0.974	20.9	138.0	1	1.05	0.95				
	1559	4	0.0	0.0	0.0	0.0	355	0.996	0.0	992.0	1	1.05	0.95				
	1560	1	0.0	0.0	0.0	24.6	355	1.021	-17.0	138.0	1	1.05	0.95				
	1561	1	5.3999999999999995	-0.9000000000000001	0.0	0.0	357	1.021	-0.59	138.0	1	1.05	0.95				
	1562	1	0.0	0.0	0.0	0.0	351	1.014	-3.2	991.0	1	1.9	0.4				
	1563	1	17.9	8.1	0.0	0.0	355	0.999	-11.0	138.0	1	1.05	0.95				
	1564	1	8.0	3.1	0.0	0.0	358	1.004	16.9	138.0	1	1.05	0.95				
	1565	1	45.7	-2.3	0.0	0.0	354	0.997	-7.8	138.0	1	1.05	0.95				
	1566	1	-6.5	2.7	0.0	0.0	355	1.031	-9.3	138.0	1	1.05	0.95				
	1567	1	30.500000000000004	11.9	0.0	0.0	354	0.997	-8.4	138.0	1	1.05	0.95				
	1568	1	102.2	25.900000000000002	0.0	0.0	355	0.988	-12.000000000000002	138.0	1	1.05	0.95				
	1569	1	0.0	0.0	0.0	0.0	356	0.977	21.8	138.0	1	1.05	0.95				
	1570	1	2.5	1.5	0.0	0.0	357	0.998	-7.9	161.0	1	1.05	0.95				
	1571	1	0.0	0.0	0.0	0.0	356	0.984	20.5	138.0	1	1.05	0.95				
	1572	1	30.7	9.1	0.0	0.0	355	0.996	-9.6	138.0	1	1.05	0.95				
	1573	1	11.0	-3.1	0.0	0.0	354	1.004	-10.0	138.0	1	1.05	0.95				
	1574	1	0.0	0.0	0.0	0.0	352	1.057	-9.0	991.0	1	1.9	0.4				
	1575	1	0.0	0.0	0.0	0.0	352	1.059	-9.7	991.0	1	1.9	0.4				
	1576	1	0.0	0.0	0.0	0.0	352	1.059	-9.7	991.0	1	1.9	0.4				
	1577	1	10.4	4.6	0.0	16.4	358	1.023	7.650000000000001	138.0	1	1.05	0.95				
	1578	1	11.0	1.5	0.0	7.200000000000001	358	0.998	20.4	138.0	1	1.05	0.95				
	1579	1	26.400000000000002	-3.1	0.0	3.6000000000000005	358	1.003	20.0	138.0	1	1.05	0.95				
	1580	1	65.5	2.4	0.0	21.6	358	1.002	25.2	138.0	1	1.05	0.95				
	1581	1	-12.199999999999996	10.0	0.0	0.0	363	1.001	21.200000000000003	138.0	1	1.05	0.95				
	1582	1	56.49999999999999	10.4	0.0	0.0	358	1.002	25.6	138.0	1	1.05	0.95				
	1583	1	48.5	13.699999999999998	0.0	0.0	358	0.992	20.1	138.0	1	1.05	0.95				
	1584	1	3.5000000000000004	0.9000000000000001	0.0	0.0	358	1.0	22.4	138.0	1	1.05	0.95				
	1585	2	0.0	0.0	0.0	0.0	354	0.949	-8.4	992.0	1	1.05	0.95				
	1586	2	0.0	0.0	0.0	0.0	354	0.949	-8.4	992.0	1	1.05	0.95				
	1587	1	44.8	-6.3	0.0	21.6	358	1.011	26.2	138.0	1	1.05	0.95				
	1588	1	15.0	-5.1	0.0	24.6	356	1.024	17.2	138.0	1	1.05	0.95				
	1589	1	0.0	0.0	0.0	0.0	351	1.012	-9.6	991.0	1	1.9	0.4				
	1590	1	0.0	0.0	0.0	0.0	351	1.011	-9.7	991.0	1	1.9	0.4				
	1591	1	0.0	0.0	0.0	0.0	351	1.011	-9.6	991.0	1	1.9	0.4				
	1592	1	0.0	0.0	0.0	0.0	353	1.009	-11.0	230.0	1	1.05	0.95				
	1593	1	0.0	0.0	0.0	0.0	351	1.011	-9.8	991.0	1	1.9	0.4				
	1594	2	0.0	0.0	0.0	0.0	353	0.986	-5.300000000000001	992.0	1	1.05	0.95				
	1595	1	0.0	0.0	0.0	0.0	357	1.022	0.359	138.0	1	1.05	0.95				
	1596	1	75.0	10.1	0.0	0.0	362	1.006	-10.0	230.0	1	1.05	0.95				
	1597	1	35.0	17.5	0.0	0.0	362	0.961	-13.0	69.0	1	1.05	0.95				
	1598	1	0.0	0.0	0.0	0.0	353	0.975	-11.0	69.0	1	1.05	0.95				
	1599	2	0.0	0.0	0.0	0.0	353	0.955	-9.200000000000001	992.0	1	1.05	0.95				
	1600	1	60.699999999999996	17.6	0.0	0.0	256	0.995	-11.0	138.0	1	1.05	0.95				
	1601	1	4.4	2.8	0.0	0.0	255	1.006	-18.0	138.0	1	1.05	0.95				
	1602	1	60.5	8.8	0.0	0.0	255	0.977	-18.0	138.0	1	1.05	0.95				
	1603	1	3.1	1.3	0.0	0.0	255	1.001	-13.0	138.0	1	1.05	0.95				
	1604	1	29.2	2.2	0.0	0.0	256	1.006	-12.000000000000002	138.0	1	1.05	0.95				
	1605	1	60.8	28.499999999999996	0.0	0.0	254	1.005	-11.0	138.0	1	1.05	0.95				
	1606	1	10.4	5.3	0.0	0.0	254	1.004	-12.000000000000002	138.0	1	1.05	0.95				
	1608	1	31.900000000000002	5.0	0.0	0.0	254	0.998	-11.0	138.0	1	1.05	0.95				
	1609	1	37.6	4.5	0.0	0.0	254	0.995	-13.0	138.0	1	1.05	0.95				
	1610	1	36.6	11.5	0.0	0.0	254	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	1611	1	37.7	7.7	0.0	0.0	254	0.996	-13.0	138.0	1	1.05	0.95				
	1612	1	38.3	6.0	0.0	0.0	254	0.996	-13.0	138.0	1	1.05	0.95				
	1613	1	0.0	0.0	0.0	0.0	255	0.988	-14.0	138.0	1	1.05	0.95				
	1614	1	0.0	0.0	0.0	0.0	255	0.988	-14.0	138.0	1	1.05	0.95				
	1615	1	4.7	2.0	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1616	1	64.5	10.4	0.0	0.0	254	0.998	-14.0	138.0	1	1.05	0.95				
	1617	1	41.5	8.9	0.0	0.0	254	0.998	-13.0	138.0	1	1.05	0.95				
	1618	1	41.3	2.8	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1619	4	0.0	0.0	0.0	0.0	255	0.993	0.0	138.0	1	1.05	0.95				
	1620	1	0.1	0.0	0.0	0.0	255	1.0	-14.999999999999998	138.0	1	1.05	0.95				
	1621	1	28.800000000000004	2.9	0.0	0.0	255	0.989	-14.999999999999998	138.0	1	1.05	0.95				
	1622	1	0.0	0.0	0.0	0.0	254	1.005	-11.0	138.0	1	1.05	0.95				
	1623	1	0.0	0.0	0.0	0.0	254	1.001	-11.0	138.0	1	1.05	0.95				
	1624	1	41.9	17.8	0.0	0.0	254	1.003	-11.0	138.0	1	1.05	0.95				
	1625	1	75.4	39.0	0.0	0.0	254	0.991	-11.0	138.0	1	1.05	0.95				
	1626	1	43.3	18.4	0.0	0.0	254	0.991	-11.0	138.0	1	1.05	0.95				
	1627	1	40.2	10.5	0.0	0.0	256	0.989	-13.0	138.0	1	1.05	0.95				
	1628	1	74.0	11.8	0.0	0.0	254	0.998	-10.0	138.0	1	1.05	0.95				
	1629	1	94.0	14.3	0.0	0.0	256	1.001	-12.000000000000002	138.0	1	1.05	0.95				
	1630	1	49.9	5.7	0.0	0.0	256	1.001	-12.000000000000002	138.0	1	1.05	0.95				
	1631	1	62.2	12.9	0.0	0.0	256	1.001	-12.000000000000002	138.0	1	1.05	0.95				
	1632	1	47.3	19.1	0.0	0.0	256	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1633	1	50.4	22.1	0.0	0.0	254	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	1634	1	17.5	7.5	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1635	1	77.3	26.200000000000003	0.0	0.0	254	0.993	-11.0	138.0	1	1.05	0.95				
	1636	1	29.7	7.200000000000001	0.0	0.0	254	1.0	-13.0	138.0	1	1.05	0.95				
	1637	1	82.2	49.0	0.0	0.0	254	0.993	-10.0	138.0	1	1.05	0.95				
	1638	1	57.10000000000001	6.5	0.0	0.0	254	0.994	-11.0	138.0	1	1.05	0.95				
	1639	1	62.1	28.9	0.0	0.0	254	0.991	-11.0	138.0	1	1.05	0.95				
	1640	1	52.0	0.2	0.0	0.0	254	0.999	-11.0	138.0	1	1.05	0.95				
	1641	1	38.5	0.3	0.0	0.0	254	1.0	-11.0	138.0	1	1.05	0.95				
	1642	1	32.5	4.9	0.0	0.0	254	1.003	-9.5	138.0	1	1.05	0.95				
	1643	1	39.8	5.0	0.0	0.0	254	1.003	-9.4	138.0	1	1.05	0.95				
	1645	1	81.39999999999999	6.800000000000001	0.0	0.0	254	0.988	-12.000000000000002	138.0	1	1.05	0.95				
	1647	1	55.50000000000001	24.8	0.0	0.0	254	0.982	-12.000000000000002	138.0	1	1.05	0.95				
	1648	1	24.0	11.2	0.0	0.0	254	0.999	-10.0	138.0	1	1.05	0.95				
	1649	1	30.4	2.7	0.0	0.0	254	1.003	-9.5	138.0	1	1.05	0.95				
	1650	1	62.6	20.6	0.0	0.0	254	0.999	-10.0	138.0	1	1.05	0.95				
	1651	1	0.0	0.0	0.0	0.0	254	1.001	-9.9	138.0	1	1.05	0.95				
	1652	1	0.0	0.0	0.0	0.0	254	1.001	-9.9	138.0	1	1.05	0.95				
	1653	1	29.4	4.0	0.0	0.0	254	1.002	-9.7	138.0	1	1.05	0.95				
	1654	1	19.9	2.4	0.0	0.0	255	0.983	-14.0	138.0	1	1.05	0.95				
	1655	1	46.1	17.2	0.0	0.0	254	1.002	-9.5	138.0	1	1.05	0.95				
	1656	1	0.0	0.0	0.0	0.0	254	1.002	-10.0	138.0	1	1.05	0.95				
	1657	1	0.0	0.0	0.0	0.0	254	1.002	-10.0	138.0	1	1.05	0.95				
	1658	1	46.2	12.8	0.0	0.0	254	1.002	-10.0	138.0	1	1.05	0.95				
	1659	1	52.900000000000006	24.2	0.0	0.0	254	1.001	-11.0	138.0	1	1.05	0.95				
	1660	1	50.7	2.4	0.0	0.0	254	1.002	-10.0	138.0	1	1.05	0.95				
	1661	1	28.300000000000004	-2.2	0.0	0.0	254	1.002	-10.0	138.0	1	1.05	0.95				
	1662	1	37.5	-10.7	0.0	0.0	254	1.002	-11.0	138.0	1	1.05	0.95				
	1663	1	15.5	3.5000000000000004	0.0	0.0	254	1.002	-11.0	138.0	1	1.05	0.95				
	1664	1	0.9000000000000001	0.4	0.0	0.0	256	1.035	-11.0	138.0	1	1.05	0.95				
	1665	1	0.0	0.0	0.0	0.0	254	1.002	-10.0	138.0	1	1.05	0.95				
	1666	4	0.0	0.0	0.0	0.0	255	1.006	0.0	138.0	1	1.05	0.95				
	1667	1	1.1	0.4	0.0	0.0	255	0.999	-14.999999999999998	138.0	1	1.05	0.95				
	1668	1	15.1	4.4	0.0	0.0	256	1.001	-13.0	138.0	1	1.05	0.95				
	1669	1	62.1	19.0	0.0	0.0	254	0.994	-14.0	138.0	1	1.05	0.95				
	1670	1	18.0	7.7	0.0	0.0	254	1.003	-9.5	138.0	1	1.05	0.95				
	1671	1	8.5	3.6000000000000005	0.0	0.0	254	1.007	-11.0	138.0	1	1.05	0.95				
	1672	1	18.5	7.9	0.0	0.0	254	0.999	-12.000000000000002	138.0	1	1.05	0.95				
	1673	1	340.0	144.8	0.0	0.0	255	0.976	-14.999999999999998	138.0	1	1.05	0.95				
	1674	1	14.000000000000002	6.0	0.0	0.0	255	0.988	-14.999999999999998	138.0	1	1.05	0.95				
	1675	1	10.6	4.5	0.0	0.0	255	0.987	-14.0	138.0	1	1.05	0.95				
	1676	1	52.0	22.2	0.0	0.0	255	0.997	-14.999999999999998	138.0	1	1.05	0.95				
	1677	1	0.0	0.0	0.0	0.0	255	0.988	-14.0	138.0	1	1.05	0.95				
	1678	1	44.6	17.3	0.0	0.0	254	0.998	-11.0	138.0	1	1.05	0.95				
	1679	1	56.60000000000001	25.2	0.0	0.0	254	0.998	-12.000000000000002	138.0	1	1.05	0.95				
	1680	1	19.8	8.4	0.0	0.0	254	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	1681	1	30.8	4.3	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1682	1	43.9	14.099999999999998	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1683	1	28.6	11.9	0.0	0.0	254	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	1684	1	98.5	29.299999999999997	0.0	0.0	254	0.998	-10.0	138.0	1	1.05	0.95				
	1685	1	47.6	15.8	0.0	0.0	254	0.998	-10.0	138.0	1	1.05	0.95				
	1686	1	61.7	13.600000000000001	0.0	0.0	254	0.998	-11.0	138.0	1	1.05	0.95				
	1688	1	10.8	4.6	0.0	0.0	254	1.002	-10.0	138.0	1	1.05	0.95				
	1689	1	10.8	4.6	0.0	0.0	254	0.998	-10.0	138.0	1	1.05	0.95				
	1690	1	57.99999999999999	27.3	0.0	0.0	254	0.998	-10.0	138.0	1	1.05	0.95				
	1691	1	53.79999999999999	11.8	0.0	0.0	254	0.998	-11.0	138.0	1	1.05	0.95				
	1692	1	40.3	2.3	0.0	0.0	254	0.998	-12.000000000000002	138.0	1	1.05	0.95				
	1693	1	50.0	11.4	0.0	0.0	256	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	1694	1	14.7	6.3	0.0	0.0	254	0.993	-12.000000000000002	138.0	1	1.05	0.95				
	1695	4	57.3	13.8	0.0	0.0	256	1.015	0.0	138.0	1	1.05	0.95				
	1696	1	57.70000000000001	21.7	0.0	0.0	254	0.99	-13.0	138.0	1	1.05	0.95				
	1697	1	31.0	-3.0	0.0	0.0	255	1.004	-9.8	138.0	1	1.05	0.95				
	1699	1	0.0	0.0	0.0	0.0	256	0.985	-14.999999999999998	138.0	1	1.05	0.95				
	1700	1	-6.5	0.0	0.0	0.0	257	0.984	-17.0	13.8	1	1.05	0.95				
	1701	1	-1.8000000000000003	0.0	0.0	0.0	257	0.986	-17.0	13.8	1	1.05	0.95				
	1702	1	-5.7	0.0	0.0	0.0	257	0.986	-16.0	13.8	1	1.05	0.95				
	1703	1	-4.7	0.0	0.0	0.0	257	1.006	-18.0	13.8	1	1.9	0.4				
	1704	1	-4.7	0.0	0.0	0.0	257	1.006	-18.0	13.8	1	1.05	0.95				
	1705	1	34.5	17.5	0.0	0.0	259	0.981	-24.000000000000004	69.0	1	1.05	0.95				
	1706	1	15.8	7.400000000000001	0.0	0.0	255	1.004	-4.2	138.0	1	1.05	0.95				
	1707	1	11.200000000000001	5.4	0.0	0.0	257	0.984	-18.0	69.0	1	1.05	0.95				
	1708	1	0.9000000000000001	0.4	0.0	0.0	257	0.987	-18.0	69.0	1	1.05	0.95				
	1709	1	0.0	0.0	0.0	0.0	257	0.987	-18.0	69.0	1	1.05	0.95				
	1710	1	0.0	0.0	0.0	0.0	259	0.994	-21.0	69.0	1	1.05	0.95				
	1711	2	0.0	0.0	0.0	0.0	259	0.991	-17.0	13.8	1	1.05	0.95				
	1712	1	6.800000000000001	3.6000000000000005	0.0	0.0	257	1.016	-18.0	69.0	1	1.05	0.95				
	1713	1	0.0	0.0	0.0	0.0	257	0.973	-18.0	69.0	1	1.05	0.95				
	1715	1	15.7	7.400000000000001	0.0	0.0	257	0.982	-18.0	69.0	1	1.05	0.95				
	1717	1	0.0	0.0	0.0	0.0	256	1.014	-14.999999999999998	138.0	1	1.05	0.95				
	1718	1	0.0	0.0	0.0	0.0	256	1.005	-16.0	69.0	1	1.05	0.95				
	1719	1	15.1	7.400000000000001	0.0	0.0	254	0.993	-24.000000000000004	69.0	1	1.05	0.95				
	1720	1	0.0	0.0	0.0	0.0	254	1.012	-24.000000000000004	69.0	1	1.05	0.95				
	1721	1	0.0	0.0	0.0	0.0	254	1.012	-24.000000000000004	69.0	1	1.05	0.95				
	1722	1	5.9	2.9	0.0	0.0	259	0.957	-22.0	69.0	1	1.05	0.95				
	1723	1	0.0	0.0	0.0	0.0	254	1.012	-24.000000000000004	69.0	1	1.05	0.95				
	1724	1	0.0	0.0	0.0	0.0	254	1.007	-24.000000000000004	69.0	1	1.05	0.95				
	1725	1	62.0	27.0	0.0	14.399999999999999	254	0.988	-27.0	69.0	1	1.05	0.95				
	1726	1	0.0	0.0	0.0	0.0	254	0.992	-26.0	69.0	1	1.05	0.95				
	1727	1	7.5	3.8	0.0	0.0	254	0.991	-26.0	69.0	1	1.05	0.95				
	1728	1	0.0	0.0	0.0	0.0	259	1.004	-24.000000000000004	138.0	1	1.05	0.95				
	1729	1	5.7	2.6	0.0	0.0	255	0.993	-4.9	138.0	1	1.05	0.95				
	1730	1	67.4	34.1	0.0	24.0	254	0.967	-20.0	138.0	1	1.05	0.95				
	1731	1	44.0	20.4	0.0	14.399999999999999	254	0.969	-20.0	138.0	1	1.05	0.95				
	1732	1	40.2	19.1	0.0	9.6	254	0.968	-20.0	138.0	1	1.05	0.95				
	1733	1	36.4	14.899999999999999	0.0	9.6	254	0.967	-20.0	138.0	1	1.05	0.95				
	1734	1	40.2	19.7	0.0	24.0	254	0.968	-20.0	138.0	1	1.05	0.95				
	1735	1	51.1	23.0	0.0	9.6	254	0.967	-21.0	138.0	1	1.05	0.95				
	1736	1	44.3	20.1	0.0	9.6	254	1.015	-14.999999999999998	138.0	1	1.05	0.95				
	1737	1	47.0	21.5	0.0	9.6	254	0.972	-20.0	138.0	1	1.05	0.95				
	1738	1	42.7	20.9	0.0	9.6	254	0.97	-20.0	138.0	1	1.05	0.95				
	1739	1	18.9	8.8	0.0	4.8	254	0.983	-19.0	138.0	1	1.05	0.95				
	1740	1	47.9	23.1	0.0	14.399999999999999	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	1742	1	20.7	9.1	0.0	9.6	254	1.005	-14.999999999999998	138.0	1	1.05	0.95				
	1743	1	19.0	8.9	0.0	0.0	254	0.984	-13.0	138.0	1	1.05	0.95				
	1744	1	31.900000000000002	12.5	0.0	4.8	254	0.989	-13.0	138.0	1	1.05	0.95				
	1745	1	0.0	0.0	0.0	0.0	258	1.005	-23.0	138.0	1	1.05	0.95				
	1746	1	36.6	17.0	0.0	0.0	254	0.979	-13.0	138.0	1	1.05	0.95				
	1747	1	4.6	2.1	0.0	0.0	254	0.979	-13.0	138.0	1	1.05	0.95				
	1748	1	8.7	4.3	0.0	0.0	254	0.987	-13.0	138.0	1	1.05	0.95				
	1749	1	0.1	0.0	0.0	0.0	262	0.974	-21.0	992.0	1	1.05	0.95				
	1750	1	4.9	3.1	0.0	0.0	257	1.007	-20.0	69.0	1	1.05	0.95				
	1751	1	0.0	0.0	0.0	0.0	257	1.002	-21.0	138.0	1	1.05	0.95				
	1752	1	0.0	0.0	0.0	0.0	257	0.964	-22.0	138.0	1	1.05	0.95				
	1753	1	0.0	0.0	0.0	0.0	257	0.995	-23.0	69.0	1	1.05	0.95				
	1754	2	28.6	13.699999999999998	0.0	12.0	257	0.974	-19.0	138.0	1	1.05	0.95				
	1755	1	0.0	0.0	0.0	0.0	257	0.979	-17.0	138.0	1	1.05	0.95				
	1756	1	0.0	0.0	0.0	0.0	257	1.017	-18.0	69.0	1	1.05	0.95				
	1757	1	0.0	0.0	0.0	0.0	257	1.002	-21.0	138.0	1	1.05	0.95				
	1758	1	0.0	0.0	0.0	0.0	257	1.005	-21.0	138.0	1	1.05	0.95				
	1759	1	22.3	9.5	0.0	0.0	259	1.035	-17.0	138.0	1	1.05	0.95				
	1760	1	0.0	0.0	0.0	0.0	259	1.036	-17.0	138.0	1	1.05	0.95				
	1761	2	0.0	0.0	0.0	0.0	259	1.023	-20.0	69.0	1	1.05	0.95				
	1762	1	69.2	30.8	0.0	0.0	259	1.03	-18.0	138.0	1	1.05	0.95				
	1763	1	0.0	0.0	0.0	0.0	259	0.986	-21.0	69.0	1	1.05	0.95				
	1764	1	20.6	8.0	0.0	0.0	259	0.974	-21.0	69.0	1	1.05	0.95				
	1765	1	0.0	0.0	0.0	0.0	259	0.992	-21.0	138.0	1	1.05	0.95				
	1766	1	5.3	2.4	0.0	0.0	259	1.034	-23.0	69.0	1	1.05	0.95				
	1767	2	0.0	0.0	0.0	0.0	257	1.019	-16.0	13.8	1	1.05	0.95				
	1768	1	0.0	0.0	0.0	0.0	257	1.013	-19.0	69.0	1	1.05	0.95				
	1769	1	0.0	0.0	0.0	0.0	257	1.008	-20.0	69.0	1	1.05	0.95				
	1770	1	13.900000000000002	5.8	0.0	4.8	255	0.989	-6.3	138.0	1	1.05	0.95				
	1771	1	10.9	5.3	0.0	0.0	255	0.994	-2.8	138.0	1	1.05	0.95				
	1772	1	14.800000000000002	7.6	0.0	9.6	255	0.991	0.156	138.0	1	1.05	0.95				
	1773	1	29.5	14.6	0.0	4.8	255	0.989	-2.3000000000000003	138.0	1	1.05	0.95				
	1774	1	10.6	5.6	0.0	0.0	257	0.983	-20.0	69.0	1	1.05	0.95				
	1775	1	4.7	2.1	0.0	0.0	255	0.993	-4.9	138.0	1	1.05	0.95				
	1776	1	27.200000000000003	13.200000000000001	0.0	9.6	254	1.004	-14.999999999999998	138.0	1	1.05	0.95				
	1777	1	11.5	5.2	0.0	0.0	255	0.992	-4.9	138.0	1	1.05	0.95				
	1778	1	0.0	0.0	0.0	0.0	259	0.967	-21.0	69.0	1	1.05	0.95				
	1779	1	2.0	1.0	0.0	0.0	259	0.965	-21.0	69.0	1	1.05	0.95				
	1780	1	30.2	16.0	0.0	2.4	255	0.999	-4.5	138.0	1	1.05	0.95				
	1781	1	0.0	0.0	0.0	0.0	252	1.002	-12.000000000000002	345.0	1	1.05	0.95				
	1782	1	0.0	0.0	0.0	0.0	252	1.028	-13.0	991.0	1	1.9	0.4				
	1783	1	0.0	0.0	0.0	0.0	252	1.028	-13.0	13.8	1	1.9	0.4				
	1784	1	0.0	0.0	0.0	0.0	252	1.028	-13.0	991.0	1	1.9	0.4				
	1785	1	0.0	0.0	0.0	0.0	252	1.028	-13.0	13.8	1	1.9	0.4				
	1786	1	0.0	0.0	0.0	0.0	252	1.025	-14.0	991.0	1	1.9	0.4				
	1787	1	0.0	0.0	0.0	0.0	252	1.025	-14.0	13.8	1	1.9	0.4				
	1788	1	13.699999999999998	6.1	0.0	0.0	255	1.004	-4.2	138.0	1	1.05	0.95				
	1789	1	6.9	4.4	0.0	0.0	259	1.004	-24.000000000000004	69.0	1	1.05	0.95				
	1790	1	23.7	11.0	0.0	4.8	254	0.98	-19.0	138.0	1	1.05	0.95				
	1791	1	-13.100000000000001	0.0	0.0	0.0	259	0.994	-22.0	69.0	1	1.05	0.95				
	1792	1	40.0	7.1	0.0	0.0	258	0.995	-24.000000000000004	138.0	1	1.05	0.95				
	1793	1	40.3	17.6	0.0	14.399999999999999	258	0.997	-24.000000000000004	138.0	1	1.05	0.95				
	1794	1	0.5	0.2	0.0	0.0	254	1.007	-16.0	138.0	1	1.05	0.95				
	1796	1	0.0	0.0	0.0	0.0	254	1.007	-16.0	138.0	1	1.05	0.95				
	1797	1	3.1	1.6	0.0	0.0	255	1.004	-4.2	138.0	1	1.05	0.95				
	1798	1	0.0	0.0	0.0	0.0	257	1.004	-19.0	69.0	1	1.05	0.95				
	1800	1	50.1	25.2	0.0	27.0	403	1.014	7.61	13.8	1	1.05	0.95				
	1801	1	11.5	4.8	0.0	0.0	403	1.014	8.18	13.8	1	1.05	0.95				
	1802	1	27.800000000000004	15.299999999999999	0.0	7.200000000000001	403	1.007	8.65	13.8	1	1.05	0.95				
	1803	1	0.0	0.0	0.0	0.0	403	1.03	5.86	69.0	1	1.05	0.95				
	1804	1	42.1	19.6	0.0	12.6	403	1.014	7.369999999999999	13.8	1	1.05	0.95				
	1805	1	17.4	6.3	0.0	0.0	403	1.007	7.380000000000001	13.8	1	1.05	0.95				
	1806	1	22.7	9.4	0.0	0.0	403	1.04	2.34	13.8	1	1.05	0.95				
	1807	1	6.4	0.8	0.0	0.0	403	1.0	20.5	13.8	1	1.05	0.95				
	1808	1	14.7	5.8	0.0	3.6000000000000005	403	1.014	4.85	13.8	1	1.05	0.95				
	1809	1	12.8	0.0	0.0	7.200000000000001	403	1.013	11.4	13.8	1	1.05	0.95				
	1810	1	15.7	4.4	0.0	0.0	209	0.994	19.5	13.8	1	1.05	0.95				
	1811	1	12.8	7.6	0.0	3.6000000000000005	209	1.002	19.0	13.8	1	1.05	0.95				
	1812	1	13.200000000000001	3.4000000000000004	0.0	0.0	403	1.03	33.4	13.8	1	1.05	0.95				
	1813	1	13.5	0.4	0.0	0.0	403	1.014	39.0	34.5	1	1.05	0.95				
	1814	1	48.5	25.8	0.0	14.400000000000002	403	1.007	4.820000000000001	13.8	1	1.05	0.95				
	1815	1	75.9	42.6	0.0	21.6	403	1.014	6.61	13.8	1	1.05	0.95				
	1816	1	37.800000000000004	18.7	0.0	10.8	403	1.014	6.95	13.8	1	1.05	0.95				
	1818	1	33.0	11.9	0.0	0.0	403	1.03	2.54	13.8	1	1.05	0.95				
	1819	1	0.6	0.0	0.0	0.0	403	1.026	1.8099999999999998	69.0	1	1.05	0.95				
	1820	1	41.9	21.8	0.0	8.4	403	1.014	8.020000000000001	13.8	1	1.05	0.95				
	1821	1	12.8	3.4000000000000004	0.0	5.4	403	1.03	10.7	13.8	1	1.05	0.95				
	1822	1	3.7000000000000006	2.2	0.0	0.0	403	1.014	12.8	13.8	1	1.05	0.95				
	1823	1	12.4	-1.9	0.0	0.0	103	0.983	-5.7	138.0	1	1.05	0.95				
	1824	1	3.8	1.8000000000000003	0.0	0.0	103	1.0	-6.9	13.8	1	1.05	0.95				
	1825	1	0.0	0.0	0.0	0.0	403	1.03	12.4	69.0	1	1.05	0.95				
	1826	1	26.1	13.699999999999998	0.0	7.200000000000001	403	1.031	7.44	13.8	1	1.05	0.95				
	1827	1	15.1	5.1	0.0	0.0	103	1.03	-9.0	34.5	1	1.05	0.95				
	1828	1	14.3	5.2	0.0	7.200000000000001	403	1.014	9.99	13.8	1	1.05	0.95				
	1829	1	15.4	3.3000000000000003	0.0	0.0	403	1.03	11.1	13.8	1	1.05	0.95				
	1830	1	10.0	-1.1	0.0	0.0	403	1.014	2.4100000000000006	13.8	1	1.05	0.95				
	1831	1	14.099999999999998	5.2	0.0	0.0	403	1.014	15.8	13.8	1	1.05	0.95				
	1833	1	5.7	1.0	0.0	3.6000000000000005	403	1.013	14.600000000000001	13.8	1	1.05	0.95				
	1834	1	9.700000000000001	5.3	0.0	3.6000000000000005	403	1.026	16.5	13.8	1	1.05	0.95				
	1835	1	8.9	2.0	0.0	0.0	403	1.031	18.100000000000005	69.0	1	1.05	0.95				
	1836	1	0.0	0.0	0.0	0.0	403	1.03	17.9	991.0	1	1.9	0.4				
	1837	1	0.0	0.0	0.0	0.0	403	1.03	17.9	13.8	1	1.9	0.4				
	1838	1	6.800000000000001	-0.1	0.0	0.0	403	1.004	10.1	69.0	1	1.05	0.95				
	1839	1	2.1	0.9000000000000001	0.0	0.0	403	1.023	12.1	69.0	1	1.05	0.95				
	1840	1	10.2	1.3	0.0	0.0	403	1.03	13.9	34.5	1	1.05	0.95				
	1841	1	3.0	1.7000000000000002	0.0	0.0	403	1.011	11.7	69.0	1	1.05	0.95				
	1842	1	8.4	5.0	0.0	2.7	403	0.998	10.8	69.0	1	1.05	0.95				
	1843	1	6.4	-3.4000000000000004	0.0	0.0	403	1.001	26.1	138.0	1	1.05	0.95				
	1844	1	4.5	2.2	0.0	0.0	403	0.997	16.2	69.0	1	1.05	0.95				
	1845	1	5.3	3.1	0.0	2.7	403	0.991	15.6	69.0	1	1.05	0.95				
	1846	1	9.8	2.9	0.0	0.0	403	1.03	10.5	69.0	1	1.05	0.95				
	1847	1	0.0	0.0	0.0	0.0	103	0.941	-8.4	138.0	1	1.05	0.95				
	1848	1	25.900000000000002	14.2	0.0	9.0	103	1.014	-17.0	13.8	1	1.05	0.95				
	1849	1	6.0	1.1	0.0	0.0	403	1.0	15.7	34.5	1	1.05	0.95				
	1850	1	9.0	-2.5	0.0	3.6000000000000005	403	1.027	-3.8	69.0	1	1.05	0.95				
	1851	1	21.3	3.4000000000000004	0.0	0.0	403	1.001	2.86	13.8	1	1.05	0.95				
	1852	1	8.6	2.1	0.0	0.0	403	1.0	19.0	34.5	1	1.05	0.95				
	1853	1	0.0	0.0	0.0	0.0	209	1.005	25.3	138.0	1	1.05	0.95				
	1854	1	0.0	0.0	0.0	0.0	209	0.984	23.2	138.0	1	1.05	0.95				
	1855	1	0.0	0.0	0.0	0.0	209	0.975	22.2	138.0	1	1.05	0.95				
	1856	1	0.0	0.0	0.0	-5.0	403	0.994	36.5	138.0	1	1.05	0.95				
	1857	1	0.0	0.0	0.0	0.0	403	1.008	39.4	138.0	1	1.05	0.95				
	1858	1	0.0	0.0	0.0	0.0	403	1.009	39.6	138.0	1	1.05	0.95				
	1859	1	-15.0	0.0	0.0	-5.0	403	1.004	40.5	138.0	1	1.05	0.95				
	1860	1	8.4	1.2	0.0	0.0	403	1.002	39.9	34.5	1	1.05	0.95				
	1861	1	6.4	2.6	0.0	0.0	403	1.014	11.4	13.8	1	1.05	0.95				
	1862	1	8.8	0.0	0.0	0.0	403	1.0	12.3	34.5	1	1.05	0.95				
	1863	2	0.0	0.0	0.0	0.0	403	1.001	44.6	138.0	1	1.05	0.95				
	1864	1	0.0	0.0	0.0	0.0	403	0.999	25.700000000000003	138.0	1	1.05	0.95				
	1865	2	0.0	0.0	0.0	0.0	403	1.007	41.1	138.0	1	1.05	0.95				
	1866	2	0.0	0.0	0.0	0.0	403	0.999	31.0	992.0	1	1.05	0.95				
	1867	2	0.0	0.0	0.0	0.0	403	1.005	41.5	138.0	1	1.05	0.95				
	1869	2	24.0	10.2	0.0	0.0	405	0.986	29.600000000000005	13.8	1	1.05	0.95				
	1870	2	0.0	0.0	0.0	0.0	403	1.002	45.5	138.0	1	1.05	0.95				
	1871	2	0.0	0.0	0.0	0.0	403	1.008	40.70000000000001	138.0	1	1.05	0.95				
	1872	1	0.0	0.0	0.0	0.0	403	1.034	14.2	138.0	1	1.05	0.95				
	1873	2	28.000000000000004	11.9	0.0	0.0	405	0.998	20.1	13.8	1	1.05	0.95				
	1874	2	10.0	4.3	0.0	0.0	405	0.991	25.700000000000003	13.8	1	1.05	0.95				
	1875	2	0.0	0.0	0.0	0.0	405	1.01	14.2	13.8	1	1.05	0.95				
	1876	1	0.0	0.0	0.0	0.0	403	1.033	13.8	138.0	1	1.05	0.95				
	1878	1	0.0	0.0	0.0	0.0	403	1.002	17.7	138.0	1	1.05	0.95				
	1879	2	7.000000000000001	3.0	0.0	0.0	405	1.0	16.2	13.8	1	1.05	0.95				
	1880	1	0.0	0.0	0.0	0.0	403	0.984	8.13	138.0	1	1.05	0.95				
	1881	1	12.0	5.1	0.0	0.0	403	1.015	4.81	138.0	1	1.05	0.95				
	1882	1	0.0	0.0	0.0	0.0	403	0.998	16.3	138.0	1	1.05	0.95				
	1883	1	0.0	0.0	0.0	0.0	403	1.024	15.300000000000002	138.0	1	1.05	0.95				
	1884	1	0.0	0.0	0.0	0.0	403	0.974	10.1	138.0	1	1.05	0.95				
	1886	1	0.0	0.0	0.0	0.0	403	0.988	11.8	138.0	1	1.05	0.95				
	1887	1	0.0	0.0	0.0	0.0	403	1.0	14.500000000000002	138.0	1	1.05	0.95				
	1888	2	23.0	9.8	0.0	0.0	405	0.99	23.4	13.8	1	1.05	0.95				
	1889	1	0.0	0.0	0.0	-42.1	402	0.982	14.3	230.0	1	1.05	0.95				
	1890	1	7.7	3.3000000000000003	0.0	30.0	403	1.02	12.4	138.0	1	1.05	0.95				
	1891	1	14.6	6.2	0.0	0.0	403	1.011	12.000000000000002	138.0	1	1.05	0.95				
	1892	1	0.0	0.0	0.0	0.0	403	1.007	11.8	138.0	1	1.05	0.95				
	1893	1	0.0	0.0	0.0	0.0	403	1.02	16.4	138.0	1	1.05	0.95				
	1894	1	0.0	0.0	0.0	0.0	403	1.035	17.2	138.0	1	1.05	0.95				
	1895	1	2.5	1.0	0.0	-5.0	403	0.981	11.8	138.0	1	1.05	0.95				
	1896	1	7.7	0.6	0.0	0.0	403	0.991	12.1	138.0	1	1.05	0.95				
	1897	2	0.0	0.0	0.0	0.0	403	1.025	22.1	34.0	1	1.05	0.95				
	1902	1	0.0	0.0	0.0	0.0	209	1.0	24.4	69.0	1	1.05	0.95				
	1903	1	0.0	0.0	0.0	0.0	209	1.0	25.0	138.0	1	1.05	0.95				
	1904	1	0.0	0.0	0.0	0.0	209	1.005	24.4	138.0	1	1.05	0.95				
	1905	1	0.0	0.0	0.0	0.0	209	1.002	24.8	138.0	1	1.05	0.95				
	1907	1	0.0	0.0	0.0	0.0	209	1.003	24.8	138.0	1	1.05	0.95				
	1912	1	0.0	0.0	0.0	0.0	209	1.01	26.1	138.0	1	1.05	0.95				
	1914	1	0.0	0.0	0.0	0.0	209	1.007	25.5	138.0	1	1.05	0.95				
	1916	1	0.0	0.0	0.0	0.0	209	1.0	23.8	69.0	1	1.05	0.95				
	1923	1	0.0	0.0	0.0	0.0	209	0.999	11.4	138.0	1	1.05	0.95				
	1924	1	0.0	0.0	0.0	0.0	209	0.992	23.7	69.0	1	1.05	0.95				
	1927	1	0.0	0.0	0.0	0.0	209	0.992	23.6	69.0	1	1.05	0.95				
	1928	1	0.0	0.0	0.0	0.0	209	1.03	23.7	69.0	1	1.05	0.95				
	1929	1	0.0	0.0	0.0	0.0	206	1.031	-26.0	69.0	1	1.05	0.95				
	1930	1	0.0	0.0	0.0	0.0	211	1.006	-20.0	69.0	1	1.05	0.95				
	1935	1	0.0	0.0	0.0	0.0	211	1.01	-20.0	69.0	1	1.05	0.95				
	1938	1	0.0	0.0	0.0	0.0	209	1.005	25.3	138.0	1	1.05	0.95				
	1940	1	0.0	0.0	0.0	0.0	209	1.013	26.6	138.0	1	1.05	0.95				
	1944	1	0.0	0.0	0.0	0.0	209	1.003	24.8	138.0	1	1.05	0.95				
	1945	1	0.0	0.0	0.0	0.0	209	1.002	24.8	138.0	1	1.05	0.95				
	1952	1	0.0	0.0	0.0	0.0	210	1.0	22.900000000000002	69.0	1	1.05	0.95				
	1957	1	0.0	0.0	0.0	0.0	207	0.986	-7.6	138.0	1	1.05	0.95				
	1967	1	0.0	0.0	0.0	0.0	211	0.993	-21.0	138.0	1	1.05	0.95				
	1968	1	0.0	0.0	0.0	0.0	208	0.984	-6.9	138.0	1	1.05	0.95				
	1987	1	0.0	0.0	0.0	0.0	208	1.004	2.98	138.0	1	1.05	0.95				
	1991	1	0.0	0.0	0.0	0.0	210	1.015	18.5	138.0	1	1.05	0.95				
	2018	1	0.0	0.0	0.0	0.0	206	0.99	-14.0	138.0	1	1.05	0.95				
	2031	2	0.0	0.0	0.0	0.0	210	1.05	-2.1	992.0	1	1.05	0.95				
	2034	1	9.5	5.7	0.0	0.0	211	0.997	-20.0	138.0	1	1.05	0.95				
	2035	1	0.0	0.0	0.0	0.0	205	1.008	-14.999999999999998	230.0	1	1.05	0.95				
	2037	1	0.0	0.0	0.0	50.0	211	1.004	-18.0	138.0	1	1.05	0.95				
	2038	1	0.0	0.0	0.0	0.0	208	1.009	3.41	138.0	1	1.05	0.95				
	2039	1	0.0	0.0	0.0	0.0	208	0.992	0.35800000000000004	138.0	1	1.05	0.95				
	2040	1	0.0	0.0	0.0	0.0	211	1.065	-16.0	88.0	1	1.05	0.95				
	2046	1	0.0	0.0	0.0	0.0	210	1.038	-5.5	88.0	1	1.05	0.95				
	2048	1	0.0	0.0	0.0	0.0	210	1.008	2.7	88.0	1	1.05	0.95				
	2050	2	2.2	-0.7	0.0	0.0	3	1.018	-42.0	6.9	1	1.05	0.95				
	2051	2	0.0	0.0	0.0	0.0	3	0.993	-42.0	13.8	1	1.9	0.4				
	2053	1	6.800000000000001	2.8	0.0	0.0	3	0.994	-45.0	69.0	1	1.05	0.95				
	2055	1	2.5	1.1	0.0	0.0	3	1.012	-43.0	138.0	1	1.05	0.95				
	2056	1	4.0	1.1	0.0	3.6000000000000005	4	1.023	-38.0	138.0	1	1.05	0.95				
	2058	1	0.0	0.0	0.0	0.0	3	0.987	-43.0	69.0	1	1.05	0.95				
	2059	1	0.0	0.0	0.0	0.0	4	1.021	-37.0	138.0	1	1.05	0.95				
	2060	1	0.0	0.0	0.0	0.0	3	0.966	-44.0	991.0	1	1.9	0.4				
	2061	1	0.0	0.0	0.0	0.0	3	1.0	-44.0	138.0	1	1.05	0.95				
	2062	1	0.0	0.0	0.0	0.0	3	0.985	-43.0	991.0	1	1.9	0.4				
	2063	1	0.0	0.0	0.0	0.0	3	0.984	-43.0	69.0	1	1.05	0.95				
	2064	1	0.0	0.0	0.0	0.0	3	1.026	-44.0	138.0	1	1.05	0.95				
	2065	1	11.4	4.3	0.0	0.0	3	1.026	-44.0	138.0	1	1.05	0.95				
	2067	1	0.0	0.0	0.0	0.0	3	1.014	-45.0	69.0	1	1.05	0.95				
	2068	1	31.4	3.5000000000000004	0.0	0.0	3	1.016	-42.0	138.0	1	1.05	0.95				
	2069	1	58.9	20.7	0.0	12.0	3	0.973	-33.0	138.0	1	1.05	0.95				
	2070	1	27.1	10.2	0.0	0.0	4	0.999	-37.0	138.0	1	1.05	0.95				
	2071	1	49.6	21.0	0.0	10.8	4	1.001	-37.0	138.0	1	1.05	0.95				
	2072	1	6.7	2.6	0.0	0.0	4	1.016	-39.0	138.0	1	1.05	0.95				
	2073	1	5.5	3.5000000000000004	0.0	3.6000000000000005	4	1.021	-39.0	138.0	1	1.05	0.95				
	2074	1	12.1	4.3	0.0	0.0	4	1.005	-37.0	138.0	1	1.05	0.95				
	2076	1	17.9	5.7	0.0	3.6000000000000005	3	1.007	-43.0	138.0	1	1.05	0.95				
	2077	1	0.0	0.0	0.0	0.0	3	1.029	-42.0	69.0	1	1.05	0.95				
	2078	1	0.0	0.0	0.0	0.0	2	1.043	-29.000000000000004	230.0	1	1.05	0.95				
	2079	1	12.2	2.5	0.0	1.8000000000000003	3	1.011	-29.999999999999996	69.0	1	1.05	0.95				
	2081	1	0.0	0.0	0.0	0.0	3	1.03	-43.0	69.0	1	1.05	0.95				
	2082	1	0.0	0.0	0.0	0.0	5	1.038	-38.0	230.0	1	1.05	0.95				
	2083	1	18.7	4.2	0.0	0.0	3	1.02	-47.0	13.8	1	1.05	0.95				
	2084	1	4.0	1.7000000000000002	0.0	0.0	3	1.026	-41.0	138.0	1	1.05	0.95				
	2087	1	130.3	56.49999999999999	0.0	22.8	3	1.02	-41.0	69.0	1	1.05	0.95				
	2088	1	105.0	35.6	0.0	18.0	3	1.025	-44.0	69.0	1	1.05	0.95				
	2089	1	0.0	0.0	0.0	0.0	3	1.029	-42.0	13.8	1	1.9	0.4				
	2090	1	43.9	9.2	0.0	7.200000000000001	3	1.027	-42.0	138.0	1	1.05	0.95				
	2091	1	2.9	1.2	0.0	0.0	3	1.04	-42.0	69.0	1	1.05	0.95				
	2092	1	31.900000000000002	12.9	0.0	3.6000000000000005	3	1.029	-43.0	138.0	1	1.05	0.95				
	2093	1	0.0	0.0	0.0	0.0	3	1.029	-42.0	991.0	1	1.9	0.4				
	2094	1	32.9	8.8	0.0	3.6000000000000005	3	1.034	-42.0	138.0	1	1.05	0.95				
	2095	1	11.4	7.5	0.0	3.6000000000000005	3	1.001	-31.0	23.0	1	1.05	0.95				
	2096	1	0.0	0.0	0.0	0.0	5	1.027	-35.0	230.0	1	1.05	0.95				
	2098	1	0.0	0.0	0.0	0.0	3	1.012	-43.0	138.0	1	1.05	0.95				
	2099	1	34.3	8.3	0.0	3.6000000000000005	3	1.025	-42.0	138.0	1	1.05	0.95				
	2100	1	35.4	18.1	0.0	0.0	215	0.978	-0.36	138.0	1	1.05	0.95				
	2101	1	5.800000000000001	5.7	0.0	0.0	215	0.998	3.11	69.0	1	1.05	0.95				
	2102	1	-2.8	0.0	0.0	0.0	207	1.0	-7.8	69.0	1	1.05	0.95				
	2103	1	-3.1	0.0	0.0	0.0	207	0.973	-9.8	138.0	1	1.05	0.95				
	2104	1	3.7000000000000006	1.6	0.0	0.0	215	0.994	-11.0	69.0	1	1.05	0.95				
	2105	1	-7.500000000000001	1.1	0.0	0.0	215	1.012	13.0	69.0	1	1.05	0.95				
	2106	1	8.9	4.4	0.0	0.0	208	1.002	7.28	138.0	1	1.05	0.95				
	2107	1	43.199999999999996	27.699999999999996	0.0	0.0	215	1.003	6.68	138.0	1	1.05	0.95				
	2108	1	18.3	7.200000000000001	0.0	0.0	209	0.983	7.1	138.0	1	1.05	0.95				
	2110	1	19.6	10.2	0.0	0.0	215	0.977	-10.0	138.0	1	1.05	0.95				
	2111	1	8.9	3.3000000000000003	0.0	0.0	208	0.978	2.34	69.0	1	1.05	0.95				
	2112	1	5.0	2.0	0.0	0.0	208	0.962	-4.5	69.0	1	1.05	0.95				
	2113	1	16.599999999999998	5.8	0.0	0.0	215	0.975	-8.1	138.0	1	1.05	0.95				
	2114	1	11.1	5.8	0.0	0.0	208	0.95	-8.9	69.0	1	1.05	0.95				
	2115	1	5.8	0.8	0.0	0.0	208	0.987	7.04	138.0	1	1.05	0.95				
	2116	1	4.2	1.8000000000000003	0.0	0.0	208	1.007	7.1	69.0	1	1.05	0.95				
	2117	1	8.7	0.6	0.0	0.0	208	1.0	8.37	138.0	1	1.05	0.95				
	2118	1	7.200000000000001	3.1	0.0	0.0	208	0.944	-12.000000000000002	138.0	1	1.05	0.95				
	2119	1	7.8	2.4	0.0	0.0	208	0.996	3.7800000000000002	138.0	1	1.05	0.95				
	2120	1	0.0	0.0	0.0	0.0	208	0.988	6.84	138.0	1	1.05	0.95				
	2121	1	8.0	3.6000000000000005	0.0	0.0	208	0.98	0.0	138.0	1	1.05	0.95				
	2122	1	40.4	15.4	0.0	0.0	207	1.01	-5.6	138.0	1	1.05	0.95				
	2123	1	2.7	1.8000000000000003	0.0	0.0	208	0.997	-11.0	69.0	1	1.05	0.95				
	2124	1	22.0	9.0	0.0	0.0	208	0.989	9.37	138.0	1	1.05	0.95				
	2125	1	64.0	27.1	0.0	0.0	208	0.945	-12.000000000000002	138.0	1	1.05	0.95				
	2126	1	0.0	0.0	0.0	0.0	208	0.987	-11.0	69.0	1	1.05	0.95				
	2127	1	26.1	7.9	0.0	0.0	207	0.971	-9.0	138.0	1	1.05	0.95				
	2128	1	23.3	9.5	0.0	30.0	208	0.991	9.04	138.0	1	1.05	0.95				
	2129	1	0.0	0.0	0.0	0.0	208	1.016	7.47	69.0	1	1.05	0.95				
	2130	1	13.4	8.0	0.0	0.0	208	0.993	13.5	138.0	1	1.05	0.95				
	2131	1	0.0	0.0	0.0	20.0	208	1.027	9.85	69.0	1	1.05	0.95				
	2132	1	33.5	10.8	0.0	0.0	208	1.011	7.320000000000001	138.0	1	1.05	0.95				
	2133	1	47.5	15.5	0.0	0.0	208	0.973	-0.9	138.0	1	1.05	0.95				
	2134	1	0.0	0.0	0.0	0.0	207	0.99	-7.6	138.0	1	1.05	0.95				
	2135	1	49.2	25.5	0.0	0.0	208	0.987	6.87	138.0	1	1.05	0.95				
	2136	1	10.2	5.7	0.0	0.0	208	1.01	7.8	138.0	1	1.05	0.95				
	2137	1	-65.7	0.0	0.0	0.0	215	1.006	10.600000000000001	138.0	1	1.05	0.95				
	2138	1	16.7	8.1	0.0	0.0	208	0.973	7.9799999999999995	69.0	1	1.05	0.95				
	2139	1	32.7	10.5	0.0	0.0	207	0.995	-6.2	138.0	1	1.05	0.95				
	2140	1	3.1	1.6	0.0	0.0	208	0.991	11.1	138.0	1	1.05	0.95				
	2141	1	0.0	0.0	0.0	0.0	209	0.986	16.6	138.0	1	1.05	0.95				
	2142	1	30.4	10.6	0.0	0.0	208	1.006	6.87	138.0	1	1.05	0.95				
	2143	1	17.4	6.5	0.0	0.0	209	1.001	12.5	138.0	1	1.05	0.95				
	2145	1	20.9	6.7	0.0	0.0	207	1.008	-5.8	138.0	1	1.05	0.95				
	2146	1	11.7	4.0	0.0	0.0	209	0.985	3.77	138.0	1	1.05	0.95				
	2147	1	63.2	26.200000000000003	0.0	0.0	209	1.012	5.56	138.0	1	1.05	0.95				
	2148	1	0.0	0.0	0.0	0.0	209	1.036	4.97	69.0	1	1.05	0.95				
	2149	1	49.0	13.8	0.0	0.0	209	0.995	4.29	138.0	1	1.05	0.95				
	2150	1	44.2	18.1	0.0	0.0	215	0.995	-13.0	138.0	1	1.05	0.95				
	2151	1	10.7	5.9	0.0	0.0	209	0.977	6.47	69.0	1	1.05	0.95				
	2152	4	0.0	0.0	0.0	0.0	209	1.045	0.0	69.0	1	1.05	0.95				
	2153	1	9.4	6.5	0.0	0.0	209	0.99	4.710000000000001	138.0	1	1.05	0.95				
	2154	1	22.2	10.4	0.0	0.0	211	0.988	-13.0	138.0	1	1.05	0.95				
	2155	1	4.5	2.1	0.0	0.0	209	1.02	8.84	69.0	1	1.05	0.95				
	2156	1	27.1	11.5	0.0	0.0	208	0.999	7.6	138.0	1	1.05	0.95				
	2157	1	3.9	2.0	0.0	0.0	209	0.972	5.8	69.0	1	1.05	0.95				
	2158	1	4.7	2.1	0.0	0.0	208	1.009	9.12	69.0	1	1.05	0.95				
	2159	1	63.5	24.3	0.0	0.0	209	0.985	3.9300000000000006	138.0	1	1.05	0.95				
	2160	1	45.0	16.0	0.0	15.0	209	0.976	5.430000000000001	138.0	1	1.05	0.95				
	2161	1	18.8	10.1	0.0	21.6	211	1.082	-11.0	138.0	1	1.05	0.95				
	2162	1	17.6	8.8	0.0	0.0	209	1.003	12.2	138.0	1	1.05	0.95				
	2163	1	0.0	0.0	0.0	0.0	209	1.029	9.14	69.0	1	1.05	0.95				
	2164	1	6.800000000000001	2.7	0.0	0.0	207	0.999	-7.499999999999999	138.0	1	1.05	0.95				
	2165	1	3.9999999999999996	2.5	0.0	0.0	215	0.986	-12.000000000000002	69.0	1	1.05	0.95				
	2166	1	67.2	27.1	0.0	20.0	215	0.98	6.37	138.0	1	1.05	0.95				
	2167	1	3.1	1.0	0.0	0.0	209	0.983	4.820000000000001	69.0	1	1.05	0.95				
	2168	1	1.1	0.6	0.0	0.0	208	0.947	-12.000000000000002	69.0	1	1.05	0.95				
	2169	1	7.1	3.1	0.0	0.0	209	0.972	5.01	69.0	1	1.05	0.95				
	2170	1	19.1	7.5	0.0	0.0	207	0.993	-7.400000000000001	138.0	1	1.05	0.95				
	2171	1	18.2	7.1	0.0	0.0	209	1.001	13.1	138.0	1	1.05	0.95				
	2172	1	18.6	10.7	0.0	0.0	211	1.028	-12.000000000000002	138.0	1	1.05	0.95				
	2173	1	9.1	3.4000000000000004	0.0	0.0	207	1.006	-7.6	138.0	1	1.05	0.95				
	2174	1	17.5	8.7	0.0	16.2	209	1.003	4.92	138.0	1	1.05	0.95				
	2175	1	0.0	0.0	0.0	0.0	208	0.992	-12.000000000000002	69.0	1	1.05	0.95				
	2177	1	2.1	1.1	0.0	0.0	209	0.983	5.02	138.0	1	1.05	0.95				
	2178	1	2.7	0.7	0.0	0.0	211	1.081	-11.0	138.0	1	1.05	0.95				
	2179	1	0.0	0.0	0.0	20.0	207	0.963	-11.0	138.0	1	1.05	0.95				
	2180	1	19.1	7.8	0.0	0.0	207	1.002	-6.4	138.0	1	1.05	0.95				
	2181	1	19.2	5.7	0.0	0.0	207	1.005	-6.1	138.0	1	1.05	0.95				
	2182	1	19.3	6.800000000000001	0.0	0.0	207	0.987	-8.8	138.0	1	1.05	0.95				
	2183	1	31.8	14.2	0.0	0.0	207	0.982	-8.0	138.0	1	1.05	0.95				
	2184	1	62.1	22.0	0.0	20.0	207	1.004	-7.2	138.0	1	1.05	0.95				
	2185	1	28.9	9.7	0.0	0.0	207	0.983	-4.8	138.0	1	1.05	0.95				
	2186	1	13.200000000000001	3.1	0.0	0.0	207	0.996	-5.9	69.0	1	1.05	0.95				
	2187	1	35.5	17.0	0.0	0.0	207	0.994	-8.0	138.0	1	1.05	0.95				
	2188	1	94.4	23.7	0.0	0.0	207	0.999	-7.2	138.0	1	1.05	0.95				
	2189	1	37.0	14.400000000000002	0.0	0.0	207	1.005	-6.000000000000001	138.0	1	1.05	0.95				
	2190	1	42.8	16.4	0.0	0.0	207	1.005	-7.9	138.0	1	1.05	0.95				
	2191	1	0.0	0.0	0.0	30.0	207	1.01	-5.6	138.0	1	1.05	0.95				
	2192	1	0.0	0.0	0.0	0.0	207	1.007	-7.400000000000001	69.0	1	1.05	0.95				
	2193	1	10.0	3.1	0.0	0.0	207	0.998	-3.5	138.0	1	1.05	0.95				
	2194	1	19.2	5.3	0.0	0.0	207	0.995	-8.0	138.0	1	1.05	0.95				
	2195	1	5.2	2.1	0.0	0.0	207	0.994	-3.1	138.0	1	1.05	0.95				
	2196	1	31.7	11.5	0.0	0.0	207	0.994	-8.1	138.0	1	1.05	0.95				
	2197	1	0.1	0.0	0.0	0.0	207	1.0	-7.400000000000001	138.0	1	1.05	0.95				
	2198	1	15.299999999999999	11.1	0.0	0.0	215	1.002	-6.000000000000001	138.0	1	1.05	0.95				
	2199	1	21.5	9.6	0.0	0.0	207	0.995	-3.3	138.0	1	1.05	0.95				
	2200	1	18.3	4.5	0.0	0.0	207	1.0	-5.9	138.0	1	1.05	0.95				
	2201	1	80.8	29.299999999999997	0.0	0.0	207	0.999	-3.4	138.0	1	1.05	0.95				
	2202	1	41.6	15.5	0.0	0.0	207	0.999	-6.6	138.0	1	1.05	0.95				
	2203	1	5.4	2.3	0.0	0.0	207	1.01	-5.6	138.0	1	1.05	0.95				
	2204	1	17.0	4.4	0.0	0.0	207	0.987	-12.000000000000002	69.0	1	1.05	0.95				
	2205	1	5.4	1.5	0.0	0.0	207	0.998	-7.699999999999999	138.0	1	1.05	0.95				
	2206	1	20.5	9.5	0.0	0.0	207	0.996	-6.7	138.0	1	1.05	0.95				
	2207	1	15.9	3.5000000000000004	0.0	0.0	207	1.007	-5.8	138.0	1	1.05	0.95				
	2208	1	40.7	13.900000000000002	0.0	0.0	207	1.0	-6.3	138.0	1	1.05	0.95				
	2209	1	15.2	3.9	0.0	0.0	207	1.0	-3.3	138.0	1	1.05	0.95				
	2210	1	8.8	3.8	0.0	0.0	207	0.999	-6.5	138.0	1	1.05	0.95				
	2211	1	8.3	4.1	0.0	0.0	207	0.969	-12.000000000000002	69.0	1	1.05	0.95				
	2212	1	41.4	17.5	0.0	0.0	207	1.01	-5.5	138.0	1	1.05	0.95				
	2213	1	15.4	7.8	0.0	0.0	207	0.96	-11.0	138.0	1	1.05	0.95				
	2214	1	1.5	0.7	0.0	0.0	207	0.985	-7.8	138.0	1	1.05	0.95				
	2215	1	31.0	11.1	0.0	0.0	207	1.009	-6.3	138.0	1	1.05	0.95				
	2216	1	31.900000000000002	11.1	0.0	0.0	207	0.998	-7.6	138.0	1	1.05	0.95				
	2217	1	31.2	12.4	0.0	0.0	215	0.994	-7.2	138.0	1	1.05	0.95				
	2218	1	49.6	18.1	0.0	0.0	207	0.997	-4.7	138.0	1	1.05	0.95				
	2219	1	18.1	7.9	0.0	30.0	207	1.002	-7.300000000000001	138.0	1	1.05	0.95				
	2220	1	19.5	4.9	0.0	0.0	207	1.003	-6.2	138.0	1	1.05	0.95				
	2221	1	15.8	3.8	0.0	30.0	207	1.02	-5.9	138.0	1	1.05	0.95				
	2222	1	35.5	14.000000000000002	0.0	0.0	207	1.001	-7.1	138.0	1	1.05	0.95				
	2223	1	38.2	17.8	0.0	20.0	207	0.993	-8.0	138.0	1	1.05	0.95				
	2224	1	20.8	11.2	0.0	16.2	207	1.0	-3.3	138.0	1	1.05	0.95				
	2225	1	0.0	0.0	0.0	0.0	207	1.001	-5.7	69.0	1	1.05	0.95				
	2226	1	14.499999999999998	3.4000000000000004	0.0	0.0	207	0.979	-8.1	138.0	1	1.05	0.95				
	2227	1	35.9	13.0	0.0	0.0	207	0.984	-7.0	138.0	1	1.05	0.95				
	2228	1	15.8	6.5	0.0	0.0	207	1.008	-5.7	138.0	1	1.05	0.95				
	2229	1	32.7	14.7	0.0	0.0	207	0.999	-7.6	138.0	1	1.05	0.95				
	2230	1	9.5	4.0	0.0	0.0	207	0.99	-7.6	138.0	1	1.05	0.95				
	2231	1	34.3	13.3	0.0	0.0	207	0.995	-7.6	138.0	1	1.05	0.95				
	2232	1	17.5	5.8	0.0	0.0	207	1.025	-8.4	138.0	1	1.05	0.95				
	2233	1	21.1	6.9	0.0	20.0	207	0.995	-7.1	138.0	1	1.05	0.95				
	2234	1	7.200000000000001	4.0	0.0	60.0	207	1.033	-8.4	138.0	1	1.05	0.95				
	2235	1	11.2	3.8	0.0	0.0	207	0.997	-7.300000000000001	69.0	1	1.05	0.95				
	2236	1	86.1	32.7	0.0	0.0	208	1.0	7.82	138.0	1	1.05	0.95				
	2237	1	18.2	8.2	0.0	12.0	208	0.994	-2.0	138.0	1	1.05	0.95				
	2238	1	9.7	5.4	0.0	0.0	207	0.955	-11.0	138.0	1	1.05	0.95				
	2239	1	16.1	8.4	0.0	0.0	215	0.958	-11.0	138.0	1	1.05	0.95				
	2240	1	35.2	14.2	0.0	0.0	207	0.995	-6.7	138.0	1	1.05	0.95				
	2241	1	-0.3	0.0	0.0	0.0	207	1.007	-6.5	138.0	1	1.05	0.95				
	2242	1	2.9	1.0	0.0	0.0	207	1.013	-10.0	69.0	1	1.05	0.95				
	2243	1	61.1	20.0	0.0	0.0	207	0.998	-7.400000000000001	138.0	1	1.05	0.95				
	2244	1	32.9	10.0	0.0	0.0	207	0.989	-7.699999999999999	138.0	1	1.05	0.95				
	2245	1	0.6	0.2	0.0	0.0	207	1.008	-5.7	138.0	1	1.05	0.95				
	2246	1	13.8	0.3	0.0	0.0	207	0.952	-12.000000000000002	138.0	1	1.05	0.95				
	2247	1	43.3	16.3	0.0	20.0	207	0.996	-8.0	138.0	1	1.05	0.95				
	2248	1	0.0	0.0	0.0	0.0	207	0.992	-8.3	69.0	1	1.05	0.95				
	2249	1	37.7	11.0	0.0	20.0	207	0.99	-6.6	138.0	1	1.05	0.95				
	2250	1	39.0	13.0	0.0	0.0	207	1.014	-5.4	138.0	1	1.05	0.95				
	2251	1	18.8	10.7	0.0	30.0	207	0.986	-7.699999999999999	138.0	1	1.05	0.95				
	2252	1	0.1	0.2	0.0	0.0	207	1.009	-5.7	138.0	1	1.05	0.95				
	2253	1	14.400000000000002	5.9	0.0	0.0	207	0.981	-8.7	69.0	1	1.05	0.95				
	2254	1	3.8	3.9	0.0	0.0	215	0.979	10.8	69.0	1	1.05	0.95				
	2255	1	37.4	17.1	0.0	0.0	208	0.986	14.500000000000002	138.0	1	1.05	0.95				
	2256	1	8.0	5.0	0.0	0.0	215	1.004	10.1	138.0	1	1.05	0.95				
	2257	1	24.7	9.2	0.0	0.0	208	0.989	9.13	138.0	1	1.05	0.95				
	2258	1	7.5	4.1	0.0	0.0	208	0.983	5.55	69.0	1	1.05	0.95				
	2259	1	0.0	0.0	0.0	0.0	208	1.01	10.9	69.0	1	1.05	0.95				
	2260	1	9.2	6.1	0.0	0.0	208	0.991	8.49	138.0	1	1.05	0.95				
	2261	1	0.0	0.0	0.0	0.0	208	0.985	16.5	138.0	1	1.05	0.95				
	2262	1	-11.399999999999999	8.1	0.0	0.0	215	1.017	14.800000000000002	69.0	1	1.05	0.95				
	2263	1	14.499999999999998	9.5	0.0	0.0	208	1.016	8.08	138.0	1	1.05	0.95				
	2264	1	34.5	13.699999999999998	0.0	0.0	208	0.998	14.3	138.0	1	1.05	0.95				
	2265	1	6.0	2.0	0.0	0.0	208	1.013	14.3	69.0	1	1.05	0.95				
	2266	1	37.2	17.4	0.0	0.0	208	0.996	10.4	138.0	1	1.05	0.95				
	2267	1	10.7	11.4	0.0	0.0	208	0.945	14.3	69.0	1	1.05	0.95				
	2268	1	0.0	0.0	0.0	0.0	208	1.008	8.55	138.0	1	1.05	0.95				
	2269	1	27.800000000000004	13.900000000000002	0.0	0.0	208	0.985	6.62	138.0	1	1.05	0.95				
	2270	1	22.1	8.5	0.0	0.0	208	0.998	7.730000000000001	138.0	1	1.05	0.95				
	2271	1	5.7	1.7000000000000002	0.0	0.0	208	0.991	15.1	138.0	1	1.05	0.95				
	2272	1	15.1	7.200000000000001	0.0	0.0	215	1.009	14.600000000000001	69.0	1	1.05	0.95				
	2273	1	18.8	9.5	0.0	0.0	208	0.994	8.18	138.0	1	1.05	0.95				
	2274	1	61.6	10.9	0.0	0.0	208	1.009	8.020000000000001	138.0	1	1.05	0.95				
	2275	1	-7.200000000000001	0.0	0.0	0.0	208	1.018	14.0	69.0	1	1.05	0.95				
	2276	1	-10.2	0.0	0.0	0.0	207	0.974	-9.7	138.0	1	1.05	0.95				
	2277	1	11.2	3.5000000000000004	0.0	0.0	208	1.006	7.94	138.0	1	1.05	0.95				
	2278	1	0.0	0.0	0.0	0.0	208	0.998	5.85	69.0	1	1.05	0.95				
	2279	1	9.2	3.6000000000000005	0.0	0.0	208	1.005	12.1	69.0	1	1.05	0.95				
	2280	1	44.6	7.5	0.0	20.0	207	0.999	-7.6	138.0	1	1.05	0.95				
	2281	1	32.1	14.2	0.0	0.0	209	0.98	16.3	138.0	1	1.05	0.95				
	2282	1	0.0	0.0	0.0	0.0	208	0.992	15.1	138.0	1	1.05	0.95				
	2283	1	11.5	3.7000000000000006	0.0	0.0	208	1.016	14.2	69.0	1	1.05	0.95				
	2284	1	22.6	11.5	0.0	0.0	207	0.979	-8.1	138.0	1	1.05	0.95				
	2285	1	3.8999999999999995	5.0	0.0	0.0	208	1.004	9.25	138.0	1	1.05	0.95				
	2286	1	78.7	26.899999999999995	0.0	0.0	208	0.983	13.6	138.0	1	1.05	0.95				
	2287	1	19.7	5.5	0.0	0.0	208	1.007	7.959999999999999	138.0	1	1.05	0.95				
	2288	1	10.2	4.9	0.0	0.0	208	0.998	11.0	138.0	1	1.05	0.95				
	2289	1	12.6	9.7	0.0	0.0	208	0.958	5.300000000000001	69.0	1	1.05	0.95				
	2290	1	40.5	14.499999999999998	0.0	0.0	208	0.995	9.7	138.0	1	1.05	0.95				
	2291	1	5.6	1.1	0.0	0.0	209	0.992	19.8	138.0	1	1.05	0.95				
	2292	1	14.899999999999999	10.5	0.0	0.0	208	0.991	5.75	138.0	1	1.05	0.95				
	2293	1	54.89999999999999	17.1	0.0	0.0	215	0.98	6.21	138.0	1	1.05	0.95				
	2294	1	43.8	14.400000000000002	0.0	0.0	207	0.986	-6.9	138.0	1	1.05	0.95				
	2295	1	5.5	1.5	0.0	0.0	208	0.992	14.1	69.0	1	1.05	0.95				
	2296	1	19.5	8.1	0.0	0.0	209	0.99	16.8	138.0	1	1.05	0.95				
	2297	1	0.0	0.0	0.0	0.0	209	1.002	15.399999999999999	69.0	1	1.05	0.95				
	2298	1	14.6	6.800000000000001	0.0	0.0	209	0.975	3.1300000000000003	138.0	1	1.05	0.95				
	2299	1	11.5	3.3000000000000003	0.0	0.0	209	0.981	14.4	69.0	1	1.05	0.95				
	2300	1	1.5	1.3	0.0	0.0	209	0.996	15.6	69.0	1	1.05	0.95				
	2301	1	0.0	0.0	0.0	0.0	208	0.99	15.6	138.0	1	1.05	0.95				
	2302	1	0.0	0.0	0.0	0.0	208	1.023	13.2	69.0	1	1.05	0.95				
	2303	1	-12.6	0.0	0.0	0.0	208	0.975	-2.3000000000000003	69.0	1	1.05	0.95				
	2304	1	2.2	1.3	0.0	0.0	209	0.991	15.399999999999999	69.0	1	1.05	0.95				
	2305	1	2.2	1.2	0.0	0.0	209	0.995	15.5	69.0	1	1.05	0.95				
	2306	1	32.9	14.000000000000002	0.0	0.0	208	0.993	13.3	138.0	1	1.05	0.95				
	2307	1	33.9	22.0	0.0	0.0	207	1.003	-6.6	138.0	1	1.05	0.95				
	2308	1	8.5	5.0	0.0	0.0	208	0.975	9.38	69.0	1	1.05	0.95				
	2309	1	22.7	8.9	0.0	0.0	208	0.991	12.000000000000002	69.0	1	1.05	0.95				
	2310	1	14.6	6.3	0.0	0.0	208	0.99	15.6	138.0	1	1.05	0.95				
	2311	1	39.4	16.7	0.0	0.0	209	0.982	16.3	138.0	1	1.05	0.95				
	2312	1	44.3	12.7	0.0	0.0	209	0.988	12.7	138.0	1	1.05	0.95				
	2313	1	0.0	0.0	0.0	0.0	215	0.992	14.500000000000002	138.0	1	1.05	0.95				
	2314	1	16.2	7.200000000000001	0.0	0.0	207	0.998	-3.5	138.0	1	1.05	0.95				
	2315	1	24.8	12.0	0.0	0.0	208	0.978	14.500000000000002	138.0	1	1.05	0.95				
	2316	1	5.1	1.9	0.0	0.0	208	1.0	16.9	138.0	1	1.05	0.95				
	2317	1	15.2	8.5	0.0	0.0	209	0.997	16.3	69.0	1	1.05	0.95				
	2318	1	6.3	2.9	0.0	8.0	209	0.985	4.03	69.0	1	1.05	0.95				
	2319	1	24.6	12.7	0.0	0.0	209	0.972	11.9	69.0	1	1.05	0.95				
	2320	1	32.2	10.0	0.0	0.0	208	0.983	16.1	138.0	1	1.05	0.95				
	2321	1	0.0	0.0	0.0	0.0	208	1.013	14.999999999999998	69.0	1	1.05	0.95				
	2322	1	25.4	9.5	0.0	0.0	208	0.988	15.399999999999999	138.0	1	1.05	0.95				
	2323	1	0.0	0.0	0.0	0.0	209	1.036	10.7	69.0	1	1.05	0.95				
	2324	1	16.6	7.5	0.0	0.0	209	0.987	6.110000000000001	69.0	1	1.05	0.95				
	2325	1	-59.5	0.0	0.0	0.0	208	0.994	16.2	138.0	1	1.05	0.95				
	2326	1	14.2	7.3	0.0	5.0	209	0.984	5.62	69.0	1	1.05	0.95				
	2327	1	3.8	2.1	0.0	0.0	209	0.976	15.5	69.0	1	1.05	0.95				
	2328	1	27.1	13.900000000000002	0.0	0.0	209	0.998	13.2	138.0	1	1.05	0.95				
	2329	1	11.8	6.2	0.0	0.0	215	0.995	12.1	138.0	1	1.05	0.95				
	2330	1	73.4	21.2	0.0	0.0	209	0.989	13.1	138.0	1	1.05	0.95				
	2331	1	27.0	13.900000000000002	0.0	0.0	209	0.994	13.5	138.0	1	1.05	0.95				
	2332	1	43.4	11.1	0.0	0.0	209	0.987	12.8	138.0	1	1.05	0.95				
	2333	1	47.5	17.9	0.0	0.0	208	0.998	11.2	138.0	1	1.05	0.95				
	2334	1	14.000000000000002	4.8	0.0	8.0	209	0.973	4.120000000000001	69.0	1	1.05	0.95				
	2335	1	5.4	5.1	0.0	0.0	215	0.997	14.500000000000002	138.0	1	1.05	0.95				
	2336	1	38.2	22.1	0.0	0.0	215	0.976	-9.1	138.0	1	1.05	0.95				
	2337	1	19.0	11.0	0.0	0.0	211	0.99	-12.000000000000002	138.0	1	1.05	0.95				
	2338	1	15.299999999999999	6.3	0.0	0.0	208	0.973	-7.9	138.0	1	1.05	0.95				
	2339	1	18.3	6.3	0.0	0.0	208	0.988	1.1500000000000001	138.0	1	1.05	0.95				
	2340	1	8.3	2.8	0.0	0.0	208	0.99	14.2	138.0	1	1.05	0.95				
	2341	1	43.7	17.4	0.0	0.0	209	0.992	9.74	138.0	1	1.05	0.95				
	2342	1	56.60000000000001	27.699999999999996	0.0	0.0	209	0.978	16.3	138.0	1	1.05	0.95				
	2343	1	12.9	9.2	0.0	0.0	215	0.985	4.54	138.0	1	1.05	0.95				
	2344	1	14.3	4.7	0.0	0.0	207	0.981	-7.6	138.0	1	1.05	0.95				
	2345	1	32.8	16.3	0.0	0.0	209	0.998	15.5	138.0	1	1.05	0.95				
	2346	1	43.0	13.900000000000002	0.0	0.0	208	0.979	-0.14	138.0	1	1.05	0.95				
	2347	1	6.7	3.2	0.0	0.0	209	0.994	19.9	138.0	1	1.05	0.95				
	2348	1	15.4	5.8	0.0	0.0	209	0.989	13.2	138.0	1	1.05	0.95				
	2349	1	0.2	0.1	0.0	0.0	208	1.003	8.14	138.0	1	1.05	0.95				
	2350	1	-18.0	0.0	0.0	0.0	103	0.961	-13.0	6.9	1	1.05	0.95				
	2351	1	26.400000000000002	12.8	0.0	2.4	103	0.997	-24.000000000000004	138.0	1	1.05	0.95				
	2352	1	-34.9	0.0	0.0	0.0	103	0.937	-14.999999999999998	13.8	1	1.05	0.95				
	2353	1	0.0	0.0	0.0	0.0	102	1.036	-21.0	230.0	1	1.05	0.95				
	2354	1	0.0	0.0	0.0	9.6	103	1.007	-24.000000000000004	138.0	1	1.05	0.95				
	2355	1	27.9	15.4	0.0	0.0	103	0.987	-26.0	69.0	1	1.05	0.95				
	2356	1	37.4	28.7	0.0	0.0	103	0.982	-27.0	69.0	1	1.05	0.95				
	2357	1	22.4	9.4	0.0	0.0	103	0.988	-26.0	69.0	1	1.05	0.95				
	2358	1	44.1	19.5	0.0	9.6	103	0.996	-25.0	69.0	1	1.05	0.95				
	2359	1	0.0	0.0	0.0	0.0	103	1.014	-20.0	138.0	1	1.05	0.95				
	2360	1	49.5	20.7	0.0	0.0	103	0.996	-25.0	69.0	1	1.05	0.95				
	2361	1	21.9	10.6	0.0	0.0	103	0.991	-26.0	69.0	1	1.05	0.95				
	2362	1	0.0	0.0	0.0	0.0	103	0.998	-25.0	69.0	1	1.05	0.95				
	2363	1	0.0	0.0	0.0	0.0	103	1.003	-25.0	69.0	1	1.05	0.95				
	2364	1	22.6	11.1	0.0	7.199999999999999	103	1.011	-20.0	138.0	1	1.05	0.95				
	2365	1	35.0	16.9	0.0	0.0	103	1.0	-25.0	69.0	1	1.05	0.95				
	2366	1	29.299999999999997	11.5	0.0	9.6	103	0.996	-26.0	69.0	1	1.05	0.95				
	2367	1	0.0	0.0	0.0	0.0	103	1.033	-18.0	69.0	1	1.05	0.95				
	2368	1	0.0	0.0	0.0	30.0	103	1.0	-25.0	69.0	1	1.05	0.95				
	2370	1	6.0	2.8	0.0	0.0	103	0.997	-25.0	69.0	1	1.05	0.95				
	2371	1	16.7	5.0	0.0	0.0	103	0.997	-25.0	69.0	1	1.05	0.95				
	2373	1	0.0	0.0	0.0	0.0	103	1.007	-23.0	138.0	1	1.05	0.95				
	2374	1	0.0	0.0	0.0	0.0	103	1.03	-19.0	69.0	1	1.05	0.95				
	2375	1	33.3	10.2	0.0	0.0	103	1.007	-21.0	138.0	1	1.05	0.95				
	2376	1	4.8	1.8000000000000003	0.0	0.0	103	1.021	-19.0	69.0	1	1.05	0.95				
	2377	1	69.5	22.8	0.0	0.0	104	1.035	-20.0	230.0	1	1.05	0.95				
	2378	1	21.2	12.9	0.0	4.8	103	0.985	-23.0	138.0	1	1.05	0.95				
	2379	1	11.9	9.8	0.0	9.6	103	1.009	-25.0	138.0	1	1.05	0.95				
	2380	1	24.1	14.400000000000002	0.0	4.8	103	0.984	-27.0	69.0	1	1.05	0.95				
	2381	1	46.2	31.2	0.0	14.399999999999999	103	0.989	-26.0	69.0	1	1.05	0.95				
	2383	1	18.9	9.4	0.0	30.0	103	1.014	-25.0	138.0	1	1.05	0.95				
	2384	1	33.2	17.1	0.0	13.200000000000001	103	1.011	-25.0	138.0	1	1.05	0.95				
	2385	1	29.100000000000005	22.3	0.0	4.8	103	0.973	-28.0	69.0	1	1.05	0.95				
	2386	1	25.2	12.4	0.0	4.8	103	0.991	-26.0	69.0	1	1.05	0.95				
	2387	1	19.0	11.0	0.0	45.0	103	1.0	-26.0	69.0	1	1.05	0.95				
	2388	1	26.3	11.1	0.0	7.199999999999999	103	0.995	-25.0	69.0	1	1.05	0.95				
	2389	1	17.3	10.5	0.0	0.0	103	0.967	-25.0	138.0	1	1.05	0.95				
	2390	1	11.0	8.6	0.0	2.4	103	1.011	-25.0	138.0	1	1.05	0.95				
	2391	1	31.0	18.1	0.0	2.4	103	1.01	-21.0	138.0	1	1.05	0.95				
	2392	1	32.9	21.0	0.0	4.8	103	0.973	-27.0	69.0	1	1.05	0.95				
	2393	1	10.0	3.6000000000000005	0.0	0.0	103	0.976	-27.0	69.0	1	1.05	0.95				
	2397	1	0.0	0.0	0.0	39.6	103	1.0	-25.0	69.0	1	1.05	0.95				
	2398	1	29.2	14.400000000000002	0.0	2.4	103	0.983	-27.0	69.0	1	1.05	0.95				
	2399	1	1.0	0.7	0.0	0.0	104	1.044	-21.0	230.0	1	1.05	0.95				
	2400	1	36.2	18.4	0.0	4.8	103	0.984	-27.0	69.0	1	1.05	0.95				
	2401	1	0.0	0.0	0.0	75.0	103	0.999	-26.0	69.0	1	1.05	0.95				
	2402	1	0.0	0.0	0.0	30.0	103	1.0	-25.0	69.0	1	1.05	0.95				
	2403	1	3.8	2.9	0.0	0.0	103	1.033	-18.0	69.0	1	1.05	0.95				
	2406	1	0.0	0.0	0.0	0.0	103	1.0	-25.0	69.0	1	1.05	0.95				
	2407	1	4.8	1.8000000000000003	0.0	0.0	103	0.972	-28.0	69.0	1	1.05	0.95				
	2408	1	28.000000000000004	12.9	0.0	0.0	103	0.996	-26.0	69.0	1	1.05	0.95				
	2409	1	13.3	4.8	0.0	0.0	103	0.97	-28.0	69.0	1	1.05	0.95				
	2410	1	12.9	9.2	0.0	4.8	103	1.009	-25.0	138.0	1	1.05	0.95				
	2411	1	5.1	2.5	0.0	0.0	103	0.998	-25.0	69.0	1	1.05	0.95				
	2412	1	30.7	17.1	0.0	4.8	103	0.991	-26.0	69.0	1	1.05	0.95				
	2413	1	11.6	12.8	0.0	4.8	103	0.997	-24.000000000000004	138.0	1	1.05	0.95				
	2414	1	18.9	11.3	0.0	4.8	103	0.987	-27.0	69.0	1	1.05	0.95				
	2415	1	18.3	11.5	0.0	0.0	103	0.993	-25.0	69.0	1	1.05	0.95				
	2416	1	24.9	14.2	0.0	0.0	103	1.011	-25.0	138.0	1	1.05	0.95				
	2417	1	20.1	12.4	0.0	2.4	103	1.003	-20.0	138.0	1	1.05	0.95				
	2418	1	21.1	17.4	0.0	4.8	103	0.983	-19.0	138.0	1	1.05	0.95				
	2419	1	16.3	8.6	0.0	0.0	103	0.994	-26.0	69.0	1	1.05	0.95				
	2420	1	0.0	0.0	0.0	0.0	103	0.985	-7.8	69.0	1	1.05	0.95				
	2421	1	75.5	25.2	0.0	0.0	103	0.978	-20.0	138.0	1	1.05	0.95				
	2422	1	7.8	3.3000000000000003	0.0	0.0	103	1.0	-25.0	69.0	1	1.05	0.95				
	2423	1	0.0	0.0	0.0	60.0	103	1.005	-18.0	138.0	1	1.05	0.95				
	2424	1	0.0	0.0	0.0	0.0	104	1.023	-23.0	230.0	1	1.05	0.95				
	2426	1	37.5	12.5	0.0	0.0	103	1.004	-18.0	138.0	1	1.05	0.95				
	2427	1	27.500000000000004	13.8	0.0	0.0	103	0.983	-26.0	69.0	1	1.05	0.95				
	2428	1	9.8	5.9	0.0	4.8	103	1.006	-18.0	138.0	1	1.05	0.95				
	2429	1	26.5	14.6	0.0	2.4	103	0.969	-7.300000000000001	138.0	1	1.05	0.95				
	2430	1	11.6	5.1	0.0	0.0	103	0.981	-27.0	69.0	1	1.05	0.95				
	2431	1	10.5	5.3	0.0	4.8	103	1.0	-7.699999999999999	138.0	1	1.05	0.95				
	2432	1	0.0	0.0	0.0	0.0	103	1.014	-7.699999999999999	69.0	1	1.05	0.95				
	2433	1	3.8	3.2	0.0	2.4	103	1.01	-24.000000000000004	138.0	1	1.05	0.95				
	2435	1	-5.8	2.8	0.0	0.0	103	1.001	-14.999999999999998	34.5	1	1.05	0.95				
	2436	1	17.8	8.6	0.0	2.4	103	0.998	-21.0	138.0	1	1.05	0.95				
	2437	1	0.0	0.0	0.0	0.0	103	1.007	-20.0	138.0	1	1.05	0.95				
	2439	1	17.6	7.8	0.0	0.0	103	0.994	-21.0	138.0	1	1.05	0.95				
	2440	1	28.000000000000004	11.2	0.0	0.0	103	1.002	-18.0	138.0	1	1.05	0.95				
	2442	1	7.3	5.6	0.0	0.0	103	1.036	-7.1	138.0	1	1.05	0.95				
	2443	1	-28.6	10.7	0.0	4.8	103	1.039	-6.6	138.0	1	1.05	0.95				
	2444	1	18.9	11.2	0.0	2.4	103	0.998	-18.0	138.0	1	1.05	0.95				
	2445	1	23.2	12.8	0.0	4.8	103	1.003	-1.3	138.0	1	1.05	0.95				
	2446	1	8.8	3.6000000000000005	0.0	0.0	103	0.982	-6.2	69.0	1	1.05	0.95				
	2447	1	0.0	0.0	0.0	30.0	103	1.007	-1.6	138.0	1	1.05	0.95				
	2448	1	19.5	11.5	0.0	4.8	103	1.017	-4.5	138.0	1	1.05	0.95				
	2449	1	-26.5	3.7000000000000006	0.0	0.0	103	0.987	-4.4	69.0	1	1.05	0.95				
	2450	1	32.8	14.800000000000002	0.0	2.4	103	1.005	-1.8	138.0	1	1.05	0.95				
	2451	1	0.0	0.0	0.0	0.0	103	1.029	0.312	69.0	1	1.05	0.95				
	2452	1	19.0	10.6	0.0	2.4	103	1.014	-2.5	138.0	1	1.05	0.95				
	2453	1	34.0	14.000000000000002	0.0	0.0	103	0.982	-0.91	138.0	1	1.05	0.95				
	2454	1	-13.3	7.6	0.0	2.4	103	1.027	-5.9	138.0	1	1.05	0.95				
	2455	1	0.0	0.0	0.0	0.0	102	1.014	0.48899999999999993	69.0	1	1.05	0.95				
	2456	1	5.1	3.7000000000000006	0.0	3.5999999999999996	103	0.992	-1.6	69.0	1	1.05	0.95				
	2457	1	33.2	15.6	0.0	0.0	103	1.006	1.1500000000000001	138.0	1	1.05	0.95				
	2458	1	0.0	0.0	0.0	0.0	102	1.045	5.69	230.0	1	1.05	0.95				
	2459	1	0.0	0.0	0.0	0.0	102	1.037	-23.0	230.0	1	1.05	0.95				
	2460	1	0.0	0.0	0.0	0.0	103	1.013	3.72	138.0	1	1.05	0.95				
	2461	1	-15.299999999999999	0.0	0.0	0.0	103	1.019	0.5320000000000001	69.0	1	1.05	0.95				
	2463	1	20.0	9.5	0.0	0.0	103	0.987	-1.3	138.0	1	1.05	0.95				
	2464	1	0.0	0.0	0.0	0.0	103	1.007	-7.6	991.0	1	1.9	0.4				
	2465	1	17.7	9.1	0.0	2.4	103	1.014	-1.6	138.0	1	1.05	0.95				
	2467	1	0.0	0.0	0.0	0.0	103	1.014	-0.53	69.0	1	1.05	0.95				
	2468	1	15.1	6.800000000000001	0.0	0.0	103	1.01	3.8200000000000003	138.0	1	1.05	0.95				
	2469	1	5.1	2.9	0.0	0.0	103	0.989	-0.99	69.0	1	1.05	0.95				
	2471	1	-2.5999999999999996	2.8	0.0	0.0	103	1.015	-0.03	69.0	1	1.05	0.95				
	2472	1	0.0	0.0	0.0	15.0	103	1.007	-2.9	138.0	1	1.05	0.95				
	2473	1	26.8	15.1	0.0	0.0	103	1.0	-3.3	138.0	1	1.05	0.95				
	2474	1	19.2	12.9	0.0	7.199999999999999	103	0.984	-22.0	138.0	1	1.05	0.95				
	2475	2	0.0	0.0	0.0	0.0	103	0.982	-2.3000000000000003	992.0	1	1.05	0.9				
	2476	1	0.0	0.0	0.0	0.0	103	1.027	-6.000000000000001	138.0	1	1.05	0.95				
	2477	1	0.0	0.0	0.0	0.0	102	1.036	-21.0	230.0	1	1.05	0.95				
	2478	1	0.0	0.0	0.0	15.0	103	0.99	-26.0	69.0	1	1.05	0.95				
	2479	1	20.2	11.2	0.0	0.0	103	1.004	-20.0	138.0	1	1.05	0.95				
	2480	1	9.5	5.3	0.0	2.4	103	0.996	-0.61	138.0	1	1.05	0.95				
	2481	2	0.0	0.0	0.0	0.0	103	0.951	-2.1	6.9	1	1.05	0.95				
	2482	1	3.4000000000000004	1.4	0.0	0.0	103	0.993	-3.3	138.0	1	1.05	0.95				
	2483	1	31.6	18.0	0.0	4.8	103	0.999	-2.1	138.0	1	1.05	0.95				
	2484	1	27.400000000000002	18.8	0.0	9.6	103	0.999	-0.3	138.0	1	1.05	0.95				
	2485	1	0.0	0.0	0.0	0.0	103	1.007	-7.6	138.0	1	1.05	0.95				
	2486	1	24.4	14.6	0.0	0.0	103	0.995	-0.82	138.0	1	1.05	0.95				
	2487	1	12.6	6.6000000000000005	0.0	4.8	103	0.995	0.194	138.0	1	1.05	0.95				
	2488	1	39.6	22.0	0.0	0.0	103	0.99	-1.6	138.0	1	1.05	0.95				
	2489	1	16.0	9.3	0.0	4.8	103	0.975	-4.0	138.0	1	1.05	0.95				
	2490	1	36.8	21.1	0.0	0.0	103	0.993	-0.99	138.0	1	1.05	0.95				
	2491	1	18.5	11.9	0.0	0.0	103	0.997	-2.6	138.0	1	1.05	0.95				
	2492	1	9.0	3.3000000000000003	0.0	0.0	103	0.996	-0.61	138.0	1	1.05	0.95				
	2493	1	10.0	3.7000000000000006	0.0	0.0	103	1.007	-2.8	138.0	1	1.05	0.95				
	2494	1	14.3	8.4	0.0	2.4	103	1.007	-20.0	138.0	1	1.05	0.95				
	2495	1	11.7	6.800000000000001	0.0	2.4	103	1.007	-2.6	138.0	1	1.05	0.95				
	2496	1	0.0	0.0	0.0	0.0	104	1.043	-21.0	230.0	1	1.05	0.95				
	2497	1	18.1	11.7	0.0	0.0	103	1.011	0.806	138.0	1	1.05	0.95				
	2498	1	0.0	0.0	0.0	0.0	103	1.005	-1.9	138.0	1	1.05	0.95				
	2499	1	0.0	0.0	0.0	0.0	103	1.0	-1.9	13.8	1	1.05	0.95				
	2501	1	0.0	0.0	0.0	0.0	564	0.98	26.4	138.0	1	1.05	0.95				
	2502	1	0.0	0.0	0.0	0.0	564	0.99	27.100000000000005	138.0	1	1.05	0.95				
	2503	1	1.0	0.6	0.0	0.0	564	0.99	27.100000000000005	138.0	1	1.05	0.95				
	2504	1	17.2	0.3	0.0	0.0	564	0.981	26.1	138.0	1	1.05	0.95				
	2505	1	0.0	0.0	0.0	0.0	564	0.983	26.4	138.0	1	1.05	0.95				
	2506	1	0.0	0.0	0.0	0.0	564	0.983	26.4	138.0	1	1.05	0.95				
	2507	1	0.0	0.0	0.0	0.0	564	0.983	26.4	138.0	1	1.05	0.95				
	2508	1	0.0	0.0	0.0	0.0	564	0.993	27.6	138.0	1	1.05	0.95				
	2510	1	0.0	0.0	0.0	0.0	564	0.994	26.4	138.0	1	1.05	0.95				
	2511	1	0.0	0.0	0.0	0.0	564	0.986	26.6	138.0	1	1.05	0.95				
	2513	1	0.0	0.0	0.0	0.0	564	0.989	25.5	138.0	1	1.05	0.95				
	2514	1	0.0	0.0	0.0	0.0	564	0.993	25.3	138.0	1	1.05	0.95				
	2515	1	0.0	0.0	0.0	0.0	564	0.992	25.3	138.0	1	1.05	0.95				
	2517	1	38.4	3.9	0.0	0.0	564	0.979	23.7	138.0	1	1.05	0.95				
	2518	1	0.0	0.0	0.0	0.0	564	0.975	23.6	138.0	1	1.05	0.95				
	2519	1	0.0	0.0	0.0	0.0	564	0.981	24.000000000000004	138.0	1	1.05	0.95				
	2520	1	0.0	0.0	0.0	0.0	564	0.992	25.4	138.0	1	1.05	0.95				
	2521	1	0.0	0.0	0.0	0.0	564	0.994	25.3	138.0	1	1.05	0.95				
	2522	1	0.0	0.0	0.0	0.0	564	0.995	29.800000000000004	138.0	1	1.05	0.95				
	2523	1	0.0	0.0	0.0	0.0	564	0.988	29.1	138.0	1	1.05	0.95				
	2524	1	0.0	0.0	0.0	0.0	564	0.991	29.1	138.0	1	1.05	0.95				
	2525	1	0.0	0.0	0.0	0.0	564	0.993	26.6	138.0	1	1.05	0.95				
	2526	1	0.0	0.0	0.0	0.0	564	1.001	32.8	138.0	1	1.05	0.95				
	2527	1	0.0	0.0	0.0	0.0	564	0.994	25.8	138.0	1	1.05	0.95				
	2528	1	0.0	0.0	0.0	0.0	564	1.013	33.4	138.0	1	1.05	0.95				
	2529	1	0.0	0.0	0.0	0.0	564	1.022	20.3	69.0	1	1.05	0.95				
	2530	1	0.0	0.0	0.0	0.0	564	1.023	20.3	69.0	1	1.05	0.95				
	2531	1	0.0	0.0	0.0	0.0	564	0.98	21.5	69.0	1	1.05	0.95				
	2533	1	0.0	0.0	0.0	0.0	564	0.967	20.2	69.0	1	1.05	0.95				
	2535	1	44.2	7.3	0.0	0.0	564	1.019	20.4	69.0	1	1.05	0.95				
	2536	1	0.0	0.0	0.0	0.0	564	1.019	20.4	69.0	1	1.05	0.95				
	2537	1	0.0	0.0	0.0	0.0	564	1.023	20.3	69.0	1	1.05	0.95				
	2538	1	0.0	0.0	0.0	0.0	564	1.024	20.3	69.0	1	1.05	0.95				
	2541	1	0.0	0.0	0.0	0.0	564	0.996	23.5	34.5	1	1.05	0.95				
	2542	1	0.0	0.0	0.0	0.0	564	0.991	23.0	34.5	1	1.05	0.95				
	2543	1	0.0	0.0	0.0	0.0	564	0.997	23.1	34.5	1	1.05	0.95				
	2544	1	0.0	0.0	0.0	0.0	564	0.991	23.3	34.5	1	1.05	0.95				
	2545	1	0.0	0.0	0.0	0.0	564	0.991	23.3	34.5	1	1.05	0.95				
	2546	1	0.0	0.0	0.0	0.0	564	0.991	23.2	34.5	1	1.05	0.95				
	2547	1	0.0	0.0	0.0	0.0	564	0.988	28.8	138.0	1	1.05	0.95				
	2550	1	13.900000000000002	7.5	0.0	0.0	208	0.98	0.04	138.0	1	1.05	0.95				
	2554	1	0.0	0.0	0.0	0.0	564	1.047	25.9	34.5	1	1.05	0.95				
	2556	1	0.0	0.0	0.0	0.0	564	0.993	25.3	138.0	1	1.05	0.95				
	2557	1	0.0	0.0	0.0	0.0	564	0.936	22.3	34.5	1	1.05	0.95				
	2560	1	0.0	0.0	0.0	0.0	564	0.993	25.3	138.0	1	1.05	0.95				
	2561	1	0.0	0.0	0.0	0.0	564	0.986	22.7	34.5	1	1.05	0.95				
	2562	1	0.0	0.0	0.0	0.0	564	0.99	23.2	34.5	1	1.05	0.95				
	2563	1	0.0	0.0	0.0	0.0	564	1.001	24.4	34.5	1	1.05	0.95				
	2566	1	0.0	0.0	0.0	0.0	564	0.99	25.4	138.0	1	1.05	0.95				
	2570	1	0.0	0.0	0.0	0.0	564	1.012	25.5	991.0	1	1.9	0.4				
	2572	1	0.0	0.0	0.0	0.0	564	1.016	21.7	34.5	1	1.05	0.95				
	2573	1	0.0	0.0	0.0	0.0	564	1.0	24.5	34.5	1	1.05	0.95				
	2574	1	0.0	0.0	0.0	0.0	564	1.006	20.2	34.5	1	1.05	0.95				
	2575	1	0.0	0.0	0.0	0.0	564	1.01	20.5	34.5	1	1.05	0.95				
	2576	1	0.0	0.0	0.0	0.0	564	1.008	20.3	34.5	1	1.05	0.95				
	2577	1	0.0	0.0	0.0	0.0	564	1.008	20.4	34.5	1	1.05	0.95				
	2578	1	0.0	0.0	0.0	0.0	564	1.008	20.4	34.5	1	1.05	0.95				
	2579	1	0.0	0.0	0.0	0.0	564	1.007	20.4	34.5	1	1.05	0.95				
	2580	1	0.0	0.0	0.0	0.0	564	1.001	24.4	34.5	1	1.05	0.95				
	2581	1	0.0	0.0	0.0	0.0	564	0.992	23.1	34.5	1	1.05	0.95				
	2582	1	0.0	0.0	0.0	0.0	564	0.977	23.0	34.5	1	1.05	0.95				
	2583	1	0.0	0.0	0.0	0.0	564	0.946	18.0	34.5	1	1.05	0.95				
	2584	1	0.0	0.0	0.0	0.0	564	0.979	19.9	34.5	1	1.05	0.95				
	2585	1	0.0	0.0	0.0	0.0	564	0.983	20.1	34.5	1	1.05	0.95				
	2586	1	2.4	1.2	0.0	0.0	564	0.978	19.9	34.5	1	1.05	0.95				
	2587	1	0.0	0.0	0.0	0.0	564	1.011	20.9	34.5	1	1.05	0.95				
	2588	1	0.0	0.0	0.0	0.0	564	1.011	20.9	34.5	1	1.05	0.95				
	2590	1	0.0	0.0	0.0	0.0	302	0.994	-16.0	345.0	1	1.05	0.95				
	2591	1	0.0	0.0	0.0	0.0	564	0.993	23.6	34.5	1	1.05	0.95				
	2592	1	0.0	0.0	0.0	0.0	564	1.016	21.4	991.0	1	1.9	0.4				
	2593	1	0.0	0.0	0.0	0.0	564	1.016	21.4	991.0	1	1.9	0.4				
	2594	1	0.0	0.0	0.0	0.0	564	1.016	21.5	991.0	1	1.9	0.4				
	2595	1	0.0	0.0	0.0	0.0	564	0.992	23.1	34.5	1	1.05	0.95				
	2596	1	0.0	0.0	0.0	0.0	564	0.992	23.1	34.5	1	1.05	0.95				
	2598	1	0.0	0.0	0.0	0.0	564	0.962	22.8	34.5	1	1.05	0.95				
	2599	1	0.0	0.0	0.0	0.0	564	0.977	24.000000000000004	34.5	1	1.05	0.95				
	2600	2	0.0	0.0	0.0	0.0	306	0.987	-14.0	992.0	1	1.05	0.95				
	2601	2	0.0	0.0	0.0	0.0	306	0.987	-16.0	992.0	1	1.05	0.95				
	2602	4	0.0	0.0	0.0	0.0	306	0.948	0.0	992.0	1	1.05	0.95				
	2603	1	0.0	0.0	0.0	0.0	304	0.969	-22.0	13.2	1	1.9	0.4				
	2604	1	6.4	2.8	0.0	0.0	306	0.994	-24.000000000000004	138.0	1	1.05	0.95				
	2605	1	0.0	0.0	0.0	0.0	306	0.994	-24.000000000000004	138.0	1	1.05	0.95				
	2606	1	0.0	0.0	0.0	0.0	306	1.013	-20.0	138.0	1	1.05	0.95				
	2607	1	0.0	0.0	0.0	0.0	306	1.023	-21.0	69.0	1	1.05	0.95				
	2608	1	0.0	0.0	0.0	0.0	302	0.984	-19.0	991.0	1	1.9	0.4				
	2609	1	22.0	5.5	0.0	0.0	304	0.998	-20.0	138.0	1	1.05	0.95				
	2610	1	42.0	17.6	0.0	0.0	304	0.986	-25.0	34.5	1	1.05	0.95				
	2611	1	20.1	5.1	0.0	10.8	304	0.994	-24.000000000000004	34.5	1	1.05	0.95				
	2612	1	0.0	0.0	0.0	0.0	306	0.994	-24.000000000000004	138.0	1	1.05	0.95				
	2613	1	47.4	8.8	0.0	0.0	304	0.98	-21.0	138.0	1	1.05	0.95				
	2614	1	0.0	0.0	0.0	0.0	305	1.005	-18.0	138.0	1	1.05	0.95				
	2615	1	20.3	-7.6	0.0	0.0	305	1.048	-22.0	69.0	1	1.05	0.95				
	2616	1	10.8	2.3	0.0	16.2	305	0.999	-21.0	34.5	1	1.05	0.95				
	2617	1	7.9	0.0	0.0	0.0	305	0.999	-22.0	13.8	1	1.05	0.95				
	2618	1	0.0	0.0	0.0	0.0	302	0.984	-19.0	991.0	1	1.9	0.4				
	2619	1	0.0	0.0	0.0	0.0	304	1.001	-18.0	138.0	1	1.05	0.95				
	2620	1	25.8	7.9	0.0	0.0	304	1.0	-20.0	138.0	1	1.05	0.95				
	2621	1	6.0	1.9	0.0	0.0	304	1.02	-21.0	34.5	1	1.05	0.95				
	2622	1	56.3	17.3	0.0	26.700000000000003	304	0.999	-19.0	138.0	1	1.05	0.95				
	2623	1	7.400000000000002	6.9	0.0	0.0	305	0.999	-18.0	138.0	1	1.05	0.95				
	2624	1	68.5	23.3	0.0	0.0	304	0.998	-21.0	138.0	1	1.05	0.95				
	2625	1	34.3	-11.0	0.0	0.0	304	1.004	-21.0	138.0	1	1.05	0.95				
	2626	1	20.0	4.6	0.0	0.0	304	0.997	-20.0	138.0	1	1.05	0.95				
	2627	1	0.0	0.0	0.0	0.0	306	1.016	-22.0	69.0	1	1.05	0.95				
	2628	1	0.0	0.0	0.0	0.0	302	0.984	-19.0	991.0	1	1.9	0.4				
	2629	1	139.2	0.0	0.0	0.0	304	1.01	-20.0	138.0	1	1.05	0.95				
	2631	1	23.700000000000003	1.0	0.0	0.0	305	1.0	-18.0	138.0	1	1.05	0.95				
	2632	1	4.5	1.2	0.0	0.0	306	0.981	-23.0	69.0	1	1.05	0.95				
	2633	1	0.0	0.0	0.0	0.0	306	0.981	-23.0	69.0	1	1.05	0.95				
	2635	1	0.0	0.0	0.0	0.0	305	0.998	-18.0	138.0	1	1.05	0.95				
	2636	1	29.100000000000005	7.400000000000001	0.0	0.0	304	0.995	-21.0	138.0	1	1.05	0.95				
	2638	1	73.5	23.4	0.0	0.0	304	0.983	-21.0	138.0	1	1.05	0.95				
	2639	1	0.0	0.0	0.0	0.0	305	0.998	-19.0	138.0	1	1.05	0.95				
	2640	1	14.400000000000002	4.9	0.0	0.0	305	0.991	-19.0	138.0	1	1.05	0.95				
	2641	1	9.3	4.3	0.0	0.0	305	1.002	-18.0	138.0	1	1.05	0.95				
	2642	1	15.299999999999999	1.4	0.0	12.0	306	1.044	-22.0	69.0	1	1.05	0.95				
	2643	1	0.0	0.0	0.0	0.0	306	1.027	-23.0	138.0	1	1.05	0.95				
	2644	1	13.8	3.6000000000000005	0.0	26.700000000000003	306	1.038	-24.000000000000004	138.0	1	1.05	0.95				
	2645	1	0.0	0.0	0.0	0.0	306	1.003	-22.0	138.0	1	1.05	0.95				
	2646	1	0.0	0.0	0.0	0.0	306	0.983	-22.0	69.0	1	1.05	0.95				
	2647	1	10.2	3.5000000000000004	0.0	0.0	306	0.98	-28.0	13.8	1	1.05	0.95				
	2648	1	0.0	0.0	0.0	0.0	306	1.044	-26.0	69.0	1	1.05	0.95				
	2649	1	0.0	0.0	0.0	0.0	306	1.002	-22.0	138.0	1	1.05	0.95				
	2650	1	2.5	0.4	0.0	0.0	306	1.017	-26.0	69.0	1	1.05	0.95				
	2651	1	28.7	7.8	0.0	8.1	304	1.024	-25.0	34.5	1	1.05	0.95				
	2652	1	0.0	0.0	0.0	0.0	306	1.015	-20.0	138.0	1	1.05	0.95				
	2653	1	61.9	-1.6	0.0	0.0	306	0.997	-23.0	138.0	1	1.05	0.95				
	2654	1	0.0	0.0	0.0	0.0	303	1.012	-16.0	230.0	1	1.05	0.95				
	2655	1	0.0	0.0	0.0	0.0	306	1.029	-19.0	138.0	1	1.05	0.95				
	2656	1	0.0	0.0	0.0	0.0	305	0.997	-19.0	138.0	1	1.05	0.95				
	2657	1	0.0	0.0	0.0	0.0	304	0.974	-26.0	13.8	1	1.9	0.4				
	2658	1	0.0	0.0	0.0	0.0	306	1.023	-23.0	138.0	1	1.05	0.95				
	2659	1	8.3	2.3	0.0	0.0	306	0.984	-24.000000000000004	69.0	1	1.05	0.95				
	2660	1	27.200000000000003	8.1	0.0	0.0	305	0.989	-21.0	34.5	1	1.05	0.95				
	2661	1	17.7	3.2	0.0	0.0	306	0.96	-28.0	13.8	1	1.05	0.95				
	2662	1	11.2	2.8	0.0	0.0	304	0.999	-20.0	138.0	1	1.05	0.95				
	2663	1	0.0	0.0	0.0	0.0	305	1.003	-18.0	138.0	1	1.05	0.95				
	2664	1	18.9	7.1	0.0	26.700000000000003	306	1.037	-24.000000000000004	138.0	1	1.05	0.95				
	2665	1	16.3	3.9	0.0	0.0	305	0.995	-19.0	138.0	1	1.05	0.95				
	2666	1	0.0	0.0	0.0	0.0	304	1.002	-20.0	138.0	1	1.05	0.95				
	2667	1	0.0	0.0	0.0	0.0	304	0.991	-21.0	138.0	1	1.05	0.95				
	2668	1	89.1	21.8	0.0	10.8	304	0.985	-27.0	34.5	1	1.05	0.95				
	2669	1	26.8	7.6	0.0	0.0	304	0.992	-21.0	138.0	1	1.05	0.95				
	2670	1	21.9	2.8	0.0	0.0	305	1.002	-19.0	138.0	1	1.05	0.95				
	2671	1	9.2	3.8	0.0	0.0	305	0.998	-18.0	138.0	1	1.05	0.95				
	2672	1	0.0	0.0	0.0	0.0	306	0.998	-22.0	69.0	1	1.05	0.95				
	2673	1	29.299999999999997	3.2	0.0	0.0	306	0.981	-27.0	69.0	1	1.05	0.95				
	2674	1	4.3	0.5	0.0	0.0	305	0.997	-18.0	138.0	1	1.05	0.95				
	2675	1	7.1000000000000005	0.6000000000000001	0.0	0.0	306	0.978	-24.000000000000004	69.0	1	1.05	0.95				
	2676	1	17.3	-1.1	0.0	0.0	306	1.023	-22.0	138.0	1	1.05	0.95				
	2678	1	15.299999999999999	5.1	0.0	0.0	306	1.007	-21.0	138.0	1	1.05	0.95				
	2679	1	5.9	3.0	0.0	0.0	306	0.992	-23.0	69.0	1	1.05	0.95				
	2680	1	0.0	0.0	0.0	0.0	306	1.005	-20.0	138.0	1	1.05	0.95				
	2681	1	14.000000000000002	3.3000000000000003	0.0	0.0	306	0.998	-22.0	69.0	1	1.05	0.95				
	2682	1	35.5	13.0	0.0	0.0	304	0.995	-21.0	138.0	1	1.05	0.95				
	2683	1	18.6	-5.6	0.0	0.0	304	1.0	-21.0	138.0	1	1.05	0.95				
	2684	1	96.0	21.9	0.0	0.0	304	0.993	-21.0	138.0	1	1.05	0.95				
	2685	1	0.0	0.0	0.0	0.0	305	1.0	-18.0	138.0	1	1.05	0.95				
	2686	1	2.8	1.2	0.0	0.0	305	1.045	-22.0	69.0	1	1.05	0.95				
	2687	1	11.1	1.1	0.0	0.0	305	1.048	-23.0	69.0	1	1.05	0.95				
	2688	1	20.6	0.1	0.0	0.0	305	1.035	-23.0	69.0	1	1.05	0.95				
	2689	1	12.0	2.9	0.0	9.0	305	1.06	-24.000000000000004	69.0	1	1.05	0.95				
	2690	1	0.0	0.0	0.0	0.0	305	1.067	-21.0	69.0	1	1.05	0.95				
	2691	1	0.0	0.0	0.0	0.0	304	0.969	-22.0	991.0	1	1.9	0.4				
	2692	1	0.0	0.0	0.0	0.0	304	0.974	-26.0	991.0	1	1.9	0.4				
	2693	1	0.0	0.0	0.0	0.0	306	0.986	-22.0	991.0	1	1.05	0.95				
	2694	1	0.0	0.0	0.0	0.0	306	1.006	-24.000000000000004	991.0	1	1.05	0.95				
	2695	1	0.0	0.0	0.0	0.0	306	0.985	-24.000000000000004	991.0	1	1.9	0.4				
	2696	2	0.0	0.0	0.0	0.0	305	0.955	-18.0	992.0	1	1.05	0.95				
	2697	1	0.0	0.0	0.0	0.0	305	0.999	-22.0	991.0	1	1.05	0.95				
	2699	1	27.1	6.800000000000001	0.0	0.0	304	0.982	-21.0	138.0	1	1.05	0.95				
	2700	1	0.0	0.0	0.0	0.0	53	1.013	-38.0	138.0	1	1.05	0.95				
	2701	1	0.0	0.0	0.0	0.0	53	1.011	-28.0	138.0	1	1.05	0.95				
	2702	1	-23.8	0.0	0.0	0.0	53	1.045	-28.0	69.0	1	1.05	0.95				
	2703	1	-8.7	0.0	0.0	0.0	53	1.056	-27.0	69.0	1	1.05	0.95				
	2704	1	0.0	0.0	0.0	0.0	53	0.979	-37.0	34.5	1	1.05	0.95				
	2705	1	-6.1	0.0	0.0	0.0	53	1.048	-31.0	69.0	1	1.05	0.95				
	2706	1	0.0	0.0	0.0	0.0	53	1.029	-38.0	138.0	1	1.05	0.95				
	2707	1	33.7	16.4	0.0	14.399999999999999	53	0.988	-45.0	69.0	1	1.05	0.95				
	2709	1	45.3	22.1	0.0	17.4	53	1.032	-36.0	138.0	1	1.05	0.95				
	2710	1	20.8	6.4	0.0	4.8	53	1.016	-36.0	138.0	1	1.05	0.95				
	2711	1	40.1	15.5	0.0	12.0	53	1.007	-38.0	69.0	1	1.05	0.95				
	2712	1	47.4	23.7	0.0	19.5	53	1.043	-34.0	138.0	1	1.05	0.95				
	2713	1	10.2	3.5000000000000004	0.0	0.0	53	1.021	-36.0	69.0	1	1.05	0.95				
	2714	1	53.7	19.7	0.0	8.4	53	1.01	-37.0	138.0	1	1.05	0.95				
	2715	1	25.3	9.5	0.0	4.8	53	1.027	-35.0	138.0	1	1.05	0.95				
	2716	1	-7.400000000000001	0.0	0.0	0.0	53	1.025	-37.0	138.0	1	1.05	0.95				
	2717	1	70.2	31.7	0.0	21.599999999999998	53	1.002	-38.0	138.0	1	1.05	0.95				
	2718	1	65.7	25.7	0.0	19.2	53	1.01	-38.0	138.0	1	1.05	0.95				
	2719	1	3.6000000000000005	1.2	0.0	0.0	53	1.025	-34.0	138.0	1	1.05	0.95				
	2720	1	16.0	7.6	0.0	4.8	53	0.996	-32.0	138.0	1	1.05	0.95				
	2721	1	4.1	1.7000000000000002	0.0	0.0	53	1.004	-37.0	138.0	1	1.05	0.95				
	2722	1	44.2	24.1	0.0	19.2	53	1.002	-31.0	138.0	1	1.05	0.95				
	2723	1	44.3	22.4	0.0	4.8	53	1.006	-38.0	138.0	1	1.05	0.95				
	2724	1	0.0	0.0	0.0	0.0	53	1.014	-35.0	138.0	1	1.05	0.95				
	2725	1	0.0	0.0	0.0	0.0	53	1.014	-28.0	138.0	1	1.05	0.95				
	2726	1	0.0	0.0	0.0	0.0	53	1.01	-37.0	138.0	1	1.05	0.95				
	2727	1	0.0	0.0	0.0	0.0	53	1.004	-37.0	138.0	1	1.05	0.95				
	2729	1	33.1	17.1	0.0	7.199999999999999	53	1.003	-29.000000000000004	138.0	1	1.05	0.95				
	2730	1	8.7	3.8	0.0	4.8	53	0.989	-29.999999999999996	138.0	1	1.05	0.95				
	2731	1	65.6	37.9	0.0	14.399999999999999	53	0.977	-29.000000000000004	138.0	1	1.05	0.95				
	2732	1	0.0	0.0	0.0	0.0	53	1.014	-32.0	69.0	1	1.05	0.95				
	2733	1	16.2	9.5	0.0	3.0	53	1.021	-29.000000000000004	138.0	1	1.05	0.95				
	2734	1	33.3	15.6	0.0	13.200000000000001	53	1.003	-32.0	69.0	1	1.05	0.95				
	2735	1	38.4	14.099999999999998	0.0	18.0	53	0.957	-41.0	69.0	1	1.05	0.95				
	2736	1	14.2	5.7	0.0	0.0	53	1.002	-39.0	138.0	1	1.05	0.95				
	2737	1	54.0	21.0	0.0	12.0	53	1.008	-44.0	69.0	1	1.05	0.95				
	2738	1	41.4	15.6	0.0	7.199999999999999	53	1.016	-43.0	69.0	1	1.05	0.95				
	2739	1	14.7	5.7	0.0	0.0	53	1.007	-35.0	138.0	1	1.05	0.95				
	2740	1	56.60000000000001	24.1	0.0	0.0	53	1.008	-35.0	138.0	1	1.05	0.95				
	2741	1	6.6000000000000005	2.8	0.0	0.0	53	1.006	-29.000000000000004	138.0	1	1.05	0.95				
	2743	1	10.4	6.2	0.0	2.4	53	0.973	-46.0	69.0	1	1.05	0.95				
	2744	1	0.0	0.0	0.0	0.0	53	1.003	-39.0	138.0	1	1.05	0.95				
	2745	1	32.6	12.4	0.0	0.0	53	0.986	-45.0	69.0	1	1.05	0.95				
	2746	1	0.0	0.0	0.0	0.0	53	1.007	-35.0	138.0	1	1.05	0.95				
	2747	1	24.2	8.7	0.0	2.4	53	1.016	-43.0	69.0	1	1.05	0.95				
	2748	1	0.0	0.0	0.0	0.0	53	1.007	-35.0	138.0	1	1.05	0.95				
	2749	1	0.0	0.0	0.0	0.0	53	1.036	-41.0	69.0	1	1.05	0.95				
	2750	1	0.0	0.0	0.0	0.0	53	1.026	-28.0	138.0	1	1.05	0.95				
	2751	1	0.0	0.0	0.0	0.0	53	1.023	-28.0	138.0	1	1.05	0.95				
	2752	1	59.20000000000001	18.4	0.0	4.8	53	1.016	-37.0	138.0	1	1.05	0.95				
	2754	1	40.0	28.199999999999996	0.0	1.2	53	0.995	-37.0	138.0	1	1.05	0.95				
	2755	1	17.5	8.1	0.0	4.8	53	1.008	-36.0	138.0	1	1.05	0.95				
	2756	1	15.8	2.9	0.0	0.0	53	0.995	-32.0	138.0	1	1.05	0.95				
	2757	1	24.3	9.8	0.0	4.8	53	1.006	-38.0	138.0	1	1.05	0.95				
	2759	1	4.8	2.1	0.0	0.0	53	1.007	-36.0	138.0	1	1.05	0.95				
	2760	1	32.400000000000006	13.4	0.0	10.8	53	1.01	-29.000000000000004	138.0	1	1.05	0.95				
	2761	1	0.0	0.0	0.0	0.0	53	1.0	-32.0	69.0	1	1.05	0.95				
	2765	1	9.8	13.4	0.0	4.8	53	0.984	-40.0	69.0	1	1.05	0.95				
	2766	1	19.9	8.0	0.0	4.8	53	0.976	-29.000000000000004	138.0	1	1.05	0.95				
	2767	1	17.1	9.6	0.0	4.8	53	1.015	-41.0	138.0	1	1.05	0.95				
	2768	1	30.599999999999998	10.8	0.0	7.199999999999999	53	1.028	-38.0	138.0	1	1.05	0.95				
	2769	1	48.4	19.1	0.0	14.400000000000002	53	1.019	-40.0	138.0	1	1.05	0.95				
	2770	1	41.1	17.6	0.0	19.2	53	1.016	-40.0	138.0	1	1.05	0.95				
	2771	1	33.8	17.0	0.0	15.599999999999998	53	1.017	-41.0	138.0	1	1.05	0.95				
	2773	1	28.199999999999996	11.2	0.0	9.6	53	1.001	-36.0	138.0	1	1.05	0.95				
	2774	1	0.0	0.0	0.0	0.0	53	1.027	-28.0	138.0	1	1.05	0.95				
	2775	1	59.699999999999996	25.3	0.0	15.6	53	1.015	-38.0	138.0	1	1.05	0.95				
	2776	1	46.4	18.5	0.0	12.0	53	1.037	-40.0	69.0	1	1.05	0.95				
	2777	1	22.1	9.9	0.0	0.0	53	1.007	-38.0	138.0	1	1.05	0.95				
	2778	1	57.49999999999999	20.5	0.0	9.6	53	1.015	-37.0	138.0	1	1.05	0.95				
	2779	1	0.0	0.0	0.0	0.0	53	1.021	-29.000000000000004	138.0	1	1.05	0.95				
	2780	1	50.59999999999999	23.0	0.0	14.399999999999999	53	1.023	-37.0	138.0	1	1.05	0.95				
	2781	1	6.2	2.0	0.0	0.0	53	1.002	-39.0	138.0	1	1.05	0.95				
	2782	1	7.9	4.8	0.0	4.8	53	1.005	-36.0	138.0	1	1.05	0.95				
	2783	1	47.4	19.9	0.0	13.8	53	0.997	-37.0	138.0	1	1.05	0.95				
	2784	1	50.4	25.2	0.0	4.8	53	1.003	-37.0	138.0	1	1.05	0.95				
	2785	1	30.9	15.5	0.0	4.8	53	1.002	-37.0	138.0	1	1.05	0.95				
	2786	1	69.0	23.9	0.0	17.400000000000002	53	1.013	-36.0	69.0	1	1.05	0.95				
	2787	1	18.2	9.2	0.0	7.199999999999999	53	0.981	-47.0	69.0	1	1.05	0.95				
	2788	1	53.6	16.7	0.0	9.6	53	1.006	-38.0	69.0	1	1.05	0.95				
	2789	1	0.0	0.0	0.0	0.0	53	1.008	-35.0	138.0	1	1.05	0.95				
	2790	1	0.0	0.0	0.0	0.0	53	1.023	-37.0	69.0	1	1.05	0.95				
	2791	1	0.0	0.0	0.0	0.0	53	1.044	-37.0	991.0	1	1.9	0.4				
	2792	1	0.0	0.0	0.0	0.0	53	1.019	-34.0	138.0	1	1.05	0.95				
	2793	1	12.7	4.8	0.0	0.0	53	0.996	-32.0	138.0	1	1.05	0.95				
	2794	1	60.199999999999996	20.7	0.0	14.399999999999999	53	0.991	-41.0	13.8	1	1.05	0.95				
	2796	1	17.1	8.0	0.0	4.8	53	1.01	-35.0	138.0	1	1.05	0.95				
	2798	1	0.0	0.0	0.0	0.0	53	1.029	-41.0	69.0	1	1.05	0.95				
	2799	1	29.5	11.7	0.0	14.399999999999999	53	1.005	-36.0	138.0	1	1.05	0.95				
	2800	1	8.0	3.8	0.0	0.0	53	0.989	-39.0	69.0	1	1.05	0.95				
	2802	1	7.200000000000001	3.1	0.0	0.0	53	1.017	-34.0	138.0	1	1.05	0.95				
	2803	1	31.6	13.5	0.0	9.6	53	1.025	-34.0	138.0	1	1.05	0.95				
	2804	1	15.5	7.8	0.0	7.199999999999999	53	1.008	-41.0	138.0	1	1.05	0.95				
	2805	1	0.0	0.0	0.0	0.0	53	1.029	-33.0	138.0	1	1.05	0.95				
	2808	1	55.300000000000004	26.0	0.0	18.0	53	0.983	-34.0	138.0	1	1.05	0.95				
	2809	1	4.5	1.3	0.0	0.0	53	1.008	-37.0	138.0	1	1.05	0.95				
	2811	1	0.0	0.0	0.0	0.0	53	1.008	-37.0	138.0	1	1.05	0.95				
	2812	1	57.2	18.7	0.0	9.6	53	1.019	-40.0	138.0	1	1.05	0.95				
	2813	1	5.2	2.7	0.0	2.4	53	0.998	-44.0	69.0	1	1.05	0.95				
	2814	1	19.8	7.8	0.0	4.8	53	1.032	-27.0	138.0	1	1.05	0.95				
	2815	1	49.2	22.4	0.0	14.399999999999999	53	1.002	-39.0	138.0	1	1.05	0.95				
	2816	1	20.8	6.9	0.0	0.0	53	1.002	-29.000000000000004	138.0	1	1.05	0.95				
	2818	1	5.799999999999999	7.400000000000001	0.0	4.8	53	1.019	-34.0	138.0	1	1.05	0.95				
	2819	1	4.2	2.2	0.0	0.0	53	1.004	-36.0	138.0	1	1.05	0.95				
	2821	1	21.9	7.3	0.0	9.6	53	0.995	-40.0	138.0	1	1.05	0.95				
	2822	1	0.0	0.0	0.0	0.0	53	0.977	-36.0	138.0	1	1.05	0.95				
	2823	1	19.1	7.3	0.0	0.0	53	1.007	-39.0	69.0	1	1.05	0.95				
	2824	1	0.0	0.0	0.0	0.0	53	1.029	-39.0	69.0	1	1.05	0.95				
	2825	1	13.4	5.7	0.0	0.0	53	1.01	-29.999999999999996	138.0	1	1.05	0.95				
	2826	1	68.6	23.9	0.0	19.2	53	1.025	-39.0	138.0	1	1.05	0.95				
	2827	1	19.8	9.5	0.0	7.199999999999999	53	1.017	-27.0	138.0	1	1.05	0.95				
	2828	1	12.5	5.8	0.0	0.0	53	1.005	-29.999999999999996	138.0	1	1.05	0.95				
	2829	1	16.2	6.1	0.0	0.0	53	1.005	-29.000000000000004	138.0	1	1.05	0.95				
	2830	1	42.4	23.2	0.0	12.0	53	1.003	-38.0	138.0	1	1.05	0.95				
	2831	1	11.2	5.8	0.0	4.8	53	1.023	-40.0	138.0	1	1.05	0.95				
	2832	1	-22.900000000000006	21.8	0.0	14.399999999999999	53	1.035	-26.0	138.0	1	1.05	0.95				
	2833	1	36.4	17.1	0.0	3.0	53	1.036	-35.0	138.0	1	1.05	0.95				
	2834	1	69.8	25.3	0.0	14.399999999999999	53	1.011	-35.0	138.0	1	1.05	0.95				
	2835	1	15.7	9.2	0.0	4.8	53	1.031	-38.0	138.0	1	1.05	0.95				
	2836	2	0.0	0.0	0.0	0.0	53	0.987	-23.0	992.0	1	1.05	0.95				
	2837	1	46.1	17.6	0.0	16.799999999999997	53	1.0	-39.0	138.0	1	1.05	0.95				
	2838	1	0.0	0.0	0.0	0.0	53	1.034	-25.0	138.0	1	1.05	0.95				
	2839	1	14.499999999999998	8.9	0.0	3.6000000000000005	53	1.029	-26.0	138.0	1	1.05	0.95				
	2840	1	21.9	8.8	0.0	0.0	53	1.0	-29.000000000000004	138.0	1	1.05	0.95				
	2841	1	29.5	15.0	0.0	9.6	53	1.029	-38.0	138.0	1	1.05	0.95				
	2842	1	78.39999999999999	40.3	0.0	12.0	53	1.007	-41.0	69.0	1	1.05	0.95				
	2844	1	24.9	12.5	0.0	4.8	53	0.977	-36.0	138.0	1	1.05	0.95				
	2845	1	102.49999999999999	29.9	0.0	14.399999999999999	53	0.996	-44.0	13.8	1	1.05	0.95				
	2846	1	0.0	0.0	0.0	0.0	53	1.025	-38.0	138.0	1	1.05	0.95				
	2847	1	0.0	0.0	0.0	0.0	53	1.035	-37.0	138.0	1	1.05	0.95				
	2848	1	25.3	9.7	0.0	0.0	53	0.975	-29.000000000000004	138.0	1	1.05	0.95				
	2850	1	5.4	1.3	0.0	0.0	53	0.977	-36.0	138.0	1	1.05	0.95				
	2851	1	64.7	24.4	0.0	16.8	53	0.992	-39.0	69.0	1	1.05	0.95				
	2852	1	48.7	17.8	0.0	13.200000000000001	53	0.98	-36.0	138.0	1	1.05	0.95				
	2853	1	22.7	13.699999999999998	0.0	4.8	53	0.981	-36.0	138.0	1	1.05	0.95				
	2854	1	-14.000000000000002	0.0	0.0	0.0	53	0.975	-41.0	138.0	1	1.05	0.95				
	2855	1	22.3	10.4	0.0	8.4	53	1.018	-31.0	69.0	1	1.05	0.95				
	2856	1	30.7	12.2	0.0	12.6	53	0.963	-51.0	69.0	1	1.05	0.95				
	2857	1	64.19999999999999	28.499999999999996	0.0	9.6	53	1.034	-41.0	69.0	1	1.05	0.95				
	2859	1	17.0	7.400000000000001	0.0	1.2	53	1.011	-37.0	138.0	1	1.05	0.95				
	2860	1	16.400000000000002	7.6	0.0	6.0	53	1.026	-27.0	138.0	1	1.05	0.95				
	2861	1	33.0	13.0	0.0	28.799999999999997	53	1.031	-28.0	138.0	1	1.05	0.95				
	2862	1	39.9	19.8	0.0	15.0	53	1.044	-31.0	69.0	1	1.05	0.95				
	2863	2	0.0	0.0	0.0	0.0	53	1.036	-34.0	992.0	1	1.05	0.95				
	2864	1	0.0	0.0	0.0	0.0	53	1.038	-37.0	138.0	1	1.05	0.95				
	2866	1	51.6	20.6	0.0	15.6	53	1.021	-37.0	138.0	1	1.05	0.95				
	2867	1	4.7	2.3	0.0	0.0	53	1.012	-35.0	138.0	1	1.05	0.95				
	2869	1	0.0	0.0	0.0	0.0	53	0.99	-39.0	69.0	1	1.05	0.95				
	2870	1	46.199999999999996	35.5	0.0	12.0	53	1.013	-38.0	138.0	1	1.05	0.95				
	2871	1	11.5	4.2	0.0	0.0	53	1.0	-38.0	69.0	1	1.05	0.95				
	2872	1	47.599999999999994	21.9	0.0	14.399999999999999	53	1.02	-40.0	138.0	1	1.05	0.95				
	2873	1	30.5	15.1	0.0	7.199999999999999	53	1.02	-39.0	138.0	1	1.05	0.95				
	2875	1	59.099999999999994	27.500000000000004	0.0	28.799999999999997	53	1.025	-40.0	69.0	1	1.05	0.95				
	2876	1	12.8	2.6	0.0	0.0	53	1.015	-38.0	69.0	1	1.05	0.95				
	2877	1	26.3	15.6	0.0	9.6	53	0.941	-47.0	69.0	1	1.05	0.95				
	2880	1	0.0	0.0	0.0	0.0	53	1.025	-34.0	138.0	1	1.05	0.95				
	2881	1	12.4	3.5000000000000004	0.0	0.0	53	1.032	-38.0	138.0	1	1.05	0.95				
	2882	1	3.8	1.1	0.0	4.8	53	1.032	-38.0	138.0	1	1.05	0.95				
	2883	1	0.0	0.0	0.0	0.0	53	1.019	-42.0	69.0	1	1.05	0.95				
	2884	1	-8.6	2.2	0.0	0.0	53	0.973	-37.0	69.0	1	1.05	0.95				
	2885	1	-14.799999999999999	2.4	0.0	0.0	53	1.004	-37.0	69.0	1	1.05	0.95				
	2886	1	40.0	13.100000000000001	0.0	0.0	54	0.999	-32.0	230.0	1	1.05	0.95				
	2889	1	48.6	17.6	0.0	19.2	53	1.026	-34.0	138.0	1	1.05	0.95				
	2891	1	0.0	0.0	0.0	0.0	53	1.029	-29.000000000000004	138.0	1	1.05	0.95				
	2892	1	56.49999999999999	27.500000000000004	0.0	15.6	53	1.011	-29.999999999999996	138.0	1	1.05	0.95				
	2893	1	24.7	10.3	0.0	9.6	53	1.021	-32.0	69.0	1	1.05	0.95				
	2894	1	0.0	0.0	0.0	0.0	53	0.995	-37.0	138.0	1	1.05	0.95				
	2895	1	36.8	13.600000000000001	0.0	0.0	53	0.994	-37.0	138.0	1	1.05	0.95				
	2896	1	55.1	28.800000000000004	0.0	14.399999999999999	53	1.029	-26.0	138.0	1	1.05	0.95				
	2897	1	0.0	0.0	0.0	0.0	53	1.05	-27.0	69.0	1	1.05	0.95				
	2898	1	19.1	6.800000000000001	0.0	0.0	53	0.998	-37.0	138.0	1	1.05	0.95				
	2899	1	4.3	1.9	0.0	0.0	53	1.007	-35.0	138.0	1	1.05	0.95				
	2900	1	0.0	0.0	0.0	0.0	305	0.996	-18.0	138.0	1	1.05	0.95				
	2901	2	0.0	0.0	0.0	0.0	305	0.998	-17.0	13.8	1	1.05	0.95				
	2902	1	0.0	0.0	0.0	0.0	305	0.998	-18.0	138.0	1	1.05	0.95				
	2903	2	0.0	0.0	0.0	0.0	305	0.997	-18.0	13.8	1	1.05	0.95				
	2904	1	0.0	0.0	0.0	0.0	305	1.011	-14.999999999999998	138.0	1	1.05	0.95				
	2905	2	0.0	0.0	0.0	0.0	305	1.008	-14.0	13.8	1	1.05	0.95				
	2906	1	5.3	1.9	0.0	0.0	306	0.993	-23.0	138.0	1	1.05	0.95				
	2907	1	2.3	-0.3	0.0	0.0	304	0.999	-20.0	138.0	1	1.05	0.95				
	2908	1	1.3	0.4	0.0	0.0	305	0.998	-18.0	138.0	1	1.05	0.95				
	2909	1	0.0	0.0	0.0	0.0	306	1.024	-23.0	138.0	1	1.05	0.95				
	2910	1	0.0	0.0	0.0	0.0	303	1.031	-21.0	230.0	1	1.05	0.95				
	2911	1	139.2	0.0	0.0	0.0	304	1.008	-21.0	138.0	1	1.05	0.95				
	2912	1	11.9	4.6	0.0	0.0	304	0.999	-21.0	138.0	1	1.05	0.95				
	2913	1	4.7	2.2	0.0	0.0	306	0.977	-26.0	69.0	1	1.05	0.95				
	2914	1	28.800000000000004	1.8000000000000003	0.0	0.0	306	1.009	-25.0	138.0	1	1.05	0.95				
	2915	1	0.0	0.0	0.0	0.0	305	1.004	-18.0	138.0	1	1.05	0.95				
	2916	1	0.0	0.0	0.0	0.0	305	1.064	-23.0	69.0	1	1.05	0.95				
	2917	2	0.0	0.0	0.0	0.0	305	1.016	-23.0	13.8	1	1.05	0.95				
	2918	2	0.0	0.0	0.0	0.0	305	1.008	-13.0	13.8	1	1.05	0.95				
	2919	1	0.0	0.0	0.0	0.0	305	1.012	-14.999999999999998	138.0	1	1.05	0.95				
	2920	1	14.499999999999998	5.3	0.0	0.0	306	0.996	-23.0	138.0	1	1.05	0.95				
	2921	1	4.1	1.3	0.0	0.0	306	0.996	-23.0	138.0	1	1.05	0.95				
	2922	1	14.099999999999998	4.3	0.0	0.0	306	0.996	-23.0	138.0	1	1.05	0.95				
	2925	1	8.1	1.6	0.0	0.0	306	1.028	-19.0	138.0	1	1.05	0.95				
	2927	1	4.9	1.1	0.0	26.700000000000003	306	0.994	-24.000000000000004	138.0	1	1.05	0.95				
	2929	1	0.0	0.0	0.0	0.0	306	1.02	-26.0	69.0	1	1.05	0.95				
	2930	1	27.399999999999995	11.7	0.0	0.0	517	0.9	31.2	138.0	1	1.05	0.95				
	2934	1	50.6	17.1	0.0	0.0	515	0.919	20.9	138.0	1	1.05	0.95				
	2936	1	14.2	6.0	0.0	0.0	515	1.008	27.2	138.0	1	1.05	0.95				
	2937	1	0.0	0.0	0.0	0.0	517	1.036	35.5	138.0	1	1.05	0.95				
	2938	1	6.800000000000001	2.9	0.0	5.4	358	1.012	28.4	138.0	1	1.05	0.95				
	2939	1	0.0	0.0	0.0	0.0	511	1.01	31.099999999999998	991.0	1	1.9	0.4				
	2942	1	0.0	0.0	0.0	0.0	513	1.065	24.5	991.0	1	1.9	0.4				
	2943	1	0.0	0.0	0.0	0.0	517	1.041	35.9	138.0	1	1.05	0.95				
	2944	1	0.0	0.0	0.0	0.0	515	1.006	32.7	138.0	1	1.05	0.95				
	2945	1	5.1	1.5	0.0	5.4	564	0.994	27.2	138.0	1	1.05	0.95				
	2946	1	5.9	1.2	0.0	0.0	564	1.002	30.5	138.0	1	1.05	0.95				
	2947	2	0.0	0.0	0.0	0.0	564	1.013	34.6	138.0	1	1.05	0.95				
	2948	2	24.3	7.1	0.0	0.0	564	1.022	36.9	69.0	1	1.05	0.95				
	2949	1	13.900000000000002	5.9	0.0	5.4	515	1.072	20.0	13.8	1	1.05	0.95				
	2950	1	63.3	34.2	0.0	0.0	516	1.0	31.099999999999998	69.0	1	1.05	0.95				
	2951	1	9.600000000000001	17.9	0.0	0.0	515	0.993	33.0	69.0	1	1.05	0.95				
	2952	1	24.4	11.8	0.0	21.6	564	0.997	20.8	34.0	1	1.05	0.95				
	2953	1	0.0	0.0	0.0	0.0	511	1.01	31.099999999999998	13.8	1	1.9	0.4				
	2954	1	37.0	17.9	0.0	5.4	515	0.993	22.7	13.8	1	1.05	0.95				
	2955	1	50.0	14.6	0.0	0.0	519	0.974	28.3	13.8	1	1.05	0.95				
	2956	1	28.800000000000004	12.3	0.0	10.8	515	1.012	20.2	13.8	1	1.05	0.95				
	2957	1	30.2	12.9	0.0	10.8	515	0.969	19.4	13.8	1	1.05	0.95				
	2958	1	29.600000000000005	12.6	0.0	10.8	515	1.009	17.9	13.8	1	1.05	0.95				
	2959	1	23.9	10.2	0.0	10.8	515	1.022	19.3	13.8	1	1.05	0.95				
	2960	1	29.2	14.899999999999999	0.0	5.4	515	1.007	24.1	13.8	1	1.05	0.95				
	2961	1	27.9	13.5	0.0	0.0	515	1.006	24.3	13.8	1	1.05	0.95				
	2962	1	25.5	10.9	0.0	21.6	515	0.999	20.6	13.8	1	1.05	0.95				
	2963	1	63.7	27.200000000000003	0.0	10.8	515	1.0	19.9	13.8	1	1.05	0.95				
	2964	1	28.800000000000004	12.3	0.0	10.8	515	0.991	18.6	13.8	1	1.05	0.95				
	2965	1	25.1	10.7	0.0	10.8	515	0.985	19.2	13.8	1	1.05	0.95				
	2966	1	20.8	10.1	0.0	5.4	515	0.996	20.6	13.8	1	1.05	0.95				
	2967	1	22.1	10.7	0.0	10.8	515	0.974	22.5	13.8	1	1.05	0.95				
	2968	1	0.0	0.0	0.0	0.0	515	0.965	24.7	138.0	1	1.05	0.95				
	2969	1	28.7	15.5	0.0	0.0	515	0.969	21.6	69.0	1	1.05	0.95				
	2970	1	49.2	21.0	0.0	10.8	515	0.988	15.9	13.8	1	1.05	0.95				
	2971	1	36.5	15.5	0.0	16.200000000000003	515	0.998	18.0	13.8	1	1.05	0.95				
	2972	1	20.3	8.6	0.0	5.4	515	1.014	18.8	13.8	1	1.05	0.95				
	2973	1	25.1	12.2	0.0	0.0	515	1.015	19.6	69.0	1	1.05	0.95				
	2974	1	26.6	11.3	0.0	0.0	518	0.984	27.400000000000002	69.0	1	1.05	0.95				
	2975	1	57.8	28.000000000000004	0.0	0.0	515	0.985	21.200000000000003	69.0	1	1.05	0.95				
	2976	1	25.1	12.1	0.0	14.400000000000002	515	0.988	21.200000000000003	13.8	1	1.05	0.95				
	2977	1	2.0	5.3	0.0	0.0	515	1.018	35.4	69.0	1	1.05	0.95				
	2978	1	0.0	0.0	0.0	0.0	513	1.007	33.4	230.0	1	1.05	0.95				
	2979	2	0.0	0.0	0.0	0.0	515	0.987	26.5	992.0	1	1.05	0.95				
	2980	1	18.700000000000003	20.8	0.0	0.0	518	0.996	25.9	69.0	1	1.05	0.95				
	2981	1	3.0	1.0	0.0	0.0	519	1.01	33.5	13.8	1	1.05	0.95				
	2982	1	0.0	0.0	0.0	0.0	519	0.974	28.3	13.8	1	1.05	0.95				
	2983	1	31.1	9.1	0.0	0.0	518	1.008	31.2	69.0	1	1.05	0.95				
	2984	1	8.0	3.4000000000000004	0.0	0.0	518	1.001	36.5	13.8	1	1.05	0.95				
	2985	1	15.1	7.3	0.0	0.0	564	0.97	23.3	138.0	1	1.05	0.95				
	2986	1	4.4	1.9	0.0	0.0	515	1.065	24.7	138.0	1	1.05	0.95				
	2987	1	0.0	0.0	0.0	0.0	513	1.011	28.899999999999995	230.0	1	1.05	0.95				
	2988	1	0.0	0.0	0.0	0.0	513	0.986	24.6	230.0	1	1.05	0.95				
	2989	1	32.1	22.0	0.0	0.0	518	0.996	21.8	69.0	1	1.05	0.95				
	2990	1	0.0	0.0	0.0	0.0	513	1.005	29.9	230.0	1	1.05	0.95				
	2991	1	44.2	18.8	0.0	0.0	515	1.0	28.3	69.0	1	1.05	0.95				
	2992	1	0.0	0.0	0.0	0.0	513	1.005	30.2	230.0	1	1.05	0.95				
	2993	1	23.9	11.6	0.0	0.0	515	1.01	27.400000000000002	69.0	1	1.05	0.95				
	2994	1	0.0	0.0	0.0	0.0	515	0.984	25.2	138.0	1	1.05	0.95				
	2995	1	0.0	0.0	0.0	0.0	515	0.975	24.8	138.0	1	1.05	0.95				
	2996	1	25.4	12.3	0.0	3.6000000000000005	515	0.967	19.0	13.8	1	1.05	0.95				
	2997	1	7.9	2.6	0.0	0.0	519	1.006	33.3	230.0	1	1.05	0.95				
	2998	1	0.0	0.0	0.0	0.0	518	1.013	38.3	138.0	1	1.05	0.95				
	2999	1	6.2	2.6	0.0	0.0	518	1.004	36.0	13.8	1	1.05	0.95				
	3000	1	31.6	12.2	0.0	3.6000000000000005	3	1.009	-43.0	138.0	1	1.05	0.95				
	3001	1	47.0	20.6	0.0	10.8	3	1.021	-43.0	138.0	1	1.05	0.95				
	3002	1	54.50000000000001	17.9	0.0	0.0	519	0.966	21.9	230.0	1	1.05	0.95				
	3003	1	210.0	-42.6	0.0	0.0	519	1.001	26.5	230.0	1	1.05	0.95				
	3004	2	0.0	0.0	0.0	0.0	515	0.984	21.6	992.0	1	1.05	0.95				
	3005	1	0.0	0.0	0.0	0.0	511	1.034	42.7	500.0	1	1.1	1.0				
	3006	1	0.0	0.0	0.0	0.0	511	1.096	28.8	500.0	1	1.1	1.0				
	3007	1	0.0	0.0	0.0	-136.0	511	1.021	32.7	500.0	1	1.1	1.0				
	3008	1	0.0	0.0	0.0	-91.0	351	1.088	29.200000000000003	500.0	1	1.1	1.0				
	3009	1	0.0	0.0	0.0	0.0	304	0.983	-21.0	138.0	1	1.05	0.95				
	3010	1	0.0	0.0	0.0	1200.0	351	1.046	20.9	500.0	1	1.1	1.0				
	3011	1	0.0	0.0	0.0	0.0	202	1.047	14.2	500.0	1	1.1	1.0				
	3012	1	0.0	0.0	0.0	0.0	352	1.0	17.9	345.0	1	1.05	0.95				
	3013	1	0.0	0.0	0.0	0.0	358	0.999	31.4	138.0	1	1.05	0.95				
	3014	2	0.0	0.0	0.0	0.0	358	1.02	37.0	992.0	1	1.05	0.95				
	3015	1	57.300000000000004	13.699999999999998	0.0	0.0	306	1.015	-20.0	138.0	1	1.05	0.95				
	3016	1	0.0	0.0	0.0	0.0	304	0.983	-21.0	138.0	1	1.05	0.95				
	3017	2	0.0	0.0	0.0	0.0	513	1.002	29.000000000000004	992.0	1	1.05	0.95				
	3018	1	0.0	0.0	0.0	0.0	513	1.008	31.7	230.0	1	1.05	0.95				
	3019	1	0.0	0.0	0.0	0.0	302	0.995	-16.0	345.0	1	1.05	0.95				
	3020	1	0.0	0.0	0.0	0.0	517	1.02	39.2	138.0	1	1.05	0.95				
	3021	1	0.0	0.0	0.0	0.0	301	1.05	-14.0	500.0	1	1.1	1.0				
	3022	1	0.0	0.0	0.0	0.0	303	1.013	-20.0	230.0	1	1.05	0.95				
	3023	1	0.0	0.0	0.0	0.0	513	1.008	29.000000000000004	230.0	1	1.05	0.95				
	3024	1	0.0	0.0	0.0	0.0	306	0.996	-23.0	138.0	1	1.05	0.95				
	3025	1	0.0	0.0	0.0	0.0	564	0.99	31.7	138.0	1	1.05	0.95				
	3026	1	0.0	0.0	0.0	-174.0	511	1.077	32.7	500.0	1	1.1	1.0				
	3028	1	3.1	0.5	0.0	0.0	306	1.022	-23.0	138.0	1	1.05	0.95				
	3029	1	0.0	0.0	0.0	-20.0	303	0.987	-22.0	230.0	1	1.05	0.95				
	3030	1	0.0	0.0	0.0	0.0	306	1.048	-23.0	138.0	1	1.05	0.95				
	3031	1	0.0	0.0	0.0	0.0	306	1.046	-24.000000000000004	138.0	1	1.05	0.9				
	3032	1	0.0	0.0	0.0	0.0	302	1.005	-14.999999999999998	345.0	1	1.05	0.95				
	3033	1	0.0	0.0	0.0	0.0	305	1.002	-16.0	138.0	1	1.05	0.95				
	3039	1	0.0	0.0	0.0	0.0	306	0.994	-24.000000000000004	138.0	1	1.05	0.95				
	3040	1	0.0	0.0	0.0	0.0	306	0.994	-24.000000000000004	138.0	1	1.05	0.95				
	3041	1	0.6	0.4	0.0	0.0	306	0.994	-24.000000000000004	138.0	1	1.05	0.95				
	3043	1	0.0	0.0	0.0	0.0	304	0.995	-21.0	138.0	1	1.05	0.95				
	3044	1	0.0	0.0	0.0	0.0	304	0.998	-21.0	138.0	1	1.05	0.95				
	3045	1	44.0	10.0	0.0	0.0	207	1.023	-9.8	138.0	1	1.05	0.95				
	3046	1	18.0	4.0	0.0	0.0	207	1.021	-9.8	138.0	1	1.05	0.95				
	3047	1	0.0	0.0	0.0	0.0	207	1.02	-9.8	138.0	1	1.05	0.95				
	3048	1	4.8	1.4	0.0	0.0	206	1.019	-10.0	138.0	1	1.05	0.95				
	3049	1	33.1	11.9	0.0	0.0	304	0.998	-21.0	138.0	1	1.05	0.95				
	3050	1	0.0	0.0	0.0	0.0	511	1.061	33.3	500.0	1	1.1	1.0				
	3051	1	15.5	5.0	0.0	0.0	206	1.015	-10.0	138.0	1	1.05	0.95				
	3052	1	43.9	11.3	0.0	0.0	306	0.994	-24.000000000000004	138.0	1	1.05	0.95				
	3054	1	8.0	2.0	0.0	0.0	206	0.999	-13.0	138.0	1	1.05	0.95				
	3055	1	3.5000000000000004	0.5	0.0	0.0	206	0.999	-13.0	138.0	1	1.05	0.95				
	3056	1	4.5	0.5	0.0	0.0	206	0.999	-13.0	138.0	1	1.05	0.95				
	3057	1	36.0	4.0	0.0	0.0	206	1.008	-13.0	138.0	1	1.05	0.95				
	3058	1	8.6	2.2	0.0	0.0	207	1.005	-14.999999999999998	88.0	1	1.2	0.8				
	3059	1	9.5	1.5	0.0	0.0	206	1.005	-13.0	138.0	1	1.05	0.95				
	3060	1	4.0	0.8	0.0	0.0	213	1.006	-9.5	138.0	1	1.05	0.95				
	3061	1	0.0	0.0	0.0	-100.0	301	1.049	-13.0	500.0	1	1.1	1.0				
	3062	1	0.0	0.0	0.0	0.0	301	1.011	-14.999999999999998	991.0	1	1.9	0.4				
	3063	1	10.0	3.5000000000000004	0.0	0.0	213	1.004	-8.7	138.0	1	1.05	0.95				
	3064	1	0.0	0.0	0.0	0.0	301	1.011	-14.999999999999998	13.8	1	1.9	0.4				
	3065	1	16.2	7.7	0.0	0.0	306	0.996	-23.0	138.0	1	1.05	0.95				
	3066	1	3.3000000000000003	0.6	0.0	0.0	212	1.008	-13.0	138.0	1	1.05	0.95				
	3067	1	4.8	2.3	0.0	0.0	306	0.994	-24.000000000000004	138.0	1	1.05	0.95				
	3069	1	12.0	3.8	0.0	0.0	206	1.006	-12.000000000000002	138.0	1	1.05	0.95				
	3072	1	2.9	0.4	0.0	0.0	206	1.01	-11.0	138.0	1	1.05	0.95				
	3075	1	8.0	0.3	0.0	0.0	207	1.002	-14.999999999999998	88.0	1	1.05	0.95				
	3076	1	6.2	1.4	0.0	0.0	206	1.003	-13.0	1.0	1	1.2	0.8				
	3077	1	6.800000000000001	1.5	0.0	0.0	206	0.999	-13.0	1.0	1	1.2	0.8				
	3078	1	6.800000000000001	2.0	0.0	0.0	206	1.001	-13.0	138.0	1	1.05	0.95				
	3081	1	4.5	1.2	0.0	0.0	207	1.0	-16.0	88.0	1	1.05	0.95				
	3082	1	9.5	1.2	0.0	0.0	207	0.993	-16.0	88.0	1	1.05	0.95				
	3084	1	21.0	8.5	0.0	0.0	206	1.001	-13.0	138.0	1	1.05	0.95				
	3086	1	0.0	0.0	0.0	0.0	305	0.996	-18.0	138.0	1	1.05	0.95				
	3087	1	32.5	8.0	0.0	0.0	206	0.997	-14.0	13.8	1	1.05	0.95				
	3088	1	3.5000000000000004	0.9000000000000001	0.0	0.0	305	1.024	-21.0	69.0	1	1.05	0.95				
	3089	1	0.0	0.0	0.0	0.0	304	0.996	-21.0	138.0	1	1.2	0.8				
	3090	1	5.8	0.5	0.0	0.0	206	1.006	-13.0	138.0	1	1.05	0.95				
	3091	1	0.2	0.1	0.0	0.0	304	0.996	-21.0	138.0	1	1.2	0.8				
	3092	1	0.2	0.1	0.0	0.0	306	0.997	-22.0	138.0	1	1.05	0.95				
	3093	1	-30.0	0.0	0.0	0.0	307	0.995	-18.0	138.0	1	1.05	0.95				
	3094	1	0.0	0.0	0.0	0.0	306	1.035	-24.000000000000004	138.0	1	1.05	0.95				
	3095	1	7.3	4.6	0.0	0.0	306	1.035	-24.000000000000004	138.0	1	1.05	0.95				
	3096	1	6.7	-0.3	0.0	0.0	305	1.041	-24.000000000000004	69.0	1	1.05	0.95				
	3097	1	3.8	1.5	0.0	0.0	306	0.96	-25.0	34.5	1	1.05	0.95				
	3098	1	0.0	0.0	0.0	0.0	306	1.036	-24.000000000000004	138.0	1	1.05	0.95				
	3099	1	-5.5	0.0	0.0	0.0	307	1.036	-23.0	138.0	1	1.05	0.95				
	3100	1	-34.5	0.4	0.0	0.0	208	1.003	14.900000000000002	138.0	1	1.05	0.95				
	3101	1	-3.5999999999999996	0.6	0.0	0.0	208	0.994	13.5	138.0	1	1.05	0.95				
	3102	1	3.6000000000000005	2.1	0.0	0.0	208	0.988	15.300000000000002	138.0	1	1.05	0.95				
	3103	1	-13.900000000000002	0.0	0.0	0.0	208	0.996	13.8	138.0	1	1.05	0.95				
	3104	1	-1.8000000000000003	0.0	0.0	0.0	208	0.965	5.42	69.0	1	1.05	0.95				
	3105	1	0.0	0.0	0.0	0.0	208	0.95	14.3	69.0	1	1.05	0.95				
	3106	1	0.0	0.0	0.0	50.0	209	1.013	11.6	138.0	1	1.05	0.95				
	3107	1	0.0	0.0	0.0	0.0	207	1.009	0.732	138.0	1	1.05	0.95				
	3110	1	0.0	0.0	0.0	0.0	202	1.055	17.2	500.0	1	1.1	1.0				
	3111	1	0.0	0.0	0.0	0.0	208	1.001	15.300000000000002	138.0	1	1.05	0.95				
	3112	1	0.0	0.0	0.0	0.0	208	1.019	26.6	138.0	1	1.05	0.95				
	3113	1	6.3	0.3	0.0	0.0	206	1.005	-17.0	88.0	1	1.05	0.95				
	3114	1	4.8	1.2	0.0	0.0	206	1.005	-17.0	88.0	1	1.05	0.95				
	3115	1	0.0	0.0	0.0	0.0	206	0.987	-18.0	88.0	1	1.05	0.95				
	3116	1	0.0	0.0	0.0	0.0	206	0.986	-19.0	88.0	1	1.05	0.95				
	3117	1	32.8	9.0	0.0	0.0	206	0.978	-19.0	88.0	1	1.05	0.95				
	3118	1	30.8	8.0	0.0	0.0	206	0.977	-20.0	88.0	1	1.05	0.95				
	3119	1	0.0	0.0	0.0	0.0	206	0.98	-19.0	88.0	1	1.05	0.95				
	3120	1	0.0	0.0	0.0	0.0	206	0.976	-20.0	88.0	1	1.05	0.95				
	3121	1	19.6	6.3	0.0	0.0	206	0.976	-20.0	88.0	1	1.05	0.95				
	3122	1	0.0	0.0	0.0	0.0	206	0.977	-20.0	88.0	1	1.05	0.95				
	3123	1	0.0	0.0	0.0	0.0	206	0.981	-19.0	88.0	1	1.05	0.95				
	3124	1	10.6	4.2	0.0	0.0	206	1.015	-16.0	88.0	1	1.05	0.95				
	3125	1	18.8	6.3	0.0	0.0	215	1.001	-22.0	138.0	1	1.05	0.95				
	3126	1	12.6	1.4	0.0	0.0	211	1.007	-23.0	88.0	1	1.05	0.95				
	3127	1	2.2	0.2	0.0	0.0	211	1.001	-22.0	138.0	1	1.05	0.95				
	3128	1	33.8	14.3	0.0	0.0	211	1.001	-22.0	138.0	1	1.05	0.95				
	3129	1	6.6000000000000005	1.4	0.0	0.0	206	1.008	-16.0	88.0	1	1.05	0.95				
	3130	1	22.8	11.1	0.0	0.0	215	1.0	3.02	138.0	1	1.05	0.95				
	3131	1	11.8	6.7	0.0	0.0	207	1.019	3.54	138.0	1	1.05	0.95				
	3132	1	7.6	2.6	0.0	0.0	208	1.009	2.93	138.0	1	1.05	0.95				
	3133	1	15.899999999999997	15.8	0.0	0.0	215	1.009	2.79	138.0	1	1.05	0.95				
	3135	1	26.8	11.0	0.0	0.0	215	0.978	-7.300000000000001	138.0	1	1.05	0.95				
	3136	1	10.1	3.4000000000000004	0.0	0.0	208	0.984	-7.0	138.0	1	1.05	0.95				
	3137	1	42.3	12.1	0.0	0.0	208	0.986	-7.1	138.0	1	1.05	0.95				
	3138	1	24.9	9.9	0.0	0.0	208	0.981	-7.1	138.0	1	1.05	0.95				
	3139	1	5.4	1.9	0.0	0.0	211	1.0	-22.0	138.0	1	1.05	0.95				
	3140	1	13.5	3.4000000000000004	0.0	0.0	210	1.026	-6.9	88.0	1	1.05	0.95				
	3141	1	11.7	9.2	0.0	0.0	215	0.971	-11.0	66.0	1	1.05	0.95				
	3142	1	37.9	10.9	0.0	0.0	210	0.951	-14.999999999999998	66.0	1	1.05	0.95				
	3143	1	4.5	3.0	0.0	0.0	210	0.932	-13.0	66.0	1	1.05	0.95				
	3144	1	3.5000000000000004	2.7	0.0	0.0	210	0.924	-13.0	66.0	1	1.05	0.95				
	3145	1	14.100000000000001	18.6	0.0	0.0	215	0.898	-14.0	66.0	1	1.05	0.95				
	3146	1	0.0	0.0	0.0	0.0	210	0.968	-13.0	88.0	1	1.05	0.95				
	3147	1	49.6	23.4	0.0	0.0	211	0.98	-14.999999999999998	138.0	1	1.05	0.95				
	3148	1	22.2	7.5	0.0	0.0	210	1.044	-5.6	88.0	1	1.05	0.95				
	3149	1	9.8	4.5	0.0	0.0	210	1.044	-13.0	88.0	1	1.05	0.95				
	3153	1	-5.199999999999999	3.8	0.0	0.0	215	1.011	13.2	69.0	1	1.05	0.95				
	3154	1	44.900000000000006	39.8	0.0	0.0	215	0.988	12.8	138.0	1	1.05	0.95				
	3155	1	21.8	10.0	0.0	0.0	209	0.999	11.4	138.0	1	1.05	0.95				
	3158	1	124.29999999999998	60.9	0.0	0.0	215	0.99	-10.0	138.0	1	1.05	0.95				
	3159	1	0.0	0.0	0.0	0.0	207	0.99	-10.0	138.0	1	1.05	0.95				
	3161	1	28.499999999999996	12.0	0.0	0.0	359	0.966	-4.4	138.0	1	1.05	0.95				
	3162	1	0.0	0.0	0.0	0.0	209	1.004	11.8	138.0	1	1.05	0.95				
	3163	1	-18.5	-4.8	0.0	0.0	209	1.006	11.9	138.0	1	1.05	0.95				
	3164	1	9.1	3.8	0.0	0.0	209	0.992	13.3	138.0	1	1.05	0.95				
	3171	1	50.2	25.0	0.0	0.0	215	0.991	12.9	88.0	1	1.05	0.95				
	3172	1	28.199999999999996	12.9	0.0	0.0	210	0.974	15.7	138.0	1	1.05	0.95				
	3173	1	8.0	4.1	0.0	0.0	210	0.988	10.9	88.0	1	1.05	0.95				
	3174	1	11.8	4.5	0.0	0.0	215	0.971	18.6	138.0	1	1.05	0.95				
	3175	1	2.5	1.0	0.0	0.0	210	0.982	17.6	138.0	1	1.05	0.95				
	3176	1	49.7	19.2	0.0	0.0	210	0.981	17.7	138.0	1	1.05	0.95				
	3177	1	17.4	5.1	0.0	0.0	215	0.989	15.7	69.0	1	1.05	0.95				
	3178	1	28.800000000000004	12.1	0.0	0.0	210	0.972	15.1	138.0	1	1.05	0.95				
	3180	1	0.0	0.0	0.0	0.0	210	0.984	18.100000000000005	138.0	1	1.05	0.95				
	3184	1	3.0	0.0	0.0	0.0	210	1.007	2.85	88.0	1	1.05	0.95				
	3185	1	0.0	0.0	0.0	0.0	210	0.999	6.93	88.0	1	1.05	0.95				
	3189	1	3.6000000000000005	2.3	0.0	0.0	210	1.01	16.9	138.0	1	1.05	0.95				
	3190	1	16.3	8.1	0.0	3.0	210	0.966	18.2	138.0	1	1.05	0.95				
	3191	1	29.2	14.499999999999998	0.0	6.0	210	0.981	14.3	138.0	1	1.05	0.95				
	3192	1	23.1	8.9	0.0	0.0	210	0.992	3.43	88.0	1	1.05	0.95				
	3193	1	9.8	12.6	0.0	0.0	215	0.997	4.14	88.0	1	1.05	0.95				
	3194	1	12.2	5.8	0.0	0.0	210	1.007	5.48	88.0	1	1.05	0.95				
	3195	1	1.9	0.9000000000000001	0.0	0.0	210	0.995	6.42	88.0	1	1.05	0.95				
	3196	1	14.000000000000002	6.1	0.0	0.0	210	0.981	7.88	88.0	1	1.05	0.95				
	3197	1	11.8	5.4	0.0	0.0	215	1.016	1.4	88.0	1	1.05	0.95				
	3198	1	6.6000000000000005	1.8000000000000003	0.0	0.0	210	1.005	2.56	88.0	1	1.05	0.95				
	3199	1	6.800000000000001	0.0	0.0	0.0	210	1.016	1.9399999999999997	88.0	1	1.05	0.95				
	3200	1	0.0	0.0	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	3201	1	0.0	0.0	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	3202	1	0.0	0.0	0.0	0.0	256	1.001	-12.000000000000002	138.0	1	1.05	0.95				
	3203	1	0.0	0.0	0.0	0.0	256	1.002	-12.000000000000002	138.0	1	1.05	0.95				
	3204	1	0.0	0.0	0.0	0.0	254	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	3205	1	0.0	0.0	0.0	0.0	254	1.0	-12.000000000000002	138.0	1	1.05	0.95				
	3206	1	0.0	0.0	0.0	0.0	254	1.001	-12.000000000000002	138.0	1	1.05	0.95				
	3207	1	0.0	0.0	0.0	0.0	256	1.006	-11.0	138.0	1	1.05	0.95				
	3209	1	0.0	0.0	0.0	0.0	254	1.0	-13.0	138.0	1	1.05	0.95				
	3210	1	0.0	0.0	0.0	0.0	256	1.003	-12.000000000000002	138.0	1	1.05	0.95				
	3211	1	0.0	0.0	0.0	0.0	256	1.007	-11.0	138.0	1	1.05	0.95				
	3212	1	0.0	0.0	0.0	0.0	256	1.008	-11.0	138.0	1	1.05	0.95				
	3213	1	0.0	0.0	0.0	0.0	256	1.011	-11.0	138.0	1	1.05	0.95				
	3214	1	0.0	0.0	0.0	0.0	256	1.008	-11.0	138.0	1	1.05	0.95				
	3215	1	0.0	0.0	0.0	0.0	254	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	3216	1	0.0	0.0	0.0	0.0	256	0.998	-12.000000000000002	138.0	1	1.05	0.95				
	3217	1	0.0	0.0	0.0	0.0	256	1.011	-11.0	138.0	1	1.05	0.95				
	3218	4	0.0	0.0	0.0	0.0	255	1.0	0.0	138.0	1	1.05	0.95				
	3219	1	0.0	0.0	0.0	0.0	256	1.012	-11.0	138.0	1	1.05	0.95				
	3220	1	0.0	0.0	0.0	0.0	256	1.012	-11.0	138.0	1	1.05	0.95				
	3221	1	0.0	0.0	0.0	0.0	256	1.005	-12.000000000000002	138.0	1	1.05	0.95				
	3222	1	0.0	0.0	0.0	0.0	256	0.993	-12.000000000000002	138.0	1	1.05	0.95				
	3223	1	0.0	0.0	0.0	0.0	256	1.011	-11.0	138.0	1	1.05	0.95				
	3224	1	0.0	0.0	0.0	0.0	254	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	3225	1	0.0	0.0	0.0	0.0	256	1.003	-12.000000000000002	138.0	1	1.05	0.95				
	3226	1	0.0	0.0	0.0	0.0	256	1.009	-11.0	138.0	1	1.05	0.95				
	3227	1	0.0	0.0	0.0	0.0	256	1.001	-12.000000000000002	138.0	1	1.05	0.95				
	3228	1	0.0	0.0	0.0	0.0	256	0.989	-13.0	138.0	1	1.05	0.95				
	3229	4	0.0	0.0	0.0	0.0	255	1.0	0.0	138.0	1	1.05	0.95				
	3230	1	0.0	0.0	0.0	0.0	256	1.002	-12.000000000000002	138.0	1	1.05	0.95				
	3231	1	0.0	0.0	0.0	0.0	254	0.996	-11.0	138.0	1	1.2	0.8				
	3232	1	0.0	0.0	0.0	0.0	254	0.999	-11.0	138.0	1	1.2	0.8				
	3233	1	0.0	0.0	0.0	0.0	254	0.995	-11.0	138.0	1	1.2	0.8				
	3234	1	0.0	0.0	0.0	0.0	254	0.998	-11.0	138.0	1	1.2	0.8				
	3235	1	0.0	0.0	0.0	0.0	254	0.998	-11.0	138.0	1	1.2	0.8				
	3236	1	0.0	0.0	0.0	0.0	254	0.995	-11.0	138.0	1	1.2	0.8				
	3237	4	0.0	0.0	0.0	0.0	254	1.015	0.0	138.0	1	1.2	0.8				
	3238	4	0.0	0.0	0.0	0.0	254	1.017	0.0	138.0	1	1.2	0.8				
	3239	4	0.0	0.0	0.0	0.0	254	1.017	0.0	138.0	1	1.2	0.8				
	3240	4	0.0	0.0	0.0	0.0	254	1.015	0.0	138.0	1	1.2	0.8				
	3241	4	0.0	0.0	0.0	0.0	254	1.015	0.0	138.0	1	1.2	0.8				
	3242	4	0.0	0.0	0.0	0.0	254	1.017	0.0	138.0	1	1.2	0.8				
	3243	1	0.0	0.0	0.0	0.0	254	0.996	-11.0	138.0	1	1.2	0.8				
	3244	1	0.0	0.0	0.0	0.0	254	1.001	-11.0	138.0	1	1.2	0.8				
	3245	1	0.0	0.0	0.0	0.0	254	1.001	-11.0	138.0	1	1.2	0.8				
	3246	1	0.0	0.0	0.0	0.0	254	0.996	-11.0	138.0	1	1.2	0.8				
	3247	1	0.0	0.0	0.0	0.0	254	0.989	-12.000000000000002	138.0	1	1.2	0.8				
	3248	1	0.0	0.0	0.0	0.0	254	0.998	-11.0	138.0	1	1.2	0.8				
	3249	1	0.0	0.0	0.0	0.0	254	0.982	-12.000000000000002	138.0	1	1.2	0.8				
	3250	1	0.0	0.0	0.0	0.0	254	0.993	-11.0	138.0	1	1.2	0.8				
	3251	1	0.0	0.0	0.0	0.0	254	1.0	-10.0	138.0	1	1.2	0.8				
	3252	1	0.0	0.0	0.0	0.0	254	1.002	-10.0	138.0	1	1.2	0.8				
	3253	1	0.0	0.0	0.0	0.0	254	0.993	-11.0	138.0	1	1.2	0.8				
	3254	1	0.0	0.0	0.0	0.0	254	0.982	-12.000000000000002	138.0	1	1.2	0.8				
	3255	1	0.0	0.0	0.0	0.0	254	0.992	-11.0	138.0	1	1.2	0.8				
	3256	1	0.0	0.0	0.0	0.0	254	0.999	-11.0	138.0	1	1.2	0.8				
	3257	1	0.0	0.0	0.0	0.0	254	1.008	-11.0	138.0	1	1.2	0.8				
	3258	1	0.0	0.0	0.0	0.0	254	1.008	-11.0	138.0	1	1.2	0.8				
	3259	1	0.0	0.0	0.0	0.0	256	1.007	-12.000000000000002	138.0	1	1.2	0.8				
	3260	1	0.0	0.0	0.0	0.0	256	1.007	-11.0	138.0	1	1.2	0.8				
	3261	1	0.0	0.0	0.0	0.0	256	1.005	-12.000000000000002	138.0	1	1.2	0.8				
	3262	1	0.0	0.0	0.0	0.0	256	1.003	-12.000000000000002	138.0	1	1.2	0.8				
	3263	1	0.0	0.0	0.0	0.0	256	1.002	-13.0	138.0	1	1.2	0.8				
	3264	1	0.0	0.0	0.0	0.0	254	0.996	-13.0	138.0	1	1.2	0.8				
	3265	1	0.0	0.0	0.0	0.0	256	1.001	-13.0	138.0	1	1.2	0.8				
	3266	1	0.0	0.0	0.0	0.0	256	0.996	-13.0	138.0	1	1.2	0.8				
	3267	1	0.0	0.0	0.0	0.0	257	1.009	-20.0	138.0	1	1.2	0.8				
	3268	1	0.0	0.0	0.0	0.0	257	1.009	-20.0	138.0	1	1.2	0.8				
	3269	1	0.0	0.0	0.0	0.0	257	1.006	-18.0	138.0	1	1.2	0.8				
	3270	1	0.0	0.0	0.0	0.0	257	0.996	-19.0	138.0	1	1.2	0.8				
	3271	1	0.0	0.0	0.0	0.0	255	0.997	-14.999999999999998	138.0	1	1.2	0.8				
	3272	1	0.0	0.0	0.0	0.0	255	0.997	-14.999999999999998	138.0	1	1.2	0.8				
	3273	1	0.0	0.0	0.0	0.0	255	0.989	-14.999999999999998	138.0	1	1.2	0.8				
	3274	1	0.0	0.0	0.0	0.0	255	0.99	-14.999999999999998	138.0	1	1.2	0.8				
	3275	1	0.0	0.0	0.0	0.0	255	0.988	-14.999999999999998	138.0	1	1.2	0.8				
	3276	1	0.0	0.0	0.0	0.0	255	0.987	-14.999999999999998	138.0	1	1.2	0.8				
	3277	1	0.0	0.0	0.0	0.0	255	0.985	-14.999999999999998	138.0	1	1.2	0.8				
	3278	1	0.0	0.0	0.0	0.0	255	0.984	-14.999999999999998	138.0	1	1.2	0.8				
	3279	1	0.0	0.0	0.0	0.0	255	0.983	-16.0	138.0	1	1.2	0.8				
	3280	1	0.0	0.0	0.0	0.0	255	0.999	-14.999999999999998	138.0	1	1.2	0.8				
	3281	1	0.0	0.0	0.0	0.0	255	1.012	-13.0	138.0	1	1.2	0.8				
	3282	1	0.0	0.0	0.0	0.0	255	1.013	-13.0	138.0	1	1.2	0.8				
	3283	1	0.0	0.0	0.0	0.0	254	0.996	-13.0	138.0	1	1.2	0.8				
	3284	1	0.0	0.0	0.0	0.0	254	1.001	-13.0	138.0	1	1.2	0.8				
	3300	1	0.0	0.0	0.0	0.0	361	1.006	-20.0	138.0	1	1.05	0.95				
	3301	1	0.0	0.0	0.0	0.0	361	0.988	-23.0	138.0	1	1.05	0.95				
	3302	1	19.6	8.2	0.0	0.0	361	0.997	-25.0	69.0	1	1.05	0.95				
	3303	1	0.0	0.0	0.0	0.0	361	0.989	-24.000000000000004	138.0	1	1.05	0.95				
	3304	1	-11.3	-3.0999999999999996	0.0	0.0	361	1.024	-25.0	69.0	1	1.05	0.95				
	3305	1	14.3	0.7	0.0	0.0	361	0.988	-24.000000000000004	138.0	1	1.05	0.95				
	3306	1	-0.2	0.0	0.0	0.0	361	1.032	-25.0	69.0	1	1.05	0.95				
	3307	1	0.0	0.0	0.0	0.0	361	0.985	-24.000000000000004	138.0	1	1.05	0.95				
	3308	1	14.899999999999999	4.3	0.0	0.0	361	1.025	-25.0	69.0	1	1.05	0.95				
	3309	1	14.700000000000003	5.4	0.0	0.0	361	1.004	-26.0	69.0	1	1.05	0.95				
	3310	1	21.9	4.9	0.0	0.0	361	0.976	-25.0	138.0	1	1.05	0.95				
	3311	1	0.0	0.0	0.0	0.0	361	1.01	-27.0	69.0	1	1.05	0.95				
	3312	1	11.9	-1.7000000000000002	0.0	4.2	361	1.01	-27.0	69.0	1	1.05	0.95				
	3313	1	0.3	0.0	0.0	0.0	361	0.977	-25.0	138.0	1	1.05	0.95				
	3314	1	8.8	3.1	0.0	5.7	361	1.008	-27.0	69.0	1	1.05	0.95				
	3315	1	17.7	4.0	0.0	8.1	361	1.006	-27.0	69.0	1	1.05	0.95				
	3316	1	5.0	4.6000000000000005	0.0	0.0	361	0.964	-26.0	69.0	1	1.05	0.95				
	3317	1	7.3	1.3	0.0	1.8000000000000003	361	0.976	-26.0	138.0	1	1.05	0.95				
	3318	1	9.0	2.6	0.0	2.1	361	1.027	-25.0	69.0	1	1.05	0.95				
	3319	1	13.0	3.6999999999999997	0.0	7.200000000000001	357	1.004	-16.0	69.0	1	1.05	0.95				
	3320	1	4.9	1.9	0.0	3.8	361	0.975	-17.0	69.0	1	1.05	0.95				
	3321	1	0.0	0.0	0.0	0.0	361	0.983	-14.0	138.0	1	1.05	0.95				
	3322	1	4.4	3.1	0.0	1.8000000000000003	361	0.983	-16.0	69.0	1	1.05	0.95				
	3323	1	-11.5	-3.4000000000000004	0.0	0.0	361	0.984	-14.0	138.0	1	1.05	0.95				
	3324	1	6.7	0.2	0.0	3.6000000000000005	361	1.017	-22.0	69.0	1	1.05	0.95				
	3325	1	2.5	2.1	0.0	0.0	361	1.009	-25.0	69.0	1	1.05	0.95				
	3326	1	1.0	-0.5	0.0	0.0	361	1.0	-28.0	69.0	1	1.05	0.95				
	3327	1	-16.799999999999997	-7.200000000000001	0.0	0.0	361	1.033	-25.0	69.0	1	1.05	0.95				
	3328	1	2.2	1.6	0.0	0.0	361	1.001	-28.0	69.0	1	1.05	0.95				
	3329	1	3.2	0.2	0.0	3.6000000000000005	361	0.979	-21.0	138.0	1	1.05	0.95				
	3330	1	-3.9	-1.2	0.0	0.0	361	0.981	-25.0	138.0	1	1.05	0.95				
	3331	1	10.9	2.2	0.0	4.3	361	1.001	-27.0	69.0	1	1.05	0.95				
	3332	1	0.0	0.0	0.0	0.0	361	0.976	-26.0	138.0	1	1.05	0.95				
	3333	1	-32.1	-8.5	0.0	0.0	361	0.992	-24.000000000000004	138.0	1	1.05	0.95				
	3334	1	5.8	0.4	0.0	1.8000000000000003	361	0.994	-28.0	69.0	1	1.05	0.95				
	3335	1	11.4	1.5	0.0	2.2	361	0.983	-28.0	69.0	1	1.05	0.95				
	3336	1	3.6000000000000005	0.8	0.0	1.8000000000000003	361	1.009	-27.0	69.0	1	1.05	0.95				
	3337	1	-14.7	-4.4	0.0	0.0	361	0.99	-24.000000000000004	138.0	1	1.05	0.95				
	3338	1	1.1	1.0	0.0	3.6000000000000005	361	0.982	-14.0	138.0	1	1.05	0.95				
	3339	1	12.3	1.9	0.0	0.0	361	0.979	-25.0	138.0	1	1.05	0.95				
	3340	1	45.8	16.1	0.0	0.0	259	0.995	-23.0	69.0	1	1.05	0.95				
	3341	1	1.4	0.1	0.0	0.0	361	0.982	-14.0	138.0	1	1.05	0.95				
	3342	1	2.8	1.3	0.0	0.0	259	0.976	-21.0	138.0	1	1.05	0.95				
	3343	1	7.8	2.5	0.0	0.0	259	0.983	-20.0	138.0	1	1.05	0.95				
	3344	1	0.0	0.0	0.0	-26.200000000000003	352	1.019	-12.000000000000002	345.0	1	1.05	0.95				
	3345	1	0.0	0.0	0.0	0.0	361	0.98	-14.0	138.0	1	1.05	0.95				
	3348	1	4.0	2.1	0.0	0.0	361	1.015	-25.0	69.0	1	1.05	0.95				
	3349	1	4.5	0.8	0.0	0.0	361	0.981	-14.999999999999998	138.0	1	1.05	0.95				
	3381	1	0.8999999999999999	-1.7000000000000002	0.0	0.0	361	1.035	-25.0	69.0	1	1.05	0.95				
	3383	1	0.0	0.0	0.0	0.0	202	1.064	-1.7	500.0	1	1.1	1.0				
	3384	1	0.0	0.0	0.0	0.0	205	1.015	-3.4	230.0	1	1.05	0.95				
	3394	1	0.0	0.0	0.0	0.0	254	1.004	-16.0	138.0	1	1.05	0.95				
	3395	1	0.0	0.0	0.0	0.0	254	1.003	-16.0	138.0	1	1.05	0.95				
	3396	1	0.0	0.0	0.0	0.0	209	1.013	15.1	34.5	1	1.05	0.95				
	3397	1	0.0	0.0	0.0	0.0	209	1.014	12.2	138.0	1	1.05	0.95				
	3411	1	266.0	91.0	0.0	0.0	215	0.99	-14.0	88.0	1	1.05	0.95				
	3414	1	407.8	75.2	0.0	0.0	207	0.996	-8.4	88.0	1	1.05	0.95				
	3415	1	709.1	168.1	0.0	0.0	215	1.009	-14.0	88.0	1	1.05	0.95				
	3417	1	12.3	2.5	0.0	0.0	212	1.01	-16.0	88.0	1	1.05	0.95				
	3418	1	11.6	5.2	0.0	0.0	207	1.01	-9.1	138.0	1	1.05	0.95				
	3419	1	43.6	7.9	0.0	30.0	207	1.007	-11.0	138.0	1	1.05	0.95				
	3420	1	2.0	0.2	0.0	0.0	212	1.006	-13.0	138.0	1	1.05	0.95				
	3422	1	274.0	98.5	0.0	0.0	212	0.987	-14.999999999999998	88.0	1	1.05	0.95				
	3423	1	33.7	9.0	0.0	0.0	211	0.992	-20.0	138.0	1	1.05	0.95				
	3428	1	120.9	0.2	0.0	0.0	212	1.003	-14.999999999999998	88.0	1	1.05	0.95				
	3429	1	108.7	21.3	0.0	0.0	212	0.993	-16.0	20.0	1	1.05	0.95				
	3435	1	309.6	109.7	0.0	0.0	212	0.996	-16.0	88.0	1	1.05	0.95				
	3436	1	343.1	52.300000000000004	0.0	0.0	212	0.998	-14.999999999999998	88.0	1	1.05	0.95				
	3437	1	275.0	60.0	0.0	0.0	212	0.996	-16.0	88.0	1	1.05	0.95				
	3441	1	174.3	13.0	0.0	0.0	212	0.998	-13.0	88.0	1	1.05	0.95				
	3443	1	182.0	34.9	0.0	0.0	212	1.0	-17.0	88.0	1	1.05	0.95				
	3444	1	525.0	60.0	0.0	0.0	212	1.0	-17.0	88.0	1	1.05	0.95				
	3445	1	537.4	129.9	0.0	0.0	212	0.996	-16.0	88.0	1	1.05	0.95				
	3446	1	3.0	1.0	0.0	0.0	216	1.004	-8.6	230.0	1	1.05	0.95				
	3447	1	175.0	55.00000000000001	0.0	0.0	213	0.999	-11.0	88.0	1	1.05	0.95				
	3455	1	429.2	29.9	0.0	0.0	207	1.016	-14.999999999999998	88.0	1	1.05	0.95				
	3456	1	362.1	38.9	0.0	0.0	215	1.005	-6.5	138.0	1	1.05	0.95				
	3459	1	84.2	14.899999999999999	0.0	0.0	215	0.989	-7.499999999999999	88.0	1	1.05	0.95				
	3461	1	254.99999999999997	5.0	0.0	0.0	213	1.001	-11.0	88.0	1	1.05	0.95				
	3462	1	109.2	19.9	0.0	0.0	215	0.99	-6.3	88.0	1	1.05	0.95				
	3463	1	0.0	0.0	0.0	0.0	213	0.99	-6.3	88.0	1	1.05	0.95				
	3465	1	662.6	190.3	0.0	0.0	215	0.99	-17.0	88.0	1	1.05	0.95				
	3467	1	635.3	70.2	0.0	0.0	212	1.01	-16.0	88.0	1	1.05	0.95				
	3471	1	0.0	0.0	0.0	0.0	216	0.998	-9.5	345.0	1	1.05	0.95				
	3472	1	1.3	0.3	0.0	0.0	212	1.0	-13.0	138.0	1	1.05	0.95				
	3474	1	32.9	17.0	0.0	0.0	212	1.018	-14.999999999999998	88.0	1	1.05	0.95				
	3475	1	479.0	57.3	0.0	0.0	212	1.013	-21.0	88.0	1	1.05	0.95				
	3476	1	420.5	67.7	0.0	0.0	212	1.002	-18.0	88.0	1	1.05	0.95				
	3477	1	5.7	2.3	0.0	0.0	215	1.011	-16.0	88.0	1	1.05	0.95				
	3478	1	562.5	132.4	0.0	0.0	212	0.999	-14.0	88.0	1	1.05	0.95				
	3481	1	34.5	6.6000000000000005	0.0	0.0	212	0.976	-20.0	88.0	1	1.05	0.95				
	3482	1	396.3	114.7	0.0	0.0	212	0.97	-19.0	88.0	1	1.05	0.95				
	3483	1	22.8	0.0	0.0	0.0	206	1.004	-14.0	138.0	1	1.05	0.95				
	3484	1	0.0	0.0	0.0	0.0	206	1.005	-17.0	88.0	1	1.05	0.95				
	3485	1	171.7	54.2	0.0	0.0	212	0.994	-14.999999999999998	88.0	1	1.05	0.95				
	3486	1	505.3999999999999	124.70000000000002	0.0	0.0	212	0.997	-16.0	88.0	1	1.05	0.95				
	3487	1	0.0	0.0	0.0	0.0	206	1.005	-17.0	88.0	1	1.05	0.95				
	3488	1	0.0	0.0	0.0	0.0	206	1.005	-17.0	88.0	1	1.05	0.95				
	3489	1	0.0	0.0	0.0	0.0	206	1.005	-17.0	88.0	1	1.05	0.95				
	3490	1	0.0	0.0	0.0	0.0	206	1.005	-17.0	88.0	1	1.05	0.95				
	3491	1	0.0	0.0	0.0	0.0	206	1.005	-17.0	88.0	1	1.05	0.95				
	3492	1	0.0	0.0	0.0	0.0	206	1.005	-17.0	88.0	1	1.05	0.95				
	3493	1	697.6	105.80000000000001	0.0	0.0	212	1.001	-18.0	88.0	1	1.05	0.95				
	3494	1	154.3	3.1	0.0	0.0	212	1.012	-16.0	34.0	1	1.05	0.95				
	3495	1	0.0	0.0	0.0	0.0	212	0.994	-14.999999999999998	88.0	1	1.05	0.95				
	3496	1	729.9000000000001	138.7	0.0	0.0	215	0.973	-20.0	88.0	1	1.05	0.95				
	3497	1	0.0	0.0	0.0	0.0	206	1.005	-17.0	88.0	1	1.05	0.95				
	3498	1	0.0	0.0	0.0	0.0	206	1.005	-17.0	88.0	1	1.05	0.95				
	3499	1	0.0	0.0	0.0	0.0	206	1.005	-17.0	88.0	1	1.05	0.95				
	3503	1	10.0	4.3	0.0	0.0	254	1.01	-8.5	138.0	1	1.05	0.95				
	3504	1	6.0	2.6	0.0	0.0	254	0.996	-12.000000000000002	138.0	1	1.05	0.95				
	3505	1	10.0	4.3	0.0	0.0	255	0.986	-14.0	138.0	1	1.05	0.95				
	3508	1	0.0	0.0	0.0	0.0	258	1.032	-29.999999999999996	69.0	1	1.05	0.95				
	3509	1	0.0	0.0	0.0	19.2	254	0.979	-19.0	138.0	1	1.05	0.95				
	3511	1	33.6	16.7	0.0	17.599999999999998	258	1.003	-29.000000000000004	69.0	1	1.05	0.95				
	3516	1	0.0	0.0	0.0	0.0	254	1.01	-8.5	138.0	1	1.05	0.95				
	3517	1	0.0	0.0	0.0	0.0	254	1.01	-8.5	138.0	1	1.05	0.95				
	3521	1	0.0	0.0	0.0	0.0	254	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	3524	2	0.0	0.0	0.0	0.0	209	1.002	24.9	992.0	1	1.05	0.95				
	3525	2	0.0	0.0	0.0	0.0	209	1.002	24.9	992.0	1	1.05	0.95				
	3526	1	0.0	0.0	0.0	0.0	472	0.999	39.8	991.0	1	1.9	0.4				
	3527	1	0.0	0.0	0.0	0.0	472	0.999	39.8	13.8	1	1.9	0.4				
	3528	1	0.0	0.0	0.0	0.0	472	1.036	63.6	991.0	1	1.9	0.4				
	3529	1	0.0	0.0	0.0	0.0	472	1.036	63.6	13.8	1	1.9	0.4				
	3530	1	0.0	0.0	0.0	0.0	472	1.013	58.7	991.0	1	1.9	0.4				
	3531	1	0.0	0.0	0.0	0.0	472	1.013	58.7	13.8	1	1.9	0.4				
	3532	1	0.0	0.0	0.0	0.0	472	1.013	58.7	991.0	1	1.9	0.4				
	3533	1	0.0	0.0	0.0	0.0	472	1.013	58.7	13.8	1	1.9	0.4				
	3534	1	0.0	0.0	0.0	0.0	472	0.964	63.10000000000001	991.0	1	1.9	0.4				
	3535	1	0.0	0.0	0.0	0.0	472	0.964	63.10000000000001	13.8	1	1.9	0.4				
	3536	1	0.0	0.0	0.0	-5.0	477	1.022	44.1	138.0	1	1.05	0.95				
	3537	1	0.0	0.0	0.0	0.0	477	0.988	42.2	34.5	1	1.05	0.95				
	3538	2	0.0	0.0	0.0	0.0	477	0.994	43.8	6.9	1	1.05	0.95				
	3539	1	0.0	0.0	0.0	0.0	477	0.988	42.2	34.5	1	1.05	0.95				
	3540	2	0.0	0.0	0.0	0.0	477	0.989	42.7	6.9	1	1.05	0.95				
	3541	1	0.0	0.0	0.0	-5.0	473	0.954	82.0	138.0	1	1.05	0.95				
	3542	1	0.0	0.0	0.0	0.0	473	0.996	81.0	34.5	1	1.05	0.95				
	3543	2	0.0	0.0	0.0	0.0	473	0.998	82.4	6.9	1	1.05	0.95				
	3544	2	0.0	0.0	0.0	0.0	477	1.028	74.7	13.8	1	1.05	0.95				
	3545	1	0.0	0.0	0.0	0.0	477	1.028	73.0	138.0	1	1.05	0.95				
	3546	1	0.0	0.0	0.0	0.0	477	1.034	74.1	138.0	1	1.05	0.95				
	3547	2	0.0	0.0	0.0	0.0	477	1.035	79.2	13.8	1	1.05	0.95				
	3548	1	0.0	0.0	0.0	0.0	473	1.008	60.300000000000004	138.0	1	1.05	0.95				
	3549	2	0.0	0.0	0.0	0.0	473	1.008	64.1	13.8	1	1.05	0.95				
	3550	1	0.0	0.0	0.0	0.0	473	1.006	59.99999999999999	138.0	1	1.05	0.95				
	3551	2	0.0	0.0	0.0	0.0	477	0.999	51.9	34.5	1	1.05	0.95				
	3552	1	0.0	0.0	0.0	0.0	254	1.0	-11.0	138.0	1	1.05	0.95				
	3553	1	0.0	0.0	0.0	0.0	254	1.005	-11.0	138.0	1	1.05	0.95				
	3554	1	5.3	1.6	0.0	0.0	476	0.971	71.1	13.8	1	1.05	0.95				
	3555	1	2.8	3.4000000000000004	0.0	0.0	476	1.007	71.8	13.8	1	1.05	0.95				
	3557	2	0.0	0.0	0.0	0.0	477	1.005	42.400000000000006	13.8	1	1.05	0.95				
	3558	4	0.0	0.0	0.0	0.0	477	1.065	0.0	13.8	1	1.05	0.95				
	3562	2	0.0	0.0	0.0	0.0	477	1.005	57.6	13.8	1	1.05	0.95				
	3563	2	0.0	0.0	0.0	0.0	477	1.025	69.4	13.8	1	1.05	0.95				
	3564	2	0.0	0.0	0.0	0.0	477	1.038	42.0	13.8	1	1.05	0.95				
	3565	2	0.0	0.0	0.0	0.0	477	1.019	66.6	13.8	1	1.05	0.95				
	3566	2	0.0	0.0	0.0	0.0	477	1.007	59.8	13.8	1	1.05	0.95				
	3567	1	2.2	0.4	0.0	0.0	477	0.992	40.70000000000001	34.5	1	1.05	0.95				
	3568	1	2.2	0.6	0.0	0.0	477	1.014	41.7	34.5	1	1.05	0.95				
	3569	1	6.6000000000000005	7.200000000000001	0.0	0.0	478	0.96	37.6	34.5	1	1.05	0.95				
	3570	1	5.6	1.0	0.0	0.0	478	0.923	39.8	34.5	1	1.05	0.95				
	3571	1	8.2	1.0	0.0	0.0	477	1.006	44.4	34.5	1	1.05	0.95				
	3572	1	1.7000000000000002	1.0	0.0	0.0	477	1.002	47.9	138.0	1	1.05	0.95				
	3573	1	9.6	0.8	0.0	0.0	477	1.044	53.1	34.5	1	1.05	0.95				
	3574	1	12.8	3.8	0.0	0.0	477	1.018	37.9	34.5	1	1.05	0.95				
	3579	1	15.6	8.0	0.0	0.0	257	0.962	-19.0	69.0	1	1.05	0.95				
	3580	1	4.9	2.6	0.0	0.0	257	0.978	-21.0	69.0	1	1.05	0.95				
	3581	1	10.1	4.5	0.0	0.0	257	1.003	-21.0	138.0	1	1.05	0.95				
	3582	1	0.3	0.2	0.0	0.0	259	1.006	-20.0	69.0	1	1.05	0.95				
	3583	1	266.1	102.8	0.0	0.0	212	1.005	-14.0	138.0	1	1.05	0.95				
	3584	1	0.1	0.0	0.0	0.0	255	1.001	-7.2	69.0	1	1.05	0.95				
	3585	1	4.4	2.0	0.0	0.0	259	0.98	-21.0	69.0	1	1.05	0.95				
	3586	1	8.0	2.6	0.0	0.0	258	1.02	-27.0	69.0	1	1.05	0.95				
	3587	1	6.9	3.5000000000000004	0.0	0.0	256	0.997	-24.000000000000004	69.0	1	1.05	0.95				
	3588	1	0.9000000000000001	0.6	0.0	0.0	257	1.001	-18.0	69.0	1	1.05	0.95				
	3589	1	0.0	0.0	0.0	0.0	259	1.033	-18.0	138.0	1	1.05	0.95				
	3590	1	4.3	1.6	0.0	0.0	259	1.033	-18.0	138.0	1	1.05	0.95				
	3591	1	0.6	0.3	0.0	0.0	259	1.033	-23.0	69.0	1	1.05	0.95				
	3592	1	11.3	5.2	0.0	0.0	255	1.001	-7.2	69.0	1	1.05	0.95				
	3593	1	31.900000000000002	14.7	0.0	9.6	258	0.999	-29.000000000000004	69.0	1	1.05	0.95				
	3594	1	25.900000000000002	11.9	0.0	4.8	258	0.993	-33.0	69.0	1	1.05	0.95				
	3595	1	8.9	3.5000000000000004	0.0	3.6000000000000005	258	1.029	-31.0	69.0	1	1.05	0.95				
	3596	1	14.3	7.000000000000001	0.0	0.0	259	0.953	-22.0	69.0	1	1.05	0.95				
	3597	1	8.8	3.2	0.0	0.0	258	1.007	-28.0	69.0	1	1.05	0.95				
	3598	1	7.5	2.6	0.0	0.0	258	1.03	-26.0	69.0	1	1.05	0.95				
	3599	1	47.6	16.6	0.0	10.799999999999999	258	0.974	-29.999999999999996	69.0	1	1.05	0.95				
	3601	1	34.9	13.0	0.0	18.0	564	0.971	20.9	13.8	1	1.05	0.95				
	3602	1	41.9	24.4	0.0	24.0	564	0.958	18.100000000000005	13.8	1	1.05	0.95				
	3603	1	39.3	8.0	0.0	21.0	564	0.966	21.7	13.8	1	1.05	0.95				
	3604	1	68.9	27.800000000000004	0.0	15.0	564	0.957	16.5	13.8	1	1.05	0.95				
	3605	1	16.3	6.0	0.0	7.199999999999999	564	0.993	20.3	13.8	1	1.05	0.95				
	3607	1	14.400000000000002	9.8	0.0	4.8	564	0.93	19.6	13.8	1	1.05	0.95				
	3608	1	15.4	6.4	0.0	7.199999999999999	564	0.911	17.4	13.8	1	1.05	0.95				
	3609	1	32.6	12.9	0.0	18.0	564	0.995	19.7	13.8	1	1.05	0.95				
	3611	1	27.3	11.3	0.0	24.0	564	0.986	23.6	13.8	1	1.05	0.95				
	3612	1	26.200000000000003	10.3	0.0	18.0	564	0.984	20.8	13.8	1	1.05	0.95				
	3613	1	38.1	9.1	0.0	10.8	564	0.997	21.200000000000003	13.8	1	1.05	0.95				
	3614	1	41.4	14.099999999999998	0.0	19.799999999999997	564	0.996	20.5	13.8	1	1.05	0.95				
	3615	1	34.8	9.6	0.0	12.0	564	1.008	18.2	13.8	1	1.05	0.95				
	3616	1	37.5	10.4	0.0	19.2	564	1.019	18.400000000000002	13.8	1	1.05	0.95				
	3617	1	7.400000000000001	1.6	0.0	6.6000000000000005	564	1.012	21.9	13.8	1	1.05	0.95				
	3618	1	0.0	0.0	0.0	0.0	564	1.008	20.3	13.8	1	1.05	0.95				
	3619	1	8.7	4.3	0.0	4.8	564	1.055	19.0	13.8	1	1.05	0.95				
	3620	1	16.5	4.9	0.0	4.8	564	0.999	21.7	13.8	1	1.05	0.95				
	3621	1	12.8	5.4	0.0	12.0	564	1.048	22.0	13.8	1	1.05	0.95				
	3622	1	15.299999999999999	5.9	0.0	9.6	564	1.027	21.7	13.8	1	1.05	0.95				
	3623	2	0.0	0.0	0.0	0.0	564	0.993	25.3	13.8	1	1.05	0.95				
	3625	1	39.0	7.3	0.0	15.0	564	0.985	20.1	13.8	1	1.05	0.95				
	3626	1	37.6	8.0	0.0	18.0	564	1.003	17.2	13.8	1	1.05	0.95				
	3627	1	16.6	7.6	0.0	12.0	564	1.008	17.4	13.8	1	1.05	0.95				
	3628	1	19.7	10.0	0.0	4.8	564	1.028	16.4	13.8	1	1.05	0.95				
	3629	1	0.0	0.0	0.0	0.0	564	0.992	20.4	13.8	1	1.05	0.95				
	3630	1	0.0	0.0	0.0	0.0	564	1.004	20.3	13.8	1	1.05	0.95				
	3631	1	0.0	0.0	0.0	0.0	564	0.989	20.3	13.8	1	1.05	0.95				
	3632	1	46.9	18.8	0.0	36.0	564	0.977	18.3	13.8	1	1.05	0.95				
	3634	1	0.0	0.0	0.0	0.0	564	0.997	20.3	13.8	1	1.05	0.95				
	3638	1	33.2	16.4	0.0	12.0	564	0.978	22.2	13.8	1	1.05	0.95				
	3639	1	23.8	10.9	0.0	6.0	564	0.973	24.000000000000004	13.8	1	1.05	0.95				
	3640	1	14.400000000000002	6.9	0.0	4.8	564	1.017	20.4	13.8	1	1.05	0.95				
	3641	2	0.0	0.0	0.0	0.0	564	0.98	37.6	992.0	1	1.05	0.95				
	3642	2	0.0	0.0	0.0	0.0	564	0.984	39.8	992.0	1	1.05	0.95				
	3643	1	31.5	12.5	0.0	18.0	564	0.966	18.8	13.8	1	1.05	0.95				
	3644	1	13.5	6.1	0.0	6.0	564	0.955	20.2	13.8	1	1.05	0.95				
	3645	1	15.9	4.4	0.0	24.0	564	0.978	21.7	13.8	1	1.05	0.95				
	3647	1	35.1	14.800000000000002	0.0	12.0	564	0.976	22.2	13.8	1	1.05	0.95				
	3659	1	16.4	3.0	0.0	18.0	564	0.984	21.7	13.8	1	1.05	0.95				
	3660	1	33.0	12.2	0.0	24.0	564	0.961	17.7	13.8	1	1.05	0.95				
	3661	1	7.7	2.4	0.0	0.0	564	0.979	21.4	13.8	1	1.05	0.95				
	3662	1	16.2	6.3	0.0	7.199999999999999	564	0.991	20.4	13.8	1	1.05	0.95				
	3663	1	17.1	4.7	0.0	4.8	564	1.0	21.6	13.8	1	1.05	0.95				
	3666	1	18.4	6.3	0.0	24.0	564	0.972	21.200000000000003	13.8	1	1.05	0.95				
	3696	1	0.0	0.0	0.0	0.0	564	0.989	32.4	138.0	1	1.05	0.95				
	3697	1	8.5	3.6000000000000005	0.0	0.0	564	0.934	27.9	13.8	1	1.05	0.95				
	3698	1	0.0	0.0	0.0	0.0	564	0.989	32.6	138.0	1	1.05	0.95				
	3699	1	0.0	0.0	0.0	0.0	561	1.081	32.7	500.0	1	1.1	1.0				
	3700	1	8.2	3.5000000000000004	0.0	0.0	517	1.027	36.3	138.0	1	1.05	0.95				
	3701	1	0.0	0.0	0.0	0.0	517	0.95	33.4	138.0	1	1.05	0.95				
	3702	1	21.9	9.3	0.0	0.0	517	1.012	41.9	138.0	1	1.05	0.95				
	3703	1	0.0	0.0	0.0	0.0	517	1.035	35.5	138.0	1	1.05	0.95				
	3704	1	46.3	19.7	0.0	0.0	517	1.026	34.9	138.0	1	1.05	0.95				
	3705	1	0.0	0.0	0.0	0.0	517	1.035	35.5	138.0	1	1.05	0.95				
	3706	1	16.6	3.4000000000000004	0.0	0.0	517	1.04	36.20000000000001	138.0	1	1.05	0.95				
	3708	1	0.0	0.0	0.0	0.0	517	1.02	47.6	138.0	1	1.05	0.95				
	3710	1	0.0	0.0	0.0	0.0	515	1.003	26.7	138.0	1	1.05	0.95				
	3711	1	44.9	21.7	0.0	32.400000000000006	515	0.996	23.9	13.8	1	1.05	0.95				
	3712	1	0.0	0.0	0.0	0.0	515	1.026	20.1	138.0	1	1.05	0.95				
	3713	1	24.8	11.4	0.0	10.8	515	1.017	14.7	13.8	1	1.05	0.95				
	3714	1	0.0	0.0	0.0	0.0	513	1.01	29.000000000000004	230.0	1	1.05	0.95				
	3715	1	0.0	0.0	0.0	80.0	515	1.004	27.8	138.0	1	1.05	0.95				
	3716	1	40.5	17.3	0.0	10.8	515	0.962	18.3	13.8	1	1.05	0.95				
	3719	1	25.1	10.7	0.0	10.8	515	0.993	19.4	13.8	1	1.05	0.95				
	3720	1	28.7	12.2	0.0	10.8	515	0.964	19.8	13.8	1	1.05	0.95				
	3721	1	0.0	0.0	0.0	0.0	515	1.058	24.000000000000004	138.0	1	1.05	0.95				
	3722	1	17.7	7.5	0.0	0.0	515	0.999	20.0	13.8	1	1.05	0.95				
	3723	1	0.0	0.0	0.0	0.0	513	0.982	26.3	230.0	1	1.05	0.95				
	3724	1	0.0	0.0	0.0	0.0	515	1.064	24.8	138.0	1	1.05	0.95				
	3725	1	0.0	0.0	0.0	0.0	513	1.005	29.9	230.0	1	1.05	0.95				
	3726	1	0.0	0.0	0.0	0.0	513	1.065	24.6	991.0	1	1.9	0.4				
	3727	1	3.3000000000000003	1.2	0.0	0.0	564	0.993	30.9	138.0	1	1.05	0.95				
	3728	1	20.5	9.9	0.0	10.8	564	0.975	28.500000000000004	13.8	1	1.05	0.95				
	3729	1	14.800000000000002	6.3	0.0	18.0	564	1.004	29.9	138.0	1	1.05	0.95				
	3730	1	1.8000000000000005	5.5	0.0	10.8	564	1.004	30.600000000000005	138.0	1	1.05	0.95				
	3731	1	0.0	0.0	0.0	0.0	564	0.997	24.000000000000004	138.0	1	1.05	0.95				
	3732	1	16.3	7.9	0.0	21.6	564	1.1	20.8	13.8	1	1.05	0.95				
	3733	1	0.0	0.0	0.0	0.0	564	0.997	29.800000000000004	138.0	1	1.05	0.95				
	3734	1	6.800000000000001	3.0	0.0	10.8	564	1.03	28.3	13.8	1	1.05	0.95				
	3735	1	0.0	0.0	0.0	0.0	515	1.009	27.400000000000002	138.0	1	1.05	0.95				
	3736	1	1.9	0.8	0.0	0.0	515	1.008	27.0	138.0	1	1.05	0.95				
	3737	1	17.6	8.5	0.0	16.2	515	1.069	23.4	13.8	1	1.05	0.95				
	3738	1	0.0	0.0	0.0	0.0	515	1.007	27.0	138.0	1	1.05	0.95				
	3739	1	37.6	11.1	0.0	0.0	212	1.003	-14.0	138.0	1	1.05	0.95				
	3740	2	0.0	0.0	0.0	0.0	513	1.002	29.9	992.0	1	1.05	0.95				
	3744	2	0.0	0.0	0.0	0.0	517	0.963	50.0	992.0	1	1.05	0.95				
	3745	1	33.3	6.800000000000001	0.0	5.4	514	0.99	31.2	138.0	1	1.05	0.95				
	3748	1	0.0	0.0	0.0	0.0	515	1.022	36.7	138.0	1	1.05	0.95				
	3749	1	-21.0	0.0	0.0	0.0	515	0.997	37.3	13.8	1	1.05	0.95				
	3752	1	-39.6	0.0	0.0	0.0	517	0.99	45.4	13.8	1	1.05	0.95				
	3753	1	21.4	9.1	0.0	0.0	515	0.987	23.0	13.8	1	1.05	0.95				
	3754	1	10.1	4.3	0.0	0.0	515	0.996	19.3	34.0	1	1.05	0.95				
	3756	1	22.2	11.4	0.0	0.0	515	0.999	22.1	13.8	1	1.05	0.95				
	3757	1	0.0	0.0	0.0	0.0	517	1.02	39.6	138.0	1	1.05	0.95				
	3758	1	0.0	0.0	0.0	0.0	517	1.015	38.5	138.0	1	1.05	0.95				
	3759	1	-21.0	0.0	0.0	0.0	517	1.022	47.2	138.0	1	1.05	0.95				
	3760	1	-1.4000000000000021	15.8	0.0	0.0	358	0.981	29.1	69.0	1	1.05	0.95				
	3761	1	31.2	13.3	0.0	0.0	358	0.996	28.4	138.0	1	1.05	0.95				
	3762	1	0.0	0.0	0.0	0.0	518	0.991	32.1	69.0	1	1.05	0.95				
	3763	1	7.5	3.2	0.0	0.0	518	0.988	31.900000000000002	69.0	1	1.05	0.95				
	3764	1	20.9	8.9	0.0	21.6	515	1.055	22.1	13.8	1	1.2	0.8				
	3769	1	16.9	8.2	0.0	5.4	515	0.958	25.5	13.8	1	1.05	0.95				
	3770	1	6.3	3.0	0.0	0.0	514	0.993	31.8	138.0	1	1.2	0.8				
	3771	1	-28.499999999999996	0.0	0.0	0.0	517	1.031	40.6	138.0	1	1.05	0.95				
	3772	1	-21.0	0.0	0.0	0.0	515	1.021	36.6	138.0	1	1.05	0.95				
	3773	1	33.9	8.5	0.0	0.0	515	0.921	20.2	138.0	1	1.05	0.95				
	3774	1	24.9	10.6	0.0	0.0	515	0.971	33.2	138.0	1	1.05	0.95				
	3775	1	0.0	0.0	0.0	0.0	517	1.008	38.4	69.0	1	1.05	0.95				
	3776	1	18.8	8.0	0.0	0.0	515	0.996	24.3	69.0	1	1.05	0.95				
	3777	1	0.7	0.3	0.0	0.0	515	1.037	21.6	138.0	1	1.05	0.95				
	3778	1	0.0	0.0	0.0	0.0	515	1.022	37.3	138.0	1	1.05	0.95				
	3779	1	-20.5	0.0	0.0	0.0	515	1.013	40.70000000000001	13.8	1	1.05	0.95				
	3780	1	18.8	8.0	0.0	10.8	515	0.992	23.5	13.8	1	1.05	0.95				
	3781	1	6.5	2.8	0.0	0.0	515	1.065	24.7	138.0	1	1.05	0.95				
	3782	1	0.0	0.0	0.0	0.0	515	1.022	37.2	138.0	1	1.05	0.95				
	3783	1	-11.2	0.0	0.0	0.0	515	1.02	40.3	13.8	1	1.05	0.95				
	3785	1	-20.0	0.0	0.0	0.0	517	1.023	39.9	69.0	1	1.05	0.95				
	3787	1	15.1	6.4	0.0	10.8	517	1.055	36.800000000000004	138.0	1	1.2	0.8				
	3790	1	0.0	0.0	0.0	0.0	515	1.065	24.7	1.0	1	1.05	0.95				
	3795	1	0.0	0.0	0.0	0.0	254	0.996	-13.0	138.0	1	1.05	0.95				
	3796	1	0.0	0.0	0.0	0.0	254	0.996	-13.0	138.0	1	1.05	0.95				
	3797	1	-17.5	0.0	0.0	0.0	255	0.999	-12.000000000000002	13.8	1	1.05	0.95				
	3801	1	15.8	7.6	0.0	0.0	207	0.997	-3.1	138.0	1	1.05	0.95				
	3802	1	24.1	12.7	0.0	0.0	215	1.003	-2.0	138.0	1	1.05	0.95				
	3803	1	20.9	10.3	0.0	0.0	215	1.003	-2.2	138.0	1	1.05	0.95				
	3804	1	14.899999999999999	6.7	0.0	0.0	207	1.0	-6.000000000000001	138.0	1	1.05	0.95				
	3805	1	10.2	1.0	0.0	0.0	208	1.01	-4.6000000000000005	138.0	1	1.05	0.95				
	3806	1	33.3	8.5	0.0	0.0	208	0.994	-4.6000000000000005	138.0	1	1.05	0.95				
	3807	1	43.5	18.5	0.0	0.0	207	0.994	-1.7	138.0	1	1.05	0.95				
	3808	1	13.3	7.400000000000001	0.0	0.0	208	0.993	-4.9	138.0	1	1.05	0.95				
	3809	1	28.4	9.9	0.0	0.0	208	1.0	-0.77	138.0	1	1.05	0.95				
	3810	1	36.0	14.2	0.0	0.0	208	0.998	-4.7	138.0	1	1.05	0.95				
	3811	1	7.600000000000001	2.6	0.0	0.0	215	1.006	-5.7	138.0	1	1.05	0.95				
	3812	1	43.0	15.5	0.0	0.0	207	0.998	-5.5	138.0	1	1.05	0.95				
	3813	1	31.3	9.0	0.0	0.0	207	0.999	-5.1	138.0	1	1.05	0.95				
	3814	1	16.1	6.6000000000000005	0.0	0.0	207	0.999	-5.2	138.0	1	1.05	0.95				
	3815	1	33.2	14.099999999999998	0.0	0.0	207	1.003	-4.2	138.0	1	1.05	0.95				
	3816	1	36.1	15.2	0.0	0.0	207	1.002	-5.2	138.0	1	1.05	0.95				
	3817	1	11.5	9.1	0.0	0.0	215	1.001	-4.9	138.0	1	1.05	0.95				
	3818	1	42.5	15.5	0.0	0.0	207	0.997	-5.9	138.0	1	1.05	0.95				
	3819	1	11.1	4.1	0.0	0.0	207	1.002	-5.6	138.0	1	1.05	0.95				
	3820	1	28.1	11.9	0.0	0.0	208	0.991	0.408	138.0	1	1.05	0.95				
	3821	1	3.5000000000000004	0.6	0.0	0.0	208	1.002	2.59	138.0	1	1.05	0.95				
	3822	1	25.3	9.6	0.0	0.0	208	0.995	1.9600000000000002	138.0	1	1.05	0.95				
	3823	1	-3.5000000000000004	0.0	0.0	0.0	207	1.002	-4.7	138.0	1	1.05	0.95				
	3824	1	26.700000000000003	8.7	0.0	0.0	215	0.998	-3.9	138.0	1	1.05	0.95				
	3825	1	46.9	1.2	0.0	0.0	215	1.006	-2.2	138.0	1	1.05	0.95				
	3826	1	42.3	11.3	0.0	0.0	208	0.987	-4.7	138.0	1	1.05	0.95				
	3827	1	31.1	12.9	0.0	0.0	215	1.0	-1.3	138.0	1	1.05	0.95				
	3828	1	7.000000000000001	2.1	0.0	0.0	208	1.004	2.84	138.0	1	1.05	0.95				
	3829	1	7.300000000000001	4.1	0.0	0.0	215	0.999	3.18	138.0	1	1.05	0.95				
	3830	1	9.3	4.5	0.0	0.0	208	0.986	-7.0	138.0	1	1.05	0.95				
	3831	1	11.9	2.8	0.0	0.0	208	0.999	3.07	138.0	1	1.05	0.95				
	3832	1	13.5	8.0	0.0	0.0	215	0.994	-0.5	138.0	1	1.05	0.95				
	3833	1	13.0	5.5	0.0	0.0	208	1.004	-4.8	138.0	1	1.05	0.95				
	3834	1	19.5	8.3	0.0	0.0	207	1.003	-5.8	138.0	1	1.05	0.95				
	3835	1	55.00000000000001	23.4	0.0	0.0	207	1.001	-6.000000000000001	138.0	1	1.05	0.95				
	3836	1	2.4	1.0	0.0	0.0	208	0.992	1.05	138.0	1	1.05	0.95				
	3837	1	25.0	10.6	0.0	0.0	208	0.99	-4.7	138.0	1	1.05	0.95				
	3838	1	-20.0	0.0	0.0	0.0	208	1.007	-0.38	138.0	1	1.05	0.95				
	3839	1	-36.0	0.0	0.0	0.0	209	1.023	27.9	138.0	1	1.05	0.95				
	3840	1	3.4000000000000004	1.4	0.0	0.0	209	1.002	24.8	138.0	1	1.05	0.95				
	3841	1	22.9	11.1	0.0	0.0	207	1.019	-9.8	138.0	1	1.05	0.95				
	3842	1	40.5	19.6	0.0	0.0	207	1.003	-11.0	138.0	1	1.05	0.95				
	3843	1	15.6	7.200000000000001	0.0	0.0	207	1.005	-11.0	138.0	1	1.05	0.95				
	3844	1	14.7	4.2	0.0	0.0	206	0.998	-13.0	138.0	1	1.05	0.95				
	3845	1	7.200000000000001	2.0	0.0	0.0	206	1.001	-13.0	138.0	1	1.05	0.95				
	3846	1	3.6000000000000005	1.8000000000000003	0.0	0.0	206	0.999	-13.0	138.0	1	1.05	0.95				
	3847	1	34.7	16.8	0.0	0.0	207	0.997	-11.0	138.0	1	1.05	0.95				
	3848	1	13.5	4.7	0.0	0.0	207	1.009	-9.200000000000001	138.0	1	1.05	0.95				
	3849	1	20.9	0.0	0.0	0.0	207	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	3850	1	20.0	1.6	0.0	0.0	206	0.994	-8.1	138.0	1	1.05	0.95				
	3851	1	23.5	10.4	0.0	0.0	207	0.995	-11.0	138.0	1	1.05	0.95				
	3852	1	37.1	18.0	0.0	0.0	207	0.986	-11.0	138.0	1	1.05	0.95				
	3853	1	31.4	12.1	0.0	0.0	206	0.992	-14.0	138.0	1	1.05	0.95				
	3854	1	26.6	12.4	0.0	0.0	206	0.992	-14.0	138.0	1	1.05	0.95				
	3855	1	18.7	4.1	0.0	0.0	206	0.991	-14.0	138.0	1	1.05	0.95				
	3856	1	18.4	5.8	0.0	0.0	207	0.994	-16.0	88.0	1	1.05	0.95				
	3857	1	12.8	5.1	0.0	0.0	206	1.001	-13.0	138.0	1	1.05	0.95				
	3858	1	25.2	11.7	0.0	0.0	207	0.992	-10.0	138.0	1	1.05	0.95				
	3859	1	6.0	2.6	0.0	0.0	207	0.988	-16.0	88.0	1	1.05	0.95				
	3860	1	10.9	4.6	0.0	0.0	207	0.997	-11.0	138.0	1	1.05	0.95				
	3861	1	20.8	10.0	0.0	0.0	207	1.005	-11.0	138.0	1	1.05	0.95				
	3862	1	28.1	12.0	0.0	0.0	207	0.985	-11.0	138.0	1	1.05	0.95				
	3863	1	5.3	1.5	0.0	0.0	206	1.006	-10.0	138.0	1	1.05	0.95				
	3864	1	1.2	0.5	0.0	0.0	206	1.0	-13.0	138.0	1	1.05	0.95				
	3865	1	45.8	19.5	0.0	0.0	207	0.998	-12.000000000000002	138.0	1	1.05	0.95				
	3866	1	24.3	7.6	0.0	0.0	206	0.99	-14.0	138.0	1	1.05	0.95				
	3867	1	6.9	2.0	0.0	0.0	206	1.005	-13.0	138.0	1	1.05	0.95				
	3868	1	4.0	1.9	0.0	0.0	207	0.993	-16.0	88.0	1	1.05	0.95				
	3869	1	6.3	2.7	0.0	0.0	206	0.994	-14.0	138.0	1	1.05	0.95				
	3870	1	7.000000000000001	3.0	0.0	0.0	207	1.002	-10.0	138.0	1	1.05	0.95				
	3871	1	18.6	6.6000000000000005	0.0	0.0	207	1.006	-9.4	138.0	1	1.05	0.95				
	3873	1	9.0	4.4	0.0	0.0	207	0.984	-12.000000000000002	138.0	1	1.2	0.8				
	3874	1	23.4	7.000000000000001	0.0	0.0	211	1.002	-18.0	138.0	1	1.05	0.95				
	3875	1	4.8	2.3	0.0	0.0	210	0.998	16.4	69.0	1	1.05	0.95				
	3876	1	7.3	1.2	0.0	0.0	210	0.994	22.8	69.0	1	1.05	0.95				
	3877	1	12.8	3.2	0.0	0.0	210	0.98	22.900000000000002	69.0	1	1.05	0.95				
	3878	1	18.8	2.9	0.0	0.0	209	0.99	24.1	138.0	1	1.05	0.95				
	3879	1	3.3000000000000007	4.5	0.0	0.0	215	0.993	23.1	69.0	1	1.05	0.95				
	3880	1	3.0	1.5	0.0	0.0	209	0.983	22.7	69.0	1	1.05	0.95				
	3881	1	2.6	0.5	0.0	0.0	209	1.007	27.400000000000002	138.0	1	1.05	0.95				
	3882	1	34.8	13.4	0.0	0.0	209	0.995	22.900000000000002	138.0	1	1.05	0.95				
	3883	1	4.8	1.6	0.0	0.0	209	1.012	17.8	138.0	1	1.05	0.95				
	3884	1	0.7	0.3	0.0	0.0	210	1.01	16.9	138.0	1	1.05	0.95				
	3885	1	3.2	1.3	0.0	0.0	209	1.005	24.4	138.0	1	1.05	0.95				
	3886	1	0.0	0.0	0.0	0.0	209	1.003	24.8	138.0	1	1.05	0.95				
	3887	1	22.2	10.7	0.0	0.0	210	1.013	23.3	138.0	1	1.05	0.95				
	3888	1	34.0	12.4	0.0	0.0	209	0.99	23.5	138.0	1	1.05	0.95				
	3889	1	3.4000000000000004	1.7000000000000002	0.0	0.0	210	0.99	20.0	138.0	1	1.05	0.95				
	3890	1	11.9	3.2	0.0	0.0	209	1.006	25.4	138.0	1	1.05	0.95				
	3891	1	26.3	8.2	0.0	0.0	209	0.999	25.1	138.0	1	1.05	0.95				
	3892	1	10.2	1.1	0.0	0.0	209	1.002	24.8	138.0	1	1.05	0.95				
	3893	1	11.6	4.1	0.0	0.0	209	0.992	20.9	138.0	1	1.05	0.95				
	3894	1	7.5	3.6000000000000005	0.0	0.0	209	1.005	25.8	138.0	1	1.05	0.95				
	3895	1	9.1	2.2	0.0	0.0	209	1.003	24.9	138.0	1	1.05	0.95				
	3896	1	20.2	6.6000000000000005	0.0	0.0	210	0.976	15.399999999999999	138.0	1	1.05	0.95				
	3897	1	9.7	3.2	0.0	0.0	210	1.011	7.03	138.0	1	1.05	0.95				
	3898	1	1.0	0.5	0.0	0.0	210	1.014	7.27	138.0	1	1.05	0.95				
	3899	1	7.000000000000001	2.2	0.0	0.0	210	1.004	18.7	138.0	1	1.05	0.95				
	3900	1	2.7	0.8	0.0	0.0	209	1.004	25.1	138.0	1	1.05	0.95				
	3901	1	43.3	11.7	0.0	0.0	209	0.999	25.2	138.0	1	1.05	0.95				
	3902	1	7.6	3.1	0.0	0.0	209	0.974	18.100000000000005	69.0	1	1.05	0.95				
	3903	1	32.1	6.3	0.0	0.0	209	0.999	22.4	138.0	1	1.05	0.95				
	3904	1	10.1	4.3	0.0	0.0	208	0.995	-4.3	138.0	1	1.05	0.95				
	3905	1	19.5	8.3	0.0	0.0	206	0.987	-26.0	138.0	1	1.05	0.95				
	3906	1	11.4	5.1	0.0	0.0	206	0.987	-26.0	138.0	1	1.05	0.95				
	3907	1	0.0	0.0	0.0	0.0	209	1.047	21.7	69.0	1	1.05	0.95				
	3908	1	6.7	1.0	0.0	0.0	209	0.985	22.0	69.0	1	1.05	0.95				
	3909	1	6.7	0.0	0.0	0.0	209	0.97	20.6	69.0	1	1.05	0.95				
	3910	1	0.0	0.0	0.0	0.0	208	1.005	-4.7	138.0	1	1.05	0.95				
	3911	1	3.5000000000000004	1.7000000000000002	0.0	0.0	209	0.985	23.4	69.0	1	1.05	0.95				
	3912	1	-27.0	0.0	0.0	0.0	209	1.014	26.5	138.0	1	1.05	0.95				
	3915	1	5.1	1.1	0.0	0.0	209	1.011	21.3	69.0	1	1.05	0.95				
	3916	1	10.9	5.3	0.0	0.0	211	0.996	-22.0	138.0	1	1.05	0.95				
	3917	1	6.0	2.9	0.0	0.0	211	1.007	-19.0	138.0	1	1.05	0.95				
	3918	1	10.5	5.1	0.0	0.0	211	1.011	-21.0	138.0	1	1.05	0.95				
	3919	1	8.9	0.2	0.0	0.0	211	1.038	-19.0	88.0	1	1.05	0.95				
	3920	1	14.7	5.2	0.0	0.0	211	0.996	-19.0	138.0	1	1.05	0.95				
	3921	1	11.7	3.9	0.0	0.0	211	1.034	-17.0	88.0	1	1.05	0.95				
	3922	1	36.0	15.299999999999999	0.0	0.0	211	0.987	-21.0	138.0	1	1.05	0.95				
	3923	1	23.8	10.6	0.0	0.0	206	0.99	-19.0	138.0	1	1.05	0.95				
	3924	1	23.7	1.3	0.0	0.0	211	0.991	-21.0	138.0	1	1.05	0.95				
	3925	1	4.7	2.3	0.0	0.0	206	1.006	-24.000000000000004	138.0	1	1.05	0.95				
	3926	1	25.5	8.0	0.0	0.0	211	0.997	-17.0	138.0	1	1.05	0.95				
	3927	1	15.8	4.9	0.0	0.0	206	0.994	-17.0	138.0	1	1.05	0.95				
	3928	1	19.5	8.1	0.0	0.0	206	1.011	-24.000000000000004	13.8	1	1.05	0.95				
	3929	1	12.8	1.9	0.0	0.0	211	0.986	-25.0	88.0	1	1.05	0.95				
	3930	1	23.700000000000003	6.5	0.0	0.0	215	0.994	-20.0	138.0	1	1.05	0.95				
	3931	1	23.9	9.3	0.0	0.0	211	1.002	-18.0	138.0	1	1.05	0.95				
	3932	1	22.1	9.2	0.0	0.0	206	1.012	-25.0	138.0	1	1.05	0.95				
	3933	1	7.5	3.2	0.0	0.0	211	1.003	-18.0	138.0	1	1.05	0.95				
	3934	1	14.2	6.0	0.0	0.0	211	0.998	-17.0	138.0	1	1.05	0.95				
	3935	1	3.3000000000000003	1.4	0.0	0.0	211	0.993	-21.0	138.0	1	1.05	0.95				
	3936	1	3.6000000000000005	1.7000000000000002	0.0	0.0	206	1.004	-23.0	138.0	1	1.05	0.95				
	3937	1	5.1	2.5	0.0	0.0	206	0.995	-20.0	138.0	1	1.05	0.95				
	3938	1	10.5	3.6000000000000005	0.0	0.0	206	0.993	-18.0	138.0	1	1.05	0.95				
	3939	1	2.0	0.0	0.0	0.0	206	0.999	-26.0	138.0	1	1.05	0.95				
	3940	1	5.1	2.5	0.0	0.0	206	0.99	-28.0	69.0	1	1.05	0.95				
	3941	1	10.3	2.0	0.0	0.0	206	0.966	-31.0	69.0	1	1.05	0.95				
	3942	1	0.7	0.3	0.0	0.0	211	1.012	-21.0	138.0	1	1.05	0.95				
	3943	1	9.7	3.1	0.0	0.0	211	0.999	-22.0	138.0	1	1.05	0.95				
	3944	1	5.6	3.1	0.0	0.0	215	0.987	-22.0	138.0	1	1.05	0.95				
	3945	1	22.7	9.7	0.0	0.0	211	0.987	-22.0	138.0	1	1.05	0.95				
	3946	1	11.5	4.4	0.0	0.0	211	1.006	-20.0	69.0	1	1.05	0.95				
	3947	1	1.3	0.0	0.0	0.0	211	1.004	-21.0	69.0	1	1.05	0.95				
	3948	1	9.8	2.9	0.0	0.0	211	0.957	-23.0	69.0	1	1.05	0.95				
	3949	1	4.3	2.1	0.0	0.0	206	0.987	-26.0	69.0	1	1.05	0.95				
	3950	1	7.7	3.3000000000000003	0.0	0.0	207	0.996	-6.5	138.0	1	1.05	0.95				
	3951	1	34.2	5.4	0.0	0.0	254	1.007	-11.0	138.0	1	1.05	0.95				
	3952	1	24.8	13.4	0.0	0.0	254	1.0	-11.0	138.0	1	1.05	0.95				
	3954	1	25.1	10.0	0.0	0.0	256	1.009	-8.5	138.0	1	1.05	0.95				
	3955	1	23.0	0.4	0.0	0.0	254	0.999	-10.0	138.0	1	1.05	0.95				
	3957	1	5.1	-8.0	0.0	0.0	254	1.009	-20.0	138.0	1	1.05	0.95				
	3958	1	0.0	0.0	0.0	0.0	254	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	3959	4	40.6	13.3	0.0	0.0	254	1.018	0.0	138.0	1	1.05	0.95				
	3960	1	0.0	0.0	0.0	0.0	513	0.966	35.8	991.0	1	1.9	0.4				
	3961	1	0.0	0.0	0.0	0.0	513	0.966	35.8	13.8	1	1.9	0.4				
	3962	2	0.0	0.0	0.0	0.0	252	1.005	-8.3	992.0	1	1.05	0.95				
	3963	2	0.0	0.0	0.0	0.0	252	1.002	-9.3	992.0	1	1.05	0.95				
	3964	2	0.0	0.0	0.0	0.0	513	0.974	55.0	992.0	1	1.05	0.95				
	3965	1	0.0	0.0	0.0	0.0	513	0.99	49.70000000000001	230.0	1	1.05	0.95				
	3966	1	0.0	0.0	0.0	0.0	252	1.016	-12.000000000000002	345.0	1	1.05	0.95				
	3967	1	0.0	0.0	0.0	0.0	513	0.979	58.2	230.0	1	1.05	0.95				
	3968	2	0.0	0.0	0.0	0.0	513	0.968	63.6	992.0	1	1.05	0.95				
	3969	1	-80.0	0.0	0.0	0.0	210	1.015	18.5	138.0	1	1.05	0.95				
	3970	1	0.0	0.0	0.0	0.0	514	0.992	31.8	138.0	1	1.05	0.95				
	3971	1	0.0	0.0	0.0	0.0	513	0.966	35.8	991.0	1	1.9	0.4				
	3972	1	150.0	63.9	0.0	0.0	255	0.976	-14.999999999999998	138.0	1	1.05	0.95				
	3973	1	0.0	0.0	0.0	0.0	513	0.966	35.8	13.8	1	1.9	0.4				
	3974	2	0.0	0.0	0.0	0.0	256	1.009	-6.3	992.0	1	1.05	0.95				
	3975	1	0.0	0.0	0.0	0.0	256	1.009	-11.0	138.0	1	1.05	0.95				
	3977	2	0.0	0.0	0.0	0.0	252	1.017	-12.000000000000002	992.0	1	1.05	0.95				
	3978	2	0.0	0.0	0.0	0.0	252	1.017	-12.000000000000002	992.0	1	1.05	0.95				
	3979	1	7.9	1.0	0.0	0.0	209	0.989	18.8	69.0	1	1.05	0.95				
	3980	1	0.0	0.0	0.0	0.0	257	0.984	-18.0	138.0	1	1.05	0.95				
	3981	1	12.4	6.0	0.0	0.0	208	0.995	-4.3	138.0	1	1.2	0.8				
	3982	1	15.4	6.2	0.0	0.0	211	0.993	-21.0	138.0	1	1.05	0.95				
	3983	1	0.0	0.0	0.0	0.0	209	1.015	27.3	138.0	1	1.05	0.95				
	3984	1	0.0	0.0	0.0	0.0	209	1.023	27.9	138.0	1	1.2	0.8				
	3987	1	-55.00000000000001	0.0	0.0	0.0	208	1.004	2.99	138.0	1	1.05	0.95				
	3990	1	4.0	0.2	0.0	0.0	209	1.006	20.7	69.0	1	1.05	0.95				
	3991	1	0.0	0.0	0.0	0.0	257	0.984	-18.0	138.0	1	1.05	0.95				
	3992	1	0.0	0.0	0.0	0.0	255	0.984	-18.0	138.0	1	1.05	0.95				
	3993	1	-30.0	0.0	0.0	0.0	257	0.981	-9.9	13.8	1	1.05	0.95				
	3994	1	0.0	0.0	0.0	0.0	257	0.988	-17.0	138.0	1	1.05	0.95				
	3995	1	-19.0	0.0	0.0	0.0	257	0.992	-11.0	13.8	1	1.05	0.95				
	3996	1	0.0	0.0	0.0	0.0	257	0.995	-16.0	138.0	1	1.05	0.95				
	3997	1	-25.0	0.0	0.0	0.0	257	0.991	-9.1	13.8	1	1.05	0.95				
	3998	1	0.0	0.0	0.0	0.0	257	0.997	-16.0	138.0	1	1.05	0.95				
	3999	2	0.0	0.0	0.0	0.0	255	1.052	-12.000000000000002	13.8	1	1.05	0.95				
	4000	1	0.0	0.0	0.0	0.0	255	0.995	-13.0	138.0	1	1.05	0.95				
	4001	1	4.8	-0.7	0.0	0.0	359	1.003	-8.9	138.0	1	1.05	0.95				
	4002	1	23.1	-2.2	0.0	0.0	359	0.997	-11.0	138.0	1	1.05	0.95				
	4003	1	26.200000000000003	-1.0	0.0	0.0	359	0.999	-10.0	138.0	1	1.05	0.95				
	4004	1	5.299999999999999	-8.3	0.0	0.0	359	0.999	-10.0	138.0	1	1.05	0.95				
	4005	1	26.3	6.1	0.0	0.0	359	0.996	-10.0	138.0	1	1.05	0.95				
	4006	1	8.5	-1.9	0.0	0.0	359	0.993	-9.7	138.0	1	1.05	0.95				
	4007	1	34.8	1.9	0.0	0.0	359	0.994	-7.1	138.0	1	1.05	0.95				
	4008	1	11.6	0.8	0.0	0.0	359	0.999	-7.699999999999999	138.0	1	1.05	0.95				
	4009	1	7.199999999999999	2.7	0.0	0.0	359	1.012	-6.4	138.0	1	1.05	0.95				
	4010	1	20.400000000000002	-0.3	0.0	0.0	359	0.992	-10.0	138.0	1	1.05	0.95				
	4011	1	7.5	0.3	0.0	0.0	359	0.985	-3.2	138.0	1	1.05	0.95				
	4012	1	0.0	0.0	0.0	0.0	352	0.995	19.5	13.8	1	1.9	0.4				
	4013	1	0.0	0.0	0.0	0.0	352	0.995	19.5	991.0	1	1.9	0.4				
	4014	4	0.0	0.0	0.0	0.0	352	1.002	0.0	991.0	1	1.9	0.4				
	4015	1	0.0	0.0	0.0	0.0	352	0.996	19.6	991.0	1	1.9	0.4				
	4016	2	0.0	0.0	0.0	0.0	355	1.002	-8.7	992.0	1	1.05	0.95				
	4017	1	0.0	0.0	0.0	0.0	355	1.002	-11.0	138.0	1	1.05	0.95				
	4018	1	57.49999999999999	22.7	0.0	0.0	355	0.995	-12.000000000000002	138.0	1	1.05	0.95				
	4019	1	10.6	1.1	0.0	0.0	358	1.009	7.81	138.0	1	1.05	0.95				
	4020	1	34.1	7.000000000000001	0.0	0.0	355	1.004	-17.0	138.0	1	1.05	0.95				
	4021	1	12.8	-2.3	0.0	0.0	354	1.017	-2.8	138.0	1	1.05	0.95				
	4022	1	34.3	9.0	0.0	0.0	354	0.997	-5.5	138.0	1	1.05	0.95				
	4023	1	42.3	14.000000000000002	0.0	0.0	354	0.995	-6.3	138.0	1	1.05	0.95				
	4024	1	31.4	-5.7	0.0	0.0	354	1.004	-6.3	138.0	1	1.05	0.95				
	4025	1	24.7	-7.3	0.0	0.0	354	1.003	-6.3	138.0	1	1.05	0.95				
	4026	1	44.9	-20.9	0.0	0.0	354	1.003	-6.8	138.0	1	1.05	0.95				
	4027	1	0.0	0.0	0.0	0.0	354	1.003	-5.9	138.0	1	1.05	0.95				
	4028	1	0.0	0.0	0.0	0.0	351	1.072	-3.6	500.0	1	1.1	1.0				
	4029	1	23.3	0.2	0.0	0.0	354	0.996	-6.3	138.0	1	1.05	0.95				
	4030	1	16.1	4.5	0.0	0.0	354	1.002	-4.1	138.0	1	1.05	0.95				
	4031	1	50.9	4.2	0.0	0.0	354	1.023	-0.85	138.0	1	1.05	0.95				
	4032	1	28.000000000000004	-2.7	0.0	0.0	354	1.018	-2.0	138.0	1	1.05	0.95				
	4033	1	30.7	-2.5	0.0	0.0	354	1.017	-2.4	138.0	1	1.05	0.95				
	4034	1	15.8	-0.5	0.0	0.0	356	0.986	6.81	138.0	1	1.05	0.95				
	4035	2	0.0	0.0	0.0	0.0	356	1.012	7.36	138.0	1	1.05	0.95				
	4036	1	30.4	-0.1	0.0	0.0	354	0.995	-8.3	138.0	1	1.05	0.95				
	4037	1	18.5	3.7000000000000006	0.0	0.0	356	1.011	27.400000000000002	138.0	1	1.05	0.95				
	4038	1	32.8	0.4	0.0	0.0	356	1.004	27.6	138.0	1	1.05	0.95				
	4039	2	0.0	0.0	0.0	0.0	356	0.978	33.7	992.0	1	1.05	0.95				
	4040	1	0.0	0.0	0.0	0.0	352	1.017	-7.699999999999999	345.0	1	1.05	0.95				
	4041	1	7.3	2.2	0.0	0.0	356	1.011	30.7	138.0	1	1.05	0.95				
	4042	2	0.0	0.0	0.0	0.0	353	0.98	-11.0	992.0	1	1.05	0.95				
	4043	1	0.0	0.0	0.0	0.0	353	1.014	-14.999999999999998	230.0	1	1.05	0.95				
	4044	2	0.0	0.0	0.0	0.0	359	1.005	-1.5000000000000002	992.0	1	1.05	0.95				
	4045	1	48.1	-6.0	0.0	0.0	360	1.001	-5.8	138.0	1	1.05	0.95				
	4048	1	57.599999999999994	5.8	0.0	0.0	360	0.981	-6.6	138.0	1	1.05	0.95				
	4049	1	0.0	0.0	0.0	-91.0	351	1.093	26.5	500.0	1	1.1	1.0				
	4050	1	0.0	0.0	0.0	-282.0	351	1.068	5.46	500.0	1	1.1	1.0				
	4051	1	0.0	0.0	0.0	-80.0	352	1.04	23.6	345.0	1	1.05	0.95				
	4052	2	0.0	0.0	0.0	0.0	358	0.965	36.800000000000004	992.0	1	1.05	0.95				
	4053	1	0.0	0.0	0.0	0.0	358	1.019	31.7	138.0	1	1.05	0.95				
	4054	2	0.0	0.0	0.0	0.0	358	0.96	33.4	992.0	1	1.05	0.95				
	4055	1	0.0	0.0	0.0	0.0	358	1.016	28.2	138.0	1	1.05	0.95				
	4056	1	47.1	18.7	0.0	0.0	355	0.991	-12.000000000000002	138.0	1	1.05	0.95				
	4057	1	47.4	23.2	0.0	9.6	355	0.989	-12.000000000000002	138.0	1	1.05	0.95				
	4059	1	22.7	-0.2	0.0	0.0	354	0.99	-11.0	138.0	1	1.05	0.95				
	4060	1	10.8	-7.7	0.0	0.0	360	1.033	3.3600000000000003	138.0	1	1.05	0.95				
	4061	1	4.699999999999999	0.2	0.0	0.0	357	0.999	-13.0	138.0	1	1.05	0.95				
	4062	1	10.9	-1.4	0.0	0.0	357	0.998	-13.0	138.0	1	1.05	0.95				
	4063	1	-14.100000000000001	1.0	0.0	0.0	357	1.0	-14.0	138.0	1	1.05	0.95				
	4064	2	0.0	0.0	0.0	0.0	352	0.966	21.4	992.0	1	1.05	0.95				
	4065	1	0.0	0.0	0.0	0.0	352	1.006	17.7	345.0	1	1.05	0.95				
	4066	1	0.0	0.0	0.0	0.0	356	1.009	28.8	138.0	1	1.05	0.95				
	4067	1	0.0	0.0	0.0	0.0	356	1.035	27.8	138.0	1	1.05	0.95				
	4068	2	0.0	0.0	0.0	0.0	356	0.993	23.9	992.0	1	1.05	0.95				
	4069	1	0.0	0.0	0.0	0.0	356	1.015	20.9	138.0	1	1.05	0.95				
	4070	1	0.0	0.0	0.0	0.0	353	1.019	13.4	230.0	1	1.05	0.95				
	4071	1	0.0	0.0	0.0	-80.0	353	1.009	15.2	230.0	1	1.05	0.95				
	4072	1	0.0	0.0	0.0	0.0	353	1.006	-10.0	230.0	1	1.05	0.95				
	4073	1	18.9	-0.3	0.0	0.0	356	1.017	17.9	138.0	1	1.05	0.95				
	4074	1	-9.5	-0.4	0.0	0.0	356	1.025	16.6	138.0	1	1.05	0.95				
	4077	1	8.6	-0.6	0.0	0.0	356	1.001	6.27	138.0	1	1.05	0.95				
	4080	1	8.9	-0.4	0.0	0.0	356	0.996	5.0	138.0	1	1.05	0.95				
	4081	1	0.0	0.0	0.0	0.0	356	1.009	11.6	138.0	1	1.05	0.95				
	4082	1	18.2	1.8000000000000003	0.0	0.0	356	1.002	9.34	138.0	1	1.05	0.95				
	4084	1	31.4	1.2	0.0	0.0	363	0.983	-5.9	138.0	1	1.05	0.95				
	4085	1	0.0	0.0	0.0	0.0	354	1.008	-8.3	138.0	1	1.05	0.95				
	4086	1	110.19999999999999	23.5	0.0	0.0	356	0.971	20.8	138.0	1	1.05	0.95				
	4087	1	134.4	33.8	0.0	0.0	356	0.968	20.6	138.0	1	1.05	0.95				
	4088	1	9.4	0.1	0.0	0.0	356	0.936	12.3	138.0	1	1.05	0.95				
	4089	1	0.0	0.0	0.0	0.0	352	1.017	-10.0	991.0	1	1.9	0.4				
	4090	1	0.0	0.0	0.0	0.0	358	1.008	23.3	138.0	1	1.05	0.95				
	4091	1	-34.300000000000004	0.5	0.0	0.0	363	1.013	24.000000000000004	138.0	1	1.05	0.95				
	4092	1	23.3	-3.3000000000000003	0.0	0.0	354	0.993	-8.0	138.0	1	1.05	0.95				
	4093	1	0.0	0.0	0.0	-3.46	352	0.993	-8.9	345.0	1	1.05	0.95				
	4095	1	0.0	0.0	0.0	0.0	355	0.992	-11.0	138.0	1	1.05	0.95				
	4096	1	0.0	0.0	0.0	0.0	352	0.998	-11.0	13.8	1	1.9	0.4				
	4097	1	0.0	0.0	0.0	0.0	352	0.998	-11.0	991.0	1	1.9	0.4				
	4098	1	0.0	0.0	0.0	0.0	352	0.994	-8.9	345.0	1	1.05	0.95				
	4099	1	0.40000000000000036	2.5	0.0	0.0	357	1.009	-7.400000000000001	138.0	1	1.05	0.95				
	4100	2	0.0	0.0	0.0	0.0	361	0.961	-25.0	992.0	1	1.05	0.95				
	4101	1	0.0	0.0	0.0	0.0	361	0.982	-25.0	138.0	1	1.05	0.95				
	4102	1	44.1	27.9	0.0	0.0	256	0.997	-11.0	138.0	1	1.05	0.95				
	4105	1	13.4	5.7	0.0	0.0	254	0.997	-13.0	138.0	1	1.05	0.95				
	4107	1	15.0	6.4	0.0	0.0	254	0.997	-12.000000000000002	138.0	1	1.05	0.95				
	4108	4	10.0	4.2	0.0	0.0	254	1.015	0.0	138.0	1	1.05	0.95				
	4110	1	14.800000000000002	9.2	0.0	0.0	359	1.018	1.0300000000000002	138.0	1	1.05	0.95				
	4111	1	64.0	5.0	0.0	0.0	359	1.018	0.939	138.0	1	1.05	0.95				
	4113	1	18.5	7.9	0.0	0.0	254	0.998	-13.0	138.0	1	1.05	0.95				
	4114	1	0.0	0.0	0.0	0.0	255	0.996	-13.0	138.0	1	1.05	0.95				
	4118	1	50.2	11.2	0.0	0.0	254	0.993	-11.0	138.0	1	1.05	0.95				
	4120	1	0.0	0.0	0.0	0.0	254	1.018	-7.9	138.0	1	1.05	0.95				
	4124	1	0.0	0.0	0.0	0.0	254	0.998	-8.4	138.0	1	1.05	0.95				
	4126	1	2.5	1.1	0.0	0.0	254	0.998	-8.4	138.0	1	1.05	0.95				
	4127	1	0.0	0.0	0.0	0.0	255	0.985	-14.999999999999998	138.0	1	1.2	0.8				
	4128	1	0.0	0.0	0.0	0.0	255	0.999	-14.999999999999998	138.0	1	1.2	0.8				
	4129	1	0.0	0.0	0.0	0.0	207	0.988	-11.0	138.0	1	1.05	0.95				
	4130	1	0.0	0.0	0.0	0.0	207	1.009	-11.0	138.0	1	1.05	0.95				
	4131	1	4.6	2.0	0.0	0.0	207	0.99	-16.0	88.0	1	1.05	0.95				
	4132	1	0.0	0.0	0.0	0.0	211	1.0	-22.0	138.0	1	1.05	0.95				
	4133	1	3.4000000000000004	1.6	0.0	0.0	209	1.0	23.3	138.0	1	1.2	0.8				
	4134	1	-21.0	0.0	0.0	0.0	209	1.005	25.9	138.0	1	1.05	0.95				
	4135	1	-50.0	0.0	0.0	0.0	208	1.009	3.41	138.0	1	1.05	0.95				
	4136	1	0.0	0.0	0.0	0.0	210	0.99	20.0	138.0	1	1.05	0.95				
	4137	1	-15.0	0.0	0.0	0.0	210	0.992	23.9	69.0	1	1.05	0.95				
	4138	2	0.0	0.0	0.0	0.0	210	1.042	25.4	138.0	1	1.05	0.95				
	4140	2	0.0	0.0	0.0	0.0	209	1.007	24.000000000000004	69.0	1	1.2	0.8				
	4141	1	-30.0	0.0	0.0	0.0	209	1.023	27.7	138.0	1	1.05	0.95				
	4143	1	-50.0	0.0	0.0	0.0	207	1.009	0.732	138.0	1	1.05	0.95				
	4144	1	13.600000000000001	4.2	0.0	0.0	207	0.996	-10.0	138.0	1	1.05	0.95				
	4145	1	1.0	0.4	0.0	0.0	209	1.015	27.3	138.0	1	1.05	0.95				
	4147	1	-190.0	0.0	0.0	0.0	209	1.015	27.3	138.0	1	1.05	0.95				
	4148	1	-4.9	0.0	0.0	0.0	211	1.003	-18.0	138.0	1	1.05	0.95				
	4149	1	35.0	14.899999999999999	0.0	0.0	207	1.002	-5.2	138.0	1	1.05	0.95				
	4150	1	12.0	5.1	0.0	0.0	208	1.004	-2.1	138.0	1	1.05	0.95				
	4152	1	3.1	0.4	0.0	0.0	206	0.997	-14.0	13.8	1	1.05	0.95				
	4153	1	-70.0	0.0	0.0	0.0	210	1.016	20.7	138.0	1	1.05	0.95				
	4155	1	-28.6	0.0	0.0	0.0	209	1.014	24.5	138.0	1	1.05	0.95				
	4156	1	-28.499999999999996	0.0	0.0	0.0	208	0.992	0.35800000000000004	138.0	1	1.05	0.95				
	4157	1	-28.6	0.0	0.0	0.0	209	1.025	26.2	138.0	1	1.05	0.95				
	4158	1	-28.000000000000004	0.0	0.0	0.0	209	1.025	26.2	138.0	1	1.05	0.95				
	4159	1	-28.6	0.0	0.0	0.0	209	1.014	24.5	138.0	1	1.05	0.95				
	4160	1	13.3	5.7	0.0	0.0	208	1.008	-1.9	138.0	1	1.05	0.95				
	4161	1	5.9	2.5	0.0	0.0	207	1.004	-5.8	138.0	1	1.05	0.95				
	4162	1	8.3	3.5000000000000004	0.0	0.0	207	0.998	-5.2	138.0	1	1.05	0.95				
	4163	1	7.1	3.0	0.0	0.0	208	1.004	-2.1	138.0	1	1.05	0.95				
	4164	1	10.5	4.5	0.0	0.0	207	0.984	-12.000000000000002	138.0	1	1.05	0.95				
	4165	1	10.1	4.3	0.0	0.0	211	0.995	-22.0	138.0	1	1.05	0.95				
	4166	1	13.0	5.5	0.0	0.0	209	1.002	22.4	138.0	1	1.05	0.95				
	4167	1	6.4	2.7	0.0	0.0	211	0.994	-20.0	138.0	1	1.05	0.95				
	4168	1	-58.8	0.0	0.0	0.0	209	1.011	26.1	138.0	1	1.05	0.95				
	4169	1	3.5000000000000004	1.5	0.0	0.0	207	1.0	-6.000000000000001	138.0	1	1.05	0.95				
	4170	1	4.6	1.6	0.0	0.0	206	1.0	-13.0	138.0	1	1.05	0.95				
	4171	1	5.7	1.1	0.0	0.0	208	0.991	-1.2	138.0	1	1.05	0.95				
	4172	1	11.0	4.7	0.0	0.0	208	0.994	-4.3	138.0	1	1.05	0.95				
	4174	1	0.0	0.0	0.0	0.0	207	1.004	-5.8	138.0	1	1.05	0.95				
	4176	1	0.0	0.0	0.0	0.0	208	1.004	-2.1	138.0	1	1.05	0.95				
	4178	1	0.0	0.0	0.0	0.0	211	0.996	-22.0	138.0	1	1.05	0.95				
	4180	2	0.0	0.0	0.0	0.0	355	0.975	-11.0	992.0	1	1.05	0.95				
	4181	1	0.0	0.0	0.0	0.0	211	0.994	-20.0	138.0	1	1.05	0.95				
	4182	1	0.0	0.0	0.0	0.0	355	0.999	-11.0	138.0	1	1.05	0.95				
	4183	1	0.0	0.0	0.0	0.0	207	1.0	-6.000000000000001	138.0	1	1.05	0.95				
	4187	1	-27.0	0.0	0.0	0.0	210	1.005	19.0	13.8	1	1.05	0.95				
	4188	1	0.0	0.0	0.0	0.0	210	1.011	12.6	138.0	1	1.05	0.95				
	4189	1	0.0	0.0	0.0	0.0	210	1.011	12.6	138.0	1	1.05	0.95				
	4190	1	-55.00000000000001	0.0	0.0	0.0	210	1.032	26.1	138.0	1	1.05	0.95				
	4192	1	-50.0	0.0	0.0	0.0	209	0.994	28.700000000000003	13.8	1	1.05	0.95				
	4193	1	20.0	8.5	0.0	0.0	208	0.995	-4.3	138.0	1	1.05	0.95				
	4194	1	13.0	5.5	0.0	0.0	207	1.0	-10.0	138.0	1	1.05	0.95				
	4195	1	0.0	0.0	0.0	0.0	211	1.001	-22.0	138.0	1	1.05	0.95				
	4196	1	0.0	0.0	0.0	0.0	210	0.989	23.4	69.0	1	1.05	0.95				
	4197	1	0.0	0.0	0.0	0.0	210	1.006	19.1	138.0	1	1.05	0.95				
	4198	1	-30.0	0.0	0.0	0.0	210	1.0	25.2	138.0	1	1.05	0.95				
	4199	1	-27.500000000000004	0.0	0.0	0.0	207	0.988	-11.0	138.0	1	1.05	0.95				
	4200	1	0.0	0.0	0.0	0.0	254	1.0	-9.7	138.0	1	1.05	0.95				
	4201	1	0.0	0.0	0.0	0.0	256	1.005	-9.0	138.0	1	1.05	0.95				
	4202	1	0.0	0.0	0.0	0.0	256	1.011	-11.0	138.0	1	1.05	0.95				
	4203	2	0.0	0.0	0.0	0.0	256	1.017	-6.000000000000001	992.0	1	1.05	0.95				
	4204	2	0.0	0.0	0.0	0.0	256	1.017	-7.8	992.0	1	1.05	0.95				
	4205	2	0.0	0.0	0.0	0.0	256	1.005	-9.0	992.0	1	1.05	0.95				
	4206	2	0.0	0.0	0.0	0.0	256	1.011	-11.0	992.0	1	1.05	0.95				
	4207	2	0.0	0.0	0.0	0.0	256	1.011	-11.0	992.0	1	1.05	0.95				
	4208	2	0.0	0.0	0.0	0.0	256	1.011	-11.0	992.0	1	1.05	0.95				
	4209	1	0.0	0.0	0.0	0.0	207	0.996	-10.0	138.0	1	1.05	0.95				
	4210	1	25.0	8.2	0.0	0.0	256	1.005	-9.1	138.0	1	1.05	0.95				
	4213	1	25.0	8.2	0.0	0.0	256	1.01	-11.0	138.0	1	1.05	0.95				
	4217	1	5.4	2.3	0.0	0.0	208	0.99	-6.7	138.0	1	1.05	0.95				
	4218	1	0.0	0.0	0.0	0.0	206	1.005	-13.0	138.0	1	1.05	0.95				
	4220	1	-79.9	-42.3	0.0	0.0	211	1.08	-11.0	138.0	1	1.05	0.95				
	4221	1	0.0	0.0	0.0	0.0	206	1.005	-13.0	138.0	1	1.05	0.95				
	4222	1	-1.1999999999999997	1.3	0.0	0.0	209	1.003	12.2	138.0	1	1.05	0.95				
	4223	1	0.0	0.0	0.0	0.0	208	0.993	17.8	138.0	1	1.05	0.95				
	4224	1	2.6	0.0	0.0	0.0	208	0.995	18.2	138.0	1	1.05	0.95				
	4225	1	-19.9	0.0	0.0	0.0	208	0.996	11.4	138.0	1	1.05	0.95				
	4226	1	12.4	8.0	0.0	0.0	215	0.993	11.6	138.0	1	1.05	0.95				
	4227	1	0.0	0.0	0.0	0.0	208	0.995	9.62	138.0	1	1.05	0.95				
	4228	1	1.6	1.2	0.0	0.0	208	0.995	9.62	138.0	1	1.05	0.95				
	4229	1	-1.0	0.0	0.0	0.0	208	0.987	14.500000000000002	138.0	1	1.05	0.95				
	4230	1	0.0	0.0	0.0	25.0	209	0.997	13.9	138.0	1	1.05	0.95				
	4231	1	20.1	7.9	0.0	0.0	209	1.0	13.3	138.0	1	1.05	0.95				
	4232	1	0.0	0.0	0.0	0.0	209	1.005	13.8	138.0	1	1.05	0.95				
	4236	1	0.0	0.0	0.0	0.0	209	0.996	17.2	13.8	1	1.05	0.95				
	4237	1	1.1	0.5	0.0	0.0	209	0.996	17.2	13.8	1	1.05	0.95				
	4239	1	0.0	0.0	0.0	0.0	209	1.012	17.6	138.0	1	1.05	0.95				
	4240	1	32.9	13.4	0.0	0.0	207	0.984	-7.8	138.0	1	1.05	0.95				
	4241	1	1.9	0.8	0.0	0.0	207	0.99	-7.6	138.0	1	1.05	0.95				
	4242	1	0.0	0.0	0.0	0.0	207	1.009	-5.7	138.0	1	1.05	0.95				
	4243	1	26.1	10.5	0.0	0.0	207	0.998	-3.3	138.0	1	1.05	0.95				
	4244	1	16.2	7.3	0.0	0.0	207	1.003	-6.3	138.0	1	1.05	0.95				
	4245	1	0.0	0.0	0.0	0.0	207	1.005	-6.1	138.0	1	1.05	0.95				
	4246	1	7.6	2.9	0.0	0.0	207	1.005	-6.1	138.0	1	1.05	0.95				
	4247	1	13.5	6.0	0.0	0.0	207	1.008	-5.7	138.0	1	1.05	0.95				
	4248	1	0.1	0.0	0.0	0.0	207	1.004	-6.1	138.0	1	1.05	0.95				
	4249	1	19.4	5.8	0.0	0.0	207	0.984	4.47	138.0	1	1.05	0.95				
	4250	1	14.800000000000002	7.9	0.0	0.0	207	1.012	-6.8	138.0	1	1.05	0.95				
	4251	1	8.7	4.6	0.0	0.0	208	0.986	13.0	138.0	1	1.05	0.95				
	4252	1	0.0	0.0	0.0	0.0	209	1.003	12.4	138.0	1	1.05	0.95				
	4253	1	31.8	14.7	0.0	0.0	208	0.983	8.55	138.0	1	1.05	0.95				
	4254	1	11.3	-0.2	0.0	0.0	207	1.004	-3.0000000000000004	138.0	1	1.05	0.95				
	4255	1	10.5	5.3	0.0	0.0	215	0.975	-0.58	138.0	1	1.05	0.95				
	4256	1	1.0	-0.4	0.0	0.0	208	1.006	6.830000000000001	138.0	1	1.05	0.95				
	4257	1	9.4	3.2	0.0	0.0	207	0.996	-6.6	138.0	1	1.05	0.95				
	4258	1	4.9	2.1	0.0	0.0	208	0.996	6.95	138.0	1	1.05	0.95				
	4259	1	32.4	16.7	0.0	0.0	208	0.997	7.59	138.0	1	1.05	0.95				
	4260	1	34.8	8.6	0.0	0.0	209	0.995	13.700000000000001	138.0	1	1.05	0.95				
	4261	1	22.4	9.1	0.0	0.0	209	0.986	3.8499999999999996	138.0	1	1.05	0.95				
	4262	1	8.6	2.4	0.0	0.0	207	0.993	-7.0	138.0	1	1.05	0.95				
	4263	1	10.6	5.5	0.0	0.0	207	0.993	-7.2	138.0	1	1.05	0.95				
	4264	1	0.0	0.0	0.0	0.0	208	1.023	9.640000000000002	69.0	1	1.05	0.95				
	4265	1	13.100000000000001	6.3	0.0	0.0	208	0.992	14.999999999999998	138.0	1	1.05	0.95				
	4266	1	50.7	22.0	0.0	0.0	208	1.015	8.610000000000001	138.0	1	1.05	0.95				
	4267	1	24.1	7.400000000000001	0.0	0.0	208	0.934	-12.000000000000002	138.0	1	1.05	0.95				
	4269	1	59.3	15.2	0.0	0.0	207	0.973	-9.3	138.0	1	1.05	0.95				
	4270	1	26.8	9.8	0.0	0.0	207	0.977	-8.1	138.0	1	1.05	0.95				
	4271	1	21.4	9.5	0.0	0.0	207	0.981	-8.3	138.0	1	1.05	0.95				
	4272	1	13.900000000000002	6.0	0.0	0.0	207	0.98	-7.8	138.0	1	1.05	0.95				
	4273	1	28.000000000000004	8.9	0.0	0.0	207	0.986	-7.699999999999999	138.0	1	1.05	0.95				
	4274	1	63.6	25.8	0.0	0.0	207	0.984	-7.499999999999999	138.0	1	1.05	0.95				
	4275	1	-20.0	0.0	0.0	0.0	209	1.012	17.6	138.0	1	1.05	0.95				
	4276	1	0.0	0.0	0.0	0.0	207	1.01	-5.6	138.0	1	1.05	0.95				
	4277	1	10.8	2.8	0.0	30.0	211	1.005	-22.0	138.0	1	1.05	0.95				
	4278	1	9.8	5.5	0.0	0.0	207	1.005	-5.5	138.0	1	1.05	0.95				
	4279	1	0.0	0.0	0.0	0.0	208	1.03	9.37	69.0	1	1.05	0.95				
	4280	1	0.0	0.0	0.0	0.0	211	1.003	-22.0	138.0	1	1.05	0.95				
	4281	1	-30.0	0.0	0.0	0.0	211	1.006	-21.0	138.0	1	1.05	0.95				
	4284	1	0.0	0.0	0.0	0.0	209	0.995	20.2	138.0	1	1.05	0.95				
	4285	1	-17.8	0.0	0.0	0.0	209	0.995	20.2	13.8	1	1.05	0.95				
	4286	1	0.0	0.0	0.0	0.0	208	1.006	8.41	138.0	1	1.05	0.95				
	4287	1	0.0	0.0	0.0	0.0	207	1.002	-6.4	138.0	1	1.05	0.95				
	4289	1	0.0	0.0	0.0	0.0	207	1.004	-3.0000000000000004	138.0	1	1.05	0.95				
	4290	1	0.1	0.0	0.0	0.0	207	1.01	-5.4	138.0	1	1.05	0.95				
	4291	1	-25.7	0.0	0.0	0.0	209	1.006	19.8	138.0	1	1.05	0.95				
	4292	1	0.0	0.0	0.0	0.0	209	1.038	9.1	69.0	1	1.05	0.95				
	4293	1	0.0	0.0	0.0	0.0	209	1.014	16.8	69.0	1	1.05	0.95				
	4294	1	0.0	0.0	0.0	0.0	208	0.992	14.800000000000002	138.0	1	1.05	0.95				
	4295	1	0.0	0.0	0.0	0.0	208	0.995	15.1	138.0	1	1.05	0.95				
	4296	1	-25.8	0.0	0.0	0.0	208	1.0	14.3	138.0	1	1.05	0.95				
	4297	1	0.0	0.0	0.0	0.0	208	0.997	14.500000000000002	138.0	1	1.05	0.95				
	4298	1	0.0	0.0	0.0	0.0	208	0.996	11.7	138.0	1	1.05	0.95				
	4299	1	0.0	0.0	0.0	0.0	208	0.996	11.4	138.0	1	1.05	0.95				
	4300	2	0.0	0.0	0.0	0.0	209	1.002	24.9	992.0	1	1.05	0.95				
	4301	2	0.0	0.0	0.0	0.0	209	1.002	24.9	992.0	1	1.05	0.95				
	4302	1	0.0	0.0	0.0	0.0	209	1.001	24.9	138.0	1	1.05	0.95				
	4303	1	0.0	0.0	0.0	0.0	209	1.001	24.9	138.0	1	1.05	0.95				
	4304	1	0.0	0.0	0.0	0.0	209	1.0	24.9	138.0	1	1.05	0.95				
	4308	1	0.0	0.0	0.0	0.0	251	1.021	-9.0	991.0	1	1.9	0.4				
	4309	1	0.0	0.0	0.0	0.0	251	1.021	-9.0	13.8	1	1.9	0.4				
	4311	1	0.0	0.0	0.0	0.0	353	1.017	12.9	230.0	1	1.05	0.95				
	4312	1	0.0	0.0	0.0	0.0	356	0.998	11.5	138.0	1	1.05	0.95				
	4313	1	0.0	0.0	0.0	0.0	357	0.996	-10.0	69.0	1	1.05	0.95				
	4314	1	0.0	0.0	0.0	0.0	352	1.001	-7.8	991.0	1	1.9	0.4				
	4315	1	0.0	0.0	0.0	0.0	352	1.002	-7.400000000000001	991.0	1	1.9	0.4				
	4318	1	0.0	0.0	0.0	0.0	352	1.017	-10.0	991.0	1	1.9	0.4				
	4319	1	0.0	0.0	0.0	0.0	352	1.017	-10.0	991.0	1	1.9	0.4				
	4320	1	6.3	-3.9	0.0	0.0	360	1.006	1.18	138.0	1	1.05	0.95				
	4321	1	49.0	17.9	0.0	0.0	360	0.991	-0.43	138.0	1	1.05	0.95				
	4322	1	14.000000000000002	5.3	0.0	0.0	360	0.987	-0.3	138.0	1	1.05	0.95				
	4323	1	9.1	4.0	0.0	0.0	360	0.991	-0.41	138.0	1	1.05	0.95				
	4324	1	-17.8	0.1	0.0	0.0	363	0.988	-0.13	138.0	1	1.05	0.95				
	4325	1	0.0	0.0	0.0	0.0	256	1.013	-10.0	138.0	1	1.05	0.95				
	4326	1	0.0	0.0	0.0	0.0	357	1.006	-19.0	69.0	1	1.05	0.95				
	4327	1	3.9	-1.9	0.0	0.0	357	1.018	-18.0	69.0	1	1.05	0.95				
	4328	1	16.8	0.0	0.0	0.0	357	0.998	-20.0	69.0	1	1.05	0.95				
	4329	1	7.5	-0.4	0.0	0.0	357	1.002	-20.0	69.0	1	1.05	0.95				
	4330	1	-4.8	0.0	0.0	0.0	357	1.002	-19.0	69.0	1	1.05	0.95				
	4331	1	0.0	0.0	0.0	50.0	353	0.999	-19.0	230.0	1	1.05	0.95				
	4332	4	0.0	0.0	0.0	0.0	351	1.076	24.8	500.0	1	1.1	1.0				
	4335	1	19.799999999999997	-1.7000000000000002	0.0	0.0	359	1.002	-1.9	138.0	1	1.05	0.95				
	4336	1	13.3	-0.4	0.0	0.0	355	1.035	-7.1	138.0	1	1.05	0.95				
	4340	1	6.9	2.7	0.0	0.0	354	1.001	-7.0	138.0	1	1.05	0.95				
	4344	1	9.8	4.5	0.0	0.0	357	0.975	-12.000000000000002	13.8	1	1.05	0.95				
	4345	1	19.9	-13.0	0.0	0.0	354	1.008	-10.0	138.0	1	1.05	0.95				
	4348	2	0.0	0.0	0.0	0.0	356	0.98	30.299999999999997	34.5	1	1.05	0.95				
	4349	1	0.0	0.0	0.0	-160.0	351	1.085	29.200000000000003	500.0	1	1.1	1.0				
	4350	4	0.0	0.0	0.0	-200.0	351	1.063	24.8	500.0	1	1.1	1.0				
	4351	1	0.0	0.0	0.0	-150.0	351	1.058	0.767	500.0	1	1.1	1.0				
	4352	1	0.0	0.0	0.0	-150.0	351	1.043	-6.3	500.0	1	1.1	1.0				
	4353	1	0.0	0.0	0.0	-200.0	351	1.053	-10.0	500.0	1	1.1	1.0				
	4354	1	0.0	0.0	0.0	0.0	351	1.04	-7.699999999999999	991.0	1	1.9	0.4				
	4355	1	0.0	0.0	0.0	0.0	351	1.04	-7.699999999999999	13.8	1	1.9	0.4				
	4356	1	0.0	0.0	0.0	0.0	351	1.04	-7.699999999999999	991.0	1	1.9	0.4				
	4357	1	0.0	0.0	0.0	0.0	351	1.04	-7.699999999999999	13.8	1	1.9	0.4				
	4358	1	0.0	0.0	0.0	0.0	353	1.042	-7.499999999999999	230.0	1	1.05	0.95				
	4362	1	38.5	1.4	0.0	0.0	357	1.015	-8.5	138.0	1	1.05	0.95				
	4363	1	11.4	-0.9000000000000001	0.0	0.0	357	1.01	-9.9	138.0	1	1.05	0.95				
	4364	1	11.9	-3.9	0.0	0.0	356	1.009	11.4	138.0	1	1.05	0.95				
	4366	1	-88.2	0.0	0.0	0.0	356	0.987	30.2	34.5	1	1.05	0.95				
	4367	1	0.0	0.0	0.0	0.0	354	1.006	-9.6	138.0	1	1.05	0.95				
	4368	1	13.699999999999998	1.4	0.0	0.0	357	0.996	-11.0	69.0	1	1.05	0.95				
	4369	1	10.5	3.0	0.0	0.0	358	1.02	13.4	13.8	1	1.05	0.95				
	4370	2	0.0	0.0	0.0	0.0	356	0.988	34.9	34.5	1	1.05	0.95				
	4371	2	0.7	-0.3	0.0	0.0	363	1.018	20.6	138.0	1	1.05	0.95				
	4372	1	0.0	0.0	0.0	0.0	356	1.035	20.0	138.0	1	1.05	0.95				
	4373	1	15.1	7.6	0.0	0.0	355	0.984	-18.0	23.0	1	1.05	0.95				
	4374	1	16.9	7.5	0.0	0.0	355	0.952	-19.0	23.0	1	1.05	0.95				
	4376	4	0.0	0.0	0.0	0.0	351	0.951	24.8	13.8	1	1.05	0.95				
	4378	1	18.0	5.2	0.0	0.0	354	1.006	-8.7	138.0	1	1.05	0.95				
	4379	1	6.0	2.5	0.0	0.0	358	1.002	21.200000000000003	138.0	1	1.05	0.95				
	4380	1	12.4	4.9	0.0	0.0	354	0.999	-8.8	138.0	1	1.05	0.95				
	4381	1	10.0	4.1	0.0	0.0	358	1.002	25.6	138.0	1	1.05	0.95				
	4382	1	5.0	2.2	0.0	0.0	356	0.992	18.5	138.0	1	1.05	0.95				
	4383	1	11.3	3.0	0.0	0.0	356	0.998	11.4	138.0	1	1.05	0.95				
	4385	1	0.8	0.3	0.0	0.0	359	1.004	-1.8	138.0	1	1.05	0.95				
	4386	1	9.3	-0.2	0.0	0.0	356	0.996	13.2	138.0	1	1.05	0.95				
	4392	1	10.0	-1.3	0.0	0.0	356	1.03	15.7	138.0	1	1.05	0.95				
	4393	1	55.3	14.6	0.0	0.0	356	0.991	19.5	138.0	1	1.05	0.95				
	4394	1	52.900000000000006	-2.4	0.0	0.0	354	1.004	-6.4	138.0	1	1.05	0.95				
	4395	1	38.9	-9.7	0.0	0.0	354	1.004	-6.4	138.0	1	1.05	0.95				
	4396	1	4.0	0.2	0.0	0.0	355	0.993	-12.000000000000002	138.0	1	1.05	0.95				
	4400	1	0.0	0.0	0.0	0.0	477	1.026	46.5	138.0	1	1.05	0.95				
	4401	1	0.0	0.0	0.0	0.0	477	1.028	46.8	138.0	1	1.05	0.95				
	4402	1	0.0	0.0	0.0	0.0	477	1.024	53.2	34.5	1	1.05	0.95				
	4403	2	0.0	0.0	0.0	0.0	477	1.032	54.1	34.0	1	1.05	0.95				
	4404	2	0.0	0.0	0.0	0.0	477	1.025	53.2	34.0	1	1.05	0.95				
	4405	2	0.0	0.0	0.0	0.0	477	1.025	53.2	34.0	1	1.05	0.95				
	4406	1	8.6	4.6	0.0	0.0	473	0.994	72.40000000000002	13.8	1	1.05	0.95				
	4407	1	2.0	0.7	0.0	7.200000000000001	477	1.019	34.6	34.5	1	1.05	0.95				
	4416	2	0.0	0.0	0.0	0.0	477	0.994	61.300000000000004	69.0	1	1.05	0.95				
	4417	1	0.0	0.0	0.0	0.0	477	0.995	58.60000000000001	138.0	1	1.05	0.95				
	4424	2	0.0	0.0	0.0	0.0	477	0.995	61.50000000000001	13.8	1	1.05	0.95				
	4425	1	0.0	0.0	0.0	0.0	477	0.995	58.9	138.0	1	1.05	0.95				
	4430	2	0.0	0.0	0.0	0.0	479	1.002	70.5	13.8	1	1.05	0.95				
	4431	1	0.0	0.0	0.0	0.0	479	1.003	67.90000000000002	138.0	1	1.05	0.95				
	4433	1	0.0	0.0	0.0	0.0	479	1.002	67.7	138.0	1	1.05	0.95				
	4434	2	0.0	0.0	0.0	0.0	479	1.002	67.6	13.8	1	1.05	0.95				
	4435	1	0.0	0.0	0.0	0.0	479	1.001	67.6	138.0	1	1.05	0.95				
	4436	2	0.0	0.0	0.0	0.0	479	1.001	71.0	13.8	1	1.05	0.95				
	4437	1	0.0	0.0	0.0	0.0	479	1.002	67.8	138.0	1	1.05	0.95				
	4438	2	0.0	0.0	0.0	0.0	479	0.999	70.1	13.8	1	1.05	0.95				
	4439	1	0.0	0.0	0.0	0.0	479	1.0	67.2	138.0	1	1.05	0.95				
	4440	2	0.0	0.0	0.0	0.0	479	0.999	69.7	13.8	1	1.05	0.95				
	4441	1	0.0	0.0	0.0	0.0	479	1.0	67.1	138.0	1	1.05	0.95				
	4442	2	0.0	0.0	0.0	0.0	479	0.998	69.1	13.8	1	1.05	0.95				
	4443	1	0.0	0.0	0.0	0.0	479	0.999	66.8	138.0	1	1.05	0.95				
	4444	2	0.0	0.0	0.0	0.0	479	1.004	70.9	13.8	1	1.05	0.95				
	4445	1	0.0	0.0	0.0	0.0	479	1.005	68.1	138.0	1	1.05	0.95				
	4446	2	0.0	0.0	0.0	0.0	479	1.004	72.2	13.8	1	1.05	0.95				
	4447	1	0.0	0.0	0.0	0.0	479	1.006	68.4	138.0	1	1.05	0.95				
	4448	1	0.0	0.0	0.0	-20.0	472	1.029	64.4	230.0	1	1.05	0.95				
	4460	2	0.0	0.0	0.0	0.0	477	0.99	67.6	13.8	1	1.05	0.95				
	4461	1	0.0	0.0	0.0	0.0	477	0.991	65.0	138.0	1	1.05	0.95				
	4462	2	0.0	0.0	0.0	0.0	471	1.0	74.5	992.0	1	1.05	0.95				
	4465	1	0.0	0.0	0.0	0.0	471	1.04	69.6	500.0	1	1.1	1.0				
	4469	1	0.0	0.0	0.0	0.0	473	1.002	83.5	138.0	1	1.05	0.95				
	4471	1	0.0	0.0	0.0	0.0	473	1.016	82.60000000000001	138.0	1	1.05	0.95				
	4472	2	0.0	0.0	0.0	0.0	473	1.02	95.8	13.8	1	1.05	0.95				
	4473	1	0.0	0.0	0.0	0.0	473	1.014	89.5	138.0	1	1.05	0.95				
	4474	2	0.0	0.0	0.0	0.0	473	1.024	96.5	13.8	1	1.05	0.95				
	4475	1	0.0	0.0	0.0	0.0	473	1.014	89.5	138.0	1	1.05	0.95				
	4476	2	0.0	0.0	0.0	0.0	473	1.02	93.5	13.8	1	1.05	0.95				
	4477	1	0.0	0.0	0.0	0.0	473	1.013	89.4	138.0	1	1.05	0.95				
	4478	2	0.0	0.0	0.0	0.0	471	1.0	76.1	992.0	1	1.05	0.95				
	4479	1	0.0	0.0	0.0	0.0	471	1.047	68.7	500.0	1	1.1	1.0				
	4489	2	0.0	0.0	0.0	0.0	471	1.0	90.6	992.0	1	1.05	0.95				
	4491	1	0.0	0.0	0.0	0.0	471	1.046	83.8	500.0	1	1.1	1.0				
	4492	2	0.0	0.0	0.0	0.0	471	1.0	90.1	992.0	1	1.05	0.95				
	4493	1	0.0	0.0	0.0	0.0	471	1.045	82.3	500.0	1	1.1	1.0				
	4494	1	0.0	0.0	0.0	0.0	471	1.045	81.9	500.0	1	1.1	1.0				
	4495	1	0.0	0.0	0.0	0.0	471	1.047	68.3	500.0	1	1.1	1.0				
	4496	1	0.0	0.0	0.0	0.0	471	1.069	48.7	500.0	1	1.1	1.0				
	4497	1	0.0	0.0	0.0	0.0	471	1.058	49.0	500.0	1	1.1	1.0				
	4498	1	0.0	0.0	0.0	0.0	472	1.002	41.6	13.8	1	1.9	0.4				
	4499	1	0.0	0.0	0.0	0.0	472	1.002	41.6	991.0	1	1.9	0.4				
	4500	1	0.0	0.0	0.0	0.0	472	1.002	41.7	13.8	1	1.9	0.4				
	4501	1	0.0	0.0	0.0	0.0	472	1.002	41.7	991.0	1	1.9	0.4				
	4502	1	0.0	0.0	0.0	-40.0	472	1.021	42.0	230.0	1	1.05	0.95				
	4503	1	0.0	0.0	0.0	0.0	478	1.011	41.7	138.0	1	1.05	0.95				
	4504	1	0.0	0.0	0.0	0.0	353	1.017	31.7	230.0	1	1.05	0.95				
	4505	1	0.0	0.0	0.0	0.0	353	0.982	25.9	230.0	1	1.05	0.95				
	4506	1	0.6000000000000001	1.6	0.0	0.0	478	0.998	41.5	13.8	1	1.05	0.95				
	4507	1	0.0	0.0	0.0	0.0	513	0.988	39.0	230.0	1	1.05	0.95				
	4508	1	0.0	0.0	0.0	0.0	472	0.991	44.8	230.0	1	1.05	0.95				
	4509	1	0.0	0.0	0.0	0.0	472	1.002	41.6	991.0	1	1.9	0.4				
	4510	1	0.0	0.0	0.0	0.0	513	1.021	34.3	230.0	1	1.05	0.95				
	4511	1	0.0	0.0	0.0	0.0	513	0.98	25.5	230.0	1	1.05	0.95				
	4512	1	0.0	0.0	0.0	0.0	472	1.052	40.0	230.0	1	1.05	0.95				
	4513	1	-2.3	0.0	0.0	-10.0	477	0.929	34.9	138.0	1	1.05	0.95				
	4514	1	0.0	0.0	0.0	-136.0	471	1.042	47.4	500.0	1	1.1	1.0				
	4515	1	0.0	0.0	0.0	0.0	472	1.021	45.0	230.0	1	1.05	0.95				
	4516	1	5.4	3.6000000000000005	0.0	0.0	477	0.917	30.9	1.0	1	1.2	0.8				
	4517	1	0.0	0.0	0.0	-136.0	471	1.044	46.1	500.0	1	1.1	1.0				
	4518	1	0.0	0.0	0.0	0.0	472	1.02	42.2	230.0	1	1.05	0.95				
	4519	1	0.0	0.0	0.0	0.0	472	0.968	51.7	991.0	1	1.9	0.4				
	4520	2	0.0	0.0	0.0	0.0	472	0.981	52.3	992.0	1	1.05	0.95				
	4521	1	0.0	0.0	0.0	0.0	472	1.02	45.7	230.0	1	1.05	0.95				
	4522	1	0.0	0.0	0.0	-30.0	472	1.014	43.1	230.0	1	1.05	0.95				
	4523	2	0.0	0.0	0.0	0.0	472	0.984	51.6	992.0	1	1.05	0.95				
	4524	1	0.0	0.0	0.0	0.0	472	0.991	40.6	230.0	1	1.05	0.95				
	4525	2	0.0	0.0	0.0	0.0	472	0.978	51.7	992.0	1	1.05	0.95				
	4526	1	0.0	0.0	0.0	28.799999999999997	472	1.048	41.6	13.8	1	1.9	0.4				
	4527	1	0.0	0.0	0.0	0.0	472	1.006	41.6	13.8	1	1.9	0.4				
	4528	1	0.0	0.0	0.0	0.0	472	1.006	41.6	991.0	1	1.9	0.4				
	4529	1	0.0	0.0	0.0	0.0	472	1.005	41.6	991.0	1	1.9	0.4				
	4530	1	0.0	0.0	0.0	-26.3	472	1.004	44.2	230.0	1	1.05	0.95				
	4531	1	0.0	0.0	0.0	-136.0	511	1.061	38.8	500.0	1	1.1	1.0				
	4532	1	0.0	0.0	0.0	0.0	472	1.004	44.2	230.0	1	1.05	0.95				
	4533	1	0.0	0.0	0.0	-5.0	477	1.006	41.9	138.0	1	1.05	0.95				
	4534	1	0.0	0.0	0.0	0.0	472	0.978	41.6	13.8	1	1.9	0.4				
	4535	1	0.0	0.0	0.0	0.0	472	0.978	41.6	13.8	1	1.9	0.4				
	4536	1	0.0	0.0	0.0	0.0	472	0.978	41.6	13.8	1	1.9	0.4				
	4537	1	0.0	0.0	0.0	0.0	472	0.978	41.7	13.8	1	1.9	0.4				
	4538	1	0.0	0.0	0.0	0.0	472	0.98	41.8	13.8	1	1.9	0.4				
	4539	1	0.0	0.0	0.0	0.0	472	1.006	41.6	991.0	1	1.9	0.4				
	4540	1	0.0	0.0	0.0	0.0	472	0.995	40.9	230.0	1	1.05	0.95				
	4541	1	0.0	0.0	0.0	0.0	472	1.01	41.6	230.0	1	1.05	0.95				
	4542	1	0.0	0.0	0.0	0.0	472	1.009	50.0	230.0	1	1.05	0.95				
	4543	1	0.0	0.0	0.0	0.0	472	1.006	41.6	13.8	1	1.9	0.4				
	4544	1	0.0	0.0	0.0	0.0	477	1.002	48.2	138.0	1	1.05	0.95				
	4545	1	0.0	0.0	0.0	0.0	472	0.978	41.6	991.0	1	1.9	0.4				
	4546	1	0.0	0.0	0.0	0.0	472	0.978	41.6	991.0	1	1.9	0.4				
	4547	1	0.0	0.0	0.0	0.0	472	0.978	41.6	991.0	1	1.9	0.4				
	4548	1	0.0	0.0	0.0	0.0	472	0.978	41.7	991.0	1	1.9	0.4				
	4549	1	0.0	0.0	0.0	0.0	472	0.98	41.8	991.0	1	1.9	0.4				
	4550	1	0.0	0.0	0.0	0.0	472	1.001	48.00000000000001	991.0	1	1.9	0.4				
	4551	1	0.0	0.0	0.0	0.0	472	1.001	48.00000000000001	991.0	1	1.9	0.4				
	4552	1	0.0	0.0	0.0	0.0	472	1.004	54.800000000000004	230.0	1	1.05	0.95				
	4553	1	0.0	0.0	0.0	0.0	472	1.0	54.1	991.0	1	1.9	0.4				
	4554	1	0.0	0.0	0.0	0.0	477	1.001	54.20000000000001	69.0	1	1.05	0.95				
	4555	1	0.0	0.0	0.0	0.0	472	1.0	54.1	13.8	1	1.9	0.4				
	4556	1	0.0	0.0	0.0	0.0	472	1.007	54.3	13.8	1	1.9	0.4				
	4559	1	0.0	0.0	0.0	0.0	472	1.007	54.3	991.0	1	1.9	0.4				
	4560	1	0.0	0.0	0.0	0.0	472	1.001	48.00000000000001	13.8	1	1.9	0.4				
	4561	1	0.0	0.0	0.0	0.0	472	1.001	48.00000000000001	13.8	1	1.9	0.4				
	4562	1	0.0	0.0	0.0	0.0	472	0.992	57.9	230.0	1	1.05	0.95				
	4563	1	0.0	0.0	0.0	0.0	471	1.075	47.9	500.0	1	1.1	1.0				
	4564	1	12.5	3.8	0.0	0.0	474	1.001	54.3	13.8	1	1.05	0.95				
	4565	1	0.0	0.0	0.0	-165.0	471	1.05	56.0	500.0	1	1.1	1.0				
	4566	1	0.0	0.0	0.0	7.200000000000001	472	1.087	56.6	13.8	1	1.9	0.4				
	4568	1	0.0	0.0	0.0	0.0	472	0.985	56.1	991.0	1	1.9	0.4				
	4569	1	0.0	0.0	0.0	0.0	472	1.0	56.6	991.0	1	1.9	0.4				
	4570	1	0.0	0.0	0.0	0.0	511	1.071	34.4	500.0	1	1.1	1.0				
	4571	1	0.0	0.0	0.0	0.0	513	1.01	31.3	230.0	1	1.05	0.95				
	4573	1	0.0	0.0	0.0	0.0	472	0.987	55.4	230.0	1	1.05	0.95				
	4574	1	0.0	0.0	0.0	0.0	471	1.036	62.4	500.0	1	1.1	1.0				
	4575	1	35.6	9.4	0.0	0.0	475	1.021	47.3	13.8	1	1.05	0.95				
	4576	1	7.7	2.1	0.0	0.0	475	1.006	50.5	34.5	1	1.05	0.95				
	4577	1	0.0	0.0	0.0	0.0	472	0.968	51.7	13.8	1	1.9	0.4				
	4578	1	0.0	0.0	0.0	0.0	471	1.034	66.6	500.0	1	1.1	1.0				
	4579	1	0.0	0.0	0.0	0.0	471	1.035	66.5	500.0	1	1.1	1.0				
	4580	1	0.0	0.0	0.0	0.0	472	0.976	60.1	991.0	1	1.9	0.4				
	4581	1	0.0	0.0	0.0	0.0	472	0.976	60.1	13.8	1	1.9	0.4				
	4582	1	0.0	0.0	0.0	10.0	472	0.992	60.900000000000006	230.0	1	1.05	0.95				
	4583	1	0.0	0.0	0.0	0.0	473	1.011	60.20000000000001	138.0	1	1.05	0.95				
	4584	1	0.0	0.0	0.0	0.0	472	0.975	60.1	991.0	1	1.9	0.4				
	4586	1	0.0	0.0	0.0	0.0	472	0.976	60.1	13.8	1	1.9	0.4				
	4587	1	0.0	0.0	0.0	0.0	472	0.975	60.1	13.8	1	1.9	0.4				
	4588	1	0.0	0.0	0.0	0.0	511	1.082	32.2	500.0	1	1.1	1.0				
	4589	1	0.0	0.0	0.0	0.0	472	0.976	60.1	991.0	1	1.9	0.4				
	4590	1	27.0	8.9	0.0	0.0	480	1.0	49.3	13.8	1	1.05	0.95				
	4591	1	0.0	0.0	0.0	0.0	511	1.057	34.5	500.0	1	1.1	1.0				
	4592	1	0.0	0.0	0.0	0.0	472	1.007	53.0	230.0	1	1.05	0.95				
	4593	1	0.0	0.0	0.0	0.0	477	1.001	41.6	138.0	1	1.05	0.95				
	4594	1	0.0	0.0	0.0	0.0	472	1.013	46.900000000000006	230.0	1	1.05	0.95				
	4595	1	0.0	0.0	0.0	0.0	511	1.061	31.4	500.0	1	1.1	1.0				
	4596	2	0.0	0.0	0.0	0.0	477	1.001	41.6	992.0	1	1.05	0.95				
	4597	2	0.0	0.0	0.0	0.0	477	1.001	41.6	992.0	1	1.05	0.95				
	4598	1	0.0	0.0	0.0	0.0	202	1.067	25.4	500.0	1	1.1	1.0				
	4599	1	0.0	0.0	0.0	0.0	472	0.989	52.9	230.0	1	1.05	0.95				
	4600	2	0.0	0.0	0.0	0.0	477	1.019	42.400000000000006	138.0	1	1.05	0.95				
	4601	1	0.0	0.0	0.0	0.0	477	1.02	44.4	138.0	1	1.05	0.95				
	4602	1	0.0	0.0	0.0	0.0	477	1.034	48.1	138.0	1	1.05	0.95				
	4603	2	0.0	0.0	0.0	0.0	477	1.019	42.400000000000006	138.0	1	1.05	0.95				
	4604	2	0.0	0.0	0.0	0.0	477	1.029	57.2	13.8	1	1.05	0.95				
	4605	2	0.0	0.0	0.0	0.0	477	1.031	52.4	13.8	1	1.05	0.95				
	4606	1	0.0	0.0	0.0	0.0	477	1.018	42.3	138.0	1	1.05	0.95				
	4607	1	0.0	0.0	0.0	0.0	477	0.986	54.9	34.5	1	1.05	0.95				
	4609	2	0.0	0.0	0.0	0.0	477	1.034	51.7	13.8	1	1.05	0.95				
	4610	1	0.0	0.0	0.0	0.0	477	1.035	48.4	138.0	1	1.05	0.95				
	4611	1	10.9	5.2	0.0	0.0	477	0.928	34.9	138.0	1	1.05	0.95				
	4612	4	0.0	0.0	0.0	0.0	477	0.958	0.0	138.0	1	1.05	0.95				
	4613	1	0.0	0.0	0.0	0.0	477	0.975	38.3	138.0	1	1.05	0.95				
	4615	1	8.0	2.1	0.0	0.0	477	1.03	36.1	34.5	1	1.05	0.95				
	4616	2	0.0	0.0	0.0	0.0	477	0.943	36.3	138.0	1	1.2	0.8				
	4617	4	0.0	0.0	0.0	0.0	477	0.899	0.0	13.8	1	1.05	0.95				
	4619	1	0.0	0.0	0.0	0.0	477	0.976	38.3	138.0	1	1.05	0.95				
	4620	1	0.0	0.0	0.0	0.0	477	1.036	45.7	138.0	1	1.05	0.95				
	4622	1	0.0	0.0	0.0	0.0	477	0.996	35.7	138.0	1	1.05	0.95				
	4623	1	0.0	0.0	0.0	0.0	477	1.014	41.7	138.0	1	1.05	0.95				
	4624	1	12.7	2.3	0.0	0.0	477	1.011	41.5	138.0	1	1.05	0.95				
	4625	1	15.6	5.5	0.0	0.0	477	1.013	40.70000000000001	13.8	1	1.05	0.95				
	4626	1	19.4	3.0	0.0	0.0	477	1.005	36.5	34.5	1	1.05	0.95				
	4627	1	18.7	7.7	0.0	0.0	477	1.015	37.1	13.8	1	1.05	0.95				
	4628	1	6.5	1.8000000000000003	0.0	0.0	477	1.009	41.300000000000004	138.0	1	1.05	0.95				
	4629	1	0.0	0.0	0.0	0.0	472	1.006	41.5	991.0	1	1.9	0.4				
	4630	1	0.0	0.0	0.0	0.0	472	1.006	41.5	13.8	1	1.9	0.4				
	4631	2	0.0	0.0	0.0	0.0	477	1.042	50.6	13.8	1	1.05	0.95				
	4633	1	0.0	0.0	0.0	0.0	477	1.005	41.2	138.0	1	1.05	0.95				
	4634	1	12.3	5.1	0.0	0.0	477	1.013	37.7	13.8	1	1.05	0.95				
	4635	1	19.7	8.5	0.0	0.0	477	1.02	36.0	13.8	1	1.05	0.95				
	4636	1	16.5	7.1	0.0	0.0	477	1.028	37.2	13.8	1	1.05	0.95				
	4637	1	3.2	1.5	0.0	0.0	477	0.985	42.0	34.5	1	1.05	0.95				
	4638	2	0.0	0.0	0.0	0.0	477	1.017	48.4	13.8	1	1.05	0.95				
	4640	1	8.2	4.2	0.0	0.0	475	1.017	48.8	13.8	1	1.05	0.95				
	4641	1	0.0	0.0	0.0	0.0	477	1.022	44.7	138.0	1	1.05	0.95				
	4642	1	0.0	0.0	0.0	0.0	477	1.017	43.9	138.0	1	1.05	0.95				
	4643	1	0.0	0.0	0.0	0.0	477	1.026	46.7	138.0	1	1.05	0.95				
	4645	1	10.0	6.7	0.0	0.0	477	0.968	50.7	34.5	1	1.05	0.95				
	4646	1	9.9	4.9	0.0	0.0	477	1.005	42.3	13.8	1	1.05	0.95				
	4647	1	0.0	0.0	0.0	0.0	477	0.989	55.2	34.5	1	1.05	0.95				
	4648	1	0.0	0.0	0.0	0.0	477	1.03	54.9	34.5	1	1.05	0.95				
	4649	2	0.0	0.0	0.0	0.0	477	0.986	57.699999999999996	13.8	1	1.05	0.95				
	4650	2	0.0	0.0	0.0	0.0	477	0.988	58.2	13.8	1	1.05	0.95				
	4651	2	0.0	0.0	0.0	0.0	476	0.988	73.7	34.5	1	1.05	0.95				
	4653	1	0.0	0.0	0.0	0.0	478	1.005	39.8	138.0	1	1.05	0.95				
	4654	2	0.0	0.0	0.0	0.0	477	1.014	55.5	34.5	1	1.05	0.95				
	4656	1	19.8	7.6	0.0	0.0	478	0.962	34.0	13.8	1	1.05	0.95				
	4657	1	13.8	1.1	0.0	0.0	478	0.993	35.8	13.8	1	1.05	0.95				
	4658	1	-17.2	0.0	0.0	0.0	477	1.029	62.0	138.0	1	1.05	0.95				
	4660	1	0.0	0.0	0.0	0.0	478	0.993	35.8	34.5	1	1.05	0.95				
	4661	1	14.400000000000002	8.0	0.0	0.0	477	0.964	37.5	13.8	1	1.2	0.8				
	4663	1	0.0	0.0	0.0	0.0	478	1.015	40.4	138.0	1	1.05	0.95				
	4665	1	0.0	0.0	0.0	-142.0	471	1.05	56.0	500.0	1	1.1	1.0				
	4666	1	5.6	3.3000000000000003	0.0	0.0	478	0.909	37.2	13.8	1	1.05	0.95				
	4667	1	0.0	0.0	0.0	0.0	472	0.985	56.1	991.0	1	1.9	0.4				
	4668	1	0.0	0.0	0.0	0.0	472	0.985	56.1	13.8	1	1.9	0.4				
	4671	1	0.0	0.0	0.0	0.0	472	1.0	54.20000000000001	991.0	1	1.9	0.4				
	4672	1	0.0	0.0	0.0	0.0	472	1.0	54.20000000000001	13.8	1	1.9	0.4				
	4673	1	0.0	0.0	0.0	0.0	478	1.023	41.5	138.0	1	1.05	0.95				
	4676	1	18.4	4.2	0.0	0.0	478	0.985	36.6	13.8	1	1.05	0.95				
	4677	1	0.0	0.0	0.0	-225.0	511	1.049	38.8	500.0	1	1.1	1.0				
	4678	1	0.0	0.0	0.0	0.0	472	1.002	41.6	991.0	1	1.9	0.4				
	4679	1	0.0	0.0	0.0	0.0	472	1.002	41.6	991.0	1	1.9	0.4				
	4680	1	0.0	0.0	0.0	0.0	472	1.002	41.6	13.8	1	1.9	0.4				
	4681	1	0.0	0.0	0.0	0.0	472	1.002	41.6	13.8	1	1.9	0.4				
	4683	1	0.0	0.0	0.0	0.0	478	1.034	43.5	138.0	1	1.05	0.95				
	4684	1	0.0	0.0	0.0	0.0	472	0.985	46.2	230.0	1	1.05	0.95				
	4686	1	9.5	1.9	0.0	0.0	478	0.932	38.5	13.8	1	1.05	0.95				
	4687	1	0.0	0.0	0.0	0.0	477	0.968	50.7	34.5	1	1.05	0.95				
	4688	2	0.0	0.0	0.0	0.0	477	1.03	56.5	13.8	1	1.05	0.95				
	4689	1	0.0	0.0	0.0	0.0	477	1.018	52.7	34.5	1	1.05	0.95				
	4690	2	2.9	1.5	0.0	0.0	478	1.035	46.4	138.0	1	1.05	0.95				
	4691	2	0.0	0.0	0.0	0.0	477	1.018	54.1	13.8	1	1.05	0.95				
	4692	2	0.0	0.0	0.0	0.0	477	1.018	54.4	13.8	1	1.05	0.95				
	4693	1	7.400000000000001	2.9	0.0	0.0	478	0.924	39.6	13.8	1	1.05	0.95				
	4694	1	6.2	2.2	0.0	0.0	478	0.98	39.2	13.8	1	1.05	0.95				
	4695	1	18.2	0.2	0.0	0.0	478	1.011	39.9	34.5	1	1.05	0.95				
	4696	1	6.0	1.9	0.0	0.0	478	1.037	49.8	13.8	1	1.05	0.95				
	4697	2	0.0	0.0	0.0	0.0	477	0.986	57.1	13.8	1	1.05	0.95				
	4698	2	0.0	0.0	0.0	0.0	477	0.986	57.79999999999999	13.8	1	1.05	0.95				
	4699	1	2.8	1.5	0.0	0.0	476	0.988	73.5	34.5	1	1.05	0.95				
	4700	1	0.0	0.0	0.0	-100.0	471	1.053	51.8	500.0	1	1.1	1.0				
	4701	1	26.1	11.7	0.0	0.0	477	1.016	36.3	13.8	1	1.05	0.95				
	4702	1	18.6	8.0	0.0	0.0	477	1.001	37.7	13.8	1	1.05	0.95				
	4703	1	0.0	0.0	0.0	0.0	477	1.001	41.300000000000004	138.0	1	1.05	0.95				
	4705	1	11.2	4.7	0.0	0.0	477	0.995	51.8	13.8	1	1.05	0.95				
	4706	1	19.0	5.5	0.0	0.0	477	0.981	36.1	13.8	1	1.05	0.95				
	4707	1	12.9	4.0	0.0	0.0	477	0.999	38.2	13.8	1	1.05	0.95				
	4708	1	31.7	9.9	0.0	0.0	477	1.0	36.9	13.8	1	1.05	0.95				
	4709	1	22.1	9.3	0.0	0.0	477	1.004	35.9	13.8	1	1.05	0.95				
	4710	1	6.6000000000000005	5.1	0.0	0.0	474	0.993	55.0	13.8	1	1.05	0.95				
	4711	1	0.0	0.0	0.0	0.0	472	1.0	44.0	230.0	1	1.05	0.95				
	4712	1	0.0	0.0	0.0	0.0	477	0.998	42.1	138.0	1	1.05	0.95				
	4713	1	0.0	0.0	0.0	0.0	477	0.994	41.4	138.0	1	1.05	0.95				
	4714	1	0.0	0.0	0.0	0.0	472	1.001	40.5	138.0	1	1.05	0.95				
	4715	1	0.0	0.0	0.0	0.0	472	1.001	40.5	138.0	1	1.05	0.95				
	4716	1	27.800000000000004	13.5	0.0	0.0	477	0.981	36.6	13.8	1	1.05	0.95				
	4717	1	19.6	11.0	0.0	0.0	477	1.0	36.3	13.8	1	1.05	0.95				
	4718	1	20.9	3.5000000000000004	0.0	0.0	477	1.0	36.9	13.8	1	1.05	0.95				
	4720	1	0.0	0.0	0.0	0.0	471	1.061	62.4	500.0	1	1.1	1.0				
	4723	1	0.0	0.0	0.0	0.0	477	0.984	40.4	138.0	1	1.05	0.95				
	4725	1	7.7	1.6	0.0	0.0	477	1.012	36.20000000000001	34.5	1	1.05	0.95				
	4726	1	8.8	0.5	0.0	3.6000000000000005	477	0.999	38.4	13.8	1	1.05	0.95				
	4727	1	17.7	7.000000000000001	0.0	0.0	477	0.962	35.5	13.8	1	1.05	0.95				
	4728	1	16.9	6.3	0.0	0.0	477	0.997	36.4	13.8	1	1.05	0.95				
	4729	1	19.6	5.7	0.0	0.0	477	1.007	36.20000000000001	13.8	1	1.05	0.95				
	4730	1	4.5	1.1	0.0	0.0	477	0.982	40.1	138.0	1	1.05	0.95				
	4733	1	0.0	0.0	0.0	0.0	477	0.996	41.2	138.0	1	1.05	0.95				
	4736	1	25.4	11.9	0.0	7.200000000000001	477	1.0	35.8	13.8	1	1.05	0.95				
	4737	1	10.5	5.4	0.0	0.0	477	1.0	41.2	13.8	1	1.05	0.95				
	4743	1	0.0	0.0	0.0	0.0	477	0.99	40.8	138.0	1	1.05	0.95				
	4746	1	20.5	7.1	0.0	0.0	477	1.001	35.0	13.8	1	1.05	0.95				
	4747	1	27.500000000000004	9.7	0.0	0.0	477	0.996	35.0	13.8	1	1.05	0.95				
	4749	1	0.0	0.0	0.0	0.0	477	0.992	40.9	138.0	1	1.05	0.95				
	4753	1	6.800000000000001	2.5	0.0	0.0	477	1.011	36.20000000000001	34.5	1	1.05	0.95				
	4754	1	3.6000000000000005	0.4	0.0	0.0	477	1.017	37.7	34.5	1	1.05	0.95				
	4755	1	0.0	0.0	0.0	0.0	477	1.001	39.0	138.0	1	1.05	0.95				
	4757	2	0.0	0.0	0.0	0.0	477	0.995	45.6	13.8	1	1.9	0.4				
	4758	2	0.0	0.0	0.0	0.0	477	1.013	42.6	13.8	1	1.05	0.95				
	4759	1	12.5	6.0	0.0	0.0	473	1.002	66.9	13.8	1	1.05	0.95				
	4761	1	0.0	0.0	0.0	0.0	477	1.012	70.3	13.8	1	1.05	0.95				
	4762	1	0.0	0.0	0.0	0.0	478	1.01	43.3	138.0	1	1.05	0.95				
	4763	1	0.0	0.0	0.0	0.0	477	0.993	37.5	138.0	1	1.05	0.95				
	4764	1	6.1	1.6	0.0	0.0	478	0.98	41.4	34.5	1	1.05	0.95				
	4765	1	2.3000000000000003	1.9	0.0	0.0	477	1.016	37.6	34.5	1	1.05	0.95				
	4766	1	15.1	2.7	0.0	0.0	477	1.026	33.5	13.8	1	1.05	0.95				
	4768	1	2.4	0.9000000000000001	0.0	0.0	477	0.981	34.7	34.5	1	1.05	0.95				
	4769	1	0.0	0.0	0.0	0.0	478	1.006	42.7	138.0	1	1.05	0.95				
	4770	1	3.9	1.6	0.0	0.0	477	0.935	40.4	34.5	1	1.05	0.95				
	4772	1	0.0	0.0	0.0	0.0	478	1.033	43.3	138.0	1	1.05	0.95				
	4773	1	0.8	0.2	0.0	0.0	477	0.999	36.0	138.0	1	1.05	0.95				
	4775	1	0.0	0.9000000000000001	0.0	0.0	477	0.996	35.9	34.5	1	1.05	0.95				
	4776	2	27.800000000000004	9.9	0.0	12.6	477	1.0	31.8	13.8	1	1.05	0.95				
	4777	1	8.3	1.2	0.0	-5.0	477	1.014	32.7	34.5	1	1.05	0.95				
	4778	1	1.9	1.1	0.0	0.0	477	1.006	36.6	34.5	1	1.05	0.95				
	4781	1	31.1	12.1	0.0	0.0	477	0.967	33.0	13.8	1	1.05	0.95				
	4782	1	0.0	0.0	0.0	0.0	477	0.965	57.1	69.0	1	1.05	0.95				
	4783	1	0.0	0.0	0.0	0.0	477	0.99	40.9	138.0	1	1.05	0.95				
	4784	1	0.0	0.0	0.0	0.0	477	1.012	70.3	138.0	1	1.05	0.95				
	4785	2	0.0	0.0	0.0	0.0	477	0.994	62.0	34.5	1	1.05	0.95				
	4786	1	15.7	0.2	0.0	7.200000000000001	477	1.003	36.1	13.8	1	1.05	0.95				
	4787	1	16.8	6.1	0.0	0.0	477	1.003	37.4	13.8	1	1.05	0.95				
	4788	2	0.0	0.0	0.0	0.0	477	0.994	61.900000000000006	34.5	1	1.05	0.95				
	4789	1	-0.3	0.0	0.0	0.0	477	1.027	72.3	34.5	1	1.05	0.95				
	4793	1	0.0	0.0	0.0	0.0	477	0.987	40.70000000000001	138.0	1	1.05	0.95				
	4794	1	14.7	3.5000000000000004	0.0	0.0	477	0.987	37.5	13.8	1	1.05	0.95				
	4795	1	28.800000000000004	16.2	0.0	0.0	477	0.982	34.6	13.8	1	1.2	0.8				
	4796	1	14.400000000000002	6.6000000000000005	0.0	0.0	477	1.0	38.9	13.8	1	1.05	0.95				
	4797	1	18.1	7.400000000000001	0.0	0.0	477	0.999	37.1	13.8	1	1.05	0.95				
	4800	2	0.0	0.0	0.0	0.0	477	1.01	55.8	138.0	1	1.05	0.95				
	4801	1	9.5	2.9	0.0	0.0	477	0.997	47.9	138.0	1	1.05	0.95				
	4802	2	0.0	0.0	0.0	0.0	477	1.007	55.5	138.0	1	1.05	0.95				
	4803	1	0.0	0.0	0.0	0.0	477	1.0	48.00000000000001	138.0	1	1.05	0.95				
	4804	2	0.0	0.0	0.0	0.0	477	0.984	59.8	992.0	1	1.05	0.95				
	4805	1	0.0	0.0	0.0	0.0	477	1.003	55.900000000000006	138.0	1	1.05	0.95				
	4806	1	13.3	7.000000000000001	0.0	5.4	477	1.008	44.0	13.8	1	1.05	0.95				
	4807	1	0.0	0.0	0.0	-5.0	477	1.002	54.6	138.0	1	1.05	0.95				
	4808	1	0.0	0.0	0.0	0.0	477	1.003	55.8	138.0	1	1.05	0.95				
	4809	2	0.0	0.0	0.0	0.0	477	0.984	59.60000000000001	992.0	1	1.05	0.95				
	4810	2	0.0	0.0	0.0	0.0	477	1.005	56.6	138.0	1	1.05	0.95				
	4811	2	0.0	0.0	0.0	0.0	477	1.007	57.3	138.0	1	1.05	0.95				
	4813	1	6.3	2.3	0.0	0.0	477	0.989	47.5	138.0	1	1.05	0.95				
	4817	2	0.0	0.0	0.0	0.0	477	1.02	56.7	13.8	1	1.05	0.95				
	4818	1	16.7	1.3	0.0	0.0	477	1.026	46.8	34.5	1	1.05	0.95				
	4820	1	0.0	0.0	0.0	0.0	477	0.957	43.1	69.0	1	1.05	0.95				
	4821	1	0.0	0.0	0.0	0.0	477	0.981	44.5	69.0	1	1.05	0.95				
	4822	1	0.0	0.0	0.0	0.0	475	0.988	51.9	138.0	1	1.05	0.95				
	4823	1	0.0	0.0	0.0	0.0	477	0.96	47.8	138.0	1	1.05	0.95				
	4824	1	0.0	0.0	0.0	0.0	477	1.015	45.800000000000004	69.0	1	1.05	0.95				
	4825	2	0.0	0.0	0.0	0.0	475	1.011	53.0	13.8	1	1.05	0.95				
	4826	1	1.9	1.0	0.0	1.8000000000000003	477	1.015	45.3	13.8	1	1.05	0.95				
	4827	1	0.2999999999999998	1.4	0.0	0.0	481	0.995	44.4	13.8	1	1.05	0.95				
	4828	1	14.000000000000002	5.0	0.0	0.0	481	0.993	39.2	13.8	1	1.05	0.95				
	4829	1	0.0	0.0	0.0	0.0	477	1.013	45.6	69.0	1	1.05	0.95				
	4830	1	0.0	0.0	0.0	0.0	477	0.995	59.5	138.0	1	1.05	0.95				
	4831	2	0.0	0.0	0.0	0.0	477	0.978	63.800000000000004	992.0	1	1.05	0.95				
	4832	1	0.0	0.0	0.0	0.0	477	0.991	52.1	34.5	1	1.05	0.95				
	4833	1	0.0	0.0	0.0	0.0	477	0.958	48.8	138.0	1	1.05	0.95				
	4834	2	0.0	0.0	0.0	0.0	477	0.993	67.8	13.8	1	1.05	0.95				
	4835	1	0.0	0.0	0.0	0.0	477	0.995	64.0	138.0	1	1.05	0.95				
	4836	1	23.9	0.7	0.0	7.200000000000001	477	1.005	41.7	13.8	1	1.05	0.95				
	4837	1	20.3	9.5	0.0	0.0	477	0.998	43.6	13.8	1	1.05	0.95				
	4839	1	0.0	0.0	0.0	0.0	477	0.99	63.10000000000001	138.0	1	1.05	0.95				
	4840	2	0.0	0.0	0.0	0.0	477	1.029	62.0	138.0	1	1.05	0.95				
	4841	1	0.0	0.0	0.0	0.0	477	1.001	54.6	138.0	1	1.05	0.95				
	4842	1	14.399999999999999	2.0	0.0	0.0	477	1.02	56.0	34.5	1	1.05	0.95				
	4843	1	0.0	0.0	0.0	0.0	477	0.99	54.7	138.0	1	1.05	0.95				
	4844	1	-2.0	2.5	0.0	0.0	477	1.0	57.9	69.0	1	1.05	0.95				
	4845	1	0.0	0.0	0.0	0.0	477	0.981	63.70000000000001	138.0	1	1.05	0.95				
	4846	2	0.0	0.0	0.0	0.0	477	1.006	58.400000000000006	992.0	1	1.05	0.95				
	4847	1	5.4	5.1	0.0	0.0	477	1.01	60.20000000000001	13.8	1	1.05	0.95				
	4848	1	0.0	0.0	0.0	0.0	477	0.946	61.599999999999994	138.0	1	1.05	0.95				
	4849	1	10.0	4.4	0.0	0.0	477	0.921	54.9	13.8	1	1.05	0.95				
	4851	2	16.9	6.800000000000001	0.0	0.0	477	0.974	59.5	13.8	1	1.05	0.95				
	4853	1	0.0	0.0	0.0	0.0	477	0.978	49.2	138.0	1	1.05	0.95				
	4854	1	4.7	1.0	0.0	0.0	477	0.999	58.8	69.0	1	1.05	0.95				
	4855	1	11.1	0.4	0.0	0.0	477	1.003	46.1	34.5	1	1.05	0.95				
	4856	2	0.0	0.0	0.0	0.0	477	1.0	61.0	34.5	1	1.05	0.95				
	4857	1	13.200000000000001	3.7000000000000006	0.0	0.0	477	0.999	46.6	34.5	1	1.05	0.95				
	4860	1	0.0	0.0	0.0	0.0	472	0.999	54.800000000000004	991.0	1	1.9	0.4				
	4861	1	0.0	0.0	0.0	0.0	472	0.999	54.800000000000004	13.8	1	1.9	0.4				
	4862	1	0.0	0.0	0.0	0.0	472	0.997	53.4	230.0	1	1.05	0.95				
	4863	1	0.0	0.0	0.0	0.0	477	0.981	50.7	138.0	1	1.05	0.95				
	4864	1	0.0	0.0	0.0	0.0	472	0.998	54.9	991.0	1	1.9	0.4				
	4865	1	11.9	3.9	0.0	0.0	477	0.993	47.1	34.5	1	1.05	0.95				
	4866	1	0.0	0.0	0.0	0.0	472	0.998	54.9	13.8	1	1.9	0.4				
	4867	2	0.0	0.0	0.0	0.0	477	1.008	57.6	138.0	1	1.05	0.95				
	4868	1	0.0	0.0	0.0	-20.0	472	1.024	61.4	230.0	1	1.05	0.95				
	4869	1	0.0	0.0	0.0	-20.0	472	1.017	57.1	230.0	1	1.05	0.95				
	4870	1	0.0	0.0	0.0	0.0	477	0.995	58.400000000000006	138.0	1	1.05	0.95				
	4871	1	0.0	0.0	0.0	0.0	477	0.98	63.2	138.0	1	1.05	0.95				
	4873	1	0.0	0.0	0.0	-5.0	477	0.965	53.9	138.0	1	1.05	0.95				
	4874	1	0.0	0.0	0.0	0.0	479	0.999	66.8	138.0	1	1.05	0.95				
	4875	1	5.8	2.0	0.0	0.0	477	0.994	51.1	34.5	1	1.05	0.95				
	4876	1	20.5	10.2	0.0	0.0	477	0.987	48.4	13.8	1	1.05	0.95				
	4877	2	0.0	0.0	0.0	0.0	477	0.985	57.2	138.0	1	1.05	0.95				
	4878	1	-0.20000000000000018	1.6	0.0	0.0	477	0.994	56.8	34.5	1	1.05	0.95				
	4879	1	-1.5	2.1	0.0	0.0	477	1.054	74.0	13.8	1	1.05	0.95				
	4880	1	16.9	5.3	0.0	0.0	477	1.025	71.5	34.5	1	1.05	0.95				
	4881	2	0.0	0.0	0.0	0.0	477	1.026	74.2	13.8	1	1.05	0.95				
	4883	1	0.0	0.0	0.0	0.0	477	0.959	43.4	138.0	1	1.05	0.95				
	4885	1	9.5	1.4	0.0	0.0	477	0.989	51.2	34.5	1	1.2	0.8				
	4886	1	20.7	4.3	0.0	9.0	477	0.994	37.4	13.8	1	1.05	0.95				
	4887	1	9.7	1.6	0.0	0.0	477	1.001	40.70000000000001	34.5	1	1.05	0.95				
	4890	2	0.0	0.0	0.0	0.0	472	1.017	72.9	992.0	1	1.05	0.95				
	4891	2	0.0	0.0	0.0	0.0	472	1.01	72.5	992.0	1	1.05	0.95				
	4892	1	0.0	0.0	0.0	0.0	472	1.007	68.6	230.0	1	1.05	0.95				
	4893	1	0.0	0.0	0.0	0.0	477	0.966	40.8	138.0	1	1.05	0.95				
	4894	1	0.0	0.0	0.0	0.0	472	1.003	65.0	230.0	1	1.05	0.95				
	4895	1	0.0	0.0	0.0	0.0	477	0.965	63.2	138.0	1	1.05	0.95				
	4896	1	17.5	6.3	0.0	0.0	477	1.022	36.20000000000001	13.8	1	1.05	0.95				
	4900	2	0.0	0.0	0.0	0.0	477	1.026	61.7	138.0	1	1.05	0.95				
	4901	1	7.200000000000001	4.6	0.0	0.0	477	0.994	57.79999999999999	13.8	1	1.05	0.95				
	4902	1	0.0	0.0	0.0	0.0	477	1.026	61.7	138.0	1	1.05	0.95				
	4903	1	0.0	0.0	0.0	0.0	477	0.984	55.6	138.0	1	1.05	0.95				
	4904	1	6.5	2.5	0.0	0.0	477	0.997	54.0	69.0	1	1.05	0.95				
	4905	1	-1.5	6.7	0.0	0.0	477	0.993	54.9	34.5	1	1.05	0.95				
	4906	1	16.9	7.9	0.0	0.0	477	0.988	47.9	13.8	1	1.05	0.95				
	4907	2	0.0	0.0	0.0	0.0	477	1.038	75.9	13.8	1	1.05	0.95				
	4908	1	2.3	0.5	0.0	0.0	477	1.028	53.9	34.5	1	1.05	0.95				
	4909	1	0.0	0.0	0.0	-10.0	477	0.97	54.800000000000004	138.0	1	1.05	0.95				
	4910	1	0.0	0.0	0.0	0.0	477	1.036	73.3	34.5	1	1.05	0.95				
	4911	2	0.0	0.0	0.0	0.0	477	1.025	53.3	34.0	1	1.05	0.95				
	4913	1	3.2	0.2	0.0	0.0	477	1.026	53.3	34.5	1	1.2	0.8				
	4914	1	31.5	14.7	0.0	0.0	474	0.996	56.5	13.8	1	1.05	0.95				
	4915	1	0.0	0.0	0.0	0.0	474	0.986	63.50000000000001	69.0	1	1.05	0.95				
	4916	2	0.0	0.0	0.0	0.0	473	0.994	80.7	34.0	1	1.05	0.95				
	4917	2	0.0	0.0	0.0	0.0	474	0.981	69.2	13.8	1	1.05	0.95				
	4918	1	3.7000000000000006	0.8	0.0	0.0	477	0.967	55.0	34.5	1	1.05	0.95				
	4919	2	0.0	0.0	0.0	0.0	477	1.046	61.4	13.8	1	1.05	0.95				
	4920	1	0.0	0.0	0.0	0.0	477	1.048	57.79999999999999	34.5	1	1.05	0.95				
	4921	1	0.0	0.0	0.0	0.0	475	0.988	51.9	138.0	1	1.05	0.95				
	4922	1	10.3	5.6	0.0	0.0	473	0.983	57.79999999999999	13.8	1	1.05	0.95				
	4925	1	0.0	0.0	0.0	0.0	476	1.034	65.0	69.0	1	1.05	0.95				
	4926	1	0.0	0.0	0.0	0.0	476	1.003	62.7	69.0	1	1.05	0.95				
	4927	1	23.0	7.6	0.0	0.0	476	0.974	56.3	13.8	1	1.05	0.95				
	4929	1	0.0	0.0	0.0	0.0	477	0.992	40.9	138.0	1	1.05	0.95				
	4930	1	0.0	0.0	0.0	0.0	471	1.003	45.5	991.0	1	1.9	0.4				
	4931	1	0.0	0.0	0.0	0.0	473	1.009	77.4	991.0	1	1.9	0.4				
	4932	1	0.0	0.0	0.0	0.0	473	0.981	56.7	138.0	1	1.05	0.95				
	4933	1	0.0	0.0	0.0	0.0	473	1.005	60.20000000000001	138.0	1	1.05	0.95				
	4934	1	12.1	4.5	0.0	0.0	473	1.001	58.8	69.0	1	1.05	0.95				
	4935	1	3.5000000000000004	2.6	0.0	0.0	473	0.988	58.60000000000001	34.5	1	1.05	0.95				
	4936	1	16.7	11.2	0.0	14.400000000000002	473	0.944	54.9	13.8	1	1.05	0.95				
	4937	1	7.7	0.4	0.0	0.0	473	1.003	57.00000000000001	34.5	1	1.05	0.95				
	4939	2	0.0	0.0	0.0	0.0	478	0.994	44.9	990.0	1	1.05	0.95				
	4940	1	0.0	0.0	0.0	0.0	471	1.007	53.7	991.0	1	1.9	0.4				
	4941	1	0.0	0.0	0.0	0.0	471	1.007	53.7	13.8	1	1.9	0.4				
	4942	1	0.0	0.0	0.0	0.0	471	1.007	53.8	991.0	1	1.9	0.4				
	4943	1	0.0	0.0	0.0	0.0	473	0.997	59.5	138.0	1	1.05	0.95				
	4944	1	0.0	0.0	0.0	0.0	471	1.007	53.8	13.8	1	1.9	0.4				
	4945	1	0.0	0.0	0.0	0.0	471	1.059	60.7	991.0	1	1.9	0.4				
	4946	1	20.5	8.5	0.0	0.0	473	1.026	54.20000000000001	13.8	1	1.05	0.95				
	4947	1	23.9	6.1	0.0	0.0	473	1.018	53.1	13.8	1	1.05	0.95				
	4948	1	0.0	0.0	0.0	0.0	471	1.059	60.7	13.8	1	1.9	0.4				
	4949	1	0.0	0.0	0.0	0.0	471	1.003	45.5	13.8	1	1.9	0.4				
	4950	1	0.0	0.0	0.0	0.0	471	1.065	41.9	991.0	1	1.9	0.4				
	4951	1	0.0	0.0	0.0	0.0	471	1.065	41.9	13.8	1	1.9	0.4				
	4952	1	0.0	0.0	0.0	0.0	472	1.03	66.9	991.0	1	1.9	0.4				
	4953	1	0.0	0.0	0.0	0.0	473	1.001	59.20000000000001	138.0	1	1.05	0.95				
	4954	1	0.0	0.0	0.0	0.0	472	1.03	66.9	13.8	1	1.9	0.4				
	4955	1	3.9	2.3	0.0	5.4	473	1.005	57.2	13.8	1	1.05	0.95				
	4956	1	7.6	1.6	0.0	0.0	473	1.004	55.4	34.5	1	1.05	0.95				
	4957	1	0.0	0.0	0.0	0.0	472	1.03	66.9	991.0	1	1.9	0.4				
	4958	1	0.0	0.0	0.0	0.0	472	1.03	66.9	13.8	1	1.9	0.4				
	4959	1	0.0	0.0	0.0	0.0	473	1.006	60.4	138.0	1	1.05	0.95				
	4960	1	0.0	0.0	0.0	0.0	472	1.03	66.9	991.0	1	1.9	0.4				
	4961	1	0.0	0.0	0.0	0.0	472	1.03	66.9	13.8	1	1.9	0.4				
	4962	1	0.0	0.0	0.0	0.0	472	1.0	40.1	991.0	1	1.9	0.4				
	4963	1	0.0	0.0	0.0	0.0	473	0.967	65.2	138.0	1	1.05	0.95				
	4964	1	0.0	0.0	0.0	0.0	472	1.0	40.1	13.8	1	1.9	0.4				
	4965	1	11.4	5.7	0.0	0.0	473	0.957	56.0	34.5	1	1.05	0.95				
	4966	1	11.4	5.7	0.0	0.0	473	1.0	58.60000000000001	34.5	1	1.05	0.95				
	4967	1	0.0	0.0	0.0	0.0	473	0.963	53.8	138.0	1	1.05	0.95				
	4969	2	0.0	0.0	0.0	0.0	473	1.03	79.8	13.8	1	1.9	0.4				
	4970	1	0.0	0.0	0.0	0.0	473	1.022	82.5	138.0	1	1.05	0.95				
	4971	1	0.0	0.0	0.0	0.0	473	1.022	82.8	138.0	1	1.05	0.95				
	4973	1	0.0	0.0	0.0	-5.0	473	0.958	74.6	138.0	1	1.05	0.95				
	4976	1	16.7	6.4	0.0	0.0	473	0.989	70.0	13.8	1	1.05	0.95				
	4977	1	0.0	0.0	0.0	0.0	476	0.988	72.8	34.5	1	1.05	0.95				
	4978	1	3.5000000000000004	1.2	0.0	0.0	473	0.991	73.4	34.5	1	1.05	0.95				
	4979	1	-31.3	0.0	0.0	0.0	476	0.991	74.1	34.5	1	1.05	0.95				
	4980	1	0.0	0.0	0.0	0.0	473	0.991	75.6	138.0	1	1.05	0.95				
	4981	1	0.0	0.0	0.0	0.0	473	0.985	75.3	138.0	1	1.05	0.95				
	4983	1	0.0	0.0	0.0	0.0	473	0.951	70.4	138.0	1	1.05	0.95				
	4984	2	0.0	0.0	0.0	0.0	473	0.986	73.4	34.5	1	1.9	0.4				
	4985	1	24.4	13.100000000000001	0.0	0.0	473	0.968	67.1	34.5	1	1.05	0.95				
	4987	1	0.0	0.0	0.0	0.6	473	1.002	69.2	34.5	1	1.05	0.95				
	4988	2	0.0	0.0	0.0	0.0	473	1.036	71.8	34.5	1	1.05	0.95				
	4989	1	0.0	0.0	0.0	0.0	473	0.987	70.0	34.5	1	1.05	0.95				
	4990	1	0.0	0.0	0.0	0.0	473	0.997	75.9	138.0	1	1.05	0.95				
	4991	2	0.0	0.0	0.0	0.0	473	1.01	86.2	13.8	1	1.05	0.95				
	4992	1	5.0	-0.2	0.0	0.0	473	1.011	81.0	138.0	1	1.05	0.95				
	4993	1	7.400000000000001	4.2	0.0	0.0	473	0.994	80.7	34.5	1	1.05	0.95				
	4994	1	17.8	3.3000000000000003	0.0	-5.0	473	0.965	77.3	138.0	1	1.05	0.95				
	4995	1	5.0	2.9	0.0	0.0	473	0.994	80.9	34.5	1	1.05	0.95				
	4996	2	0.0	0.0	0.0	0.0	473	1.015	92.0	13.8	1	1.05	0.95				
	4997	1	0.0	0.0	0.0	0.0	473	0.993	75.3	138.0	1	1.05	0.95				
	4998	2	0.0	0.0	0.0	0.0	473	1.021	78.3	13.8	1	1.9	0.4				
	4999	2	0.0	0.0	0.0	0.0	473	1.007	88.4	13.8	1	1.05	0.95				
	5001	1	0.0	0.0	0.0	0.0	711	1.051	25.1	500.0	1	1.1	1.0				
	5002	1	0.0	0.0	0.0	0.0	741	0.994	22.4	34.5	1	1.05	0.95				
	5003	1	0.0	0.0	0.0	0.0	712	0.997	22.5	230.0	1	1.05	0.95				
	5004	1	0.0	0.0	0.0	0.0	712	0.998	22.5	230.0	1	1.05	0.95				
	5005	2	0.0	0.0	0.0	0.0	712	1.018	22.5	992.0	1	1.05	0.95				
	5006	2	0.0	0.0	0.0	0.0	712	1.018	22.5	992.0	1	1.05	0.95				
	5008	1	0.0	0.0	0.0	0.0	741	0.994	22.5	34.5	1	1.05	0.95				
	5009	2	0.0	0.0	0.0	0.0	712	1.017	22.5	992.0	1	1.05	0.95				
	5010	2	0.0	0.0	0.0	0.0	712	1.015	22.2	992.0	1	1.05	0.95				
	5011	2	0.0	0.0	0.0	0.0	712	1.017	22.5	992.0	1	1.05	0.95				
	5012	2	0.0	0.0	0.0	0.0	712	1.017	22.5	992.0	1	1.05	0.95				
	5013	2	0.0	0.0	0.0	0.0	712	1.017	22.5	992.0	1	1.05	0.95				
	5014	2	0.0	0.0	0.0	0.0	712	1.017	22.5	992.0	1	1.05	0.95				
	5015	2	0.0	0.0	0.0	0.0	712	0.97	22.5	992.0	1	1.05	0.95				
	5016	2	0.0	0.0	0.0	0.0	712	0.972	22.5	992.0	1	1.05	0.95				
	5019	1	0.0	0.0	0.0	0.0	741	1.001	21.200000000000003	138.0	1	1.05	0.95				
	5020	1	0.0	0.0	0.0	0.0	762	0.99	32.4	34.5	1	1.05	0.95				
	5021	1	0.0	0.0	0.0	0.0	712	0.981	5.15	230.0	1	1.05	0.95				
	5022	2	0.0	0.0	0.0	0.0	711	1.008	30.4	992.0	1	1.05	0.95				
	5028	1	0.0	0.0	0.0	0.0	712	0.998	22.5	230.0	1	1.05	0.95				
	5029	1	0.0	0.0	0.0	0.0	712	0.997	22.5	230.0	1	1.05	0.95				
	5030	2	0.0	0.0	0.0	0.0	712	0.97	22.5	992.0	1	1.05	0.95				
	5031	2	0.0	0.0	0.0	0.0	712	0.97	22.5	992.0	1	1.05	0.95				
	5032	2	0.0	0.0	0.0	0.0	712	0.972	22.5	992.0	1	1.05	0.95				
	5033	2	0.0	0.0	0.0	0.0	712	0.972	22.5	992.0	1	1.05	0.95				
	5034	1	0.0	0.0	0.0	0.0	762	0.964	25.5	34.5	1	1.05	0.95				
	5035	1	0.0	0.0	0.0	0.0	762	1.021	21.4	230.0	1	1.05	0.95				
	5036	1	0.0	0.0	0.0	0.0	742	0.989	21.3	34.5	1	1.05	0.95				
	5037	1	0.0	0.0	0.0	0.0	772	1.004	40.0	230.0	1	1.05	0.95				
	5038	1	0.0	0.0	0.0	0.0	772	0.986	41.5	34.5	1	1.05	0.95				
	5039	1	0.0	0.0	0.0	0.0	772	0.99	41.8	34.5	1	1.05	0.95				
	5040	2	0.0	0.0	0.0	0.0	772	0.984	43.3	34.5	1	1.05	0.95				
	5041	1	0.0	0.0	0.0	0.0	742	1.0	20.0	230.0	1	1.05	0.95				
	5042	1	0.0	0.0	0.0	0.0	742	0.989	21.200000000000003	34.5	1	1.05	0.95				
	5043	1	0.0	0.0	0.0	0.0	742	0.996	21.200000000000003	34.5	1	1.05	0.95				
	5044	2	0.0	0.0	0.0	0.0	742	0.983	22.0	34.5	1	1.05	0.95				
	5045	1	0.0	0.0	0.0	0.0	702	0.999	26.9	230.0	1	1.05	0.95				
	5046	1	0.0	0.0	0.0	10.0	702	1.005	28.500000000000004	34.5	1	1.05	0.95				
	5047	1	0.0	0.0	0.0	0.0	702	0.997	28.0	34.5	1	1.05	0.95				
	5048	2	0.0	0.0	0.0	0.0	702	0.992	29.4	34.5	1	1.05	0.95				
	5049	1	0.0	0.0	0.0	0.0	712	1.005	24.5	69.0	1	1.05	0.95				
	5050	1	0.0	0.0	0.0	0.0	721	1.05	25.5	500.0	1	1.1	1.0				
	5051	2	0.0	0.0	0.0	0.0	721	1.004	29.800000000000004	992.0	1	1.05	0.95				
	5054	2	0.0	0.0	0.0	0.0	721	0.998	29.9	992.0	1	1.05	0.95				
	5057	1	0.0	0.0	0.0	0.0	702	1.002	24.6	69.0	1	1.05	0.95				
	5058	1	0.0	0.0	0.0	0.0	712	0.994	25.9	34.5	1	1.05	0.95				
	5059	1	0.0	0.0	0.0	0.0	702	0.991	25.6	34.5	1	1.05	0.95				
	5060	1	0.0	0.0	0.0	0.0	721	1.048	24.000000000000004	500.0	1	1.1	1.0				
	5061	2	0.0	0.0	0.0	0.0	721	1.006	30.600000000000005	992.0	1	1.05	0.95				
	5067	2	0.0	0.0	0.0	0.0	712	0.99	26.8	34.5	1	1.05	0.95				
	5068	1	0.0	0.0	0.0	0.0	742	0.998	19.3	13.8	1	1.9	0.4				
	5069	1	0.0	0.0	0.0	0.0	742	0.998	19.3	991.0	1	1.9	0.4				
	5071	1	0.0	0.0	0.0	0.0	742	1.01	17.3	230.0	1	1.05	0.95				
	5073	1	0.0	0.0	0.0	0.0	742	0.999	19.1	69.0	1	1.05	0.95				
	5075	2	0.0	0.0	0.0	0.0	742	0.988	22.4	34.5	1	1.05	0.95				
	5078	2	0.0	0.0	0.0	0.0	742	0.996	22.3	34.5	1	1.05	0.95				
	5079	2	0.0	0.0	0.0	0.0	742	0.989	22.600000000000005	34.5	1	1.05	0.95				
	5090	1	0.0	0.0	0.0	-400.0	721	1.052	18.8	500.0	1	1.1	1.0				
	5091	1	0.0	0.0	0.0	0.0	722	1.016	17.3	230.0	1	1.05	0.95				
	5092	1	0.0	0.0	0.0	0.0	722	1.012	17.0	230.0	1	1.05	0.95				
	5093	1	37.6	9.2	0.0	0.0	723	0.985	15.5	69.0	1	1.05	0.95				
	5094	1	0.0	0.0	0.0	0.0	862	0.998	41.8	991.0	1	1.9	0.4				
	5095	1	0.0	0.0	0.0	0.0	862	0.998	41.8	13.8	1	1.9	0.4				
	5096	1	0.0	0.0	0.0	0.0	771	1.011	43.3	991.0	1	1.9	0.4				
	5097	1	0.0	0.0	0.0	0.0	771	1.011	43.3	13.8	1	1.9	0.4				
	5098	1	0.0	0.0	0.0	0.0	722	1.012	17.8	230.0	1	1.05	0.95				
	5099	1	42.6	10.5	0.0	0.0	723	0.983	15.6	69.0	1	1.05	0.95				
	5100	1	0.0	0.0	0.0	-150.0	721	1.049	18.6	500.0	1	1.1	1.0				
	5101	1	0.0	0.0	0.0	0.0	722	1.015	16.8	230.0	1	1.05	0.95				
	5102	1	0.0	0.0	0.0	0.0	722	1.007	15.300000000000002	991.0	1	1.9	0.4				
	5103	1	0.0	0.0	0.0	0.0	723	1.007	15.399999999999999	69.0	1	1.05	0.95				
	5104	1	0.0	0.0	0.0	0.0	722	1.007	15.300000000000002	13.8	1	1.9	0.4				
	5105	1	0.0	0.0	0.0	0.0	722	1.006	15.300000000000002	13.8	1	1.9	0.4				
	5106	1	1.8000000000000003	0.5	0.0	0.0	723	1.003	14.7	13.8	1	1.05	0.95				
	5107	1	0.0	0.0	0.0	0.0	722	1.006	15.300000000000002	991.0	1	1.9	0.4				
	5110	1	0.0	0.0	0.0	0.0	722	0.98	11.5	230.0	1	1.05	0.95				
	5111	1	0.0	0.0	0.0	0.0	722	0.994	12.9	230.0	1	1.05	0.95				
	5113	1	171.4	56.89999999999999	0.0	42.6	723	1.026	8.92	69.0	1	1.05	0.95				
	5115	1	54.0	13.5	0.0	0.0	724	0.978	4.47	13.8	1	1.05	0.95				
	5116	1	54.0	13.5	0.0	0.0	724	0.978	4.47	13.8	1	1.05	0.95				
	5117	1	1.0	0.3	0.0	0.0	723	0.99	11.4	13.8	1	1.05	0.95				
	5118	1	0.0	0.0	0.0	0.0	723	0.978	4.47	13.8	1	1.05	0.95				
	5119	1	0.0	0.0	0.0	0.0	723	0.978	4.47	13.8	1	1.05	0.95				
	5120	1	0.0	0.0	0.0	0.0	723	0.99	11.4	13.8	1	1.05	0.95				
	5121	1	0.0	0.0	0.0	0.0	722	1.002	14.600000000000001	230.0	1	1.05	0.95				
	5123	1	192.4	58.9	0.0	0.0	723	1.009	11.1	69.0	1	1.05	0.95				
	5124	2	0.0	0.0	0.0	0.0	742	1.001	22.7	34.5	1	1.05	0.95				
	5126	2	0.0	0.0	0.0	0.0	742	0.983	22.1	34.5	1	1.05	0.95				
	5127	2	0.0	0.0	0.0	0.0	741	0.986	23.8	34.5	1	1.05	0.95				
	5128	1	0.0	0.0	0.0	0.0	742	0.993	19.6	230.0	1	1.05	0.95				
	5131	1	0.0	0.0	0.0	0.0	722	0.991	12.1	230.0	1	1.05	0.95				
	5133	1	138.6	38.1	0.0	0.0	723	0.996	9.5	69.0	1	1.05	0.95				
	5134	2	0.0	0.0	0.0	0.0	722	0.996	9.5	992.0	1	1.05	0.95				
	5135	1	0.0	0.0	0.0	0.0	722	0.999	9.640000000000002	991.0	1	1.9	0.4				
	5136	1	0.0	0.0	0.0	0.0	722	0.999	9.640000000000002	13.8	1	1.9	0.4				
	5137	1	0.0	0.0	0.0	0.0	722	0.999	9.66	991.0	1	1.9	0.4				
	5138	1	0.0	0.0	0.0	0.0	722	0.999	9.66	13.8	1	1.9	0.4				
	5139	1	0.0	0.0	0.0	0.0	722	1.005	10.9	991.0	1	1.9	0.4				
	5140	1	0.0	0.0	0.0	-200.0	721	1.018	13.0	500.0	1	1.1	1.0				
	5141	1	0.0	0.0	0.0	0.0	722	1.0	11.5	230.0	1	1.05	0.95				
	5142	1	0.0	0.0	0.0	0.0	722	1.0	11.4	230.0	1	1.05	0.95				
	5143	1	0.0	0.0	0.0	0.0	722	1.005	10.9	13.8	1	1.9	0.4				
	5144	1	0.0	0.0	0.0	0.0	722	0.978	11.5	991.0	1	1.9	0.4				
	5145	2	0.0	0.0	0.0	0.0	722	1.02	11.5	990.0	1	1.05	0.95				
	5146	1	0.0	0.0	0.0	0.0	722	1.005	10.9	991.0	1	1.9	0.4				
	5147	2	0.0	0.0	0.0	0.0	722	1.02	11.5	990.0	1	1.05	0.95				
	5148	1	0.0	0.0	0.0	0.0	722	1.005	10.9	13.8	1	1.9	0.4				
	5149	1	0.0	0.0	0.0	0.0	722	0.996	19.2	34.5	1	1.05	0.95				
	5150	1	0.0	0.0	0.0	0.0	722	0.992	13.5	230.0	1	1.05	0.95				
	5151	2	0.0	0.0	0.0	0.0	722	0.99	17.3	992.0	1	1.05	0.95				
	5152	1	0.0	0.0	0.0	0.0	722	0.989	10.4	230.0	1	1.05	0.95				
	5154	2	0.0	0.0	0.0	0.0	722	0.991	17.1	992.0	1	1.05	0.95				
	5155	1	0.0	0.0	0.0	0.0	722	1.02	18.2	230.0	1	1.05	0.95				
	5156	1	262.1	67.9	0.0	0.0	723	0.996	5.430000000000001	69.0	1	1.05	0.95				
	5157	1	0.0	0.0	0.0	0.0	723	0.999	7.02	13.8	1	1.05	0.95				
	5158	1	23.5	7.1	0.0	0.0	723	0.986	4.79	13.8	1	1.05	0.95				
	5159	1	0.0	0.0	0.0	0.0	723	0.997	8.13	13.8	1	1.05	0.95				
	5160	1	14.6	3.8	0.0	0.0	723	0.99	6.75	13.8	1	1.05	0.95				
	5162	1	6.3	2.1	0.0	0.0	724	0.99	10.0	230.0	1	1.05	0.95				
	5164	1	0.0	0.0	0.0	0.0	722	0.995	5.24	991.0	1	1.9	0.4				
	5165	1	0.0	0.0	0.0	0.0	722	0.995	5.24	13.8	1	1.9	0.4				
	5166	1	20.3	5.2	0.0	0.0	723	0.986	5.13	13.8	1	1.05	0.95				
	5167	1	0.0	0.0	0.0	0.0	722	0.978	19.4	34.5	1	1.05	0.95				
	5168	1	0.0	0.0	0.0	0.0	741	1.002	20.5	138.0	1	1.05	0.95				
	5169	1	0.0	0.0	0.0	0.0	741	1.005	20.8	138.0	1	1.05	0.95				
	5170	2	0.0	0.0	0.0	0.0	762	0.969	26.2	34.5	1	1.05	0.95				
	5176	1	0.0	0.0	0.0	0.0	761	1.049	34.7	500.0	1	1.1	1.0				
	5178	2	0.0	0.0	0.0	0.0	722	1.007	11.8	13.8	1	1.05	0.95				
	5180	1	0.0	0.0	0.0	-280.0	721	1.044	14.800000000000002	500.0	1	1.1	1.0				
	5181	1	0.0	0.0	0.0	0.0	722	1.007	11.8	230.0	1	1.05	0.95				
	5183	1	130.0	30.3	0.0	0.0	723	1.027	9.53	69.0	1	1.05	0.95				
	5184	1	0.0	0.0	0.0	0.0	722	1.007	11.8	230.0	1	1.05	0.95				
	5186	1	0.0	0.0	0.0	0.0	722	1.007	11.8	230.0	1	1.05	0.95				
	5187	2	0.0	0.0	0.0	0.0	722	1.007	11.8	992.0	1	1.05	0.95				
	5188	2	0.0	0.0	0.0	0.0	722	1.007	11.8	992.0	1	1.05	0.95				
	5191	1	0.0	0.0	0.0	0.0	722	0.989	9.85	230.0	1	1.05	0.95				
	5193	1	275.1	58.70000000000001	0.0	21.3	723	1.0	4.38	69.0	1	1.05	0.95				
	5194	1	0.0	0.0	0.0	0.0	722	1.0	4.15	13.8	1	1.9	0.4				
	5195	1	0.0	0.0	0.0	0.0	722	0.999	4.09	13.8	1	1.9	0.4				
	5196	1	0.0	0.0	0.0	0.0	722	0.999	4.1	13.8	1	1.9	0.4				
	5197	1	0.0	0.0	0.0	0.0	722	1.0	4.15	991.0	1	1.9	0.4				
	5198	1	0.0	0.0	0.0	0.0	722	0.999	4.09	991.0	1	1.9	0.4				
	5199	1	0.0	0.0	0.0	0.0	722	0.999	4.1	991.0	1	1.9	0.4				
	5200	1	0.0	0.0	0.0	0.0	741	1.069	16.6	500.0	1	1.1	1.0				
	5201	1	0.0	0.0	0.0	0.0	722	0.983	8.36	230.0	1	1.05	0.95				
	5202	1	0.0	0.0	0.0	0.0	742	1.007	14.800000000000002	230.0	1	1.05	0.95				
	5203	1	0.0	0.0	0.0	21.3	723	1.003	5.53	69.0	1	1.05	0.95				
	5204	1	0.0	0.0	0.0	0.0	722	1.003	5.4	13.8	1	1.9	0.4				
	5206	1	0.0	0.0	0.0	0.0	722	1.001	5.39	13.8	1	1.9	0.4				
	5207	1	0.0	0.0	0.0	0.0	722	1.003	5.4	991.0	1	1.9	0.4				
	5208	1	0.0	0.0	0.0	0.0	722	1.003	5.39	991.0	1	1.9	0.4				
	5209	2	0.0	0.0	0.0	0.0	722	0.998	5.39	13.8	1	1.05	0.95				
	5211	1	0.0	0.0	0.0	0.0	742	0.965	5.46	230.0	1	1.05	0.95				
	5212	1	0.0	0.0	0.0	0.0	742	0.965	5.52	230.0	1	1.05	0.95				
	5213	1	252.69999999999996	74.7	0.0	42.6	743	1.014	0.9380000000000001	69.0	1	1.05	0.95				
	5214	1	0.0	0.0	0.0	0.0	742	1.014	0.728	991.0	1	1.9	0.4				
	5215	1	0.0	0.0	0.0	0.0	742	1.014	0.728	13.8	1	1.9	0.4				
	5216	1	0.0	0.0	0.0	0.0	742	1.007	14.3	230.0	1	1.05	0.95				
	5217	2	0.0	0.0	0.0	0.0	742	0.964	5.46	230.0	1	1.05	0.95				
	5218	2	0.0	0.0	0.0	0.0	742	0.964	5.46	992.0	1	1.05	0.95				
	5219	2	0.0	0.0	0.0	0.0	742	0.964	5.46	992.0	1	1.05	0.95				
	5220	2	0.0	0.0	0.0	0.0	742	1.007	14.4	992.0	1	1.05	0.95				
	5222	1	0.0	0.0	0.0	-30.0	742	1.007	14.4	230.0	1	1.05	0.95				
	5226	1	0.0	0.0	0.0	0.0	743	1.012	10.3	69.0	1	1.05	0.95				
	5231	1	0.0	0.0	0.0	0.0	742	0.997	13.4	13.8	1	1.9	0.4				
	5232	2	0.0	0.0	0.0	-5.0	742	0.995	13.4	990.0	1	1.05	0.95				
	5235	1	0.0	0.0	0.0	0.0	743	0.99	12.6	138.0	1	1.05	0.95				
	5236	1	0.0	0.0	0.0	0.0	742	0.997	13.4	991.0	1	1.9	0.4				
	5237	1	0.0	0.0	0.0	0.0	742	0.997	13.4	991.0	1	1.9	0.4				
	5238	1	0.0	0.0	0.0	0.0	742	0.996	13.4	13.8	1	1.9	0.4				
	5239	1	0.0	0.0	0.0	48.3	742	1.007	14.4	230.0	1	1.05	0.95				
	5240	2	0.0	0.0	0.0	0.0	743	0.991	11.9	992.0	1	1.05	0.95				
	5241	1	0.0	0.0	0.0	0.0	742	1.015	14.3	230.0	1	1.05	0.95				
	5242	2	0.0	0.0	0.0	0.0	743	0.991	11.9	992.0	1	1.05	0.95				
	5243	2	216.4	18.2	0.0	63.9	743	0.995	10.4	69.0	1	1.05	0.95				
	5245	1	0.0	0.0	0.0	0.0	742	1.001	14.600000000000001	230.0	1	1.05	0.95				
	5246	1	162.5	33.7	0.0	0.0	743	0.991	11.9	69.0	1	1.05	0.95				
	5247	1	0.0	0.0	0.0	0.0	742	1.011	10.1	991.0	1	1.9	0.4				
	5248	1	0.0	0.0	0.0	0.0	742	1.011	10.1	13.8	1	1.9	0.4				
	5249	1	0.0	0.0	0.0	0.0	743	0.948	9.68	138.0	1	1.05	0.95				
	5252	1	0.0	0.0	0.0	0.0	743	0.982	14.1	138.0	1	1.05	0.95				
	5253	1	0.0	0.0	0.0	0.0	743	1.006	12.2	69.0	1	1.05	0.95				
	5254	1	0.0	0.0	0.0	0.0	742	1.013	16.1	230.0	1	1.05	0.95				
	5255	1	0.0	0.0	0.0	0.0	743	0.983	14.500000000000002	138.0	1	1.05	0.95				
	5256	1	9.7	3.3000000000000003	0.0	0.0	743	0.976	7.699999999999999	13.8	1	1.05	0.95				
	5257	1	0.0	0.0	0.0	0.0	743	0.991	11.9	69.0	1	1.05	0.95				
	5258	1	0.0	0.0	0.0	0.0	743	0.991	11.9	69.0	1	1.05	0.95				
	5259	1	0.0	0.0	0.0	0.0	742	1.011	10.1	13.8	1	1.9	0.4				
	5262	1	0.0	0.0	0.0	0.0	742	1.007	16.9	230.0	1	1.05	0.95				
	5263	1	70.2	5.6	0.0	0.0	743	1.009	9.11	69.0	1	1.05	0.95				
	5264	1	0.0	0.0	0.0	0.0	742	1.011	10.1	991.0	1	1.9	0.4				
	5265	1	0.0	0.0	0.0	0.0	742	1.03	16.8	13.8	1	1.9	0.4				
	5267	1	0.0	0.0	0.0	0.0	742	1.03	16.8	13.8	1	1.9	0.4				
	5268	1	0.0	0.0	0.0	0.0	742	1.03	16.8	991.0	1	1.9	0.4				
	5269	1	0.0	0.0	0.0	0.0	742	1.03	16.8	991.0	1	1.9	0.4				
	5271	1	0.0	0.0	0.0	0.0	742	0.974	6.34	230.0	1	1.05	0.95				
	5272	1	0.0	0.0	0.0	0.0	742	0.993	6.86	991.0	1	1.9	0.4				
	5273	1	137.09	49.0	0.0	42.6	743	0.99	3.9300000000000006	69.0	1	1.05	0.95				
	5274	1	0.0	0.0	0.0	0.0	742	0.993	6.86	13.8	1	1.9	0.4				
	5276	1	0.0	0.0	0.0	0.0	742	1.017	10.1	991.0	1	1.9	0.4				
	5277	1	0.0	0.0	0.0	0.0	742	1.017	10.1	13.8	1	1.9	0.4				
	5281	1	0.0	0.0	0.0	0.0	722	0.992	11.6	230.0	1	1.05	0.95				
	5283	1	158.64000000000001	51.4	0.0	0.0	723	0.998	8.67	69.0	1	1.05	0.95				
	5285	1	0.0	0.0	0.0	0.0	762	1.072	23.8	13.8	1	1.9	0.4				
	5286	1	0.0	0.0	0.0	0.0	762	1.072	23.8	991.0	1	1.9	0.4				
	5287	1	0.0	0.0	0.0	0.0	762	0.981	32.3	991.0	1	1.9	0.4				
	5288	1	0.0	0.0	0.0	0.0	762	0.981	32.3	13.8	1	1.9	0.4				
	5291	1	0.0	0.0	0.0	-10.0	722	0.969	11.6	230.0	1	1.05	0.95				
	5292	1	0.0	0.0	0.0	0.0	712	0.989	3.9300000000000006	230.0	1	1.05	0.95				
	5293	1	0.0	0.0	0.0	0.0	723	1.015	9.48	69.0	1	1.05	0.95				
	5294	2	0.0	0.0	0.0	0.0	712	0.996	9.33	34.5	1	1.05	0.95				
	5296	1	0.0	0.0	0.0	0.0	772	0.986	34.9	230.0	1	1.05	0.95				
	5299	2	0.0	0.0	0.0	0.0	762	0.983	26.6	34.5	1	1.05	0.95				
	5300	1	0.0	0.0	0.0	0.0	721	1.014	15.2	500.0	1	1.1	1.0				
	5301	1	0.0	0.0	0.0	0.0	722	0.999	13.6	230.0	1	1.05	0.95				
	5302	1	0.0	0.0	0.0	0.0	722	0.998	13.700000000000001	230.0	1	1.05	0.95				
	5303	1	0.0	0.0	0.0	0.0	772	0.997	36.5	230.0	1	1.05	0.95				
	5305	1	0.0	0.0	0.0	0.0	772	0.998	36.9	230.0	1	1.05	0.95				
	5307	1	0.0	0.0	0.0	0.0	772	0.988	38.6	34.5	1	1.05	0.95				
	5309	1	0.0	0.0	0.0	0.0	772	0.988	38.8	34.5	1	1.05	0.95				
	5311	1	0.0	0.0	0.0	0.0	722	0.993	12.9	230.0	1	1.05	0.95				
	5312	1	0.0	0.0	0.0	0.0	722	0.992	13.0	230.0	1	1.05	0.95				
	5313	1	146.5	30.2	0.0	0.0	723	0.973	9.99	69.0	1	1.05	0.95				
	5314	1	173.2	76.3	0.0	0.0	723	0.995	9.7	69.0	1	1.05	0.95				
	5315	2	0.0	0.0	0.0	0.0	742	0.979	28.2	34.5	1	1.05	0.95				
	5316	1	0.0	0.0	0.0	0.0	722	0.972	9.71	991.0	1	1.9	0.4				
	5317	1	0.0	0.0	0.0	0.0	722	0.972	9.71	13.8	1	1.9	0.4				
	5318	1	0.0	0.0	0.0	-100.0	761	1.059	34.5	500.0	1	1.1	1.0				
	5320	2	0.0	0.0	0.0	0.0	762	0.998	36.9	34.5	1	1.05	0.95				
	5321	1	0.0	0.0	0.0	0.0	772	0.994	37.8	230.0	1	1.05	0.95				
	5322	2	0.0	0.0	0.0	0.0	772	0.974	42.9	34.5	1	1.05	0.95				
	5323	1	96.1	34.9	0.0	0.0	773	1.0	36.5	69.0	1	1.05	0.95				
	5327	1	0.0	0.0	0.0	0.0	773	1.0	36.1	138.0	1	1.05	0.95				
	5331	1	0.0	0.0	0.0	0.0	722	0.993	10.8	230.0	1	1.05	0.95				
	5333	1	165.1	49.9	0.0	0.0	723	0.985	7.94	69.0	1	1.05	0.95				
	5337	1	0.0	0.0	0.0	0.0	762	1.021	21.4	230.0	1	1.05	0.95				
	5341	1	0.0	0.0	0.0	0.0	722	1.005	11.4	230.0	1	1.05	0.95				
	5343	1	104.1	22.2	0.0	0.0	723	0.996	8.89	69.0	1	1.05	0.95				
	5346	1	0.0	0.0	0.0	0.0	722	0.993	11.1	230.0	1	1.05	0.95				
	5347	1	90.9	26.1	0.0	0.0	723	0.995	8.89	69.0	1	1.05	0.95				
	5350	1	0.0	0.0	0.0	-450.0	741	1.039	20.6	500.0	1	1.1	1.0				
	5351	1	0.0	0.0	0.0	0.0	742	1.0	20.1	230.0	1	1.05	0.95				
	5352	1	0.0	0.0	0.0	0.0	762	1.016	21.3	230.0	1	1.05	0.95				
	5353	1	0.0	0.0	0.0	16.0	762	0.967	22.3	12.0	1	1.05	0.95				
	5354	1	0.0	0.0	0.0	0.0	722	1.002	13.5	991.0	1	1.9	0.4				
	5355	1	0.0	0.0	0.0	0.0	722	1.002	13.5	991.0	1	1.9	0.4				
	5357	1	0.0	0.0	0.0	0.0	722	1.002	13.5	13.8	1	1.9	0.4				
	5358	1	0.0	0.0	0.0	0.0	722	1.002	13.5	13.8	1	1.9	0.4				
	5360	1	0.0	0.0	0.0	-100.0	721	1.016	13.3	500.0	1	1.1	1.0				
	5361	1	0.0	0.0	0.0	0.0	722	0.992	13.0	230.0	1	1.05	0.95				
	5362	1	0.0	0.0	0.0	0.0	722	0.992	13.2	230.0	1	1.05	0.95				
	5363	1	107.5	32.4	0.0	0.0	723	0.984	10.4	69.0	1	1.05	0.95				
	5364	2	0.0	0.0	0.0	0.0	722	0.992	13.0	230.0	1	1.05	0.95				
	5370	1	0.0	0.0	0.0	0.0	761	1.027	29.200000000000003	500.0	1	1.1	1.0				
	5371	1	0.0	0.0	0.0	0.0	762	0.982	29.800000000000004	230.0	1	1.05	0.95				
	5372	1	5.0	1.6	0.0	0.0	724	0.993	13.0	230.0	1	1.05	0.95				
	5373	1	0.0	0.0	0.0	0.0	762	0.988	32.3	34.5	1	1.05	0.95				
	5374	2	0.0	0.0	0.0	0.0	762	1.0	33.1	34.5	1	1.05	0.95				
	5376	1	0.0	0.0	0.0	0.0	743	0.998	15.399999999999999	991.0	1	1.9	0.4				
	5377	1	0.0	0.0	0.0	0.0	743	0.998	15.399999999999999	13.8	1	1.9	0.4				
	5378	1	0.0	0.0	0.0	0.0	762	1.006	23.3	230.0	1	1.05	0.95				
	5380	1	0.0	0.0	0.0	-100.0	761	1.029	20.7	500.0	1	1.1	1.0				
	5381	1	0.0	0.0	0.0	0.0	762	0.997	23.4	230.0	1	1.05	0.95				
	5383	1	202.65	44.0	0.0	0.0	763	0.971	21.1	69.0	1	1.05	0.95				
	5386	1	0.0	0.0	0.0	0.0	762	1.013	19.6	991.0	1	1.9	0.4				
	5387	1	0.0	0.0	0.0	0.0	762	1.013	19.6	991.0	1	1.9	0.4				
	5388	1	0.0	0.0	0.0	0.0	762	1.013	19.6	13.8	1	1.9	0.4				
	5390	1	0.0	0.0	0.0	0.0	862	0.998	41.8	991.0	1	1.9	0.4				
	5391	1	0.0	0.0	0.0	0.0	862	1.009	41.7	230.0	1	1.05	0.95				
	5392	1	0.0	0.0	0.0	0.0	862	0.998	41.8	13.8	1	1.9	0.4				
	5393	1	33.6	3.7000000000000006	0.0	0.0	864	0.995	40.5	69.0	1	1.05	0.95				
	5394	1	0.0	0.0	0.0	0.0	743	1.009	20.6	138.0	1	1.05	0.95				
	5401	1	0.0	0.0	0.0	0.0	722	1.018	23.0	230.0	1	1.05	0.95				
	5402	1	105.69999999999999	20.4	0.0	0.0	723	1.0	21.6	138.0	1	1.05	0.95				
	5403	1	32.3	7.7	0.0	0.0	723	0.992	21.7	69.0	1	1.05	0.95				
	5406	1	2.6	0.5	0.0	0.0	763	1.014	20.7	13.8	1	1.05	0.95				
	5407	1	0.0	0.0	0.0	0.0	742	1.022	17.5	13.8	1	1.9	0.4				
	5408	1	0.0	0.0	0.0	-100.0	761	1.035	26.2	500.0	1	1.1	1.0				
	5409	1	0.0	0.0	0.0	-5.0	763	0.997	21.0	13.8	1	1.05	0.95				
	5410	1	0.0	0.0	0.0	-92.6	762	0.966	24.9	230.0	1	1.05	0.95				
	5411	1	0.0	0.0	0.0	-20.0	762	1.026	24.9	230.0	1	1.05	0.95				
	5412	1	0.0	0.0	0.0	0.0	762	1.01	21.0	13.8	1	1.9	0.4				
	5413	1	148.7	21.2	0.0	0.0	763	1.016	21.200000000000003	69.0	1	1.05	0.95				
	5414	1	0.0	0.0	0.0	0.0	762	1.015	21.0	13.8	1	1.9	0.4				
	5415	1	0.0	0.0	0.0	0.0	763	1.015	21.0	13.8	1	1.05	0.95				
	5416	1	7.3	2.9	0.0	0.0	763	0.927	19.3	13.8	1	1.05	0.95				
	5417	1	0.0	0.0	0.0	0.0	763	1.028	19.4	13.8	1	1.05	0.95				
	5418	1	0.0	0.0	0.0	0.0	762	1.015	21.0	991.0	1	1.9	0.4				
	5419	1	0.0	0.0	0.0	0.0	762	1.015	21.0	991.0	1	1.9	0.4				
	5420	1	0.0	0.0	0.0	0.0	762	1.009	22.2	230.0	1	1.05	0.95				
	5421	1	0.0	0.0	0.0	-20.0	762	1.025	21.3	230.0	1	1.05	0.95				
	5422	1	13.0	2.6	0.0	0.0	764	1.013	18.3	13.8	1	1.05	0.95				
	5423	1	80.8	16.4	0.0	0.0	763	0.995	19.2	69.0	1	1.05	0.95				
	5424	1	0.0	0.0	0.0	0.0	763	0.912	17.5	13.8	1	1.05	0.95				
	5425	1	0.0	0.0	0.0	0.0	742	1.023	17.4	991.0	1	1.9	0.4				
	5426	1	1.8000000000000003	0.7	0.0	0.0	763	0.976	17.4	13.8	1	1.05	0.95				
	5427	1	0.0	0.0	0.0	-5.0	742	1.015	17.4	13.8	1	1.9	0.4				
	5428	1	0.0	0.0	0.0	0.0	761	1.034	24.6	500.0	1	1.1	1.0				
	5429	1	0.0	0.0	0.0	0.0	742	1.022	17.5	991.0	1	1.9	0.4				
	5430	1	0.0	0.0	0.0	0.0	772	1.01	43.4	230.0	1	1.05	0.95				
	5431	1	0.0	0.0	0.0	0.0	762	1.02	21.3	230.0	1	1.05	0.95				
	5432	1	4.7	0.7	0.0	0.0	773	0.996	42.7	69.0	1	1.05	0.95				
	5433	1	73.58	17.1	0.0	0.0	763	1.015	19.6	69.0	1	1.05	0.95				
	5434	1	0.0	0.0	0.0	0.0	762	1.014	22.1	230.0	1	1.05	0.95				
	5435	1	0.0	0.0	0.0	0.0	771	1.086	47.9	500.0	1	1.1	1.0				
	5436	1	0.0	0.0	0.0	-180.0	771	1.091	43.7	500.0	1	1.1	1.0				
	5437	1	0.0	0.0	0.0	0.0	771	1.087	39.0	500.0	1	1.1	1.0				
	5438	1	0.0	0.0	0.0	0.0	762	0.994	23.7	34.5	1	1.05	0.95				
	5439	2	0.0	0.0	0.0	0.0	762	0.987	24.4	34.5	1	1.05	0.95				
	5441	1	0.0	0.0	0.0	0.0	742	1.01	20.1	230.0	1	1.05	0.95				
	5442	1	0.0	0.0	0.0	0.0	742	1.008	15.9	991.0	1	1.9	0.4				
	5443	2	214.8	28.7	0.0	0.0	743	1.008	16.2	69.0	1	1.05	0.95				
	5444	1	0.0	0.0	0.0	0.0	742	1.006	15.9	991.0	1	1.9	0.4				
	5445	1	0.0	0.0	0.0	14.400000000000002	742	1.048	15.9	13.8	1	1.9	0.4				
	5446	1	0.0	0.0	0.0	0.0	762	0.995	24.6	230.0	1	1.05	0.95				
	5448	1	0.0	0.0	0.0	0.0	762	0.99	35.0	34.5	1	1.05	0.95				
	5449	1	0.0	0.0	0.0	0.0	762	1.005	33.9	230.0	1	1.05	0.95				
	5450	1	0.0	0.0	0.0	-173.0	762	0.941	24.6	230.0	1	1.05	0.95				
	5451	1	0.0	0.0	0.0	0.0	761	1.003	26.6	500.0	1	1.1	1.0				
	5452	1	0.0	0.0	0.0	0.0	762	0.995	24.6	230.0	1	1.05	0.95				
	5453	1	314.8	63.9	0.0	40.6	763	1.013	20.1	69.0	1	1.05	0.95				
	5456	1	0.0	0.0	0.0	0.0	762	1.013	19.6	13.8	1	1.9	0.4				
	5457	1	0.0	0.0	0.0	0.0	763	1.013	19.6	13.8	1	1.05	0.95				
	5458	1	0.0	0.0	0.0	0.0	762	0.995	24.6	230.0	1	1.05	0.95				
	5459	2	0.0	0.0	0.0	0.0	742	0.969	24.1	34.0	1	1.05	0.95				
	5460	2	0.0	0.0	0.0	0.0	763	1.013	20.1	992.0	1	1.05	0.95				
	5461	1	0.0	0.0	0.0	0.0	742	1.002	19.7	230.0	1	1.05	0.95				
	5462	2	0.0	0.0	0.0	0.0	742	1.021	19.7	230.0	1	1.05	0.95				
	5463	1	53.11	-3.5000000000000004	0.0	0.0	743	1.022	17.5	69.0	1	1.05	0.95				
	5464	1	0.0	0.0	0.0	0.0	771	1.011	43.3	13.8	1	1.9	0.4				
	5465	1	0.0	0.0	0.0	0.0	771	1.011	43.3	991.0	1	1.9	0.4				
	5466	2	0.0	0.0	0.0	0.0	742	1.021	19.7	992.0	1	1.05	0.95				
	5468	1	13.5	-1.9	0.0	0.0	743	1.006	19.4	138.0	1	1.05	0.95				
	5470	1	0.0	0.0	0.0	-20.0	742	1.006	21.200000000000003	230.0	1	1.05	0.95				
	5471	1	0.0	0.0	0.0	0.0	762	0.992	24.1	230.0	1	1.05	0.95				
	5472	2	0.0	0.0	0.0	0.0	762	1.001	38.3	34.5	1	1.05	0.95				
	5473	1	344.84000000000003	49.2	0.0	0.0	763	0.984	17.9	69.0	1	1.05	0.95				
	5474	1	0.0	0.0	0.0	0.0	743	0.997	16.7	138.0	1	1.05	0.95				
	5475	1	11.6	-0.2	0.0	0.0	743	0.998	15.5	69.0	1	1.05	0.95				
	5476	1	4.4	0.7	0.0	1.8000000000000003	743	1.004	14.1	13.8	1	1.05	0.95				
	5477	1	0.0	0.0	0.0	0.0	742	0.984	22.4	34.5	1	1.05	0.95				
	5478	1	0.0	0.0	0.0	0.0	743	0.998	15.5	991.0	1	1.9	0.4				
	5480	1	0.0	0.0	0.0	-44.9	761	1.035	32.7	500.0	1	1.1	1.0				
	5481	1	0.0	0.0	0.0	0.0	762	1.004	31.8	230.0	1	1.05	0.95				
	5482	1	0.0	0.0	0.0	0.0	762	1.014	27.6	991.0	1	1.9	0.4				
	5483	1	154.41	22.5	0.0	24.4	763	1.014	29.1	69.0	1	1.05	0.95				
	5484	1	0.0	0.0	0.0	0.0	762	1.014	27.6	991.0	1	1.9	0.4				
	5485	1	0.0	0.0	0.0	0.0	762	1.014	27.6	13.8	1	1.9	0.4				
	5486	1	0.0	0.0	0.0	0.0	762	0.982	34.3	230.0	1	1.05	0.95				
	5487	1	0.0	0.0	0.0	0.0	762	1.014	27.6	13.8	1	1.9	0.4				
	5488	1	0.0	0.0	0.0	0.0	762	1.004	32.4	230.0	1	1.05	0.95				
	5489	1	0.0	0.0	0.0	0.0	762	0.986	35.6	69.0	1	1.05	0.95				
	5491	1	0.0	0.0	0.0	60.0	772	1.038	32.7	230.0	1	1.05	0.95				
	5492	1	-15.299999999999999	3.9	0.0	0.0	773	1.043	33.0	138.0	1	1.05	0.95				
	5493	1	41.3	9.0	0.0	0.0	773	1.026	30.4	69.0	1	1.05	0.95				
	5494	1	0.0	0.0	0.0	0.0	772	1.025	30.299999999999997	13.8	1	1.9	0.4				
	5496	1	7.400000000000001	4.0	0.0	0.0	773	1.012	29.000000000000004	13.8	1	1.05	0.95				
	5499	1	0.0	0.0	0.0	0.0	772	1.025	30.299999999999997	991.0	1	1.9	0.4				
	5500	1	0.0	0.0	0.0	-300.0	771	1.033	40.70000000000001	500.0	1	1.1	1.0				
	5501	1	0.0	0.0	0.0	-10.0	772	0.985	36.6	230.0	1	1.05	0.95				
	5502	1	0.0	0.0	0.0	0.0	772	0.996	38.4	230.0	1	1.05	0.95				
	5503	1	0.0	0.0	0.0	0.0	773	1.045	33.2	69.0	1	1.05	0.95				
	5505	1	19.3	8.8	0.0	0.0	773	0.97	34.1	13.8	1	1.05	0.95				
	5506	1	19.6	8.9	0.0	2.2	773	0.957	32.2	13.8	1	1.05	0.95				
	5508	1	0.0	0.0	0.0	0.0	772	0.998	37.9	230.0	1	1.05	0.95				
	5509	2	0.0	0.0	0.0	0.0	773	0.95	38.4	990.0	1	1.05	0.95				
	5510	1	0.0	0.0	0.0	0.0	771	1.039	41.1	500.0	1	1.1	1.0				
	5511	1	0.0	0.0	0.0	0.0	772	1.001	40.6	230.0	1	1.05	0.95				
	5513	1	0.0	0.0	0.0	0.0	773	0.996	40.2	69.0	1	1.05	0.95				
	5514	1	0.0	0.0	0.0	0.0	773	0.997	40.1	991.0	1	1.05	0.95				
	5516	1	1.7000000000000002	0.5	0.0	0.0	773	0.989	38.8	13.8	1	1.05	0.95				
	5517	1	0.0	0.0	0.0	0.0	773	0.997	40.1	13.8	1	1.05	0.95				
	5518	1	0.0	0.0	0.0	0.0	742	0.977	21.5	230.0	1	1.05	0.95				
	5519	1	0.0	0.0	0.0	0.0	742	0.947	23.3	34.5	1	1.05	0.95				
	5520	2	0.0	0.0	0.0	0.0	772	0.95	46.4	992.0	1	1.05	0.95				
	5522	1	0.0	0.0	0.0	0.0	772	1.001	40.8	992.0	1	1.05	0.95				
	5523	2	0.0	0.0	0.0	0.0	772	1.0	40.8	990.0	1	1.05	0.95				
	5525	1	0.0	0.0	0.0	-20.0	862	0.989	37.3	230.0	1	1.05	0.95				
	5526	1	10.9	0.8	0.0	0.0	864	1.025	36.3	69.0	1	1.05	0.95				
	5527	1	0.0	0.0	0.0	0.0	762	1.006	32.6	230.0	1	1.05	0.95				
	5528	1	2.6	1.1	0.0	0.0	866	0.978	37.4	230.0	1	1.05	0.95				
	5529	1	26.0	4.4	0.0	0.0	865	1.0	36.5	69.0	1	1.05	0.95				
	5530	1	0.0	0.0	0.0	0.0	772	0.989	38.1	34.5	1	1.05	0.95				
	5531	1	0.0	0.0	0.0	0.0	862	0.959	39.8	230.0	1	1.05	0.95				
	5532	1	0.0	0.0	0.0	0.0	862	1.021	37.1	13.8	1	1.9	0.4				
	5533	1	99.5	10.0	0.0	0.0	864	1.022	37.3	69.0	1	1.05	0.95				
	5534	1	0.0	0.0	0.0	0.0	862	1.021	37.1	991.0	1	1.9	0.4				
	5535	1	2.8	0.3	0.0	0.0	864	1.021	36.9	13.8	1	1.05	0.95				
	5536	1	0.0	0.0	0.0	0.0	762	0.994	34.7	34.5	1	1.05	0.95				
	5537	1	0.0	0.0	0.0	0.0	762	1.007	33.5	230.0	1	1.05	0.95				
	5538	1	0.0	0.0	0.0	0.0	862	1.021	37.1	991.0	1	1.9	0.4				
	5539	1	0.0	0.0	0.0	0.0	862	0.989	40.8	13.8	1	1.9	0.4				
	5540	1	0.0	0.0	0.0	-136.0	861	1.073	45.0	500.0	1	1.1	1.0				
	5541	1	0.0	0.0	0.0	-20.0	862	0.991	42.400000000000006	230.0	1	1.05	0.95				
	5542	1	104.5	4.9	0.0	0.0	864	1.03	40.9	138.0	1	1.05	0.95				
	5543	1	62.0	7.8	0.0	0.0	864	1.017	37.6	69.0	1	1.05	0.95				
	5544	1	0.0	0.0	0.0	0.0	862	0.989	40.8	991.0	1	1.9	0.4				
	5545	1	3.6000000000000005	0.8	0.0	0.0	862	1.015	37.1	13.8	1	1.9	0.4				
	5546	1	0.0	0.0	0.0	0.0	862	0.989	40.8	13.8	1	1.9	0.4				
	5547	1	0.0	0.0	0.0	0.0	862	1.016	37.3	991.0	1	1.9	0.4				
	5548	4	0.0	0.0	0.0	0.0	862	1.013	0.0	991.0	1	1.9	0.4				
	5549	1	0.0	0.0	0.0	0.0	862	0.989	40.8	991.0	1	1.9	0.4				
	5550	1	0.0	0.0	0.0	-136.0	861	1.037	42.3	500.0	1	1.1	1.0				
	5551	1	0.0	0.0	0.0	109.988	862	1.01	41.4	230.0	1	1.05	0.95				
	5552	1	0.0	0.0	0.0	0.0	861	0.984	42.2	991.0	1	1.9	0.4				
	5553	1	0.0	0.0	0.0	0.0	861	0.984	42.2	13.8	1	1.9	0.4				
	5554	1	0.0	0.0	0.0	0.0	862	0.989	40.70000000000001	991.0	1	1.9	0.4				
	5555	1	0.0	0.0	0.0	0.0	862	0.989	40.70000000000001	13.8	1	1.9	0.4				
	5556	1	0.0	0.0	0.0	0.0	862	0.991	42.400000000000006	230.0	1	1.05	0.95				
	5557	2	0.0	0.0	0.0	0.0	862	0.991	42.400000000000006	992.0	1	1.05	0.95				
	5558	2	0.0	0.0	0.0	0.0	862	0.991	42.400000000000006	992.0	1	1.05	0.95				
	5559	4	0.0	0.0	0.0	0.0	862	1.013	0.0	13.8	1	1.9	0.4				
	5561	1	0.0	0.0	0.0	0.0	862	1.056	40.8	230.0	1	1.05	0.95				
	5562	1	56.2	15.299999999999999	0.0	0.0	866	1.001	38.8	69.0	1	1.05	0.95				
	5563	1	143.8	35.4	0.0	0.0	864	1.0	35.5	69.0	1	1.05	0.95				
	5564	1	0.0	0.0	0.0	0.0	863	1.009	49.9	991.0	1	1.9	0.4				
	5565	1	0.0	0.0	0.0	0.0	863	1.009	49.9	13.8	1	1.9	0.4				
	5566	1	0.0	0.0	0.0	0.0	863	1.009	49.9	13.8	1	1.9	0.4				
	5567	1	0.0	0.0	0.0	0.0	863	1.009	49.8	13.8	1	1.9	0.4				
	5568	1	0.0	0.0	0.0	0.0	863	1.009	49.9	991.0	1	1.9	0.4				
	5569	1	0.0	0.0	0.0	0.0	863	1.009	49.8	991.0	1	1.9	0.4				
	5570	1	0.0	0.0	0.0	-280.0	771	1.058	38.9	500.0	1	1.1	1.0				
	5571	1	0.0	0.0	0.0	0.0	772	1.01	38.4	230.0	1	1.05	0.95				
	5572	1	0.0	0.0	0.0	0.0	771	1.039	44.3	500.0	1	1.1	1.0				
	5573	1	-1.2999999999999972	5.4	0.0	0.0	773	1.03	38.5	69.0	1	1.05	0.95				
	5574	1	0.0	0.0	0.0	0.0	771	1.022	33.9	500.0	1	1.1	1.0				
	5575	1	0.0	0.0	0.0	0.0	771	1.087	38.9	500.0	1	1.1	1.0				
	5576	1	0.0	0.0	0.0	0.0	771	1.084	47.9	500.0	1	1.1	1.0				
	5577	1	0.0	0.0	0.0	0.0	771	1.089	44.2	500.0	1	1.1	1.0				
	5579	1	0.0	0.0	0.0	0.0	862	1.011	42.0	13.8	1	1.9	0.4				
	5580	1	0.0	0.0	0.0	0.0	861	1.059	47.7	500.0	1	1.1	1.0				
	5581	1	0.0	0.0	0.0	0.0	862	0.922	45.4	230.0	1	1.05	0.95				
	5582	1	0.0	0.0	0.0	0.0	862	0.903	45.4	991.0	1	1.9	0.4				
	5583	1	54.50000000000001	6.2	0.0	0.0	864	1.012	42.2	69.0	1	1.05	0.95				
	5584	1	0.0	0.0	0.0	0.0	862	1.014	43.2	13.8	1	1.9	0.4				
	5585	1	0.0	0.0	0.0	0.0	861	1.012	45.7	13.8	1	1.9	0.4				
	5586	2	0.0	0.0	0.0	0.0	862	0.954	45.4	13.8	1	1.9	0.4				
	5587	1	0.0	0.0	0.0	0.0	862	1.011	42.0	991.0	1	1.9	0.4				
	5588	1	0.0	0.0	0.0	0.0	861	1.012	45.7	991.0	1	1.9	0.4				
	5589	1	0.0	0.0	0.0	0.0	862	1.014	43.2	991.0	1	1.9	0.4				
	5590	1	0.0	0.0	0.0	-136.0	861	1.069	54.1	500.0	1	1.1	1.0				
	5591	1	0.0	0.0	0.0	0.0	863	0.984	53.2	230.0	1	1.05	0.95				
	5592	1	0.0	0.0	0.0	0.0	861	0.962	53.2	13.8	1	1.9	0.4				
	5593	1	0.0	0.0	0.0	0.0	865	1.01	50.1	69.0	1	1.05	0.95				
	5594	1	0.0	0.0	0.0	0.0	861	1.064	58.5	500.0	1	1.1	1.0				
	5595	2	0.0	0.0	0.0	0.0	861	1.0	65.3	992.0	1	1.05	0.95				
	5596	4	0.0	0.0	0.0	0.0	863	0.96	57.2	13.8	1	1.9	0.4				
	5597	1	0.0	0.0	0.0	0.0	861	0.962	53.2	991.0	1	1.9	0.4				
	5598	1	0.0	0.0	0.0	0.0	861	0.963	53.2	991.0	1	1.9	0.4				
	5599	1	0.0	0.0	0.0	0.0	861	0.963	53.2	13.8	1	1.9	0.4				
	5600	2	0.0	0.0	0.0	0.0	772	0.985	39.7	992.0	1	1.05	0.95				
	5601	1	0.0	0.0	0.0	0.0	863	0.99	46.0	230.0	1	1.05	0.95				
	5602	1	0.0	0.0	0.0	0.0	865	0.995	45.1	138.0	1	1.05	0.95				
	5603	1	41.1	1.5	0.0	0.0	864	1.024	43.3	69.0	1	1.05	0.95				
	5604	1	0.0	0.0	0.0	0.0	863	0.997	45.0	991.0	1	1.9	0.4				
	5605	1	0.0	0.0	0.0	0.0	863	0.997	45.0	13.8	1	1.9	0.4				
	5606	1	0.0	0.0	0.0	0.0	863	0.997	45.0	991.0	1	1.9	0.4				
	5607	1	0.0	0.0	0.0	0.0	863	0.997	45.0	13.8	1	1.9	0.4				
	5608	1	0.0	0.0	0.0	0.0	863	0.997	45.0	991.0	1	1.9	0.4				
	5609	2	0.0	0.0	0.0	0.0	862	0.997	41.4	992.0	1	1.05	0.95				
	5610	1	0.0	0.0	0.0	0.0	862	1.062	41.4	230.0	1	1.05	0.95				
	5611	1	0.0	0.0	0.0	-34.3	762	0.961	27.100000000000005	230.0	1	1.05	0.95				
	5612	2	0.0	0.0	0.0	0.0	762	0.995	33.4	34.5	1	1.05	0.95				
	5613	1	45.37	6.5	0.0	0.0	763	0.975	25.4	69.0	1	1.05	0.95				
	5615	1	0.0	0.0	0.0	0.0	862	1.021	37.1	991.0	1	1.9	0.4				
	5616	1	0.0	0.0	0.0	0.0	862	1.021	37.1	13.8	1	1.9	0.4				
	5617	1	0.0	0.0	0.0	0.0	862	1.011	41.9	991.0	1	1.9	0.4				
	5618	1	0.0	0.0	0.0	0.0	862	1.011	41.9	13.8	1	1.9	0.4				
	5620	1	0.0	0.0	0.0	0.0	772	0.988	38.8	34.5	1	1.05	0.95				
	5621	1	0.0	0.0	0.0	0.0	742	1.004	23.4	230.0	1	1.05	0.95				
	5622	2	0.0	0.0	0.0	0.0	772	0.985	40.1	992.0	1	1.05	0.95				
	5623	1	101.02000000000002	29.600000000000005	0.0	0.0	743	1.012	21.0	69.0	1	1.05	0.95				
	5624	1	0.0	0.0	0.0	0.0	742	1.01	20.8	991.0	1	1.9	0.4				
	5625	1	0.0	0.0	0.0	0.0	742	1.01	20.8	13.8	1	1.9	0.4				
	5626	1	0.0	0.0	0.0	0.0	742	1.011	20.9	991.0	1	1.9	0.4				
	5627	1	0.0	0.0	0.0	0.0	742	1.011	20.9	13.8	1	1.9	0.4				
	5630	1	0.0	0.0	0.0	0.0	772	1.0	37.3	138.0	1	1.05	0.95				
	5631	1	0.0	0.0	0.0	0.0	762	1.021	21.200000000000003	230.0	1	1.05	0.95				
	5632	1	0.0	0.0	0.0	0.0	772	0.994	39.2	34.5	1	1.05	0.95				
	5633	1	0.0	0.0	0.0	0.0	763	1.002	17.8	69.0	1	1.05	0.95				
	5641	1	0.0	0.0	0.0	0.0	762	0.981	22.8	230.0	1	1.05	0.95				
	5642	2	0.0	0.0	0.0	0.0	861	1.046	48.5	992.0	1	1.05	0.95				
	5643	1	328.2	46.8	0.0	0.0	763	0.997	17.9	69.0	1	1.05	0.95				
	5645	1	0.0	0.0	0.0	0.0	861	1.058	48.5	500.0	1	1.1	1.0				
	5646	2	0.0	0.0	0.0	0.0	861	1.005	55.0	992.0	1	1.05	0.95				
	5647	2	0.0	0.0	0.0	0.0	861	1.046	52.3	992.0	1	1.05	0.95				
	5648	2	0.0	0.0	0.0	0.0	861	1.046	48.5	992.0	1	1.05	0.95				
	5649	1	0.0	0.0	0.0	0.0	861	1.058	48.5	500.0	1	1.1	1.0				
	5650	2	0.0	0.0	0.0	0.0	861	1.046	48.5	992.0	1	1.05	0.95				
	5651	1	0.0	0.0	0.0	0.0	762	0.984	26.2	230.0	1	1.05	0.95				
	5652	2	0.0	0.0	0.0	0.0	762	0.954	26.3	230.0	1	1.05	0.95				
	5653	1	107.55000000000001	17.7	0.0	0.0	763	0.987	23.4	69.0	1	1.05	0.95				
	5654	2	0.0	0.0	0.0	0.0	762	0.951	29.500000000000004	992.0	1	1.05	0.95				
	5655	2	0.0	0.0	0.0	0.0	762	0.961	31.2	992.0	1	1.05	0.95				
	5656	2	0.0	0.0	0.0	0.0	762	0.977	29.800000000000004	230.0	1	1.05	0.95				
	5658	2	0.0	0.0	0.0	0.0	762	0.966	29.800000000000004	992.0	1	1.05	0.95				
	5659	2	0.0	0.0	0.0	0.0	762	0.962	29.800000000000004	992.0	1	1.05	0.95				
	5660	2	0.0	0.0	0.0	0.0	762	0.954	26.2	992.0	1	1.05	0.95				
	5669	1	0.0	0.0	0.0	0.0	772	0.999	37.3	138.0	1	1.05	0.95				
	5670	1	0.0	0.0	0.0	0.0	772	0.989	38.5	34.5	1	1.05	0.95				
	5671	1	0.0	0.0	0.0	0.0	772	0.985	33.4	230.0	1	1.05	0.95				
	5672	2	0.0	0.0	0.0	0.0	772	0.982	39.6	992.0	1	1.05	0.95				
	5673	1	60.199999999999996	19.7	0.0	0.0	773	1.011	31.6	69.0	1	1.05	0.95				
	5674	1	0.0	0.0	0.0	0.0	772	1.011	31.5	991.0	1	1.9	0.4				
	5675	1	0.0	0.0	0.0	0.0	772	1.011	31.5	13.8	1	1.9	0.4				
	5677	1	40.4	18.7	0.0	0.0	773	1.0	37.3	69.0	1	1.05	0.95				
	5678	1	0.0	0.0	0.0	0.0	773	1.003	39.2	69.0	1	1.05	0.95				
	5679	1	0.0	0.0	0.0	-173.20999999999998	771	1.079	39.0	500.0	1	1.1	1.0				
	5681	1	0.0	0.0	0.0	-20.0	772	0.985	36.3	230.0	1	1.05	0.95				
	5683	1	15.0	-5.6	0.0	0.0	773	0.986	35.1	69.0	1	1.05	0.95				
	5684	1	0.0	0.0	0.0	-136.0	861	1.068	42.9	500.0	1	1.1	1.0				
	5685	1	0.0	0.0	0.0	0.0	862	0.995	38.3	230.0	1	1.05	0.95				
	5687	1	0.0	0.0	0.0	0.0	864	0.99	37.3	69.0	1	1.05	0.95				
	5690	1	164.0	53.900000000000006	0.0	0.0	764	0.982	29.800000000000004	230.0	1	1.05	0.95				
	5691	1	0.0	0.0	0.0	0.0	862	1.057	40.6	230.0	1	1.05	0.95				
	5693	1	154.9	34.7	0.0	0.0	864	0.993	38.3	69.0	1	1.05	0.95				
	5695	1	0.0	0.0	0.0	0.0	861	1.067	46.3	500.0	1	1.1	1.0				
	5696	1	0.0	0.0	0.0	0.0	866	0.983	53.4	230.0	1	1.05	0.95				
	5697	1	140.0	46.0	0.0	0.0	866	0.96	55.5	34.5	1	1.05	0.95				
	5698	2	0.0	0.0	0.0	0.0	866	0.95	61.0	13.8	1	1.05	0.95				
	5700	2	0.0	0.0	0.0	0.0	711	1.002	17.8	23.0	1	1.05	0.95				
	5701	1	0.0	0.0	0.0	0.0	712	0.979	13.700000000000001	230.0	1	1.05	0.95				
	5702	2	0.0	0.0	0.0	0.0	763	0.997	27.6	34.5	1	1.05	0.95				
	5703	1	55.1	18.1	0.0	0.0	713	1.001	11.0	69.0	1	1.05	0.95				
	5711	1	0.0	0.0	0.0	0.0	712	0.991	14.999999999999998	230.0	1	1.05	0.95				
	5713	1	145.7	21.9	0.0	0.0	713	0.991	11.0	69.0	1	1.05	0.95				
	5715	1	0.0	0.0	0.0	0.0	712	0.991	10.9	13.8	1	1.9	0.4				
	5716	1	0.0	0.0	0.0	0.0	713	0.991	11.0	13.8	1	1.05	0.95				
	5717	1	0.0	0.0	0.0	0.0	712	0.99	10.8	13.8	1	1.9	0.4				
	5718	1	0.0	0.0	0.0	0.0	712	0.991	10.9	991.0	1	1.9	0.4				
	5719	1	0.0	0.0	0.0	0.0	712	0.99	10.8	991.0	1	1.9	0.4				
	5720	1	0.0	0.0	0.0	0.0	711	1.038	17.8	500.0	1	1.1	1.0				
	5721	1	0.0	0.0	0.0	0.0	712	0.998	16.3	230.0	1	1.05	0.95				
	5722	1	30.0	9.0	0.0	0.0	715	0.996	16.0	230.0	1	1.05	0.95				
	5723	1	156.04	-0.8	0.0	0.0	713	1.015	13.4	69.0	1	1.05	0.95				
	5724	1	44.5	14.6	0.0	0.0	715	0.997	16.1	230.0	1	1.05	0.95				
	5725	1	0.0	0.0	0.0	0.0	711	1.039	17.8	500.0	1	1.1	1.0				
	5726	1	0.0	0.0	0.0	0.0	712	0.992	5.04	230.0	1	1.05	0.95				
	5727	1	0.0	0.0	0.0	0.0	712	0.994	6.8500000000000005	34.5	1	1.05	0.95				
	5728	1	0.0	0.0	0.0	0.0	722	1.007	18.8	34.5	1	1.05	0.95				
	5729	2	0.0	0.0	0.0	0.0	722	0.984	20.1	34.5	1	1.05	0.95				
	5730	1	0.0	0.0	0.0	0.0	712	0.975	9.74	230.0	1	1.05	0.95				
	5731	1	0.0	0.0	0.0	0.0	712	0.967	5.34	230.0	1	1.05	0.95				
	5732	1	0.0	0.0	0.0	0.0	722	1.011	19.3	230.0	1	1.05	0.95				
	5733	1	22.0	4.8	0.0	0.0	723	1.0	18.400000000000002	69.0	1	1.05	0.95				
	5734	1	0.0	0.0	0.0	0.0	772	1.024	38.7	230.0	1	1.05	0.95				
	5735	1	9.1	4.1	0.0	0.0	713	0.949	6.64	13.8	1	1.05	0.95				
	5736	1	12.0	5.1	0.0	0.0	713	0.943	2.26	13.8	1	1.05	0.95				
	5737	1	54.1	7.400000000000001	0.0	0.0	773	1.021	38.0	138.0	1	1.05	0.95				
	5739	1	0.0	0.0	0.0	0.0	702	1.002	36.5	230.0	1	1.05	0.95				
	5740	1	0.0	0.0	0.0	0.0	711	1.025	15.300000000000002	500.0	1	1.1	1.0				
	5741	1	0.0	0.0	0.0	0.0	712	0.998	16.2	230.0	1	1.05	0.95				
	5742	1	0.0	0.0	0.0	0.0	702	0.992	37.4	34.5	1	1.05	0.95				
	5743	1	113.4	35.8	0.0	0.0	713	0.969	13.4	69.0	1	1.05	0.95				
	5744	2	0.0	0.0	0.0	0.0	702	0.973	39.5	34.5	1	1.05	0.95				
	5745	1	0.0	0.0	0.0	0.0	762	0.995	24.5	34.5	1	1.05	0.95				
	5746	2	0.0	0.0	0.0	0.0	764	0.972	32.4	992.0	1	1.05	0.95				
	5750	1	0.0	0.0	0.0	-100.0	711	1.007	8.48	500.0	1	1.1	1.0				
	5751	1	0.0	0.0	0.0	0.0	712	0.98	6.41	230.0	1	1.05	0.95				
	5752	1	0.0	0.0	0.0	0.0	711	1.007	8.47	500.0	1	1.1	1.0				
	5753	1	104.5	21.2	0.0	0.0	715	0.979	6.240000000000001	230.0	1	1.05	0.95				
	5754	1	38.3	12.6	0.0	0.0	715	0.979	6.260000000000001	230.0	1	1.05	0.95				
	5755	1	49.3	20.7	0.0	0.0	715	0.975	4.73	230.0	1	1.05	0.95				
	5756	1	0.0	0.0	0.0	0.0	712	0.98	5.16	230.0	1	1.05	0.95				
	5757	1	166.8	54.79999999999999	0.0	0.0	713	0.983	0.295	69.0	1	1.05	0.95				
	5761	1	0.0	0.0	0.0	0.0	712	0.975	4.75	230.0	1	1.05	0.95				
	5762	2	0.0	0.0	0.0	0.0	712	0.992	4.75	992.0	1	1.05	0.95				
	5763	1	100.49999999999999	44.3	0.0	0.0	713	0.988	2.25	69.0	1	1.05	0.95				
	5764	2	0.0	0.0	0.0	0.0	712	0.992	4.75	992.0	1	1.05	0.95				
	5771	2	0.0	0.0	0.0	0.0	712	0.994	6.41	992.0	1	1.05	0.95				
	5778	2	0.0	0.0	0.0	0.0	712	1.03	6.41	990.0	1	1.05	0.95				
	5782	1	0.0	0.0	0.0	0.0	712	0.964	4.230000000000001	230.0	1	1.05	0.95				
	5786	1	154.1	54.50000000000001	0.0	0.0	713	1.011	0.267	69.0	1	1.05	0.95				
	5787	1	0.0	0.0	0.0	20.0	712	1.003	-8.4	230.0	1	1.05	0.95				
	5788	1	0.0	0.0	0.0	0.0	712	1.012	0.091	991.0	1	1.9	0.4				
	5789	1	0.0	0.0	0.0	0.0	712	1.008	-0.09	991.0	1	1.9	0.4				
	5790	1	135.4	25.7	0.0	0.0	713	0.968	-11.0	138.0	1	1.05	0.95				
	5791	1	0.0	0.0	0.0	0.0	713	1.007	-0.47	13.8	1	1.9	0.4				
	5792	1	0.0	0.0	0.0	0.0	713	1.008	-0.09	13.8	1	1.9	0.4				
	5793	1	13.4	6.2	0.0	0.0	713	0.989	-2.5	13.8	1	1.05	0.95				
	5794	1	0.0	0.0	0.0	0.0	713	1.008	-0.09	13.8	1	1.05	0.95				
	5797	1	0.0	0.0	0.0	0.0	712	0.982	5.19	230.0	1	1.05	0.95				
	5798	1	48.1	15.8	0.0	0.0	713	1.0	3.9200000000000004	69.0	1	1.05	0.95				
	5799	2	0.0	0.0	0.0	0.0	764	0.993	35.7	992.0	1	1.05	0.95				
	5800	2	0.0	0.0	0.0	0.0	711	1.002	17.8	23.0	1	1.05	0.95				
	5802	1	0.0	0.0	0.0	0.0	712	0.966	3.74	230.0	1	1.05	0.95				
	5803	1	242.70000000000002	70.8	0.0	27.3	713	1.002	-0.77	69.0	1	1.05	0.95				
	5804	1	0.0	0.0	0.0	0.0	712	0.955	2.21	230.0	1	1.05	0.95				
	5805	2	0.0	0.0	0.0	0.0	743	0.984	22.2	34.5	1	1.05	0.95				
	5807	1	0.0	0.0	0.0	0.0	712	1.001	-0.95	991.0	1	1.9	0.4				
	5809	1	0.0	0.0	0.0	0.0	712	1.001	-0.95	13.8	1	1.9	0.4				
	5814	1	0.0	0.0	0.0	0.0	742	0.991	21.5	69.0	1	1.05	0.95				
	5815	2	0.0	0.0	0.0	0.0	861	1.005	55.8	992.0	1	1.05	0.95				
	5816	1	0.0	0.0	0.0	0.0	742	0.988	22.1	34.5	1	1.05	0.95				
	5818	2	0.0	0.0	0.0	0.0	771	0.978	43.8	34.5	1	1.05	0.95				
	5819	2	0.0	0.0	0.0	0.0	712	0.991	3.84	230.0	1	1.05	0.95				
	5820	2	0.0	0.0	0.0	0.0	712	0.991	3.84	992.0	1	1.05	0.95				
	5821	1	50.0	16.4	0.0	0.0	716	0.969	3.72	230.0	1	1.05	0.95				
	5822	1	0.0	0.0	0.0	0.0	712	0.97	3.84	230.0	1	1.05	0.95				
	5823	2	0.0	0.0	0.0	0.0	712	0.991	3.84	992.0	1	1.05	0.95				
	5824	1	120.0	39.4	0.0	0.0	715	0.968	3.5900000000000003	230.0	1	1.05	0.95				
	5825	1	0.0	0.0	0.0	0.0	712	1.0	1.8500000000000003	991.0	1	1.9	0.4				
	5826	1	72.7	16.9	0.0	27.1	713	1.0	2.03	69.0	1	1.05	0.95				
	5827	2	0.0	0.0	0.0	0.0	712	1.011	3.72	992.0	1	1.05	0.95				
	5829	1	0.0	0.0	0.0	0.0	712	1.0	1.8500000000000003	991.0	1	1.9	0.4				
	5830	1	0.0	0.0	0.0	0.0	712	1.0	1.8500000000000003	13.8	1	1.9	0.4				
	5831	1	0.0	0.0	0.0	0.0	712	1.0	1.8500000000000003	13.8	1	1.9	0.4				
	5834	1	0.0	0.0	0.0	0.0	861	0.986	41.8	991.0	1	1.9	0.4				
	5835	1	0.0	0.0	0.0	0.0	861	0.986	41.8	13.8	1	1.9	0.4				
	5840	2	0.0	0.0	0.0	0.0	723	0.995	27.6	34.5	1	1.05	0.95				
	5842	1	0.0	0.0	0.0	0.0	712	0.955	2.2	230.0	1	1.05	0.95				
	5843	1	315.1	44.9	0.0	21.2	713	0.989	-3.7000000000000006	69.0	1	1.05	0.95				
	5844	1	0.0	0.0	0.0	0.0	712	0.988	-4.2	991.0	1	1.9	0.4				
	5845	1	0.0	0.0	0.0	0.0	712	0.988	-4.2	13.8	1	1.9	0.4				
	5846	1	0.0	0.0	0.0	0.0	712	0.988	-4.1	991.0	1	1.9	0.4				
	5847	1	0.0	0.0	0.0	0.0	712	0.988	-4.1	13.8	1	1.9	0.4				
	5848	1	0.0	0.0	0.0	0.0	712	0.988	-4.3	991.0	1	1.9	0.4				
	5849	1	0.0	0.0	0.0	0.0	712	0.988	-4.3	13.8	1	1.9	0.4				
	5850	1	0.0	0.0	0.0	0.0	743	1.005	19.8	138.0	1	1.05	0.95				
	5851	1	0.0	0.0	0.0	0.0	743	0.991	21.3	34.5	1	1.05	0.95				
	5852	1	0.0	0.0	0.0	0.0	712	0.951	1.75	230.0	1	1.05	0.95				
	5856	1	252.0	51.2	0.0	0.0	713	0.983	-4.5	69.0	1	1.05	0.95				
	5860	1	0.0	0.0	0.0	0.0	711	1.063	6.14	500.0	1	1.1	1.0				
	5861	1	0.0	0.0	0.0	0.0	712	0.989	3.9	230.0	1	1.05	0.95				
	5862	1	107.0	9.6	0.0	0.0	713	1.012	1.18	138.0	1	1.05	0.95				
	5863	2	19.7	8.4	0.0	0.0	713	1.007	-5.4	11.9	1	1.05	0.95				
	5864	2	18.3	7.8	0.0	0.0	713	1.007	-4.9	11.9	1	1.05	0.95				
	5866	1	0.0	0.0	0.0	0.0	713	1.012	1.05	991.0	1	1.9	0.4				
	5867	1	0.0	0.0	0.0	0.0	712	1.012	1.05	13.8	1	1.9	0.4				
	5868	1	0.0	0.0	0.0	0.0	713	1.012	1.04	991.0	1	1.9	0.4				
	5869	1	0.0	0.0	0.0	0.0	712	1.012	1.04	13.8	1	1.9	0.4				
	5871	1	0.0	0.0	0.0	0.0	712	0.967	4.57	230.0	1	1.05	0.95				
	5872	1	12.9	3.9	0.0	0.0	715	0.985	5.98	230.0	1	1.05	0.95				
	5873	1	207.29999999999998	81.1	0.0	0.0	713	1.008	0.958	69.0	1	1.05	0.95				
	5878	1	0.0	0.0	0.0	0.0	762	0.995	25.2	34.0	1	1.05	0.95				
	5880	1	0.0	0.0	0.0	0.0	712	0.991	4.230000000000001	13.8	1	1.9	0.4				
	5881	1	0.0	0.0	0.0	0.0	712	0.993	6.57	230.0	1	1.05	0.95				
	5882	1	0.0	0.0	0.0	0.0	712	0.994	6.74	230.0	1	1.05	0.95				
	5883	1	59.3	19.5	0.0	0.0	713	0.992	4.39	69.0	1	1.05	0.95				
	5884	1	0.0	0.0	0.0	0.0	712	0.991	4.18	991.0	1	1.9	0.4				
	5885	1	0.0	0.0	0.0	0.0	712	0.991	4.230000000000001	991.0	1	1.9	0.4				
	5886	1	0.0	0.0	0.0	0.0	713	0.991	4.18	13.8	1	1.05	0.95				
	5887	1	0.0	0.0	0.0	0.0	713	0.991	4.18	13.8	1	1.9	0.4				
	5888	2	0.0	0.0	0.0	0.0	712	1.01	10.4	992.0	1	1.05	0.95				
	5889	1	0.0	0.0	0.0	0.0	713	0.994	6.74	992.0	1	1.05	0.95				
	5890	1	0.0	0.0	0.0	0.0	712	0.987	2.17	991.0	1	1.9	0.4				
	5891	1	0.0	0.0	0.0	0.0	712	1.002	5.25	230.0	1	1.05	0.95				
	5892	1	0.0	0.0	0.0	0.0	712	0.987	2.17	13.8	1	1.9	0.4				
	5893	1	117.40000000000002	30.0	0.0	0.0	713	0.995	2.35	69.0	1	1.05	0.95				
	5894	1	0.0	0.0	0.0	0.0	712	0.968	13.1	991.0	1	1.9	0.4				
	5895	1	0.0	0.0	0.0	0.0	712	0.968	13.1	13.8	1	1.9	0.4				
	5896	1	0.0	0.0	0.0	0.0	712	0.968	13.1	991.0	1	1.9	0.4				
	5897	1	0.0	0.0	0.0	0.0	712	0.968	13.1	13.8	1	1.9	0.4				
	5899	2	0.0	0.0	0.0	0.0	861	0.982	49.8	34.5	1	1.05	0.95				
	5901	2	0.0	0.0	0.0	0.0	762	0.993	24.000000000000004	992.0	1	1.05	0.95				
	5902	1	0.0	0.0	0.0	68.6	712	1.01	-2.1	230.0	1	1.05	0.95				
	5904	1	90.3	17.2	0.0	0.0	713	1.035	-4.4	138.0	1	1.05	0.95				
	5905	2	0.0	0.0	0.0	0.0	771	1.048	43.4	34.5	1	1.05	0.95				
	5906	1	3.2	0.5	0.0	0.0	713	1.016	-8.2	138.0	1	1.05	0.95				
	5907	1	48.9	14.7	0.0	0.0	713	0.977	-13.0	138.0	1	1.05	0.95				
	5908	1	13.600000000000001	4.1	0.0	0.0	713	0.993	-13.0	138.0	1	1.05	0.95				
	5909	1	2.6	0.9000000000000001	0.0	0.0	713	1.015	-12.000000000000002	138.0	1	1.05	0.95				
	5911	1	7.200000000000001	4.1	0.0	0.0	713	0.99	-5.9	13.8	1	1.05	0.95				
	5912	1	0.0	0.0	0.0	0.0	712	1.006	-0.88	230.0	1	1.05	0.95				
	5915	1	0.0	0.0	0.0	0.0	713	1.035	-4.4	13.2	1	1.9	0.4				
	5916	2	0.0	0.0	0.0	0.0	741	0.974	23.8	34.5	1	1.05	0.95				
	5920	2	0.0	0.0	0.0	0.0	713	0.991	-4.4	992.0	1	1.05	0.95				
	5921	2	0.0	0.0	0.0	0.0	713	0.991	-4.4	992.0	1	1.05	0.95				
	5922	2	0.0	0.0	0.0	0.0	713	0.991	-4.4	992.0	1	1.05	0.95				
	5923	1	0.0	0.0	0.0	0.0	762	0.981	34.3	230.0	1	1.05	0.95				
	5940	2	0.0	0.0	0.0	0.0	712	0.994	35.5	34.5	1	1.05	0.95				
	5941	1	0.0	0.0	0.0	0.0	712	0.99	4.73	230.0	1	1.05	0.95				
	5944	1	66.6	9.7	0.0	0.0	713	1.005	2.3000000000000003	69.0	1	1.05	0.95				
	5947	1	34.3	-0.7	0.0	0.0	713	0.985	3.7900000000000005	138.0	1	1.05	0.95				
	5957	2	0.0	0.0	0.0	0.0	771	0.982	43.3	34.5	1	1.05	0.95				
	5958	1	0.0	0.0	0.0	0.0	762	1.003	23.7	230.0	1	1.05	0.95				
	5959	1	0.0	0.0	0.0	0.0	762	0.987	27.0	34.5	1	1.05	0.95				
	5960	1	0.0	0.0	0.0	0.0	742	1.001	21.0	138.0	1	1.05	0.95				
	5961	1	0.0	0.0	0.0	50.0	712	0.99	8.87	230.0	1	1.05	0.95				
	5962	1	0.0	0.0	0.0	0.0	742	1.001	21.200000000000003	138.0	1	1.05	0.95				
	5963	1	74.1	24.4	0.0	0.0	713	0.987	6.54	69.0	1	1.05	0.95				
	5964	1	0.0	0.0	0.0	0.0	712	0.986	6.44	991.0	1	1.9	0.4				
	5965	1	0.0	0.0	0.0	0.0	712	0.986	6.44	13.8	1	1.9	0.4				
	5966	1	0.0	0.0	0.0	0.0	742	1.001	21.9	34.5	1	1.05	0.95				
	5967	1	0.0	0.0	0.0	0.0	742	0.998	22.0	34.5	1	1.05	0.95				
	5968	2	0.0	0.0	0.0	0.0	742	0.996	22.7	34.5	1	1.05	0.95				
	5969	1	0.0	0.0	0.0	0.0	712	1.003	25.0	69.0	1	1.05	0.95				
	5970	1	0.0	0.0	0.0	0.0	712	1.019	-6.9	230.0	1	1.05	0.95				
	5971	1	0.0	0.0	0.0	0.0	716	1.017	-6.9	230.0	1	1.05	0.95				
	5972	1	0.0	0.0	0.0	0.0	712	1.014	-9.5	230.0	1	1.05	0.95				
	5973	1	75.0	10.7	0.0	0.0	716	0.977	-4.7	34.5	1	1.05	0.95				
	5974	1	130.3	18.2	0.0	0.0	713	1.03	-11.0	138.0	1	1.05	0.95				
	5975	2	0.0	0.0	0.0	0.0	712	1.021	-2.9	992.0	1	1.05	0.95				
	5978	2	0.0	0.0	0.0	0.0	716	0.967	3.3	992.0	1	1.05	0.95				
	5979	1	30.0	6.1	0.0	0.0	716	1.0	-11.0	13.8	1	1.05	0.95				
	5980	1	0.0	0.0	0.0	0.0	712	1.005	24.1	69.0	1	1.05	0.95				
	5981	1	0.0	0.0	0.0	0.0	712	0.954	2.08	230.0	1	1.05	0.95				
	5982	1	0.0	0.0	0.0	0.0	712	0.992	26.4	34.5	1	1.05	0.95				
	5983	1	172.3	50.3	0.0	0.0	713	0.984	-0.93	69.0	1	1.05	0.95				
	5984	1	0.0	0.0	0.0	0.0	712	0.991	25.4	34.5	1	1.05	0.95				
	5985	2	0.0	0.0	0.0	0.0	712	0.98	26.8	34.5	1	1.05	0.95				
	5986	1	0.0	0.0	0.0	0.0	703	0.988	32.4	34.5	1	1.05	0.95				
	5988	1	0.0	0.0	0.0	0.0	703	0.996	28.8	69.0	1	1.05	0.95				
	5989	1	0.0	0.0	0.0	0.0	742	1.001	20.8	138.0	1	1.05	0.95				
	5990	1	0.0	0.0	0.0	0.0	742	0.992	21.9	34.5	1	1.05	0.95				
	5991	1	0.0	0.0	0.0	0.0	712	1.016	-11.0	230.0	1	1.05	0.95				
	5992	1	0.0	0.0	0.0	0.0	742	0.991	22.0	34.5	1	1.05	0.95				
	5993	1	42.900000000000006	24.0	0.0	10.0	713	1.03	-13.0	138.0	1	1.05	0.95				
	5995	1	13.4	4.4	0.0	0.0	713	1.026	-13.0	138.0	1	1.05	0.95				
	5999	2	0.0	0.0	0.0	0.0	742	0.986	22.7	34.5	1	1.05	0.95				
	6001	1	0.0	0.0	0.0	0.0	862	0.989	36.7	230.0	1	1.05	0.95				
	6003	1	48.0	3.7000000000000006	0.0	0.0	864	0.991	34.9	69.0	1	1.05	0.95				
	6004	1	0.0	0.0	0.0	0.0	862	0.986	34.7	991.0	1	1.9	0.4				
	6005	1	0.0	0.0	0.0	0.0	862	0.986	34.7	13.8	1	1.9	0.4				
	6008	1	0.0	0.0	0.0	0.0	862	0.986	34.7	991.0	1	1.9	0.4				
	6009	1	0.0	0.0	0.0	0.0	722	0.994	20.7	34.5	1	1.05	0.95				
	6011	1	0.0	0.0	0.0	0.0	762	1.027	32.6	230.0	1	1.05	0.95				
	6012	1	0.0	0.0	0.0	0.0	722	0.994	20.9	34.5	1	1.05	0.95				
	6013	1	45.4	6.5	0.0	0.0	763	0.981	32.3	69.0	1	1.05	0.95				
	6014	2	0.0	0.0	0.0	0.0	722	0.986	22.2	34.5	1	1.05	0.95				
	6016	2	0.0	0.0	0.0	0.0	762	1.002	35.1	34.5	1	1.05	0.95				
	6017	1	0.0	0.0	0.0	0.0	772	1.005	36.3	230.0	1	1.05	0.95				
	6018	1	0.0	0.0	0.0	0.0	772	1.0	37.2	138.0	1	1.05	0.95				
	6019	2	0.0	0.0	0.0	0.0	772	0.987	43.0	992.0	1	1.05	0.95				
	6020	2	0.0	0.0	0.0	0.0	722	0.986	22.2	34.5	1	1.05	0.95				
	6021	2	0.0	0.0	0.0	0.0	722	0.992	13.0	992.0	1	1.05	0.95				
	6022	2	0.0	0.0	0.0	0.0	722	0.992	13.0	992.0	1	1.05	0.95				
	6023	2	0.0	0.0	0.0	0.0	722	0.992	13.0	992.0	1	1.05	0.95				
	6024	2	0.0	0.0	0.0	0.0	722	0.992	13.0	992.0	1	1.05	0.95				
	6025	2	0.0	0.0	0.0	0.0	722	0.992	13.0	992.0	1	1.05	0.95				
	6026	2	0.0	0.0	0.0	0.0	722	0.992	13.0	992.0	1	1.05	0.95				
	6027	2	0.0	0.0	0.0	0.0	722	0.992	13.0	991.0	1	1.9	0.4				
	6028	2	0.0	0.0	0.0	0.0	722	0.992	13.0	991.0	1	1.9	0.4				
	6029	2	0.0	0.0	0.0	0.0	722	0.992	13.0	991.0	1	1.9	0.4				
	6030	2	0.0	0.0	0.0	0.0	742	1.008	22.5	34.5	1	1.2	0.8				
	6031	2	0.0	0.0	0.0	0.0	742	0.985	23.0	34.5	1	1.05	0.95				
	6032	1	0.0	0.0	0.0	0.0	742	1.011	21.6	230.0	1	1.05	0.95				
	6033	1	0.0	0.0	0.0	7.5	742	0.992	22.8	34.5	1	1.05	0.95				
	6034	1	0.0	0.0	0.0	7.5	742	0.991	22.900000000000002	34.5	1	1.05	0.95				
	6035	2	0.0	0.0	0.0	0.0	742	0.987	23.5	992.0	1	1.05	0.95				
	6036	2	0.0	0.0	0.0	0.0	742	0.987	23.5	992.0	1	1.05	0.95				
	6037	2	0.0	0.0	0.0	0.0	762	0.981	35.8	34.5	1	1.05	0.95				
	6038	2	0.0	0.0	0.0	0.0	762	0.986	35.5	34.5	1	1.05	0.95				
	6040	1	0.0	0.0	0.0	0.0	762	1.009	22.1	230.0	1	1.05	0.95				
	6041	1	0.0	0.0	0.0	0.0	762	0.998	23.2	34.5	1	1.05	0.95				
	6042	2	0.0	0.0	0.0	0.0	762	0.992	23.7	34.5	1	1.05	0.95				
	6043	2	0.0	0.0	0.0	0.0	762	0.994	23.8	34.5	1	1.05	0.95				
	6051	2	0.0	0.0	0.0	0.0	762	1.0	35.9	34.5	1	1.05	0.95				
	6052	2	0.0	0.0	0.0	0.0	741	0.986	23.8	34.5	1	1.05	0.95				
	6053	2	0.0	0.0	0.0	0.0	762	0.987	24.7	34.5	1	1.05	0.95				
	6057	2	0.0	0.0	0.0	0.0	762	0.989	23.5	34.5	1	1.05	0.95				
	6058	1	0.0	0.0	0.0	0.0	762	0.999	22.7	34.5	1	1.05	0.95				
	6059	1	0.0	0.0	0.0	0.0	762	1.013	21.6	230.0	1	1.05	0.95				
	6060	1	0.0	0.0	0.0	-210.0	701	1.023	29.1	500.0	1	1.1	1.0				
	6061	1	0.0	0.0	0.0	0.0	702	1.006	29.1	230.0	1	1.05	0.95				
	6062	1	0.0	0.0	0.0	0.0	702	1.005	34.2	230.0	1	1.05	0.95				
	6063	1	0.0	0.0	0.0	0.0	702	0.973	38.5	34.5	1	1.05	0.95				
	6065	2	0.0	0.0	0.0	0.0	742	0.986	22.7	34.5	1	1.05	0.95				
	6066	2	0.0	0.0	0.0	0.0	762	0.978	36.1	34.5	1	1.05	0.95				
	6067	1	0.0	0.0	0.0	0.0	722	1.009	18.7	230.0	1	1.05	0.95				
	6068	2	0.0	0.0	0.0	0.0	702	0.987	33.5	34.5	1	1.05	0.95				
	6070	1	0.0	0.0	0.0	0.0	701	1.036	28.4	500.0	1	1.1	1.0				
	6071	1	0.0	0.0	0.0	0.0	702	1.011	29.000000000000004	230.0	1	1.05	0.95				
	6072	2	0.0	0.0	0.0	0.0	702	0.963	31.6	34.5	1	1.05	0.95				
	6073	2	0.0	0.0	0.0	0.0	702	0.975	33.3	1.0	1	1.05	0.9				
	6074	2	0.0	0.0	0.0	0.0	702	0.994	29.4	34.5	1	1.05	0.95				
	6075	1	0.0	0.0	0.0	-200.0	701	1.075	32.5	500.0	1	1.1	1.0				
	6076	1	0.0	0.0	0.0	0.0	861	0.965	41.1	991.0	1	1.9	0.4				
	6077	1	0.0	0.0	0.0	0.0	861	0.965	41.0	991.0	1	1.9	0.4				
	6078	1	0.0	0.0	0.0	0.0	861	0.965	41.1	991.0	1	1.9	0.4				
	6079	1	0.0	0.0	0.0	0.0	861	0.965	41.300000000000004	991.0	1	1.9	0.4				
	6080	1	0.0	0.0	0.0	0.0	701	1.075	31.900000000000002	500.0	1	1.1	1.0				
	6081	1	0.0	0.0	0.0	30.0	722	0.955	8.07	230.0	1	1.05	0.95				
	6082	1	0.0	0.0	0.0	0.0	701	1.073	32.0	500.0	1	1.1	1.0				
	6083	1	97.5	39.6	0.0	0.0	723	1.003	4.6000000000000005	69.0	1	1.05	0.95				
	6084	2	0.0	0.0	0.0	0.0	712	0.987	33.0	34.5	1	1.05	0.95				
	6085	1	0.0	0.0	0.0	0.0	722	1.001	4.31	13.8	1	1.9	0.4				
	6086	1	0.0	0.0	0.0	0.0	722	1.001	4.31	991.0	1	1.9	0.4				
	6090	2	0.0	0.0	0.0	0.0	712	0.987	35.9	34.5	1	1.2	0.8				
	6091	1	0.0	0.0	0.0	0.0	742	1.008	20.4	230.0	1	1.05	0.95				
	6093	1	0.0	0.0	0.0	0.0	743	0.984	20.4	69.0	1	1.05	0.95				
	6098	1	0.0	0.0	0.0	0.0	772	0.998	43.4	991.0	1	1.9	0.4				
	6099	1	0.0	0.0	0.0	0.0	772	0.998	43.4	13.8	1	1.9	0.4				
	6100	1	0.0	0.0	0.0	0.0	702	0.98	32.2	34.5	1	1.05	0.95				
	6101	1	0.0	0.0	0.0	0.0	742	1.003	19.2	230.0	1	1.05	0.95				
	6102	2	0.0	0.0	0.0	0.0	702	0.969	39.3	34.5	1	1.05	0.95				
	6103	1	0.0	0.0	0.0	0.0	742	1.002	20.2	69.0	1	1.05	0.95				
	6104	2	0.0	0.0	0.0	0.0	712	1.019	5.15	992.0	1	1.05	0.95				
	6105	2	0.0	0.0	0.0	0.0	742	1.002	22.2	12.0	1	1.05	0.95				
	6106	2	0.0	0.0	0.0	0.0	762	0.988	23.5	34.5	1	1.05	0.95				
	6107	1	0.0	0.0	0.0	0.0	702	1.003	31.3	230.0	1	1.05	0.95				
	6108	2	0.0	0.0	0.0	0.0	742	0.991	22.600000000000005	34.5	1	1.05	0.95				
	6109	2	0.0	0.0	0.0	0.0	702	0.997	29.9	34.5	1	1.05	0.95				
	6112	1	35.8	5.1	0.0	0.0	763	0.978	33.6	69.0	1	1.05	0.95				
	6114	2	0.0	0.0	0.0	0.0	762	0.995	36.7	69.0	1	1.05	0.95				
	6127	2	0.0	0.0	0.0	0.0	742	0.988	24.8	34.5	1	1.05	0.95				
	6129	2	0.0	0.0	0.0	0.0	742	0.988	24.1	34.5	1	1.05	0.95				
	6130	1	0.0	0.0	0.0	-150.0	741	1.05	18.7	500.0	1	1.1	1.0				
	6131	1	0.0	0.0	0.0	-25.3	742	1.0	15.6	230.0	1	1.05	0.95				
	6132	1	0.0	0.0	0.0	-44.0	742	0.992	17.4	230.0	1	1.05	0.95				
	6133	1	115.69	29.5	0.0	0.0	743	0.983	12.4	69.0	1	1.05	0.95				
	6135	2	0.0	0.0	0.0	0.0	712	0.98	26.4	34.5	1	1.05	0.95				
	6136	2	0.0	0.0	0.0	0.0	741	0.99	22.3	992.0	1	1.05	0.95				
	6140	1	0.0	0.0	0.0	-300.0	741	1.046	19.6	500.0	1	1.1	1.0				
	6141	1	0.0	0.0	0.0	0.0	742	0.995	19.6	230.0	1	1.05	0.95				
	6142	1	0.0	0.0	0.0	0.0	741	1.003	20.8	138.0	1	1.05	0.95				
	6143	1	0.0	0.0	0.0	0.0	742	0.992	20.7	69.0	1	1.05	0.95				
	6144	2	0.0	0.0	0.0	0.0	712	0.985	27.9	34.5	1	1.05	0.95				
	6145	2	0.0	0.0	0.0	0.0	742	0.994	23.5	34.5	1	1.05	0.95				
	6146	1	0.0	0.0	0.0	0.0	742	1.001	16.0	230.0	1	1.05	0.95				
	6149	1	0.0	0.0	0.0	0.0	742	0.986	17.5	34.5	1	1.05	0.95				
	6150	2	0.0	0.0	0.0	0.0	742	0.978	18.400000000000002	992.0	1	1.05	0.95				
	6160	2	0.0	0.0	0.0	0.0	742	0.984	23.4	34.5	1	1.05	0.95				
	6164	2	0.0	0.0	0.0	0.0	742	0.977	23.8	34.5	1	1.05	0.95				
	6165	2	0.0	0.0	0.0	0.0	742	0.984	23.6	34.5	1	1.05	0.95				
	6166	2	0.0	0.0	0.0	0.0	742	0.986	22.8	34.5	1	1.05	0.95				
	6167	2	0.0	0.0	0.0	0.0	742	0.989	22.7	34.5	1	1.05	0.95				
	6168	1	0.0	0.0	0.0	0.0	741	1.003	20.8	138.0	1	1.05	0.95				
	6171	1	0.0	0.0	0.0	0.0	702	1.021	22.3	230.0	1	1.05	0.95				
	6173	1	29.5	8.6	0.0	21.3	703	1.004	23.2	69.0	1	1.05	0.95				
	6184	1	0.0	0.0	0.0	0.0	741	1.004	21.0	138.0	1	1.05	0.95				
	6195	2	0.0	0.0	0.0	0.0	702	0.961	25.8	34.5	1	1.05	0.95				
	6200	1	0.0	0.0	0.0	0.0	712	0.972	22.5	138.0	1	1.05	0.95				
	6201	1	0.0	0.0	0.0	0.0	712	0.97	22.2	138.0	1	1.05	0.95				
	6202	1	0.0	0.0	0.0	0.0	712	0.972	22.5	138.0	1	1.05	0.95				
	6203	1	35.0	12.3	0.0	0.0	714	0.995	19.4	69.0	1	1.05	0.95				
	6204	1	0.0	0.0	0.0	0.0	702	1.017	22.600000000000005	230.0	1	1.05	0.95				
	6205	1	0.0	0.0	0.0	0.0	702	0.988	24.2	34.5	1	1.05	0.95				
	6209	2	0.0	0.0	0.0	0.0	702	0.994	28.2	34.5	1	1.05	0.95				
	6210	1	0.0	0.0	0.0	0.0	742	0.995	20.2	230.0	1	1.05	0.95				
	6211	1	0.0	0.0	0.0	0.0	742	0.991	21.5	69.0	1	1.05	0.95				
	6212	1	0.0	0.0	0.0	0.0	742	0.993	21.8	34.0	1	1.9	0.4				
	6213	2	0.0	0.0	0.0	0.0	742	0.992	22.4	34.5	1	1.05	0.95				
	6214	2	0.0	0.0	0.0	0.0	742	0.983	24.2	69.0	1	1.05	0.95				
	6215	2	0.0	0.0	0.0	0.0	742	0.993	23.0	34.5	1	1.05	0.95				
	6220	1	0.0	0.0	0.0	0.0	701	1.044	21.200000000000003	500.0	1	1.1	1.0				
	6221	1	0.0	0.0	0.0	0.0	702	1.022	22.0	230.0	1	1.05	0.95				
	6225	1	0.0	0.0	0.0	0.0	702	1.02	22.5	230.0	1	1.05	0.95				
	6226	1	11.9	3.9	0.0	4.0	702	1.007	23.8	69.0	1	1.05	0.95				
	6227	2	0.0	0.0	0.0	0.0	702	0.983	26.4	34.5	1	1.05	0.95				
	6228	1	0.0	0.0	0.0	0.0	702	0.995	32.8	34.5	1	1.05	0.95				
	6229	2	0.0	0.0	0.0	0.0	702	0.989	34.7	34.5	1	1.05	0.95				
	6230	1	0.0	0.0	0.0	0.0	702	0.989	26.6	34.5	1	1.05	0.95				
	6231	1	0.0	0.0	0.0	0.0	702	0.989	26.6	34.5	1	1.05	0.95				
	6232	2	0.0	0.0	0.0	0.0	702	0.983	39.2	34.5	1	1.05	0.95				
	6233	1	25.0	8.5	0.0	0.0	714	0.988	18.0	69.0	1	1.05	0.95				
	6234	1	0.0	0.0	0.0	0.0	702	1.004	23.2	991.0	1	1.9	0.4				
	6235	1	0.0	0.0	0.0	0.0	702	1.004	23.3	991.0	1	1.9	0.4				
	6236	1	0.0	0.0	0.0	0.0	702	1.004	23.2	13.8	1	1.9	0.4				
	6237	1	0.0	0.0	0.0	0.0	702	1.004	23.3	13.8	1	1.9	0.4				
	6240	1	0.0	0.0	0.0	0.0	702	0.994	32.9	34.5	1	1.05	0.95				
	6242	2	0.0	0.0	0.0	0.0	702	0.993	28.0	34.5	1	1.05	0.95				
	6244	2	0.0	0.0	0.0	0.0	702	0.992	34.4	34.5	1	1.05	0.95				
	6246	1	0.0	0.0	0.0	0.0	742	0.982	19.4	991.0	1	1.9	0.4				
	6247	1	0.0	0.0	0.0	0.0	742	0.982	19.4	13.8	1	1.9	0.4				
	6248	1	0.0	0.0	0.0	0.0	702	1.003	32.4	34.5	1	1.05	0.95				
	6249	1	0.0	0.0	0.0	0.0	702	1.016	30.799999999999997	138.0	1	1.05	0.95				
	6250	1	0.0	0.0	0.0	0.0	714	0.969	22.1	138.0	1	1.05	0.95				
	6253	1	0.0	0.0	0.0	0.0	714	1.003	19.4	69.0	1	1.05	0.95				
	6254	1	0.0	0.0	0.0	0.0	714	0.989	17.4	13.8	1	1.05	0.95				
	6255	1	12.3	5.5	0.0	0.0	714	0.995	19.2	69.0	1	1.05	0.95				
	6262	1	0.0	0.0	0.0	0.0	712	0.996	22.4	230.0	1	1.05	0.95				
	6265	1	0.0	0.0	0.0	0.0	714	1.009	18.9	69.0	1	1.05	0.95				
	6266	2	0.0	0.0	0.0	0.0	702	0.972	24.7	34.5	1	1.05	0.95				
	6269	2	0.0	0.0	0.0	0.0	702	0.964	39.3	34.5	1	1.05	0.95				
	6272	1	0.0	0.0	0.0	0.0	702	1.005	24.000000000000004	991.0	1	1.9	0.4				
	6273	1	0.0	0.0	0.0	0.0	702	1.005	24.000000000000004	13.8	1	1.9	0.4				
	6274	1	0.0	0.0	0.0	0.0	702	1.006	23.9	991.0	1	1.9	0.4				
	6275	1	0.0	0.0	0.0	0.0	702	1.006	23.9	13.8	1	1.9	0.4				
	6290	1	0.0	0.0	0.0	-5.1	701	1.03	24.4	500.0	1	1.1	1.0				
	6291	1	0.0	0.0	0.0	0.0	702	0.985	25.3	230.0	1	1.05	0.95				
	6292	2	0.0	0.0	0.0	0.0	712	0.985	28.2	34.5	1	1.05	0.95				
	6293	1	0.0	0.0	0.0	0.0	702	1.039	26.3	69.0	1	1.05	0.95				
	6294	2	0.0	0.0	0.0	0.0	701	0.966	40.4	992.0	1	1.05	0.95				
	6295	2	0.0	0.0	0.0	0.0	701	0.911	36.4	990.0	1	1.05	0.95				
	6300	1	0.0	0.0	0.0	-100.0	701	1.015	36.4	500.0	1	1.1	1.0				
	6301	1	0.0	0.0	0.0	0.0	702	1.004	35.7	230.0	1	1.05	0.95				
	6302	1	0.0	0.0	0.0	0.0	702	1.003	37.6	230.0	1	1.05	0.95				
	6303	1	0.0	0.0	0.0	6.0	702	0.992	40.2	34.5	1	1.05	0.95				
	6304	2	0.0	0.0	0.0	0.0	712	0.981	41.6	34.5	1	1.05	0.95				
	6305	1	0.0	0.0	0.0	0.0	702	0.985	41.0	34.5	1	1.05	0.95				
	6308	2	0.0	0.0	0.0	0.0	712	0.981	42.5	34.5	1	1.05	0.95				
	6310	2	0.0	0.0	0.0	0.0	712	0.989	41.4	34.5	1	1.05	0.95				
	6311	1	0.0	0.0	0.0	0.0	702	1.0	33.5	230.0	1	1.05	0.95				
	6313	1	0.0	0.0	0.0	0.0	703	1.002	29.300000000000004	69.0	1	1.05	0.95				
	6314	2	0.0	0.0	0.0	0.0	703	1.002	29.300000000000004	992.0	1	1.05	0.95				
	6315	1	0.0	0.0	0.0	0.0	702	1.036	30.299999999999997	230.0	1	1.05	0.95				
	6316	1	0.0	0.0	0.0	0.0	702	1.005	27.2	230.0	1	1.05	0.95				
	6317	1	81.7	26.899999999999995	0.0	0.0	703	1.007	24.4	138.0	1	1.05	0.95				
	6320	2	0.0	0.0	0.0	0.0	702	0.993	29.699999999999996	992.0	1	1.05	0.95				
	6321	1	0.0	0.0	0.0	0.0	702	0.995	31.7	230.0	1	1.05	0.95				
	6331	1	0.0	0.0	0.0	0.0	702	0.993	31.2	230.0	1	1.05	0.95				
	6332	1	114.6	18.5	0.0	0.0	703	1.002	29.200000000000003	138.0	1	1.05	0.95				
	6333	1	56.7	16.5	0.0	0.0	703	1.021	29.200000000000003	69.0	1	1.05	0.95				
	6334	1	0.0	0.0	0.0	0.0	702	1.028	28.0	230.0	1	1.05	0.95				
	6336	1	0.0	0.0	0.0	0.0	702	0.982	31.0	34.5	1	1.05	0.95				
	6337	1	0.0	0.0	0.0	0.0	702	0.975	22.2	991.0	1	1.9	0.4				
	6338	1	0.0	0.0	0.0	0.0	702	0.975	22.2	13.8	1	1.9	0.4				
	6339	1	0.0	0.0	0.0	0.0	702	0.991	24.2	13.8	1	1.9	0.4				
	6340	1	0.0	0.0	0.0	0.0	702	0.991	24.2	991.0	1	1.9	0.4				
	6341	1	0.0	0.0	0.0	0.0	702	1.002	26.4	230.0	1	1.05	0.95				
	6342	1	72.0	-2.2	0.0	0.0	703	1.021	25.2	138.0	1	1.05	0.95				
	6343	1	65.2	25.900000000000002	0.0	0.0	703	0.972	22.4	69.0	1	1.05	0.95				
	6344	1	0.0	0.0	0.0	0.0	702	0.991	24.2	991.0	1	1.9	0.4				
	6346	1	0.0	0.0	0.0	0.0	702	0.991	24.2	13.8	1	1.9	0.4				
	6347	2	0.0	0.0	0.0	0.0	702	0.992	26.4	990.0	1	1.05	0.95				
	6348	1	0.0	0.0	0.0	0.0	703	0.991	24.2	13.8	1	1.05	0.95				
	6349	1	0.0	0.0	0.0	-229.6	701	1.034	26.2	500.0	1	1.1	1.0				
	6350	2	0.0	0.0	0.0	0.0	702	0.987	26.8	13.8	1	1.05	0.95				
	6351	1	0.0	0.0	0.0	-25.0	702	1.012	26.8	230.0	1	1.05	0.95				
	6352	1	0.0	0.0	0.0	0.0	702	1.008	27.100000000000005	991.0	1	1.9	0.4				
	6353	1	84.1	2.1	0.0	0.0	703	0.996	27.400000000000002	69.0	1	1.05	0.95				
	6354	1	0.0	0.0	0.0	0.0	702	0.995	27.400000000000002	991.0	1	1.9	0.4				
	6355	1	0.0	0.0	0.0	0.0	702	1.007	27.100000000000005	13.8	1	1.9	0.4				
	6356	1	0.0	0.0	0.0	0.0	702	0.995	27.400000000000002	13.8	1	1.9	0.4				
	6358	1	0.0	0.0	0.0	0.0	702	1.012	26.7	230.0	1	1.05	0.95				
	6359	1	0.0	0.0	0.0	0.0	711	1.045	11.1	500.0	1	1.1	1.0				
	6360	1	0.0	0.0	0.0	-150.0	701	1.08	31.900000000000002	500.0	1	1.1	1.0				
	6361	1	0.0	0.0	0.0	0.0	702	1.031	29.300000000000004	230.0	1	1.05	0.95				
	6362	1	0.0	0.0	0.0	0.0	712	0.994	9.59	230.0	1	1.05	0.95				
	6363	1	54.50000000000001	4.2	0.0	0.0	703	1.018	29.500000000000004	69.0	1	1.05	0.95				
	6364	1	37.7	-7.200000000000001	0.0	0.0	713	0.989	7.95	138.0	1	1.05	0.95				
	6365	1	51.0	-16.4	0.0	0.0	703	1.008	27.5	138.0	1	1.05	0.95				
	6367	1	0.0	0.0	0.0	0.0	702	0.973	23.9	34.5	1	1.05	0.95				
	6368	1	0.0	0.0	0.0	53.74	712	1.01	7.69	230.0	1	1.05	0.95				
	6369	1	0.0	0.0	0.0	0.0	711	1.035	9.19	500.0	1	1.1	1.0				
	6370	2	0.0	0.0	0.0	0.0	702	0.985	31.8	34.5	1	1.05	0.95				
	6371	1	0.0	0.0	0.0	0.0	702	1.018	22.5	230.0	1	1.05	0.95				
	6372	2	0.0	0.0	0.0	0.0	702	0.99	29.000000000000004	34.5	1	1.05	0.95				
	6373	1	0.0	0.0	0.0	0.0	702	0.971	25.2	34.5	1	1.05	0.95				
	6374	1	0.0	0.0	0.0	-5.0	703	0.994	27.100000000000005	13.8	1	1.05	0.95				
	6379	2	0.0	0.0	0.0	0.0	702	0.957	26.6	34.5	1	1.05	0.95				
	6380	1	0.0	0.0	0.0	0.0	702	1.017	22.600000000000005	230.0	1	1.05	0.95				
	6381	1	0.0	0.0	0.0	0.0	702	0.976	24.5	34.5	1	1.05	0.95				
	6382	2	0.0	0.0	0.0	0.0	702	0.957	25.8	34.5	1	1.05	0.95				
	6386	2	0.0	0.0	0.0	0.0	762	1.001	33.5	34.5	1	1.05	0.95				
	6387	2	0.0	0.0	0.0	0.0	703	0.977	25.700000000000003	34.5	1	1.2	0.8				
	6388	1	0.0	0.0	0.0	0.0	844	1.006	59.300000000000004	13.8	1	1.9	0.4				
	6390	1	0.0	0.0	0.0	0.0	844	0.963	48.3	13.8	1	1.9	0.4				
	6391	1	0.0	0.0	0.0	0.0	844	0.963	48.3	13.8	1	1.9	0.4				
	6392	1	0.0	0.0	0.0	0.0	844	0.963	48.3	991.0	1	1.9	0.4				
	6393	1	0.0	0.0	0.0	0.0	844	0.963	48.3	991.0	1	1.9	0.4				
	6394	1	0.0	0.0	0.0	0.0	844	1.006	59.300000000000004	991.0	1	1.9	0.4				
	6396	1	0.0	0.0	0.0	0.0	844	1.006	59.300000000000004	13.8	1	1.9	0.4				
	6397	1	81.0	28.6	0.0	0.0	847	0.977	48.6	138.0	1	1.05	0.95				
	6399	1	0.0	0.0	0.0	0.0	844	1.006	59.300000000000004	991.0	1	1.9	0.4				
	6400	1	0.0	0.0	0.0	0.0	841	1.04	63.800000000000004	500.0	1	1.1	1.0				
	6401	1	0.0	0.0	0.0	0.0	844	1.01	61.300000000000004	230.0	1	1.05	0.95				
	6402	1	0.0	0.0	0.0	0.0	844	1.006	59.300000000000004	991.0	1	1.9	0.4				
	6403	1	29.299999999999997	2.9	0.0	0.0	847	1.006	59.300000000000004	69.0	1	1.05	0.95				
	6404	1	0.0	0.0	0.0	0.0	844	1.006	59.300000000000004	13.8	1	1.9	0.4				
	6405	2	0.0	0.0	0.0	0.0	844	0.95	61.300000000000004	990.0	1	1.05	0.95				
	6406	1	0.0	0.0	0.0	0.0	841	1.004	60.7	13.8	1	1.9	0.4				
	6407	1	0.0	0.0	0.0	0.0	844	0.984	51.5	230.0	1	1.05	0.95				
	6408	1	0.0	0.0	0.0	0.0	841	0.936	60.7	991.0	1	1.9	0.4				
	6409	1	0.0	0.0	0.0	0.0	848	0.952	48.2	230.0	1	1.05	0.95				
	6410	1	0.0	0.0	0.0	0.0	841	1.04	79.0	500.0	1	1.1	1.0				
	6411	2	0.0	0.0	0.0	0.0	845	0.989	82.4	992.0	1	1.05	0.95				
	6412	2	0.0	0.0	0.0	0.0	845	0.989	82.4	992.0	1	1.05	0.95				
	6413	1	0.0	0.0	0.0	0.0	845	0.997	79.5	69.0	1	1.05	0.95				
	6414	1	0.0	0.0	0.0	0.0	845	1.002	79.5	13.8	1	1.05	0.95				
	6416	1	0.0	0.0	0.0	0.0	842	1.01	78.6	230.0	1	1.05	0.95				
	6417	1	0.0	0.0	0.0	0.0	845	1.002	79.5	13.8	1	1.05	0.95				
	6419	2	0.0	0.0	0.0	0.0	841	0.954	84.9	992.0	1	1.05	0.95				
	6420	2	0.0	0.0	0.0	0.0	841	0.97	84.9	992.0	1	1.05	0.95				
	6421	2	0.0	0.0	0.0	0.0	841	0.97	79.0	990.0	1	1.05	0.95				
	6422	2	0.0	0.0	0.0	0.0	841	0.954	84.9	992.0	1	1.05	0.95				
	6423	2	0.0	0.0	0.0	0.0	841	0.97	79.0	990.0	1	1.05	0.95				
	6424	2	0.0	0.0	0.0	0.0	841	0.944	87.7	992.0	1	1.05	0.95				
	6425	2	0.0	0.0	0.0	0.0	841	0.948	89.30000000000001	992.0	1	1.05	0.95				
	6429	1	0.0	0.0	0.0	0.0	841	0.987	78.5	13.8	1	1.9	0.4				
	6430	1	0.0	0.0	0.0	0.0	841	1.04	79.1	500.0	1	1.1	1.0				
	6440	1	0.0	0.0	0.0	0.0	841	1.043	61.8	500.0	1	1.1	1.0				
	6441	1	0.0	0.0	0.0	0.0	844	1.02	58.9	230.0	1	1.05	0.95				
	6442	1	0.0	0.0	0.0	0.0	701	1.071	31.4	500.0	1	1.1	1.0				
	6443	1	0.0	0.0	0.0	0.0	701	1.076	31.900000000000002	500.0	1	1.1	1.0				
	6444	1	0.0	0.0	0.0	-200.0	701	1.08	32.0	500.0	1	1.1	1.0				
	6445	1	0.0	0.0	0.0	0.0	701	1.074	32.0	500.0	1	1.1	1.0				
	6447	2	0.0	0.0	0.0	0.0	862	0.991	42.400000000000006	992.0	1	1.05	0.95				
	6448	2	0.0	0.0	0.0	0.0	862	0.991	42.400000000000006	992.0	1	1.05	0.95				
	6449	1	0.0	0.0	0.0	0.0	841	0.987	78.5	991.0	1	1.9	0.4				
	6450	1	60.0	4.7	0.0	0.0	845	0.995	76.5	138.0	1	1.05	0.95				
	6451	1	0.0	0.0	0.0	0.0	845	0.997	78.9	13.8	1	1.05	0.95				
	6452	1	1.6	0.0	0.0	0.0	845	0.993	78.4	34.5	1	1.05	0.95				
	6453	1	11.7	0.3	0.0	0.0	845	0.993	78.7	69.0	1	1.05	0.95				
	6454	1	13.3	0.4	0.0	0.0	845	1.004	76.0	13.8	1	1.05	0.95				
	6455	1	0.0	0.0	0.0	0.0	841	1.004	78.5	13.8	1	1.9	0.4				
	6456	1	0.0	0.0	0.0	0.0	845	0.993	78.4	13.8	1	1.9	0.4				
	6457	1	0.0	0.0	0.0	0.0	845	0.997	78.9	138.0	1	1.05	0.95				
	6458	1	0.0	0.0	0.0	0.0	841	1.004	78.5	991.0	1	1.9	0.4				
	6459	1	0.0	0.0	0.0	0.0	845	0.993	78.4	991.0	1	1.9	0.4				
	6460	1	0.0	0.0	0.0	0.0	841	1.057	66.8	500.0	1	1.1	1.0				
	6461	1	0.0	0.0	0.0	111.00000000000001	843	1.01	63.4	230.0	1	1.05	0.95				
	6463	1	141.3	28.7	0.0	0.0	846	1.024	61.300000000000004	69.0	1	1.05	0.95				
	6465	2	0.0	0.0	0.0	0.0	843	1.02	63.4	990.0	1	1.05	0.95				
	6471	1	0.0	0.0	0.0	110.012	843	0.992	62.29999999999999	230.0	1	1.05	0.95				
	6472	1	144.2	52.0	0.0	0.0	846	1.019	59.9	69.0	1	1.05	0.95				
	6476	1	0.0	0.0	0.0	0.0	841	0.959	63.0	991.0	1	1.9	0.4				
	6477	1	0.0	0.0	0.0	0.0	841	0.959	63.0	991.0	1	1.9	0.4				
	6478	1	0.0	0.0	0.0	0.0	841	0.959	63.0	991.0	1	1.9	0.4				
	6479	1	0.0	0.0	0.0	0.0	841	0.959	63.0	991.0	1	1.9	0.4				
	6481	1	0.0	0.0	0.0	165.0	843	0.986	61.8	230.0	1	1.05	0.95				
	6482	1	173.1	62.4	0.0	0.0	846	1.016	59.60000000000001	69.0	1	1.05	0.95				
	6487	1	0.0	0.0	0.0	0.0	843	1.011	54.4	230.0	1	1.05	0.95				
	6488	1	0.0	0.0	0.0	0.0	843	1.028	55.6	13.8	1	1.9	0.4				
	6489	1	0.0	0.0	0.0	0.0	843	1.004	60.599999999999994	230.0	1	1.05	0.95				
	6490	1	0.0	0.0	0.0	0.0	843	1.028	55.6	991.0	1	1.9	0.4				
	6491	1	0.0	0.0	0.0	55.00000000000001	843	1.002	59.00000000000001	230.0	1	1.05	0.95				
	6492	1	82.8	11.0	0.0	0.0	846	1.033	57.9	138.0	1	1.05	0.95				
	6493	1	137.3	8.5	0.0	0.0	846	1.029	55.900000000000006	69.0	1	1.05	0.95				
	6494	1	0.0	0.0	0.0	0.0	843	1.029	55.6	991.0	1	1.9	0.4				
	6495	1	0.0	0.0	0.0	0.0	843	1.029	55.6	13.8	1	1.9	0.4				
	6496	1	0.0	0.0	0.0	0.0	843	0.999	57.699999999999996	991.0	1	1.9	0.4				
	6497	1	0.0	0.0	0.0	0.0	843	0.999	57.79999999999999	991.0	1	1.9	0.4				
	6498	1	0.0	0.0	0.0	0.0	843	0.999	57.79999999999999	13.8	1	1.9	0.4				
	6499	1	0.0	0.0	0.0	0.0	843	0.999	57.699999999999996	13.8	1	1.9	0.4				
	6500	1	0.0	0.0	0.0	-150.0	701	1.026	33.7	500.0	1	1.1	1.0				
	6501	1	0.0	0.0	0.0	0.0	702	1.002	33.5	230.0	1	1.05	0.95				
	6503	1	38.45	12.1	0.0	0.0	703	0.988	32.1	69.0	1	1.05	0.95				
	6506	1	0.0	0.0	0.0	0.0	841	0.985	61.1	13.8	1	1.9	0.4				
	6507	1	0.0	0.0	0.0	0.0	841	1.065	57.699999999999996	500.0	1	1.1	1.0				
	6508	1	0.0	0.0	0.0	0.0	841	0.937	61.1	991.0	1	1.9	0.4				
	6509	1	0.0	0.0	0.0	0.0	841	1.066	57.6	500.0	1	1.1	1.0				
	6510	1	0.0	0.0	0.0	0.0	841	1.057	57.5	500.0	1	1.1	1.0				
	6511	1	0.0	0.0	0.0	0.0	841	1.051	59.00000000000001	500.0	1	1.1	1.0				
	6512	1	0.0	0.0	0.0	0.0	861	1.036	43.8	500.0	1	1.1	1.0				
	6513	1	0.0	0.0	0.0	0.0	861	1.034	58.00000000000001	500.0	1	1.1	1.0				
	6514	1	0.0	0.0	0.0	0.0	861	1.034	43.7	500.0	1	1.1	1.0				
	6515	1	0.0	0.0	0.0	0.0	861	1.036	58.1	500.0	1	1.1	1.0				
	6517	1	0.0	0.0	0.0	0.0	861	1.052	44.1	500.0	1	1.1	1.0				
	6519	1	0.0	0.0	0.0	0.0	742	0.989	21.200000000000003	34.5	1	1.05	0.95				
	6520	1	0.0	0.0	0.0	0.0	842	1.007	82.5	13.8	1	1.9	0.4				
	6521	1	0.0	0.0	0.0	-30.0	842	1.008	84.3	230.0	1	1.05	0.95				
	6522	1	0.0	0.0	0.0	0.0	842	1.007	82.5	991.0	1	1.9	0.4				
	6523	1	46.4	5.5	0.0	0.0	845	1.009	82.60000000000001	69.0	1	1.05	0.95				
	6525	1	0.0	0.0	0.0	0.0	842	1.007	82.5	13.8	1	1.9	0.4				
	6526	1	0.0	0.0	0.0	0.0	845	1.002	78.7	138.0	1	1.05	0.95				
	6528	1	0.0	0.0	0.0	0.0	845	1.003	78.7	138.0	1	1.05	0.95				
	6530	1	0.0	0.0	0.0	0.0	762	1.026	32.8	230.0	1	1.05	0.95				
	6531	1	0.0	0.0	0.0	0.0	842	1.008	81.6	230.0	1	1.05	0.95				
	6533	1	0.0	0.0	0.0	0.0	762	0.999	34.9	34.5	1	1.05	0.95				
	6534	1	8.9	0.7	0.0	0.0	845	0.993	80.4	34.5	1	1.05	0.95				
	6537	2	0.0	0.0	0.0	0.0	842	0.95	77.9	13.8	1	1.05	0.95				
	6538	1	0.0	0.0	0.0	0.0	842	1.011	76.90000000000002	13.8	1	1.9	0.4				
	6539	1	0.0	0.0	0.0	0.0	842	1.011	76.90000000000002	13.8	1	1.9	0.4				
	6540	1	0.0	0.0	0.0	0.0	762	1.003	34.0	34.5	1	1.05	0.95				
	6541	1	0.0	0.0	0.0	0.0	842	1.003	79.4	230.0	1	1.05	0.95				
	6542	1	31.3	-15.1	0.0	0.0	845	1.01	78.8	138.0	1	1.05	0.95				
	6543	1	2.9	0.0	0.0	0.0	845	1.011	78.5	13.8	1	1.05	0.95				
	6545	1	0.0	0.0	0.0	0.0	842	1.011	78.7	13.8	1	1.9	0.4				
	6546	1	0.0	0.0	0.0	0.0	842	1.011	78.8	13.8	1	1.9	0.4				
	6547	1	0.0	0.0	0.0	0.0	842	1.011	78.8	991.0	1	1.9	0.4				
	6548	1	0.0	0.0	0.0	0.0	842	1.011	78.8	991.0	1	1.9	0.4				
	6549	1	0.0	0.0	0.0	0.0	842	1.011	78.7	991.0	1	1.9	0.4				
	6550	2	0.0	0.0	0.0	0.0	762	0.99	35.8	34.5	1	1.05	0.95				
	6551	1	0.0	0.0	0.0	0.0	842	0.988	77.9	230.0	1	1.05	0.95				
	6552	2	0.0	0.0	0.0	0.0	842	0.955	79.4	13.8	1	1.05	0.95				
	6553	1	70.7	-6.3	0.0	0.0	845	1.01	77.0	138.0	1	1.05	0.95				
	6554	1	0.0	0.0	0.0	0.0	842	0.991	90.0	230.0	1	1.05	0.95				
	6555	2	0.0	0.0	0.0	0.0	842	0.979	97.1	992.0	1	1.05	0.95				
	6556	2	0.0	0.0	0.0	0.0	842	0.979	97.1	992.0	1	1.05	0.95				
	6557	1	0.0	0.0	0.0	0.0	842	1.007	82.5	991.0	1	1.9	0.4				
	6558	1	0.0	0.0	0.0	0.0	842	1.007	82.5	13.8	1	1.9	0.4				
	6559	2	0.0	0.0	0.0	0.0	842	0.979	97.1	992.0	1	1.05	0.95				
	6561	1	0.0	0.0	0.0	0.0	844	0.97	45.7	230.0	1	1.05	0.95				
	6562	1	0.0	0.0	0.0	-20.0	844	0.958	36.5	230.0	1	1.05	0.95				
	6563	1	9.4	-0.7	0.0	0.0	847	1.019	53.5	138.0	1	1.05	0.95				
	6564	1	51.6	17.0	0.0	0.0	848	0.968	45.5	230.0	1	1.05	0.95				
	6565	1	0.0	0.0	0.0	0.0	848	0.951	38.2	230.0	1	1.05	0.95				
	6566	1	56.00000000000001	18.4	0.0	0.0	848	0.961	44.7	230.0	1	1.05	0.95				
	6567	1	31.2	-14.3	0.0	0.0	848	1.014	37.1	138.0	1	1.05	0.95				
	6568	1	0.0	0.0	0.0	0.0	842	1.011	76.90000000000002	991.0	1	1.9	0.4				
	6569	1	0.0	0.0	0.0	0.0	842	1.011	76.90000000000002	991.0	1	1.9	0.4				
	6571	1	0.0	0.0	0.0	0.0	844	0.963	40.4	230.0	1	1.05	0.95				
	6572	1	74.2	3.7000000000000006	0.0	0.0	847	1.0	39.3	138.0	1	1.05	0.95				
	6574	1	0.0	0.0	0.0	0.0	844	0.962	39.2	991.0	1	1.9	0.4				
	6575	1	0.0	0.0	0.0	0.0	844	0.962	39.2	13.8	1	1.9	0.4				
	6576	1	0.0	0.0	0.0	0.0	762	0.999	22.8	34.5	1	1.05	0.95				
	6577	2	0.0	0.0	0.0	0.0	702	0.976	33.4	34.5	1	1.05	0.95				
	6578	1	0.0	0.0	0.0	0.0	842	1.007	82.5	991.0	1	1.9	0.4				
	6580	1	18.4	7.6	0.0	0.0	209	1.008	8.1	138.0	1	1.05	0.95				
	6581	1	12.4	4.7	0.0	0.0	208	0.948	-12.000000000000002	69.0	1	1.05	0.95				
	6582	1	-20.7	1.9	0.0	0.0	215	1.008	11.7	138.0	1	1.05	0.95				
	6583	1	1.5	0.7	0.0	0.0	207	1.012	-8.1	138.0	1	1.05	0.95				
	6584	1	17.5	10.5	0.0	0.0	209	0.979	16.3	138.0	1	1.05	0.95				
	6585	1	49.0	15.4	0.0	0.0	209	0.987	12.7	138.0	1	1.05	0.95				
	6587	1	0.0	0.0	0.0	0.0	208	0.995	0.846	138.0	1	1.05	0.95				
	6588	1	16.3	4.7	0.0	0.0	207	1.005	-6.6	138.0	1	1.05	0.95				
	6589	1	-34.9	3.7000000000000006	0.0	0.0	208	1.003	7.300000000000001	138.0	1	1.05	0.95				
	6590	1	0.0	0.0	0.0	0.0	207	1.004	-8.6	138.0	1	1.05	0.95				
	6591	1	-20.0	0.0	0.0	0.0	208	1.005	18.3	138.0	1	1.05	0.95				
	6592	1	-22.8	0.0	0.0	0.0	209	0.996	14.3	138.0	1	1.05	0.95				
	6593	1	-20.0	0.0	0.0	0.0	209	1.002	21.4	138.0	1	1.05	0.95				
	6594	1	2.6	2.7	0.0	0.0	208	1.003	17.3	138.0	1	1.05	0.95				
	6595	1	2.0	1.9	0.0	0.0	207	0.994	-3.2	138.0	1	1.05	0.95				
	6596	1	-11.0	0.0	0.0	0.0	208	1.002	10.5	138.0	1	1.05	0.95				
	6597	1	-16.2	0.0	0.0	0.0	208	0.994	15.8	138.0	1	1.05	0.95				
	6598	1	-12.7	0.0	0.0	0.0	208	0.992	16.4	138.0	1	1.05	0.95				
	6599	1	-12.3	0.0	0.0	0.0	208	0.994	15.1	138.0	1	1.05	0.95				
	6601	1	16.2	13.5	0.0	0.0	207	1.0	2.47	138.0	1	1.05	0.95				
	6603	1	3.8	1.1	0.0	0.0	208	1.008	2.7700000000000005	138.0	1	1.05	0.95				
	6604	1	10.9	5.9	0.0	0.0	207	0.978	-8.2	138.0	1	1.05	0.95				
	6605	1	0.0	0.0	0.0	0.0	863	0.997	45.0	13.8	1	1.9	0.4				
	6606	1	11.4	5.0	0.0	0.0	207	1.003	-3.0000000000000004	138.0	1	1.05	0.95				
	6607	1	0.0	0.0	0.0	0.0	207	1.005	-6.6	138.0	1	1.05	0.95				
	6608	1	5.6	2.0	0.0	0.0	207	1.011	-5.1	138.0	1	1.05	0.95				
	6609	1	0.0	0.0	0.0	-44.2	202	1.031	-0.81	500.0	1	1.1	1.0				
	6610	1	0.0	0.0	0.0	0.0	207	1.013	-4.9	138.0	1	1.05	0.95				
	6611	2	0.0	0.0	0.0	0.0	715	0.988	4.21	13.8	1	1.05	0.95				
	6616	1	0.0	0.0	0.0	0.0	762	1.007	33.6	230.0	1	1.05	0.95				
	6618	2	0.0	0.0	0.0	0.0	762	0.991	34.8	34.5	1	1.05	0.95				
	6619	2	0.0	0.0	0.0	0.0	742	0.983	21.9	992.0	1	1.05	0.95				
	6620	1	0.0	0.0	0.0	0.0	702	1.011	29.600000000000005	230.0	1	1.05	0.95				
	6621	1	0.0	0.0	0.0	0.0	702	1.021	22.4	230.0	1	1.05	0.95				
	6623	1	0.0	0.0	0.0	0.0	702	0.987	25.6	230.0	1	1.05	0.95				
	6624	2	0.0	0.0	0.0	0.0	702	0.994	25.6	34.5	1	1.05	0.95				
	6626	2	0.0	0.0	0.0	0.0	702	1.003	25.4	34.5	1	1.05	0.95				
	6629	2	0.0	0.0	0.0	0.0	722	0.987	20.5	34.5	1	1.05	0.95				
	6630	2	0.0	0.0	0.0	0.0	772	0.984	40.1	992.0	1	1.05	0.95				
	6631	1	0.0	0.0	0.0	0.0	772	0.997	36.6	230.0	1	1.05	0.95				
	6632	1	0.0	0.0	0.0	0.0	772	0.992	38.6	34.5	1	1.05	0.95				
	6634	2	0.0	0.0	0.0	0.0	722	0.985	20.3	34.5	1	1.05	0.95				
	6636	2	0.0	0.0	0.0	0.0	762	0.989	36.9	34.5	1	1.05	0.95				
	6637	2	0.0	0.0	0.0	0.0	702	0.989	34.6	34.5	1	1.05	0.95				
	6638	2	0.0	0.0	0.0	0.0	772	0.985	40.1	992.0	1	1.05	0.95				
	6639	1	0.0	0.0	0.0	0.0	772	0.993	38.1	34.5	1	1.05	0.95				
	6640	1	0.0	0.0	0.0	-180.0	771	1.055	34.4	500.0	1	1.1	1.0				
	6641	1	0.0	0.0	0.0	0.0	772	1.001	35.5	230.0	1	1.05	0.95				
	6642	2	0.0	0.0	0.0	0.0	762	0.988	23.6	34.5	1	1.05	0.95				
	6644	2	0.0	0.0	0.0	0.0	742	0.99	22.900000000000002	34.5	1	1.05	0.95				
	6647	2	0.0	0.0	0.0	0.0	772	0.993	40.0	34.5	1	1.05	0.95				
	6648	2	0.0	0.0	0.0	0.0	772	0.992	39.1	34.5	1	1.05	0.95				
	6649	1	0.0	0.0	0.0	0.0	762	0.996	34.7	230.0	1	1.05	0.95				
	6650	1	0.0	0.0	0.0	0.0	762	0.967	36.3	34.5	1	1.05	0.95				
	6651	1	0.0	0.0	0.0	0.0	772	1.006	37.7	991.0	1	1.9	0.4				
	6652	1	0.0	0.0	0.0	0.0	772	1.006	37.7	13.8	1	1.9	0.4				
	6653	2	0.0	0.0	0.0	0.0	762	0.978	22.5	992.0	1	1.05	0.95				
	6654	2	0.0	0.0	0.0	0.0	722	0.994	20.0	34.5	1	1.05	0.95				
	6655	1	0.0	0.0	0.0	0.0	762	0.966	35.4	34.5	1	1.05	0.95				
	6658	2	0.0	0.0	0.0	0.0	742	1.0	19.8	992.0	1	1.05	0.95				
	6659	2	0.0	0.0	0.0	0.0	742	0.987	22.4	34.5	1	1.05	0.95				
	6660	1	0.0	0.0	0.0	0.0	841	1.068	65.4	500.0	1	1.1	1.0				
	6661	1	0.0	0.0	0.0	0.0	843	0.962	62.4	230.0	1	1.05	0.95				
	6662	1	94.8	34.2	0.0	0.0	846	0.979	60.5	69.0	1	1.05	0.95				
	6663	1	0.0	0.0	0.0	0.0	722	1.003	11.6	230.0	1	1.05	0.95				
	6664	1	84.5	19.7	0.0	0.0	723	1.0	9.51	69.0	1	1.05	0.95				
	6665	1	0.0	0.0	0.0	0.0	772	1.0	37.1	230.0	1	1.05	0.95				
	6666	1	0.0	0.0	0.0	0.0	772	0.989	38.9	34.5	1	1.05	0.95				
	6667	1	0.0	0.0	0.0	0.0	772	0.99	38.8	34.5	1	1.05	0.95				
	6668	1	0.0	0.0	0.0	0.0	772	0.99	38.8	34.5	1	1.05	0.95				
	6669	1	0.0	0.0	0.0	0.0	772	0.989	38.9	34.5	1	1.05	0.95				
	6670	1	0.0	0.0	0.0	0.0	772	0.998	37.4	991.0	1	1.9	0.4				
	6671	1	0.0	0.0	0.0	0.0	772	0.998	37.4	991.0	1	1.9	0.4				
	6672	2	0.0	0.0	0.0	0.0	772	0.986	40.3	34.5	1	1.2	0.8				
	6673	2	0.0	0.0	0.0	0.0	772	0.986	40.3	34.5	1	1.2	0.8				
	6674	2	0.0	0.0	0.0	0.0	772	0.986	40.1	34.5	1	1.2	0.8				
	6675	2	0.0	0.0	0.0	0.0	772	0.985	40.1	34.5	1	1.2	0.8				
	6676	1	0.0	0.0	0.0	0.0	762	0.985	35.3	34.5	1	1.05	0.95				
	6678	2	0.0	0.0	0.0	0.0	762	0.988	27.2	34.0	1	1.05	0.95				
	6684	1	0.0	0.0	0.0	0.0	742	0.984	20.4	991.0	1	1.9	0.4				
	6685	1	0.0	0.0	0.0	0.0	742	0.984	20.4	13.8	1	1.9	0.4				
	6686	2	0.0	0.0	0.0	0.0	702	0.953	42.0	992.0	1	1.05	0.95				
	6688	2	0.0	0.0	0.0	0.0	762	0.995	24.3	34.5	1	1.05	0.95				
	6689	1	0.0	0.0	0.0	0.0	742	1.002	20.3	991.0	1	1.9	0.4				
	6690	1	0.0	0.0	0.0	0.0	742	1.002	20.3	13.8	1	1.9	0.4				
	6692	1	0.0	0.0	0.0	0.0	762	0.997	34.7	34.5	1	1.05	0.95				
	6693	2	0.0	0.0	0.0	0.0	762	0.988	35.8	34.5	1	1.05	0.95				
	6696	1	0.0	0.0	0.0	0.0	843	0.999	57.79999999999999	991.0	1	1.9	0.4				
	6699	1	0.0	0.0	0.0	0.0	843	0.999	57.79999999999999	13.8	1	1.9	0.4				
	6700	1	0.0	0.0	0.0	-180.0	861	1.056	55.5	500.0	1	1.1	1.0				
	6701	1	0.0	0.0	0.0	0.0	841	1.064	52.1	500.0	1	1.1	1.0				
	6702	1	0.0	0.0	0.0	-180.0	861	1.067	59.1	500.0	1	1.1	1.0				
	6703	1	0.0	0.0	0.0	0.0	841	1.067	51.8	500.0	1	1.1	1.0				
	6705	1	0.0	0.0	0.0	0.0	772	0.987	35.1	230.0	1	1.05	0.95				
	6706	1	0.0	0.0	0.0	0.0	772	0.98	36.5	34.5	1	1.05	0.95				
	6707	1	0.0	0.0	0.0	0.0	772	0.976	37.1	34.5	1	1.05	0.95				
	6708	2	0.0	0.0	0.0	0.0	772	0.978	38.3	34.5	1	1.05	0.95				
	6709	2	0.0	0.0	0.0	0.0	772	0.977	38.8	34.5	1	1.05	0.95				
	6710	1	0.0	0.0	0.0	0.0	843	0.983	61.4	230.0	1	1.05	0.95				
	6711	2	0.0	0.0	0.0	0.0	861	0.989	50.300000000000004	34.5	1	1.05	0.95				
	6712	1	0.0	0.0	0.0	0.0	861	0.995	47.1	138.0	1	1.05	0.95				
	6713	1	131.5	32.9	0.0	0.0	846	0.996	59.20000000000001	69.0	1	1.05	0.95				
	6714	2	0.0	0.0	0.0	0.0	703	0.997	30.600000000000005	138.0	1	1.05	0.95				
	6715	1	0.0	0.0	0.0	0.0	723	0.995	7.06	13.8	1	1.05	0.95				
	6716	1	0.0	0.0	0.0	0.0	702	0.996	36.0	230.0	1	1.05	0.95				
	6717	1	0.0	0.0	0.0	0.0	702	0.988	37.6	34.5	1	1.05	0.95				
	6718	1	0.0	0.0	0.0	-4.5	702	0.986	37.6	34.5	1	1.05	0.95				
	6719	2	0.0	0.0	0.0	0.0	702	0.983	39.1	34.5	1	1.05	0.95				
	6728	2	0.0	0.0	0.0	0.0	841	1.01	84.4	990.0	1	1.05	0.95				
	6729	2	0.0	0.0	0.0	0.0	841	1.03	94.8	11.9	1	1.05	0.95				
	6730	1	0.0	0.0	0.0	0.0	841	1.032	84.4	500.0	1	1.1	1.0				
	6731	2	0.0	0.0	0.0	0.0	702	0.988	32.2	34.5	1	1.05	0.95				
	6732	2	0.0	0.0	0.0	0.0	702	0.993	34.4	34.5	1	1.05	0.95				
	6733	1	0.0	0.0	0.0	0.0	702	0.979	30.5	34.5	1	1.05	0.95				
	6734	1	0.0	0.0	0.0	0.0	742	1.008	20.5	230.0	1	1.05	0.95				
	6735	1	0.0	0.0	0.0	0.0	742	0.993	21.7	34.5	1	1.05	0.95				
	6738	1	0.0	0.0	0.0	0.0	702	0.988	25.8	230.0	1	1.05	0.95				
	6739	1	0.0	0.0	0.0	0.0	702	0.99	27.6	34.5	1	1.05	0.95				
	6740	1	0.0	0.0	0.0	0.0	702	0.99	27.6	34.5	1	1.05	0.95				
	6741	2	0.0	0.0	0.0	0.0	702	0.994	29.200000000000003	34.5	1	1.05	0.95				
	6742	2	0.0	0.0	0.0	0.0	742	0.989	24.2	34.5	1	1.05	0.95				
	6743	1	0.0	0.0	0.0	0.0	771	1.055	39.2	500.0	1	1.1	1.0				
	6744	1	0.0	0.0	0.0	0.0	771	1.008	42.6	34.5	1	1.05	0.95				
	6745	1	0.0	0.0	0.0	0.0	771	1.009	42.6	34.5	1	1.05	0.95				
	6746	2	0.0	0.0	0.0	0.0	771	0.976	43.6	34.5	1	1.05	0.95				
	6747	2	0.0	0.0	0.0	0.0	771	0.976	43.6	34.5	1	1.05	0.95				
	6748	1	0.0	0.0	0.0	0.0	702	1.004	34.3	230.0	1	1.05	0.95				
	6749	1	0.0	0.0	0.0	0.0	702	0.976	38.0	34.5	1	1.05	0.95				
	6750	2	0.0	0.0	0.0	0.0	703	0.969	38.7	34.5	1	1.05	0.95				
	6751	2	0.0	0.0	0.0	0.0	741	0.977	24.9	34.5	1	1.05	0.95				
	6752	1	0.0	0.0	0.0	0.0	702	1.016	30.9	138.0	1	1.05	0.95				
	6753	1	0.0	0.0	0.0	0.0	702	1.002	32.8	34.5	1	1.05	0.95				
	6756	2	0.0	0.0	0.0	0.0	702	0.978	33.1	1.0	1	1.05	0.9				
	6757	1	0.0	0.0	0.0	0.0	702	0.97	31.7	34.5	1	1.05	0.95				
	6758	1	0.0	0.0	0.0	0.0	702	0.975	31.4	34.5	1	1.05	0.95				
	6759	1	0.0	0.0	0.0	0.0	762	0.994	31.2	230.0	1	1.05	0.95				
	6760	1	0.0	0.0	0.0	0.0	762	0.994	30.9	991.0	1	1.9	0.4				
	6761	1	0.0	0.0	0.0	0.0	762	0.995	32.3	34.5	1	1.05	0.95				
	6762	1	0.0	0.0	0.0	0.0	762	0.995	32.3	34.5	1	1.05	0.95				
	6763	2	0.0	0.0	0.0	0.0	742	0.991	23.1	34.5	1	1.05	0.95				
	6764	1	0.0	0.0	0.0	0.0	762	0.983	29.800000000000004	230.0	1	1.05	0.95				
	6765	1	0.0	0.0	0.0	0.0	762	0.991	31.2	34.5	1	1.05	0.95				
	6766	1	0.0	0.0	0.0	0.0	762	1.005	33.9	230.0	1	1.05	0.95				
	6767	1	0.0	0.0	0.0	0.0	762	0.993	35.3	34.5	1	1.05	0.95				
	6768	2	0.0	0.0	0.0	0.0	762	0.988	35.9	34.5	1	1.05	0.95				
	6769	1	0.0	0.0	0.0	0.0	741	0.997	21.8	34.5	1	1.05	0.95				
	6770	1	0.0	0.0	0.0	0.0	762	0.997	31.3	230.0	1	1.05	0.95				
	6771	1	0.0	0.0	0.0	0.0	702	1.016	29.699999999999996	230.0	1	1.05	0.95				
	6772	1	0.0	0.0	0.0	0.0	702	0.987	25.700000000000003	230.0	1	1.05	0.95				
	6773	1	0.0	0.0	0.0	0.0	702	0.988	27.5	34.5	1	1.05	0.95				
	6774	1	0.0	0.0	0.0	0.0	702	0.991	28.500000000000004	34.5	1	1.05	0.95				
	6775	2	0.0	0.0	0.0	0.0	742	0.984	24.9	34.5	1	1.05	0.95				
	6776	2	0.0	0.0	0.0	0.0	742	0.986	22.900000000000002	34.5	1	1.2	0.8				
	6777	2	0.0	0.0	0.0	0.0	762	0.994	31.8	34.5	1	1.05	0.95				
	6778	1	0.0	0.0	0.0	0.0	702	0.991	28.4	34.5	1	1.05	0.95				
	6779	1	0.0	0.0	0.0	0.0	762	0.997	32.6	34.5	1	1.05	0.95				
	6780	1	0.0	0.0	0.0	0.0	762	0.984	32.5	34.5	1	1.05	0.95				
	6781	2	0.0	0.0	0.0	0.0	762	0.995	32.8	34.5	1	1.05	0.95				
	6782	2	0.0	0.0	0.0	0.0	762	0.997	33.2	34.5	1	1.05	0.95				
	6785	2	0.0	0.0	0.0	0.0	702	0.993	29.699999999999996	992.0	1	1.05	0.95				
	6786	2	0.0	0.0	0.0	0.0	703	0.988	33.2	34.5	1	1.05	0.95				
	6792	1	0.0	0.0	0.0	0.0	762	0.994	35.2	34.5	1	1.05	0.95				
	6793	2	0.0	0.0	0.0	0.0	762	0.987	36.4	992.0	1	1.05	0.95				
	6796	1	0.0	0.0	0.0	0.0	702	0.992	26.8	230.0	1	1.05	0.95				
	6799	1	0.0	0.0	0.0	0.0	772	1.003	35.9	230.0	1	1.05	0.95				
	6800	1	0.0	0.0	0.0	-65.6	452	1.03	57.1	230.0	1	1.05	0.95				
	6801	1	0.0	0.0	0.0	0.0	460	0.997	56.3	69.0	1	1.05	0.95				
	6802	1	33.4	9.799999999999999	0.0	2.4	460	0.949	54.1	69.0	1	1.05	0.95				
	6803	1	0.0	0.0	0.0	0.0	452	1.029	56.2	991.0	1	1.9	0.4				
	6804	1	0.0	0.0	0.0	0.0	452	1.029	56.2	991.0	1	1.9	0.4				
	6806	1	0.0	0.0	0.0	0.0	452	1.029	56.2	13.8	1	1.9	0.4				
	6807	1	0.0	0.0	0.0	0.0	452	1.029	56.2	13.8	1	1.9	0.4				
	6811	1	5.600000000000001	3.3000000000000003	0.0	1.8000000000000003	460	0.967	53.6	69.0	1	1.05	0.95				
	6812	1	-26.200000000000003	-1.1	0.0	0.0	460	1.093	63.0	69.0	1	1.05	0.95				
	6813	1	0.0	0.0	0.0	0.0	455	1.001	68.6	69.0	1	1.05	0.95				
	6817	1	19.7	4.8	0.0	7.200000000000001	455	1.007	66.6	13.8	1	1.05	0.95				
	6820	1	0.0	0.0	0.0	-20.0	452	1.024	60.5	230.0	1	1.05	0.95				
	6821	1	0.0	0.0	0.0	0.0	459	0.996	61.0	138.0	1	1.05	0.95				
	6822	1	11.899999999999999	12.899999999999997	0.0	3.6000000000000005	459	0.994	61.50000000000001	138.0	1	1.05	0.95				
	6823	1	0.0	0.0	0.0	0.0	452	1.016	61.1	991.0	1	1.9	0.4				
	6824	1	0.0	0.0	0.0	0.0	452	1.016	61.1	991.0	1	1.9	0.4				
	6826	1	0.0	0.0	0.0	0.0	452	1.016	61.1	13.8	1	1.9	0.4				
	6827	1	0.0	0.0	0.0	0.0	452	1.016	61.1	13.8	1	1.9	0.4				
	6829	1	0.0	0.0	0.0	0.0	459	1.006	64.3	138.0	1	1.05	0.95				
	6831	2	0.0	0.0	0.0	0.0	459	0.981	68.2	992.0	1	1.05	0.95				
	6832	2	0.0	0.0	0.0	0.0	459	1.006	64.3	992.0	1	1.05	0.95				
	6833	1	0.0	0.0	0.0	0.0	459	1.006	64.3	991.0	1	1.9	0.4				
	6839	1	8.9	0.6	0.0	0.0	458	0.986	56.9	138.0	1	1.05	0.95				
	6840	1	0.0	0.0	0.0	-80.0	452	1.008	62.900000000000006	230.0	1	1.05	0.95				
	6841	1	0.0	0.0	0.0	0.0	458	1.027	61.599999999999994	138.0	1	1.05	0.95				
	6842	1	40.5	10.8	0.0	0.0	458	0.997	59.5	69.0	1	1.05	0.95				
	6843	1	49.7	18.0	0.0	15.6	458	0.988	58.400000000000006	69.0	1	1.05	0.95				
	6844	1	0.0	0.0	0.0	0.0	452	0.999	60.1	991.0	1	1.9	0.4				
	6845	1	0.0	0.0	0.0	0.0	452	0.999	60.1	991.0	1	1.9	0.4				
	6846	1	0.0	0.0	0.0	0.0	452	1.002	61.50000000000001	991.0	1	1.9	0.4				
	6847	1	0.0	0.0	0.0	0.0	452	1.002	61.50000000000001	991.0	1	1.9	0.4				
	6848	1	0.0	0.0	0.0	0.0	452	0.997	59.39999999999999	991.0	1	1.9	0.4				
	6849	1	0.0	0.0	0.0	0.0	452	0.999	60.1	13.8	1	1.9	0.4				
	6850	1	0.0	0.0	0.0	0.0	456	0.994	68.1	69.0	1	1.05	0.95				
	6851	1	0.0	0.0	0.0	0.0	452	0.999	60.1	13.8	1	1.9	0.4				
	6852	1	0.0	0.0	0.0	0.0	452	1.002	61.50000000000001	13.8	1	1.9	0.4				
	6853	1	0.0	0.0	0.0	0.0	452	1.002	61.50000000000001	13.8	1	1.9	0.4				
	6854	1	0.0	0.0	0.0	0.0	452	0.997	59.39999999999999	13.8	1	1.9	0.4				
	6856	1	35.5	10.8	0.0	7.200000000000001	458	0.969	55.1	138.0	1	1.05	0.95				
	6857	1	0.0	0.0	0.0	0.0	458	0.977	60.8	138.0	1	1.05	0.95				
	6858	1	-14.3	0.0	0.0	0.0	458	1.0	67.1	69.0	1	1.05	0.95				
	6859	1	26.400000000000002	12.6	0.0	7.200000000000001	458	0.999	59.60000000000001	13.8	1	1.05	0.95				
	6860	1	4.5	3.1	0.0	3.5999999999999996	454	1.028	71.0	13.8	1	1.05	0.95				
	6861	1	-2.1000000000000014	10.0	0.0	0.0	458	0.948	60.20000000000001	34.5	1	1.05	0.95				
	6862	1	0.0	0.0	0.0	0.0	452	1.023	73.0	230.0	1	1.05	0.95				
	6863	1	0.0	0.0	0.0	0.0	454	1.025	72.0	69.0	1	1.05	0.95				
	6865	1	0.0	0.0	0.0	0.0	452	0.989	61.8	991.0	1	1.9	0.4				
	6866	1	0.0	0.0	0.0	0.0	452	0.989	61.8	13.8	1	1.9	0.4				
	6867	1	0.0	0.0	0.0	0.0	452	1.006	65.1	991.0	1	1.9	0.4				
	6868	1	0.0	0.0	0.0	0.0	452	1.006	65.1	13.8	1	1.9	0.4				
	6869	1	0.0	0.0	0.0	0.0	457	1.006	65.1	138.0	1	1.05	0.95				
	6870	1	0.0	0.0	0.0	0.0	452	1.006	65.1	230.0	1	1.05	0.95				
	6871	1	0.0	0.0	0.0	0.0	457	0.99	62.0	69.0	1	1.05	0.95				
	6872	1	28.1	14.2	0.0	1.2	457	0.983	61.599999999999994	69.0	1	1.05	0.95				
	6873	1	0.0	0.0	0.0	0.0	452	0.99	61.8	991.0	1	1.9	0.4				
	6874	4	0.0	0.0	0.0	0.0	452	0.995	0.0	991.0	1	1.9	0.4				
	6875	1	0.0	0.0	0.0	0.0	458	1.006	60.599999999999994	13.8	1	1.05	0.95				
	6876	1	0.0	0.0	0.0	0.0	452	0.99	61.8	13.8	1	1.9	0.4				
	6877	4	0.0	0.0	0.0	0.0	452	0.995	0.0	13.8	1	1.9	0.4				
	6878	1	0.0	0.0	0.0	0.0	452	0.992	68.1	991.0	1	1.9	0.4				
	6879	1	0.0	0.0	0.0	0.0	452	0.992	68.1	13.8	1	1.9	0.4				
	6880	1	0.0	0.0	0.0	-60.0	452	1.011	68.6	230.0	1	1.05	0.95				
	6881	1	-31.500000000000007	1.6	0.0	0.0	456	0.992	68.1	69.0	1	1.05	0.95				
	6882	1	43.9	22.1	0.0	14.400000000000002	456	0.987	67.7	69.0	1	1.05	0.95				
	6883	1	0.0	0.0	0.0	0.0	452	0.993	68.2	991.0	1	1.9	0.4				
	6884	1	0.0	0.0	0.0	0.0	452	0.993	68.2	991.0	1	1.9	0.4				
	6885	2	0.0	0.0	0.0	0.0	452	0.994	62.900000000000006	13.8	1	1.05	0.95				
	6886	1	0.0	0.0	0.0	0.0	452	0.993	68.2	13.8	1	1.9	0.4				
	6887	1	0.0	0.0	0.0	0.0	452	0.993	68.2	13.8	1	1.9	0.4				
	6888	2	0.0	0.0	0.0	0.0	452	0.989	83.8	992.0	1	1.05	0.95				
	6889	1	0.0	0.0	0.0	0.0	452	1.013	78.10000000000001	230.0	1	1.05	0.95				
	6890	1	0.0	0.0	0.0	0.0	452	1.021	74.3	230.0	1	1.05	0.95				
	6891	2	0.0	0.0	0.0	0.0	452	0.979	80.0	992.0	1	1.05	0.95				
	6892	2	0.0	0.0	0.0	0.0	452	0.989	83.8	992.0	1	1.05	0.95				
	6898	1	0.0	0.0	0.0	0.0	452	0.961	60.5	230.0	1	1.05	0.95				
	6899	1	0.0	0.0	0.0	0.0	452	0.961	60.5	230.0	1	1.05	0.95				
	6900	1	0.0	0.0	0.0	0.0	452	1.006	76.2	230.0	1	1.05	0.95				
	6901	1	48.1	23.4	0.0	0.0	455	1.007	71.7	69.0	1	1.05	0.95				
	6902	1	0.0	0.0	0.0	0.0	452	1.011	71.6	991.0	1	1.9	0.4				
	6903	1	0.0	0.0	0.0	0.0	452	1.011	71.5	991.0	1	1.9	0.4				
	6904	1	0.0	0.0	0.0	0.0	452	1.011	71.6	991.0	1	1.9	0.4				
	6905	1	0.0	0.0	0.0	0.0	452	1.011	71.4	991.0	1	1.9	0.4				
	6906	1	0.0	0.0	0.0	0.0	452	1.011	71.6	13.8	1	1.9	0.4				
	6907	1	0.0	0.0	0.0	0.0	452	1.011	71.5	13.8	1	1.9	0.4				
	6908	1	0.0	0.0	0.0	0.0	452	1.011	71.6	13.8	1	1.9	0.4				
	6909	1	0.0	0.0	0.0	0.0	455	0.997	71.7	13.8	1	1.05	0.95				
	6910	1	0.0	0.0	0.0	0.0	452	1.011	71.4	13.8	1	1.9	0.4				
	6912	2	0.0	0.0	0.0	0.0	452	1.006	76.2	992.0	1	1.05	0.95				
	6913	2	0.0	0.0	0.0	0.0	452	1.006	76.2	992.0	1	1.05	0.95				
	6914	1	0.0	0.0	0.0	0.0	455	1.002	68.8	69.0	1	1.05	0.95				
	6915	1	54.400000000000006	9.3	0.0	32.4	455	1.015	62.4	13.8	1	1.05	0.95				
	6916	1	4.3	1.3	0.0	0.0	455	1.004	67.3	34.5	1	1.05	0.95				
	6917	1	0.0	0.0	0.0	0.0	455	0.999	70.0	69.0	1	1.05	0.95				
	6918	1	43.6	15.5	0.0	21.6	455	0.999	64.5	13.8	1	1.05	0.95				
	6919	1	0.0	0.0	0.0	0.0	455	0.991	68.4	69.0	1	1.05	0.95				
	6921	1	0.0	0.0	0.0	0.0	455	0.991	68.4	69.0	1	1.05	0.95				
	6922	1	0.0	0.0	0.0	0.0	455	0.991	68.4	69.0	1	1.05	0.95				
	6923	1	49.4	17.5	0.0	32.4	455	0.999	62.29999999999999	13.8	1	1.05	0.95				
	6924	1	17.4	6.2	0.0	0.0	455	0.982	67.7	69.0	1	1.05	0.95				
	6930	1	0.0	0.0	0.0	0.0	452	1.015	70.6	230.0	1	1.05	0.95				
	6931	1	0.0	0.0	0.0	0.0	453	0.995	69.9	138.0	1	1.05	0.95				
	6932	1	0.0	0.0	0.0	0.0	452	1.023	69.8	991.0	1	1.9	0.4				
	6933	1	0.0	0.0	0.0	0.0	452	1.023	69.8	991.0	1	1.9	0.4				
	6934	1	0.0	0.0	0.0	0.0	452	0.965	60.300000000000004	230.0	1	1.05	0.95				
	6935	1	0.0	0.0	0.0	0.0	453	1.022	69.7	13.8	1	1.9	0.4				
	6936	1	0.0	0.0	0.0	0.0	452	1.023	69.8	13.8	1	1.9	0.4				
	6937	1	1.1	0.4	0.0	0.0	453	0.984	68.8	34.5	1	1.05	0.95				
	6939	1	0.0	0.0	0.0	0.0	453	0.997	65.8	138.0	1	1.05	0.95				
	6941	1	11.7	0.3	0.0	7.199999999999999	453	1.008	60.5	13.8	1	1.05	0.95				
	6942	1	6.3	0.2	0.0	0.0	453	1.038	55.6	34.5	1	1.05	0.95				
	6943	1	0.0	0.0	0.0	0.0	431	1.011	62.50000000000001	13.8	1	1.9	0.4				
	6944	1	0.0	0.0	0.0	0.0	431	1.011	62.50000000000001	991.0	1	1.9	0.4				
	6945	1	0.0	0.0	0.0	0.0	431	1.001	59.9	991.0	1	1.9	0.4				
	6946	1	0.0	0.0	0.0	0.0	431	1.001	59.9	13.8	1	1.9	0.4				
	6947	1	75.0	-15.0	0.0	0.0	883	0.962	34.1	138.0	1	1.05	0.95				
	6950	1	0.0	0.0	0.0	-50.1	431	0.989	63.0	230.0	1	1.05	0.95				
	6951	1	0.0	0.0	0.0	0.0	432	0.984	62.6	138.0	1	1.05	0.95				
	6952	1	0.0	0.0	0.0	0.0	432	0.992	60.1	69.0	1	1.05	0.95				
	6953	1	0.0	0.0	0.0	0.0	431	1.001	60.1	991.0	1	1.9	0.4				
	6954	1	0.0	0.0	0.0	0.0	431	1.001	60.1	991.0	1	1.9	0.4				
	6956	1	0.0	0.0	0.0	0.0	431	1.01	62.50000000000001	991.0	1	1.9	0.4				
	6957	1	0.0	0.0	0.0	0.0	431	1.001	60.1	13.8	1	1.9	0.4				
	6958	1	0.0	0.0	0.0	0.0	431	1.001	60.1	13.8	1	1.9	0.4				
	6959	1	0.0	0.0	0.0	0.0	431	1.01	62.50000000000001	13.8	1	1.9	0.4				
	6963	1	0.0	0.0	0.0	0.0	431	1.001	59.8	991.0	1	1.9	0.4				
	6964	1	0.0	0.0	0.0	0.0	431	1.001	59.8	13.8	1	1.9	0.4				
	6965	1	48.1	9.8	0.0	14.400000000000002	432	0.981	56.9	69.0	1	1.05	0.95				
	6967	1	40.2	8.2	0.0	10.8	432	0.99	59.20000000000001	69.0	1	1.05	0.95				
	6969	1	5.4	1.6	0.0	0.0	432	1.015	51.2	69.0	1	1.05	0.95				
	6970	2	0.0	0.0	0.0	0.0	452	1.003	68.6	13.8	1	1.05	0.95				
	6975	1	33.9	14.499999999999998	0.0	4.8	432	0.98	57.79999999999999	69.0	1	1.05	0.95				
	6982	1	10.6	4.5	0.0	0.0	432	1.005	58.3	138.0	1	1.05	0.95				
	7001	2	0.0	0.0	0.0	0.0	432	0.981	56.9	992.0	1	1.05	0.95				
	7004	1	16.2	3.3000000000000003	0.0	7.200000000000001	432	0.993	57.5	69.0	1	1.05	0.95				
	7009	1	1.1	0.3	0.0	3.6000000000000005	432	1.05	56.1	69.0	1	1.05	0.95				
	7014	1	1.8000000000000003	0.6	0.0	3.6000000000000005	432	1.044	49.2	69.0	1	1.05	0.95				
	7028	1	0.0	0.0	0.0	0.0	432	0.993	60.1	69.0	1	1.05	0.95				
	7046	1	0.0	0.0	0.0	0.0	455	1.021	77.7	13.8	1	1.05	0.95				
	7050	2	0.0	0.0	0.0	0.0	451	1.04	1.67	992.0	1	1.05	0.95				
	7051	3	0.0	0.0	0.0	0.0	451	1.04	8.58	992.0	1	1.05	0.95				
	7053	1	0.0	0.0	0.0	0.0	451	1.034	-5.2	500.0	1	1.1	1.0				
	7054	1	0.0	0.0	0.0	113.99999999999999	452	1.021	77.7	230.0	1	1.05	0.95				
	7055	1	0.0	0.0	0.0	2113.0	451	1.031	-5.9	500.0	1	1.1	1.0				
	7056	1	0.0	0.0	0.0	0.0	451	1.048	1.13	500.0	1	1.1	1.0				
	7057	1	0.0	0.0	0.0	2135.0	202	1.05	15.8	500.0	1	1.1	1.0				
	7058	1	0.0	0.0	0.0	0.0	203	0.987	12.7	440.0	1	1.046	0.95				
	7059	1	0.0	0.0	0.0	284.0	451	1.031	-5.9	500.0	1	1.1	1.0				
	7060	1	0.0	0.0	0.0	0.0	451	1.048	1.19	500.0	1	1.1	1.0				
	7061	2	0.0	0.0	0.0	0.0	451	1.04	8.53	992.0	1	1.05	0.95				
	7062	2	0.0	0.0	0.0	0.0	451	1.04	2.14	992.0	1	1.05	0.95				
	7063	1	0.0	0.0	0.0	0.0	451	1.034	-5.2	500.0	1	1.1	1.0				
	7064	2	0.0	0.0	0.0	0.0	451	1.04	2.11	992.0	1	1.05	0.95				
	7065	1	0.0	0.0	0.0	0.0	451	1.035	-5.0	500.0	1	1.1	1.0				
	7072	1	-21.0	0.0	0.0	0.0	517	1.059	37.4	138.0	1	1.05	0.95				
	7073	1	-21.0	0.0	0.0	0.0	517	1.059	37.4	138.0	1	1.2	0.8				
	7075	1	2.5	1.1	0.0	0.0	515	1.026	20.1	138.0	1	1.2	0.8				
	7079	1	0.0	0.0	0.0	0.0	513	0.988	38.8	230.0	1	1.05	0.95				
	7080	1	0.0	0.0	0.0	0.0	511	1.064	38.8	991.0	1	1.9	0.4				
	7081	1	0.0	0.0	0.0	0.0	511	1.064	38.8	13.8	1	1.9	0.4				
	7082	1	0.0	0.0	0.0	0.0	511	1.064	38.8	991.0	1	1.9	0.4				
	7083	1	0.0	0.0	0.0	0.0	511	1.064	38.8	13.8	1	1.9	0.4				
	7086	1	2.3	0.6	0.0	0.0	517	1.037	31.7	69.0	1	1.05	0.95				
	7087	1	9.4	4.0	0.0	0.0	517	0.988	29.4	69.0	1	1.05	0.95				
	7088	1	29.2	12.4	0.0	0.0	517	0.984	32.3	69.0	1	1.05	0.95				
	7089	1	4.5	1.9	0.0	0.0	517	0.991	33.3	69.0	1	1.05	0.95				
	7090	1	7.1	3.0	0.0	0.0	517	0.997	34.1	69.0	1	1.05	0.95				
	7091	1	24.8	10.6	0.0	10.8	517	1.036	34.8	69.0	1	1.05	0.95				
	7092	1	0.0	0.0	0.0	0.0	517	1.001	34.7	69.0	1	1.05	0.95				
	7093	1	-21.0	0.0	0.0	0.0	517	0.974	39.4	13.8	1	1.05	0.95				
	7094	1	0.0	0.0	0.0	0.0	517	1.067	38.8	69.0	1	1.05	0.95				
	7095	1	-21.0	0.0	0.0	0.0	517	1.038	42.9	13.8	1	1.05	0.95				
	7096	1	0.0	0.0	0.0	0.0	517	1.0	34.4	69.0	1	1.05	0.95				
	7097	1	-11.6	0.0	0.0	0.0	517	0.974	37.0	6.9	1	1.048	0.95				
	7098	1	7.3	1.8000000000000003	0.0	0.0	517	0.988	33.6	69.0	1	1.05	0.95				
	7099	1	0.0	0.0	0.0	0.0	517	1.01	36.5	69.0	1	1.05	0.95				
	7100	1	0.0	0.0	0.0	0.0	581	1.073	43.3	500.0	1	1.1	1.0				
	7101	1	0.0	0.0	0.0	0.0	581	1.069	46.7	500.0	1	1.1	1.0				
	7102	1	0.0	0.0	0.0	0.0	581	1.089	40.0	500.0	1	1.1	1.0				
	7103	1	0.0	0.0	0.0	0.0	581	1.069	46.5	500.0	1	1.1	1.0				
	7104	1	0.0	0.0	0.0	0.0	581	1.088	40.1	500.0	1	1.1	1.0				
	7105	1	0.0	0.0	0.0	0.0	581	1.092	39.8	500.0	1	1.1	1.0				
	7110	2	0.0	0.0	0.0	0.0	583	0.95	52.1	992.0	1	1.05	0.95				
	7111	1	14.24	-8.26	0.0	0.0	583	1.007	46.6	138.0	1	1.05	0.95				
	7112	1	0.0	0.0	0.0	0.0	581	1.068	42.7	500.0	1	1.1	1.0				
	7113	1	0.0	0.0	0.0	0.0	581	1.073	42.400000000000006	500.0	1	1.1	1.0				
	7120	1	-8.4	0.0	0.0	0.0	517	0.984	39.3	6.9	1	1.048	0.95				
	7121	1	0.0	0.0	0.0	0.0	517	1.042	35.0	69.0	1	1.05	0.95				
	7150	1	19.6	8.5	0.0	4.8	254	0.995	-25.0	69.0	1	1.05	0.95				
	7151	2	0.0	0.0	0.0	0.0	762	0.988	27.2	992.0	1	1.05	0.95				
	7152	1	0.0	0.0	0.0	0.0	354	1.008	-10.0	138.0	1	1.05	0.95				
	7153	1	4.5	-0.6	0.0	0.0	358	1.049	33.9	138.0	1	1.05	0.95				
	7154	1	-18.500000000000004	3.7000000000000006	0.0	0.0	363	1.061	35.9	138.0	1	1.05	0.95				
	7155	1	28.4	0.9000000000000001	0.0	0.0	358	1.023	30.799999999999997	138.0	1	1.05	0.95				
	7156	1	3.9	-1.5	0.0	0.0	358	1.039	29.800000000000004	138.0	1	1.05	0.95				
	7157	1	1.1	0.2	0.0	0.0	358	1.046	30.2	138.0	1	1.05	0.95				
	7158	1	-8.2	0.0	0.0	0.0	363	1.048	30.299999999999997	138.0	1	1.05	0.95				
	7159	1	-16.3	0.3	0.0	0.0	363	1.026	31.4	138.0	1	1.05	0.95				
	7160	1	6.5	-0.7	0.0	0.0	363	1.038	29.600000000000005	138.0	1	1.05	0.95				
	7161	1	76.1	24.9	0.0	0.0	355	0.978	-13.0	138.0	1	1.05	0.95				
	7162	1	35.0	8.3	0.0	0.0	355	0.98	-13.0	138.0	1	1.05	0.95				
	7163	1	15.299999999999999	2.9	0.0	0.0	354	1.005	-9.6	138.0	1	1.05	0.95				
	7164	1	40.8	-4.0	0.0	0.0	354	1.005	-9.6	138.0	1	1.05	0.95				
	7165	1	13.699999999999998	4.5	0.0	0.0	354	0.996	-10.0	138.0	1	1.05	0.95				
	7166	1	24.0	7.200000000000001	0.0	0.0	354	1.005	-9.5	138.0	1	1.05	0.95				
	7167	1	3.0	-1.2	0.0	0.0	358	1.018	11.7	138.0	1	1.05	0.95				
	7168	1	0.0	0.0	0.0	0.0	358	1.018	11.8	138.0	1	1.05	0.95				
	7169	1	19.2	-5.1	0.0	0.0	358	1.017	11.1	138.0	1	1.05	0.95				
	7170	1	-15.0	0.0	0.0	0.0	208	1.029	21.6	138.0	1	1.05	0.95				
	7171	1	160.5	21.9	0.0	0.0	355	0.998	-13.0	138.0	1	1.05	0.95				
	7172	1	12.6	3.9	0.0	0.0	355	1.016	-10.0	138.0	1	1.05	0.95				
	7173	1	6.5	2.4	0.0	0.0	358	1.005	27.3	138.0	1	1.05	0.95				
	7174	1	8.1	3.2	0.0	0.0	354	1.01	-4.9	138.0	1	1.05	0.95				
	7175	1	29.100000000000005	6.6000000000000005	0.0	0.0	358	0.99	9.61	138.0	1	1.05	0.95				
	7176	1	92.9	33.2	0.0	0.0	356	1.005	15.6	138.0	1	1.05	0.95				
	7177	1	4.2	1.5	0.0	0.0	358	1.005	26.1	138.0	1	1.05	0.95				
	7178	1	1.2	0.5	0.0	0.0	358	1.004	25.6	138.0	1	1.05	0.95				
	7179	1	7.9	2.9	0.0	0.0	358	1.006	26.1	138.0	1	1.05	0.95				
	7180	1	-12.3	0.0	0.0	0.0	363	1.037	24.2	138.0	1	1.05	0.95				
	7181	1	0.0	0.0	0.0	-50.0	772	0.982	35.9	230.0	1	1.05	0.95				
	7183	1	16.4	2.3	0.0	0.0	773	0.988	34.7	69.0	1	1.05	0.95				
	7184	1	0.0	0.0	0.0	0.0	762	1.013	22.0	230.0	1	1.05	0.95				
	7185	1	0.0	0.0	0.0	0.0	762	0.988	23.3	34.5	1	1.05	0.95				
	7186	1	0.0	0.0	0.0	0.0	702	1.0	33.6	230.0	1	1.05	0.95				
	7187	1	0.0	0.0	0.0	0.0	702	0.967	38.6	34.5	1	1.05	0.95				
	7188	1	0.0	0.0	0.0	0.0	713	1.009	-13.0	991.0	1	1.9	0.4				
	7189	1	0.0	0.0	0.0	0.0	713	1.009	-13.0	13.8	1	1.9	0.4				
	7190	1	0.0	0.0	0.0	0.0	771	1.069	36.9	500.0	1	1.1	1.0				
	7191	1	0.0	0.0	0.0	0.0	772	1.0	36.4	230.0	1	1.05	0.95				
	7192	1	0.0	0.0	0.0	0.0	713	1.006	-14.0	991.0	1	1.9	0.4				
	7193	1	8.2	-2.5	0.0	0.0	773	0.992	35.8	69.0	1	1.05	0.95				
	7198	1	0.0	0.0	0.0	0.0	713	1.006	-14.0	13.8	1	1.9	0.4				
	7199	2	0.0	0.0	0.0	0.0	762	1.0	33.4	34.5	1	1.05	0.95				
	7200	1	0.0	0.0	0.0	0.0	881	1.068	46.5	500.0	1	1.1	1.0				
	7201	1	0.0	0.0	0.0	0.0	881	1.047	50.0	500.0	1	1.1	1.0				
	7202	1	0.0	10.24	0.0	0.0	883	0.998	45.5	138.0	1	1.05	0.95				
	7203	1	0.0	0.0	0.0	0.0	881	1.046	49.9	500.0	1	1.1	1.0				
	7204	1	0.0	0.0	0.0	0.0	581	1.062	47.0	500.0	1	1.1	1.0				
	7205	1	0.0	0.0	0.0	0.0	881	1.093	45.5	13.8	1	1.9	0.4				
	7206	2	0.0	0.0	0.0	0.0	582	0.964	54.800000000000004	992.0	1	1.05	0.95				
	7207	1	0.0	0.0	0.0	0.0	582	1.013	49.3	230.0	1	1.05	0.95				
	7208	1	0.0	0.0	0.0	0.0	881	1.033	45.5	991.0	1	1.9	0.4				
	7209	1	0.0	0.0	0.0	0.0	881	1.044	50.2	500.0	1	1.1	1.0				
	7210	1	0.0	0.0	0.0	0.0	881	1.038	45.5	991.0	1	1.9	0.4				
	7211	1	0.0	0.0	0.0	0.0	881	1.038	45.5	13.8	1	1.9	0.4				
	7212	1	0.0	0.0	0.0	0.0	702	1.02	22.600000000000005	230.0	1	1.05	0.95				
	7213	1	0.0	0.0	0.0	0.0	702	1.008	23.7	34.5	1	1.05	0.95				
	7214	1	0.0	0.0	0.0	0.0	702	1.012	23.6	34.5	1	1.05	0.95				
	7221	1	0.0	0.0	0.0	0.0	882	1.012	46.900000000000006	230.0	1	1.05	0.95				
	7222	1	0.0	0.0	0.0	0.0	883	0.987	43.9	138.0	1	1.05	0.95				
	7223	1	0.0	0.0	0.0	0.0	883	0.988	43.2	991.0	1	1.9	0.4				
	7224	1	0.0	0.0	0.0	0.0	883	0.988	43.2	13.8	1	1.9	0.4				
	7225	1	0.0	0.0	0.0	0.0	883	0.988	43.2	991.0	1	1.9	0.4				
	7226	1	0.0	0.0	0.0	0.0	883	0.988	43.2	13.8	1	1.9	0.4				
	7235	1	0.0	0.0	0.0	0.0	581	1.054	45.4	500.0	1	1.1	1.0				
	7236	1	0.0	0.0	0.0	0.0	511	1.059	36.9	500.0	1	1.1	1.0				
	7237	1	0.0	0.0	0.0	0.0	511	1.058	37.1	500.0	1	1.1	1.0				
	7238	1	0.0	0.0	0.0	0.0	581	1.012	50.4	500.0	1	1.1	1.0				
	7239	1	14.88	10.39	0.0	0.0	883	0.994	44.5	138.0	1	1.05	0.95				
	7240	1	53.6	21.68	0.0	0.0	883	0.962	39.0	138.0	1	1.05	0.95				
	7241	1	11.59	-5.28	0.0	0.0	883	0.988	46.6	138.0	1	1.05	0.95				
	7242	1	20.33	-4.79	0.0	0.0	883	0.996	44.3	138.0	1	1.05	0.95				
	7243	1	21.31	-2.85	0.0	0.0	883	0.988	39.7	138.0	1	1.05	0.95				
	7244	1	16.54	-0.54	0.0	0.0	883	0.977	40.3	138.0	1	1.05	0.95				
	7245	1	16.72	-4.21	0.0	0.0	883	0.978	41.8	138.0	1	1.05	0.95				
	7246	1	54.08	-5.39	0.0	0.0	883	0.984	43.3	138.0	1	1.05	0.95				
	7247	1	15.869999999999997	7.580000000000001	0.0	0.0	883	0.98	42.5	138.0	1	1.05	0.95				
	7248	1	31.86	1.6	0.0	0.0	883	0.985	43.4	138.0	1	1.05	0.95				
	7300	1	0.0	0.0	0.0	0.0	881	1.073	49.1	500.0	1	1.1	1.0				
	7301	1	0.0	0.0	0.0	0.0	881	1.047	51.8	500.0	1	1.1	1.0				
	7302	1	0.0	0.0	0.0	0.0	881	1.093	46.6	500.0	1	1.1	1.0				
	7303	1	0.0	0.0	0.0	0.0	881	1.047	51.8	500.0	1	1.1	1.0				
	7304	1	0.0	0.0	0.0	0.0	881	1.115	45.800000000000004	500.0	1	1.1	1.0				
	7305	1	0.0	0.0	0.0	0.0	881	1.046	51.9	500.0	1	1.1	1.0				
	7306	1	0.0	0.0	0.0	0.0	841	1.007	75.6	500.0	1	1.1	1.0				
	7308	1	0.0	0.0	0.0	0.0	883	0.987	47.2	138.0	1	1.05	0.95				
	7320	1	-5.6	-0.1	0.0	0.0	363	0.993	7.49	138.0	1	1.05	0.95				
	7321	1	119.0	40.6	0.0	0.0	358	0.955	7.27	138.0	1	1.05	0.95				
	7322	1	28.800000000000004	9.8	0.0	0.0	358	0.973	7.46	138.0	1	1.05	0.95				
	7323	1	35.9	10.7	0.0	0.0	354	0.993	-8.6	138.0	1	1.05	0.95				
	7324	1	9.3	3.4000000000000004	0.0	0.0	354	0.992	-8.6	138.0	1	1.05	0.95				
	7325	1	28.499999999999996	18.6	0.0	0.0	358	0.97	4.88	138.0	1	1.05	0.95				
	7326	1	22.5	9.8	0.0	0.0	355	1.0	-12.000000000000002	138.0	1	1.05	0.95				
	7327	1	21.4	5.2	0.0	0.0	354	0.971	-10.0	138.0	1	1.05	0.95				
	7328	1	15.9	3.7000000000000006	0.0	0.0	354	0.97	-10.0	138.0	1	1.05	0.95				
	7329	1	5.9	1.4	0.0	0.0	360	1.008	-3.4	138.0	1	1.05	0.95				
	7330	1	29.5	8.5	0.0	0.0	360	0.995	0.228	138.0	1	1.05	0.95				
	7331	1	10.5	4.2	0.0	0.0	360	0.999	-5.1	138.0	1	1.05	0.95				
	7332	1	17.2	8.5	0.0	0.0	360	1.001	-4.5	138.0	1	1.05	0.95				
	7333	1	2.8	0.4	0.0	0.0	360	0.993	-6.1	138.0	1	1.05	0.95				
	7334	1	6.4	-0.9000000000000001	0.0	0.0	360	0.982	-7.2	138.0	1	1.05	0.95				
	7335	1	24.9	5.7	0.0	0.0	360	0.978	-7.499999999999999	138.0	1	1.05	0.95				
	7336	1	33.5	14.6	0.0	0.0	359	1.007	-6.9	138.0	1	1.05	0.95				
	7337	1	1.0	0.3	0.0	0.0	354	1.004	-9.3	138.0	1	1.05	0.95				
	7338	1	8.8	2.1	0.0	0.0	356	1.024	24.9	138.0	1	1.05	0.95				
	7339	1	-15.8	0.7	0.0	0.0	363	1.01	17.7	138.0	1	1.05	0.95				
	7340	1	1.0	0.2	0.0	0.0	355	1.006	-10.0	138.0	1	1.05	0.95				
	7341	1	15.9	6.800000000000001	0.0	0.0	354	1.002	-9.9	138.0	1	1.05	0.95				
	7342	1	21.9	9.0	0.0	0.0	358	1.004	25.3	138.0	1	1.05	0.95				
	7343	1	1.4	0.4	0.0	0.0	358	0.999	21.0	138.0	1	1.05	0.95				
	7344	1	4.7	1.9	0.0	0.0	358	0.993	20.1	138.0	1	1.05	0.95				
	7345	1	45.6	13.900000000000002	0.0	0.0	356	1.017	16.8	138.0	1	1.05	0.95				
	7346	1	3.1	0.4	0.0	0.0	354	1.003	-6.7	138.0	1	1.05	0.95				
	7347	1	8.8	3.6000000000000005	0.0	0.0	354	0.998	-6.2	138.0	1	1.05	0.95				
	7348	1	7.1	2.9	0.0	0.0	354	0.997	-6.3	138.0	1	1.05	0.95				
	7349	1	12.8	-0.1	0.0	0.0	354	0.993	-6.7	138.0	1	1.05	0.95				
	7350	1	4.6	1.6	0.0	0.0	354	0.995	-6.4	138.0	1	1.05	0.95				
	7351	1	16.0	0.5	0.0	0.0	354	1.016	-2.7	138.0	1	1.05	0.95				
	7352	1	7.9	3.0	0.0	0.0	354	0.996	-8.0	138.0	1	1.05	0.95				
	7353	1	20.5	-2.4	0.0	0.0	356	0.985	4.11	138.0	1	1.05	0.95				
	7354	1	33.5	11.1	0.0	0.0	356	0.936	12.3	138.0	1	1.05	0.95				
	7355	1	7.1	3.1	0.0	0.0	360	1.005	1.11	138.0	1	1.05	0.95				
	7356	1	13.5	5.0	0.0	0.0	359	1.002	-1.9	138.0	1	1.05	0.95				
	7357	1	33.3	9.5	0.0	0.0	355	0.986	-11.0	138.0	1	1.05	0.95				
	7358	2	11.9	3.8	0.0	0.0	354	0.983	-9.0	138.0	1	1.05	0.95				
	7359	1	5.8	0.7	0.0	0.0	354	0.997	-10.0	138.0	1	1.05	0.95				
	7360	1	6.9	2.2	0.0	0.0	354	1.001	-6.3	138.0	1	1.05	0.95				
	7361	1	43.4	16.8	0.0	0.0	354	0.997	-10.0	138.0	1	1.05	0.95				
	7362	1	3.9	3.3000000000000003	0.0	0.0	354	0.985	-9.1	138.0	1	1.05	0.95				
	7363	1	0.8	0.2	0.0	0.0	359	1.011	-0.15	138.0	1	1.05	0.95				
	7364	1	5.0	1.6	0.0	0.0	355	1.003	-11.0	138.0	1	1.05	0.95				
	7365	1	104.3	33.0	0.0	0.0	355	0.995	-12.000000000000002	138.0	1	1.05	0.95				
	7366	1	21.4	6.4	0.0	0.0	355	1.003	-9.4	138.0	1	1.05	0.95				
	7367	1	58.8	20.1	0.0	0.0	355	1.002	-10.0	138.0	1	1.05	0.95				
	7368	1	15.4	5.4	0.0	0.0	354	0.995	-8.4	138.0	1	1.05	0.95				
	7369	1	13.8	4.8	0.0	0.0	355	1.016	-18.0	138.0	1	1.05	0.95				
	7370	1	0.0	0.0	0.0	0.0	355	1.031	-9.1	138.0	1	1.05	0.95				
	7371	1	15.5	1.5	0.0	0.0	355	1.03	-9.200000000000001	138.0	1	1.05	0.95				
	7372	1	6.9	3.5000000000000004	0.0	0.0	358	0.996	20.8	138.0	1	1.05	0.95				
	7373	1	1.1	0.4	0.0	0.0	359	1.009	-1.4	138.0	1	1.05	0.95				
	7374	1	0.0	0.0	0.0	0.0	356	0.987	32.9	34.5	1	1.05	0.95				
	7375	1	0.0	0.0	0.0	0.0	356	1.038	30.4	138.0	1	1.05	0.95				
	7376	1	0.0	0.0	0.0	0.0	358	1.002	21.200000000000003	138.0	1	1.05	0.95				
	7379	1	9.9	-1.8000000000000003	0.0	0.0	360	1.002	-3.1	138.0	1	1.05	0.95				
	7380	1	60.0	12.2	0.0	0.0	362	0.997	-19.0	230.0	1	1.05	0.95				
	7381	1	8.6	2.8	0.0	0.0	362	0.997	-19.0	230.0	1	1.05	0.95				
	7382	1	27.0	8.9	0.0	0.0	362	0.997	-19.0	230.0	1	1.05	0.95				
	7383	1	17.0	5.3	0.0	0.0	362	0.961	-13.0	69.0	1	1.05	0.95				
	7384	1	14.3	4.7	0.0	0.0	362	0.997	-21.0	230.0	1	1.05	0.95				
	7385	1	65.0	21.4	0.0	0.0	362	0.997	-21.0	230.0	1	1.05	0.95				
	7386	1	9.8	3.2	0.0	0.0	362	0.997	-21.0	230.0	1	1.05	0.95				
	7387	1	120.0	24.4	0.0	0.0	362	0.951	-9.9	33.0	1	1.05	0.95				
	7388	1	9.0	3.0	0.0	0.0	362	0.951	-9.9	33.0	1	1.05	0.95				
	7389	1	45.0	14.800000000000002	0.0	0.0	362	1.006	-10.0	230.0	1	1.05	0.95				
	7390	1	18.0	5.9	0.0	0.0	362	1.006	-10.0	230.0	1	1.05	0.95				
	7391	1	16.1	5.9	0.0	0.0	355	0.994	-17.0	138.0	1	1.05	0.95				
	7393	1	16.0	0.6	0.0	0.0	357	0.992	-16.0	138.0	1	1.05	0.95				
	7394	1	110.00000000000001	36.2	0.0	0.0	362	0.996	-16.0	230.0	1	1.05	0.95				
	7395	1	27.3	9.0	0.0	0.0	362	1.028	-9.200000000000001	230.0	1	1.05	0.95				
	7396	1	145.0	29.4	0.0	0.0	362	1.088	29.200000000000003	500.0	1	1.1	1.0				
	7397	1	23.0	9.8	0.0	0.0	362	0.997	-14.0	230.0	1	1.05	0.95				
	7398	1	0.0	0.0	0.0	0.0	362	1.013	-8.2	345.0	1	1.05	0.95				
	7399	1	12.0	4.7	0.0	0.0	354	0.995	-5.9	138.0	1	1.05	0.95				
	7400	1	6.4	3.0	0.0	0.0	259	0.94	-22.0	69.0	1	1.05	0.95				
	7414	1	7.8	0.1	0.0	0.0	359	1.002	-9.5	138.0	1	1.05	0.95				
	7417	1	2.1	-2.8	0.0	0.0	359	1.003	-9.4	138.0	1	1.05	0.95				
	7419	1	4.3	-1.6	0.0	0.0	359	1.0	-11.0	138.0	1	1.05	0.95				
	7420	1	0.0	0.0	0.0	0.0	360	0.991	-0.61	138.0	1	1.05	0.95				
	7422	1	23.0	-0.9000000000000001	0.0	0.0	359	1.001	-3.7000000000000006	138.0	1	1.05	0.95				
	7423	1	5.0	2.2	0.0	0.0	354	0.994	-5.7	138.0	1	1.05	0.95				
	7425	1	6.1	2.5	0.0	0.0	358	1.028	8.64	138.0	1	1.05	0.95				
	7427	1	5.2	-0.2	0.0	0.0	359	1.005	-2.9	138.0	1	1.05	0.95				
	7428	1	3.7000000000000006	-2.4	0.0	0.0	359	1.007	-3.1	138.0	1	1.05	0.95				
	7431	1	11.6	4.3	0.0	16.4	358	1.037	10.1	138.0	1	1.05	0.95				
	7434	1	6.2	2.4	0.0	0.0	354	1.003	-6.5	138.0	1	1.05	0.95				
	7435	1	40.0	8.1	0.0	0.0	362	1.005	-6.6	138.0	1	1.05	0.95				
	7436	1	0.0	0.0	0.0	0.0	362	1.005	-6.7	991.0	1	1.9	0.4				
	7437	1	0.0	0.0	0.0	0.0	362	1.005	-6.7	34.5	1	1.05	0.95				
	7438	1	40.0	8.1	0.0	0.0	362	1.005	-6.6	138.0	1	1.05	0.95				
	7439	1	0.0	0.0	0.0	0.0	362	1.005	-6.7	991.0	1	1.9	0.4				
	7440	1	0.0	0.0	0.0	0.0	362	1.005	-6.7	34.5	1	1.05	0.95				
	7442	1	0.0	0.0	0.0	0.0	352	1.016	-3.4	345.0	1	1.05	0.95				
	7443	1	0.0	0.0	0.0	0.0	356	0.976	23.9	138.0	1	1.05	0.95				
	7444	1	0.0	0.0	0.0	9.79	356	0.985	28.0	34.5	1	1.05	0.95				
	7445	1	0.0	0.0	0.0	0.0	356	0.982	28.2	34.5	1	1.05	0.95				
	7446	2	0.0	0.0	0.0	0.0	356	0.981	30.799999999999997	34.5	1	1.05	0.95				
	7447	1	0.0	0.0	0.0	0.0	356	0.985	27.8	34.5	1	1.05	0.95				
	7451	2	0.0	0.0	0.0	0.0	206	1.001	-14.0	992.0	1	1.05	0.95				
	7452	2	0.0	0.0	0.0	0.0	206	0.957	-17.0	992.0	1	1.05	0.95				
	7453	2	0.0	0.0	0.0	0.0	206	0.957	-17.0	992.0	1	1.05	0.95				
	7454	2	0.0	0.0	0.0	0.0	205	1.037	-9.7	992.0	1	1.05	0.95				
	7458	2	0.0	0.0	0.0	0.0	205	0.957	-11.0	992.0	1	1.05	0.95				
	7459	2	0.0	0.0	0.0	0.0	205	0.957	-11.0	992.0	1	1.05	0.95				
	7460	1	0.0	0.0	0.0	0.0	255	0.993	-4.8	138.0	1	1.05	0.95				
	7461	2	0.0	0.0	0.0	0.0	206	0.957	-17.0	990.0	1	1.05	0.95				
	7462	2	0.0	0.0	0.0	0.0	206	0.957	-17.0	990.0	1	1.05	0.95				
	7463	2	0.0	0.0	0.0	0.0	206	0.957	-17.0	990.0	1	1.05	0.95				
	7464	2	0.0	0.0	0.0	0.0	205	1.055	-11.0	990.0	1	1.05	0.95				
	7468	2	0.0	0.0	0.0	0.0	205	0.957	-11.0	990.0	1	1.05	0.95				
	7469	2	0.0	0.0	0.0	0.0	205	0.957	-11.0	990.0	1	1.05	0.95				
	7470	1	0.0	0.0	0.0	0.0	255	0.993	-4.8	138.0	1	1.05	0.95				
	7471	1	29.9	12.3	0.0	8.8	258	1.001	-33.0	69.0	1	1.05	0.95				
	7472	1	17.8	8.9	0.0	4.8	254	0.967	-20.0	138.0	1	1.05	0.95				
	7473	1	39.7	20.0	0.0	9.6	254	0.97	-20.0	138.0	1	1.05	0.95				
	7474	1	0.4	0.2	0.0	0.0	255	1.004	-4.2	138.0	1	1.05	0.95				
	7475	1	25.2	11.9	0.0	0.0	257	0.976	-18.0	69.0	1	1.05	0.95				
	7476	1	0.0	0.0	0.0	0.0	254	1.011	-18.0	69.0	1	1.05	0.95				
	7477	1	0.0	0.0	0.0	0.0	254	1.037	-18.0	69.0	1	1.05	0.95				
	7478	1	0.0	0.0	0.0	0.0	254	0.993	-26.0	69.0	1	1.05	0.95				
	7479	1	2.6	1.1	0.0	0.0	256	0.985	-17.0	69.0	1	1.05	0.95				
	7480	1	13.0	6.2	0.0	4.8	256	0.985	-17.0	69.0	1	1.05	0.95				
	7481	1	1.6	0.8	0.0	0.0	257	0.995	-21.0	138.0	1	1.05	0.95				
	7482	1	32.3	12.1	0.0	9.6	258	0.999	-29.000000000000004	69.0	1	1.05	0.95				
	7483	1	7.3	2.6	0.0	0.0	258	0.992	-29.999999999999996	69.0	1	1.05	0.95				
	7484	1	0.0	0.0	0.0	0.0	255	1.004	-4.2	138.0	1	1.05	0.95				
	7485	1	21.5	7.1	0.0	9.6	258	0.992	-29.999999999999996	69.0	1	1.05	0.95				
	7486	1	0.0	0.0	0.0	0.0	258	0.961	-27.0	138.0	1	1.05	0.95				
	7487	1	17.5	6.800000000000001	0.0	4.8	258	1.027	-31.0	69.0	1	1.05	0.95				
	7488	1	0.0	0.0	0.0	0.0	258	0.971	-26.0	138.0	1	1.05	0.95				
	7489	1	0.0	0.0	0.0	0.0	254	0.97	-20.0	138.0	1	1.05	0.95				
	7490	1	23.6	10.4	0.0	9.6	254	0.967	-21.0	138.0	1	1.05	0.95				
	7491	1	3.9	1.8000000000000003	0.0	30.0	259	1.012	-29.000000000000004	69.0	1	1.05	0.95				
	7492	2	0.0	0.0	0.0	0.0	257	1.015	-17.0	69.0	1	1.05	0.95				
	7493	1	40.3	17.2	0.0	9.6	259	0.966	-32.0	69.0	1	1.05	0.95				
	7494	1	7.200000000000001	3.8	0.0	0.0	259	0.987	-29.999999999999996	69.0	1	1.05	0.95				
	7495	1	8.5	4.2	0.0	0.0	259	0.953	-25.0	69.0	1	1.05	0.95				
	7496	1	22.7	10.3	0.0	9.6	257	0.973	-19.0	138.0	1	1.05	0.95				
	7497	1	0.0	0.0	0.0	0.0	257	0.974	-19.0	138.0	1	1.05	0.95				
	7498	1	14.6	6.9	0.0	0.0	258	0.96	-31.0	69.0	1	1.05	0.95				
	7499	1	2.5	1.1	0.0	0.0	254	0.979	-13.0	138.0	1	1.05	0.95				
	7500	1	4.6	2.3	0.0	0.0	254	0.987	-13.0	138.0	1	1.05	0.95				
	7501	1	0.0	0.0	0.0	0.0	254	0.977	-19.0	138.0	1	1.05	0.95				
	7502	1	16.900000000000002	8.3	0.0	0.0	256	1.002	-17.0	69.0	1	1.05	0.95				
	7503	1	10.5	4.9	0.0	0.0	256	1.003	-16.0	69.0	1	1.05	0.95				
	7504	1	12.2	5.1	0.0	0.0	254	0.993	-19.0	69.0	1	1.05	0.95				
	7505	1	9.4	4.5	0.0	0.0	254	0.995	-19.0	69.0	1	1.05	0.95				
	7506	1	15.6	7.400000000000001	0.0	0.0	254	0.972	-20.0	69.0	1	1.05	0.95				
	7507	1	6.2	3.0	0.0	0.0	254	1.001	-20.0	69.0	1	1.05	0.95				
	7508	1	7.3	3.5000000000000004	0.0	2.4	254	0.983	-20.0	69.0	1	1.05	0.95				
	7509	2	0.0	0.0	0.0	0.0	257	1.018	-17.0	69.0	1	1.05	0.95				
	7510	1	2.5	1.1	0.0	0.0	255	1.004	-4.2	138.0	1	1.05	0.95				
	7511	1	14.6	7.400000000000001	0.0	0.0	254	0.993	-19.0	69.0	1	1.05	0.95				
	7512	1	0.6	0.3	0.0	0.0	254	0.991	-20.0	69.0	1	1.05	0.95				
	7513	1	14.7	6.4	0.0	0.0	257	1.002	-21.0	138.0	1	1.05	0.95				
	7514	1	3.1	1.3	0.0	0.0	257	1.002	-21.0	138.0	1	1.05	0.95				
	7515	1	0.0	0.0	0.0	0.0	256	1.033	-16.0	991.0	1	1.05	0.95				
	7516	1	0.0	0.0	0.0	0.0	256	1.033	-16.0	991.0	1	1.05	0.95				
	7517	1	0.0	0.0	0.0	19.2	256	1.066	-16.0	13.8	1	1.9	0.4				
	7518	1	0.0	0.0	0.0	19.2	256	1.059	-16.0	13.8	1	1.9	0.4				
	7519	1	0.0	0.0	0.0	0.0	256	1.033	-16.0	991.0	1	1.05	0.95				
	7520	1	0.0	0.0	0.0	19.2	256	1.066	-16.0	13.8	1	1.9	0.4				
	7521	1	20.7	9.7	0.0	0.0	257	0.95	-20.0	69.0	1	1.05	0.95				
	7522	1	5.8	2.4	0.0	0.0	258	1.005	-28.0	69.0	1	1.05	0.95				
	7523	1	0.0	0.0	0.0	0.0	256	1.003	-17.0	69.0	1	1.05	0.95				
	7524	1	0.0	0.0	0.0	0.0	256	1.003	-16.0	69.0	1	1.05	0.95				
	7525	1	5.1	2.5	0.0	0.0	255	0.996	-7.400000000000001	69.0	1	1.05	0.95				
	7526	1	1.0	0.4	0.0	0.0	255	0.996	-3.2	69.0	1	1.05	0.95				
	7527	1	0.0	0.0	0.0	0.0	255	0.996	-3.2	69.0	1	1.05	0.95				
	7528	1	2.1	0.9000000000000001	0.0	0.0	255	0.996	-3.2	69.0	1	1.05	0.95				
	7529	1	0.6	0.2	0.0	0.0	255	0.99	0.145	138.0	1	1.05	0.95				
	7530	1	1.6	0.7	0.0	0.0	255	0.991	-6.7	69.0	1	1.05	0.95				
	7531	1	17.8	9.0	0.0	0.0	255	0.985	-0.1	138.0	1	1.05	0.95				
	7532	1	0.0	0.0	0.0	0.0	255	0.993	-6.6	69.0	1	1.05	0.95				
	7534	1	4.3	1.4	0.0	0.0	519	1.006	33.3	230.0	1	1.05	0.95				
	7535	1	17.0	2.4	0.0	0.0	518	0.997	21.8	69.0	1	1.05	0.95				
	7537	1	0.0	0.0	0.0	0.0	475	0.988	51.9	138.0	1	1.05	0.95				
	7538	1	0.0	0.0	0.0	0.0	477	0.994	61.599999999999994	34.5	1	1.05	0.95				
	7539	1	0.0	0.0	0.0	0.0	477	1.0	41.6	138.0	1	1.05	0.95				
	7540	1	0.0	0.0	0.0	0.0	477	1.002	59.60000000000001	138.0	1	1.05	0.95				
	7541	1	0.0	0.0	0.0	0.0	477	0.992	39.6	138.0	1	1.05	0.95				
	7542	1	0.0	0.0	0.0	0.0	474	0.987	56.2	69.0	1	1.05	0.95				
	7543	1	0.0	0.0	0.0	0.0	474	0.981	55.900000000000006	69.0	1	1.05	0.95				
	7544	1	0.0	0.0	0.0	0.0	474	0.974	56.4	69.0	1	1.05	0.95				
	7545	1	0.0	0.0	0.0	0.0	477	0.903	58.00000000000001	138.0	1	1.05	0.95				
	7546	1	0.0	0.0	0.0	-5.0	478	1.016	41.7	138.0	1	1.05	0.95				
	7547	1	0.0	0.0	0.0	0.0	477	0.983	44.4	69.0	1	1.05	0.95				
	7548	1	0.0	0.0	0.0	0.0	477	1.007	41.300000000000004	138.0	1	1.05	0.95				
	7549	1	0.0	0.0	0.0	0.0	477	0.981	54.9	138.0	1	1.05	0.95				
	7550	1	0.0	0.0	0.0	0.0	471	0.989	52.9	991.0	1	1.9	0.4				
	7551	1	0.0	0.0	0.0	0.0	471	0.989	52.9	13.8	1	1.9	0.4				
	7552	1	0.0	0.0	0.0	0.0	471	1.034	82.5	991.0	1	1.9	0.4				
	7553	1	0.0	0.0	0.0	0.0	471	1.034	82.5	13.8	1	1.9	0.4				
	7564	1	0.0	0.0	0.0	0.0	472	1.034	43.2	991.0	1	1.9	0.4				
	7565	1	0.0	0.0	0.0	0.0	472	1.034	43.2	13.8	1	1.9	0.4				
	7566	4	0.0	0.0	0.0	0.0	451	1.0	0.0	991.0	1	1.9	0.4				
	7567	4	0.0	0.0	0.0	0.0	451	1.0	0.0	13.8	1	1.9	0.4				
	7568	1	0.0	0.0	0.0	0.0	452	1.018	76.2	230.0	1	1.05	0.95				
	7569	4	0.0	0.0	0.0	0.0	477	1.065	0.0	138.0	1	1.05	0.95				
	7574	1	0.0	0.0	0.0	0.0	477	1.003	54.5	69.0	1	1.05	0.95				
	7575	1	0.0	0.0	0.0	0.0	477	1.018	62.29999999999999	34.5	1	1.05	0.95				
	7576	1	0.0	0.0	0.0	0.0	477	1.024	64.3	34.5	1	1.05	0.95				
	7577	1	0.0	0.0	0.0	0.0	477	1.008	55.8	138.0	1	1.05	0.95				
	7578	1	0.0	0.0	0.0	0.0	477	0.998	60.599999999999994	34.5	1	1.05	0.95				
	7579	1	0.0	0.0	0.0	0.0	477	0.986	42.0	34.5	1	1.05	0.95				
	7580	1	0.0	0.0	0.0	0.0	477	1.005	55.2	138.0	1	1.05	0.95				
	7581	1	0.0	0.0	0.0	0.0	520	0.996	46.6	992.0	1	1.05	0.95				
	7591	1	0.0	0.0	0.0	0.0	861	1.044	56.7	500.0	1	1.1	1.0				
	7592	1	0.0	0.0	0.0	0.0	861	1.069	54.1	500.0	1	1.1	1.0				
	7593	1	0.0	0.0	0.0	0.0	861	0.999	60.5	500.0	1	1.1	1.0				
	7594	1	0.0	0.0	0.0	0.0	861	1.039	56.6	500.0	1	1.1	1.0				
	7595	1	0.0	0.0	0.0	0.0	722	0.995	8.71	991.0	1	1.9	0.4				
	7596	1	0.0	0.0	0.0	0.0	722	0.995	8.71	13.8	1	1.9	0.4				
	7597	1	0.0	0.0	0.0	0.0	722	0.994	8.7	991.0	1	1.9	0.4				
	7598	1	0.0	0.0	0.0	0.0	722	0.994	8.7	13.8	1	1.9	0.4				
	7602	1	0.0	0.0	0.0	0.0	206	0.999	-26.0	138.0	1	1.05	0.95				
	7603	1	5.8	2.5	0.0	0.0	206	0.994	-14.0	138.0	1	1.05	0.95				
	7605	1	0.9000000000000001	0.0	0.0	0.0	208	0.996	-4.7	138.0	1	1.05	0.95				
	7606	1	7.7	3.3000000000000003	0.0	0.0	206	0.995	-14.0	138.0	1	1.05	0.95				
	7607	1	19.2	8.2	0.0	0.0	206	0.999	-26.0	138.0	1	1.05	0.95				
	7608	1	8.3	3.5000000000000004	0.0	0.0	207	0.998	-5.2	138.0	1	1.05	0.95				
	7609	1	9.4	4.0	0.0	0.0	208	1.003	-2.1	138.0	1	1.05	0.95				
	7610	1	8.5	3.2	0.0	0.0	206	0.993	-14.0	138.0	1	1.05	0.95				
	7611	1	-30.0	0.0	0.0	0.0	210	1.018	24.000000000000004	138.0	1	1.05	0.95				
	7612	1	7.6	3.2	0.0	0.0	207	1.006	-9.4	138.0	1	1.05	0.95				
	7613	1	6.5	2.8	0.0	0.0	208	0.995	-4.1	138.0	1	1.05	0.95				
	7614	2	0.0	0.0	0.0	0.0	210	1.019	29.699999999999996	34.5	1	1.2	0.8				
	7615	1	6.0	2.6	0.0	0.0	208	0.998	-4.7	138.0	1	1.05	0.95				
	7616	1	12.0	5.1	0.0	0.0	209	1.0	23.2	138.0	1	1.05	0.95				
	7617	1	3.0	1.3	0.0	0.0	207	0.997	-10.0	138.0	1	1.05	0.95				
	7618	1	23.0	9.8	0.0	0.0	207	0.975	-17.0	88.0	1	1.05	0.95				
	7619	1	-14.2	0.0	0.0	0.0	210	1.018	24.000000000000004	138.0	1	1.05	0.95				
	7620	1	13.8	2.7	0.0	0.0	209	1.001	23.1	138.0	1	1.05	0.95				
	7621	1	0.0	0.0	0.0	0.0	209	1.004	24.9	138.0	1	1.05	0.95				
	7622	2	0.0	0.0	0.0	0.0	209	1.003	24.9	138.0	1	1.2	0.8				
	7625	1	17.4	6.0	0.0	0.0	208	0.996	-1.3	138.0	1	1.05	0.95				
	7627	1	5.0	2.1	0.0	0.0	208	0.995	1.98	138.0	1	1.05	0.95				
	7628	1	0.0	0.0	0.0	0.0	209	1.01	27.8	138.0	1	1.05	0.95				
	7629	2	0.0	0.0	0.0	0.0	209	1.008	33.5	34.5	1	1.05	0.95				
	7630	2	0.0	0.0	0.0	0.0	209	1.008	33.5	34.5	1	1.05	0.95				
	7631	1	23.5	0.0	0.0	0.0	215	1.009	-14.0	88.0	1	1.05	0.95				
	7632	1	10.2	1.1	0.0	0.0	209	1.002	24.8	138.0	1	1.05	0.95				
	7634	1	0.0	0.0	0.0	0.0	209	1.01	27.8	138.0	1	1.05	0.95				
	7635	1	0.0	0.0	0.0	0.0	209	1.008	33.4	34.5	1	1.05	0.95				
	7636	1	0.0	0.0	0.0	0.0	209	1.008	33.4	34.5	1	1.05	0.95				
	7637	1	0.0	0.0	0.0	0.0	210	1.013	23.3	138.0	1	1.05	0.95				
	7638	1	0.0	0.0	0.0	0.0	210	1.006	29.699999999999996	34.5	1	1.05	0.95				
	7639	1	4.5	1.9	0.0	0.0	209	1.0	23.2	138.0	1	1.05	0.95				
	7679	1	0.0	0.0	0.0	0.0	208	1.019	8.96	138.0	1	1.05	0.95				
	7680	1	0.0	0.0	0.0	0.0	208	1.015	8.62	138.0	1	1.05	0.95				
	7682	1	-22.9	0.0	0.0	0.0	208	0.991	23.6	13.8	1	1.05	0.95				
	7683	1	0.0	0.0	0.0	0.0	208	1.003	19.6	138.0	1	1.05	0.95				
	7684	1	-26.200000000000003	0.0	0.0	0.0	208	0.997	25.700000000000003	13.8	1	1.05	0.95				
	7689	1	-27.0	0.0	0.0	0.0	207	0.991	9.24	13.4	1	1.05	0.95				
	7690	1	0.0	0.0	0.0	0.0	207	0.995	4.34	138.0	1	1.05	0.95				
	7695	1	0.0	0.0	0.0	0.0	477	1.001	39.7	138.0	1	1.05	0.95				
	7696	1	0.0	0.0	0.0	0.0	477	1.004	35.3	138.0	1	1.05	0.95				
	7697	1	0.0	0.0	0.0	-5.0	477	0.971	34.9	138.0	1	1.05	0.95				
	7698	1	0.0	0.0	0.0	0.0	477	0.981	40.2	138.0	1	1.05	0.95				
	7699	1	0.0	0.0	0.0	0.0	477	1.002	58.2	138.0	1	1.05	0.95				
	7700	1	0.0	0.0	0.0	0.0	477	0.962	63.0	138.0	1	1.05	0.95				
	7701	1	0.0	0.0	0.0	0.0	473	1.006	59.1	138.0	1	1.05	0.95				
	7702	1	0.0	0.0	0.0	0.0	473	0.956	74.3	138.0	1	1.05	0.95				
	7703	1	0.0	0.0	0.0	-10.0	473	0.974	82.7	138.0	1	1.05	0.95				
	7704	1	0.0	0.0	0.0	0.0	477	0.991	47.6	138.0	1	1.05	0.95				
	7705	1	0.0	0.0	0.0	-10.0	477	0.948	62.29999999999999	138.0	1	1.05	0.95				
	7706	1	0.0	0.0	0.0	0.0	477	0.971	54.4	138.0	1	1.05	0.95				
	7707	1	0.0	0.0	0.0	-5.0	477	1.021	73.3	138.0	1	1.05	0.95				
	7708	1	0.0	0.0	0.0	-5.0	478	1.013	49.8	138.0	1	1.05	0.95				
	7709	1	0.0	0.0	0.0	-5.0	478	1.011	42.400000000000006	138.0	1	1.05	0.95				
	7710	1	0.0	0.0	0.0	-5.0	478	1.001	44.9	138.0	1	1.05	0.95				
	7711	1	0.0	0.0	0.0	0.0	475	0.976	50.9	138.0	1	1.05	0.95				
	7712	1	0.0	0.0	0.0	0.0	356	0.995	15.399999999999999	138.0	1	1.05	0.95				
	7713	1	15.1	5.1	0.0	0.0	356	0.989	15.1	138.0	1	1.05	0.95				
	7714	1	6.7	2.0	0.0	0.0	356	0.989	15.2	138.0	1	1.05	0.95				
	7715	1	23.3	7.1	0.0	0.0	356	0.989	15.1	138.0	1	1.05	0.95				
	7734	1	0.0	0.0	0.0	0.0	203	1.002	4.37	440.0	1	1.046	0.95				
	7735	2	0.0	0.0	0.0	0.0	472	0.994	58.7	13.8	1	1.05	0.95				
	7736	1	0.0	0.0	0.0	0.0	472	0.992	58.7	230.0	1	1.05	0.95				
	7767	1	0.0	0.0	0.0	0.0	477	1.009	41.300000000000004	138.0	1	1.05	0.95				
	7768	1	0.0	0.0	0.0	0.0	477	0.999	35.9	138.0	1	1.05	0.95				
	7769	1	0.0	0.0	0.0	0.0	477	1.001	54.20000000000001	69.0	1	1.05	0.95				
	7913	1	0.0	0.0	0.0	0.0	701	1.022	36.4	991.0	1	1.9	0.4				
	7914	1	0.0	0.0	0.0	0.0	701	1.018	36.7	34.5	1	1.05	0.95				
	7915	2	0.0	0.0	0.0	0.0	701	0.999	39.2	34.5	1	1.05	0.95				
	7916	2	0.0	0.0	0.0	0.0	742	0.985	29.200000000000003	34.5	1	1.05	0.95				
	7917	1	38.5	12.7	0.0	0.0	724	0.955	8.07	230.0	1	1.05	0.95				
	7945	1	33.2	-6.0	0.0	0.0	703	1.007	24.3	138.0	1	1.05	0.95				
	7951	1	0.0	0.0	0.0	0.0	847	1.017	35.7	138.0	1	1.05	0.95				
	7952	1	0.0	0.0	0.0	0.0	847	1.017	35.7	138.0	1	1.05	0.95				
	8007	1	0.0	0.0	0.0	0.0	861	0.992	48.00000000000001	138.0	1	1.05	0.95				
	8008	1	0.0	0.0	0.0	0.0	861	0.992	49.4	34.5	1	1.05	0.95				
	8009	1	0.0	0.0	0.0	0.0	861	0.987	49.5	34.5	1	1.05	0.95				
	8010	1	0.0	0.0	0.0	0.0	861	0.987	49.4	34.5	1	1.05	0.95				
	8011	1	0.0	0.0	0.0	0.0	861	0.992	47.4	138.0	1	1.05	0.95				
	8012	1	0.0	0.0	0.0	0.0	861	0.984	48.9	34.5	1	1.05	0.95				
	8013	2	0.0	0.0	0.0	0.0	861	0.986	50.300000000000004	34.5	1	1.05	0.95				
	8014	2	0.0	0.0	0.0	0.0	861	0.986	50.300000000000004	34.5	1	1.05	0.95				
	8015	2	0.0	0.0	0.0	0.0	861	0.993	50.300000000000004	34.5	1	1.05	0.95				
	8016	1	0.0	0.0	0.0	0.0	763	0.981	22.900000000000002	69.0	1	1.05	0.95				
	8017	1	0.0	0.0	0.0	0.0	763	0.989	25.5	34.5	1	1.05	0.95				
	8018	1	32.0	7.9	0.0	0.0	723	1.007	15.399999999999999	69.0	1	1.05	0.95				
	8019	1	25.4	1.1	0.0	0.0	723	1.007	15.399999999999999	69.0	1	1.05	0.95				
	8020	1	106.56000000000002	32.8	0.0	0.0	723	1.003	5.53	69.0	1	1.05	0.95				
	8021	1	0.0	0.0	0.0	0.0	723	1.003	5.53	69.0	1	1.05	0.95				
	8022	1	46.6	15.299999999999999	0.0	0.0	723	1.003	5.53	69.0	1	1.05	0.95				
	8023	2	21.0	6.9	0.0	0.0	744	0.96	5.11	230.0	1	1.05	0.95				
	8024	1	15.0	4.9	0.0	0.0	744	0.964	5.34	230.0	1	1.05	0.95				
	8025	1	14.499999999999998	4.8	0.0	0.0	744	0.965	5.52	230.0	1	1.05	0.95				
	8026	1	103.60000000000001	27.0	0.0	0.0	743	1.012	10.3	69.0	1	1.05	0.95				
	8027	1	54.430000000000014	11.9	0.0	0.0	743	1.012	10.3	69.0	1	1.05	0.95				
	8028	1	0.0	0.0	0.0	0.0	743	0.948	9.68	138.0	1	1.05	0.95				
	8029	1	55.50000000000001	15.9	0.0	0.0	743	0.948	9.68	138.0	1	1.05	0.95				
	8030	1	20.1	2.4	0.0	0.0	743	1.006	12.2	69.0	1	1.05	0.95				
	8031	1	9.9	1.4	0.0	0.0	743	1.006	12.2	69.0	1	1.05	0.95				
	8032	1	62.2	22.3	0.0	0.0	723	1.015	9.48	69.0	1	1.05	0.95				
	8033	1	25.7	4.0	0.0	0.0	723	1.015	9.48	69.0	1	1.05	0.95				
	8034	1	34.5	6.6000000000000005	0.0	0.0	773	1.045	33.2	69.0	1	1.05	0.95				
	8035	1	212.2	83.8	0.0	0.0	773	1.045	33.2	69.0	1	1.05	0.95				
	8037	1	7.400000000000001	2.1	0.0	0.0	773	0.996	40.2	69.0	1	1.05	0.95				
	8038	1	80.0	16.2	0.0	0.0	866	1.062	41.4	230.0	1	1.05	0.95				
	8039	1	68.0	22.4	0.0	0.0	866	1.062	41.4	230.0	1	1.05	0.95				
	8040	1	106.4	26.200000000000003	0.0	0.0	865	1.01	50.1	69.0	1	1.05	0.95				
	8041	1	0.0	0.0	0.0	0.0	865	1.01	50.1	69.0	1	1.05	0.95				
	8042	1	4.8	-1.0	0.0	0.0	865	0.995	45.1	138.0	1	1.05	0.95				
	8043	1	18.9	-17.9	0.0	0.0	865	0.995	45.1	138.0	1	1.05	0.95				
	8044	1	23.7	-4.1	0.0	0.0	763	1.002	17.8	69.0	1	1.05	0.95				
	8045	1	68.4	13.900000000000002	0.0	0.0	763	1.002	17.8	69.0	1	1.05	0.95				
	8046	1	2.0	1.4	0.0	0.0	715	0.966	3.73	230.0	1	1.05	0.95				
	8047	1	4.0	1.3	0.0	0.0	715	0.966	3.73	230.0	1	1.05	0.95				
	8048	1	0.7	0.4	0.0	0.0	714	0.989	17.4	13.8	1	1.05	0.95				
	8049	1	1.9	0.6	0.0	0.0	714	0.989	17.4	13.8	1	1.05	0.95				
	8052	1	15.2	-2.8	0.0	0.0	714	1.009	18.9	69.0	1	1.05	0.95				
	8053	1	15.299999999999999	0.5	0.0	0.0	714	1.009	18.9	69.0	1	1.05	0.95				
	8054	1	127.2	24.7	0.0	0.0	703	1.002	29.300000000000004	69.0	1	1.05	0.95				
	8055	1	108.89999999999999	16.9	0.0	0.0	703	1.002	29.300000000000004	69.0	1	1.05	0.95				
	8056	1	2.5	0.8	0.0	0.0	704	0.995	31.7	230.0	1	1.05	0.95				
	8057	1	23.5	11.8	0.0	0.0	704	0.995	31.7	230.0	1	1.05	0.95				
	8058	1	73.8	24.3	0.0	0.0	848	0.952	48.2	230.0	1	1.05	0.95				
	8059	1	125.29999999999998	41.2	0.0	0.0	848	0.952	48.2	230.0	1	1.05	0.95				
	8060	1	780.0	195.5	0.0	0.0	848	1.007	63.10000000000001	230.0	1	1.05	0.95				
	8061	1	129.8	26.400000000000002	0.0	0.0	848	1.01	63.4	230.0	1	1.05	0.95				
	8062	1	48.7	-14.2	0.0	0.0	848	1.01	63.4	230.0	1	1.05	0.95				
	8063	1	15.0	7.3	0.0	0.0	822	1.001	96.8	69.0	1	1.05	0.95				
	8064	1	5.0	1.6	0.0	0.0	822	1.001	96.8	69.0	1	1.05	0.95				
	8065	1	0.0	0.0	0.0	0.0	762	0.986	32.6	69.0	1	1.05	0.95				
	8066	1	0.0	0.0	0.0	0.0	762	0.996	34.4	34.5	1	1.05	0.95				
	8067	1	0.0	0.0	0.0	0.0	703	1.002	23.5	69.0	1	1.05	0.95				
	8068	1	0.0	0.0	0.0	0.0	703	0.986	24.9	34.5	1	1.05	0.95				
	8069	1	0.0	0.0	0.0	0.0	703	1.007	24.9	69.0	1	1.05	0.95				
	8070	1	0.0	0.0	0.0	0.0	703	1.004	26.1	34.5	1	1.05	0.95				
	8071	2	0.0	0.0	0.0	0.0	703	1.003	27.0	34.5	1	1.2	0.8				
	8072	1	0.0	0.0	0.0	0.0	703	0.997	25.1	69.0	1	1.05	0.95				
	8073	1	0.0	0.0	0.0	0.0	703	0.987	26.3	34.5	1	1.05	0.95				
	8074	2	0.0	0.0	0.0	0.0	703	0.982	27.2	34.5	1	1.2	0.8				
	8075	1	0.0	0.0	0.0	0.0	703	1.0	24.7	69.0	1	1.05	0.95				
	8076	1	0.0	0.0	0.0	0.0	703	0.991	26.1	34.5	1	1.05	0.95				
	8077	2	0.0	0.0	0.0	0.0	703	0.986	26.9	34.5	1	1.2	0.8				
	8078	1	0.0	0.0	0.0	0.0	703	1.0	24.4	69.0	1	1.05	0.95				
	8079	1	0.0	0.0	0.0	0.0	703	0.991	25.3	34.5	1	1.05	0.95				
	8080	2	0.0	0.0	0.0	0.0	703	0.985	26.1	34.5	1	1.2	0.8				
	8081	1	0.0	0.0	0.0	0.0	702	1.006	30.100000000000005	230.0	1	1.05	0.95				
	8082	1	0.0	0.0	0.0	0.0	702	0.993	31.7	34.5	1	1.05	0.95				
	8083	1	0.0	0.0	0.0	0.0	702	0.997	31.7	34.5	1	1.05	0.95				
	8084	1	0.0	0.0	0.0	0.0	702	0.995	31.8	34.5	1	1.05	0.95				
	8085	2	0.0	0.0	0.0	0.0	702	0.993	33.6	34.5	1	1.05	0.95				
	8086	2	0.0	0.0	0.0	0.0	702	0.989	34.2	34.5	1	1.05	0.95				
	8087	1	0.0	0.0	0.0	0.0	742	1.0	19.3	69.0	1	1.05	0.95				
	8088	1	0.0	0.0	0.0	0.0	742	0.994	20.9	34.5	1	1.05	0.95				
	8089	1	0.0	0.0	0.0	0.0	742	0.999	19.8	69.0	1	1.05	0.95				
	8090	1	0.0	0.0	0.0	0.0	742	0.993	21.5	34.5	1	1.05	0.95				
	8091	2	0.0	0.0	0.0	0.0	742	0.986	23.0	34.5	1	1.05	0.95				
	8092	1	0.0	0.0	0.0	0.0	742	0.999	19.8	69.0	1	1.05	0.95				
	8093	1	0.0	0.0	0.0	0.0	742	0.993	21.3	34.5	1	1.05	0.95				
	8094	1	0.0	0.0	0.0	0.0	742	1.0	19.7	69.0	1	1.05	0.95				
	8095	1	0.0	0.0	0.0	0.0	742	1.001	20.4	69.0	1	1.05	0.95				
	8096	1	0.0	0.0	0.0	0.0	742	0.996	21.200000000000003	34.5	1	1.05	0.95				
	8097	1	0.0	0.0	0.0	0.0	742	0.999	21.3	34.5	1	1.05	0.95				
	8098	2	0.0	0.0	0.0	0.0	742	0.997	22.7	34.5	1	1.05	0.95				
	8099	2	0.0	0.0	0.0	0.0	742	0.994	22.7	34.5	1	1.05	0.95				
	8100	1	0.0	0.0	0.0	2800.0	841	1.03	82.9	500.0	1	1.1	1.0				
	8101	1	0.0	0.0	0.0	0.0	841	0.958	89.7	500.0	1	1.1	1.0				
	8102	1	0.0	0.0	0.0	0.0	841	0.956	89.9	500.0	1	1.1	1.0				
	8103	1	0.0	0.0	0.0	0.0	841	1.023	82.4	500.0	1	1.1	1.0				
	8104	1	0.0	0.0	0.0	0.0	841	1.023	82.4	500.0	1	1.1	1.0				
	8105	1	1.1	0.9000000000000001	0.0	0.0	208	0.985	14.7	138.0	1	1.05	0.95				
	8106	1	0.0	0.0	0.0	0.0	842	1.01	83.6	230.0	1	1.05	0.95				
	8109	1	0.0	0.0	0.0	0.0	742	0.999	19.6	69.0	1	1.05	0.95				
	8110	1	0.0	0.0	0.0	0.0	742	1.001	21.200000000000003	69.0	1	1.05	0.95				
	8111	1	0.0	0.0	0.0	0.0	742	0.995	21.1	34.5	1	1.05	0.95				
	8112	1	0.0	0.0	0.0	0.0	742	0.997	22.5	34.5	1	1.05	0.95				
	8113	2	0.0	0.0	0.0	0.0	742	0.993	22.900000000000002	34.5	1	1.05	0.95				
	8114	2	0.0	0.0	0.0	0.0	742	0.994	24.1	34.5	1	1.05	0.95				
	8115	1	0.0	0.0	0.0	0.0	742	1.003	21.3	138.0	1	1.2	0.8				
	8116	1	0.0	0.0	0.0	0.0	742	1.004	21.1	138.0	1	1.2	0.8				
	8117	1	0.0	0.0	0.0	0.0	742	0.993	22.3	34.5	1	1.2	0.8				
	8118	1	0.0	0.0	0.0	0.0	742	0.993	22.3	34.5	1	1.2	0.8				
	8119	1	0.0	0.0	0.0	0.0	742	0.989	22.4	34.5	1	1.2	0.8				
	8120	2	0.0	0.0	0.0	0.0	742	0.986	22.900000000000002	34.5	1	1.2	0.8				
	8121	2	0.0	0.0	0.0	0.0	742	0.982	22.900000000000002	34.5	1	1.2	0.8				
	8122	1	0.0	0.0	0.0	0.0	742	1.009	20.8	138.0	1	1.2	0.8				
	8123	1	0.0	0.0	0.0	0.0	742	1.008	21.8	34.5	1	1.2	0.8				
	8124	1	0.0	0.0	0.0	0.0	742	0.997	21.8	34.5	1	1.2	0.8				
	8125	1	0.0	0.0	0.0	0.0	742	0.996	21.8	34.5	1	1.2	0.8				
	8126	1	0.0	0.0	0.0	0.0	742	0.998	21.8	34.5	1	1.2	0.8				
	8127	2	0.0	0.0	0.0	0.0	742	0.991	22.5	34.5	1	1.2	0.8				
	8128	2	0.0	0.0	0.0	0.0	742	0.99	22.4	34.5	1	1.2	0.8				
	8129	2	0.0	0.0	0.0	0.0	742	0.991	22.600000000000005	34.5	1	1.2	0.8				
	8136	1	0.0	0.0	0.0	0.0	712	0.996	33.1	230.0	1	1.05	0.95				
	8137	1	0.0	0.0	0.0	0.0	712	0.997	34.6	34.5	1	1.05	0.95				
	8138	2	0.0	0.0	0.0	0.0	712	0.994	36.7	34.5	1	1.05	0.95				
	8139	1	0.0	0.0	0.0	0.0	741	1.04	22.3	34.5	1	1.05	0.95				
	8140	1	0.0	0.0	0.0	0.0	741	0.997	23.5	34.5	1	1.05	0.95				
	8141	2	0.0	0.0	0.0	0.0	741	1.031	23.1	34.5	1	1.05	0.95				
	8148	1	0.0	0.0	0.0	0.0	742	0.995	20.0	230.0	1	1.05	0.95				
	8149	1	0.0	0.0	0.0	0.0	742	0.997	21.4	34.5	1	1.05	0.95				
	8161	1	0.0	0.0	0.0	0.0	712	0.995	32.7	230.0	1	1.05	0.95				
	8162	1	0.0	0.0	0.0	0.0	712	0.996	34.6	34.5	1	1.05	0.95				
	8167	1	0.0	0.0	0.0	0.0	771	1.057	39.0	500.0	1	1.1	1.0				
	8168	1	0.0	0.0	0.0	0.0	771	1.026	41.300000000000004	34.5	1	1.05	0.95				
	8175	1	0.0	0.0	0.0	0.0	743	1.007	12.1	991.0	1	1.9	0.4				
	8176	1	0.0	0.0	0.0	0.0	743	1.007	12.1	13.8	1	1.9	0.4				
	8177	1	0.0	0.0	0.0	0.0	743	1.007	12.1	991.0	1	1.9	0.4				
	8178	1	0.0	0.0	0.0	0.0	743	1.007	12.1	13.8	1	1.9	0.4				
	8179	1	0.0	0.0	0.0	0.0	702	1.005	29.200000000000003	230.0	1	1.05	0.95				
	8180	1	0.0	0.0	0.0	0.0	702	0.997	29.699999999999996	34.5	1	1.05	0.95				
	8181	1	0.0	0.0	0.0	0.0	743	0.992	15.6	138.0	1	1.05	0.95				
	8188	1	0.0	0.0	0.0	0.0	771	1.065	37.9	500.0	1	1.1	1.0				
	8189	1	0.0	0.0	0.0	0.0	771	1.04	41.7	34.5	1	1.05	0.95				
	8192	1	0.0	0.0	0.0	0.0	723	1.0	21.6	138.0	1	1.05	0.95				
	8193	1	0.0	0.0	0.0	0.0	723	0.993	25.6	34.5	1	1.05	0.95				
	8198	1	0.0	0.0	0.0	0.0	771	1.056	40.1	500.0	1	1.1	1.0				
	8199	1	0.0	0.0	0.0	-4.2	771	1.041	41.7	34.5	1	1.05	0.95				
	8200	1	0.0	0.0	0.0	-136.0	841	1.032	83.4	500.0	1	1.1	1.0				
	8201	1	0.0	0.0	0.0	0.0	841	1.026	83.9	500.0	1	1.1	1.0				
	8202	1	0.0	0.0	0.0	0.0	841	1.026	83.9	500.0	1	1.1	1.0				
	8203	1	0.0	0.0	0.0	0.0	841	1.018	84.3	500.0	1	1.1	1.0				
	8204	1	0.0	0.0	0.0	0.0	841	1.017	84.7	500.0	1	1.1	1.0				
	8207	1	0.0	0.0	0.0	0.0	741	1.038	21.0	500.0	1	1.1	1.0				
	8208	1	0.0	0.0	0.0	1.69	741	1.009	22.3	34.5	1	1.05	0.95				
	8209	1	0.0	0.0	0.0	0.0	703	1.001	33.0	69.0	1	1.05	0.95				
	8210	1	0.0	0.0	0.0	0.0	703	0.973	37.7	34.5	1	1.05	0.95				
	8221	1	0.0	0.0	0.0	0.0	822	0.979	102.0	991.0	1	1.9	0.4				
	8222	1	0.0	0.0	0.0	0.0	822	1.034	103.0	991.0	1	1.9	0.4				
	8223	1	0.0	0.0	0.0	0.0	822	0.982	102.0	991.0	1	1.9	0.4				
	8224	2	0.0	0.0	0.0	0.0	822	1.02	111.0	13.8	1	1.05	0.95				
	8225	2	0.0	0.0	0.0	0.0	822	1.02	110.0	13.8	1	1.05	0.95				
	8230	1	0.0	0.0	0.0	10.8	822	1.053	103.0	13.8	1	1.9	0.4				
	8231	1	0.0	0.0	0.0	0.0	822	0.979	102.0	13.8	1	1.9	0.4				
	8233	1	0.0	0.0	0.0	0.0	822	0.982	102.0	13.8	1	1.9	0.4				
	8235	4	0.0	0.0	0.0	0.0	822	0.997	0.0	13.8	1	1.05	0.95				
	8236	4	0.0	0.0	0.0	0.0	822	0.997	0.0	13.8	1	1.05	0.95				
	8237	4	0.0	0.0	0.0	0.0	822	0.997	0.0	13.8	1	1.05	0.95				
	8238	4	0.0	0.0	0.0	0.0	822	0.997	0.0	13.8	1	1.05	0.95				
	8240	1	0.0	0.0	0.0	0.0	762	1.019	22.1	230.0	1	1.05	0.95				
	8241	1	0.0	0.0	0.0	0.0	762	1.001	23.4	34.5	1	1.05	0.95				
	8250	1	0.0	0.0	0.0	0.0	821	1.01	88.5	230.0	1	1.05	0.95				
	8251	1	31.0	10.2	0.0	10.2	822	0.981	102.0	69.0	1	1.05	0.95				
	8252	1	0.0	0.0	0.0	0.0	841	0.942	89.1	991.0	1	1.9	0.4				
	8253	1	0.0	0.0	0.0	0.0	841	0.942	89.1	13.8	1	1.9	0.4				
	8254	1	0.0	0.0	0.0	0.0	841	0.937	89.1	991.0	1	1.9	0.4				
	8256	1	0.0	0.0	0.0	0.0	841	0.937	89.1	13.8	1	1.9	0.4				
	8257	1	66.3	21.8	0.0	0.0	822	0.958	101.0	69.0	1	1.05	0.95				
	8258	1	51.4	17.9	0.0	0.0	822	0.976	103.0	69.0	1	1.05	0.95				
	8259	1	65.7	21.6	0.0	0.0	822	0.952	99.7	69.0	1	1.05	0.95				
	8265	1	0.0	0.0	0.0	-78.8	841	1.024	83.4	500.0	1	1.1	1.0				
	8266	1	31.1	10.2	0.0	0.0	866	1.062	41.4	230.0	1	1.05	0.95				
	8268	1	0.0	0.0	0.0	0.0	821	1.013	100.0	230.0	1	1.05	0.95				
	8269	2	0.0	0.0	0.0	0.0	821	1.02	105.00000000000001	992.0	1	1.05	0.95				
	8270	1	0.0	0.0	0.0	0.0	821	1.008	97.8	230.0	1	1.05	0.95				
	8271	1	0.0	0.0	0.0	0.0	822	0.989	96.8	69.0	1	1.05	0.95				
	8272	1	20.0	6.5	0.0	0.0	822	1.034	107.0	138.0	1	1.05	0.95				
	8274	1	15.2	5.0	0.0	0.0	822	0.992	103.0	138.0	1	1.05	0.95				
	8276	2	0.0	0.0	0.0	0.0	821	1.02	130.0	1.0	1	1.05	0.9				
	8277	1	0.0	0.0	0.0	0.0	821	1.008	125.00000000000001	230.0	1	1.05	0.95				
	8278	1	0.0	0.0	0.0	0.0	821	1.006	124.0	230.0	1	1.05	0.95				
	8279	2	0.0	0.0	0.0	0.0	821	1.02	130.0	992.0	1	1.05	0.95				
	8280	1	0.0	0.0	0.0	0.0	821	0.997	107.0	230.0	1	1.05	0.95				
	8281	1	0.0	0.0	0.0	0.0	822	1.018	104.0	69.0	1	1.05	0.95				
	8285	1	0.0	0.0	0.0	90.57	821	1.008	107.0	230.0	1	1.05	0.95				
	8288	1	0.0	0.0	0.0	0.0	821	0.983	103.0	991.0	1	1.9	0.4				
	8289	1	0.0	0.0	0.0	0.0	821	0.983	103.0	13.8	1	1.9	0.4				
	8295	2	0.0	0.0	0.0	0.0	741	0.999	24.7	34.5	1	1.05	0.95				
	8296	1	136.9	31.2	0.0	0.0	848	1.01	61.300000000000004	230.0	1	1.05	0.95				
	8297	1	69.0	20.1	0.0	0.0	848	1.01	78.6	230.0	1	1.05	0.95				
	8298	1	36.1	11.9	0.0	0.0	866	0.984	53.2	230.0	1	1.05	0.95				
	8300	1	0.0	0.0	0.0	-200.0	841	1.031	82.2	500.0	1	1.1	1.0				
	8301	1	0.0	0.0	0.0	0.0	841	1.024	81.3	500.0	1	1.1	1.0				
	8302	1	0.0	0.0	0.0	0.0	841	1.025	80.9	500.0	1	1.1	1.0				
	8303	1	0.0	0.0	0.0	0.0	841	1.021	83.4	500.0	1	1.1	1.0				
	8304	1	0.0	0.0	0.0	0.0	841	1.02	82.9	500.0	1	1.1	1.0				
	8305	1	0.0	0.0	0.0	0.0	762	1.015	23.3	34.5	1	1.05	0.95				
	8306	2	0.0	0.0	0.0	0.0	762	1.005	24.5	34.5	1	1.05	0.95				
	8307	1	0.0	0.0	0.0	0.0	742	0.995	19.7	230.0	1	1.05	0.95				
	8308	1	0.0	0.0	0.0	0.0	742	0.989	20.4	34.5	1	1.9	0.4				
	8309	2	0.0	0.0	0.0	0.0	742	0.98	21.7	34.0	1	1.05	0.95				
	8310	1	0.0	0.0	0.0	0.0	861	0.987	48.8	34.5	1	1.05	0.95				
	8312	2	0.0	0.0	0.0	0.0	861	0.979	49.8	34.5	1	1.05	0.95				
	8328	2	0.0	0.0	0.0	0.0	771	1.048	43.4	34.5	1	1.05	0.95				
	8329	2	0.0	0.0	0.0	0.0	771	0.977	43.7	34.5	1	1.05	0.95				
	8330	2	0.0	0.0	0.0	0.0	712	0.999	36.1	34.5	1	1.05	0.95				
	8333	2	0.0	0.0	0.0	0.0	742	0.999	22.2	34.5	1	1.05	0.95				
	8350	1	23.0	7.6	0.0	0.0	764	1.004	31.8	230.0	1	1.05	0.95				
	8351	1	23.9	-8.2	0.0	0.0	806	0.987	81.2	138.0	1	1.05	0.95				
	8352	1	0.0	0.0	0.0	0.0	841	1.063	77.5	991.0	1	1.9	0.4				
	8353	1	0.0	0.0	0.0	0.0	841	1.063	77.5	13.8	1	1.9	0.4				
	8354	1	43.8	8.4	0.0	0.0	773	1.0	36.1	138.0	1	1.05	0.95				
	8356	1	27.800000000000004	8.1	0.0	0.0	773	1.003	39.2	69.0	1	1.05	0.95				
	8357	1	13.0	2.3	0.0	0.0	773	1.003	39.2	69.0	1	1.05	0.95				
	8358	1	0.0	0.0	0.0	0.0	741	1.017	23.5	34.5	1	1.05	0.95				
	8359	1	0.0	0.0	0.0	0.0	741	1.07	19.6	991.0	1	1.9	0.4				
	8360	1	0.0	0.0	0.0	0.0	741	1.044	19.4	991.0	1	1.9	0.4				
	8361	1	0.0	0.0	0.0	0.0	762	0.984	34.3	13.8	1	1.05	0.95				
	8362	1	0.0	0.0	0.0	0.0	762	0.984	34.3	13.8	1	1.05	0.95				
	8363	1	0.0	0.0	0.0	0.0	762	0.984	34.3	991.0	1	1.9	0.4				
	8364	1	0.0	0.0	0.0	0.0	762	0.984	34.3	991.0	1	1.9	0.4				
	8365	1	0.0	0.0	0.0	-95.8	841	1.025	82.2	500.0	1	1.1	1.0				
	8366	1	0.0	0.0	0.0	0.0	771	1.068	37.5	991.0	1	1.05	0.95				
	8367	1	0.0	0.0	0.0	0.0	771	1.068	37.5	991.0	1	1.05	0.95				
	8368	1	0.0	0.0	0.0	0.0	771	1.039	41.7	34.5	1	1.05	0.95				
	8369	1	0.0	0.0	0.0	7.200000000000001	771	1.047	41.6	34.5	1	1.05	0.95				
	8370	1	0.0	0.0	0.0	0.0	771	1.042	41.4	34.5	1	1.05	0.95				
	8371	1	112.99999999999999	37.1	0.0	0.0	848	0.951	38.2	230.0	1	1.05	0.95				
	8372	2	0.0	0.0	0.0	0.0	771	0.984	43.7	34.5	1	1.05	0.95				
	8373	2	0.0	0.0	0.0	0.0	771	0.98	43.4	34.5	1	1.05	0.95				
	8400	1	0.0	0.0	0.0	-200.0	801	1.029	81.1	500.0	1	1.1	1.0				
	8401	1	0.0	0.0	0.0	0.0	801	1.023	79.9	500.0	1	1.1	1.0				
	8402	1	0.0	0.0	0.0	0.0	801	1.02	80.4	500.0	1	1.1	1.0				
	8403	1	0.0	0.0	0.0	0.0	801	1.023	81.7	500.0	1	1.1	1.0				
	8404	1	0.0	0.0	0.0	0.0	801	1.023	81.7	500.0	1	1.1	1.0				
	8405	1	0.0	0.0	0.0	0.0	801	1.023	80.0	500.0	1	1.1	1.0				
	8406	1	0.0	0.0	0.0	0.0	801	1.023	80.0	500.0	1	1.1	1.0				
	8424	1	0.0	0.0	0.0	0.0	741	0.996	22.8	991.0	1	1.9	0.4				
	8425	1	0.0	0.0	0.0	0.0	741	1.001	22.8	991.0	1	1.9	0.4				
	8426	1	0.0	0.0	0.0	0.0	741	1.006	22.900000000000002	991.0	1	1.9	0.4				
	8427	1	0.0	0.0	0.0	0.0	741	1.001	22.8	13.8	1	1.9	0.4				
	8428	1	0.0	0.0	0.0	0.0	741	1.041	22.8	991.0	1	1.9	0.4				
	8429	1	0.0	0.0	0.0	0.0	741	1.031	22.900000000000002	991.0	1	1.9	0.4				
	8430	1	0.0	0.0	0.0	0.0	741	1.022	22.900000000000002	991.0	1	1.9	0.4				
	8431	1	0.0	0.0	0.0	0.0	741	1.031	22.900000000000002	13.8	1	1.9	0.4				
	8432	1	0.0	0.0	0.0	0.0	771	1.062	38.3	991.0	1	1.05	0.95				
	8433	1	0.0	0.0	0.0	0.0	771	1.062	38.3	991.0	1	1.05	0.95				
	8434	1	0.0	0.0	0.0	0.0	771	1.068	37.5	991.0	1	1.05	0.95				
	8435	1	0.0	0.0	0.0	0.0	771	1.068	37.5	13.8	1	1.05	0.95				
	8436	1	0.0	0.0	0.0	0.0	771	1.062	38.3	991.0	1	1.05	0.95				
	8437	1	0.0	0.0	0.0	0.0	771	1.062	38.3	991.0	1	1.05	0.95				
	8438	1	0.0	0.0	0.0	0.0	771	1.068	37.5	991.0	1	1.05	0.95				
	8439	1	0.0	0.0	0.0	0.0	771	1.068	37.5	13.8	1	1.05	0.95				
	8445	1	8.0	2.6	0.0	0.0	724	0.991	12.1	230.0	1	1.05	0.95				
	8446	1	24.0	4.9	0.0	0.0	744	1.007	14.3	230.0	1	1.05	0.95				
	8447	1	31.0	10.0	0.0	0.0	724	0.989	10.3	230.0	1	1.05	0.95				
	8448	1	16.0	5.3	0.0	0.0	764	1.021	21.4	230.0	1	1.05	0.95				
	8449	1	41.6	13.699999999999998	0.0	0.0	724	1.018	23.0	230.0	1	1.05	0.95				
	8450	1	30.7	10.1	0.0	0.0	764	1.009	22.2	230.0	1	1.05	0.95				
	8451	1	27.1	3.9	0.0	0.0	806	0.981	80.0	138.0	1	1.05	0.95				
	8452	1	0.0	0.0	0.0	0.0	801	1.025	79.8	991.0	1	1.9	0.4				
	8453	1	0.0	0.0	0.0	0.0	801	1.025	79.8	13.8	1	1.9	0.4				
	8454	1	25.0	8.2	0.0	0.0	715	1.005	-0.96	230.0	1	1.05	0.95				
	8455	1	225.0	69.9	0.0	0.0	715	0.959	4.010000000000001	230.0	1	1.05	0.95				
	8456	1	26.1	8.6	0.0	0.0	715	0.998	16.3	230.0	1	1.05	0.95				
	8457	1	48.7	19.3	0.0	0.0	715	0.979	6.32	230.0	1	1.05	0.95				
	8458	1	0.0	0.0	0.0	0.0	864	1.032	35.9	69.0	1	1.05	0.95				
	8459	1	0.0	0.0	0.0	0.0	864	0.986	36.6	69.0	1	1.05	0.95				
	8460	1	0.0	0.0	0.0	0.0	864	0.986	36.5	69.0	1	1.05	0.95				
	8461	1	9.8	0.7	0.0	0.0	864	0.988	36.800000000000004	69.0	1	1.05	0.95				
	8462	1	11.7	0.8	0.0	0.0	864	0.984	34.2	69.0	1	1.05	0.95				
	8463	1	17.0	1.2	0.0	0.0	864	0.967	32.6	69.0	1	1.05	0.95				
	8464	1	0.0	0.0	0.0	0.0	711	1.073	3.55	991.0	1	1.9	0.4				
	8465	1	0.0	0.0	0.0	-79.2	801	1.024	81.1	500.0	1	1.1	1.0				
	8466	1	0.0	0.0	0.0	0.0	711	1.073	3.55	13.8	1	1.9	0.4				
	8467	1	0.0	0.0	0.0	0.0	772	0.999	37.1	13.8	1	1.05	0.95				
	8468	1	0.0	0.0	0.0	0.0	772	0.999	37.2	13.8	1	1.05	0.95				
	8469	1	0.0	0.0	0.0	0.0	772	1.003	39.1	13.8	1	1.9	0.4				
	8470	1	0.0	0.0	0.0	0.0	772	1.003	39.1	13.8	1	1.9	0.4				
	8471	1	0.0	0.0	0.0	0.0	772	0.999	37.1	991.0	1	1.9	0.4				
	8472	1	0.0	0.0	0.0	0.0	772	0.999	37.2	991.0	1	1.9	0.4				
	8473	1	0.0	0.0	0.0	0.0	772	1.003	39.1	991.0	1	1.9	0.4				
	8474	1	0.0	0.0	0.0	0.0	772	1.003	39.1	991.0	1	1.9	0.4				
	8475	1	0.0	0.0	0.0	0.0	701	1.022	36.4	500.0	1	1.1	1.0				
	8476	1	0.0	0.0	0.0	0.0	701	1.017	37.1	34.5	1	1.05	0.95				
	8477	2	0.0	0.0	0.0	0.0	701	1.004	39.7	34.5	1	1.05	0.95				
	8478	1	0.0	0.0	0.0	0.0	742	0.998	22.900000000000002	991.0	1	1.9	0.4				
	8479	1	0.0	0.0	0.0	0.0	742	0.995	22.600000000000005	991.0	1	1.9	0.4				
	8480	1	0.0	0.0	0.0	0.0	742	0.998	22.900000000000002	34.5	1	1.05	0.95				
	8481	1	0.0	0.0	0.0	6.5	742	0.998	22.900000000000002	34.5	1	1.05	0.95				
	8482	1	0.0	0.0	0.0	-0.7999999999999998	742	0.995	22.600000000000005	34.5	1	1.05	0.95				
	8483	1	0.0	0.0	0.0	0.0	742	0.995	22.600000000000005	34.5	1	1.05	0.95				
	8484	2	0.0	0.0	0.0	0.0	742	0.989	23.4	34.5	1	1.05	0.95				
	8485	2	0.0	0.0	0.0	0.0	742	0.993	23.5	34.5	1	1.05	0.95				
	8486	1	0.0	0.0	0.0	0.0	802	0.986	75.9	991.0	1	1.9	0.4				
	8487	1	0.0	0.0	0.0	0.0	802	0.986	75.9	13.8	1	1.9	0.4				
	8488	1	0.0	0.0	0.0	0.0	802	0.986	75.9	991.0	1	1.9	0.4				
	8489	1	0.0	0.0	0.0	0.0	802	0.986	75.9	13.8	1	1.9	0.4				
	8490	1	0.0	0.0	0.0	0.0	802	0.986	75.7	991.0	1	1.9	0.4				
	8491	1	0.0	0.0	0.0	0.0	802	0.986	75.7	13.8	1	1.9	0.4				
	8492	1	0.0	0.0	0.0	0.0	802	0.986	75.7	991.0	1	1.9	0.4				
	8493	1	0.0	0.0	0.0	0.0	802	0.986	75.7	13.8	1	1.9	0.4				
	8494	1	0.0	0.0	0.0	0.0	802	0.982	79.7	991.0	1	1.9	0.4				
	8495	1	0.0	0.0	0.0	0.0	802	0.982	79.7	13.8	1	1.9	0.4				
	8496	1	0.0	0.0	0.0	0.0	802	0.982	79.7	991.0	1	1.9	0.4				
	8497	1	0.0	0.0	0.0	0.0	802	0.982	79.7	13.8	1	1.9	0.4				
	8498	1	0.0	0.0	0.0	0.0	802	0.982	79.7	991.0	1	1.9	0.4				
	8499	1	0.0	0.0	0.0	0.0	802	0.982	79.7	13.8	1	1.9	0.4				
	8500	1	0.0	0.0	0.0	-200.0	801	1.028	80.6	500.0	1	1.1	1.0				
	8501	1	0.0	0.0	0.0	0.0	802	1.032	82.8	230.0	1	1.05	0.95				
	8505	1	0.0	0.0	0.0	0.0	842	0.995	76.2	991.0	1	1.9	0.4				
	8506	1	0.0	0.0	0.0	0.0	842	0.995	76.2	13.8	1	1.9	0.4				
	8507	1	0.0	0.0	0.0	0.0	842	0.995	76.2	991.0	1	1.9	0.4				
	8508	1	0.0	0.0	0.0	0.0	842	0.995	76.2	13.8	1	1.9	0.4				
	8509	1	0.0	0.0	0.0	0.0	702	0.997	29.000000000000004	230.0	1	1.05	0.95				
	8511	1	0.0	0.0	0.0	0.0	802	0.997	79.1	230.0	1	1.05	0.95				
	8512	1	0.0	0.0	0.0	0.0	805	1.01	76.2	138.0	1	1.05	0.95				
	8513	1	94.0	13.4	0.0	0.0	805	1.005	75.1	138.0	1	1.05	0.95				
	8514	1	112.99999999999999	16.1	0.0	0.0	805	1.001	74.3	138.0	1	1.05	0.95				
	8515	1	88.9	12.7	0.0	0.0	805	0.996	73.4	138.0	1	1.05	0.95				
	8516	1	20.1	2.9	0.0	0.0	805	0.998	73.8	138.0	1	1.05	0.95				
	8521	1	0.0	0.0	0.0	0.0	802	1.001	78.8	230.0	1	1.05	0.95				
	8522	1	0.0	0.0	0.0	0.0	804	1.01	75.9	69.0	1	1.05	0.95				
	8523	1	0.0	0.0	0.0	0.0	804	1.01	75.6	69.0	1	1.05	0.95				
	8524	1	54.7	7.8	0.0	0.0	804	1.006	74.6	69.0	1	1.05	0.95				
	8525	1	0.0	0.0	0.0	0.0	804	1.01	75.6	69.0	1	1.05	0.95				
	8526	1	52.300000000000004	7.5	0.0	0.0	804	1.01	75.5	69.0	1	1.05	0.95				
	8527	1	66.2	9.4	0.0	0.0	804	1.0	72.3	69.0	1	1.05	0.95				
	8528	1	15.6	2.2	0.0	0.0	804	1.013	75.8	69.0	1	1.05	0.95				
	8529	1	45.8	6.5	0.0	0.0	804	1.009	75.8	69.0	1	1.05	0.95				
	8531	1	0.0	0.0	0.0	0.0	802	0.996	79.4	230.0	1	1.05	0.95				
	8532	1	0.0	0.0	0.0	0.0	803	1.01	75.6	138.0	1	1.05	0.95				
	8535	2	0.0	0.0	0.0	0.0	802	1.02	85.3	992.0	1	1.05	0.95				
	8537	1	0.0	0.0	0.0	0.0	803	1.01	69.1	69.0	1	1.05	0.95				
	8538	2	0.0	0.0	0.0	0.0	802	1.02	85.7	992.0	1	1.05	0.95				
	8539	1	31.6	4.5	0.0	0.0	803	1.0	67.0	69.0	1	1.05	0.95				
	8540	1	33.0	4.7	0.0	0.0	803	1.001	67.3	69.0	1	1.05	0.95				
