%% MATPOWER Case Format : Version 2
function mpc = eto_ponta_seco
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	6840	6845	0.0	0.16149999999999998	0.0	60.0	64.0	72.0	0.9995	-0.0	1	-59.99999999999999	59.99999999999999								
	4783	4787	0.014499999999999999	0.3847	0.0	45.0	45.0	45.0	0.9605	-0.0	1	-59.99999999999999	59.99999999999999								
	84	42417	4.0e-5	-0.01667	0.0	300.0	359.0	419.00000000000006	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10033	43365	0.00157	0.1535	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43543	43544	0.0	0.4118	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6651	6652	0.00494	0.34445	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41062	41262	0.03911	1.2443	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2978	43529	0.0033	0.21280000000000002	0.0	50.0	67.0	75.0	0.9824	-0.0	1	-59.99999999999999	59.99999999999999								
	5452	5386	0.0	0.14231	0.0	100.0	106.0	120.0	0.9734	-0.0	1	-59.99999999999999	59.99999999999999								
	5550	6078	0.0	0.01573	0.0	600.0	642.0	720.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	8947	8946	0.0	0.09175000000000001	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	601	41638	-0.0001	-0.0051	0.0	315.0	378.0	440.00000000000006	0.9887	-0.0	1	-59.99999999999999	59.99999999999999								
	41058	41259	0.00459	0.11246	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3010	42030	0.0	0.013600000000000001	0.0	900.0	1080.0	1259.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5519	5518	0.0	0.2	0.0	0.0	0.0	0.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	41136	41336	0.00509	0.49896	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41609	41608	0.0064	0.16899999999999998	0.0	150.0	180.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6689	6690	0.00792	0.27387	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43677	43661	0.0	-0.008	0.0	0.0	0.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43172	43081	0.00782	0.22072	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41108	41308	0.00736	0.11109	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6492	6497	0.0	-0.00475	0.0	100.0	105.0	120.0	1.034	-0.0	1	-59.99999999999999	59.99999999999999								
	5721	42264	0.0	0.14195	0.0	100.0	107.0	120.0	0.982	-0.0	1	-59.99999999999999	59.99999999999999								
	5194	5197	0.004	0.06309999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	775	3004	0.0	0.395	0.0	67.0	67.0	67.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6008	6003	0.0	-0.01135	0.0	100.0	120.0	140.0	0.9953	-0.0	1	-59.99999999999999	59.99999999999999								
	6770	6779	0.0	0.11800000000000001	0.0	120.0	156.0	120.0	0.9956	-0.0	1	-59.99999999999999	59.99999999999999								
	42436	42432	0.0	0.16465	0.0	600.0	660.0	684.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5565	5564	0.0	0.13655	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5852	5863	0.0	0.6175	0.0	40.0	43.0	48.0	0.9869	-0.0	1	-59.99999999999999	59.99999999999999								
	149	152	0.0	0.052110000000000004	0.0	225.0	225.0	225.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	9513	9515	0.0	0.981	0.0	25.0	25.0	25.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	586	41800	0.001	0.047599999999999996	0.0	400.0	520.0	520.0	0.9848	-0.0	1	-59.99999999999999	59.99999999999999								
	552	41532	0.0	0.0027500000000000003	0.0	1500.0	1950.0	2100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5821	5827	0.0	0.048479999999999995	0.0	300.0	360.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1288	9315	0.00651	0.11721	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6909	6901	0.0	0.6515000000000001	0.0	26.0	26.0	26.0	0.9901	-0.0	1	-59.99999999999999	59.99999999999999								
	43368	43367	0.007032	0.41063000000000005	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4081	42059	0.0	-0.006999999999999999	0.0	225.0	270.0	313.0	0.9786	-0.0	1	-59.99999999999999	59.99999999999999								
	4893	4896	0.020499999999999997	0.49450000000000005	0.0	30.0	30.0	30.0	0.9126	-0.0	1	-59.99999999999999	59.99999999999999								
	5461	5429	0.0	0.38136000000000003	0.0	39.0	40.0	47.0	0.9778	-0.0	1	-59.99999999999999	59.99999999999999								
	1295	41395	0.0016200000000000001	-0.0138	0.0	83.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8532	8537	0.0	0.10279999999999999	0.0	150.0	180.0	150.0	0.9851	-0.0	1	-59.99999999999999	59.99999999999999								
	768	43521	0.00185	0.007850000000000001	0.0	150.0	176.0	195.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9262	43841	0.00216	0.16896999999999998	0.0	83.0	100.0	100.0	0.9986	-0.0	1	-59.99999999999999	59.99999999999999								
	4506	4509	0.0	0.29541	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9594	41286	0.00542	-0.012629999999999999	0.0	75.0	90.0	105.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1231	41307	0.00203	0.16047	0.0	83.0	125.0	125.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	4754	4758	0.0	1.464	0.0	5.0	5.0	5.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2068	2067	0.0	0.3293	0.0	35.0	35.0	35.0	0.972	-0.0	0	-59.99999999999999	59.99999999999999								
	820	9361	0.0102	0.41479999999999995	0.0	50.0	60.0	70.0	1.036	-0.0	1	-59.99999999999999	59.99999999999999								
	9449	9444	0.0	0.05238	0.0	105.0	105.0	105.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5866	5862	0.0	-0.0045000000000000005	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43401	43014	0.01079	0.67687	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	228	222	0.0	-0.008539999999999999	0.0	225.0	265.0	277.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5226	5247	0.0	-0.007850000000000001	0.0	100.0	107.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	180	42411	0.0	-0.00598	0.0	225.0	254.0	254.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	41703	41702	0.0	0.3055	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8007	8008	0.0	0.1555	0.0	90.0	99.0	90.0	0.9912	-0.0	1	-59.99999999999999	59.99999999999999								
	352	357	0.0	0.0814	0.0	133.0	133.0	133.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8512	8486	0.0	-0.005600000000000001	0.0	150.0	165.0	180.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	3011	41530	0.0	0.0097	0.0	1200.0	1200.0	1200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4841	4846	0.0	0.2	0.0	149.0	149.0	149.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43215	43293	0.0053	0.40340000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5693	44019	0.00058	0.00745	0.0	150.0	160.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41707	41706	0.0049	0.2158	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43972	6076	0.0	0.07178	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1294	1165	0.0	0.0557	0.0	300.0	300.0	300.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	6472	42276	0.0	-0.008	0.0	150.0	158.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41047	41248	0.005639999999999999	-0.05595	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5685	8670	0.0	0.01095	0.0	100.0	120.0	140.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	41629	41628	0.0014000000000000002	0.0548	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1196	41233	0.0017299999999999998	-0.00886	0.0	83.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8251	8223	0.0	-0.026000000000000002	0.0	40.0	40.0	40.0	0.9973	-0.0	1	-59.99999999999999	59.99999999999999								
	108	42431	0.0	0.02327	0.0	600.0	660.0	684.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	464	465	0.001342	0.06309999999999999	0.0	400.0	478.0	478.0	0.9673	-0.0	1	-59.99999999999999	59.99999999999999								
	6132	6658	0.0	0.19444	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5281	5283	0.0	0.131	0.0	100.0	106.0	120.0	0.9763	-0.0	1	-59.99999999999999	59.99999999999999								
	5711	5718	0.0	0.151	0.0	100.0	106.0	120.0	0.9879	-0.0	1	-59.99999999999999	59.99999999999999								
	9763	9750	0.0144	0.15	0.0	56.2	56.2	56.2	1.037	-0.0	1	-59.99999999999999	59.99999999999999								
	5259	5264	0.0	0.0684	0.0	999.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	444	41780	-0.0001	-0.0049	0.0	400.0	480.0	480.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41942	41938	0.0	0.051	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9363	43327	0.0012	0.0451	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5181	5183	0.0	0.1244	0.0	100.0	100.0	120.0	0.9703	-0.0	1	-59.99999999999999	59.99999999999999								
	840	43267	0.0016	0.0033	0.0	150.0	195.0	199.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1161	1159	0.00191	0.16	0.0	150.0	150.0	150.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	2576	3618	0.0	0.3005	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5203	5207	0.0	-0.0062	0.0	100.0	107.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5452	5453	0.0	0.1293	0.0	100.0	106.0	120.0	0.9734	-0.0	1	-59.99999999999999	59.99999999999999								
	8698	8705	0.0	0.027136	0.0	44.0	52.800000000000004	44.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4536	4547	0.0	0.29979	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5101	42305	0.0001	0.001475	0.0	600.0	600.0	750.0	0.9685	-0.0	1	-59.99999999999999	59.99999999999999								
	484	404	0.0	0.0942	0.0	320.0	320.0	320.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	6132	42370	0.000498	-0.002668	0.0	450.0	540.0	630.0	0.9697	-0.0	1	-59.99999999999999	59.99999999999999								
	41104	41303	0.00201	0.24494	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5971	5973	0.0	0.1273	0.0	140.0	140.0	140.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	8072	8073	0.0	0.35	0.0	33.3	33.3	33.3	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2909	44320	0.0	-0.0060999999999999995	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2574	3615	0.0	0.3055	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4866	4864	0.0069	0.20420000000000002	0.0	15.0	15.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9840	43134	0.0020599999999999998	0.09133	0.0	150.0	180.0	210.0	0.9758	-0.0	1	-59.99999999999999	59.99999999999999								
	4763	4765	0.022000000000000002	0.4915	0.0	25.0	25.0	25.0	0.9642	-0.0	1	-59.99999999999999	59.99999999999999								
	41553	41552	0.005041	0.2443	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41132	41332	0.0066500000000000005	0.11106999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41037	41238	0.04027	0.71857	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6362	42366	0.000178	-0.009706	0.0	300.0	326.0	360.0	0.948	-0.0	1	-59.99999999999999	59.99999999999999								
	5004	5005	0.0	0.21184999999999998	0.0	0.0	0.0	0.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	5556	5558	0.0	0.1232	0.0	110.00000000000001	110.00000000000001	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41815	41814	-0.0001	-0.0032	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42096	42097	0.0	0.0742	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8200	8254	0.0	0.034444	0.0	450.0	540.0	630.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	890	43337	0.0021	-0.0058	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4782	4854	0.033	0.6431999999999999	0.0	20.0	20.0	20.0	0.9587	-0.0	1	-59.99999999999999	59.99999999999999								
	41208	41407	0.0	0.68	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2574	3615	0.0	0.302	0.0	25.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2363	43271	0.0013	-0.0087	0.0	120.0	156.0	156.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2896	43092	0.0030299999999999997	0.0087	0.0	150.0	159.0	180.0	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	543	41590	-8.999999999999999e-5	-0.00365	0.0	300.0	358.0	358.0	0.978	-0.0	1	-59.99999999999999	59.99999999999999								
	896	43328	0.0001	0.013000000000000001	0.0	600.0	720.0	774.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42327	42326	0.017905	0.72358	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9317	9316	0.0	0.14	0.0	37.0	37.0	37.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43247	43276	0.006500000000000001	0.4253	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5751	43986	0.0	-0.0022400000000000002	0.0	600.0	600.0	720.0	0.9779	-0.0	1	-59.99999999999999	59.99999999999999								
	43188	43264	0.00041	0.043280000000000006	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9865	9866	0.00779	0.2661	0.0	68.0	81.0	95.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	41190	41391	0.01225	0.44801	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3061	3062	0.0	0.01077	0.0	1050.0	1260.0	1260.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	41751	41750	0.00404	0.18968	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9245	41309	0.00344	-0.021400000000000002	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	391	393	0.0	-0.0018	0.0	400.0	496.0	559.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42061	4070	0.00010999999999999999	0.06003	0.0	225.0	270.0	313.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41089	41289	0.0	0.12890000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1209	41267	0.00026	-0.006	0.0	165.0	214.0	214.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	210	42014	0.0	0.014790000000000001	0.0	560.0	621.0	644.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	996	904	0.000185	0.02308	0.0	1625.0	1625.0	1625.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42151	42152	0.0	0.1418	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41648	41927	0.00609	0.2923	0.0	150.0	179.0	179.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	2749	43933	-0.00015	-0.00613	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41625	41624	0.004435	0.2439	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6450	8505	0.001918	-0.01452	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2668	2667	0.0	0.10679999999999999	0.0	120.0	120.0	120.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	43936	43935	0.02114	0.84543	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4502	4678	0.0	0.0917	0.0	100.0	120.0	140.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	8192	8193	0.0	0.24559999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41188	41387	0.00728	0.52656	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8367	8438	0.0	1.0e-5	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6801	6803	0.0	-0.008579999999999999	0.0	60.0	63.0	72.0	0.9683	-0.0	1	-59.99999999999999	59.99999999999999								
	2603	2691	0.0	0.1725	0.0	14.000000000000002	14.000000000000002	14.000000000000002	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42289	42288	0.00909	0.28918	0.0	0.0	0.0	8888.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5789	5786	0.0	-0.01135	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6040	5745	0.0	0.0851	0.0	140.0	140.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	568	41614	-6.0e-5	-0.0025700000000000002	0.0	315.0	315.0	378.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	2724	43019	0.00307	0.0091	0.0	150.0	159.0	162.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	41887	41888	0.0040999999999999995	0.1155	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	412	41889	0.015	0.4208	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4522	4529	0.0	0.0857	0.0	100.0	102.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43144	43031	0.00047	0.043250000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43405	43065	0.00658	0.77767	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5219	44109	0.0	0.08078900000000001	0.0	190.0	190.0	190.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5491	5493	0.0	0.2556	0.0	50.0	53.0	60.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	42125	42126	0.0	0.18469999999999998	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7207	44033	0.0	-0.0010299999999999999	0.0	960.0	1152.0	1344.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1076	43379	0.0049499999999999995	0.02866	0.0	450.0	585.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41059	41258	0.00459	0.10938	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2068	2067	0.0	0.3293	0.0	35.0	35.0	35.0	0.9732	-0.0	1	-59.99999999999999	59.99999999999999								
	5501	5503	0.0	0.1295	0.0	100.0	100.0	120.0	0.9231	-0.0	1	-59.99999999999999	59.99999999999999								
	5254	5255	0.0019	0.09300000000000001	0.0	100.0	103.0	120.0	1.031	-0.0	1	-59.99999999999999	59.99999999999999								
	671	672	0.0	0.2892	0.0	30.0	30.0	30.0	0.9653	-0.0	1	-59.99999999999999	59.99999999999999								
	9302	43929	0.0025700000000000002	0.16768	0.0	83.0	100.0	115.99999999999999	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	41158	41359	0.01426	0.33315	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6909	6901	0.0	0.6406000000000001	0.0	26.0	26.0	26.0	0.9901	-0.0	1	-59.99999999999999	59.99999999999999								
	43998	43997	0.0	0.12136	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5551	6079	0.0	-0.00126	0.0	600.0	642.0	720.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	965	41231	0.00018999999999999998	0.011009999999999999	0.0	672.0	726.0	739.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42268	6482	0.0	-0.0051	0.0	150.0	158.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43638	43637	0.0	0.26398	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8427	8425	0.0004	0.0688	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41015	41217	0.012709999999999999	0.18230000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5531	5538	0.0	0.14205	0.0	100.0	103.0	120.0	0.9336	-0.0	1	-59.99999999999999	59.99999999999999								
	5305	5309	0.0	0.11667	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7222	7225	0.0	-0.012	0.0	200.0	200.0	240.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41209	41408	0.0	0.68	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3698	43621	0.0	-0.0023599999999999997	0.0	540.0	648.0	648.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9520	9519	0.0	0.004	0.0	25.0	25.0	25.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8207	8359	0.0005	-0.057699999999999994	0.0	300.0	360.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2891	43001	5.0e-5	-0.01733	0.0	150.0	195.0	210.0	1.019	-0.0	1	-59.99999999999999	59.99999999999999								
	1086	43099	0.00182	0.13307	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1323	41280	0.00221	0.1564	0.0	83.0	100.0	115.99999999999999	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	20701	20704	0.0	0.33340000000000003	0.0	30.0	30.0	30.0	1.07	-0.0	1	-59.99999999999999	59.99999999999999								
	4017	4016	0.0	0.185	0.0	57.99999999999999	57.99999999999999	57.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	86	48	0.0	0.0071475	0.0	1050.0	1050.0	1050.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	3344	42155	0.0	0.0721	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1006	43065	0.00166	0.12513	0.0	79.0	79.0	79.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41032	41234	0.00438	0.07168000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42102	42103	0.0	0.0695	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1886	1846	0.0	0.23870000000000002	0.0	30.0	30.0	30.0	0.9537	-0.0	1	-59.99999999999999	59.99999999999999								
	5501	5505	0.0	0.21	0.0	60.0	60.0	72.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	594	41746	3.0e-5	0.00136	0.0	750.0	825.0	825.0	1.053	-0.0	1	-59.99999999999999	59.99999999999999								
	5599	5598	0.0	0.01073	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	20700	20725	0.0	0.5107	0.0	15.0	15.0	15.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	1281	41377	0.0051	-0.2148	0.0	75.0	112.00000000000001	112.00000000000001	0.9662	-0.0	1	-59.99999999999999	59.99999999999999								
	7736	7735	0.0	0.4	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3032	42419	4.0e-5	0.0321	0.0	400.0	480.0	560.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	8161	8705	0.0	0.070955	0.0	220.00000000000003	264.0	220.00000000000003	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1048	43081	0.0059	-0.03003	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2353	9332	0.0084	0.4021	0.0	50.0	60.0	60.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	760	43523	0.0	0.195	0.0	50.0	53.0	75.0	0.9908	-0.0	1	-59.99999999999999	59.99999999999999								
	6886	6883	0.0	0.56214	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	446	447	0.0023599999999999997	0.08259999999999999	0.0	150.0	150.0	180.0	0.9872	-0.0	1	-59.99999999999999	59.99999999999999								
	3064	3062	0.0	0.20684999999999998	0.0	350.0	420.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6952	6945	0.0	-0.0078000000000000005	0.0	100.0	120.0	140.0	0.9915	-0.0	1	-59.99999999999999	59.99999999999999								
	43155	43056	0.00194	0.64266	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6491	6496	0.0	0.0832	0.0	100.0	105.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	225	42020	0.0	-0.009399999999999999	0.0	225.0	247.00000000000003	254.0	0.9993	-0.0	1	-59.99999999999999	59.99999999999999								
	43564	43563	0.0	0.32034	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6004	6005	0.0	0.30935	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5581	5588	0.0	0.00437	0.0	300.0	324.0	378.0	0.9033	-0.0	1	-59.99999999999999	59.99999999999999								
	2629	8905	0.0	0.105	0.0	80.0	80.0	80.0	1.038	-0.0	1	-59.99999999999999	59.99999999999999								
	10022	10023	0.0	0.39	0.0	20.0	25.0	25.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	9739	43071	0.000142	-0.001414	0.0	672.0	807.0	941.0	1.038	-0.0	1	-59.99999999999999	59.99999999999999								
	5096	5097	0.0	0.11077999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43317	43315	0.0028000000000000004	0.1191	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	251	44323	0.0	0.044199999999999996	0.0	405.0	405.0	87.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	7212	7214	0.0	0.139	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5371	42330	0.00057	-0.00331	0.0	1200.0	1442.0	1442.0	0.9605	-0.0	1	-59.99999999999999	59.99999999999999								
	41627	41626	0.005543	0.2439	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	839	43269	0.001	0.09029999999999999	0.0	150.0	195.0	210.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	5778	44070	0.0	0.041139999999999996	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43610	43609	0.0	0.105	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4544	4551	0.0	-0.01425	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4663	3569	0.044800000000000006	0.792	0.0	12.5	12.5	12.5	0.9917	-0.0	1	-59.99999999999999	59.99999999999999								
	42259	42258	0.0	0.25489999999999996	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9260	41314	0.00378	-0.021629999999999996	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5321	44007	0.0	0.00488	0.0	200.0	240.0	280.0	0.9866	-0.0	1	-59.99999999999999	59.99999999999999								
	43491	1010	0.0197	0.488	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41809	41808	0.00445	0.20925000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1034	43072	0.00407	0.1232	0.0	75.0	75.0	84.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1256	41368	0.00907	0.2821	0.0	50.0	75.0	75.0	0.9791	-0.0	1	-59.99999999999999	59.99999999999999								
	3748	3749	0.0	0.09	0.0	18.0	21.0	18.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	43177	43179	0.00151	0.0605	0.0	100.0	120.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4711	3526	0.0	0.08016999999999999	0.0	150.0	179.0	210.0	0.986	-0.0	1	-59.99999999999999	59.99999999999999								
	2990	43539	0.0039000000000000003	0.2112	0.0	50.0	57.99999999999999	75.0	0.991	-0.0	1	-59.99999999999999	59.99999999999999								
	5303	5307	0.0	0.11667	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2508	3603	0.0	0.6995	0.0	32.0	43.0	43.0	1.054	-0.0	1	-59.99999999999999	59.99999999999999								
	5131	5133	0.0	0.1343	0.0	100.0	106.0	120.0	0.9818	-0.0	1	-59.99999999999999	59.99999999999999								
	2368	43275	0.0009	-0.013000000000000001	0.0	150.0	195.0	199.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41589	41588	0.0058	0.1566	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44066	44067	0.009839	0.26978	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	576	41718	-4.0e-5	0.002	0.0	300.0	304.0	360.0	0.9938	-0.0	1	-59.99999999999999	59.99999999999999								
	8095	8097	0.0	0.21667000000000003	0.0	60.0	60.0	60.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1207	43804	0.00153	-0.00795	0.0	88.0	106.0	123.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42251	5736	0.0	0.8145	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2681	2680	0.0	0.20309999999999997	0.0	28.999999999999996	28.999999999999996	28.999999999999996	0.9875	-0.0	1	-59.99999999999999	59.99999999999999								
	980	41301	0.00023	-0.00042	0.0	672.0	807.0	941.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	42021	42020	0.0	0.15407	0.0	225.0	247.00000000000003	254.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44022	44021	0.0	0.77795	0.0	300.0	360.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42367	42366	0.00207	0.17731000000000002	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44321	44320	0.0	0.2146	0.0	10.0	12.0	12.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1192	41227	0.00377	0.27857	0.0	50.0	75.0	75.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	2672	2602	0.0	1.0425	0.0	24.0	24.0	24.0	1.052	-0.0	0	-59.99999999999999	59.99999999999999								
	220	43545	0.0	0.1782	0.0	75.0	90.0	103.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	6067	6012	0.0	0.14	0.0	120.0	144.0	144.0	0.9932	-0.0	1	-59.99999999999999	59.99999999999999								
	1189	41217	0.00377	-0.0101	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	87	42417	0.00121	0.048330000000000005	0.0	300.0	359.0	419.00000000000006	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	6250	6253	0.0	0.95	0.0	16.0	20.0	16.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	9891	43857	0.00188	-0.00123	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2529	3634	0.0	0.8	0.0	25.0	30.0	30.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	41150	41350	0.01355	0.21462	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5761	5763	0.0028199999999999996	0.12789999999999999	0.0	100.0	120.0	15.0	0.9667	-0.0	1	-59.99999999999999	59.99999999999999								
	8280	8946	0.0	0.12525	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	767	2962	0.0	0.391	0.0	33.0	40.0	33.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	42317	42316	0.0	0.13192	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2515	3645	0.0	0.708	0.0	32.0	43.0	43.0	1.086	-0.0	1	-59.99999999999999	59.99999999999999								
	961	43933	0.00221	0.08833	0.0	150.0	195.0	210.0	0.9395	-0.0	1	-59.99999999999999	59.99999999999999								
	3146	3142	0.0	0.11199999999999999	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2610	2609	0.0	0.19390000000000002	0.0	83.0	83.0	83.0	1.029	-0.0	1	-59.99999999999999	59.99999999999999								
	2040	626	0.030699999999999998	0.5533	0.0	24.0	24.0	108.0	1.136	-0.0	1	-59.99999999999999	59.99999999999999								
	226	118	0.0	-0.00378	0.0	225.0	225.0	225.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	585	41873	0.0	0.08810000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2502	2554	0.0	0.299	0.0	40.0	48.0	48.0	0.9347	-0.0	1	-59.99999999999999	59.99999999999999								
	10007	43925	0.0017699999999999999	-0.01011	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1020	43027	0.00196	0.054400000000000004	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6364	44045	0.0053549999999999995	-0.02136	0.0	55.00000000000001	59.0	66.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6578	6520	0.0	0.145	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41005	41351	0.0	-0.1109	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5003	6201	0.0	0.0533	0.0	0.0	0.0	0.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	44304	44303	0.0	0.17602	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6631	6632	0.0	0.11667	0.0	120.0	168.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	107	110	0.0	0.02141	0.0	600.0	720.0	840.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	761	3753	0.0	0.402	0.0	33.0	39.0	33.0	0.9834	-0.0	1	-59.99999999999999	59.99999999999999								
	41020	41223	0.00227	0.23140999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	564	563	0.001	0.0421	0.0	300.0	300.0	359.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	41749	41748	0.006	0.28190000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	336	4318	0.0	0.0467	0.0	150.0	195.0	210.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	43400	43013	0.011739999999999999	0.6779999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	948	43063	0.0030499999999999998	0.00817	0.0	150.0	159.0	180.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	755	750	0.0	0.16285	0.0	0.0	0.0	0.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	2988	43533	0.0029	0.21109999999999998	0.0	50.0	72.0	75.0	0.9634	-0.0	1	-59.99999999999999	59.99999999999999								
	95170	99751	0.0	0.8959999999999999	0.0	14.000000000000002	14.000000000000002	14.000000000000002	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6351	6353	0.0	0.1273	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1267	41327	0.00165	0.13275	0.0	165.0	214.0	214.0	0.9962	-0.0	1	-59.99999999999999	59.99999999999999								
	5501	5503	0.0	0.13449999999999998	0.0	100.0	100.0	120.0	0.9231	-0.0	1	-59.99999999999999	59.99999999999999								
	2990	43541	0.0	0.2112	0.0	50.0	57.99999999999999	65.0	0.991	-0.0	1	-59.99999999999999	59.99999999999999								
	6413	6417	0.0	0.282	0.0	33.0	33.0	33.0	0.995	-0.0	1	-59.99999999999999	59.99999999999999								
	8500	8758	0.0	0.0175	0.0	600.0	780.0	840.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	565	41708	0.0011	0.0479	0.0	300.0	351.0	351.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43258	43288	0.0	0.42369999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7769	4906	0.0285	0.6884999999999999	0.0	20.0	20.0	20.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	5484	5487	0.0	0.2402	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4565	7550	0.0	0.11199999999999999	0.0	120.0	144.0	168.0	1.079	-0.0	1	-59.99999999999999	59.99999999999999								
	9726	43323	0.0013	0.0141	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	107	42408	0.0	0.02114	0.0	600.0	720.0	840.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	2968	2969	0.0	0.1804	0.0	50.0	60.0	50.0	0.9652	-0.0	1	-59.99999999999999	59.99999999999999								
	1892	1805	0.0	0.46759999999999996	0.0	41.0	41.0	41.0	0.9695	-0.0	1	-59.99999999999999	59.99999999999999								
	41761	41760	0.00111	0.048920000000000005	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9746	9747	0.0	0.005195	0.0	22.0	22.0	22.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2992	43617	0.0	0.052000000000000005	0.0	150.0	195.0	195.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	5121	5123	0.00262	0.1311	0.0	100.0	120.0	140.0	0.972	-0.0	1	-59.99999999999999	59.99999999999999								
	1235	9205	0.015009999999999999	0.39840000000000003	0.0	25.0	37.0	37.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	439	41780	0.0013	0.057999999999999996	0.0	400.0	480.0	480.0	0.9812	-0.0	1	-59.99999999999999	59.99999999999999								
	6827	6824	0.0	0.25607	0.0	18.0	18.0	18.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6331	6332	0.0	0.09210000000000002	0.0	100.0	120.0	140.0	0.9843	-0.0	1	-59.99999999999999	59.99999999999999								
	6941	6939	0.0	0.52331	0.0	26.0	26.0	26.0	0.9841	-0.0	1	-59.99999999999999	59.99999999999999								
	131	22	0.0	0.0554	0.0	378.0	378.0	378.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1027	43048	0.00017999999999999998	0.0154	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8288	8281	0.0	-0.01	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1250	41353	0.00378	0.18085	0.0	83.0	125.0	125.0	0.9608	-0.0	1	-59.99999999999999	59.99999999999999								
	41894	41764	-0.00013	-0.00565	0.0	400.0	478.0	478.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5696	5697	0.0	0.06929	0.0	120.0	150.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9534	43078	0.0016	-0.01317	0.0	150.0	180.0	210.0	0.9928	-0.0	1	-59.99999999999999	59.99999999999999								
	8221	8231	0.0	0.16138000000000002	0.0	13.0	13.0	13.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	175	211	0.0	-0.0034000000000000002	0.0	225.0	270.0	315.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	884	2464	0.0002	0.0691	0.0	150.0	195.0	210.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	6965	7001	0.0	0.3	0.0	20.0	23.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5972	5974	0.0	0.09295	0.0	100.0	100.0	120.0	0.9799	-0.0	1	-59.99999999999999	59.99999999999999								
	43642	43641	0.0	0.25956	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6565	44023	0.0	0.14065	0.0	100.0	120.0	140.0	0.9462	-0.0	1	-59.99999999999999	59.99999999999999								
	1752	1753	0.0	0.1084	0.0	67.0	67.0	0.0	0.9604	-0.0	1	-59.99999999999999	59.99999999999999								
	42094	42095	0.0	0.3362	0.0	33.0	44.0	47.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5502	44001	0.0	0.00597	0.0	300.0	300.0	360.0	0.9806	-0.0	1	-59.99999999999999	59.99999999999999								
	552	41536	0.0016	0.0698	0.0	336.0	336.0	403.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41185	41384	0.01548	0.18359999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5291	5293	0.0	0.1303	0.0	100.0	106.0	120.0	0.9432	-0.0	1	-59.99999999999999	59.99999999999999								
	618	506	0.0	0.25894	0.0	113.99999999999999	113.99999999999999	113.99999999999999	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	1253	41357	0.0033900000000000002	-0.0055000000000000005	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3970	43543	0.0	-0.0218	0.0	75.0	90.0	103.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5461	5463	0.0	0.25980000000000003	0.0	50.0	53.0	60.0	0.9778	-0.0	1	-59.99999999999999	59.99999999999999								
	44078	44076	0.0	0.0774	0.0	400.0	400.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43169	43073	0.00812	1.3403	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3033	42420	0.00032	-0.00246	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6341	6347	0.0	0.2675	0.0	40.0	48.0	40.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	1275	41377	-0.00404	0.34076	0.0	75.0	112.00000000000001	112.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5482	5483	0.0	-0.0663	0.0	100.0	102.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5390	5393	0.0	0.13535	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	586	41804	0.001	0.0471	0.0	400.0	520.0	520.0	0.9848	-0.0	1	-59.99999999999999	59.99999999999999								
	7183	44027	0.002889	-0.025	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5623	5626	0.0	-0.005849999999999999	0.0	100.0	104.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9874	9875	0.0019500000000000001	0.09093400000000001	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43347	43348	0.009899999999999999	0.4631	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1952	639	0.0	0.2075	0.0	25.0	25.0	25.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	827	43945	0.0006	0.0674	0.0	150.0	195.0	210.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	577	41554	0.0003	-0.0063	0.0	400.0	480.0	560.0	0.9989	-0.0	1	-59.99999999999999	59.99999999999999								
	5461	5468	0.0	0.0926	0.0	100.0	102.0	120.0	0.9951	-0.0	1	-59.99999999999999	59.99999999999999								
	41881	41883	0.0	-0.0045000000000000005	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9570	41219	0.00172	0.17994	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7300	7308	0.0	0.07778	0.0	180.0	216.0	216.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	4533	4796	0.012889999999999999	0.38689	0.0	45.0	45.0	45.0	0.9778	-0.0	1	-59.99999999999999	59.99999999999999								
	3471	41884	0.0	0.0682	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6317	44041	0.001281	-0.010700000000000001	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2725	43053	0.00332	0.0069	0.0	150.0	180.0	210.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	615	41598	0.007681	0.2458	0.0	40.0	40.0	40.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5739	5742	0.0	0.072055	0.0	180.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	886	43279	0.0006	0.0492	0.0	150.0	195.0	199.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	4552	4559	0.0	0.3053	0.0	30.0	31.0	36.0	0.9788	-0.0	1	-59.99999999999999	59.99999999999999								
	427	428	0.0019320000000000001	0.07629999999999999	0.0	250.0	264.0	264.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	42352	42353	0.00967	0.23596	0.0	1200.0	1320.0	1200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6716	6718	0.0	0.10145	0.0	110.00000000000001	154.0	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6070	42396	0.0	0.018006	0.0	900.0	1080.0	1259.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6900	6902	0.00251	0.14005	0.0	100.0	105.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7544	4914	0.022799999999999997	0.0051	0.0	25.0	25.0	25.0	0.97	-0.0	1	-59.99999999999999	59.99999999999999								
	320	9034	0.0	0.0407	0.0	1200.0	1200.0	1200.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	5602	5608	0.0	-0.006	0.0	100.0	103.0	120.0	0.9991	-0.0	1	-59.99999999999999	59.99999999999999								
	6841	6847	0.0	-0.00615	0.0	100.0	105.0	120.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	5502	44005	0.0	0.00301	0.0	300.0	321.0	360.0	0.9806	-0.0	1	-59.99999999999999	59.99999999999999								
	600	41818	-0.0001	-0.0033	0.0	750.0	899.0	1049.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6140	44066	0.000229	0.032123	0.0	450.0	540.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5442	5443	0.0	-0.0102	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42380	42381	0.0	0.2415	0.0	750.0	900.0	750.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42080	42081	0.0	0.0806	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5540	5552	0.00030700000000000004	0.028050000000000002	0.0	450.0	463.0	540.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	41064	41264	0.04636	0.13949999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9435	896	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	492	41646	0.000688	0.033	0.0	150.0	179.0	179.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5254	5255	0.00264	0.0919	0.0	100.0	120.0	140.0	1.031	-0.0	1	-59.99999999999999	59.99999999999999								
	8751	8494	0.0016120000000000002	-0.015149999999999999	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9533	43078	7.000000000000001e-5	0.0799	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5883	5884	0.0	-0.012110000000000001	0.0	100.0	107.0	107.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43125	43175	0.00577	0.33463	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43357	43342	0.0149	0.39840000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5252	8175	0.0	0.2823	0.0	50.0	50.0	60.0	0.9824	-0.0	1	-59.99999999999999	59.99999999999999								
	4822	4825	0.022940000000000002	0.51319	0.0	20.0	25.0	25.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	9544	43392	-8.999999999999999e-5	0.0269	0.0	450.0	585.0	585.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41155	41356	0.00251	0.24431	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3526	4715	0.0	-0.01317	0.0	150.0	179.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	777	2972	0.0	0.4165	0.0	33.0	40.0	33.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	4630	4629	0.0	0.14645	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8078	8079	0.0	0.35	0.0	33.3	33.3	33.3	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5815	5649	0.0	0.07780000000000001	0.0	416.0	416.0	416.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5403	5401	0.0	0.1313	0.0	100.0	120.0	160.0	0.9798	-0.0	1	-59.99999999999999	59.99999999999999								
	6610	41546	0.0	-0.0022	0.0	400.0	480.0	559.0	0.996	-0.0	1	-59.99999999999999	59.99999999999999								
	5972	5974	0.0	0.09210000000000002	0.0	100.0	100.0	120.0	0.9799	-0.0	1	-59.99999999999999	59.99999999999999								
	386	388	0.0	-0.003	0.0	300.0	390.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43256	43278	0.0052	0.41159999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43667	43668	0.0	0.0764	0.0	60.0	60.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9357	43327	0.0012	0.058600000000000006	0.0	100.0	100.0	100.0	0.9793	-0.0	1	-59.99999999999999	59.99999999999999								
	7543	4710	0.0207	0.5033	0.0	30.0	30.0	30.0	0.9748	-0.0	1	-59.99999999999999	59.99999999999999								
	2035	41610	0.0007000000000000001	0.0892	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42174	42175	0.0	0.011000000000000001	0.0	3.0	3.0	3.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	314	1575	0.0	-0.00903	0.0	150.0	150.0	150.0	0.952	-0.0	1	-59.99999999999999	59.99999999999999								
	847	43313	0.001	0.002	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44120	44119	0.0	0.5567	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41729	41728	0.0009	0.0405	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	234	43609	0.0	0.04945	0.0	225.0	270.0	315.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	1283	41380	0.002	0.17186	0.0	83.0	100.0	115.99999999999999	0.9734	-0.0	1	-59.99999999999999	59.99999999999999								
	789	43667	0.0	0.2696	0.0	60.0	60.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6568	6553	0.0	-0.01418	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8167	8168	0.0	0.038611	0.0	360.0	432.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42162	42159	0.0	-0.0034999999999999996	0.0	175.0	175.0	175.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8122	8125	0.0	0.36363999999999996	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6220	42380	0.0	0.019610000000000002	0.0	750.0	900.0	1050.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	476	41774	-0.00013	-0.0058	0.0	400.0	480.0	480.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41886	41884	0.0	0.0269	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9254	41322	0.00388	-0.0213	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7579	3564	0.03058	0.68426	0.0	15.0	15.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2660	2635	0.0	0.396	0.0	33.0	33.0	33.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	8432	8433	0.0	1.0e-5	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5419	5413	0.0	-0.00635	0.0	100.0	102.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5961	5963	0.0	0.12869999999999998	0.0	100.0	120.0	140.0	0.9885	-0.0	1	-59.99999999999999	59.99999999999999								
	7542	4667	0.0	-0.026000000000000002	0.0	30.0	36.0	42.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42135	1504	0.0	-0.0076	0.0	300.0	360.0	369.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4973	4406	0.0345	0.4738	0.0	25.0	25.0	25.0	0.9395	-0.0	1	-59.99999999999999	59.99999999999999								
	4668	4667	0.0	0.485	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9346	9345	0.00322	0.23547	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42057	4071	0.0	-0.014070000000000001	0.0	225.0	270.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	572	41580	0.0011	0.0463	0.0	300.0	360.0	420.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1781	1784	0.0	0.0163	0.0	400.0	480.0	560.0	0.9725	-0.0	1	-59.99999999999999	59.99999999999999								
	44000	43999	0.0	0.044770000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8069	8070	0.0	0.35	0.0	33.3	33.3	33.3	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8270	42290	0.0	-0.0088	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41099	41298	0.00886	0.17367999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4534	4545	0.0	0.30213	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5981	5983	0.0	0.12029999999999999	0.0	100.0	107.0	120.0	0.9535	-0.0	1	-59.99999999999999	59.99999999999999								
	41581	41580	0.0053	0.233	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	654	655	0.0	0.2343	0.0	30.0	30.0	30.0	0.9991	-0.0	1	-59.99999999999999	59.99999999999999								
	6362	44045	7.7e-5	0.16954999999999998	0.0	55.00000000000001	59.0	66.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	5291	5293	0.0	0.12480000000000001	0.0	100.0	100.0	120.0	0.9432	-0.0	1	-59.99999999999999	59.99999999999999								
	43644	43643	0.0	0.14654	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5456	5386	0.0	0.07195	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9841	43132	0.00357	-0.01083	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5894	5743	0.00025	-0.00753	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43329	43328	0.0003	0.0387	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1142	43097	0.006919999999999999	0.010069999999999999	0.0	75.0	75.0	75.0	1.057	-0.0	1	-59.99999999999999	59.99999999999999								
	5128	44104	0.00011520000000000001	-0.0031090000000000002	0.0	900.0	1080.0	1260.0	0.9465	-0.0	1	-59.99999999999999	59.99999999999999								
	315	316	0.0	0.1278	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1243	41345	0.0001	0.045599999999999995	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10007	43927	0.0017399999999999998	-0.00986	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5458	42332	0.0	0.01745	0.0	600.0	600.0	720.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	44026	44025	0.0	0.25605	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41147	41347	0.00752	0.1975	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43333	43331	0.0032	0.08380000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7222	7223	0.0	-0.012	0.0	200.0	200.0	240.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43223	43297	0.002	0.09759999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41138	41338	0.0	0.16670000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9451	9456	0.0	0.20826	0.0	112.00000000000001	112.00000000000001	112.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9637	9600	0.0	0.1	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4570	43597	0.0	0.036131	0.0	400.0	480.0	560.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	5241	5243	0.0	0.1278	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5370	42326	0.0009130000000000001	0.028727999999999997	0.0	1200.0	1442.0	1442.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6140	44068	0.000229	0.032387	0.0	450.0	540.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1095	43369	0.01187	-0.01065	0.0	150.0	195.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6766	6792	0.0	0.16	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43255	43277	0.0068000000000000005	0.40399999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42066	42067	0.0	0.2716	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6171	6235	0.0	0.08960000000000001	0.0	150.0	180.0	210.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	165	164	0.0	0.13125	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5605	5608	0.0	0.1487	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	192	148	0.0	0.09908	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5616	5615	0.0	0.1392	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9591	43848	0.00136	-0.00942	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42324	42325	0.0	0.24155000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6557	6558	0.0	0.14217000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1289	41384	0.00458	-0.011399999999999999	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9543	43336	0.0001	-0.00058	0.0	672.0	806.0	941.0	1.078	-0.0	1	-59.99999999999999	59.99999999999999								
	323	42096	0.0	-0.008100000000000001	0.0	225.0	272.0	315.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	8175	8176	0.0	0.5503	0.0	999.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41018	41221	0.00739	0.11048	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1478	1479	0.0	-0.0027	0.0	375.0	450.0	525.0	0.9821	-0.0	1	-59.99999999999999	59.99999999999999								
	6571	42282	0.0	0.0516	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2501	3604	0.0	0.718	0.0	32.0	43.0	43.0	0.9727	-0.0	1	-59.99999999999999	59.99999999999999								
	1235	9205	0.014750000000000001	0.38280000000000003	0.0	25.0	25.0	37.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	5989	5990	0.0	0.2	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6353	6352	0.0	0.25025	0.0	40.0	40.0	48.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	1035	43075	0.0020499999999999997	0.0011	0.0	150.0	150.0	158.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5413	5417	0.0	1.348	0.0	5.0	6.0	5.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	4202	44326	0.0	0.04	0.0	0.0	0.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43402	43015	0.011359999999999999	0.6751699999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	609	41850	1.0e-5	0.013269999999999999	0.0	1200.0	1440.0	1680.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1256	41365	0.00202	0.17489999999999997	0.0	83.0	120.0	120.0	0.9755	-0.0	1	-59.99999999999999	59.99999999999999								
	8625	8627	0.0	0.48	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41643	41642	0.001222	0.0562	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2383	43301	0.0009	0.0021	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6131	6133	0.0	0.0934	0.0	150.0	180.0	210.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	4660	4657	0.1552	1.5744	0.0	6.25	6.25	6.25	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4723	4726	0.0002	0.39649999999999996	0.0	25.0	25.0	25.0	0.9967	-0.0	1	-59.99999999999999	59.99999999999999								
	6490	6488	0.0	0.18406	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7519	7520	0.0	0.16323000000000001	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10168	10205	0.01232	0.40261	0.0	25.0	25.0	25.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4013	4012	0.0	0.09849999999999999	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1258	41249	0.0039000000000000003	0.305	0.0	50.0	75.0	75.0	0.963	-0.0	1	-59.99999999999999	59.99999999999999								
	6315	42386	0.00018999999999999998	-0.00133	0.0	300.0	360.0	419.00000000000006	0.9818	-0.0	1	-59.99999999999999	59.99999999999999								
	42110	42111	0.0	0.0983	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6401	6405	0.0	0.061799999999999994	0.0	160.0	160.0	160.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	4503	4678	0.0	-0.0103	0.0	100.0	120.0	140.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	41054	41253	0.03322	0.18128	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	528	41812	0.0019	0.0874	0.0	400.0	480.0	480.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6407	6393	0.0	0.13175	0.0	100.0	130.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42329	42328	0.018429	0.72737	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5003	6202	0.0	0.0435	0.0	0.0	0.0	0.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	241	240	0.0	0.18216000000000002	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3724	2942	0.0005	-0.0049	0.0	225.0	263.0	292.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42040	1569	0.0	-0.00382	0.0	300.0	390.0	390.0	1.066	-0.0	1	-59.99999999999999	59.99999999999999								
	755	43571	0.0	-0.00672	0.0	120.0	134.0	141.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	768	43515	0.002	-0.0003	0.0	150.0	184.0	195.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8116	8119	0.0	0.15265	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41517	41516	0.0	0.02569	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9325	43233	0.0032	-0.07629999999999999	0.0	48.0	48.0	48.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41667	41666	0.0	0.07400000000000001	0.0	250.0	270.0	283.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8069	8070	0.0	0.35	0.0	33.3	33.3	33.3	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5201	5208	0.0	0.13949999999999999	0.0	100.0	107.0	120.0	0.9699	-0.0	1	-59.99999999999999	59.99999999999999								
	6132	42372	0.000498	-0.002668	0.0	450.0	540.0	630.0	0.9697	-0.0	1	-59.99999999999999	59.99999999999999								
	3738	3737	0.0	0.391	0.0	33.0	40.0	33.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	43615	43616	0.0	0.51507	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	99	556	1.0e-5	1.0e-5	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	1812	1856	0.0	0.8036	0.0	12.0	12.0	12.0	1.053	-0.0	1	-59.99999999999999	59.99999999999999								
	320	300	0.0	0.01357	0.0	1276.0	1276.0	1276.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	41611	41610	0.0084	0.1906	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43118	43117	0.00831	0.37091999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41763	41762	0.00111	0.04899	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2710	2711	0.0	0.3136	0.0	33.3	40.0	40.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	815	9702	0.0111	0.4083	0.0	50.0	56.00000000000001	56.00000000000001	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	187	42024	0.0	0.000329	0.0	400.0	480.0	560.0	1.042	-0.0	1	-59.99999999999999	59.99999999999999								
	41045	41246	0.0	0.05596	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	375	4315	0.0	0.1776	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5540	5834	0.000301	0.03134	0.0	450.0	540.0	630.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	1315	41264	0.01091	0.413	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7705	4847	0.0481	0.7785	0.0	12.5	12.5	12.5	0.9013	-0.0	1	-59.99999999999999	59.99999999999999								
	42096	7442	0.0	0.0342	0.0	225.0	272.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8251	8235	0.0	0.29244	0.0	30.0	30.0	30.0	1.025	-0.0	0	-59.99999999999999	59.99999999999999								
	9799	9784	0.00966	0.29098	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9123	41938	0.00788	0.19699999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41603	41602	0.0078000000000000005	0.2297	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6290	42356	0.0	0.017896000000000002	0.0	901.0	1081.0	1261.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3019	42443	0.0031390000000000003	-0.00217	0.0	900.0	1080.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9840	43130	0.00202	0.10913	0.0	150.0	180.0	210.0	0.9758	-0.0	1	-59.99999999999999	59.99999999999999								
	5551	6078	0.0	-0.00477	0.0	600.0	642.0	720.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	3698	43623	0.0	-0.0023599999999999997	0.0	540.0	648.0	648.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9005	42143	0.0	-0.029300000000000003	0.0	33.0	39.0	41.0	0.9729	-0.0	1	-59.99999999999999	59.99999999999999								
	1026	43183	0.0012900000000000001	-0.0116	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4532	4546	0.0	0.06253	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5102	5104	0.0	0.27005	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7548	3574	0.0207	0.49670000000000003	0.0	25.0	25.0	25.0	0.9677	-0.0	1	-59.99999999999999	59.99999999999999								
	1202	41244	0.0013800000000000002	0.00046	0.0	88.0	95.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7191	44037	0.002889	0.285	0.0	50.0	60.0	70.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	5491	5499	0.0	0.27876999999999996	0.0	50.0	60.0	70.0	0.9996	-0.0	1	-59.99999999999999	59.99999999999999								
	2611	2609	0.0	0.4003	0.0	37.0	37.0	37.0	0.9781	-0.0	1	-59.99999999999999	59.99999999999999								
	2660	2635	0.0	0.3944	0.0	33.0	33.0	33.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	959	43046	8.999999999999999e-5	0.0046300000000000004	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3106	41606	-0.0001	-0.002	0.0	300.0	389.0	389.0	0.9995	-0.0	1	-59.99999999999999	59.99999999999999								
	1194	41222	0.00198	0.17332	0.0	83.0	124.0	124.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	1238	41394	0.00039	-0.02735	0.0	114.99999999999999	173.0	173.0	1.057	-0.0	1	-59.99999999999999	59.99999999999999								
	5152	5156	0.0	0.132	0.0	100.0	106.0	120.0	0.9674	-0.0	1	-59.99999999999999	59.99999999999999								
	4703	4707	0.0217	0.433	0.0	25.0	25.0	25.0	0.9803	-0.0	1	-59.99999999999999	59.99999999999999								
	4647	4650	0.0	0.875	0.0	10.0	13.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	868	43283	0.0002	0.073	0.0	150.0	187.0	187.0	0.9931	-0.0	1	-59.99999999999999	59.99999999999999								
	9103	41642	-0.0001	-0.004699999999999999	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	238	3971	0.0	-0.0027700000000000003	0.0	100.0	120.0	140.0	1.077	-0.0	1	-59.99999999999999	59.99999999999999								
	946	43175	0.00016	0.0227	0.0	672.0	806.0	806.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5115	5118	0.0	0.75	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9207	41249	0.00328	-0.019799999999999998	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1074	43002	0.00165	0.08267	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2078	41295	0.00388	0.28946	0.0	50.0	52.0	52.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2423	43945	0.0005	-0.0038	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9440	43551	0.0	0.02007	0.0	675.0	811.0	877.9999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7436	7435	0.0	-0.00575	0.0	300.0	300.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	552	41534	0.00046	0.08059	0.0	336.0	336.0	403.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	421	422	0.0018	0.073	0.0	150.0	150.0	180.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	43364	43363	0.009250000000000001	0.56102	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5941	5944	0.003859	0.13014	0.0	100.0	112.00000000000001	112.00000000000001	0.9772	-0.0	1	-59.99999999999999	59.99999999999999								
	1062	41260	0.00791	-0.0143	0.0	50.0	60.0	70.0	0.998	-0.0	1	-59.99999999999999	59.99999999999999								
	8359	8426	0.0	0.25079999999999997	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4633	4635	0.0229	0.5125	0.0	25.0	25.0	25.0	0.9382	-0.0	1	-59.99999999999999	59.99999999999999								
	1099	43373	0.0001	-0.005699999999999999	0.0	225.0	270.0	194.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8110	8112	0.0	0.22030000000000002	0.0	59.0	73.0	73.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	221	189	0.0	-0.01541	0.0	60.0	72.0	84.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5418	5412	0.0	0.11115	0.0	30.0	31.0	31.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5848	5843	0.0	-0.0113	0.0	100.0	107.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5094	5095	0.012709999999999999	0.27465	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	584	41730	0.0002	0.0089	0.0	750.0	825.0	863.0000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2498	2499	0.0	0.1367	0.0	60.0	60.0	60.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	4970	4991	0.0	0.3333	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	449	448	0.00035999999999999997	0.01552	0.0	500.0	550.0	550.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9819	41336	0.00017	-0.0034599999999999995	0.0	672.0	807.0	941.0	0.9994	-0.0	1	-59.99999999999999	59.99999999999999								
	42074	381	0.0	0.113	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5446	42334	0.0	0.01802	0.0	600.0	600.0	720.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	41082	41281	0.022850000000000002	0.62937	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1890	43388	0.00084	-0.0121	0.0	150.0	195.0	210.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	797	2952	0.0	0.19399999999999998	0.0	66.0	79.0	66.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	2690	2696	0.0	0.25	0.0	60.0	60.0	60.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	5471	5473	0.0	0.1283	0.0	100.0	106.0	120.0	0.9858	-0.0	1	-59.99999999999999	59.99999999999999								
	43978	6478	0.0	0.03066	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6689	6103	0.00074	-0.0076	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5641	5643	0.0027300000000000002	0.1325	0.0	100.0	140.0	120.0	0.9663	-0.0	1	-59.99999999999999	59.99999999999999								
	41775	41774	0.00126	0.055380000000000006	0.0	400.0	448.00000000000006	400.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3965	3964	0.0005833	0.02374	0.0	509.99999999999994	509.99999999999994	509.99999999999994	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7951	44126	0.000589	-0.00387	0.0	150.0	180.0	180.0	1.06	-0.0	1	-59.99999999999999	59.99999999999999								
	5141	42314	0.0	0.00915	0.0	600.0	600.0	720.0	0.9865	-0.0	1	-59.99999999999999	59.99999999999999								
	180	166	0.0	-0.0039000000000000003	0.0	225.0	292.0	292.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	5871	5873	0.002232	0.1265	0.0	100.0	112.99999999999999	112.99999999999999	0.9323	-0.0	1	-59.99999999999999	59.99999999999999								
	210	42012	0.0	0.014790000000000001	0.0	560.0	621.0	644.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	1223	1177	0.0	0.17143	0.0	138.0	138.0	138.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	4950	4517	0.0	0.03463	0.0	400.0	519.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	344	1593	0.00014000000000000001	0.031200000000000002	0.0	400.0	480.0	560.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	42262	42263	0.0	0.16449999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44	110	0.0	0.03	0.0	200.0	200.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6274	6275	0.0	0.27227	0.0	2.0	2.0	2.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2619	2618	0.0	-0.00299	0.0	225.0	270.0	304.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	43619	43620	0.01568	0.21411999999999998	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	755	43569	0.0	-0.010209999999999999	0.0	120.0	134.0	141.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	4373	332	0.0	0.725	0.0	33.0	43.0	33.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	5871	5873	0.002232	0.1295	0.0	100.0	112.99999999999999	112.99999999999999	0.9323	-0.0	1	-59.99999999999999	59.99999999999999								
	3714	43583	0.0002	0.0335	0.0	225.0	292.0	292.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	5819	5820	0.0024	0.1176	0.0	200.0	200.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41849	41848	0.00155	0.28492999999999996	0.0	1200.0	1440.0	1680.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5568	5593	0.0	-0.00905	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41050	41250	0.00245	0.1261	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2485	2464	0.0007000000000000001	-0.0019	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8643	8641	0.0	0.14400000000000002	0.0	80.0	80.0	80.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6061	42392	0.0	-0.00322	0.0	900.0	1080.0	1259.0	0.9601	-0.0	1	-59.99999999999999	59.99999999999999								
	6265	44013	0.0	0.15495	0.0	100.0	100.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5408	42312	0.0	0.01856	0.0	600.0	720.0	840.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42042	1569	0.0	-0.00382	0.0	300.0	390.0	390.0	1.066	-0.0	1	-59.99999999999999	59.99999999999999								
	5788	5791	0.0027600000000000003	0.07635	0.0	100.0	120.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	625	41828	0.0018559999999999998	0.0891	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44064	44065	0.0033489999999999995	0.26814	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1498	42140	0.0	1.0484	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1761	200	0.0	-0.005975	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3995	3996	0.0	0.4464	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43226	43273	0.0086	0.9782	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43237	43233	0.0118	0.376	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5871	5873	0.002232	0.1295	0.0	100.0	112.99999999999999	112.99999999999999	0.9323	-0.0	1	-59.99999999999999	59.99999999999999								
	41085	41284	0.00738	0.07073	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8361	8363	0.0	0.073322	0.0	6.0	7.200000000000001	7.200000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4014	42131	0.0	0.1005	0.0	50.0	50.0	50.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	435	41762	0.0013900000000000002	0.061200000000000004	0.0	400.0	478.0	478.0	0.9817	-0.0	1	-59.99999999999999	59.99999999999999								
	1755	1756	0.0	0.1084	0.0	67.0	67.0	67.0	0.9429	-0.0	1	-59.99999999999999	59.99999999999999								
	7200	7210	0.0	0.06735000000000001	0.0	180.0	184.0	215.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	5101	5103	0.0	0.1325	0.0	100.0	108.0	120.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	5941	5947	0.0	0.0904	0.0	100.0	120.0	140.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	560	41568	0.0007000000000000001	0.0305	0.0	300.0	358.0	358.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	4424	4425	0.0	0.225	0.0	30.0	33.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5896	5743	0.00025	-0.0077	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4671	4554	0.0	-0.0068200000000000005	0.0	33.0	33.0	39.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41601	41600	0.0053	0.2322	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	378	1517	0.0	0.049	0.0	300.0	360.0	360.0	1.041	-0.0	1	-59.99999999999999	59.99999999999999								
	6331	6332	0.0	0.09539999999999998	0.0	100.0	120.0	140.0	0.9843	-0.0	1	-59.99999999999999	59.99999999999999								
	477	41945	0.002313	0.076574	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43913	43912	0.00075	0.19739	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7239	44647	0.0	0.1788	0.0	60.0	85.0	60.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2911	8904	0.0	0.13699999999999998	0.0	72.0	72.0	72.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	42402	42401	0.0	0.20323	0.0	400.0	400.0	400.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5111	5113	0.0	0.1275	0.0	100.0	120.0	100.0	0.962	-0.0	1	-59.99999999999999	59.99999999999999								
	9113	9114	0.0	0.29412	0.0	42.0	42.0	42.0	1.016	-0.0	1	-59.99999999999999	59.99999999999999								
	4723	4728	0.019299999999999998	0.4311	0.0	25.0	25.0	25.0	0.9554	-0.0	1	-59.99999999999999	59.99999999999999								
	1210	41268	0.00027	0.1354	0.0	165.0	214.0	231.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	5486	6676	0.0	0.32380000000000003	0.0	70.0	70.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8400	8452	0.002337	0.093435	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2991	43539	0.0039000000000000003	-0.0089	0.0	50.0	57.99999999999999	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5453	5386	0.0	-0.01262	0.0	100.0	106.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5591	5569	0.0	0.14255	0.0	100.0	103.0	120.0	0.9642	-0.0	1	-59.99999999999999	59.99999999999999								
	4581	4580	0.0	0.1517	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41051	41252	0.00246	0.1261	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42055	42056	0.0	0.1868	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5902	5904	0.0	0.11800000000000001	0.0	100.0	100.0	120.0	0.9706	-0.0	1	-59.99999999999999	59.99999999999999								
	353	42174	0.0	-0.002	0.0	750.0	900.0	1050.0	0.9443	-0.0	1	-59.99999999999999	59.99999999999999								
	8488	8489	0.0	0.19269999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5211	5213	0.0	0.1253	0.0	100.0	100.0	120.0	0.9397	-0.0	1	-59.99999999999999	59.99999999999999								
	4672	4671	0.0	0.13076000000000002	0.0	2.0	3.3000000000000003	3.3000000000000003	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9731	41239	0.0057399999999999994	0.29486	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2513	2592	0.0	0.2087	0.0	67.0	72.0	67.0	0.9729	-0.0	1	-59.99999999999999	59.99999999999999								
	9452	9462	0.0	0.24	0.0	50.0	50.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6380	6381	0.0	0.22399999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2854	10014	0.0	0.3104	0.0	33.3	40.0	40.0	0.9432	-0.0	1	-59.99999999999999	59.99999999999999								
	3010	42032	0.0	0.013600000000000001	0.0	900.0	1080.0	1259.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41038	41239	0.04118	0.7108599999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6364	44043	0.00544	-0.02236	0.0	55.00000000000001	59.0	66.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4820	4828	0.0217	0.4982	0.0	30.0	30.0	30.0	0.9355	-0.0	1	-59.99999999999999	59.99999999999999								
	595	593	0.0010199999999999999	0.04474	0.0	300.0	360.0	360.0	1.041	-0.0	1	-59.99999999999999	59.99999999999999								
	5991	7188	0.0	0.10478	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	563	41528	0.0	-0.0025900000000000003	0.0	1200.0	1200.0	1200.0	0.9889	-0.0	1	-59.99999999999999	59.99999999999999								
	783	7121	0.0	0.361	0.0	25.0	30.0	25.0	0.9863	-0.0	1	-59.99999999999999	59.99999999999999								
	6456	6459	0.0	0.4033	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5511	5513	0.0	0.24559999999999998	0.0	50.0	60.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1181	1297	0.00893	0.1056	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6410	6449	0.0	0.02888	0.0	450.0	540.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	414	415	0.000838	0.0394	0.0	400.0	478.0	478.0	0.9572	-0.0	1	-59.99999999999999	59.99999999999999								
	1878	1888	0.0	0.4	0.0	25.0	31.0	31.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5168	44066	0.000298	-0.002581	0.0	450.0	540.0	630.0	0.9616	-0.0	1	-59.99999999999999	59.99999999999999								
	582	41626	4.7999999999999994e-5	0.0021	0.0	750.0	750.0	900.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	4522	4539	0.0	0.08015	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6796	6778	0.0	0.09816000000000001	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4803	4806	0.0062	0.544	0.0	25.0	25.0	25.0	0.9812	-0.0	1	-59.99999999999999	59.99999999999999								
	7080	7081	0.04212	0.24158000000000002	0.0	6.72	8.06	9.4	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	613	41550	-0.00023	-0.0174	0.0	75.0	82.0	105.0	1.071	-0.0	1	-59.99999999999999	59.99999999999999								
	8732	8736	0.001621	0.09843099999999999	0.0	127.0	153.0	127.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4533	4797	0.022799999999999997	0.4988	0.0	25.0	25.0	25.0	0.9637	-0.0	1	-59.99999999999999	59.99999999999999								
	6611	44088	0.0	1.0e-5	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5363	5355	0.0	0.1521	0.0	100.0	100.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42396	42397	0.0	0.25575	0.0	900.0	1080.0	900.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8561	8595	0.0	0.0949	0.0	150.0	150.0	150.0	1.025	-0.0	0	-59.99999999999999	59.99999999999999								
	43306	43305	0.0059	0.4083	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9837	43123	0.00123	-0.007980000000000001	0.0	165.0	198.0	198.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	86	41524	0.0	-0.00254	0.0	750.0	750.0	750.0	0.9925	-0.0	1	-59.99999999999999	59.99999999999999								
	9547	41412	0.00187	0.16723	0.0	83.0	100.0	115.99999999999999	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	43004	43002	0.01381	0.47200000000000003	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5502	5509	0.0	0.0825	0.0	150.0	180.0	150.0	0.989	-0.0	1	-59.99999999999999	59.99999999999999								
	9537	43330	0.0014000000000000002	0.15259999999999999	0.0	150.0	180.0	210.0	1.033	-0.0	1	-59.99999999999999	59.99999999999999								
	9177	9178	0.00453	0.12888	0.0	105.0	131.0	141.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5131	5133	0.0	0.12890000000000001	0.0	100.0	106.0	120.0	0.9818	-0.0	1	-59.99999999999999	59.99999999999999								
	8207	8360	0.0005	-0.057699999999999994	0.0	300.0	360.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	593	41746	0.00012	0.005809999999999999	0.0	750.0	825.0	825.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4763	4766	0.0216	0.502	0.0	25.0	25.0	25.0	0.95	-0.0	1	-59.99999999999999	59.99999999999999								
	790	43577	0.0043	0.19699999999999998	0.0	50.0	57.99999999999999	64.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	6713	42286	0.000902	0.085678	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5988	5986	0.0	0.17687999999999998	0.0	60.0	60.0	60.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41695	41694	0.0037	0.147	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6568	6538	0.0	0.55667	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	593	533	0.0	0.037599999999999995	0.0	250.0	250.0	250.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5301	42255	0.0	0.01351	0.0	600.0	600.0	720.0	0.9989	-0.0	1	-59.99999999999999	59.99999999999999								
	5268	5265	0.0	0.4372	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5894	5895	-0.00021999999999999998	0.27427	0.0	150.0	210.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42384	42385	0.00492	0.24813	0.0	750.0	900.0	750.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5193	5199	0.0	-0.00715	0.0	100.0	106.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3715	3780	0.0	0.392	0.0	33.0	40.0	33.0	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	1258	41250	0.00042	0.053099999999999994	0.0	150.0	194.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4874	4960	-0.0001	-0.0038	0.0	100.0	100.0	100.0	0.9696	-0.0	1	-59.99999999999999	59.99999999999999								
	5099	43968	0.003826	-0.004736000000000001	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43916	43810	0.0	0.03279	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9097	4089	0.0	0.1429	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1236	41331	6.0e-5	0.06386	0.0	83.0	100.0	115.99999999999999	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	9782	43187	0.00191	-0.01274	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41011	41215	0.015880000000000002	0.73355	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4623	4661	0.0226	0.5065	0.0	30.0	30.0	30.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	43319	43320	0.013580000000000002	0.4642	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	221	43641	0.0	-0.01958	0.0	60.0	60.0	60.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2502	2554	0.0	0.2987	0.0	40.0	48.0	48.0	0.9347	-0.0	1	-59.99999999999999	59.99999999999999								
	6759	6760	0.0	-0.01429	0.0	175.0	175.0	175.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42042	42043	0.0	0.15009	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2974	43547	0.0034000000000000002	-0.013500000000000002	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1206	41265	0.00079	0.08900999999999999	0.0	165.0	198.0	231.0	0.9754	-0.0	1	-59.99999999999999	59.99999999999999								
	233	43599	0.0	0.00966	0.0	1050.0	1260.0	1470.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	4587	4584	0.0049	0.151	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2533	3608	0.0	0.7987000000000001	0.0	13.0	15.0	15.0	1.059	-0.0	1	-59.99999999999999	59.99999999999999								
	42406	42404	0.0	0.10122	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44044	44043	0.011204	0.47691	0.0	55.00000000000001	55.00000000000001	55.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1190	41254	0.00387	0.27454	0.0	50.0	75.0	75.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	41080	41276	0.014530000000000001	0.11506	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5750	43988	0.0	-0.01919	0.0	600.0	600.0	720.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42275	42274	0.0	0.0801	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4960	4961	0.0078000000000000005	0.23879999999999998	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	381	42066	0.0	-0.0060999999999999995	0.0	450.0	540.0	630.0	0.999	-0.0	1	-59.99999999999999	59.99999999999999								
	251	250	0.0	0.17679999999999998	0.0	0.0	0.0	0.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	6274	6226	0.0	-0.00733	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1006	43070	0.00202	0.1306	0.0	83.0	83.0	83.0	0.9804	-0.0	1	-59.99999999999999	59.99999999999999								
	2511	3609	0.0	0.7175	0.0	32.0	43.0	43.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	2846	2845	0.0191	0.5853	0.0	26.700000000000003	32.0	32.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	42219	42218	0.08474999999999999	2.825	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	539	502	0.0	0.01926	0.0	1449.0	1449.0	1449.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	610	41846	-3.0e-5	-0.00311	0.0	1200.0	1440.0	1680.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	5713	5716	0.0	1.3659999999999999	0.0	5.0	6.0	5.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5618	5617	0.0	0.3105	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	212	211	0.0	0.10482	0.0	75.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41071	41269	0.00017999999999999998	0.70521	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3542	3543	0.28713	2.4457	0.0	2.5	2.5	2.5	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44307	3962	0.0	0.023370000000000002	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4683	7564	0.0	-0.01213	0.0	120.0	144.0	168.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	367	42151	0.0	0.0464	0.0	150.0	195.0	210.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	5695	6712	0.0	0.0361	0.0	360.0	432.0	504.0	1.065	-0.0	1	-59.99999999999999	59.99999999999999								
	6542	6547	0.0	-0.00392	0.0	100.0	120.0	140.0	0.9994	-0.0	1	-59.99999999999999	59.99999999999999								
	573	41554	0.0003	0.041299999999999996	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3724	3726	0.0003	-0.0036	0.0	225.0	292.0	292.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2790	2791	0.0	-0.0048	0.0	66.7	71.7	71.7	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	947	43115	0.00201	0.056029999999999996	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5491	5492	0.0	0.1176	0.0	55.00000000000001	66.0	77.0	0.9944	-0.0	1	-59.99999999999999	59.99999999999999								
	1282	41381	0.0017000000000000001	-0.0072	0.0	83.0	83.0	83.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4689	4692	0.0	1.787	0.0	5.0	5.0	5.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41154	41353	0.00977	0.11555	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1019	43022	-0.0006	-0.0174	0.0	100.0	120.0	140.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	42378	42379	0.00455	0.24175000000000002	0.0	750.0	900.0	750.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3974	3975	0.0	0.05208	0.0	0.0	0.0	61.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42270	6482	0.0	-0.0058	0.0	150.0	158.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43944	43945	0.005	0.4006	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	991	43056	0.00166	0.05162	0.0	150.0	165.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44003	44004	0.0	0.12992	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9892	43858	0.00037999999999999997	0.06723	0.0	150.0	180.0	210.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	8639	8638	0.0	0.3125	0.0	80.0	80.0	80.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	373	42123	0.0	0.0049	0.0	225.0	293.0	293.0	1.037	-0.0	1	-59.99999999999999	59.99999999999999								
	7188	7189	0.0	0.21225000000000002	0.0	100.0	140.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8271	8948	0.0	-0.0076	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43803	43804	0.02538	0.8704500000000001	0.0	88.0	106.0	106.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43985	43984	0.0	0.13119999999999998	0.0	600.0	600.0	600.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1235	41292	0.0017699999999999999	-0.00464	0.0	83.0	125.0	125.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1057	43088	0.00096	0.1035	0.0	150.0	150.0	150.0	0.9509	-0.0	1	-59.99999999999999	59.99999999999999								
	9626	9627	0.0	0.030440000000000002	0.0	459.99999999999994	459.99999999999994	459.99999999999994	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	2582	3622	0.0	0.3055	0.0	25.0	30.0	30.0	0.957	-0.0	1	-59.99999999999999	59.99999999999999								
	939	43034	0.0015	0.05663	0.0	150.0	162.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9731	41241	0.00557	0.30722	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4966	4965	0.0751	0.7615999999999999	0.0	9.37	9.37	9.37	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	10209	10157	0.0	0.5668	0.0	21.0	21.0	21.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	108	42433	0.0	0.0227	0.0	600.0	720.0	840.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	583	41738	-6.0e-5	-0.0027700000000000003	0.0	300.0	360.0	360.0	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	3727	3728	0.01318	0.3994	0.0	33.3	40.0	33.3	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	1084	43555	0.0	0.045	0.0	225.0	270.0	270.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41411	41412	0.01948	0.65277	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2502	3601	0.0	0.569	0.0	32.0	43.0	43.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	219	222	0.0	0.044969999999999996	0.0	225.0	265.0	277.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5871	5873	0.002232	0.1265	0.0	100.0	112.99999999999999	112.99999999999999	0.9323	-0.0	1	-59.99999999999999	59.99999999999999								
	6871	6865	0.0	-0.0225	0.0	30.0	36.0	42.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5782	5786	0.0	0.132	0.0	100.0	100.0	120.0	0.9269	-0.0	1	-59.99999999999999	59.99999999999999								
	4874	4957	-0.0001	-0.0038	0.0	100.0	100.0	100.0	0.9696	-0.0	1	-59.99999999999999	59.99999999999999								
	1530	42086	0.0	0.043730000000000005	0.0	225.0	270.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8604	8606	0.0	0.18657	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5155	5167	0.0	0.09300000000000001	0.0	120.0	120.0	120.0	1.057	-0.0	1	-59.99999999999999	59.99999999999999								
	6361	6363	0.0	0.1281	0.0	100.0	104.0	120.0	0.9932	-0.0	1	-59.99999999999999	59.99999999999999								
	869	43339	0.0012	-0.0024	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5045	5047	0.0	0.13333	0.0	90.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	410	411	0.0034000000000000002	0.1092	0.0	100.0	100.0	120.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	6530	6533	0.0	0.28	0.0	50.0	60.0	50.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6440	44060	0.0	0.03115	0.0	450.0	585.0	630.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	1210	41267	0.00032	0.1344	0.0	165.0	214.0	214.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	4957	4958	0.0078000000000000005	0.23879999999999998	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5049	8689	0.0	0.3345	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2401	43295	0.0007000000000000001	-0.0128	0.0	150.0	191.0	191.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1745	3598	0.0	0.1143	0.0	73.0	87.0	73.0	0.9632	-0.0	1	-59.99999999999999	59.99999999999999								
	42149	4027	0.0	-0.0038	0.0	300.0	381.0	390.0	1.068	-0.0	1	-59.99999999999999	59.99999999999999								
	6952	6954	0.0	-0.0026	0.0	100.0	103.0	120.0	0.9915	-0.0	1	-59.99999999999999	59.99999999999999								
	41105	41304	0.00198	0.24599000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2951	43573	0.00309	0.00363	0.0	50.0	57.99999999999999	64.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4474	4475	0.0077	0.31975000000000003	0.0	40.0	40.0	40.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42053	42054	0.0	0.22353	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	978	43313	0.0005	0.06309999999999999	0.0	150.0	195.0	210.0	0.966	-0.0	1	-59.99999999999999	59.99999999999999								
	6220	42378	3.0e-5	0.01936	0.0	750.0	900.0	1050.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41871	41873	0.0	-0.0064	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8523	44047	0.0	-0.0334	0.0	150.0	150.0	150.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6935	6932	0.0	0.27649999999999997	0.0	18.0	18.0	18.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4926	4927	0.0	0.48	0.0	25.0	31.0	25.0	0.9857	-0.0	1	-59.99999999999999	59.99999999999999								
	43208	43292	0.0023	0.1109	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4943	4947	0.0225	0.504	0.0	25.0	25.0	25.0	0.9406	-0.0	1	-59.99999999999999	59.99999999999999								
	442	41758	0.00128	0.0562	0.0	400.0	478.0	478.0	0.9975	-0.0	1	-59.99999999999999	59.99999999999999								
	786	2976	0.0	0.3895	0.0	33.0	40.0	33.0	1.016	-0.0	1	-59.99999999999999	59.99999999999999								
	5978	5973	0.0	0.12539999999999998	0.0	140.0	140.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6730	6728	0.00029	0.031242000000000002	0.0	2100.0	2520.0	2100.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	9570	41220	0.0017599999999999998	0.18036000000000002	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4772	4686	0.0495	0.8005	0.0	12.5	12.5	12.5	1.08	-0.0	1	-59.99999999999999	59.99999999999999								
	42086	1531	0.0	-0.0141	0.0	225.0	270.0	315.0	1.023	-0.0	1	-59.99999999999999	59.99999999999999								
	6204	6205	0.0	0.125	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5611	5613	0.0054800000000000005	0.1263	0.0	100.0	100.0	120.0	0.9877	-0.0	1	-59.99999999999999	59.99999999999999								
	2730	2732	0.0	0.3525	0.0	33.3	40.0	40.0	0.9643	-0.0	1	-59.99999999999999	59.99999999999999								
	1034	43073	0.00553	0.08287000000000001	0.0	84.0	91.0	92.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6140	44104	4.5900000000000004e-5	0.017929	0.0	900.0	1080.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9221	9220	0.0	0.4328	0.0	56.00000000000001	56.00000000000001	56.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6454	6453	0.0	0.6895	0.0	20.0	20.0	20.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	6171	6234	0.0	0.08987	0.0	150.0	180.0	210.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	480	7458	0.0	0.156	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	170	42002	0.0	-0.00949	0.0	150.0	161.0	161.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	1123	1124	0.0	0.48	0.0	37.0	37.0	37.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7636	7628	0.00503	0.1491	0.0	83.5	83.5	83.5	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6067	6009	0.0	0.14	0.0	120.0	144.0	144.0	0.9955	-0.0	1	-59.99999999999999	59.99999999999999								
	992	43056	0.0027700000000000003	0.00846	0.0	150.0	165.0	180.0	1.023	-0.0	1	-59.99999999999999	59.99999999999999								
	814	43262	0.0009	0.0601	0.0	150.0	195.0	210.0	1.012	-0.0	1	-59.99999999999999	59.99999999999999								
	5211	5213	0.0	0.1326	0.0	100.0	106.0	120.0	0.9397	-0.0	1	-59.99999999999999	59.99999999999999								
	5436	5096	0.0	0.03802	0.0	300.0	360.0	420.0	1.081	-0.0	1	-59.99999999999999	59.99999999999999								
	819	43291	0.0013	0.2036	0.0	150.0	195.0	210.0	1.022	-0.0	1	-59.99999999999999	59.99999999999999								
	43917	43899	0.0	0.03522	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2090	2093	0.0	0.16010000000000002	0.0	60.0	60.0	60.0	0.996	-0.0	1	-59.99999999999999	59.99999999999999								
	41940	41938	0.0	-0.006999999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41164	41365	0.00751	0.1104	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4952	4448	0.0042	0.12279999999999999	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5844	5843	0.0	-0.01095	0.0	100.0	107.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	233	43603	0.0	0.00868	0.0	1050.0	1155.0	1155.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	8209	8210	0.0	0.13	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7082	7083	0.04212	0.24158000000000002	0.0	6.72	8.06	9.4	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43600	43599	0.0	0.25798	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5601	5608	0.0	0.08070000000000001	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	761	2967	0.0	0.405	0.0	33.0	36.0	33.0	1.031	-0.0	1	-59.99999999999999	59.99999999999999								
	9989	9986	0.0	0.0335	0.0	420.0	525.0	525.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	749	753	0.0	0.2832	0.0	999.0	999.0	999.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	4555	4553	0.0369	1.0796999999999999	0.0	3.0	3.0	3.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5590	5598	0.0	0.01198	0.0	600.0	618.0	720.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	5569	5593	0.0	-0.01505	0.0	100.0	103.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	234	43603	0.0	0.0008500000000000001	0.0	1050.0	1155.0	1155.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	551	41536	-0.0002	-0.0067	0.0	336.0	336.0	403.0	0.9907	-0.0	1	-59.99999999999999	59.99999999999999								
	43254	43269	0.0078000000000000005	0.47479999999999994	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5351	5350	0.000189	0.015	0.0	900.0	900.0	900.0	0.9541	-0.0	1	-59.99999999999999	59.99999999999999								
	930	1182	0.024990000000000002	0.38976	0.0	25.0	25.0	25.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	2513	2593	0.0	0.21109999999999998	0.0	67.0	72.0	67.0	0.9729	-0.0	1	-59.99999999999999	59.99999999999999								
	41957	41956	0.0	0.26375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	370	303	0.0	0.01058	0.0	1784.0	1784.0	1784.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	9279	41226	0.00344	-0.0215	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1323	41281	0.00221	0.15661	0.0	83.0	100.0	115.99999999999999	1.028	-0.0	1	-59.99999999999999	59.99999999999999								
	398	4014	0.0	0.044199999999999996	0.0	150.0	183.0	210.0	1.005	-0.0	0	-59.99999999999999	59.99999999999999								
	538	501	0.0	0.00506	0.0	3572.9999999999995	3572.9999999999995	3572.9999999999995	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1214	41275	0.00133	-0.01031	0.0	83.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6459	6452	0.0	-0.0366	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5317	5316	0.0	0.0725	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	588	41800	-0.0001	-0.0033	0.0	400.0	520.0	520.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5550	6077	0.0	0.015629999999999998	0.0	600.0	642.0	720.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	1242	41345	0.00057	-0.00454	0.0	150.0	180.0	210.0	1.021	-0.0	1	-59.99999999999999	59.99999999999999								
	43148	43100	0.00166	0.24381	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41650	41929	0.000313	0.0144	0.0	123.0	148.0	148.0	1.008	-0.0	1	-59.99999999999999	59.99999999999999								
	6316	44041	0.0012790000000000002	0.11131	0.0	100.0	120.0	140.0	0.9846	-0.0	1	-59.99999999999999	59.99999999999999								
	2079	41295	0.0024	-0.02326	0.0	50.0	52.0	52.0	0.9765	-0.0	1	-59.99999999999999	59.99999999999999								
	41088	9213	0.01614	0.16399999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1204	41342	0.0	0.26489999999999997	0.0	75.0	75.0	75.0	0.9751	-0.0	1	-59.99999999999999	59.99999999999999								
	4700	4940	0.0	0.01876	0.0	750.0	900.0	1050.0	1.04	-0.0	1	-59.99999999999999	59.99999999999999								
	4966	4965	0.059699999999999996	0.8117	0.0	9.37	9.37	9.37	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	5525	42262	0.0	0.2306	0.0	65.0	68.0	78.0	0.9629	-0.0	1	-59.99999999999999	59.99999999999999								
	5969	5982	0.0	0.3345	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42082	42083	0.0	0.071	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9105	9101	0.0	0.048760000000000005	0.0	70.0	70.0	220.00000000000003	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	43994	43993	0.00615	0.18677	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2328	2323	0.0	0.21239999999999998	0.0	49.0	49.0	42.0	0.9656	-0.0	1	-59.99999999999999	59.99999999999999								
	6311	6313	0.0	0.12869999999999998	0.0	100.0	105.0	120.0	0.9821	-0.0	1	-59.99999999999999	59.99999999999999								
	5721	42348	0.0	0.013000000000000001	0.0	600.0	720.0	839.0	0.966	-0.0	1	-59.99999999999999	59.99999999999999								
	9328	9344	0.0033	-0.0855	0.0	48.0	48.0	48.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4055	4054	0.0	0.08085	0.0	348.0	348.0	348.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	670	41852	0.0	-0.00247	0.0	400.0	480.0	400.0	0.9608	-0.0	1	-59.99999999999999	59.99999999999999								
	5376	5377	0.0	0.5503	0.0	999.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6734	6735	0.0	0.109	0.0	110.00000000000001	110.00000000000001	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1543	4044	0.0	0.06923	0.0	229.99999999999997	229.99999999999997	229.99999999999997	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	234	43605	0.0	0.048620000000000003	0.0	225.0	259.0	272.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	41030	41231	0.00053	0.04533	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2944	43615	0.0	0.15493	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5923	8364	0.0	-0.00497	0.0	750.0	900.0	750.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1225	41292	0.00218	0.17375	0.0	83.0	125.0	125.0	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	149	158	0.0	0.04721	0.0	225.0	225.0	225.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	5596	44079	0.0	0.027200000000000002	0.0	400.0	400.0	300.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5452	5387	0.0	0.14165	0.0	100.0	106.0	120.0	0.9734	-0.0	1	-59.99999999999999	59.99999999999999								
	5150	5151	0.0	0.03074	0.0	420.0	420.0	210.0	0.996	-0.0	1	-59.99999999999999	59.99999999999999								
	2051	2060	0.0	0.639	0.0	25.0	25.0	25.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5311	5313	0.0	0.1332	0.0	100.0	100.0	120.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	452	41842	-0.0008500000000000001	-0.00302	0.0	300.0	360.0	420.0	1.058	-0.0	1	-59.99999999999999	59.99999999999999								
	590	41730	0.0	-0.0012	0.0	750.0	825.0	863.0000000000001	1.035	-0.0	1	-59.99999999999999	59.99999999999999								
	8531	42298	0.0	0.0745	0.0	150.0	180.0	210.0	0.9717	-0.0	1	-59.99999999999999	59.99999999999999								
	227	43637	0.0	0.27949	0.0	60.0	72.0	84.0	1.01	-0.0	1	-59.99999999999999	59.99999999999999								
	1398	3511	0.0	0.1195	0.0	67.0	80.0	67.0	0.9722	-0.0	1	-59.99999999999999	59.99999999999999								
	4537	4548	0.0	0.1572	0.0	33.0	33.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10027	1882	0.0	0.8109999999999999	0.0	12.5	12.5	12.5	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	41063	41263	0.0	-0.013000000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	481	7462	0.0	0.1435	0.0	0.0	0.0	0.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	2892	2893	0.0	0.31	0.0	33.3	40.0	40.0	0.9899	-0.0	1	-59.99999999999999	59.99999999999999								
	5896	5897	-0.00021999999999999998	0.27423	0.0	2.0	2.0	2.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1810	1854	0.0	0.779	0.0	12.0	12.0	12.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	1761	202	0.0	-0.005975	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7914	7913	0.0015	0.079389	0.0	180.0	216.0	216.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	568	41620	-0.0001	-0.0032	0.0	300.0	360.0	360.0	1.006	-0.0	1	-59.99999999999999	59.99999999999999								
	2525	2599	0.0	0.292	0.0	40.0	48.0	48.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	9103	41640	-0.0001	-0.004699999999999999	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43021	43019	0.0028100000000000004	0.66503	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5071	5069	0.0	0.09413	0.0	150.0	180.0	210.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	554	41542	-0.00021999999999999998	-0.0069	0.0	75.0	90.0	90.0	0.9905	-0.0	1	-59.99999999999999	59.99999999999999								
	7224	7223	0.0	0.35350000000000004	0.0	0.0	0.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3546	3547	0.01432	0.37849	0.0	30.0	30.0	30.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	763	2961	0.0092	0.26780000000000004	0.0	50.0	59.0	75.0	0.9529	-0.0	1	-59.99999999999999	59.99999999999999								
	5341	5137	0.0	0.05903	0.0	150.0	180.0	210.0	0.9977	-0.0	1	-59.99999999999999	59.99999999999999								
	6851	6845	0.0	0.564	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1017	43062	0.0012900000000000001	-0.00082	0.0	100.0	108.0	110.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	640	642	0.0	0.09820000000000001	0.0	60.0	60.0	60.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	254	253	0.0	0.30519999999999997	0.0	0.0	0.0	0.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	5531	5534	0.0	0.13995	0.0	100.0	103.0	120.0	0.9336	-0.0	1	-59.99999999999999	59.99999999999999								
	6081	6083	0.0	0.12789999999999999	0.0	100.0	120.0	140.0	0.9275	-0.0	1	-59.99999999999999	59.99999999999999								
	42034	42035	0.0	0.46995	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41876	41878	0.0	-0.0042	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5186	5187	0.0	0.12	0.0	100.0	120.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	962	43804	0.00189	0.125	0.0	88.0	106.0	123.0	0.9836	-0.0	1	-59.99999999999999	59.99999999999999								
	44095	5523	0.0	0.09519999999999999	0.0	140.0	168.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2710	2711	0.0	0.3024	0.0	33.3	40.0	40.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	4950	4951	0.0	0.21708	0.0	10.0	10.0	10.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	932	931	0.0	0.2937	0.0	0.0	0.0	0.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	7516	7518	0.0	0.12605	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41839	41838	0.00113	0.049550000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	43595	43596	0.0	0.22738	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6482	42274	0.0	-0.0060999999999999995	0.0	150.0	158.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5751	43988	0.0	0.03139	0.0	600.0	600.0	720.0	0.9779	-0.0	1	-59.99999999999999	59.99999999999999								
	2459	43301	0.0005	0.0633	0.0	150.0	195.0	210.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	9301	41312	0.0028399999999999996	-0.02015	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44010	44009	0.0	0.13268000000000002	0.0	600.0	600.0	600.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41096	41295	0.007019999999999999	0.78448	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4689	4691	0.0	2.3836	0.0	3.0	3.0	3.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8136	8682	0.0	0.1674	0.0	100.0	120.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1275	1284	0.01871	0.71446	0.0	33.0	45.0	45.0	1.016	-0.0	1	-59.99999999999999	59.99999999999999								
	2725	43055	0.00318	0.0017699999999999999	0.0	150.0	159.0	180.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	1809	1883	0.0	0.5752	0.0	20.0	20.0	20.0	0.9538	-0.0	1	-59.99999999999999	59.99999999999999								
	218	43509	0.0	0.040810000000000006	0.0	225.0	270.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9108	9109	0.0	0.46641	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9822	41386	0.00232	0.121	0.0	75.0	90.0	105.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6959	6956	0.0	0.25627	0.0	18.0	18.0	18.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42147	4027	0.0	-0.0037	0.0	300.0	381.0	390.0	1.068	-0.0	1	-59.99999999999999	59.99999999999999								
	5331	5333	0.0012	0.08906	0.0	150.0	150.0	180.0	0.992	-0.0	1	-59.99999999999999	59.99999999999999								
	5481	5483	0.0	0.1318	0.0	100.0	100.0	120.0	0.992	-0.0	1	-59.99999999999999	59.99999999999999								
	7398	42228	0.0	0.1433	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42145	42146	0.0	0.29600000000000004	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8532	8537	0.0	0.1054	0.0	150.0	180.0	150.0	0.9851	-0.0	1	-59.99999999999999	59.99999999999999								
	551	41542	0.005455	0.1691	0.0	75.0	90.0	90.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	541	503	0.0	0.09949999999999999	0.0	261.0	261.0	261.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	43146	43044	0.00047	0.04459	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43676	43659	0.0	-0.008	0.0	0.0	0.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5711	5719	0.0	0.15289999999999998	0.0	100.0	106.0	120.0	0.9879	-0.0	1	-59.99999999999999	59.99999999999999								
	872	43335	0.0009	0.0698	0.0	150.0	180.0	210.0	0.9931	-0.0	1	-59.99999999999999	59.99999999999999								
	492	41782	0.00134	0.05915	0.0	400.0	478.0	478.0	0.9862	-0.0	1	-59.99999999999999	59.99999999999999								
	534	505	0.0	0.12721	0.0	224.00000000000003	224.00000000000003	224.00000000000003	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	934	9335	0.0008	0.0588	0.0	150.0	191.0	191.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	5493	5496	0.0	1.266	0.0	5.0	6.0	5.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2615	2614	0.0	0.298	0.0	50.0	50.0	50.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	43159	43069	0.0027300000000000002	0.11507999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	105	11	0.0	0.0095	0.0	1477.0	1477.0	1477.0	1.075	-0.0	1	-59.99999999999999	59.99999999999999								
	1057	43085	0.0013900000000000002	0.11596999999999999	0.0	88.0	88.0	98.0	0.9521	-0.0	1	-59.99999999999999	59.99999999999999								
	327	317	0.0	0.135	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5826	5825	0.0	-0.01234	0.0	100.0	107.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5471	5473	0.0	0.1252	0.0	100.0	106.0	120.0	0.9858	-0.0	1	-59.99999999999999	59.99999999999999								
	43152	43040	0.00145	0.11593	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5718	5715	0.0	0.0629	0.0	100.0	120.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41043	41244	0.0025900000000000003	0.11237	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3313	3314	0.008100000000000001	0.15560000000000002	0.0	37.0	37.0	37.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	5482	5485	0.0	0.239	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6141	6143	0.0	0.0757	0.0	180.0	216.0	252.0	0.9974	-0.0	1	-59.99999999999999	59.99999999999999								
	788	43665	0.0	0.5579999999999999	0.0	0.0	0.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2522	3611	0.0	0.762	0.0	32.0	43.0	43.0	1.051	-0.0	1	-59.99999999999999	59.99999999999999								
	1011	913	0.0	0.07436	0.0	195.0	195.0	195.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	42102	326	0.0	-0.0006	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5037	5039	0.0	0.11667	0.0	120.0	120.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43859	43857	0.01312	0.40181	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	610	41850	3.0e-5	-0.00312	0.0	1200.0	1440.0	1680.0	1.002	-0.0	1	-59.99999999999999	59.99999999999999								
	694	715	0.0	0.1707	0.0	60.0	72.0	60.0	0.9733	-0.0	1	-59.99999999999999	59.99999999999999								
	6091	6684	0.0011899999999999999	0.10637	0.0	100.0	120.0	140.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	5764	44107	0.0	0.075	0.0	190.0	190.0	190.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6060	42394	0.0	0.02097	0.0	900.0	1080.0	1259.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44111	44112	0.0	0.016918	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43446	43915	0.0	0.03528	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44014	44013	0.0	0.29505	0.0	100.0	100.0	100.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5902	5904	0.00213	0.1124	0.0	100.0	109.00000000000001	120.0	0.9706	-0.0	1	-59.99999999999999	59.99999999999999								
	8569	8612	0.0	0.1294	0.0	70.0	70.0	70.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	5741	5894	0.00042	0.09207000000000001	0.0	150.0	180.0	210.0	1.011	-0.0	1	-59.99999999999999	59.99999999999999								
	6371	6373	0.0	0.22399999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	986	987	0.0027700000000000003	-0.018000000000000002	0.0	50.0	50.0	50.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	10115	41237	0.00456	-0.01714	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8438	8439	0.0	0.09468700000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	773	2958	0.0	0.40049999999999997	0.0	33.0	36.0	33.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	42078	42079	0.0	0.0805	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2905	2904	0.0	0.28	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8289	8288	0.0	0.14238	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2536	3629	0.0	0.32049999999999995	0.0	25.0	30.0	30.0	1.027	-0.0	1	-59.99999999999999	59.99999999999999								
	5204	5207	0.0	0.1346	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	394	383	0.0	0.1328	0.0	66.0	92.0	96.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	9569	41219	0.00183	-0.0203	0.0	83.0	100.0	115.99999999999999	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	1574	42044	0.0	0.1278	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42260	5526	0.0	-0.0104	0.0	65.0	68.0	78.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6671	6668	0.0	0.10949999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3706	3775	0.0	0.1928	0.0	50.0	60.0	50.0	1.03	-0.0	1	-59.99999999999999	59.99999999999999								
	3300	3324	0.052199999999999996	0.41490000000000005	0.0	15.0	15.0	15.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44106	6203	0.0	0.12560000000000002	0.0	100.0	102.0	120.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	9224	9225	0.0	0.3452	0.0	23.0	23.0	23.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2978	43531	0.00434	0.22996	0.0	50.0	57.99999999999999	64.0	0.9824	-0.0	1	-59.99999999999999	59.99999999999999								
	9794	41243	0.00428	-0.021429999999999998	0.0	35.0	35.0	35.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9534	43077	0.0016	-0.0144	0.0	150.0	180.0	210.0	0.9928	-0.0	1	-59.99999999999999	59.99999999999999								
	461	462	0.0067	0.1797	0.0	60.0	72.0	90.0	1.003	-0.0	1	-59.99999999999999	59.99999999999999								
	1259	41322	0.00413	0.2873	0.0	50.0	75.0	75.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	1016	43060	0.0023499999999999997	0.00267	0.0	150.0	162.0	180.0	1.047	-0.0	1	-59.99999999999999	59.99999999999999								
	856	810	0.0	0.013999999999999999	0.0	1260.0	1260.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2520	3626	0.0	0.7445	0.0	32.0	43.0	43.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	44060	44061	0.0	0.22973	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5303	5327	0.0	0.035	0.0	200.0	240.0	240.0	0.9954	-0.0	1	-59.99999999999999	59.99999999999999								
	9822	41387	0.00018999999999999998	0.03011	0.0	495.0	495.0	495.0	1.014	-0.0	1	-59.99999999999999	59.99999999999999								
	6854	6848	0.0	0.11842000000000001	0.0	20.0	20.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44129	44128	-0.005889999999999999	0.24486999999999998	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44038	44037	0.0001	0.825	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	44095	5520	0.0	0.09519999999999999	0.0	120.0	144.0	144.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5491	5492	0.0	0.11289999999999999	0.0	55.00000000000001	60.0	66.0	0.9944	-0.0	1	-59.99999999999999	59.99999999999999								
	2616	2697	0.0	-0.024300000000000002	0.0	40.0	40.0	40.0	1.004	-0.0	1	-59.99999999999999	59.99999999999999								
	722	3928	0.0	1.248	0.0	6.0	6.0	6.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	581	41624	9.3e-5	0.0051	0.0	750.0	750.0	900.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2712	2713	0.0045000000000000005	0.0968	0.0	66.7	71.7	71.7	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	4862	4864	0.0011	0.0319	0.0	300.0	300.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2951	43577	0.00309	0.00309	0.0	50.0	57.99999999999999	64.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	394	1499	0.0	0.1423	0.0	66.0	83.0	87.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	890	43282	0.0008	-0.0068000000000000005	0.0	150.0	195.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	389	387	0.0	0.0712	0.0	999.0	999.0	999.0	0.975	-0.0	1	-59.99999999999999	59.99999999999999								
	41511	41507	0.0	0.12369999999999999	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6909	6901	0.0	0.6376	0.0	26.0	26.0	26.0	0.9901	-0.0	1	-59.99999999999999	59.99999999999999								
	1253	41359	0.003	0.2952	0.0	50.0	60.0	70.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	582	41624	3.8e-5	0.0021	0.0	750.0	750.0	900.0	1.017	-0.0	1	-59.99999999999999	59.99999999999999								
	1324	41253	0.00322	-0.021320000000000002	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41106	41306	0.0074	0.11091	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43489	43488	0.00104	0.0024	0.0	33.5	33.5	33.5	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1253	41358	0.0034200000000000003	-0.008199999999999999	0.0	50.0	75.0	75.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	878	43259	0.0007000000000000001	0.069	0.0	150.0	195.0	210.0	0.9947	-0.0	1	-59.99999999999999	59.99999999999999								
	43397	43392	0.00221	0.12210000000000001	0.0	450.0	585.0	585.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9461	43591	0.000513	-0.00455	0.0	225.0	292.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5651	5653	0.0	0.1326	0.0	100.0	100.0	120.0	0.9868	-0.0	1	-59.99999999999999	59.99999999999999								
	9358	9362	0.0165	0.4048	0.0	30.0	36.0	45.0	0.9871	-0.0	1	-59.99999999999999	59.99999999999999								
	4901	7538	0.04893	1.0948	0.0	9.37	9.37	9.37	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41870	41872	0.0	-0.015	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	10005	43342	0.0009	0.0665	0.0	150.0	180.0	210.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	41591	41590	0.0045000000000000005	0.19774999999999998	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41599	41598	0.012180999999999999	0.3898	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6554	6556	0.0	0.1521	0.0	90.0	108.0	120.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7374	7375	0.0	0.0632	0.0	190.0	190.0	190.0	0.9521	-0.0	1	-59.99999999999999	59.99999999999999								
	9264	41404	0.00188	-0.00937	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42066	380	0.0	0.0178	0.0	450.0	540.0	630.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41773	41772	0.00104	0.04594	0.0	400.0	480.0	480.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	766	43517	0.0	0.051399999999999994	0.0	150.0	195.0	210.0	0.973	-0.0	1	-59.99999999999999	59.99999999999999								
	1016	1017	0.010129999999999998	0.28707	0.0	33.0	33.0	33.0	0.9962	-0.0	1	-59.99999999999999	59.99999999999999								
	6351	6354	0.0	0.35333	0.0	39.0	40.0	47.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	170	42006	0.0	-0.00135	0.0	225.0	270.0	315.0	1.009	-0.0	1	-59.99999999999999	59.99999999999999								
	43975	6079	0.0	0.07271	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41127	41326	0.01363	0.19373	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	140	146	0.0	0.04665	0.0	225.0	265.0	265.0	1.005	-0.0	1	-59.99999999999999	59.99999999999999								
	8512	8492	0.0009	-0.0089	0.0	150.0	165.0	180.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	8436	8369	0.0	0.074375	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1299	41403	0.00229	0.1819	0.0	75.0	112.99999999999999	112.99999999999999	0.9708	-0.0	1	-59.99999999999999	59.99999999999999								
	6565	44025	0.0	0.14245	0.0	100.0	120.0	140.0	0.9462	-0.0	1	-59.99999999999999	59.99999999999999								
	442	41756	0.00128	0.0562	0.0	400.0	478.0	478.0	0.9975	-0.0	1	-59.99999999999999	59.99999999999999								
	2397	43331	0.0009	-0.0171	0.0	150.0	180.0	210.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	122	41526	0.0	0.012804	0.0	750.0	900.0	1050.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	43591	43592	0.000254	0.88455	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3723	2942	0.0	0.0332	0.0	225.0	263.0	292.0	0.9138	-0.0	1	-59.99999999999999	59.99999999999999								
	217	42018	0.0	0.03267	0.0	225.0	270.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2055	9250	0.0	0.39880000000000004	0.0	25.0	25.0	25.0	0.957	-0.0	1	-59.99999999999999	59.99999999999999								
	42164	42165	0.0	0.4075	0.0	175.0	175.0	175.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2459	43293	0.0007000000000000001	0.06849999999999999	0.0	150.0	195.0	210.0	1.018	-0.0	1	-59.99999999999999	59.99999999999999								
	5502	8471	0.0016	0.092367	0.0	150.0	180.0	150.0	0.9914	-0.0	1	-59.99999999999999	59.99999999999999								
	840	43268	0.0008	-0.0017000000000000001	0.0	150.0	195.0	199.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8511	8492	0.0005	0.0722	0.0	150.0	165.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	545	43387	0.00027	-0.0039000000000000003	0.0	450.0	585.0	585.0	1.036	-0.0	1	-59.99999999999999	59.99999999999999								
	67	68	0.0	0.03649	0.0	550.0	550.0	1650.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3025	43559	0.00029	-0.00054	0.0	225.0	270.0	315.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	105	42401	0.0	0.03988	0.0	400.0	400.0	400.0	1.05	-0.0	1	-59.99999999999999	59.99999999999999								
	129	41660	0.0	0.02436	0.0	500.0	590.0	615.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1337	41338	0.0	-0.0196	0.0	75.0	75.0	225.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6545	6549	0.0	0.14534	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	8492	8493	0.0125	0.3685	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1816	1136	0.0	0.4824	0.0	41.0	41.0	41.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	297	296	0.0	0.1734	0.0	63.0	63.0	63.0	1.0	-0.0	0	-59.99999999999999	59.99999999999999								
	43515	43516	0.0	0.22440000000000002	0.0	999.0	999.0	999.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	755	759	0.0	0.2733	0.0	25.0	30.0	25.0	1.045	-0.0	1	-59.99999999999999	59.99999999999999								
	43080	43078	0.00867	0.36810000000000004	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6958	6954	0.0	0.0949	0.0	33.0	33.0	55.00000000000001	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4434	4435	0.0	0.3375	0.0	20.0	25.0	20.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3721	3722	0.0	0.4	0.0	33.0	40.0	33.0	1.026	-0.0	1	-59.99999999999999	59.99999999999999								
	2730	2732	0.0	0.35159999999999997	0.0	33.3	40.0	40.0	0.9643	-0.0	1	-59.99999999999999	59.99999999999999								
	668	41854	0.0	0.03713	0.0	400.0	480.0	400.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	940	43034	0.0023499999999999997	0.00243	0.0	150.0	162.0	180.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	4623	4528	0.0	-0.0058	0.0	100.0	108.0	120.0	1.007	-0.0	1	-59.99999999999999	59.99999999999999								
	6401	6402	0.0	0.373	0.0	33.0	34.0	39.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4948	4945	0.0	0.23836	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43665	43666	0.0	0.113	0.0	0.0	0.0	33.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9357	43326	0.0012	0.0588	0.0	100.0	100.0	100.0	0.9793	-0.0	1	-59.99999999999999	59.99999999999999								
	620	41678	-0.00023	-0.0109	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1751	1750	0.0	0.0859	0.0	83.0	83.0	83.0	0.9859	-0.0	1	-59.99999999999999	59.99999999999999								
	8521	44051	0.0	0.1198	0.0	150.0	150.0	150.0	0.9919	-0.0	1	-59.99999999999999	59.99999999999999								
	1027	43043	6.0e-5	0.0014099999999999998	0.0	672.0	672.0	672.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5146	5314	0.00074	0.024399999999999998	0.0	200.0	240.0	200.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2864	2863	0.0	0.1185	0.0	202.0	202.0	202.0	1.025	-0.0	1	-59.99999999999999	59.99999999999999								
	1894	1873	0.0	0.54866	0.0	34.7	34.7	34.7	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1240	41331	0.00157	-0.00943	0.0	83.0	100.0	115.99999999999999	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	473	41690	-0.00012	-0.00532	0.0	400.0	400.0	476.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	586	41802	0.001	0.047599999999999996	0.0	400.0	520.0	520.0	0.9848	-0.0	1	-59.99999999999999	59.99999999999999								
	5551	6077	0.0	-0.00479	0.0	600.0	642.0	720.0	1.1	-0.0	1	-59.99999999999999	59.99999999999999								
	1089	43375	0.00517	0.02137	0.0	225.0	270.0	143.0	0.9497	-0.0	1	-59.99999999999999	59.99999999999999								
	1253	9206	0.0	0.38280000000000003	0.0	25.0	37.0	37.0	1.015	-0.0	1	-59.99999999999999	59.99999999999999								
	10026	1147	0.0	0.4955	0.0	0.0	0.0	0.0	0.989	-0.0	1	-59.99999999999999	59.99999999999999								
	4202	4206	0.0	0.04	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	6291	42356	0.0	-0.0041199999999999995	0.0	901.0	1081.0	1261.0	0.9528	-0.0	1	-59.99999999999999	59.99999999999999								
	44131	44130	0.0	1.5805	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9513	9517	0.0	0.7848	0.0	37.0	37.0	37.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2061	9675	0.0	0.4192	0.0	25.0	25.0	25.0	0.9979	-0.0	1	-59.99999999999999	59.99999999999999								
	817	805	0.0	0.1906	0.0	0.0	0.0	0.0	1.043	-0.0	1	-59.99999999999999	59.99999999999999								
	43200	43270	0.0039000000000000003	0.0698	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41723	41722	0.00494	0.21739	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	386	387	0.0	-0.0024	0.0	300.0	390.0	390.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5491	5493	0.0	0.264	0.0	50.0	60.0	70.0	1.001	-0.0	1	-59.99999999999999	59.99999999999999								
	2621	2691	0.0	-0.0268	0.0	40.0	40.0	40.0	1.052	-0.0	1	-59.99999999999999	59.99999999999999								
	41679	41678	0.0032	0.1536	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	43079	43077	0.00867	0.37368	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2125	2126	0.0	0.2784	0.0	49.0	49.0	42.0	0.909	-0.0	1	-59.99999999999999	59.99999999999999								
	4880	3544	0.12034	1.4533	0.0	5.0	5.0	5.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	581	41736	0.00105	0.04638	0.0	300.0	300.0	360.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	41022	41225	0.00228	0.08505000000000001	0.0	0.0	0.0	0.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	42106	326	0.0	0.0886	0.0	150.0	172.0	172.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4713	4717	0.0225	0.4955	0.0	25.0	25.0	25.0	0.935	-0.0	1	-59.99999999999999	59.99999999999999								
	6880	6884	0.0	0.15879	0.0	60.0	64.0	72.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	1198	41233	0.00199	0.17392	0.0	83.0	120.0	120.0	1.024	-0.0	1	-59.99999999999999	59.99999999999999								
	5807	5809	0.0	0.0634	0.0	30.0	32.0	350.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	7443	7447	0.0043	0.14	0.0	100.0	178.0	100.0	0.9727	-0.0	1	-59.99999999999999	59.99999999999999								
	4544	4550	0.0	-0.01425	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	2612	8900	0.0	0.5396	0.0	33.0	33.0	33.0	0.98	-0.0	1	-59.99999999999999	59.99999999999999								
	6943	6944	0.0	0.25164000000000003	0.0	18.0	18.0	18.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1833	1893	0.0	0.5775	0.0	20.0	20.0	20.0	0.9784	-0.0	1	-59.99999999999999	59.99999999999999								
	435	41764	0.00127	0.05602	0.0	400.0	478.0	478.0	0.995	-0.0	1	-59.99999999999999	59.99999999999999								
	8630	8631	0.0	0.15385	0.0	65.0	65.0	65.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5787	44119	0.0	0.1008	0.0	150.0	180.0	180.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	936	1151	0.0	0.05595	0.0	735.0	735.0	735.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	9819	41337	0.00024	-0.00054	0.0	672.0	807.0	941.0	0.9994	-0.0	1	-59.99999999999999	59.99999999999999								
	430	41860	0.00075	-0.011080000000000001	0.0	250.0	300.0	300.0	0.9992	-0.0	1	-59.99999999999999	59.99999999999999								
	4325	4308	0.0	0.0028100000000000004	0.0	900.0	1079.0	1259.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1828	1127	0.0	0.415	0.0	25.0	25.0	25.0	1.013	-0.0	1	-59.99999999999999	59.99999999999999								
	4571	43597	0.0	-0.00298	0.0	400.0	480.0	560.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	1030	916	0.0	0.04131	0.0	1260.0	1260.0	1260.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	5287	6013	0.0	-0.00962	0.0	100.0	120.0	140.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	4613	4615	0.022799999999999997	0.511	0.0	25.0	25.0	25.0	0.9352	-0.0	1	-59.99999999999999	59.99999999999999								
	44443	44441	0.0	0.2945	0.0	15.0	15.0	16.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
	3524	4302	0.0	0.0833	0.0	141.0	141.0	32.0	1.0	-0.0	1	-59.99999999999999	59.99999999999999								
];

%% dcline data
%    f_bus    t_bus    status    Pf    Pt    Qf    Qt    Vf    Vt    Pmin    Pmax    QminF    QmaxF    QminT    QmaxT    loss0    loss1
mpc.dcline = [
	85	86	1	1125.0	1088.19140625	-0.0	-0.0	1.033	1.011	-1088.19140625	1125.0	-1120.7190353532137	0.0	-1040.6426171949786	0.0	0.0	0.0						
	85	86	1	1125.0	1088.19140625	-0.0	-0.0	1.033	1.011	-1088.19140625	1125.0	-1120.7190353532137	0.0	-1040.6426171949786	0.0	0.0	0.0						
	85	86	1	1125.0	1088.19140625	-0.0	-0.0	1.033	1.011	-1088.19140625	1125.0	-1120.7190353532137	0.0	-1040.6426171949786	0.0	0.0	0.0						
	85	86	1	1125.0	1088.19140625	-0.0	-0.0	1.033	1.011	-1088.19140625	1125.0	-1120.7190353532137	0.0	-1040.6426171949786	0.0	0.0	0.0						
	7055	7057	1	1575.0	1457.1703125	-0.0	-0.0	1.031	1.05	-1457.1703125	1575.0	-1569.0066494944992	0.0	-1393.4989000918924	0.0	0.0	0.0						
	7055	7057	1	1575.0	1457.1703125	-0.0	-0.0	1.031	1.05	-1457.1703125	1575.0	-1569.0066494944992	0.0	-1393.4989000918924	0.0	0.0	0.0						
	7055	7057	1	1575.0	1465.78359375	-0.0	-0.0	1.031	1.05	-1465.78359375	1575.0	-1569.0066494944992	0.0	-1390.0372553662787	0.0	0.0	0.0						
	7055	7057	1	1575.0	1465.78359375	-0.0	-0.0	1.031	1.05	-1465.78359375	1575.0	-1569.0066494944992	0.0	-1390.0372553662787	0.0	0.0	0.0						
	7059	7054	1	200.0	197.6841219541379	-0.0	-0.0	1.031	1.021	-197.6841219541379	200.0	-197.25712030744629	0.0	-183.28952618008847	0.0	0.0	0.0						
	7059	7054	1	200.0	197.6841219541379	-0.0	-0.0	1.031	1.021	-197.6841219541379	200.0	-197.25712030744629	0.0	-183.28952618008847	0.0	0.0	0.0						
	8100	3010	1	2000.0	1913.1250000000002	-0.0	-0.0	1.03	1.046	-1913.1250000000002	2000.0	-1951.069087891713	0.0	-1819.4899977371656	0.0	0.0	0.0						
	8100	3010	1	2000.0	1913.1250000000002	-0.0	-0.0	1.03	1.046	-1913.1250000000002	2000.0	-1951.069087891713	0.0	-1819.4899977371656	0.0	0.0	0.0						
	8100	9605	1	2000.0	1894.9375	-0.0	-0.0	1.03	1.041	-1894.9375	2000.0	-1992.389396183491	0.0	-1812.1377435027046	0.0	0.0	0.0						
	8100	9605	1	2000.0	1894.9375	-0.0	-0.0	1.03	1.041	-1894.9375	2000.0	-1992.389396183491	0.0	-1812.1377435027046	0.0	0.0	0.0						
];

%%-----  OPF Data  -----%%
%% cost data
%    1    startup    shutdown    n    x1    y1    ...    xn    yn
%    2    startup    shutdown    n    c(n-1)    ...    c0
mpc.gencost = [
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
	2	0.0	0.0	2	1.0	0.0
];

%%-----  OPF Data  -----%%
%% cost data
%    1    startup    shutdown    n    x1    y1    ...    xn    yn
%    2    startup    shutdown    n    c(n-1)    ...    c0
mpc.dclinecost = [
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
];

%% bus names
mpc.bus_name = {
	'ANGRA1UNE000'
	'ANGRA2UNE001'
	'LCBARRUHE004'
	'LCBARRSIN000'
	'FUNIL-UHE002'
	'FURNASUHE005'
	'FURNASSIN000'
	'ITUMBIUHE004'
	'ITUMBISIN000'
	'MARIMBUHE005'
	'MANSO-UHE002'
	'M.MORAUHE004'
	'M.MORBUHE003'
	'PCOLOMUHE003'
	'SCRU19UTE000'
	'SCRU13UTE000'
	'SCRU16UTE000'
	'CORUMBUHE002'
	'S.MESAUHE003'
	'S.MESASIN000'
	'GRAJA2SIN001'
	'VITOR2SIN001'
	'BAND-1CER345'
	'BAND-2CER345'
	'GRAJA1SIN001'
	'CAMPOSCER345'
	'VITOR1SIN001'
	'IBIUNASIN004'
	'TPRETOSIN001'
	'P.ACU--RJ345'
	'GNA1G-UTE000'
	'GNA1V-UTE000'
	'BALTO-CER230'
	'IVAIP3-PR069'
	'IVAIP2-PR069'
	'IVAIP2-PR000'
	'IVAIP3-PR000'
	'F.IGUA-PR765'
	'FZ-500-PR500'
	'IV-FZ1CAP765'
	'IV-FZ2CAP765'
	'IV-FZ3CAP765'
	'IVAIPO-PR765'
	'IVAIPA-PR525'
	'IVAIP1-PR069'
	'IVAIP1-PR000'
	'IV-IT1CAP765'
	'IV-IT2CAP765'
	'IV-IT3CAP765'
	'ITABER-SP765'
	'IT-TP1CAP765'
	'IT-TP2CAP765'
	'IT-TP3CAP765'
	'TPRETO-SP765'
	'TPRETO-SP500'
	'TPRETO-SP345'
	'TPRETO-SP069'
	'TPRET3-SP000'
	'TPRET4-SP000'
	'TPRET2-SP345'
	'RESEN2-RJ138'
	'FOZ500-PR500'
	'IBIUNA-SP345'
	'RESEND-RJ500'
	'VIANA--ES345'
	'VIANT1-ES013'
	'SB-SM1CAP500'
	'SB-SM2CAP500'
	'SB-SM3CAP500'
	'VIANT2-ES013'
	'VIANT3-ES013'
	'AS-AR1-SP500'
	'MARIMB-MG500'
	'ARARAQ-SP500'
	'P.CALD-MG500'
	'CAMPIN-SP500'
	'C.PAUL-SP500'
	'ANGRA--RJ500'
	'ADRIAN-RJ500'
	'GRAJAU-RJ500'
	'S.JOSE-RJ500'
	'BYPSAD-RJ500'
	'GR1T52-RJ000'
	'BA-IB1-PR500'
	'BA-IB2-PR500'
	'BA-IT1-PR500'
	'BA-IT1CAP500'
	'IMBTAP-RJ138'
	'BANDT4-GO000'
	'BANDT4-GO013'
	'P.CALD-MG345'
	'PCAT51-MG000'
	'IBIUNA-SP500'
	'CAMPIN-SP345'
	'CAMP51-SP000'
	'IB-BA1CAP500'
	'GUARUL-SP345'
	'MO-RL1-SP345'
	'MO-RL2-SP345'
	'MOGI---SP345'
	'IB-BA2CAP500'
	'M.MORA-MG345'
	'ADRT1A-RJ000'
	'LCBARR-SP345'
	'JACT1A-RJ000'
	'FURNAS-MG345'
	'JACT2A-RJ000'
	'ITUTIN-MG345'
	'ADRT51-RJ000'
	'ADRIAN-RJ345'
	'ADRT53-RJ000'
	'ADRT55-RJ000'
	'ADRT2B-RJ000'
	'JACARE-RJ345'
	'ADRT1B-RJ000'
	'ADRT2A-RJ000'
	'CAMPOS-RJ345'
	'CAMPO1-RJ000'
	'VITORI-ES345'
	'VITAT1-ES000'
	'VITAT2-ES000'
	'VITAT3-ES000'
	'VITAT2-ES013'
	'VITAT3-ES013'
	'VITAT4-ES013'
	'VITAT4-ES000'
	'JA-R30-RJ013'
	'JB-R60-RJ013'
	'MO-FCE-SP230'
	'CAMAT1-SP000'
	'CAMPI1-SP013'
	'PCAT02-MG000'
	'P.CAL2-MG013'
	'JACT1B-RJ000'
	'JA-R60-RJ013'
	'SJOSE2-RJ138'
	'P.CALD-MG138'
	'CAMPI1-SP138'
	'IMBARE-RJ138'
	'ADRIAN-RJ138'
	'R.LEAO-RJ138'
	'CAMPOS-RJ138'
	'CAMP54-SP000'
	'VITOR1-ES138'
	'GRAJAU-RJ138'
	'GR2T54-RJ000'
	'JACAR2-RJ138'
	'ANGDEF-RJ138'
	'FUNIL--RJ138'
	'C.PAUL-SP138'
	'S.CRUZ-RJ138'
	'ANGRA--RJ138'
	'CAMP54-SP013'
	'M.MORA-MG138'
	'BGERT1-DF000'
	'P.COL--MG138'
	'CAMPO1-RJ013'
	'ADRT55-RJ013'
	'ADRT53-RJ013'
	'CAMP51-SP013'
	'ADRT51-RJ013'
	'PCALAT-MG013'
	'VITAT1-ES013'
	'UCAMP1-RJ000'
	'RSIL-1UTE001'
	'UCAMP2-RJ000'
	'RSIL-2UTE001'
	'ADRT1B-RJ013'
	'ADRT2A-RJ013'
	'ADRT2B-RJ013'
	'BGERT1-DF013'
	'ADRT1A-RJ013'
	'ITUMBI-MG500'
	'CAMPO2-RJ000'
	'CAMPO2-RJ013'
	'MARIMB-MG345'
	'MARIMB-MG000'
	'P.COL--MG345'
	'ITUMBI-MG345'
	'BANDEI-GO345'
	'B.SUL--DF345'
	'CORUMB-GO345'
	'B.GERA-DF034'
	'BSULT6-DF000'
	'BANDT1-GO000'
	'BANDT2-GO000'
	'ITUMBI-MG230'
	'BANDEI-GO230'
	'B.GERA-DF230'
	'B.SUL--DF230'
	'B.ALTO-GO230'
	'S.MESA-GO230'
	'R.VERD-GO230'
	'BSULT6-DF013'
	'SAMAMB-DF500'
	'SAMAMB-DF345'
	'S.MESA-GO500'
	'B.SUL--DF138'
	'SAMAMB-DF138'
	'R.VERD-GO138'
	'S.MESA-GO138'
	'RVERT1-GO000'
	'RVERT1-GO013'
	'BANDT1-GO013'
	'BANDT2-GO013'
	'BSU-T7-DF000'
	'BSULT7-DF013'
	'MARIMB-MG013'
	'C.BRAV-GO138'
	'RBOIS-TAP138'
	'RCLARO-GO138'
	'NPECANUHE001'
	'N.PECA-RJ138'
	'N.PECA-RJ230'
	'FONTESUHE001'
	'FONTES-RJ138'
	'PPASSOUHE001'
	'PPASSO-RJ138'
	'I.POMBUHE003'
	'I.POMB-RJ138'
	'SCECIL-RJ013'
	'S.CEC-PCH138'
	'VIGARI-RJ013'
	'VIGARI-RJ138'
	'TAQUAR-RJ138'
	'VULCAN-RJ138'
	'S.CLAR-RJ138'
	'CPP----RJ138'
	'CFRTAP-RJ138'
	'CSN---UTE002'
	'CORDOV-RJ138'
	'MERITI-RJ138'
	'TRIAGE-RJ138'
	'SAUDAD-RJ138'
	'V.RED-PCH138'
	'CASCA2-RJ138'
	'BRISAM-RJ138'
	'ZIN----RJ138'
	'PALMAR-RJ138'
	'BRAHMA-RJ138'
	'RETIRO-RJ138'
	'RECREI-RJ138'
	'TERM.S-RJ138'
	'F.CANE-RJ138'
	'C.SOAR-RJ138'
	'R.FREI-RJ138'
	'SARAPU-RJ138'
	'ROSALI-RJ138'
	'CAMARA-RJ138'
	'SAMARI-RJ138'
	'PMETR1-RJ138'
	'PMETR2-RJ138'
	'CAMOR--RJ138'
	'SANTIS-RJ138'
	'SEROPE-RJ138'
	'S.BRANUHE002'
	'S.BRAN-RJ088'
	'FORJAS-RJ138'
	'SMESA2-GO500'
	'EMBORCUHE003'
	'JAGUARUHE003'
	'NPONTEUHE002'
	'SSIMAOUHE004'
	'T.MAR-UHE003'
	'V.GRD-UHE003'
	'GUILMAUHE002'
	'AVATI-PCH138'
	'BARBAC-MG345'
	'BARBA-PCH138'
	'MIRANDUHE002'
	'BARREI-MG345'
	'BARREI-MG138'
	'BARRE-SIN001'
	'BARRE2-MG000'
	'SOBRAGUHE003'
	'CASSIA-MG138'
	'CPENA--MG230'
	'EMBORC-MG500'
	'EMBORC-MG138'
	'FRUTA-BIO138'
	'ITUTIN-MG138'
	'MSQ-T3-MG013'
	'JAGUAR-MG500'
	'JAGUAR-MG345'
	'SOBRAG-MG138'
	'J.RLC7-MG138'
	'MSQ-T2-MG013'
	'JAGUAR-MG138'
	'J.FORA-MG345'
	'J.FORAPCH138'
	'JFORA3-MG013'
	'JFORA4-MG013'
	'JFORA5-MG013'
	'LAFAIE-MG345'
	'LAFAIE-MG138'
	'LAF-T3-MG013'
	'LAF-T4-MG013'
	'MIRAND-MG138'
	'MCLARO-MG345'
	'MCLAR2-MG138'
	'IGARAPUHE002'
	'MESQUI-MG500'
	'MESQUI-MG230'
	'MESQUISIN001'
	'VALAD1-MG000'
	'VALADAPCH138'
	'NEVES--MG500'
	'NEVES--MG345'
	'NEVES1-MG013'
	'NEVES2-MG013'
	'NEVES-BIO138'
	'NEVE1-SIN000'
	'NEVE2-SIN000'
	'NEV-T1-MG000'
	'NEV-T2-MG000'
	'NPONTE-MG500'
	'J.FOR5-MG138'
	'PASSOS-MG138'
	'JFORA3-MG000'
	'P.CAL1-MG138'
	'P.CAL2-MG138'
	'JFORA4-MG000'
	'PIMENT-MG345'
	'PIMENT-MG138'
	'JFORA5-MG000'
	'SSIMAO-MG500'
	'SGONC1-MG013'
	'TAQUAR-MG345'
	'TAQUAR-MG230'
	'TAQUA1-MG013'
	'TAQUA2-MG013'
	'TAQUAR-MG138'
	'SGONC-PCH138'
	'SGONCA-MG500'
	'SGONC1-MG000'
	'TMARIA-MG345'
	'TMARIA-MG289'
	'TMARIA-MG138'
	'VALAD3-MG000'
	'OPRET2-MG500'
	'OPRETO-MG345'
	'OPRET2-MG138'
	'OPRET3-MG000'
	'OPRET4-MG000'
	'OPRET2CER013'
	'SGOTAR-MG500'
	'SGOTA2-MG345'
	'UBERL1PCH138'
	'SGOTA4-MG000'
	'GVALA2-MG230'
	'SGOTA3-MG013'
	'VGRAND-MG345'
	'SGOTA4-MG013'
	'VPALMA-MG345'
	'VPALM-PCH138'
	'ARARQ2SIN003'
	'PIR88-UTE000'
	'PIR230UTE000'
	'NPIRA1UTE000'
	'NPIRA2UTE000'
	'GUAIMBUFV034'
	'E.SOUZ-SP230'
	'ESOUZA-SP088'
	'TOYOT--SP230'
	'REPLAN-SP440'
	'OESTE--SP440'
	'OESTE--SP088'
	'PIRITU-SP230'
	'PIRITU-SP088'
	'ROSANA-SP230'
	'ROSA7D-SP138'
	'TRCEN1-SP230'
	'TRCEN2-SP230'
	'CENTRO-SP230'
	'CENTRO-SP088'
	'CENTRA-SP020'
	'ROSA8D-SP138'
	'ANHANG-SP230'
	'NORTE--SP345'
	'NORTE2-SP088'
	'NORTE1-SP088'
	'M.REAL-SP345'
	'ANHANG-SP345'
	'M.REAA-SP020'
	'MREALE-SP088'
	'NORDES-SP345'
	'NORDES-SP088'
	'ANHANG-SP088'
	'ITAPET-SP088'
	'MOG-EP-SP230'
	'MOG-EP-SP088'
	'ITAPET-SP230'
	'ITAPET-SP345'
	'AVI-1Y-SP230'
	'AGUAZU-SP138'
	'AGUAZU-SP440'
	'S.JOSE-SP230'
	'S.JOSE-SP088'
	'APAREC-SP230'
	'APAREC-SP088'
	'RVERME-SP138'
	'S.CABE-SP230'
	'S.CAB1-SP088'
	'LESTE--SP345'
	'LESTE--SP088'
	'RAMON--SP345'
	'RAMORF-SP088'
	'BAIXAD-SP345'
	'BAIXAD-SP230'
	'BAIXAD-SP088'
	'SUL----SP345'
	'SUL-1--SP088'
	'SUL-2--SP088'
	'CARBOC-SP230'
	'BAGUAC-SP440'
	'BAGUAC-SP138'
	'H.BORD-SP230'
	'HBONOR-SP088'
	'HBOSUL-SP088'
	'PE-RBO-SP088'
	'PIRATI-SP230'
	'PIRATI-SP088'
	'PIRA2--SP088'
	'PIRAT2-SP345'
	'INTERL-SP345'
	'INTERL-SP230'
	'INTER2-SP230'
	'XAVANT-SP345'
	'BANDEI-SP345'
	'BANDEI-SP088'
	'BANDEA-SP034'
	'M.FORN-SP345'
	'M.FORN-SP088'
	'CERRAD-SP138'
	'DAMATA-SP138'
	'F.DIASCER500'
	'A.VERMUHE004'
	'I.SOLTUHE013'
	'JUPIA-UHE005'
	'JUPI--UHE001'
	'ROSAN2UHE001'
	'JURUMIUHE001'
	'CAPIVAUHE002'
	'CANOA1UHE002'
	'CANOA2UHE002'
	'PPRIMAUHE006'
	'ROSAN1UHE001'
	'S.GRD-UHE002'
	'TAQUARUHE003'
	'CHAVANUHE002'
	'BARIRIUHE002'
	'BBONITUHE002'
	'IBITINUHE002'
	'N.AVANUHE002'
	'PROMISUHE002'
	'3IRMAOUHE003'
	'CACONDUHE002'
	'ECUNHAUHE003'
	'LIMOEIUHE002'
	'BARIR2UHE001'
	'JAGUA-UHE001'
	'PARAIBUHE001'
	'SALTO--SP440'
	'SALTO--SP088'
	'M.ROND-MS440'
	'I.SOLTSIN000'
	'EMBU--SIN001'
	'SANGELSIN001'
	'ROS-2--SP138'
	'AVERME-SP500'
	'AVERME-SP440'
	'AVERME-SP138'
	'ISOLTE-SP440'
	'JUPIA--SP440'
	'GETULI-SP440'
	'JUPIA--SP138'
	'3IRMAO-SP440'
	'3IRMAO-SP138'
	'PPRIMA-SP440'
	'NPPRIM-MS230'
	'ROSANA-SP138'
	'TAQUAR-SP440'
	'TAQUAR-SP138'
	'CAPIVA-SP440'
	'CAPIVA-SP138'
	'ASSIS2-SP230'
	'ASSIS--SP440'
	'ASSIS--SP088'
	'CANOA1-SP088'
	'ASSIS--SP525'
	'CANOA2-SP088'
	'ARARAQ-SP440'
	'ARARAQ-SP138'
	'BAURU--SP440'
	'BAURU--SP138'
	'RIBPRE-SP440'
	'RIBPRE-SP138'
	'MMIRI3-SP440'
	'MMRIM3-SP138'
	'SBARBA-SP440'
	'SBARBA-SP138'
	'SUMARE-SP440'
	'SUMARE-SP138'
	'MIRASS-SP440'
	'PIRACI-SP440'
	'B.JARD-SP440'
	'B.JARD-SP138'
	'B.JARD-SP088'
	'PIRACI-SP138'
	'JPTR1Y-SP138'
	'JPTR2Y-SP138'
	'AS-MA1-SP500'
	'EMBUGU-SP440'
	'EMBUGU-SP345'
	'EMBUG--SP138'
	'CABREU-SP440'
	'GERDAU-SP440'
	'JANDIR-SP440'
	'ARARA--SP138'
	'JANDI--SP088'
	'ARARAS-SP440'
	'CABREU-SP230'
	'CABREU-SP138'
	'S.ANGE-SP440'
	'S.ANGE-SP345'
	'S.ANGE-SP138'
	'MIRAS2-SP138'
	'BAURU-CER440'
	'TAUBAT-SP500'
	'TAUBAT-SP440'
	'TAUBAT-SP230'
	'TAUBAT-SP138'
	'GUARAN-SP138'
	'MO-GUA-SP138'
	'CBA----SP230'
	'CBA----SP440'
	'F.DIAS-SP500'
	'F.DIAS-SP440'
	'SALTGR-SP230'
	'SALTGR-SP088'
	'PIRAJUUHE001'
	'CHAVAN-SP230'
	'CHAVAN-SP088'
	'JURUMI-SP230'
	'JURUMI-SP138'
	'ITARA2-SP138'
	'ITAPEV-SP138'
	'CBONIT-SP230'
	'CBONIT-SP138'
	'BOTUCA-SP230'
	'BOTUCA-SP138'
	'ITARAR-SP230'
	'AVARE--SP230'
	'BARIRI-SP138'
	'BARI-A-SP138'
	'BBONIT-SP138'
	'BBONIT-SP069'
	'CATAN2-SP138'
	'DRACE1-SP138'
	'FLORID-SP138'
	'PIRAJU-SP230'
	'FLORID-SP069'
	'MIRANT-SP138'
	'IBITIN-SP138'
	'ISOLTE-SP138'
	'PIO-1Y-SP138'
	'JALES--SP138'
	'NAVANH-SP138'
	'PENAPO-SP138'
	'PENAPO-SP069'
	'PPRI-A-SP138'
	'PPRI-B-SP138'
	'PPRUDE-SP138'
	'PROMIS-SP138'
	'PPRUDE-SP088'
	'SJRPRE-SP138'
	'PARAP2-SP088'
	'PARAP2-SP230'
	'ALTAPT-SP440'
	'TUP----SP138'
	'ALTAPT-SP138'
	'UBARAN-SP138'
	'UBARAN-SP069'
	'VALPAI-SP138'
	'VOTUP2-SP138'
	'BRAGAC-SP138'
	'JAG-2Y-SP138'
	'CACOND-SP138'
	'EUCUNH-SP138'
	'ITA-1Y-SP138'
	'LIME-1-SP138'
	'LIMOEI-SP138'
	'MAIRI--SP138'
	'MGUACU-SP138'
	'MMRI2--SP138'
	'ATIBA2-SP345'
	'ATIBA2-SP138'
	'PFERR--SP138'
	'RCLAR1-SP138'
	'SCARLO-SP138'
	'SJBVI2-SP138'
	'BERT2--SP138'
	'CARAG--SP138'
	'MAIRI2-SP088'
	'PARAI--SP138'
	'SJB2---SP138'
	'JAGUAR-SP088'
	'MAIRIP-SP088'
	'PERUIB-SP069'
	'R.PARD-SP138'
	'SSEBAS-SP138'
	'BAIXAD-SP138'
	'V.CARV-SP138'
	'ITAPE2-SP138'
	'ITAPE2-SP088'
	'ITAPE1-SP088'
	'MON-1Y-SP138'
	'PERUIB-SP138'
	'REGIST-SP138'
	'TIETE--SP138'
	'C.DOUR-GO230'
	'C.DO11UHE002'
	'C.DO13UHE002'
	'C.DOU1UHE001'
	'C.D13NUHE001'
	'C.D13KUHE002'
	'C.DOUR-GO138'
	'STAMAR-GO138'
	'C.DOUR-GO069'
	'ANHANG-GO230'
	'ANHANG-GO138'
	'ANHANG-GO069'
	'G.LEST-GO230'
	'AEROP1-GO138'
	'XAVANT-GO230'
	'MEIAPO-GO138'
	'XAVANT-GO138'
	'FERROV-GO138'
	'REAL---GO138'
	'ATLANT-GO138'
	'CAMPIN-GO138'
	'CAMP-C-GO013'
	'DAIA---GO138'
	'JUNDIA-GO138'
	'ANAPOL-GO138'
	'CORUMB-GO138'
	'INHUMA-GO138'
	'FIRMIN-GO138'
	'IPORA-PCH138'
	'QUIRI--GO138'
	'RVERDE-GO138'
	'CATALA-GO138'
	'QUIRINUTE000'
	'GOIA---GO138'
	'NIQUEL-GO230'
	'VOTMET-GO230'
	'CODEMI-GO230'
	'PLANAL-GO230'
	'PQ.EMA-GO138'
	'SAMA---GO138'
	'PORANG-GO138'
	'PLANAL-GO138'
	'VOTORA-GO138'
	'ITIQUI-GO138'
	'MARAJO-GO138'
	'PACAEM-GO138'
	'PACAEM-GO013'
	'GBMUNHUHE002'
	'GBMUNHSIN001'
	'ARAUCGUTE000'
	'ARAUCVUTE000'
	'GPSOUZUHE001'
	'GPSOUZSIN001'
	'SCLARAUHE001'
	'SCLARA-PR138'
	'GJRICHUHE003'
	'GJRICHSIN000'
	'GNBRAGUHE003'
	'GNBRAGSIN000'
	'SEPAC--PR138'
	'GRAZUL-PR230'
	'BATEIA-PR230'
	'CINDUS-PR230'
	'CCOMPR-PR230'
	'GPSOUZ-PR230'
	'DISJP--PR230'
	'PILARZ-PR230'
	'UBERAB-PR230'
	'UMBARA-PR230'
	'AREIA--PR138'
	'GBMUNH-PR525'
	'GUARAP-PR138'
	'IRATI--PR138'
	'JAGUAR-PR230'
	'PITANG-PR138'
	'PGROSN-PR230'
	'PGROSN-PR138'
	'PGROSS-PR230'
	'RIOAZU-PR138'
	'SABARA-PR138'
	'SMATEU-PR230'
	'SOCORR-PR138'
	'UVITOR-PR138'
	'VILCAR-PR138'
	'ACHATE-PR138'
	'CASCAV-PR230'
	'CASCAV-PR138'
	'CEUAZU-PR138'
	'DVIZIN-PR138'
	'FIGUAN-PR230'
	'FIGUAC-PR138'
	'FBELTR-PR138'
	'GUAIRA-PR138'
	'FCHOPI-PR138'
	'MCROND-PR138'
	'MEDIAN-PR138'
	'PALOTI-PR138'
	'PBRANC-PR230'
	'PBRANC-PR138'
	'PINHEI-PR138'
	'REALEZ-PR138'
	'SEGRED-PR525'
	'TOLEDO-PR138'
	'VYOLAN-PR138'
	'ALPARA-PR138'
	'CMOURA-PR138'
	'CIANOR-PR138'
	'CGAUCH-PR138'
	'GOIOER-PR138'
	'JALVOR-PR138'
	'LOANDA-PR138'
	'MAMBOR-PR138'
	'MANDAG-PR138'
	'MARING-PR230'
	'MARING-PR138'
	'PARANA-PR138'
	'SDUMON-PR138'
	'SARAND-PR230'
	'UMUARA-PR138'
	'ANDIRA-PR138'
	'ANDIRA-PR088'
	'APUCAR-PR230'
	'APUCAR-PR138'
	'BANDEI-PR138'
	'BVPARA-PR138'
	'CPROCO-PR138'
	'FAXINA-PR138'
	'FIGUEI-PR230'
	'FLORPO-PR138'
	'IBIPOR-PR230'
	'IBIPOR-PR138'
	'IVAIPO-PR138'
	'LONDRC-PR230'
	'LONDRI-PR138'
	'RDAV-B-PR138'
	'VERACR-PR138'
	'RDAV-A-PR138'
	'PALERM-PR138'
	'BATEIA-PR525'
	'CASCOE-PR525'
	'SCAXIA-PR525'
	'FCHOPI-PR230'
	'HORIZO-PR138'
	'COGLAGBIO034'
	'ITA---UHE002'
	'ITA---SIN001'
	'JLA12AUTE002'
	'JLA34AUTE002'
	'JLA56BUTE002'
	'JLA7C-UTE000'
	'MACHADUHE002'
	'MACHADSIN001'
	'PFUNDOUHE001'
	'PFUNDOSIN001'
	'SOSO14UHE003'
	'SOSO14SIN000'
	'SOSO56UHE001'
	'SOSO56SIN000'
	'SSANTIUHE004'
	'SSANTISIN000'
	'ALEGRE-RS138'
	'MONJOLUHE001'
	'ALZANT-RS138'
	'AREIA--PR525'
	'AREIA--PR230'
	'BGRAND-SC230'
	'BLUMEN-SC525'
	'BLUMEN-SC230'
	'BLUMEN-SC138'
	'CANOIN-SC230'
	'BIGUACCER525'
	'DESTER-SC230'
	'BIGUAC-SC525'
	'BIGUAC-SC230'
	'BIGUAC-SC138'
	'RIOSUL-SC230'
	'LAGES--SC230'
	'CHARQU-RS230'
	'CNOVOG-SC230'
	'CMOURA-PR230'
	'CNOVOS-SC525'
	'CNOVOS-SC230'
	'CNOVOE-SC138'
	'CURITI-PR525'
	'CURITI-PR230'
	'FORQUI-SC230'
	'FARROU-RS230'
	'MCLARO-RS230'
	'CAXIAS-RS525'
	'CAXIAS-RS230'
	'FLORIA-SC138'
	'FLORIA-SC069'
	'CFGAR1-RS500'
	'CFGAR2-RS500'
	'GARAB1-RS525'
	'GARAB2-RS525'
	'GRAVAT-RS525'
	'GUAIRA-PR230'
	'NSRITA-RS525'
	'NSRITA-RS230'
	'MAUA---PR230'
	'MAUA---PR034'
	'MAUA--UHE001'
	'MAUA--PCH002'
	'ILHOTA-SC138'
	'ILHOTA-SC069'
	'ILHOT1-SC000'
	'ILHOT2-SC000'
	'ILHOT1SIN001'
	'ILHOT2SIN001'
	'ITAJAI-SC230'
	'ITAJAI-SC138'
	'MAUPCH-PR034'
	'UBIRAT-PR138'
	'ITA----SC525'
	'ITAG---SC525'
	'PAMPAS-RS525'
	'PAMPASUTE001'
	'IVAIPE-PR525'
	'JLAC-A-SC230'
	'JLAC-A-SC138'
	'JLAC-A-SC069'
	'JLAC-B-SC230'
	'JLAC-C-SC230'
	'BJARD-PCH069'
	'JOINVI-SC230'
	'JOINVI-SC138'
	'JOINVI-SC069'
	'CORUM2-MS230'
	'CORUM2-MS138'
	'JOINOR-SC230'
	'ARABUT-SC069'
	'IPUMIR-SC069'
	'CGRAN2-MS230'
	'CGRAN2-MS138'
	'LONDRI-PR525'
	'LOND-E-PR230'
	'MACHAD-SC525'
	'PALH-F-SC230'
	'PALHOC-SC230'
	'PALH-E-SC138'
	'PFUND2-RS069'
	'RINCON-RS500'
	'PFUNDO-RS230'
	'PFUNDO-RS138'
	'CFRIVE-RS230'
	'RIVERA-RS015'
	'SANGEL-RS525'
	'SANGEL-RS230'
	'SOSORI-PR230'
	'SOSORI-PR069'
	'TIBAGI-PR138'
	'TIBAGIUHE138'
	'SIDER2-SC525'
	'SIDER2-SC230'
	'SIDERO-SC230'
	'SIDERE-SC069'
	'SSANTI-PR525'
	'SSANTI-PR069'
	'FCHAPE-RS138'
	'PALCNO-SC138'
	'CFURUG-RS013'
	'XANXER-SC230'
	'FCHAPEUHE002'
	'FCHAPE-RS230'
	'FCHAPESIN000'
	'VIDEI2-SC230'
	'SIDRO2-MS138'
	'ISOLT2-MS440'
	'ISOLT2-MS230'
	'ANASTACER230'
	'ANAS-A-MS138'
	'ANAS-B-MS138'
	'JATA-G-GO138'
	'CGRAND-MS138'
	'JATAI--GO230'
	'SIDROL-MS230'
	'DOURAD-MS230'
	'RBRILH-MS230'
	'IVINH2-MS230'
	'CHAPAD-MS230'
	'INOCEN-MS230'
	'ELDO-F-MS138'
	'IVINHE-MS034'
	'IVINHE-MS138'
	'IVINH2-MS138'
	'RBRI-G-MS138'
	'TRAVRP-MS138'
	'CHAP-G-MS138'
	'IPU-50UHE009'
	'IPU-50-PR500'
	'MARGEM-PR500'
	'IPU-60-PR500'
	'IPU-60UHE009'
	'CELTFC-GO138'
	'AMANDI-MS230'
	'DOUIND-MS138'
	'DOUIND-MS013'
	'PASTEMBIO013'
	'PASTEM-MS138'
	'MIMOS1UHE001'
	'MIMOS2UHE001'
	'JARDIM-MS138'
	'DOUALV-MS138'
	'CGLAGE-MS138'
	'CGALMO-MS138'
	'AQUIDA-MS138'
	'CGSCAF-MS138'
	'CGCENT-MS138'
	'CGMCOU-MS138'
	'ACLARA-MS138'
	'CGCUIA-MS138'
	'CORUMB-MS138'
	'SIDROL-MS138'
	'DOUMAX-MS138'
	'DOUNAC-MS138'
	'ELDORA-MS138'
	'DOUSCR-MS138'
	'FAZITA-MS138'
	'MIMOSO-MS138'
	'MARACA-MS138'
	'MIRAND-MS138'
	'NANDRA-MS138'
	'SGABRI-MS138'
	'AGUCGR-MS138'
	'BGRANDUHE001'
	'BGRANDSIN001'
	'CANO-GUTE000'
	'14JULH-RS230'
	'CALVES-RS230'
	'ITAUBAUHE001'
	'ITAUBASIN002'
	'CNOVOSUHE001'
	'CNOVOSSIN001'
	'MCLAROUHE001'
	'MCLA-G-RS230'
	'JACUI-UHE001'
	'LAJGDE-RS230'
	'URUG-GUTE000'
	'URUG-VUTE000'
	'CALVESUHE001'
	'14JUL-UHE001'
	'CANO-VUTE000'
	'CANDI3UTE001'
	'CANDI3-RS230'
	'PREAL-UHE001'
	'DFRANCUHE001'
	'DFRANCSIN001'
	'MASISA-RS230'
	'VENAIRSIN000'
	'ALEGRE-RS069'
	'2IRMAO-RS138'
	'ALEGR2-RS069'
	'ALEGR2-RS230'
	'BAGE2--RS230'
	'BAGE2--RS069'
	'CANOA1-RS230'
	'CAXIA5-RS230'
	'CAXIA5-RS069'
	'CAMAQU-RS230'
	'CAMAQU-RS069'
	'CAMPOB-RS069'
	'GUAIB2-RS069'
	'CAMPOB-RS230'
	'GUAIB2-RS230'
	'CAXIA2-RS230'
	'CAXIA2-RS069'
	'AFPIRA-RS069'
	'CHARQU-RS069'
	'PPETRO-RS230'
	'GARIBA-RS069'
	'GARIBA-RS230'
	'FARROU-RS069'
	'TRIUNF-RS069'
	'GRAVA2-RS069'
	'GRAVA2-RS230'
	'ELDORA-RS230'
	'GUARIT-RS230'
	'GUARIT-RS069'
	'ITAUBA-RS230'
	'JACUI--RS138'
	'LAJEA2-RS230'
	'LANSUL-RS138'
	'JACUIR-RS023'
	'LVERM1-RS138'
	'MARAU--RS138'
	'DFRANC-RS230'
	'MACAMB-RS230'
	'NPRAT2-RS069'
	'MAXSPR-RS138'
	'NPRAT2-RS230'
	'PALMAR-RS138'
	'LIVRA2-RS230'
	'OSORI2-RS230'
	'OSORI2-RS069'
	'MOSTAR-RS138'
	'MACAMB-RS069'
	'PELOT3-RS230'
	'MONTEN-RS138'
	'PMEDIC-RS138'
	'PMEDIC-RS230'
	'PELOT3-RS138'
	'EVELHA-RS138'
	'PREAL--RS138'
	'PREAL--RS230'
	'OSORI2-RS138'
	'QUINTA-RS069'
	'QUINTA-RS230'
	'QUINTA-RS138'
	'CANOA2-RS230'
	'TAQUAR-RS230'
	'SANGE2-RS230'
	'SANGEL-RS069'
	'SLUIZ--RS138'
	'SBORJ2-RS069'
	'SBORJ2-RS230'
	'SCRUZ1-RS230'
	'CINPAL-RS138'
	'CINPAL-RS230'
	'PALGR4-RS230'
	'PALGR6-RS069'
	'PALGR6-RS230'
	'PALGR8-RS230'
	'PALGR9-RS069'
	'PALGR9-RS230'
	'PALG10-RS230'
	'PALG10-RS069'
	'PALG13-RS230'
	'PALGR8-RS069'
	'PAL9AE-RS069'
	'SIDERU-RS230'
	'SVPALM-RS138'
	'SMARTA-RS138'
	'SMARI1-RS138'
	'PFUND1-RS138'
	'SMARI3-RS230'
	'SMARTA-RS069'
	'SAOSCA-RS138'
	'SMARTA-RS230'
	'SROSA--RS069'
	'SROSA--RS230'
	'SMARTA-RS046'
	'MARMEL-RS138'
	'SVICEN-RS230'
	'PASSME-RS230'
	'PASMEIPCH013'
	'SVICEN-RS069'
	'3COROA-RS138'
	'TAPERA-RS230'
	'TAPERA-RS069'
	'URUGUA-RS230'
	'URUGU5-RS069'
	'URUGU5-RS230'
	'VENAIR-RS000'
	'VENAIR-RS069'
	'VENAIR-RS230'
	'CARAZITAP069'
	'CALTA1-RS069'
	'IJUI1--RS069'
	'BUNGE--RS069'
	'TAQUAR-RS069'
	'CARAZ1-RS069'
	'CARAZ2-RS069'
	'PANAM--RS069'
	'SCRU1A-RS013'
	'EREXI2-RS138'
	'SANGE1-RS069'
	'ESTEIO-RS069'
	'GRAVA3-RS230'
	'GRAVA3-RS069'
	'FIBRAP-RS230'
	'NPR2P2PCH069'
	'NPR2P1PCH069'
	'CGONZAPCH069'
	'LBARRO-RS230'
	'CIDR13-RS069'
	'IJUI2--RS069'
	'IJUI2--RS230'
	'CANO1A-RS023'
	'LVERME-RS230'
	'LVERM2-RS138'
	'VACARI-RS138'
	'ATLAN2-RS230'
	'ATLAN2-RS069'
	'PETROB-RS069'
	'PANAMB-RS013'
	'POLINDTAP069'
	'PPET-L-RS034'
	'SITEL-TAP069'
	'TAPEJA-RS138'
	'SRITA-TAP069'
	'SCRU1B-RS013'
	'CIDREIEOL034'
	'PALEG9-RS013'
	'OSO-Y2-RS138'
	'CACHO2-RS069'
	'ALBARU-RS069'
	'GRAVA1-RS069'
	'ICOTR--RS069'
	'PIRELL-RS069'
	'FITESA-RS069'
	'MUNDIA-RS069'
	'GLORIN-RS069'
	'LBARR1-RS034'
	'OSORIOEOL034'
	'SANGRAEOL034'
	'INDIOSEOL034'
	'LBARR3-RS034'
	'LBARR2-RS034'
	'SCHINC-RS138'
	'ICOTROTAP069'
	'ALBARUTAP069'
	'PELOT4-RS069'
	'SMARI3-RS138'
	'POLOFI-RS069'
	'CAXIA6-RS230'
	'CAXIA6-RS069'
	'CAXIA3-RS069'
	'CAXIA4-RS069'
	'GLV-1Y-RJ138'
	'GALVAS-RJ138'
	'CABIUN-RJ138'
	'NISSAN-RJ138'
	'VOLKS--RJ138'
	'CEDAEA-RJ138'
	'SJARDI-RJ138'
	'PCARRO-RJ138'
	'ENTARA-RJ138'
	'ALCTN--RJ138'
	'ALCTR--RJ138'
	'LPDTN--RJ138'
	'LPDTR--RJ138'
	'URGTN--RJ138'
	'URGTR--RJ138'
	'RCPTN--RJ138'
	'RCPTR--RJ138'
	'CMSTN--RJ138'
	'CMSTR--RJ138'
	'ABVTN--RJ138'
	'ABVTR--RJ138'
	'JABTR--RJ138'
	'JABTN--RJ138'
	'AFRTR--RJ138'
	'AFRTN--RJ138'
	'CAMTN--RJ138'
	'CAMTR--RJ138'
	'PMGTN--RJ138'
	'PMGTR--RJ138'
	'CHRTN--RJ138'
	'CHRTR--RJ138'
	'ESPTN--RJ138'
	'ESPTR--RJ138'
	'SJOTN--RJ138'
	'MCL1TN-RJ138'
	'FICTN--RJ138'
	'SJOTR--RJ138'
	'FICTR--RJ138'
	'MRTTR--RJ138'
	'CXSTR--RJ138'
	'CLGTN--RJ138'
	'VCNTN--RJ138'
	'ROSTR--RJ138'
	'VGETN--RJ138'
	'AGRTR--RJ138'
	'CLGTR--RJ138'
	'MCL2TN-RJ138'
	'ROSTN--RJ138'
	'VGETR--RJ138'
	'AGRTN--RJ138'
	'CXSTN--RJ138'
	'WLSTN--RJ138'
	'WLSTR--RJ138'
	'FCZTN--RJ138'
	'FCZTR--RJ138'
	'MRTTN--RJ138'
	'MTCTR--RJ138'
	'MTCTN--RJ138'
	'TERTN--RJ138'
	'TERTR--RJ138'
	'CBITN--RJ138'
	'CBITR--RJ138'
	'DMCTN--RJ138'
	'DMCTR--RJ138'
	'OWITN--RJ138'
	'OWITR--RJ138'
	'MDUTN--RJ138'
	'MNBTN--RJ138'
	'NIGTR--RJ138'
	'TURTR--RJ138'
	'ESMERA-MG138'
	'SLAGO4-MG345'
	'SLAGO4-MG013'
	'PARAOP-MG138'
	'SLAGO4-MG138'
	'SLAGO4-MG000'
	'BRASI-PCH138'
	'JANAU1-MG138'
	'JOAOP2-MG138'
	'BEVAP-BIO138'
	'PARAC5-MG138'
	'PARAC7BIO138'
	'PORTE2-MG138'
	'JANUA3-MG138'
	'MANGA3-MG138'
	'MANGA5BIO138'
	'BDESP3CER500'
	'MIRABE-MG138'
	'LONTRA-MG138'
	'ITACAR-MG138'
	'A.FERR-MG230'
	'BAGUAR-MG230'
	'BAGUARUHE002'
	'SABAR3-MG230'
	'VALAD2-MG000'
	'VALAD4-MG000'
	'IGARAPUTE000'
	'ITU+CAUHE007'
	'SGRANDUHE004'
	'ITAJU3-MG500'
	'ITAJU3PCH138'
	'SGOTA3-MG000'
	'ARAGUAPCH138'
	'SGONC2-MG013'
	'ARAXA--MG138'
	'M.CARM-MG138'
	'ARCOS-BIO138'
	'S.CLARUHE002'
	'BETIM2-MG138'
	'RPARAN-MG138'
	'BOZEL--MG138'
	'UTIBIR-MG138'
	'CARAND-MG138'
	'SGONC2-MG000'
	'CONGON-MG138'
	'COROMA-MG138'
	'MONLE2-MG230'
	'DIVIN2-MG138'
	'ESMAN--MG138'
	'FMBETI-MG138'
	'GAFANHPCH138'
	'IGARAP-MG138'
	'IGARA-PCH138'
	'DIVI1-PCH138'
	'IGUAT-BIO138'
	'GUILMA-MG230'
	'IPATIN-MG230'
	'IPATIN-MG161'
	'IPATD-PCH161'
	'IRAMIN-MG138'
	'ITABI2-MG230'
	'IPATIN-MG138'
	'ITAUNA-MG138'
	'ITABI2-MG069'
	'ITUTI1-MG138'
	'JPINHE-MG138'
	'JATOBA-MG138'
	'LAVR2-PCH138'
	'MCLAR1PCH138'
	'FUNIL--MG138'
	'MURTIN-MG138'
	'N.ERA-TAP230'
	'NLIMA-PCH138'
	'MSQ-T4-MG013'
	'OPRETOPCH138'
	'NPONT-TAP138'
	'PARAC2TAP138'
	'PARAC1-MG138'
	'PMINA-PCH138'
	'PATROC-MG138'
	'PIAU--PCH138'
	'PARAM-PCH138'
	'PINDA-TAP138'
	'TOTONIPCH138'
	'PIRAPO-MG138'
	'CANDONUHE000'
	'R.NEVE-MG138'
	'NANUQ-PCH138'
	'SGONC3-MG000'
	'JFORA7-MG138'
	'SACRA-PCH138'
	'CINCO--MG138'
	'SARAME-MG138'
	'REGAP--MG138'
	'SDUMON-MG138'
	'PIRAP2-MG138'
	'SGRAN-PCH161'
	'BURITI-MG138'
	'SJDELRPCH138'
	'NLIMA4-MG138'
	'BARRE1-MG000'
	'BARRE3-MG000'
	'BARRE4-MG000'
	'CPARAN-MG138'
	'UBER1-PCH138'
	'UBERA6-MG138'
	'UBERL2-MG138'
	'UBERA5-MG138'
	'UBERL6-MG138'
	'UBERA3-MG138'
	'UBERA4TAP138'
	'IBIR-GUTE000'
	'IBIRITUTE000'
	'UBERL7-MG138'
	'VAZANT-MG138'
	'MESQU1-MG000'
	'MESQU2-MG000'
	'MESQU3-MG000'
	'PESTRE-MG230'
	'MESQU4-MG000'
	'PESTREUHE001'
	'SCLARA-MG138'
	'ACESIT-MG230'
	'ACESIT-MG069'
	'SACARV-MG069'
	'SACARVUHE004'
	'W.LUIS-RJ138'
	'SAPUCA-RJ138'
	'T.RIOS-RJ138'
	'CIFERA-RJ138'
	'V.TELE-RJ138'
	'CAXIAS-RJ138'
	'ELDORA-RJ138'
	'A.GRAN-RJ138'
	'RAMOS--RJ138'
	'MATURA-RJ138'
	'T.NOVA-RJ138'
	'DEMOCR-RJ138'
	'PIRTAP-RJ138'
	'THYTAP-RJ138'
	'FICTAP-RJ138'
	'C.MART-RJ138'
	'TROVAO-RJ138'
	'COLEGI-RJ138'
	'R.SAUD-RJ138'
	'CONCAL-RJ138'
	'FONTIN-RJ138'
	'GD1TAP-RJ138'
	'GD2TAP-RJ138'
	'GUANDU-RJ138'
	'JABOAT-RJ138'
	'LAMEIR-RJ138'
	'QUEIMA-RJ138'
	'CAMERI-RJ138'
	'NIGUAC-RJ138'
	'C.ROCH-RJ138'
	'M.BARR-RJ138'
	'PAVUNA-RJ138'
	'GUADAL-RJ138'
	'PANAME-RJ138'
	'ALVORA-RJ138'
	'TURIAC-RJ138'
	'ESPERA-RJ138'
	'A.FRAN-RJ138'
	'MATOAL-RJ138'
	'P.MIGU-RJ138'
	'V.VALQ-RJ138'
	'PIEDAD-RJ138'
	'B.MATO-RJ138'
	'PDAGUA-RJ138'
	'B.TIJU-RJ138'
	'S.CONR-RJ138'
	'LEOPOL-RJ138'
	'R.COMP-RJ138'
	'JBOTA1-RJ138'
	'JBOTA2-RJ138'
	'URUGUA-RJ138'
	'CENTE-PCH138'
	'ACAMPI-RJ138'
	'MJ-VA1-RJ138'
	'MJ-VA2-RJ138'
	'LEBLON-RJ138'
	'P.SEIS-RJ138'
	'J.BOT1-RJ138'
	'HUMAIT-RJ138'
	'COPACA-RJ138'
	'LEME---RJ138'
	'CEPEL--RJ138'
	'J.BOT2-RJ138'
	'DUPTAP-RJ138'
	'DUPONT-RJ138'
	'INMETR-RJ138'
	'CACHAM-RJ138'
	'MANGUE-RJ138'
	'BERN.M-RJ138'
	'MADURE-RJ138'
	'CSN----RJ138'
	'S.BARB-RJ138'
	'P.PIRA-RJ138'
	'S.BMAN-RJ138'
	'THYSSE-RJ138'
	'ITAPE1-RJ138'
	'P.ERNE-RJ138'
	'AEROPO-RJ138'
	'GOVERN-RJ138'
	'GUANAB-RJ138'
	'FUNDAO-RJ138'
	'S.ANTO-RJ138'
	'MACKEN-RJ138'
	'BAEPEN-RJ138'
	'MBOTA1-RJ138'
	'MBOTA2-RJ138'
	'STA.LU-RJ138'
	'BOTAFO-RJ138'
	'B.DE-P-RJ138'
	'VIG.GE-RJ138'
	'BAYER--RJ138'
	'CURICI-RJ138'
	'A.BRAN-RJ138'
	'COSMOS-RJ138'
	'CIM.TU-RJ138'
	'AREAL-PCH013'
	'FAGUNDPCH013'
	'PIABANPCH013'
	'MACAB3PCH013'
	'MACAB6PCH013'
	'ITAPERPCH069'
	'ITATIA-RJ138'
	'AREAL-PCH069'
	'FAGUND-RJ069'
	'PIABAN-RJ069'
	'CALHEI-RJ069'
	'CALHE-PCH013'
	'RDC1E2-RJ069'
	'RDC3E4-RJ069'
	'ITAMAR-RJ069'
	'MAGE---RJ138'
	'MAGE---RJ069'
	'ITAMBI-RJ069'
	'ITB-4Y-RJ069'
	'QUALIM-RJ069'
	'PONTIN-RJ069'
	'ALCANT-RJ069'
	'INOA--TAP069'
	'S.LOUR-RJ069'
	'S.PONT-RJ069'
	'S.GONC-RJ069'
	'IRIRI--RJ138'
	'P.REAL-RJ138'
	'ALCANT-RJ138'
	'GUAXIN-RJ138'
	'P.ROSA-RJ138'
	'GBRAN1-RJ138'
	'S.PONT-RJ138'
	'INGA---RJ138'
	'V.PEDR-RJ138'
	'Z.SUL--RJ138'
	'ICARAI-RJ138'
	'ARSEN1-RJ138'
	'SCSERR-RJ138'
	'P.ANG1-RJ138'
	'CELIS1-RJ138'
	'CELIS2-RJ138'
	'RLEAOE-RJ138'
	'TIND11-RJ138'
	'TECAM -RJ138'
	'TIND12-RJ138'
	'CANABRUTE000'
	'MACABUPCH069'
	'MACABU-RJ138'
	'FRIBUR-RJ138'
	'FRIBUR-RJ069'
	'TERESOPCH138'
	'RDCENT-RJ138'
	'RDCENT-RJ069'
	'CIMEN1TAP138'
	'CIMEN2TAP138'
	'MOMBAC-RJ138'
	'UTEC---RJ138'
	'UTEC69UTE000'
	'C.DIST-RJ138'
	'C.DIST-RJ069'
	'GUARUS-RJ069'
	'ITALVA-RJ138'
	'ITALVA-RJ069'
	'S.ROSAPCH013'
	'S.ROSA-RJ069'
	'ROSTAP-RJ069'
	'MURIQU-RJ138'
	'JACUAC-RJ138'
	'ITAORN-RJ138'
	'ANGRAE-RJ138'
	'VPALMAPCH069'
	'GUARDI-RJ138'
	'N.PAR3-RJ138'
	'PEUGEO-RJ138'
	'ABADIA-RJ069'
	'SCLARA-RJ069'
	'RESEND-RJ138'
	'V.PEDR-RJ345'
	'VPEDR1-RJ000'
	'VPEDR--RJ013'
	'VPEDR2-RJ000'
	'VPEDRA-RJ013'
	'VPEDR4-RJ000'
	'VPEDR4-RJ013'
	'MICHEL-RJ138'
	'CRUZA-PCH069'
	'ARSEN2-RJ138'
	'PIRAP-PCH069'
	'TECAB--RJ138'
	'IMBOAS-RJ138'
	'COMPER-RJ138'
	'CMP-1Y-RJ138'
	'NUCLEI-RJ138'
	'COLETO-RJ069'
	'CGALMO-MS013'
	'CGINDU-MS013'
	'CGLAGE-MS013'
	'AQUIDA-MS069'
	'CGSCAF-MS013'
	'CGJABR-MS013'
	'AQUIDA-MS013'
	'ACLARA-MS013'
	'AMAMBA-MS013'
	'COXIM--MS013'
	'ATABOA-MS013'
	'PARANA-MS013'
	'CASSIL-MS013'
	'CHAPAD-MS034'
	'CGCENT-MS013'
	'CGMCOU-MS013'
	'CGCUIA-MS013'
	'CORUMB-MS013'
	'AMIRAN-MS069'
	'DOUMAX-MS013'
	'DOUNAC-MS013'
	'CRUZAL-MS013'
	'IGUATE-MS138'
	'ELDORA-MS013'
	'DOUNAC-MS069'
	'DOUALV-MS013'
	'ELDORA-MS034'
	'JARDIM-MS013'
	'MARACA-MS013'
	'MIRAND-MS013'
	'NANDRA-MS013'
	'RVERDE-MS013'
	'SGABRI-MS013'
	'IVINHE-MS069'
	'IVINHE-MS000'
	'IVINHE-MS013'
	'POVIDE-MS069'
	'SANESU-MS069'
	'RBRILH-MS034'
	'NAMERI-MS069'
	'FATIMA-MS069'
	'CAMAPU-MS138'
	'DEODAP-MS069'
	'GLODOU-MS069'
	'CAARAP-MS069'
	'NAVIRA-MS138'
	'NAVIRA-MS013'
	'MIMOSO-MS034'
	'BONITO-MS069'
	'PTPORA-MS013'
	'SGABRI-MS034'
	'SELVIR-MS138'
	'ATABOA-MS138'
	'PARANA-MS138'
	'CASSIL-MS138'
	'CHAPAD-MS138'
	'CRICA--MS138'
	'PARAISPCH138'
	'CRICA--MS034'
	'SIDROL-MS013'
	'SIDROL-MS034'
	'BURIT1PCH138'
	'SDOMIN-MS138'
	'RVELHOPCH138'
	'SDOMINUHE002'
	'ASUCURPCH138'
	'ANGELIBIO013'
	'PTOPEDPCH138'
	'PLANALPCH138'
	'SFERNA-MS138'
	'CAARAPBIO013'
	'VALEGRBIO013'
	'SFERNABIO013'
	'MVERDE-MS138'
	'LDCRBR-MS138'
	'MVERDEBIO013'
	'PTPORA-MS138'
	'CCCORR-MS138'
	'RBRILH-MS138'
	'COXIM--MS138'
	'AMAMBA-MS138'
	'CAARAP-MS138'
	'CRUZAL-MS138'
	'LDCBRIBIO013'
	'IMBIRUCER230'
	'CGIMBI-MS138'
	'CGINDU-MS138'
	'CGJABR-MS138'
	'RVERDE-MS138'
	'UCAARA-MS138'
	'PMURTI-MS138'
	'ACARAC-MS138'
	'PALTA-PCH034'
	'CARDOS-SP069'
	'3LA-1Y-MS138'
	'CARDOS-SP138'
	'ANC-1Y-SP138'
	'CAS-1Y-SP138'
	'ELDOR--MS138'
	'SEL-1Y-MS138'
	'CAR-1Y-SP069'
	'BOR-1Y-SP138'
	'ACA-1Y-SP069'
	'VOTUP--SP069'
	'JALES--SP069'
	'REGIST-SP069'
	'ITARAR-SP069'
	'ITARA2-SP069'
	'SEL-2Y-MS138'
	'3LA-2Y-MS138'
	'CAS-2Y-SP138'
	'ANC-2Y-SP138'
	'DRACEN-SP069'
	'JAG-1Y-SP138'
	'TAU3-Y-SP138'
	'JAG--Y-SP138'
	'FERRAR-SP138'
	'COCAL2-SP138'
	'UBATU1-SP138'
	'OURIN-UHE002'
	'ZANC-Y-SP138'
	'CERQU3-SP230'
	'CERQU3-SP138'
	'S.LUIZ-SP138'
	'BALDIN-SP138'
	'BOTUCA-SP088'
	'OUR1-Y-SP088'
	'PALM-Y-SP088'
	'BUGRESPCH006'
	'CANASTPCH013'
	'SJERO--RS069'
	'SAPATR-RS138'
	'POSORI-RS138'
	'BUGRES-RS069'
	'POSORITAP138'
	'CANA-B-RS000'
	'CRUZAL-RS138'
	'CANA-A-RS000'
	'CANAST-RS069'
	'CANAST-RS138'
	'CANAS2-RS138'
	'CACHOE-RS069'
	'CACHOE-RS138'
	'EREXIM-RS138'
	'PELOT1-RS138'
	'PELOT2-RS138'
	'JAGUAR-RS138'
	'ARROGR-RS138'
	'PELOT4-RS138'
	'PORTAO-RS138'
	'PPETRO-RS069'
	'MISSOE-RS230'
	'MISSOE-RS069'
	'LAJEA2-RS069'
	'CIAGRA-RS230'
	'LAJE2A-RS013'
	'PEPSI--RS138'
	'SMARI3-RS069'
	'SCRUZ1-RS069'
	'SCHARL-RS013'
	'SCHARL-RS138'
	'SCHARL-RS069'
	'PAROBE-RS138'
	'SCHARL-RS000'
	'TAQUAR-RS138'
	'PFUNDO-RS023'
	'VIPAL--RS230'
	'SAPUCATAP138'
	'ZOOLOG-RS138'
	'BVIST-BIO138'
	'GAVIA-BIO069'
	'AMERI-BIO069'
	'PINHA-BIO138'
	'SOUZA-BIO069'
	'DOURA-BIO069'
	'AMER.B-SP138'
	'AR+CT-BIO138'
	'TARUMA-SP138'
	'BBO+US-SP138'
	'BESPER-SP069'
	'BOCAIN-SP069'
	'BNOVA-BIO138'
	'CANAVI-SP069'
	'CITROS-SP138'
	'C.RICO-SP069'
	'DOBRAD-SP138'
	'JA+YAJ-SP138'
	'FERSAL-SP138'
	'GP+YFS-SP138'
	'VOLKS1-SP138'
	'ES+YCC-SP138'
	'IG.TIE-SP069'
	'JABOTI-SP138'
	'JA+ANT-SP138'
	'JA+LAM-SP069'
	'PRADOS-SP138'
	'LA+ESP-SP138'
	'LA+TQT-SP069'
	'PIRANG-SP138'
	'PIRANG-SP069'
	'PA+LUP-SP138'
	'PA+TEC-SP138'
	'TIEREP-SP138'
	'PROGRE-SP138'
	'RINCAO-SP138'
	'YSM+SDBIO138'
	'S.DELI-SP069'
	'COLONI-SP138'
	'TVA+AT-SP138'
	'TRI-1Y-SP138'
	'UIRAPU-SP138'
	'TROPIC-SP138'
	'CILLOS-SP138'
	'AGUDOS-SP138'
	'BAUR---SP138'
	'BAURU--SP069'
	'ESTORI-SP138'
	'BOTUC-BIO138'
	'CA+REG-SP069'
	'CAMBAR-SP069'
	'DUARTI-SP138'
	'DTX+EU-SP138'
	'GETULI-SP069'
	'IPAPER-SP138'
	'GUARAN-SP069'
	'MONTEA-SP069'
	'HIPODR-SP138'
	'ITAMBE-SP138'
	'LENCOI-SP138'
	'LI+YBT-SP138'
	'LINS---SP069'
	'YB+YMA-SP138'
	'MACAT-BIO069'
	'MA+P+YBIO138'
	'P.ALVE-SP069'
	'PEDERN-SP069'
	'PIRAJU-SP069'
	'AIRLIQ-SP138'
	'PROMI--SP138'
	'S.MANU-SP138'
	'VETROT-SP138'
	'TR.BRA-SP138'
	'T.LENC-SP069'
	'VITORI-SP138'
	'ZILLO--SP138'
	'BARREI-SP138'
	'FOR+HO-SP138'
	'FAZVEL-SP138'
	'QAMPAR-SP138'
	'BANDEI-SP138'
	'BGE+MD-SP138'
	'BAR+RO-SP138'
	'B.RIO--SP069'
	'BVI+BC-SP138'
	'CAMPI--SP138'
	'C.VERD-SP138'
	'CAPIV-BIO138'
	'CARIOB-SP138'
	'CARIOB-SP069'
	'CATERP-SP138'
	'CHAPAD-SP138'
	'CHARQU-SP138'
	'C.JARD-SP138'
	'COBRAS-SP138'
	'CO+YE-BIO138'
	'CPINTO-SP138'
	'CRUZEI-SP138'
	'BELGOM-SP138'
	'ELETRO-SP138'
	'FI+FID-SP138'
	'FIGUEI-SP069'
	'GEVISA-SP138'
	'N.VENE-SP138'
	'YG+YWH-SP138'
	'IPE----SP138'
	'VOTORA-SP138'
	'PIREL2-SP138'
	'ITATIB-SP069'
	'JARDIM-SP138'
	'LINDOI-SP138'
	'CHRYSL-SP138'
	'MONTEM-SP138'
	'M.AZUL-SP138'
	'MORUMB-SP138'
	'NA+CJB-SP138'
	'N.APA2-SP138'
	'PA+AME-SP138'
	'NOTRED-SP138'
	'PAINEI-SP138'
	'PA+YPK-SP138'
	'PIRACB-SP138'
	'PIRACB-SP069'
	'PIRELI-SP138'
	'PIRMIR-SP138'
	'YP+YTA-SP138'
	'QUILOM-SP138'
	'INVIST-SP138'
	'RHODIA-SP138'
	'R.PEDR-SP138'
	'SACI---SP138'
	'SALTIN-SP138'
	'S.BARB-SP069'
	'PAT+ME-SP138'
	'SPEDRO-SP138'
	'SNEGRA-SP138'
	'SOCOR-BIO138'
	'SUMAR--SP138'
	'TANQUI-SP138'
	'TANQUI-SP069'
	'TAQURL-SP138'
	'REP+YW-SP138'
	'TOYOBO-SP138'
	'3PONTA-SP138'
	'TREVO--SP138'
	'TREVO--SP069'
	'UNILES-SP138'
	'VA+GES-SP138'
	'VIRACO-SP138'
	'FICAP--SP138'
	'3M-----SP069'
	'ALTIN-BIO069'
	'ANH+MA-SP138'
	'BARRI-BIO138'
	'BATATA-SP138'
	'BONFIM-SP069'
	'ALTINO-SP069'
	'BRODOS-SP138'
	'CATU---SP138'
	'CA+M+PBIO069'
	'CRAVIN-SP138'
	'FRANCA-SP138'
	'GUARA--SP069'
	'HMA+BZ-SP138'
	'IGARAP-MG069'
	'IGUAPE-SP138'
	'IPANEM-SP138'
	'IPIRAN-SP138'
	'IPUA---SP138'
	'ITUVE-BIO069'
	'JARDIN-SP138'
	'LEAO13-SP138'
	'JOAQU-BIO069'
	'ELOYC-BIO138'
	'MORROC-SP138'
	'MORROC-SP069'
	'NUPORA-SP069'
	'ANDORI-SP138'
	'TRIANO-SP138'
	'PIONER-SP138'
	'PI+SJB-SP069'
	'JMR+VF-SP138'
	'PRADOP-SP138'
	'RE+GUA-SP138'
	'R.PRET-SP138'
	'PPAULI-SP138'
	'SERRAN-SP069'
	'SERTAO-SP138'
	'ORIEN1-SP138'
	'S.SIMA-SP138'
	'V.ALB-BIO138'
	'S.CECI-SP138'
	'ALTAIR-SP069'
	'ARACAT-SP138'
	'ARACAT-SP069'
	'GAIVOT-SP138'
	'BAGUAC-SP069'
	'BARBOS-SP069'
	'BARRET-SP138'
	'BARRET-SP069'
	'CANDI-BIO069'
	'COROAD-SP069'
	'BR+GLI-SP069'
	'CA+M+B-SP138'
	'HORTOL-SP138'
	'CAJOBI-SP069'
	'C.PRET-SP069'
	'BARRE2-SP138'
	'GUA+BI-SP138'
	'CONGON-SP138'
	'CUTRA-BIO138'
	'PINHAL-SP138'
	'GAVEA--SP138'
	'COLOMB-SP138'
	'GUARAR-SP069'
	'ICEM---SP069'
	'J.BONI-SP069'
	'J.PAUL-SP138'
	'J.PAUL-SP069'
	'MI+YMV-SP138'
	'MIRASS-SP069'
	'MAPRAZ-SP069'
	'AMOGIABIO138'
	'NGR+PA-SP069'
	'PIACAT-SP069'
	'MIR+AE-SP138'
	'PITAN-BIO138'
	'PRIMAV-SP138'
	'SJRPR--SP138'
	'AMERIC-SP138'
	'DIAMAN-SP138'
	'TANABI-SP069'
	'VIRAD-BIO138'
	'AMPAR1-SP138'
	'AUXILI-SP138'
	'2CORRE-SP138'
	'DESCAL-SP138'
	'COLINA-SP138'
	'IBI+IT-SP138'
	'IPORA--SP138'
	'IT+CJ-BIO138'
	'ITAPIR-SP138'
	'PENAP--SP138'
	'SCARL--SP138'
	'VALPA--SP138'
	'VILAVE-SP138'
	'PETROB-SP138'
	'CHAMINPCH006'
	'FAZIGU-PR138'
	'GUARICPCH013'
	'CASSOB-PR230'
	'CASSOB-PR138'
	'ARAUCA-PR069'
	'ATUBA--PR069'
	'BACACH-PR069'
	'BARIGU-PR069'
	'BATEIA-PR138'
	'BATEL--PR069'
	'BOQUEI-PR069'
	'BOSCH--PR069'
	'CCOMPR-PR069'
	'CLARGO-PR138'
	'CAPANE-PR069'
	'CENTRO-PR069'
	'CHAMIN-PR069'
	'CINDUS-PR069'
	'COCELP-PR069'
	'ULTRAF-PR069'
	'GPSOUZ-PR138'
	'GUARIC-PR069'
	'ITAMBE-PR138'
	'PIRIZA-PR069'
	'CCPRB--PR230'
	'LAPA---PR138'
	'MATINH-PR138'
	'GUATUP-PR069'
	'MERCES-PR069'
	'PFISCA-PR138'
	'PARAN--PR138'
	'PINHAI-PR069'
	'PAROLI-PR069'
	'PILARZ-PR069'
	'PINHRI-PR069'
	'TAFISA-PR138'
	'PLESTE-PR138'
	'DICLAR-PR138'
	'QBARRA-PR069'
	'CORNPR-PR069'
	'SQUITE-PR069'
	'SJPINH-PR069'
	'SGUAIR-PR230'
	'TARUMA-PR069'
	'UBERAB-PR069'
	'UMBA-A-PR069'
	'SALTME-PR069'
	'UMBA-B-PR069'
	'DIXIET-PR069'
	'ALTGLO-PR069'
	'PROVID-PR069'
	'GUARAT-PR138'
	'NEWHOL-PR069'
	'TATUQU-PR069'
	'FRGRAN-PR138'
	'GUARAI-PR069'
	'NOVMUN-PR069'
	'PORTO--PR138'
	'BELEM--PR138'
	'CASTRO-PR138'
	'STAFEL-PR069'
	'GUARAP-PR069'
	'INPACE-PR138'
	'VOLVO--PR069'
	'JAGUAR-PR138'
	'XISTO--PR230'
	'PISA---PR138'
	'TOMCOE-PR069'
	'SENGES-PR138'
	'SICAMP-PR138'
	'PIRAQU-PR069'
	'TELBOR-PR138'
	'TELBOR-PR069'
	'MORRET-PR138'
	'JAGUAR-PR034'
	'PALMEI-PR138'
	'PGROSS-PR138'
	'BATAVI-PR138'
	'PLAJGI-PR138'
	'CLEVEL-PR138'
	'PALMAS-PR138'
	'ARAPOT-PR138'
	'TAMOIO-PR138'
	'CER+FO-PR069'
	'FIGUAN-PR138'
	'LARANJ-PR138'
	'MSMARI-PR069'
	'PORTAL-PR138'
	'PINHEI-PR069'
	'QIGUAC-PR138'
	'SADIA--PR138'
	'CSEGRE-PR138'
	'SOSORITAP069'
	'UBIRAT-PR069'
	'OLIMPI-PR138'
	'CASCOE-PR230'
	'PFISCA-PR230'
	'AALEGR-PR138'
	'SALNAT-PR069'
	'COPACO-PR138'
	'FIG--B-PR000'
	'ALTONI-PR138'
	'CMOURA-PR069'
	'COLORA-PR138'
	'MAMBOR-PR069'
	'MOURAO-PR069'
	'SARAND-PR138'
	'JTROPI-PR138'
	'IMBITU-PR138'
	'FUNDAOUHE001'
	'FUNDAO-PR138'
	'SMONIC-PR230'
	'SMONIC-PR069'
	'UVARAN-PR138'
	'ASSAI--PR138'
	'FIGUEIUTE006'
	'BARFER-PR138'
	'ARAPON-PR138'
	'ASTORG-PR138'
	'FIGUEI-PR138'
	'JBANDE-PR138'
	'NESPER-PR138'
	'ROLAND-PR138'
	'SAPLAT-PR138'
	'IGAPO--PR138'
	'CRIREI-PR138'
	'DXT+AT-PR138'
	'COCAMA-PR138'
	'ALMTAM-PR138'
	'SASUDO-PR138'
	'CISA---PR230'
	'SCRIST-PR138'
	'CFACAR-PR138'
	'CFACAR-PR013'
	'SE-AC--DF138'
	'SE-TG--DF138'
	'SE-RB--DF138'
	'SE-RD--DF138'
	'E-CN01-DF138'
	'E-CN02-DF138'
	'SE-CN--DF138'
	'SE-CS--DF138'
	'SE-RF--DF138'
	'SE-TN--DF138'
	'SE-BN--DF138'
	'SE-BC--DF138'
	'SE-CD--DF138'
	'E-TOCT-DF138'
	'SE-ST--DF138'
	'SE-CT--DF138'
	'SE-SW--DF138'
	'SE-ES--DF138'
	'SE-SO--DF138'
	'SE-MJ--DF138'
	'SE-SM--DF138'
	'SE-MG--DF138'
	'CORUM4-GO138'
	'SE-HP--DF138'
	'CORUM3-GO138'
	'SE-VA--DF069'
	'E-PD---DF069'
	'SE-CS--DF069'
	'SE-NB--DF069'
	'SE-ST--DF069'
	'SE-PL--DF069'
	'SE-PD--DF069'
	'SE-SJ--DF069'
	'SE-01--DF034'
	'SE-02--DF034'
	'SE-05--DF034'
	'E-GR01-DF034'
	'E-GR02-DF034'
	'SE-GR--DF034'
	'SE-GM--DF138'
	'TECUMS-SP138'
	'SE-TG--DF034'
	'SE-EN--DF138'
	'SE-BZ--DF034'
	'SE-06B-DF138'
	'SE-5-2-DF034'
	'SE-GR2-DF034'
	'SE-8-2-DF034'
	'SE-NW--DF138'
	'BN-04--DF000'
	'SE-BN--DF034'
	'SE-BC--DF034'
	'SE-03--DF034'
	'SE-04--DF034'
	'SE-06--DF034'
	'E-0701-DF034'
	'E-0702-DF034'
	'SE-07--DF034'
	'SE-08--DF034'
	'SE-09--DF034'
	'SE-10--DF034'
	'SE-SB--DF034'
	'E-T011-DF034'
	'E-T012-DF034'
	'SE-TO--DF034'
	'E-T021-DF034'
	'E-T022-DF034'
	'UTEVNA-ES345'
	'UPA----DF034'
	'BN-01--DF000'
	'BN-02--DF000'
	'BN-03--DF000'
	'E-0901-DF034'
	'E-0902-DF034'
	'SE-SS--DF034'
	'SE-MG--DF034'
	'MASCA-UHE002'
	'SUICA-UHE001'
	'R.BOT-UHE002'
	'CARAP1-ES013'
	'BRAGUS-ES138'
	'BRATAP-ES138'
	'BOAPAB-ES138'
	'BOAPAB-ES069'
	'VIANT1-ES000'
	'A.LAGE-ES138'
	'ALAGE1-ES034'
	'ALAGE2-ES034'
	'ARCEL--ES138'
	'BFERRE-ES138'
	'CACHOE-ES138'
	'CACHOE-ES069'
	'CACH---ES034'
	'CACH---ES013'
	'VIANT2-ES000'
	'VIANA--ES138'
	'CARAPI-ES138'
	'CARAP1-ES034'
	'CEASA-PCH138'
	'CASTELPCH138'
	'CIVIT--ES138'
	'BMINEI-ES138'
	'CARIAC-ES138'
	'2VENDA-ES069'
	'VIANT3-ES000'
	'CST-A2-ES138'
	'FRUTEIPCH138'
	'FUNDAO-ES069'
	'FUNDAOTAP069'
	'GUARAP-ES138'
	'MANGUI-ES138'
	'IBES---ES138'
	'ITATAP-ES138'
	'ITAPEM-ES138'
	'ITABIR-ES138'
	'ITARAN-ES069'
	'JAGTAP-ES138'
	'JAGUAR-ES138'
	'J.NEIV-ES138'
	'J.NEIV-ES069'
	'J.NEIV-ES013'
	'JAGUAR-ES069'
	'FIESA--ES138'
	'F.ALEG-ES069'
	'CARAP2-ES034'
	'ITARAN-ES138'
	'LINHAR-ES138'
	'MASCAR-ES230'
	'MASCAR-ES138'
	'ITAPER-ES138'
	'CARAP2-ES013'
	'N.VENE-ES138'
	'N.VENE-ES069'
	'GUARAP-ES034'
	'N.VENE-ES013'
	'BELGLA-ES138'
	'VRI-1Y-ES138'
	'PINHEI-ES138'
	'PIUMA--ES138'
	'PITANG-ES138'
	'PRAIA--ES138'
	'PRAIA--ES034'
	'GOIABE-ES138'
	'V.RICA-ES138'
	'LAMEIR-ES138'
	'R.BONI-ES069'
	'S.MATE-ES069'
	'SAMARC-ES138'
	'S.ROQ-PCH069'
	'SGABRIPCH138'
	'SMARIA-ES138'
	'S.TERE-ES069'
	'SUICA--ES138'
	'SUICA--ES069'
	'TUBAR1-ES138'
	'TUBAR2-ES138'
	'TUBAR3-ES138'
	'ARACAT-ES138'
	'M.ITA--ES069'
	'ALEGREPCH069'
	'MARMOR-ES069'
	'MIMOSO-ES069'
	'ROSAL--ES069'
	'CARAPN-ES000'
	'CARAP2-ES000'
	'JNEIV1-ES000'
	'JNEIV2-ES000'
	'NVENEC-ES000'
	'ROSAL-UHE002'
	'CACH1--ES000'
	'ITAPOA-ES138'
	'BOMJAR-SC138'
	'PTESER-SC138'
	'PLANOA-SC069'
	'STALAU-SC069'
	'BOMJAR-SC034'
	'FLORSE-SC069'
	'DESTER-SC138'
	'ARARAN-SC069'
	'BIGQBO-SC138'
	'BLUGAR-SC138'
	'BLUGAR-SC069'
	'BLUME2-SC138'
	'BLUME2-SC069'
	'BLUVEL-SC138'
	'BLUFOR-SC138'
	'ABENO1-SC138'
	'BRUSRB-SC138'
	'BRUSQU-SC138'
	'AMBEV--SC138'
	'CCASTE-SC138'
	'CEBRA--SC138'
	'CACADO-SC138'
	'CAMBMB-SC138'
	'JOINOR-SC138'
	'CANOIN-SC138'
	'CEB-1Y-SC138'
	'CEB-2Y-SC138'
	'CATAND-SC138'
	'CONSCR-SC138'
	'CHAPE2-SC138'
	'CONSCR-SC069'
	'CNOVOS-SC138'
	'CONCOR-SC069'
	'COQUEI-SC069'
	'CERPBE-SC138'
	'CRICIU-SC069'
	'CRIFLO-SC069'
	'DOHLER-SC138'
	'COMPAR-SC138'
	'CIACAN-SC138'
	'ERMO---SC069'
	'CPBELOTAP138'
	'TURVO--SC069'
	'DOHLERTAP138'
	'FORQ-C-SC069'
	'WETZELTAP138'
	'FORQUI-SC069'
	'CNOV-1TAP138'
	'CNOV-2TAP138'
	'GASPAR-SC138'
	'GUARMI-SC138'
	'GARUVA-SC138'
	'GUARAR-SC138'
	'BRUSQ3-SC138'
	'JOINGM-SC138'
	'HERVAL-SC138'
	'HERVAL-SC069'
	'IBIRAM-SC069'
	'CHAPSA-SC138'
	'INGLES-SC138'
	'ILHSUL-SC138'
	'ILHCEN-SC138'
	'ILHNOR-SC138'
	'IMBITU-SC138'
	'JOIIRI-SC138'
	'CN-C1Y-SC138'
	'ITAJFZ-SC138'
	'ITAJSA-SC069'
	'ITJSAL-SC138'
	'ITJITA-SC138'
	'CN-C2Y-SC138'
	'INDAIA-SC138'
	'PTONAV-SC138'
	'ITAPOA-SC138'
	'JARAGU-SC138'
	'JARRLU-SC138'
	'JOIPAR-SC138'
	'JOINV1-SC069'
	'ARAQRI-SC069'
	'JOINV3-SC069'
	'JOINV4-SC138'
	'JOINV4-SC069'
	'JOINV4-SC000'
	'CURBER-SC138'
	'ADAMI--SC138'
	'JOINV4-SC013'
	'JOIPER-SC138'
	'JOINSC-SC069'
	'JOINSC-SC138'
	'KARSTE-SC069'
	'KIMBER-SC138'
	'LAGEAI-SC138'
	'LAGUNA-SC138'
	'LAGES--SC138'
	'MAFRA--SC138'
	'MALWEE-SC138'
	'MAL-2YTAP138'
	'AGRONO-SC138'
	'MARACA-SC069'
	'MARAVI-SC138'
	'NAVEGA-SC138'
	'MILI---SC138'
	'CURAIN-SC138'
	'PTOITA-SC138'
	'ORLEAN-SC138'
	'OTACIL-SC138'
	'OTACI1-SC069'
	'OTACI4-SC069'
	'PERDIG-SC138'
	'PALHOC-SC138'
	'PALMTO-SC138'
	'PERDCA-SC138'
	'PAPAIN-SC138'
	'PICARR-SC138'
	'PALPIN-SC138'
	'PINHAL-SC138'
	'POMERO-SC138'
	'PIRABE-SC138'
	'PGETUL-SC138'
	'QQUEIXUHE001'
	'PTOBEL-SC138'
	'QQUEIX-SC138'
	'QUILOM-SC138'
	'RIGESA-SC138'
	'RIOSU2-SC138'
	'RIOSU2-SC069'
	'RNEGRI-SC138'
	'ROCADO-SC013'
	'ROCADO-SC138'
	'RIOSUL-SC138'
	'BRFCHA-SC138'
	'SUDATI-SC138'
	'BLUSAL-SC069'
	'SBENTO-SC138'
	'SBSBRA-SC138'
	'BNSBAS-SC138'
	'SEARA--SC069'
	'SFRANC-SC069'
	'SIDERO-SC069'
	'SJOAQU-SC138'
	'SLOURE-SC138'
	'SMIGU2-SC138'
	'SMIGU2-SC069'
	'SPILAOUHE001'
	'SPILAO-SC138'
	'TIMBO--SC138'
	'TIGRE--SC138'
	'TEKA---SC069'
	'TIJUCA-SC138'
	'TIMBO--SC069'
	'TRINDA-SC138'
	'TROMBU-SC138'
	'TUBARA-SC069'
	'TUPY---SC069'
	'SOMBRI-SC069'
	'COGLAG-SC138'
	'VOTVRA-SC138'
	'VIDRCE-SC138'
	'ARAQUATAP069'
	'ANGUGA-SC069'
	'RCEUPA-SC069'
	'VEGASU-SC230'
	'VRAMOS-SC138'
	'VIDEI2-SC138'
	'VIDEIR-SC138'
	'VIDEIR-SC069'
	'WEG---TAP138'
	'WEG----SC138'
	'XANXER-SC138'
	'XANXER-SC069'
	'WEGFUN-SC138'
	'WETZEL-SC138'
	'S.PEDR-ES138'
	'SPED--PCH013'
	'SJOAO1PCH138'
	'SJOAO2PCH013'
	'SSIM2-PCH138'
	'SSIM1-PCH013'
	'PETRCA-ES138'
	'TSA----ES138'
	'PARATI-ES138'
	'VERONA-ES138'
	'VERONA-ES230'
	'CST-A1-ES138'
	'SERRAS-ES138'
	'N.AIMO-ES069'
	'PAULIS-ES138'
	'VRI-2Y-ES138'
	'P.GARR-ES069'
	'PGARRAPCH013'
	'ST.FE-PCH013'
	'STA.FE-ES138'
	'CANIVE-ES138'
	'S.MAIS-ES138'
	'R.QUAR-ES138'
	'B.GUAN-ES138'
	'B.SAHY-ES138'
	'CHF.AL-ES069'
	'MINEIR-GO138'
	'ITABER-GO138'
	'D_CANE-GO138'
	'IPE----GO138'
	'DIMIC--GO138'
	'TRINT1-GO000'
	'PIRIN1-GO000'
	'ACRTAP-GO138'
	'EDEIA--GO138'
	'SJALIA-GO138'
	'FLORES-GO138'
	'IACIA-PCH138'
	'IACIA-PCH069'
	'ANAPO2-GO013'
	'PARANA-GO069'
	'PLANT-BIO069'
	'MARAJO-GO034'
	'TRINT1-GO013'
	'G.LES3-GO013'
	'CO-LIV-GO013'
	'ATLAN1-GO013'
	'ATLAN2-GO013'
	'CAMPI1-GO013'
	'CAMPI2-GO013'
	'G.LES1-GO013'
	'G.LES2-GO013'
	'MEIAPO-GO013'
	'FERROV-GO013'
	'AEROP1-GO013'
	'AEROP2-GO013'
	'REAL-1-GO013'
	'REAL-2-GO013'
	'BELAVI-GO138'
	'BELAVI-GO069'
	'DAIA---GO013'
	'JUNDIA-GO013'
	'ANAPO1-GO013'
	'CORUMB-GO069'
	'AG.LIN-GO069'
	'INHUMA-GO069'
	'GOIA1--GO013'
	'IPORA-PCH069'
	'PARANA-GO230'
	'XAVAN-UTE037'
	'B.ALTOBIO069'
	'VOTMET-GO013'
	'CODEM1-GO013'
	'PORANG-GO069'
	'SAMA---GO013'
	'PLANA--GO138'
	'AMBEV--GO138'
	'AG.LIN-GO230'
	'ITAPAC-GO230'
	'ITAPA-BIO069'
	'PALMEI-GO230'
	'PALMEI-GO069'
	'FIRMIN-GO230'
	'FIRMIN-GO069'
	'TRIND-TAP138'
	'TRINDA-GO138'
	'TRINDA-GO013'
	'CARAMU-GO230'
	'MINACU-GO138'
	'MINACU-GO013'
	'SAPUCA-RS138'
	'SLEOPO-RS138'
	'M.MARA-GO230'
	'ANGLOA-GO230'
	'DAIA--UTE033'
	'SM-LZ-CAP500'
	'LZ-SM-CAP500'
	'LUZIAN-GO500'
	'PARAC4-MG500'
	'ITO-1Y-ES138'
	'ESTREI-MG500'
	'R.PRET-SP500'
	'ESTREI-MG345'
	'SFACAO-GO138'
	'SFACAOUHE001'
	'HNCOU-PCH138'
	'ITO-2Y-ES138'
	'GOIAN-UTE088'
	'EDEIA--GO230'
	'VIANA2-ES345'
	'CDOURA-GO138'
	'VIANA2-ES500'
	'LINHA2-ES230'
	'GOIAN--GO230'
	'LINHA2-ES138'
	'LUZIAN-GO138'
	'LUZIA-CER500'
	'JURAMA-ES138'
	'SMAT2--ES230'
	'SMATE2-ES138'
	'SMATES-ES138'
	'RNSUL--ES345'
	'RNSUL--ES138'
	'T1-B.R-ES138'
	'T2-B.R-ES138'
	'B.RIAC-ES138'
	'USI-1Y-ES138'
	'USI-2Y-ES138'
	'AGAZUL-SP138'
	'MANUEL-SP138'
	'POLIMX-SP138'
	'PETROM-SP138'
	'USINA8-ES138'
	'LZ-RE-CAP500'
	'BIRITI-SP138'
	'CANEXU-ES138'
	'BOISSU-SP138'
	'MARESI-SP138'
	'BARRAU-SP138'
	'CARAGU-SP138'
	'AVP----SP088'
	'P.NOVO-SP138'
	'JAMBEI-SP138'
	'RNSUL--ES500'
	'R.N.S.-ES000'
	'EMBRAE-SP138'
	'R.N.S.-ES013'
	'ARACRU-ES138'
	'MANAH--SP138'
	'JURONG-ES138'
	'PET-RP-SP138'
	'SIFAO--SP138'
	'SKOL---SP088'
	'OLARIA-SP138'
	'JUQUEHYSP138'
	'S.SEBA-SP138'
	'CEBRA--SP088'
	'MFOODS-SP088'
	'GLEB-Y-SP138'
	'DMARTI-ES138'
	'VCARV--SP013'
	'DMARTI-ES069'
	'CH.BIA-ES138'
	'MASSAG-SP138'
	'BIANCO-ES138'
	'LASA---ES138'
	'LASA--BIO138'
	'RITAUN-ES138'
	'P.BRA--ES138'
	'AVIVAC-ES069'
	'S.MATE-ES034'
	'ALCON--ES138'
	'ALCON-BIO138'
	'COLOMBBIO138'
	'RUETT-BIO138'
	'MANDU-BIO138'
	'NARDI-BIO138'
	'PEDRA-BIO069'
	'DELTA-BIO069'
	'GETULI-SP138'
	'S.JOAO-SP138'
	'M.AGUD-SP500'
	'M.AGUD-SP138'
	'PCOL-D-MG138'
	'H.BOR1-SP088'
	'H.BOR2-SP088'
	'PGR-Y1-SP088'
	'PGR-Y2-SP088'
	'PGR-1--SP088'
	'PGR-2--SP088'
	'OCI-1Y-SP088'
	'OCI-2Y-SP088'
	'OCIAN--SP088'
	'MNO-2Y-SP088'
	'MNO-1Y-SP088'
	'AGA----SP088'
	'ITAP2--SP138'
	'ITAP-1-SP088'
	'DURATE-SP138'
	'ITAPE4-SP138'
	'ULTRAF-SP088'
	'MOCOC-BIO138'
	'CACON--SP138'
	'CBRANC-SP138'
	'SJRPA--SP138'
	'PEDRE--SP138'
	'JAGRIU-SP138'
	'JA-ANT-SP138'
	'HOLAM1-SP138'
	'C.AZUL-SP138'
	'OURIN2-SP088'
	'OURIN2BIO066'
	'B.CAMP-SP066'
	'CHAVAN-SP066'
	'IPAUSS-SP066'
	'PIRAJ-BIO066'
	'B.CAMP-SP088'
	'ITAI2--SP138'
	'OURIN1-SP088'
	'CEC2---SP088'
	'N.ITA-BIO069'
	'CATAN-BIO138'
	'BORBOR-SP138'
	'BRAGA-PCH138'
	'STEREZ-SP138'
	'CAMBU2-MG138'
	'S.ISA-BIO138'
	'JESTIV-SP138'
	'URUPE2-SP138'
	'PRUDE1PCH088'
	'PRUDE4-SP138'
	'MARTIN-SP088'
	'O.CRU-BIO138'
	'ENEIDA-SP138'
	'PVENCE-SP138'
	'ADAMANBIO069'
	'PRUDE5-SP138'
	'FLORE-BIO138'
	'HALOTE-SP088'
	'QUATA--SP088'
	'CAPIVE-SP138'
	'BASTOS-SP138'
	'TUPA---SP138'
	'ASSIS1-SP088'
	'ASSIS3BIO088'
	'PARAGU-SP088'
	'S.LINA-SP088'
	'RANCHA-SP088'
	'C.MOT-PCH088'
	'PALMIT-SP088'
	'IBIRAR-SP088'
	'PANTN--RJ138'
	'PVNTN--RJ138'
	'NIGTN--RJ138'
	'BMLTR--RJ138'
	'MDUTR--RJ138'
	'GDLTR--RJ138'
	'PVNTR--RJ138'
	'CSOTN--RJ138'
	'TURTN--RJ138'
	'MNBTR--RJ138'
	'BMLTN--RJ138'
	'CSOTR--RJ138'
	'RFRTN--RJ138'
	'CRMT1--RJ138'
	'PANTR--RJ138'
	'CROTR--RJ138'
	'RFRTR--RJ138'
	'FJBTN--RJ138'
	'QMDTR--RJ138'
	'STCTR--RJ138'
	'SRDTR--RJ138'
	'CROT1--RJ138'
	'CRMT2--RJ138'
	'GDLTN--RJ138'
	'CROTN--RJ138'
	'STCTN--RJ138'
	'CROT2--RJ138'
	'QMDTN--RJ138'
	'FJBTR--RJ138'
	'SRDTN--RJ138'
	'AVDTN--RJ138'
	'AVDTR--RJ138'
	'RECTN--RJ138'
	'RECTR--RJ138'
	'ITPTN--RJ138'
	'ITPTR--RJ138'
	'PJCTN--RJ138'
	'PJCTR--RJ138'
	'GDNTN--RJ138'
	'GDNTR--RJ138'
	'CURTN--RJ138'
	'CURTR--RJ138'
	'TQRTN--RJ138'
	'TQRTR--RJ138'
	'VVQTN--RJ138'
	'VVQTR--RJ138'
	'PDGTN--RJ138'
	'PDGTR--RJ138'
	'BARTN--RJ138'
	'BARTR--RJ138'
	'SCOTN--RJ138'
	'SCOTR--RJ138'
	'BRRTN--RJ138'
	'BRRTR--RJ138'
	'BARRA1TAP138'
	'BARRA2TAP138'
	'VTLTN--RJ138'
	'VTLTR--RJ138'
	'SRPTN--RJ138'
	'SRPTR--RJ138'
	'ELDTN--RJ138'
	'ELDTR--RJ138'
	'CFRTN--RJ138'
	'CRFTR--RJ138'
	'IMTTN--RJ138'
	'IMTTR--RJ138'
	'INFTN--RJ138'
	'INFTR--RJ138'
	'SPCTN--RJ138'
	'SPCTR--RJ138'
	'SBMTN--RJ138'
	'SBMTR--RJ138'
	'FTLTN--RJ138'
	'FTLTR--RJ138'
	'BABTN--RJ138'
	'BABTR--RJ138'
	'CTPTN--RJ138'
	'CTPTR--RJ138'
	'RTOTN--RJ138'
	'DUPTR--RJ138'
	'RSDTN--RJ138'
	'RSDTR--RJ138'
	'CPRTR--RJ138'
	'CPRTN--RJ138'
	'APARAI-MG138'
	'LEOPOL-MG138'
	'LEOPOL-MG069'
	'N.U.MA-MG138'
	'N.U.MAPCH069'
	'CATAG2-MG138'
	'CATAG2PCH069'
	'MURIA2-MG138'
	'MURIA2-MG069'
	'MURIA1PCH069'
	'UBA-2--MG138'
	'UBA-2--MG069'
	'UBA-1--MG069'
	'VRBRA2-MG138'
	'VRBRA2-MG069'
	'VRBRA1-MG069'
	'U.ITU-PCH069'
	'TOCANT-MG138'
	'CATAG1-MG069'
	'MANHU-PCH069'
	'REALEZ-MG069'
	'MATIPO-MG138'
	'MATIPOPCH069'
	'U.GRANPCH138'
	'APARAI-MG069'
	'LARANJ-MG069'
	'U.ERV-PCH069'
	'U.ENC-PCH069'
	'GUIRIC-MG069'
	'VOTORA-MG138'
	'U.GUA-PCH138'
	'SJNEPU-MG069'
	'U.ITUE-MG138'
	'U.TRI-PCH138'
	'ASTOLF-MG069'
	'RODEIR-MG069'
	'DIVIN--MG069'
	'BRAU--PCH138'
	'PFIAL--MG138'
	'UBA3---MG138'
	'JAP----RJ069'
	'SAMARC-MG138'
	'LUM----RJ138'
	'CONQUI-RJ138'
	'P.FIAL-MG345'
	'P.FIAL-MG138'
	'MRI-DV-MG069'
	'MAU2---MG138'
	'MRU----MG069'
	'LORENA-SP500'
	'LORENA-SP230'
	'VDP1--TAP138'
	'VDP2--TAP138'
	'GUAIMB-SP034'
	'GUAIMB-SP138'
	'ESO----SP088'
	'BJARD--SP088'
	'OESTE-BIO088'
	'PETROB-SP088'
	'PROGAM-SP138'
	'MORADA-SP138'
	'ULTFVA-SP138'
	'PRI----SP088'
	'BOI2-Y-SP138'
	'CTR----SP088'
	'CTR----SP020'
	'NOR1EN-SP088'
	'NOR2EN-SP088'
	'NOR1ED-SP088'
	'MRE----SP088'
	'NOD-EN-SP088'
	'NOD-ED-SP088'
	'ANH----SP088'
	'AVILLA-SP230'
	'MOG-BD-SP088'
	'S.JOS-BIO088'
	'TAUBA--SP138'
	'APARE2-SP088'
	'ITA-BD-SP088'
	'SCAB1--SP088'
	'S.CAB2-SP088'
	'LES----SP088'
	'RRF----SP088'
	'USIMIN-SP345'
	'EMBRAP-SP138'
	'BSACAP-SP088'
	'SUL1---SP088'
	'SUL2---SP088'
	'PETROC-SP088'
	'JAD----SP088'
	'P.TAQU-SP088'
	'JABAQU-SP088'
	'SABESP-SP138'
	'D2.VAR-SP088'
	'PI1----SP088'
	'PI2----SP088'
	'D1.VAR-SP088'
	'D2VARG-SP088'
	'D1VARG-SP088'
	'RBO-2Y-SP088'
	'RBO-1Y-SP088'
	'RBONIT-SP088'
	'BAN----SP088'
	'BAN----SP034'
	'INT-PE-SP088'
	'MFO----SP088'
	'D2.IMI-SP088'
	'D1.IMI-SP088'
	'IMIGRA-SP088'
	'FCC----RJ138'
	'ASCENT-RJ138'
	'CFABRI-RJ138'
	'ENTARA-RJ069'
	'MPAUL1-RJ138'
	'PCARRO-RJ069'
	'FCCTN--RJ138'
	'FCCTR--RJ138'
	'BYPCAS-RJ138'
	'TLGA-VUTE000'
	'TLGB-VUTE000'
	'VGRND2-MT000'
	'VGRND2-MT013'
	'BRASNO-MT000'
	'BRASNO-MT013'
	'JUBAT1-MT000'
	'JUBAT1-MT013'
	'JUBAT2-MT000'
	'JUBAT2-MT013'
	'JUINA1-MT000'
	'JUINA1-MT013'
	'SOZINH-MT138'
	'SM-01--MT034'
	'SM01--PCH006'
	'SM-06--MT034'
	'SM06--PCH006'
	'JURUEA-MT138'
	'EGIDIO-MT034'
	'EGIDI-UTE034'
	'AGUAQ-PCH034'
	'CJULIO-MT138'
	'JUI117-MT138'
	'JUI---PCH013'
	'INPASA-MT138'
	'INPAS-UTE013'
	'DISTSI-MT138'
	'CARAM-PCH034'
	'MRPTN--RJ138'
	'MRPTR--RJ138'
	'ARIPUA-MT013'
	'COLNIZ-MT013'
	'SUSPI-PCH013'
	'MANTO-PCH013'
	'INPMU-UTE013'
	'ESTIV-PCH013'
	'SONOR-UTE013'
	'ALTGU-PCH013'
	'NVGUA-PCH013'
	'TFERRO-MT013'
	'D.TOGA-MT034'
	'N.XAV-PCH034'
	'QUEREN-MT034'
	'NOBRE--MT034'
	'MANSO--MT138'
	'JUARA--MT034'
	'BUNGE--MT034'
	'ITAIPA-RJ069'
	'C.MBU--RJ069'
	'MAUA---RJ138'
	'SERRIN-RJ069'
	'EMB-EN-SP138'
	'SOLUCI-RJ069'
	'URURAI-RJ069'
	'VVERD1-RJ069'
	'IMUNAN-RJ069'
	'SECRET-RJ069'
	'LLX-A-TAP138'
	'ACU----RJ138'
	'CALPAR-RJ069'
	'RSAUD3-RJ069'
	'RDOSTR-RJ069'
	'SPALDE-RJ069'
	'IGUABA-RJ069'
	'GOITAC-RJ069'
	'TAMOI1-RJ069'
	'RLEAOE-RJ069'
	'MACAE--RJ069'
	'SE-TG--DF013'
	'SE-CN--DF013'
	'SE-CS--DF013'
	'SE-AC--DF013'
	'SE-GR--DF013'
	'SE-BZ--DF013'
	'SE-NB--DF013'
	'SE-TN--DF013'
	'SE-SO--DF013'
	'SE-RF--DF013'
	'SE-01--DF013'
	'SE-02--DF013'
	'SE-03--DF013'
	'SE-04--DF013'
	'SE-05--DF013'
	'SE-06--DF013'
	'SE-07--DF013'
	'SE-08--DF013'
	'SE-09--DF013'
	'SE-10--DF013'
	'PARANOPCH013'
	'SE-BC--DF013'
	'SE-SW--DF013'
	'SE-CT--DF013'
	'SE-SB--DF013'
	'SE-PL--DF013'
	'SE-PD--DF013'
	'SE-SJ--DF013'
	'SE-ES--DF013'
	'SE-VA--DF013'
	'SE-MJ--DF013'
	'SE-SM--DF013'
	'SE-SS--DF013'
	'CORUM4UHE002'
	'CORUM3UHE002'
	'SE-HP--DF013'
	'SE-MG--DF013'
	'SE-CD--DF013'
	'SE-GM2-DF013'
	'SE-EN--DF013'
	'SE-06B-DF013'
	'SE-5-1-DF013'
	'SE-GR2-DF013'
	'SE-8-2-DF013'
	'SE-NW--DF013'
	'SE--IT-DF138'
	'SE--IT-DF013'
	'B.LEST-DF138'
	'B.LEST-DF500'
	'RBOIS--GO138'
	'R.CLA-PCH138'
	'C.ALTA-GO138'
	'PERTAP-GO138'
	'PERDIG-GO138'
	'GESSYL-GO138'
	'ACREUN-GO138'
	'ESPORA-GO138'
	'INDEPE-GO138'
	'INDEPE-GO013'
	'SGENOV-GO138'
	'SGENOV-GO013'
	'CARAJA-GO230'
	'CARAJA-GO138'
	'CARAJA-GO013'
	'AEROP3-GO013'
	'ATLAN3-GO013'
	'SANTAN-GO138'
	'SANTAN-GO013'
	'PIRINE-GO230'
	'PIRINE-GO138'
	'UTPALM-GO230'
	'PIRIN2-GO000'
	'R.VERM-GO138'
	'R.VERM-GO013'
	'PAMPLO-GO138'
	'CRISTA-GO138'
	'EST.DA-GO138'
	'EST.DA-GO013'
	'SADESC-GO138'
	'SADESC-GO013'
	'BR-TAP-GO138'
	'PETROB-GO138'
	'SENCAN-GO013'
	'SENCAN-GO138'
	'PRE----SP138'
	'PALMEIUTE099'
	'ESPORAUHE002'
	'S.CALD-GO138'
	'MOSQUI-GO138'
	'MOSQUIPCH013'
	'CIBA--BIO013'
	'ANHANG-GO013'
	'DAIA---GO034'
	'GOIA2--GO013'
	'CIBA---GO138'
	'CERRAD-GO138'
	'QUEIX-PCH138'
	'CATAL-BIO069'
	'ULTRAF-GO138'
	'NIQUEL-GO069'
	'NIQUE--GO069'
	'XAVANT-GO013'
	'G.LES4-GO013'
	'VILCOR-GO138'
	'BOAVISBIO138'
	'CAIAPOPCH138'
	'PIRESR-GO138'
	'JUSSAR-GO138'
	'ACREUN-GO069'
	'CARAJA-GO069'
	'CARTA--GO138'
	'TAMBOR-GO138'
	'TAMBORPCH013'
	'CARAJB-GO013'
	'CAOA---GO138'
	'RENIC--GO138'
	'RENIC-PCH013'
	'NVGALI-GO069'
	'IPEGUA-GO138'
	'AMBEV-TAP138'
	'OL1TAP-RJ138'
	'OL2TAP-RJ138'
	'LAJES-PCH013'
	'AGUAI--SP138'
	'ARARA1-SP138'
	'ARARA2-SP138'
	'ARTUR1-SP138'
	'CONCHA-SP138'
	'CORDEI-SP138'
	'SJBV-E-SP138'
	'IRACE1-SP138'
	'LEME---SP138'
	'LIMEI1-SP138'
	'LIME2-BIO138'
	'LIMEI3-SP138'
	'LIMEI4-SP138'
	'LIMEI5-SP138'
	'MGUA-M-SP138'
	'MGUAC1-SP138'
	'MGUAC2BIO138'
	'MMRIM1-SP138'
	'MMRIM2-SP138'
	'PIRAS1-SP138'
	'PIRA2-BIO138'
	'PFERRE-SP138'
	'MGUA-CBIO138'
	'RCLAR1BIO138'
	'RCLAR2BIO138'
	'RCLAR3-SP138'
	'SJBV1-BIO138'
	'SCPALM-SP138'
	'SRPA4-BIO138'
	'SAPOS1-SP138'
	'TAMBAU-SP138'
	'VGSUL-BIO138'
	'ECOE-V-SP138'
	'LIME-A-SP138'
	'LIME-R-SP138'
	'PIRA-P-SP138'
	'DELTA--SP138'
	'CRESC-BIO138'
	'PIONE-BIO138'
	'ANC----SP138'
	'ARUJA--SP138'
	'ATIBA1-SP138'
	'ATIBA3-SP138'
	'BERTI1-SP138'
	'BERTI2-SP138'
	'BERTI3-SP138'
	'BJPERD-SP138'
	'CABRE--SP138'
	'CAIERA-SP138'
	'CJORDA-SP138'
	'FMORAT-SP138'
	'FROCHA-SP138'
	'GUARU1-SP138'
	'GUARU2-SP138'
	'GUARU3-SP138'
	'S.ISAB-SP088'
	'I.BELA-SP138'
	'JARI---SP138'
	'SISA-K-SP088'
	'CAIE-N-SP138'
	'MAIRIP-SP138'
	'CAIE-M-SP138'
	'PARAIB-SP138'
	'GUARA1-SP138'
	'S.INES-SP138'
	'UBAT1--SP138'
	'UBAT2--SP138'
	'IGARA1-SP088'
	'GUAR-D-SP138'
	'CRUZAC-SP138'
	'CABRE2-SP138'
	'FROCH2-SP138'
	'CERQUL-SP138'
	'PACAEM-SP069'
	'T.PAUL-SP069'
	'PANORA-SP069'
	'SFESUL-SP138'
	'POPULI-SP069'
	'INDIAP-SP069'
	'A.VERM-SP138'
	'ANDRAD-SP138'
	'N.AVAN-SP138'
	'CAPIV--SP138'
	'CAR-EKBIO138'
	'CASTI--SP138'
	'DRACE2-SP138'
	'FERNA1-SP138'
	'FLORIDBIO138'
	'I.SOLT-SP138'
	'JAL-EK-SP138'
	'JUPI---SP138'
	'MIRA-P-SP138'
	'P.DOES-SP138'
	'PBARRE-SP138'
	'PIRAPZ-SP138'
	'P.PRIM-SP138'
	'ROSAN--SP138'
	'TAQUA--SP138'
	'3IRMA--SP138'
	'3.LAGO-MS138'
	'MACAUB-SP069'
	'VOT-EK-SP138'
	'FORMIG-SP138'
	'SERRAN-SP138'
	'CAJATI-SP138'
	'VOTUP2-SP069'
	'RIOLAN-SP069'
	'PFARI-BIO069'
	'COELHO-SP138'
	'ACAMP--SP069'
	'INTER-BIO138'
	'AURIFL-SP069'
	'ANGATU-SP138'
	'BURI---SP138'
	'C.BONI-SP138'
	'CERQUI-SP088'
	'CESARI-SP138'
	'CONCHA-SP088'
	'ITAP-M-SP138'
	'ITANH1-SP138'
	'ITA-EK-SP138'
	'JUQUI--SP138'
	'LPAULI-SP138'
	'MONGAG-SP138'
	'PERUIB-SP013'
	'TATUI1-SP088'
	'TATUI2-SP138'
	'TIET---SP138'
	'REG-EK-SP138'
	'CERQ-P-SP138'
	'AJINOM-SP138'
	'TATU-A-SP138'
	'MIRACA-SP138'
	'ITANH3-SP138'
	'ITANH2-SP138'
	'CANANE-SP138'
	'PARIQU-SP069'
	'IGUAP--SP069'
	'RGRAND-SP138'
	'GUAPIA-SP138'
	'APIAI--SP138'
	'C.CORR-SP138'
	'ITARA1-SP069'
	'BSUCES-SP069'
	'ITAPOR-SP069'
	'P.TOLE-SP069'
	'LUK----SP138'
	'CARMAR-RJ138'
	'MARAPI-RJ138'
	'ITAGUA-RJ138'
	'S.JOAO-RJ138'
	'INFLUE-RJ138'
	'CASCAD-RJ138'
	'GARDEN-RJ138'
	'RVERT2-GO000'
	'RVERT2-GO013'
	'NFLU-GUTE002'
	'NFLU-VUTE001'
	'CBRAV-UHE003'
	'C.BRAV-GO230'
	'MACAE--RJ345'
	'SSALVA-GO230'
	'SSALV-UHE002'
	'COCAL2BIO138'
	'CORUMB-GO138'
	'RVERT3-GO000'
	'CSNINT-RJ138'
	'RVERT3-GO013'
	'SEROP-UTE004'
	'ELETRO-RJ138'
	'TMACAGUTE000'
	'TMACAVUTE000'
	'NHANDE-SP069'
	'SEINTE-RJ138'
	'SGERT--SP138'
	'TATUI3-SP138'
	'VCP----MS138'
	'PION--BIO138'
	'FERRA-BIO138'
	'GSALGA-SP069'
	'TR1TAP-RJ138'
	'TR2TAP-RJ138'
	'STAFE-PCH013'
	'ST.FE--RJ138'
	'BONFA-PCH013'
	'BONFAN-RJ138'
	'MONSE-PCH013'
	'M.SERR-RJ138'
	'PARACAPCH013'
	'PRCTAP-RJ138'
	'NEPOM1PCH138'
	'TPONT1-MG138'
	'VARGI1-MG138'
	'VARGI2-MG138'
	'TCORA2-MG138'
	'CAMBQ1-MG138'
	'SLOUR1-MG138'
	'CAXAM1PCH138'
	'MIND1-PCH138'
	'TCOR1-PCH138'
	'PARAIS-MG138'
	'VPALT3-MG013'
	'VPALT3-MG000'
	'VPALT4-MG000'
	'VPALT5-MG000'
	'PIDACAUHE001'
	'PICADA-MG138'
	'CPM----MG138'
	'SGOTAD-MG138'
	'PNOVA-PCH138'
	'MATOZ1-MG138'
	'PLE3-1-MG138'
	'VESPA1-MG138'
	'NEV2-1-MG138'
	'SLU2-1-MG138'
	'PAMPU1-MG138'
	'VESPA2-MG138'
	'VESPA2-MG500'
	'NGRAN1-MG138'
	'COMIC1-MG138'
	'SLAGO3BIO138'
	'SLAGO2-MG138'
	'SLAGO1-MG138'
	'MOCAMB-MG138'
	'SJUDA-UTE000'
	'BETIM4-MG138'
	'UNAI2--MG138'
	'UNAI3-BIO138'
	'QUEIMAUHE002'
	'B.BRAN-MG345'
	'QUEIMA-MG138'
	'AIMOREUHE003'
	'AIMORE-MG230'
	'FUNGRDUHE002'
	'N.SERRBIO138'
	'CLAU2-PCH138'
	'PIRAP2-MG500'
	'BDESP3-MG500'
	'PIRAP2-MG345'
	'AMADO1UHE002'
	'AMADO1-MG138'
	'AMADO2UHE002'
	'AMADO2-MG138'
	'JFORA2-MG138'
	'JFOR4-PCH138'
	'BCOCA4PCH138'
	'PIUM2--MG138'
	'CARATIPCH138'
	'INHAP-PCH138'
	'MANHU-PCH138'
	'IRAPE-UHE002'
	'IRAPE--MG345'
	'PARAC4-MG138'
	'PARAC3TAP138'
	'R.BAIXUHE001'
	'R.BAIX-MG138'
	'ARACUA-MG230'
	'IRAPE--MG230'
	'TIMOT2-MG230'
	'CURVE2PCH138'
	'CORI1-PCH138'
	'ITAOBI-MG138'
	'PPARAIPCH138'
	'ARACUA-MG138'
	'SALINA-MG138'
	'BDESP2-MG138'
	'BARR-B-MG138'
	'PIRAC1TAP138'
	'PIRAC2TAP138'
	'BOCAIU-MG138'
	'LAF-T6-MG000'
	'UBERA9-MG138'
	'VTIJU-BIO138'
	'SLUZI4-MG138'
	'SDUMO2CER345'
	'SDUMO2-MG138'
	'SDUMON-MG013'
	'SDUMON-MG000'
	'SDUMO2-MG345'
	'FINOCE-MG138'
	'JFORA1UTE000'
	'JFORA--MG138'
	'PACIEN-RJ138'
	'ILLINO-RJ138'
	'CENPES-RJ138'
	'PROJAC-RJ138'
	'ALCOA--MG138'
	'DME---BIO138'
	'F.CRUZ-RJ138'
	'PARACA-RJ138'
	'BARRA2-RJ138'
	'Z.OEST-RJ138'
	'ESTALE-RJ138'
	'MARINH-RJ138'
	'RTOTR--RJ138'
	'DUPTN--RJ138'
	'TERMOV-SP138'
	'ATI-BR-SP138'
	'SIS-BR-SP088'
	'ANG-Y2-SP138'
	'V.GENT-SP138'
	'COLOM-BIO138'
	'SLUIZ-BIO138'
	'FLORAL-SP138'
	'PAULI-BIO069'
	'CASTI-BIO138'
	'GUARI-BIO069'
	'MOEMA-BIO138'
	'SJOAO-BIO138'
	'CEA-AT-SP138'
	'TRL-BR-MS138'
	'VCP-MSBIO138'
	'S.JUANPCH138'
	'I.PAPE-SP138'
	'TIGRE--SP138'
	'V.CARV-SP013'
	'CONQUPBIO138'
	'NOBLE-BIO138'
	'BALDINBIO138'
	'MERID-BIO138'
	'VOTUP-BIO138'
	'NOROE-BIO138'
	'NESTLE-SP138'
	'PAPIRU-SP138'
	'TRWARM-SP138'
	'MLT-OW-SP138'
	'CPTM---SP138'
	'KLABIN-SP138'
	'FACCHI-SP138'
	'GUARD1-SP138'
	'GASA--BIO138'
	'TEKA---SP138'
	'BERTI4-SP138'
	'INTRA2-SP138'
	'CEDASA-SP138'
	'PAPI-Y-SP138'
	'TIGR_Y-SP138'
	'KLAB-Y-SP138'
	'JFORA-UTE000'
	'GUAD-Y-SP138'
	'JFCFCL-MG138'
	'TEKA-Y-SP138'
	'U.ALC-BIO013'
	'U.ALCI-SP138'
	'ALCIDI-SP138'
	'CENI--BIO138'
	'ELDOR-BIO013'
	'EMBRAM-SP138'
	'SINTOB-SP138'
	'ANG-Y1-SP138'
	'PAUL-Y-SP069'
	'PARANA-SP138'
	'PARAN-BIO138'
	'TERMOVBIO138'
	'SJOSE1-RJ138'
	'GLB-1--RJ138'
	'GLB-2--RJ138'
	'TRG111UTE001'
	'TRV18-UTE001'
	'TRV28-UTE000'
	'TRG212UTE000'
	'TRG313UTE000'
	'TRV38-UTE000'
	'CUMMIN-SP138'
	'REDUC1-RJ138'
	'REDUC2-RJ138'
	'JAGUA5-SP138'
	'PNO-Y1-SP138'
	'B.GRA-BIO138'
	'PNO-Y2-SP138'
	'EQUIP-BIO138'
	'TIE-GU-SP138'
	'GUARA1-SP138'
	'SELIS-BIO138'
	'PONTAL-SP138'
	'TIE-SA-SP138'
	'S.ANT-BIO138'
	'V.ROS-BIO138'
	'SJRPR2-SP138'
	'AEROPO-SP138'
	'TIE-MI-SP138'
	'N.AVAN-SP013'
	'NAVANH-SP013'
	'BIOPAV-SP138'
	'DIC+SI-SP138'
	'DEGUSS-SP138'
	'ORSA---SP138'
	'ST+YKL-SP138'
	'ORQUID-SP138'
	'TI+NOD-SP138'
	'OB+TCJ-SP138'
	'TUPIS--SP138'
	'UNITIK-SP138'
	'YRP+YM-SP138'
	'EFA+YI-SP138'
	'MPA+YF-SP138'
	'BERTIB-SP138'
	'ITC+YH-SP138'
	'LE+DED-SP138'
	'IBA+BTBIO138'
	'IESA---SP138'
	'KSPIST-SP138'
	'EMBRA--SP138'
	'RIB.NO-SP138'
	'AUSTA--SP138'
	'YL+DUR-SP138'
	'EATON--SP138'
	'D.PEDR-SP138'
	'S.DE-T-SP069'
	'SAPUCA-SP138'
	'RI-SUL-SP138'
	'PEDERN-SP138'
	'FZ-JU4-SP138'
	'CA-JU5-SP138'
	'LOU1---SP138'
	'LO2+VI-SP138'
	'VI1+HP-SP138'
	'VIN2---SP138'
	'BIOPV-BIO138'
	'CARIO2-SP138'
	'ITAPE9-SP138'
	'MORUNG-SP138'
	'BATATA-SP069'
	'VISTA--SP138'
	'VALEG-BIO138'
	'UNIVAL-SP138'
	'UNIVA-BIO013'
	'PIE-RP-SP138'
	'N.APA1-SP138'
	'MITAL--SP138'
	'DOOSAN-SP138'
	'GU+TANBIO138'
	'MIRAS2-SP069'
	'ARACA2-SP069'
	'MAG-CP-SP138'
	'MORLAN-SP138'
	'VIRALC-SP138'
	'D#VIRA-SP138'
	'D#PONT-SP138'
	'D#STAE-SP138'
	'TLGA-GUTE000'
	'TLGB-GUTE000'
	'TLAG-A-MS138'
	'TLAG-B-MS138'
	'M.ROND-MS138'
	'NIG5-A-RJ000'
	'NIG5-A-RJ013'
	'JANAU3-MG230'
	'JANAU3-MG138'
	'TIMOT2-MG069'
	'TAQUA1-MG000'
	'TAQUA2-MG000'
	'LAF-T3-MG000'
	'LAF-T4-MG000'
	'PAINS2-MG138'
	'ARCOS2-MG138'
	'LPRAT1-MG138'
	'MBELOC-MG138'
	'PCTREY-MG138'
	'NIGUA1-RJ138'
	'JMONL4-MG069'
	'ITABR3-MG069'
	'JMONL3-MG069'
	'N.ERA1-MG069'
	'S.GON-PCH069'
	'JMONL4-MG230'
	'JUSCEL-MG500'
	'ITAJU1-MG138'
	'ITABI1-MG138'
	'MVCONT-MG138'
	'IPATI2-MG013'
	'CALAFA-MG138'
	'VAZAN-UFV034'
	'ARINO2-MG500'
	'JANAU3-MG500'
	'PPARA2-MG500'
	'GVALA6-MG500'
	'MUTUM--MG500'
	'GVAL6A-MG000'
	'GVAL6A-MG013'
	'GVAL6B-MG000'
	'GVAL6B-MG013'
	'GVALA6-MG230'
	'VALAD1-MG138'
	'CMINA1-MG138'
	'ARACU1-MG138'
	'PIRAP1UFV034'
	'BONSU1-MG138'
	'VALADAPCH069'
	'M.MORA-MG013'
	'PARA4-UFV034'
	'WDPCT-BIO138'
	'JPINH3-MG138'
	'JFORA1-MG023'
	'JFORA2-MG023'
	'JANAU3SIN002'
	'NLIMA7-MG138'
	'NPONT2-MG138'
	'IBIRI2-MG138'
	'UBERL9-MG138'
	'MCLAR4-MG138'
	'JANAU4-MG138'
	'LSENAI-MG138'
	'FRANC1-MG138'
	'DIAMA1-MG138'
	'VPALM2-MG138'
	'CONTA3-MG138'
	'ATALAI-MG138'
	'RIVELL-MG138'
	'CPRATA-MT138'
	'COLET--MT138'
	'COLET--MT034'
	'APRAT-PCH034'
	'ABRAV-PCH034'
	'ACLAR-PCH034'
	'AFLOR2-MT013'
	'ITAQUE-MT034'
	'PAMPEAPCH069'
	'PAMPEA-MT138'
	'TERSANPCH013'
	'TERSAN-MT138'
	'CIDEZAPCH013'
	'CIDEZA-MT138'
	'JESUIT-MT138'
	'SAPEZAPCH013'
	'SAPEZA-MT138'
	'DIVISAPCH013'
	'DIVISA-MT138'
	'SEGREDPCH013'
	'SEGRED-MT138'
	'ILHCOMPCH013'
	'ILHCOM-MT138'
	'PAREC-PCH013'
	'PAREC--MT138'
	'ROMDOMPCH013'
	'RONDOM-MT138'
	'TELEG-PCH013'
	'TELEGR-MT138'
	'PARECI-MT230'
	'BOCAIUPCH013'
	'BOCAIU-MT138'
	'COLID-UHE003'
	'COLIDE-MT500'
	'SPARAI-MT138'
	'PNAITA-MT138'
	'CABDEBPCH000'
	'CABDEB-MT138'
	'SALTA-PCH000'
	'SALTAP-MT138'
	'FAZENDPCH000'
	'FAZEND-MT138'
	'SINOP-UHE002'
	'SINOPG-MT500'
	'SMANO-UHE004'
	'SMANOE-MT500'
	'TPIRESUHE005'
	'TPIRES-MT500'
	'PARNAI-MT500'
	'CLAUDI-MT500'
	'PG-CL3CAP500'
	'PG-CL2CAP500'
	'BPEIX3-MT013'
	'BPEIX3-MT000'
	'BPEIX1-MT013'
	'BPEIX1-MT000'
	'B.PEIX-MT230'
	'B.PEIX-MT138'
	'IT-RV1CAP230'
	'IT-RV2CAP230'
	'BPEIX2-MT013'
	'RV-IT1CAP230'
	'BP-RV1CAP230'
	'BPEIX2-MT000'
	'RV-BP1CAP230'
	'RV-BP2CAP230'
	'C.MAGA-MT230'
	'C.MAG-PCH138'
	'CUIABA-MT500'
	'CUIABA-MT230'
	'C.MAGA-MT013'
	'RIBEIR-MT500'
	'RIBEIR-MT230'
	'LUCRV1-MT000'
	'P.PEDRUHE001'
	'ITIQUI-MT230'
	'RONDON-MT230'
	'ITIQ-1UHE001'
	'RO-CUICAP230'
	'ITIQ-2UHE001'
	'RO-TE1-MT013'
	'RO-TE2-MT013'
	'RONDO2-MT000'
	'RONDO1-MT000'
	'COXIPOCER230'
	'RVNORT-GO500'
	'COXIPO-MT230'
	'COXIPO-MT138'
	'COXIP1-MT013'
	'COXIP2-MT013'
	'COXIP3-MT013'
	'COXIP4-MT013'
	'COXIP5-MT013'
	'RONDO3-MT000'
	'BP-RO2CAP230'
	'BP-RO1CAP230'
	'NOBRES-MT230'
	'RO-TE3-MT013'
	'NOB-EL-MT138'
	'COXIP1-MT000'
	'COXIP2-MT000'
	'COXIP3-MT000'
	'COXIP4-MT000'
	'COXIP5-MT000'
	'NOBRE1-MT000'
	'NOBRE2-MT000'
	'N.MUTU-MT230'
	'N.MUT2-MT000'
	'N.MUTU-MT069'
	'N.MUT2-MT013'
	'N.MUT1-MT013'
	'N.MUT1-MT000'
	'NOBRE1-MT013'
	'NOBRE2-MT013'
	'SORRIS-MT230'
	'PG-CL1CAP500'
	'SOR.R1-MT013'
	'PARTIN-MT500'
	'SORRI1-MT013'
	'SORRI2-MT000'
	'SORRI1-MT000'
	'TRINDA-GO500'
	'TRINDA-GO230'
	'LUC-RV-MT230'
	'RB-PG3CAP500'
	'LUC-RV-MT013'
	'LUC-RV-MT034'
	'LUCRV1-MT013'
	'PG-RB1CAP500'
	'PG-RB2CAP500'
	'SINOP2-MT000'
	'SINOP2-MT013'
	'SINOP--MT230'
	'SINOP--MT138'
	'SINOP3-MT000'
	'SINOP1-MT013'
	'SINOP3-MT013'
	'RV-RB3CAP500'
	'SINOP1-MT000'
	'SADIA--MT013'
	'RV-RB1CAP500'
	'MANSO--MT230'
	'EPE----MT138'
	'P.PEDR-MT230'
	'RV-RB2CAP500'
	'CBA-G-UTE000'
	'CBA-V-UTE000'
	'MARIM2-SP500'
	'PARTIN-MT230'
	'JOSEG-PCH138'
	'STADE-PCH138'
	'ZEFERN-MT138'
	'ROMDO-PCH138'
	'JONASPPCH013'
	'SLOUREPCH013'
	'DI-RON-MT138'
	'SUCUPI-MT034'
	'7QUED-PCH013'
	'SQUEDA-MT138'
	'FERRON-MT138'
	'AGRENC-MT138'
	'PETROV-MT138'
	'PETROV-MT034'
	'LAJARIPCH138'
	'AGREN-BIO013'
	'PETROV-MT138'
	'SGABRI-MT138'
	'PRIMRU-MT138'
	'RONDON-MT138'
	'SE-ADM-MT138'
	'RONDO2-MT013'
	'RONDO3-MT034'
	'RONDO1-MT013'
	'NOBLES-MT138'
	'RONDO4-MT000'
	'RO-TE4-MT013'
	'SGABR-PCH013'
	'RON-CT-MT138'
	'BUNGE--MT013'
	'RONCT2-MT013'
	'RONCT1-MT013'
	'SOZINH-MTO34'
	'STADE-PCH013'
	'TAPURA-MT034'
	'STADE--MT138'
	'STDTAP-MT138'
	'JACIAR-MT138'
	'JACIA-PCH034'
	'JACIAR-MT013'
	'PEQUI--MT034'
	'JONAS--MT034'
	'SUCUP-PCH013'
	'PEQUI-PCH013'
	'GUACU-BIO034'
	'B.GARC-MT138'
	'MARAC-PCH034'
	'BGARC--MT013'
	'B.GAR2-MT013'
	'INXU--PCH138'
	'BGARC2-MT034'
	'RONDO4-MT013'
	'N.XAVA-MT138'
	'PARTG-CER500'
	'N.XVAI-MT013'
	'SORRI3-MT000'
	'SORRI3-MT013'
	'N.MUT3-MT000'
	'N.MUT3-MT013'
	'AGUA.B-MT138'
	'AGUA.B-MT013'
	'RVNRT-CER500'
	'BPEIX4-MT000'
	'BPEIX5-MT000'
	'BPEIX4-MT013'
	'BPEIX5-MT013'
	'CANARA-MT138'
	'CANARA-MT230'
	'CANAR2-MT013'
	'JACIAR-MT034'
	'GLORI-PCH013'
	'SELMA--MT034'
	'PARAN-PCH138'
	'MESTREPCH013'
	'S.CECIPCH013'
	'QUEREN-MT013'
	'ABOAVI-MT013'
	'CONFRE-MT034'
	'V.RICA-MT013'
	'CAMBA-PCH013'
	'EMBAU-PCH013'
	'ARIPUA-MT034'
	'JAURU--MT500'
	'DICUI1-MT013'
	'DICUI2-MT013'
	'BDURO--MT138'
	'NMUTU2-MT013'
	'BDURO1-MT013'
	'BDURO2-MT013'
	'BDURO3-MT013'
	'BDURO4-MT013'
	'SOR.R2-MT013'
	'VGRAND-MT230'
	'VGRAND-MT138'
	'V.GRAN-MT138'
	'VGDEF1-MT138'
	'VGDEF2-MT138'
	'VGRAN1-MT013'
	'VGRAN2-MT013'
	'VGRAN3-MT013'
	'SINOPA-MT500'
	'C.ALTA-MT138'
	'JANGAD-MT034'
	'CALTA1-MT013'
	'CALTA2-MT013'
	'CALTA3-MT013'
	'CALTA4-MT013'
	'CIMVOT-MT138'
	'CPA----MT138'
	'CPA-S1-MT013'
	'CPA-S2-MT013'
	'RODOVI-MT138'
	'RODOVI-MT013'
	'RODOV2-MT013'
	'RODOV1-MT138'
	'CHAPAD-MT034'
	'CASCA2-MT034'
	'CASCA3-MT138'
	'CASC3-PCH013'
	'CASC2-PCH013'
	'MATUPA-MT013'
	'SAPEZ--MT013'
	'DESPLT-MT138'
	'C.VERD-MT138'
	'ESPLTE-MT034'
	'C.VERD-MT034'
	'C.VERD-MT013'
	'PRIMR2-MT034'
	'ESPLTE-MT138'
	'SONORA-MS034'
	'CANAR2-MT138'
	'CARGPR-MT138'
	'PRIMAV-MT034'
	'PRIMA-PCH013'
	'PTINGA-MT034'
	'PRIMR1-MT034'
	'B.RIO--MT013'
	'ITANOR-MT069'
	'CRISTO-MT138'
	'SAPE-Z-MT138'
	'CORRE-PCH034'
	'CRISTR-MT013'
	'CRIST2-MT013'
	'BURIZ-PCH034'
	'SAPEZ-PCH034'
	'TRVLAG-MT138'
	'TREVO3-MT013'
	'TREVO1-MT013'
	'COXI-1-MT013'
	'COXI-2-MT013'
	'FIGUE-PCH138'
	'FCIMEN-MT138'
	'SALTO-PCH138'
	'NOBRES-MT138'
	'GUAPO-UHE002'
	'GUAPOR-MT138'
	'NOBRE--MT013'
	'JAURU--MT138'
	'JAUR---MT138'
	'JAURU-UHE002'
	'INDIA-PCH138'
	'OMBRE-PCH138'
	'BERTIN-MT138'
	'SANTI-PCH034'
	'DIAMAN-MT034'
	'B.BUGR-MT069'
	'N.OLIM-MT069'
	'FSLUCA-MT138'
	'DENISE-MT138'
	'DENISE-MT069'
	'FSAGR-BIO013'
	'DENISE-MT013'
	'N.OLI-BIO013'
	'B.BUG-BIO013'
	'DENISE-MT069'
	'JUBA2--MT138'
	'JUBA2-UHE003'
	'TANGA4-MT034'
	'TANGAR-MT138'
	'SACR2-PCH013'
	'SACRE2-MT138'
	'TANGA1-MT013'
	'TANGA3-MT013'
	'SC2TAP-MT138'
	'BARU--PCH138'
	'JUBA1--MT138'
	'C.NOVO-MT034'
	'ITANOR-MT138'
	'ITANO2-MT034'
	'SAPTAP-MT138'
	'JUBA--UHE003'
	'BRASNO-MT013'
	'FAZ.CO-MT138'
	'JUARA--MT013'
	'JUINA--MT013'
	'Q.MARC-MT138'
	'ITANO3-MT034'
	'QMARC1-MT034'
	'RECANTPCH138'
	'QMARC2-MT034'
	'JAURU1-MT000'
	'JAURU1-MT013'
	'JAURU--MT230'
	'ARAPU1-MT138'
	'JAURU2-MT000'
	'ARAPUT-MT013'
	'JAURU2-MT013'
	'ABRE--PCH138'
	'BRASNO-MT230'
	'JUBA---MT230'
	'JUBA---MT138'
	'BRASRB-MT138'
	'P.LACE-MT138'
	'PARECI-MT138'
	'MINAER-MT034'
	'PLACERPCH013'
	'SCOR--PCH138'
	'MINERA-MT034'
	'COMODO-MT013'
	'SAPEZ--MT034'
	'SLUCI-PCH013'
	'CACERE-MT138'
	'P.LACE-MT034'
	'CACER1-MT013'
	'CACER2-MT034'
	'DARDA1UHE002'
	'DARDA2UHE001'
	'DARDAN-MT230'
	'POCONE-MT138'
	'JUINA--MT230'
	'JUINRB-MT138'
	'POCONE-MT013'
	'JARAR-PCH138'
	'SJRCLA-MT013'
	'JARTAP-MT138'
	'N.MUTU-MT138'
	'BNGMTU-MT069'
	'NMUTUM-MT034'
	'NMUTUM-MT013'
	'BURIT-PCH013'
	'S.RITA-MT034'
	'B.ESPE-MT138'
	'BURITI-MT034'
	'BELZA-PCH034'
	'N.UBIR-MT034'
	'SOR.CI-MT013'
	'CANOAQ-MT069'
	'FAZMODPCH034'
	'CANOAQPCH069'
	'B.ESPE-MT034'
	'ARS-G-PCH013'
	'ARS----MT034'
	'LUCCRV-MT138'
	'DI-SIN-MT138'
	'DARDAN-MT069'
	'ARIPUA-MT069'
	'ARIPUA-MT013'
	'RODOV2-MT138'
	'CUI-T1-MT000'
	'B.NOR4-MT000'
	'MINERA-MT138'
	'SINOPI-MT138'
	'SIN.T2-MT069'
	'SIN.T3-MT013'
	'SIN.T1-MT013'
	'IPIRAN-MT034'
	'CONFR-SIN013'
	'JAURA1-MT000'
	'JAURA1-MT013'
	'JAURA2-MT000'
	'SIN-CT-MT138'
	'JAURA2-MT013'
	'SINOA1-MT000'
	'SINO.1-MT013'
	'SINO.2-MT013'
	'SINOA1-MT013'
	'CUI-T1-MT013'
	'RIBEIR-MT000'
	'RIBEIR-MT013'
	'PAREC1-MT000'
	'CLAUDI-MT138'
	'PAREC1-MT013'
	'CLAUDI-MT013'
	'CLAUD2-MT034'
	'PAREC2-MT000'
	'PAREC2-MT013'
	'ECLAUD-MT138'
	'PAREC3-MT000'
	'PAREC3-MT013'
	'VGRND1-MT000'
	'COLIDE-MT138'
	'VGRND1-MT013'
	'COLIDE-MT034'
	'COLIDE-MT013'
	'MINAER-MT138'
	'BNOR3-PCH013'
	'3MAIO--MT138'
	'CURUAB-MT138'
	'A.FLOR-MT138'
	'A.FLOR-MT013'
	'DARDAN-MT034'
	'PARAIT-MT034'
	'FAXIN-PCH013'
	'NHANDU-MT138'
	'ROCHED-MT138'
	'MATUPA-MT138'
	'BNOR2-PCH007'
	'MATUPA-MT034'
	'GUARAN-MT034'
	'BNOR1-PCH034'
	'BRANO2-MT034'
	'BNORT3-MT138'
	'3MAIO-PCH013'
	'CASTSO-MT138'
	'NMONTE-MT034'
	'N.PROG-MT138'
	'JURUEN-MT138'
	'BURITIPCH013'
	'BNORT4-MT138'
	'BNOR4-PCH013'
	'CURUA-PCH013'
	'P.AFON-BA500'
	'CABPRA-RN034'
	'PAFBP1-BA230'
	'PAFBP2-BA230'
	'PAF1G1UHE000'
	'PAFO1GUHE000'
	'CABPRB-RN034'
	'PAF2G1UHE000'
	'PAF2G2UHE000'
	'PAF2G3UHE000'
	'PAF2G4UHE000'
	'PAF2G5UHE000'
	'PAF2G6UHE000'
	'PAF3G1UHE000'
	'PAF3G2UHE000'
	'CABEPR-RN138'
	'TRAIT2-CE034'
	'PROSPI-BA230'
	'PAFO-4UHE005'
	'MXTBP2-BA230'
	'MXTBP1-BA230'
	'ASALG1UHE000'
	'ASALG2UHE000'
	'ASALG3UHE000'
	'ASALG4UHE000'
	'CALCAR-CE034'
	'CALCAR-CE230'
	'CUTIAC-RN034'
	'LBARRO-PI230'
	'LBARR1-PI034'
	'LBARR2-PI034'
	'LBARR2EOL036'
	'CUTIA--RN230'
	'CUTIAA-RN034'
	'CUTIAB-RN034'
	'CUTIAAEOL047'
	'BABILO-BA230'
	'BABIL1-BA034'
	'BABIL2-BA034'
	'BABIL2EOL026'
	'CAETIT-BA069'
	'L.GONZ-PE500'
	'LGONG1UHE003'
	'LGONG4UHE002'
	'PELOUR-BA069'
	'CAETB1-BA034'
	'PELOUR-BA034'
	'XINGO--AL500'
	'XINGO-UHE004'
	'CAETB1EOL018'
	'LND-T1-RN013'
	'LND-T1-RN000'
	'LNOVA2-RN230'
	'LNOVA2-RN069'
	'CALAN1EOL030'
	'CUTIABEOL050'
	'SSAN12EOL025'
	'GARANH-PE500'
	'GARANH-PE230'
	'ARCOVE-PE230'
	'ARCOVE-PE069'
	'BSTF-1-MA000'
	'BSTF-1-MA013'
	'RGOAT2-PI000'
	'RGOAT2-PI013'
	'CAETII-PE230'
	'GARANH-PE069'
	'ANGEL2-PE500'
	'ANGELI-PE230'
	'AGLT5--PE000'
	'ANGELI-PE069'
	'AGLT5--PE013'
	'AGLT3--PE013'
	'AGLTIP-PE013'
	'AGLT3--PE000'
	'BRASKE-AL230'
	'R.LARG-AL230'
	'R.LARG-AL069'
	'BRASKA-AL013'
	'BRASKB-AL013'
	'BRASKC-AL013'
	'SGMA1--AL013'
	'SGMB1--AL013'
	'SGMC1--AL013'
	'TACAIM-PE230'
	'TACAIM-PE069'
	'BSULB1EOL021'
	'CUTIACEOL052'
	'CABPRBEOL035'
	'JCAMR3-RN230'
	'PIRAPA-PE230'
	'PIRAPA-PE069'
	'TCB---UTE000'
	'MIDT1--PE000'
	'MIDT1--PE013'
	'MIDT2--PE000'
	'MIDT2--PE013'
	'MCDT1--AL000'
	'RECIFE-PE500'
	'RCDBP1-PE230'
	'RCDBP2-PE230'
	'MCDT1--AL013'
	'RCDCS1-PE000'
	'RCDSIESIN001'
	'MCDT2--AL000'
	'RCDALSSIN001'
	'MCDT2--AL013'
	'CAETB1-PE034'
	'TERMOP-PE230'
	'TERPEGUTE002'
	'BONGI--PE230'
	'TERPEVUTE001'
	'PARANA-PE230'
	'BONGI--PE069'
	'BGRLT6-PE013'
	'BGI-T6-PE013'
	'BGRLT7-PE013'
	'BGI-T7-PE013'
	'RD.HNK-PE230'
	'BGI-T3-PE000'
	'BGI-T3-PE013'
	'BGI-T5-PE013'
	'PARA-1-PE034'
	'JCTBP2-RN138'
	'JCTBP3-RN138'
	'CALCARUFV136'
	'TIANGD-CE500'
	'PEIII-UTE000'
	'P.FERR-PE500'
	'P.FERR-PE230'
	'P.FERR-PE069'
	'PEIII--PE230'
	'ALDEIA-PE230'
	'PFERROUTE000'
	'TMANAUUTE000'
	'MIRUEI-PE230'
	'MIRUEI-PE069'
	'MRRT1--PE013'
	'MRRT2--PE013'
	'MRRT3--PE013'
	'MRRT1--PE000'
	'MRRT2--PE000'
	'MRRT3--PE000'
	'CGT----PB500'
	'GOIANI-PE230'
	'CGT----PB230'
	'GOIANI-PE069'
	'GNRLT1-PE013'
	'GNRLT2-PE013'
	'GNNT1--PE000'
	'GNNT2--PE000'
	'GNNT2-SIN001'
	'MUSSU2-PB230'
	'NORFIL-PB230'
	'MUSSU2-PB069'
	'MRDT1--PB000'
	'MRDT1--PB013'
	'COTEMI-PB230'
	'SMUSS-UTE000'
	'UTEPB-UTE000'
	'UTENE-UTE000'
	'CGRAN-UTE000'
	'CGDBPD-PB230'
	'CGRAN2-PB069'
	'CGDRL2-PB013'
	'CGD1--CER000'
	'CGRAN2-PB138'
	'CGDT2--PB000'
	'CGDT1--PB000'
	'CGDRL1-PB013'
	'CGD---CER230'
	'POT1--UTE000'
	'NATAL2-RN230'
	'POT3--UTE000'
	'NATAL2-RN069'
	'NATAL3-RN230'
	'NATAL3-RN069'
	'CGDT3--PB000'
	'CGDT3--PB013'
	'PILOES-PB138'
	'S.CRUZ-RN138'
	'S.CRUZ-RN069'
	'PARAIS-RN230'
	'PARAIS-RN138'
	'STDTIP-RN013'
	'PNA----RN069'
	'POTIGU-RN069'
	'CGDT5--PE013'
	'C.NOVO-RN230'
	'C.NOVO-RN069'
	'CGDT5--PB000'
	'CNOVT1-RN013'
	'CNOVT2-RN013'
	'CRDT1--RN000'
	'CRDT2--RN000'
	'SRITA2-PB230'
	'SRDT1--PB000'
	'SRITA2-PB069'
	'SRITA2-PB013'
	'NTDT1--RN000'
	'NTDT1--RN013'
	'RIBEIR-PE230'
	'RIBEIR-PE069'
	'AQZT1--CE013'
	'AQZT1--CE000'
	'IBDT1--CE000'
	'IBDT1--CE013'
	'PENEDO-AL230'
	'POCIII-BA230'
	'PENEDO-AL069'
	'CRLANDEOL045'
	'CNP-B3-PI230'
	'FLORE-UFV086'
	'MESSIA-AL500'
	'MSIBP1-AL230'
	'MSIBP2-AL230'
	'CHAPA1-PI230'
	'CHAPA3-PI230'
	'CHAPA1-PI034'
	'CHAPA3-PI034'
	'MACEIO-AL230'
	'MACEI2-AL230'
	'MACEIO-AL069'
	'MACEI2-AL069'
	'RIOALTUFV032'
	'MCOT3--AL000'
	'MCOT3--AL013'
	'ACARAT-CE500'
	'CATAVEEOL014'
	'TRT----PI230'
	'LBARR1EOL029'
	'TRT----PI069'
	'CHAPA1-PI138'
	'JOAIRA-PE230'
	'JOAIRA-PE069'
	'QUIXER-CE230'
	'MRRII--PE230'
	'MRRII--PE069'
	'JABOAT-PE230'
	'JABOAT-PE069'
	'ACU3---RN500'
	'ACU3---RN230'
	'CARCAR-RN230'
	'CARCAR-RN012'
	'SUTT1--PE000'
	'SUTT2--PE000'
	'SUTT1--PE013'
	'SUTT2--PE013'
	'SUAPE2-PE500'
	'SUAPE2-PE230'
	'SUAPE3-PE230'
	'SUAPE3-PE069'
	'UTESUAUTE000'
	'PECEM2-CE500'
	'PECEM2-CE230'
	'RNEST--PE230'
	'SANTOS-CE034'
	'SANTOSEOL032'
	'SMDT2--RN000'
	'SMDT2--RN013'
	'TACARA-PE230'
	'MLG2---CE500'
	'AQUIR2-CE230'
	'AQUIR2-CE069'
	'FTZT4--CE000'
	'FTZT2--CE000'
	'FTZT2--CE013'
	'BSTF-2-MA000'
	'BALSAS-MA230'
	'BSTF60-MA013'
	'BALSAS-MA069'
	'POLORN-RN138'
	'B.NOME-PE230'
	'B.NOME-PE138'
	'B.NOME-PE069'
	'BNOTIP-PE013'
	'ACDT5--RN013'
	'MILAGR-CE500'
	'MLGT3--CE013'
	'MILAGRCER230'
	'MILAGR-CE230'
	'MLGTR3-CE013'
	'MILAGR-CE069'
	'MLGTR4-CE013'
	'MLGT4--CE013'
	'MLGTIP-CE013'
	'MILAGR-CE013'
	'MLGT3--CE000'
	'MLGT4--CE000'
	'FLORE2-PE230'
	'BANABU-CE230'
	'LIBRA--CE013'
	'BANABU-CE069'
	'BNBRS--CE013'
	'ACDT4--RN000'
	'BNBTIP-CE013'
	'ACDT4--RN013'
	'QUIXAD-CE500'
	'ACDT5--RN000'
	'RGONCA-PI230'
	'RUSSAS-CE230'
	'RGONCA-PI069'
	'RUSSAS-CE069'
	'ARACT2-CE230'
	'RG-SJ1CAP500'
	'RGONCA-PI500'
	'RG-CO1CAP500'
	'ARACT2-CE034'
	'CANOAQEOL067'
	'MOSSO2-RN230'
	'MSDT1--RN000'
	'MSD----RN069'
	'MSDT2--RN000'
	'MSD-T2-RN013'
	'FTDB2--CE230'
	'PFORMO-CE034'
	'PFORMO-CE230'
	'FORTALCER230'
	'FTZ2---CE500'
	'FORTAL-CE230'
	'FORTAL-CE069'
	'FTZTR4-CE013'
	'FTZT4--CE013'
	'FTDB1--CE230'
	'ALEGRIEOL092'
	'MRU---UTE000'
	'ACU2---RN230'
	'UT-JSP-RN230'
	'ACU2---RN069'
	'RGOATR-PI013'
	'RGOATR-PI000'
	'UJSP--UTE000'
	'ACU2---RN138'
	'MIASS3-RN230'
	'D.GOUV-CE230'
	'P.MORGEOL019'
	'D.GOUV-CE069'
	'S.MATO-RN138'
	'S.MATO-RN069'
	'SMDT1--RN013'
	'MIASS3-RN034'
	'SMDT1--RN000'
	'SOBRA3-CE500'
	'SBD----CE230'
	'SBDT1--CE000'
	'SOBRAL-CE069'
	'SBDT2--CE000'
	'SBDT1--CE013'
	'ACARAU-CE230'
	'SBDT2--CE013'
	'SBT----CE230'
	'AUDC2--CE069'
	'PIRIPI-PI230'
	'PIRIPI-PI138'
	'PIRIPI-PI069'
	'PRIRLT-PI013'
	'PRI----PI013'
	'PRIT1--PI000'
	'TERES2-PI500'
	'TERESI-PI230'
	'TERES2-PI230'
	'TERESI-PI069'
	'TSAT1--PI013'
	'TSAT2--PI013'
	'TSDBP2-PI230'
	'TERESISIN001'
	'B.ESPE-PI500'
	'B.ESPE-PI230'
	'BESPER-PI069'
	'BEST6--PI000'
	'UBET6--PI013'
	'BEST6--PI013'
	'ALEGRI-RN230'
	'ALG----RN034'
	'UBE1--UHE002'
	'UBE2--UHE000'
	'BOAESPSIN000'
	'C.NETO-MA230'
	'C.NETO-MA069'
	'MASSAP-CE230'
	'CN.HNK-MA230'
	'CAXIA2-MA069'
	'CHAP1B-PI034'
	'PERITO-MA230'
	'PRTF62-MA013'
	'PERITO-MA069'
	'PRTF62-MA000'
	'PRTF61-MA013'
	'ICAZIN-CE034'
	'ICAZIN-CE230'
	'PRTF61-MA000'
	'MRAT62-MA013'
	'MIRAND-MA500'
	'MIRAND-MA230'
	'MIRAND-MA138'
	'MIRAND-MA069'
	'MRAT62-MA000'
	'MRTF01-MA013'
	'MRAT61-MA013'
	'MRTF01-MA000'
	'MRTF02-MA000'
	'MRAT61-MA000'
	'SLUIS2-MA500'
	'SLUIS2-MA230'
	'MIRAT1-MA000'
	'MIRAT1-MA013'
	'MRAT63-MA000'
	'MRAT63-MA013'
	'GERANO-MA230'
	'TOC.I1UTE000'
	'TOC.I2UTE000'
	'MRTF02-MA013'
	'SLUIS1-MA230'
	'SLUIS2-MA069'
	'SLUIS1-MA069'
	'IZTF65-MA000'
	'IZTF65-MA013'
	'IZTF63-MA013'
	'IZTF64-MA013'
	'IZTF63-MA000'
	'IZTF64-MA000'
	'S.J.PI-PI500'
	'S.J.PI-PI230'
	'SJ-SB1CAP500'
	'S.J.PI-PI069'
	'SJ-BEACAP500'
	'RG-CO2CAP500'
	'RG-SJ2CAP500'
	'SJ-SB2CAP500'
	'PDTF64-MA013'
	'P.DUTR-MA500'
	'P.DUTR-MA230'
	'PDDCS1-MA000'
	'P.DUTR-MA069'
	'PDTF61-MA013'
	'P.DUTR-MA013'
	'PDUTRASIN001'
	'PDTF64-MA000'
	'PDDATR-MA000'
	'PDTF61-MA000'
	'IMPERA-MA500'
	'IMPERA-MA230'
	'IMP.T2-MA013'
	'IMPERA-MA069'
	'ESTREI-MA500'
	'ESTREIUHE005'
	'IMPER1SIN001'
	'IMP.T2-MA000'
	'IMP.T1-MA000'
	'IMP.T1-MA013'
	'CHAP1BEOL045'
	'P.FRAN-MA230'
	'P.FRAN-MA138'
	'P.FRAN-MA069'
	'P.FRA3-MA000'
	'P.FRA2-MA013'
	'P.FRA1-MA000'
	'P.FRA1-MA013'
	'P.FRA2-MA000'
	'PITAQUUTE000'
	'P.ITAQUTE000'
	'TAUA2--CE230'
	'TRAIT3EOL036'
	'TAUA2--CE069'
	'PRTF63-MA000'
	'PRTF63-MA013'
	'PDTF63-MA000'
	'PDTF63-MA013'
	'CHAP3B-PI034'
	'COREMA-PB230'
	'CHAP3BEOL065'
	'COREMA-PB069'
	'CMAT1--PB000'
	'CMAT1--PB013'
	'CMAT2--PB000'
	'CMAT2--PB013'
	'EDWIGE-PI138'
	'ICO----CE230'
	'EDWIGE-PI034'
	'ICO----CE069'
	'PICI2--CE230'
	'PARNIVUTE000'
	'PICI2--CE069'
	'SA.LOP-MA500'
	'MAR3-GUTE002'
	'MARIV-UTE001'
	'MARV--UTE000'
	'PARNAI-MA500'
	'NVNC2-UTE000'
	'CAUIPE-CE230'
	'UTE_FOUTE000'
	'CAUIPE-CE069'
	'T.FTZGUTE002'
	'T.FTZVUTE001'
	'PPC1--UTE000'
	'PPECEMUTE000'
	'PPD---UTE000'
	'TERMOCUTE000'
	'VERONI-PI138'
	'VERONI-PI034'
	'PICOS--PI230'
	'VERONIEOL033'
	'PICOS--PI069'
	'PICT2--PI000'
	'PICT2--PI013'
	'TERES2-PI069'
	'B.ESPE-PI069'
	'PNBIII-PI500'
	'E.MART-PI230'
	'E.MART-PI069'
	'BACAB--MA500'
	'CPDNH2-MA230'
	'CPDNH2-MA069'
	'CSP----CE230'
	'SLUIS3-MA230'
	'SLUIS3-MA069'
	'PNEVES-MA500'
	'SUZANO-MA230'
	'SUZANO-MA034'
	'SUZAN-UTE002'
	'PSE-G-UTE000'
	'C.DANT-BA230'
	'SOLFUTUFV072'
	'C.DANT-BA069'
	'ITABAI-SE230'
	'ITABAI-SE069'
	'ITBT1--SE013'
	'ITBTIP-SE013'
	'ITBT2--SE013'
	'ITBT1--SE000'
	'ITBT2--SE000'
	'JARDIM-SE500'
	'JARDIM-SE230'
	'FAFEN--SE230'
	'JARDIM-SE069'
	'JD.VCI-SE230'
	'PSERGI-SE500'
	'CRLAND-BA230'
	'CRLAND-BA034'
	'PARA-2-PE034'
	'SVACASEOL022'
	'DER.OL-BA230'
	'SCHDRV-BA230'
	'SANTII-AL230'
	'SANTII-AL069'
	'PNBIII-PI230'
	'OLD----BA013'
	'SCH----BA013'
	'PNBIII-PI138'
	'CNOVA2-BA230'
	'OLINDI-BA500'
	'NSSOCO-SE230'
	'CNOVA2-BA034'
	'NSSOCO-SE069'
	'CNOVA-EOL026'
	'FLORES-RN034'
	'CSP---UTE002'
	'CAMAC2-BA500'
	'CMDBP1-BA230'
	'CAMAC4-BA500'
	'BKM-UN-BA230'
	'BKM-US-BA230'
	'FORD---BA230'
	'CAMAC4-BA230'
	'CMD-BP-BA069'
	'POLO---BA230'
	'AREMBEUTE000'
	'POLO---BA069'
	'MURICIUTE000'
	'CMDBP2SIN000'
	'CMDBP1SIN002'
	'CATU---BA230'
	'CATU---BA069'
	'ITABUN-BA230'
	'CTUT1--BA000'
	'CTUT2--BA000'
	'ITABUN-BA138'
	'CTURL1-BA013'
	'CTURL2-BA013'
	'CTUT1--BA013'
	'CTUT2--BA013'
	'FEIRAS-BA230'
	'FEIRAS-BA069'
	'CSP---UTE001'
	'PSE-V-UTE000'
	'COTEGI-BA230'
	'COTEGI-BA069'
	'D.PITU-BA230'
	'ASSUV-UFV030'
	'CTGT2--BA000'
	'CTGT2--BA013'
	'MVENTO-RN069'
	'MAR3-VUTE001'
	'MVENTO-RN034'
	'SGON-1UFV242'
	'GLOBALUTE000'
	'GLOBA1UTE000'
	'TERMBA-BA230'
	'JACARA-BA230'
	'GLOBA2UTE000'
	'DOW----BA230'
	'JCRT1--BA000'
	'JACARA-BA069'
	'CFURTAUTE000'
	'JCRT2--BA000'
	'JCRT1--BA013'
	'JCRT2--BA013'
	'MIRAT2-MA000'
	'MIRAT2-MA013'
	'BRIGDAUFV000'
	'PITUAC-BA230'
	'PITUAC-BA069'
	'PTUT3--BA000'
	'PTUT3--BA013'
	'PTUT2--BA000'
	'PTUT2--BA013'
	'PTUT4--BA000'
	'PTUT4--BA013'
	'ASSUV--RN138'
	'ASSUV--RN034'
	'MATATU-BA230'
	'MATATU-BA069'
	'POCIII-BA500'
	'POCOES-BA230'
	'POCOES-BA138'
	'MTTT04-BA013'
	'MTTT05-BA013'
	'POD-T1-BA000'
	'POD-T1-BA013'
	'POD-T2-BA000'
	'POD-T2-BA013'
	'TOMBA--BA230'
	'EMBASA-BA230'
	'TOMBA--BA069'
	'TACARA-PE034'
	'GVMT2--BA013'
	'G.MANG-BA230'
	'P.CAVA-BA230'
	'G.MANG-BA069'
	'GVMT1--BA000'
	'GVMT2--BA000'
	'GVMT1--BA013'
	'GVMRLT-BA013'
	'P.CAVAUHE001'
	'P.CAV2-BA000'
	'PLOT3--BA000'
	'SA.JES-BA230'
	'PLOT3--BA013'
	'SA.JES-BA069'
	'NSCT1--SE000'
	'NSCT1--SE013'
	'NSCT2--SE000'
	'NSCT2--SE013'
	'DLT5-6EOL030'
	'VACRIIEOL009'
	'FUNIL--BA230'
	'FUNIL--BA138'
	'VSANGEEOL039'
	'D.MEI--BA138'
	'P.ASTE-BA138'
	'CAMACA-BA138'
	'ITAPEB-BA138'
	'FUNILT-BA013'
	'ITAGIB-BA230'
	'FUNIL--BA013'
	'VSMEL2EOL036'
	'UFL01GUHE003'
	'UFL02GUHE000'
	'UFL03GUHE000'
	'ACARAT-CE230'
	'VSJN1-EOL035'
	'BRUMAD-BA230'
	'BRUMAD-BA069'
	'BRUMAD-BA138'
	'FVSJP-UFV128'
	'RIOALT-PB230'
	'RIOALT-PB034'
	'BL-SUL-RN138'
	'ITBNIN-SE230'
	'BL-NOR-RN138'
	'ITBNIN-SE069'
	'ITHT2--SE000'
	'ITHT2--SE013'
	'BSULB1-RN034'
	'BNORB1-RN034'
	'BNORB1EOL018'
	'BWGUI1-BA069'
	'ITAPEB-BA230'
	'VERACE-BA230'
	'EUNAPO-BA230'
	'VERACE-BA034'
	'EUNAPO-BA138'
	'ITAPEBUHE002'
	'VERACEUTE000'
	'EKA----BA013'
	'BWGUI2-BA069'
	'NARAND-BA230'
	'BWG1B1-BA034'
	'NBA1---BA069'
	'BWG2B1-BA034'
	'BWG2B1EOL028'
	'SPEDRO-BA034'
	'SPEDRO-BA069'
	'C.VENT-RN138'
	'CVENT1-RN034'
	'TFREIT-BA230'
	'CVENT2-RN034'
	'TFREIT-BA138'
	'ITAMAR-BA138'
	'CVENT1EOL024'
	'ENCRUZ-MA230'
	'ENCRUZ-MA069'
	'ENCRUZ-MA000'
	'ENCRUZ-MA013'
	'ENCRT2-MA000'
	'CLE-B1-PE034'
	'IBIAPI-CE230'
	'CLE-B2-PE034'
	'IBIAPI-CE069'
	'CLEMNTEOL-66'
	'MALHADEOL011'
	'SBASIL-PI230'
	'SBASIL-PI138'
	'EDWIGEEOL044'
	'CLEMNTEOL-60'
	'SUP1--UTE000'
	'SUP2--UTE000'
	'SUP3--UTE000'
	'SUP4--UTE000'
	'SUP5--UTE000'
	'SUP6--UTE000'
	'SUPFI1UTE000'
	'SUPFI2UTE000'
	'SUPFI3UTE000'
	'MSECO1EOL013'
	'MIASS3EOL041'
	'RVENTO-RN230'
	'RVENTO-RN034'
	'RVENT--RN034'
	'RVENT1EOL035'
	'RVENT3EOL037'
	'PFORMOEOL050'
	'ICAZINEOL026'
	'AB-MT--RN230'
	'AB-MT--RN034'
	'ABMT-BEOL013'
	'ABMT-AEOL011'
	'S.ROS1EOL045'
	'CABPRAEOL035'
	'JANDAIEOL021'
	'AMAZONEOL031'
	'AMZ-B1-RN034'
	'AMAZON-RN230'
	'GENDO2-BA500'
	'GENDO2-BA230'
	'TABBJV-BA230'
	'UFVITU-BA034'
	'CALAN3EOL042'
	'ITAREMEOL032'
	'CLEMNT-PE230'
	'UMBUR1EOL000'
	'OUROLN-BA500'
	'OUROLN-BA230'
	'LARANJEOL020'
	'CLARG1EOL066'
	'MCSUL1EOL043'
	'BURITI-BA500'
	'SLDAT1-MA000'
	'SLDAT2-MA000'
	'SLDAT3-MA000'
	'SLDAT4-MA000'
	'BRREC5CAP500'
	'ARAPIR-AL230'
	'REBAC5CAP500'
	'ARAPIR-AL069'
	'BJL411UFV040'
	'ARAT1--AL013'
	'ARAT1--AL000'
	'BJS1E2UFV064'
	'MOSSO4-RN230'
	'MOSSO4-RN069'
	'RBTF60-PI000'
	'RBTF60-PI013'
	'LAPA23-BA034'
	'TOUROS-RN230'
	'HO1211UFV076'
	'TOUROS-RN069'
	'PROSP-UTE000'
	'CARNAUEOL036'
	'PITOMBEOL047'
	'CFORMO-BA230'
	'SS3PELEOL025'
	'BABIL1EOL039'
	'ACARAU-CE069'
	'BURITIEOL124'
	'MVENT2EOL048'
	'BDF34-EOL030'
	'CEAMIR-RN500'
	'EXTREM-RN230'
	'CEAMIR-RN230'
	'EXTREM-RN069'
	'CDVENTEOL024'
	'EUR1.5EOL008'
	'J.CAM3-RN500'
	'JCAMAR-RN230'
	'JCTBP1-RN138'
	'JCAMAR-RN069'
	'BWG1B1EOL032'
	'SCLAR1EOL030'
	'RIACHA-RN230'
	'RIACHA-RN034'
	'RIACHAEOL054'
	'MVENTOEOL091'
	'RENASCEOL075'
	'ASABRAEOL060'
	'CVENT1EOL027'
	'MACAC1EOL016'
	'MVENT2-RN138'
	'IGAPO2-BA230'
	'IGAPO2-BA069'
	'FEIJAO-RN138'
	'CAETITEOL045'
	'USDG1--BA138'
	'USDG2--BA138'
	'P.AFON-BA138'
	'ABAIXA-BA069'
	'CAETIT-BA230'
	'CAETIT-BA034'
	'DRIDAMEOL030'
	'U.VENT-RN230'
	'U.VENT-RN069'
	'U.VENT-RN034'
	'UVENT1EOL025'
	'UVENT2EOL081'
	'MODELOEOL024'
	'IGAPOR-BA500'
	'IGAPO3-BA230'
	'PINDAI-BA230'
	'PINDAI-BA069'
	'PELOUREOL025'
	'CFORM1-BA034'
	'CFORM1EOL045'
	'SAZUL1-BA034'
	'SAZUL2-BA034'
	'DELFI1EOL052'
	'D.GOUV-BA069'
	'IGDT1--BA000'
	'IGDT2--BA000'
	'IGDT1--BA013'
	'IGDT2--BA013'
	'CFORM2-BA034'
	'MANESPEOL029'
	'G.OUR1EOL049'
	'JCD04T-RN000'
	'JCD04T-RN013'
	'GOI-B1-BA034'
	'G.OUR1-BA138'
	'ZEBU---BA138'
	'ZEBU-I-BA069'
	'ZEBU---BA013'
	'MOXOTO-BA069'
	'ZEBU-I-BA230'
	'ZEBU-I-BA069'
	'CAEABCEOL032'
	'JSOLARUFV120'
	'PNDT1--BA000'
	'PNDT1--BA013'
	'PNDT2--BA000'
	'PNDT2--BA013'
	'M.CHAP-BA500'
	'M.CHAP-BA230'
	'CRISTAEOL020'
	'M.CHAP-BA069'
	'SOBRADUHE003'
	'SOBRADSIN001'
	'SOBRAD-BA500'
	'SOBRAD-BA230'
	'PEDRBR-BA230'
	'PEDBR1-BA034'
	'PEDBR1EOL040'
	'PEDBR2-BA034'
	'PEDBR2EOL053'
	'BARAU1EOL014'
	'JUAZE2-BA230'
	'JUAZE2-BA069'
	'PET---UTE000'
	'BARRE2-BA230'
	'RGRDII-BA230'
	'RGRDII-BA138'
	'SBABILEOL047'
	'JAGUAR-BA230'
	'SBFII--BA230'
	'SBFII--BA138'
	'SBFII--BA069'
	'BROTAS-BA230'
	'BROTAS-BA034'
	'IRET1--BA000'
	'IRET1--BA013'
	'IRET3--BA013'
	'IRET3--BA000'
	'IRECE--BA230'
	'IRECE--BA138'
	'IRECE--BA069'
	'IRET2--BA000'
	'IRERLT-BA013'
	'IRECE-SIN001'
	'IRET2--BA013'
	'BJLAP2-BA500'
	'BJLAPASIN001'
	'BJLAPA-BA230'
	'BJST2--BA000'
	'BJLAPA-BA069'
	'BJST3--BA000'
	'BJSRLT-BA013'
	'BJST3--BA013'
	'BJLAP2-BA230'
	'IBICOA-BA500'
	'BARREI-BA500'
	'BARREI-BA230'
	'IBICOA-BA230'
	'BARREI-BA069'
	'IBICOA-BA138'
	'BARREI-BA138'
	'CAEABC-BA034'
	'SAPEAC-BA230'
	'SAPEAC-BA500'
	'BROTASEOL057'
	'ARACAS-BA230'
	'VBAHI2EOL053'
	'ARACAS-BA034'
	'BJST2--BA013'
	'ARACASEOL100'
	'MORRAO-BA230'
	'MORRAO-BA034'
	'RENOV2EOL070'
	'TRAIT1EOL026'
	'PLANALEOL033'
	'MART3--PA013'
	'CARAJA-PA013'
	'CARAJT-PA013'
	'CARAJ1-PA000'
	'CARAJ2-PA000'
	'MART3--PA000'
	'MART2--PA013'
	'CARAJA-PA138'
	'MART2--PA000'
	'MARABA-PA500'
	'MARABA-PA230'
	'MART1--PA000'
	'MARABA-PA069'
	'MART1--PA013'
	'MARABASIN001'
	'MARAB1-PA013'
	'CARAJA-PA230'
	'MAATR1-PA000'
	'CVRD---PA230'
	'TUCURU-PA500'
	'GA1TUCUHE001'
	'GA2TUCUHE001'
	'TUCURU-PA069'
	'TUC.OB-PA013'
	'TUCATR-PA230'
	'TUCURU-PA013'
	'TUCUR1UHE005'
	'TUCUR2UHE003'
	'TUCUR2SIN000'
	'TUCUR3UHE004'
	'TUCUR3SIN000'
	'TUCUR5UHE004'
	'TUCUR6UHE006'
	'TUC.VI-PA013'
	'TUCUR2-PA500'
	'ITACAI-PA500'
	'ITACAI-PA230'
	'RE-LZ-CAP500'
	'BRREC2CAP500'
	'R.EGUA-BA500'
	'REBRC2CAP500'
	'NOLI1-UTE000'
	'NOLI2-UTE000'
	'TUCAT2-PA000'
	'TUCURU-PA138'
	'CAMETA-PA013'
	'TUC.VI-PA034'
	'TUC.VI-PA069'
	'TUCVIL-PA013'
	'TUC.AT-PA013'
	'T.VILA-PA013'
	'CAMETA-PA138'
	'TUCAT1-PA000'
	'TUC.VI-PA000'
	'V.COND-PA500'
	'V.COND-PA230'
	'V.COND-PA069'
	'VCONDESIN002'
	'GUAMA--PA230'
	'GUAMA--PA069'
	'VCOAT1-PA000'
	'VCOAT2-PA000'
	'VCOAT3-PA000'
	'VCOAT4-PA000'
	'UTINGA-PA230'
	'UTINGA-PA069'
	'CN--VCCAP230'
	'SRTF62-PA013'
	'CASTAN-PA230'
	'SRTF62-PA000'
	'STA.MA-PA230'
	'STA.MA-PA138'
	'STA.MA-PA069'
	'SRTF61-PA000'
	'SRTF61-PA013'
	'SRAT61-PA000'
	'SRAT62-PA000'
	'SRAT62-PA013'
	'SRAT61-PA013'
	'JUAZEI-BA500'
	'JUAZE3-BA230'
	'JUAZE3-BA069'
	'MARAB2-PA013'
	'MB-TC4CAP500'
	'MAATR2-PA000'
	'MB-TC3CAP500'
	'MB-TC1CAP500'
	'MB-TC2CAP500'
	'PD-IZ1CAP500'
	'IZ-PD1CAP500'
	'PD-IZ2CAP500'
	'IZ-PD2CAP500'
	'PD-AC3CAP500'
	'UVENTB-RN034'
	'ALTT3--PA013'
	'ALTAMI-PA230'
	'ATTF60-PA000'
	'ALTAMI-PA069'
	'ALTT1--PA013'
	'P.BENT-PA138'
	'TUC.VI-MA138'
	'CACIMB-CE230'
	'TRANSA-PA230'
	'CACIMA-CE034'
	'TRANSA-PA034'
	'TAPAJOSIN001'
	'TAPAJ1-PA013'
	'TAPAJ2-PA013'
	'CACIMB-CE034'
	'RUROP--PA230'
	'RUROP1-PA138'
	'RUROP1-PA013'
	'RUROP2-PA013'
	'RUROP3-PA013'
	'RUROP3-PA000'
	'RUROP1-PA000'
	'RUROP2-PA000'
	'CACIA-EOL024'
	'TAPAJO-PA230'
	'RUROP-SIN001'
	'TAPAJO-PA138'
	'PIMENT-PA230'
	'PMTBL1UHE002'
	'PMTBL2UHE002'
	'ALTT2--PA000'
	'ALTT2--PA013'
	'PMTBL3UHE002'
	'INTEGR-PA230'
	'SANTAN-PA230'
	'SANTAN-PA138'
	'MSOSSE-PA230'
	'MOP----PA230'
	'SERRA--PA230'
	'MOP----PA138'
	'TAPAJ1-PA000'
	'TAPAJ2-PA000'
	'XINGUA-PA230'
	'XINGUA-PA138'
	'XGA2-1-PA000'
	'XG--T1-PA013'
	'AMZ-B2-RN034'
	'LAPA23UFV064'
	'ALTT3--PA000'
	'BARIR--SP138'
	'ITAPUI-SP069'
	'IACANGBIO138'
	'RAFARDBIO138'
	'BIRIG3-SP138'
	'SJRNOR-SP138'
	'BROTASBIO138'
	'PETROQ-SP138'
	'STCRUZBIO138'
	'TIEMDS-SP138'
	'COLORABIO138'
	'CERRADBIO138'
	'DAMATABIO138'
	'COLOM2-SP138'
	'CPINTOBIO138'
	'CEVASABIO138'
	'ANHANGPCH138'
	'RETIR-PCH138'
	'PALMEIPCH138'
	'MOCOC4-SP138'
	'CBRAN5-SP138'
	'C.GRAN-SP138'
	'P.FRA3-MA013'
	'HYUNDA-SP138'
	'SANTAN-SP138'
	'ITATAP-SP138'
	'ITATIB-SP500'
	'ITATIB-SP138'
	'ERBCANBIO013'
	'PCHEIR-CE230'
	'CACIMBEOL017'
	'UVENT2EOL031'
	'G.OUR1-BA230'
	'CAEABC-BA230'
	'SAZUL--BA230'
	'GPEXPAEOL028'
	'GPEXPAEOL027'
	'BRIGB1EOL051'
	'CHAP1AEOL060'
	'CHAPA2-PI230'
	'CHAP-1-PI034'
	'SVACASEOL043'
	'ITAREMEOL000'
	'CFORM2EOL045'
	'AUGUSTEOL067'
	'CHAP-2-PI034'
	'CURRAL-PI500'
	'CNP-B1-PI230'
	'AMAZONEOL033'
	'AVENTUEOL000'
	'CP21.8EOL064'
	'CP21.7EOL051'
	'ITAREM-CE230'
	'ITC-B1-CE034'
	'TRT-T1-PI000'
	'TRT-T1-PI013'
	'CARCAREOL030'
	'SVACASEOL010'
	'ITC-B2-CE034'
	'VALENCEOL024'
	'INACI-EOL047'
	'MARITU-PA500'
	'MARITU-PA230'
	'MARITU-PA069'
	'LCARRO-PE230'
	'LCARRO-PE069'
	'ARA3---PI230'
	'ARA3-C-PI034'
	'ARA3-D-PI034'
	'ARA3-B-PI034'
	'ARA3-A-PI034'
	'ARA3T1-PI000'
	'ARA3T2-PI000'
	'ARA3C-EOL041'
	'ARA3D-EOL037'
	'ARA3B-EOL037'
	'ARA3A-EOL041'
	'CATAVE-CE034'
	'TACARAEOL034'
	'MSQT1--RN000'
	'MSQT1--RN013'
	'ITUVERUFV098'
	'VACREIEOL013'
	'TOUROS-RN000'
	'TOUROS-RN013'
	'PCHEIR-CE034'
	'PCHEIREOL023'
	'SRAT63-PA000'
	'SRAT63-PA013'
	'ACAILA-MA500'
	'AC-MB1CAP500'
	'AC-PD3CAP500'
	'AC-MB2CAP500'
	'CHAPNH-PI230'
	'CHAPN1-PI034'
	'CHAPN2-PI034'
	'VSVB1-EOL042'
	'VSVB2-EOL056'
	'MIRAMA-PA230'
	'DELT3AEOL024'
	'PNEVES-MA138'
	'MIRAMA-PA069'
	'VBAHIAEOL022'
	'BGRLT5-PE013'
	'DELFIN-BA230'
	'DELF-1-BA034'
	'DELF-2-BA034'
	'DELFI2EOL052'
	'BMONTESIN001'
	'BMONTEUHE015'
	'BMONTE-PA500'
	'G.OUR1EOL060'
	'G.OUR1EOL022'
	'GOI-B2-BA034'
	'INACIO-RN230'
	'INACIO-RN034'
	'MCHSUL-BA230'
	'MCS--1-BA034'
	'MCSUL--BA034'
	'MCSUL2EOL043'
	'BDF12-EOL030'
	'NOLIND-PI500'
	'NOLNB1-PI034'
	'NOLNB2-PI034'
	'NOLN08UFV112'
	'NOLN12UFV112'
	'HORIZO-BA230'
	'HORIZO-BA034'
	'S.BARRUFV056'
	'VSMEL1EOL038'
	'ASSURU-BA138'
	'ASSURU-BA034'
	'CLARG2EOL055'
	'CLARG1-BA034'
	'CLARG2-BA034'
	'FAISA--CE230'
	'FAISA--CE000'
	'FAISAA-CE034'
	'FAISAB-CE034'
	'RNASCVEOL015'
	'TAIBA--CE230'
	'TAIBA--CE034'
	'ICARAI-CE230'
	'ICARAI-CE034'
	'ICARAIEOL031'
	'MVENT2-RN034'
	'TRAIRI-CE230'
	'CLARGO-BA230'
	'VBAHI2-BA230'
	'VBAHI2-BA034'
	'SBABI1-BA034'
	'ODAGUAEOL047'
	'BPOTB1EOL020'
	'TAIBA-EOL027'
	'SBABI2-BA034'
	'TRAIT3-CE034'
	'TRAIT1-CE034'
	'FAISAAEOL040'
	'FAISABEOL038'
	'SBABILEOL048'
	'SPEDROUFV054'
	'ICARAB-CE034'
	'BCIGRIEOL028'
	'SBABIL-BA230'
	'CNP-B2-PI230'
	'VILHEN-RO230'
	'VILHEN-RO069'
	'VILHE-PCH069'
	'VILHE1-RO000'
	'VILHE2-RO000'
	'VILHE1-RO013'
	'VILHE2-RO013'
	'COLOR-PCH069'
	'CACHO-PCH069'
	'CENTRO-RO069'
	'CENTRO-RO013'
	'P.BUEN-RO230'
	'P.BUEN-RO138'
	'PBUEN2PCH138'
	'PBUE1--RO000'
	'PBUE2--RO000'
	'PBUEN2-RO013'
	'PBUEN1-RO013'
	'RONDO2-RO138'
	'ROND2-UHE002'
	'ROND2-UTE000'
	'RONDN2-RO000'
	'P.MEDI-RO138'
	'JIPARA-RO230'
	'JIPAR1-RO138'
	'JIPAR2-RO069'
	'JIPAR4-RO069'
	'JIPAR1-RO000'
	'JIPAR2-RO000'
	'JIPAA2-RO000'
	'JIPAA1-RO000'
	'JIPAR3-RO000'
	'JIPAR1-RO013'
	'ARIQU3-RO069'
	'JIPAR2-RO013'
	'JIPAA2-RO013'
	'JIPAA1-RO013'
	'JIPAR3-RO013'
	'CACOAL-RO138'
	'ROLIM--RO138'
	'ROLIM-PCH069'
	'ROLIM1-RO013'
	'NMPARA-RO013'
	'ROLIM-PCH034'
	'NMPARA-RO230'
	'NMPARA-RO069'
	'JARU-3-RO000'
	'JARU-3-RO013'
	'JARU-4-RO000'
	'JARU-4-RO013'
	'JARU1--RO138'
	'JARU---RO230'
	'JARU---RO069'
	'JAR-CE-RO069'
	'JARU-1-RO000'
	'JARU-2-RO000'
	'ROLIM2-RO013'
	'JARU-1-RO013'
	'JARU-2-RO013'
	'ARIQU3-RO000'
	'ARIQU3-RO013'
	'ARIQUI-RO230'
	'ARIQU-PCH069'
	'ARIQU1-RO069'
	'ARIQU1-RO000'
	'ARIQU2-RO000'
	'JIPAR-SIN001'
	'ARIQU1-RO013'
	'ARIQU2-RO013'
	'SA-AD1UHE003'
	'SA-AD--RO230'
	'SAMUEL-RO230'
	'SAMU1-UHE002'
	'SA-AD2UHE003'
	'VI-JA1CAP230'
	'VI-JA2CAP230'
	'P.VELH-RO230'
	'P.VELH-RO069'
	'P.VEL1-RO000'
	'P.VEL2-RO000'
	'P.VEL3-RO000'
	'P.VEL4-RO000'
	'P.VEL1-RO013'
	'P.VEL2-RO013'
	'P.VEL3-RO013'
	'P.VELH-RO013'
	'P.VEL4-RO013'
	'T.N2-GUTE000'
	'T.N2-VUTE000'
	'AREAL--RO069'
	'AREAL1-RO013'
	'AREAL--RO034'
	'TIRADE-RO069'
	'TIRADE-RO013'
	'ALFAV1TAP069'
	'ALFAV2TAP069'
	'ALFAVI-RO069'
	'ALFAVI-RO013'
	'RMADEI-RO069'
	'ABUNA--RO230'
	'ABUNA--RO138'
	'ABUNA1-RO000'
	'ABUNA2-RO000'
	'VI-JA3CAP230'
	'ABUNA1-RO013'
	'ABUNA2-RO013'
	'ABUNA--RO034'
	'G.MIRI-RO138'
	'G.MIRI-RO013'
	'G.MIRI-RO034'
	'RBRAA2-AC013'
	'RBRAA2-AC000'
	'RBRAN3-AC000'
	'RBRAN3-AC013'
	'GURUPI-TO138'
	'R.BRAN-AC230'
	'R.BRAN-AC138'
	'R.BRAN-AC069'
	'RBRAN1-AC000'
	'RBRAN2-AC000'
	'RBRAA1-AC000'
	'RBRAN1-AC013'
	'RBRAN2-AC013'
	'RBRAA1-AC013'
	'RBRAN4-AC000'
	'RBRAN4-AC013'
	'TANGAR-AC069'
	'S.FRAN-AC069'
	'S.MADU-AC069'
	'ARIQU-SIN001'
	'TAQUA1-AC069'
	'EPITAC-AC138'
	'RACRE2UTE000'
	'ALTOAL-AC069'
	'ASSISB-AC069'
	'MANOEL-AC069'
	'PEIXES-AC069'
	'C.PVE2-RO013'
	'SA-MD-UHE008'
	'JIR-MDUHE028'
	'SA-MD--RO500'
	'C.PVEL-RO230'
	'C.PVEL-RO500'
	'JIRAU--RO500'
	'ARARQ2-SP500'
	'ARARQ2-SP440'
	'CPVBTB-RO500'
	'JIR-ME-RO500'
	'JIR-MEUHE022'
	'SA-LR-UHE012'
	'SA-LR--RO500'
	'SA-ME-UHE024'
	'SA-ME--RO500'
	'VERDE8PCH138'
	'YPE---PCH138'
	'M.BALS-GO138'
	'RVERDN-GO230'
	'RVNOR1-GO000'
	'RVNOR1-GO013'
	'RVNOR2-GO000'
	'RVNOR2-GO013'
	'RCLARO-GO069'
	'MONTIV-GO069'
	'JATAI--GO069'
	'COIMBR-GO069'
	'S.AZUL-GO069'
	'CABRIU-GO069'
	'USJATA-GO069'
	'JATAI-PCH013'
	'IRARA--GO069'
	'IRARA-PCH013'
	'FAZVEL-GO069'
	'FAZVELPCH013'
	'CHAPAD-GO069'
	'PONTAL-GO069'
	'GURUPI-TO500'
	'GR-SM1CAP500'
	'GR-MI1CAP500'
	'GR-SM2CAP500'
	'GR-MI2CAP500'
	'GR-MI3CAP500'
	'PEIXEAUHE003'
	'PEIXEA-TO138'
	'PEIXEA-TO500'
	'PEIXE2-TO500'
	'PONTALPCH013'
	'RVERDE-GO069'
	'INOA---RJ069'
	'FSOLARUFV000'
	'BPRETB-MG138'
	'CVERD2-MG138'
	'ITURA1BIO138'
	'ITUIU1-MG138'
	'SVITOR-MG138'
	'SAOSIM-MG138'
	'VSSIMABIO138'
	'ITUIUTBIO138'
	'UTSVITBIO138'
	'GOBAIN-MG138'
	'MANGBC-MG138'
	'BARRE3-MG138'
	'CICONT-MG138'
	'MAGOTT-MG138'
	'VALLOU-MG138'
	'AIRLQD-MG138'
	'PRATAP-MG138'
	'SSPARA-MG138'
	'CERRA-BIO138'
	'GEROUR-MG138'
	'GLIGAS-MG138'
	'AMBEV--MG138'
	'NEVES4-MG138'
	'VOTCIM-MG138'
	'VOTTMA-MG138'
	'ADM-UB-MG138'
	'PETUBL-MG138'
	'SCRUUB-MG138'
	'DVAPP-BIO138'
	'B.JESU-PI230'
	'B.JESU-PI069'
	'PITOMB-CE230'
	'PITOMB-CE034'
	'JSOLAR-BA230'
	'JSOLAR-BA034'
	'TFDT1--BA000'
	'TFDT1--BA013'
	'GILBU2-PI500'
	'GILBUE-PI230'
	'TFDT2--BA000'
	'GILBUE-PI069'
	'TFDT2--BA013'
	'TRAIT2EOL024'
	'MIRACE-TO500'
	'MI-GR1CAP500'
	'MIRACEPCH138'
	'MI-GR2CAP500'
	'LAJEAD-TO500'
	'MIRACE-TO013'
	'LAJEADUHE005'
	'LAJEAD-TO230'
	'MIRACE-TO000'
	'MR-GR3CAP500'
	'MIRAC2-TO000'
	'MIRAC2-TO013'
	'GPEXPA-BA230'
	'GPEXPA-BA034'
	'GPEXPB-BA034'
	'PALMAS-TO230'
	'PALMAS-TO138'
	'PLMT1--TO000'
	'PLMT1--TO013'
	'PLMT2--TO000'
	'PLMT2--TO013'
	'GR-PX1CAP500'
	'SM-GR1TCS500'
	'SM-GR2CAP500'
	'PX-SM2CAP500'
	'TOCANT-TO138'
	'ARAGU1-TO138'
	'COLIN--TO138'
	'GUARA2-TO138'
	'PARAI2-TO138'
	'P.NACI-TO138'
	'TAQUAR-TO138'
	'PALMA2-TO138'
	'PALMA3-TO138'
	'PALMA4-TO138'
	'COLINA-TO500'
	'CO-MI1CAP500'
	'CO-IM1CAP500'
	'CO-MI2CAP500'
	'CO-IM2CAP500'
	'CO-MI3CAP500'
	'IT-CO1CAP500'
	'COLINA-TO138'
	'UTSJT-BIO138'
	'ARAXA2-MG138'
	'BUNGE--MG138'
	'FIATBT-MG138'
	'COPBET-MG138'
	'GALVRP-MG138'
	'CARAN2-MG138'
	'BRUMAD-MG138'
	'COPINH-MG138'
	'WMARDV-MG138'
	'WMARIG-MG138'
	'ITAUN2-MG138'
	'ITAUN3-MG138'
	'ITAUNE-MG138'
	'ITATIA-MG138'
	'USIMIN-MG138'
	'INTERC-MG138'
	'VALENL-MG138'
	'VOTMAG-MG138'
	'SJULIABIO138'
	'ITABI3-MG138'
	'NLIMA5-MG138'
	'SADIAC-MG138'
	'UBER10-MG138'
	'INPAUB-MG138'
	'VOTVAZ-MG138'
	'DEMETF-MG138'
	'ARCEVP-MG138'
	'ICALVS-MG138'
	'LSANT1-MG138'
	'STEPAM-MG138'
	'SLAGO5-MG138'
	'COPET5-MG138'
	'JEQUIT-MG138'
	'RIMABV-MG138'
	'ICALPS-MG138'
	'MAHLE--MG138'
	'BARRO4-MG138'
	'MSIDE-UTE138'
	'COPSAB-MG138'
	'KRUPSL-MG138'
	'DEMETC-MG138'
	'ARCESB-MG138'
	'INBAND-MG138'
	'ESTAP--MG138'
	'ARCEJF-MG138'
	'COPNLI-MG138'
	'CSNCON-MG138'
	'TEKFOR-MG138'
	'ANGLO--MG138'
	'OPRET3-MG138'
	'MANGOP-MG138'
	'BEMBRA-MG138'
	'SILVER-MG138'
	'CPARA4-MG034'
	'CPARA4-MG138'
	'DELTA-BIO138'
	'SSOEST-MG138'
	'ARCEM2-MG230'
	'VALEM2-MG230'
	'WMMON2-MG230'
	'LINDGS-MG069'
	'ANGLB3-MG230'
	'VALEB3-MG230'
	'WMBCC3-MG230'
	'VALLOU-MG033'
	'WMJECB-MG033'
	'WMIPT1-MG230'
	'WMIPT2-MG230'
	'VICOS1-MG138'
	'CARANG-MG138'
	'VLITAB-MG230'
	'AGLGLD-MG230'
	'KINROS-MG500'
	'NERASL-MG230'
	'SAMARC-MG345'
	'CONFIN-MG138'
	'SBRAGA-RJ069'
	'B.ESP2-MG138'
	'COQUER-MG138'
	'ELOIME-MG138'
	'FORMG2-MG138'
	'GUAXU2-MG138'
	'JABOTI-MG138'
	'L.FOR2-MG138'
	'MUZAM2-MG138'
	'N.RESE-MG138'
	'P.MIN2-MG138'
	'SVER-B-MG138'
	'NLIMA6-MG138'
	'NLIMA6-MG000'
	'NLIMA6-MG034'
	'NLIMA2-MG138'
	'NLIMA2-MG000'
	'NLIMA2-MG034'
	'ITUTGT-MG345'
	'CPIRAP-MG138'
	'CPIRA1-MG034'
	'CPIRA2-MG034'
	'PIRAP2UFV034'
	'CVAZAN-MG034'
	'HBORD1UHE001'
	'HBORD2UHE000'
	'HBORD3UHE000'
	'HBORD4UHE001'
	'HBORD8UHE000'
	'HBORD9UHE000'
	'PRL1--TAP138'
	'HBORD1SIN000'
	'HBORD2SIN000'
	'HBORD3SIN000'
	'HBORD4SIN000'
	'HBORD8SIN000'
	'HBORD9SIN000'
	'PRL2--TAP138'
	'BACAXA-RJ069'
	'GBRAN2-RJ138'
	'PIRATI-RJ138'
	'LROVER-RJ138'
	'PALATI-RJ069'
	'VDP3---RJ069'
	'VDP4---RJ069'
	'GRADIMTAP069'
	'GUAPIP-RJ069'
	'PMODEL-RJ069'
	'BALEGR-RJ138'
	'C.FRIO-RJ069'
	'ARRA.C-RJ069'
	'MICHE-TAP138'
	'BUZIOS-RJ069'
	'SJARD-TAP138'
	'ARARUA-RJ069'
	'CEDAE-TAP138'
	'PDR---TAP138'
	'NEVES--RJ138'
	'CAMBUC-RJ069'
	'SSALTOPCH069'
	'PADUA--RJ069'
	'SFIDEL-RJ069'
	'NATIV-PCH069'
	'TROMBE-RJ138'
	'TROMB-TAP138'
	'NSAJUD-RJ069'
	'TIND21-RJ138'
	'TIND22-RJ138'
	'MPAUL2-RJ138'
	'AVIEI1PCH069'
	'AVIEI2-RJ069'
	'MARIC1-RJ069'
	'TANGUA-RJ069'
	'RBONIT-RJ069'
	'PAPUCA-RJ069'
	'CMACAC-RJ069'
	'CAJU--PCH069'
	'SEB-EN-RJ138'
	'MARIC4-RJ069'
	'AMBEV--RJ069'
	'ALVORE-RJ138'
	'VOTORA-RJ138'
	'MGEFC1-RJ000'
	'MGEFC2-RJ000'
	'MGETE1-RJ013'
	'MGETE2-RJ013'
	'MGEFC3-RJ000'
	'MGETE3-RJ013'
	'BINGEN-RJ069'
	'TAMOI2-RJ069'
	'AVI1--TAP069'
	'AVI2--TAP069'
	'PIR----RJ069'
	'DEL_BR-RJ069'
	'JACUAC-RJ069'
	'TEBIG--RJ069'
	'ITAORE-RJ138'
	'MBRVAL-RJ069'
	'MAMBUC-RJ138'
	'MURIQU-RJ069'
	'JBS----GO230'
	'CHESP--GO069'
	'LUCARB-MT138'
	'SJRCLA-MT034'
	'DICUIA-MT138'
	'CNOVO--MT138'
	'JANGAD-MT138'
	'SOR-EL-MT069'
	'SOR.R2-MT069'
	'SOR.CI-MT069'
	'JUARAA-MT138'
	'QUERE--MT138'
	'DERNOL-MT069'
	'BUNGE--MT138'
	'SANTAR-MT138'
	'PARTIN-MT000'
	'PARTIN-MT013'
	'PARNAI-MT000'
	'PARNAI-MT013'
	'CANARA-MT000'
	'CANARA-MT013'
	'C.PVEL-RO000'
	'C.PVEL-RO013'
	'T.NORT-RO230'
	'MANTOV-MT138'
	'INPMUT-MT069'
	'ALTGUA-MT034'
	'ESTIVI-MT034'
	'COLETO-MT138'
	'COLETO-MT034'
	'SONORA-MT034'
	'NVGUAP-MT138'
	'QUIRIN-GO013'
	'IM-CO1CAP500'
	'IM-CO1TCS500'
	'IM-CO2CAP500'
	'IM-CO2TCS500'
	'JBDT1--PE000'
	'JBDT1--PE013'
	'JBDT2--PE000'
	'JBDT2--PE013'
	'CANAN--SP138'
	'CUTRAL-SP138'
	'LIMEI6-SP138'
	'S.BR_T-SP138'
	'CIMPOR-SP138'
	'TRW_LI-SP138'
	'OWS_CO-SP138'
	'GUARJ4-SP138'
	'RVERM2BIO138'
	'CROWN--SP138'
	'ALMEID-SP138'
	'DRACE-UFV034'
	'CPKELC-SP138'
	'JBS-AN-SP138'
	'SIBELC-SP138'
	'SAB-IG-SP088'
	'RVERM3BIO138'
	'VOTUP3-SP138'
	'VPARAN-SP138'
	'VPARANBIO138'
	'LEME2--SP138'
	'VERALL-SP138'
	'BHORA--SP138'
	'BHORA-UFV034'
	'AVERM-UFV034'
	'OE-ELK-SP088'
	'3.LAG2-SP138'
	'AGVFV--SP138'
	'AGVFV--SP034'
	'BHORA--SP034'
	'DRAFV--SP138'
	'DRAFV--SP034'
	'F.RICO-SP138'
	'T1RSUL-SP138'
	'T2RSUL-SP138'
	'GUAR1-BIO013'
	'VERTEN-SP138'
	'VERTE-BIO013'
	'MOCO5-BIO013'
	'MOCOC5-SP138'
	'CHAPAD-MT138'
	'ITAQUE-MT138'
	'PTINGA-MT138'
	'B.RIO--MT138'
	'SJRCLA-MT138'
	'JUINA--MT138'
	'IPIRAN-MT138'
	'PARAIT-MT138'
	'NMONTE-MT138'
	'DIAMAN-MT138'
	'BRASNO-MT138'
	'N.UBIR-MT138'
	'COMODO-MT138'
	'V.RICA-MT138'
	'ABOAVI-MT138'
	'CONFRE-MT138'
	'TAPURA-MT138'
	'MC2TAP-MG138'
	'LAFARG-MG138'
	'ALPARG-MG138'
	'COTEMI-MG138'
	'BRACEL-SP440'
	'FSENERBIO013'
	'FSBIOE-MT230'
	'TFERRO-MT138'
	'PRIMVL-MT138'
	'NVMUTM-MT069'
	'ARI-T1-BA000'
	'ARI--2-BA034'
	'ARI-2-EOL009'
	'RIOALTUFV009'
	'AR.MVV-AL230'
	'RIOGRA-BA138'
	'SNT-D1-PA138'
	'SNT-D1-PA138'
	'DELT3A-MA138'
	'DELT3A-MA034'
	'DELT3B-MA034'
	'DELT3C-MA034'
	'DELTA6-MA138'
	'DELT6A-MA034'
	'DELT3BEOL036'
	'DELT3CEOL036'
	'DELTA5EOL010'
	'SOLFUT-CE069'
	'SOLFUT-CE034'
	'ANG.PE-PE069'
	'ANG.AL-PE069'
	'GNN.PE-PE069'
	'GNN.BO-PE069'
	'GNN.PB-PE069'
	'NOR.CP-PB230'
	'NOR.EC-PB230'
	'NOR.NO-PB230'
	'CGD.BO-PB069'
	'CGD.PB-PB069'
	'PLD.BO-PB138'
	'PLD.PB-PB138'
	'STD.RN-RN069'
	'STD.PB-RN069'
	'PEN.AL-AL069'
	'PEN.SE-AL069'
	'TSA.PI-PI069'
	'TSA.MA-PI069'
	'BEA.PI-PI069'
	'LD.MA--MA230'
	'LD.VP--MA230'
	'IZ.MA--MA069'
	'IZ.TO--MA069'
	'PF.MA--MA138'
	'PF.TO--MA138'
	'ICO.RN-CE069'
	'ICO.CE-CE069'
	'CTG.GR-BA230'
	'CTG.VM-BA230'
	'ZBU.BA-BA013'
	'ZBU.AL-BA013'
	'ZE1.BA-BA069'
	'ZE1.AL-BA069'
	'JZD.PE-BA069'
	'JZD.BA-BA069'
	'JGR.BA-BA230'
	'JGR.MC-BA230'
	'CRD.VM-PA230'
	'CRD.VS-PA230'
	'VC.ALB-PA230'
	'VC.ALU-PA230'
	'VC.PMG-PA230'
	'LRJ.AP-AP069'
	'LRJ.PA-AP069'
	'BVSER1-CE069'
	'BVSER1-CE034'
	'PLANAL-BA069'
	'PLANAL-BA034'
	'NSCONC-BA069'
	'NSCONC-BA034'
	'NSCONCEOL048'
	'LICALM-BA069'
	'LICALM-BA034'
	'LICALMEOL046'
	'GUIRAP-BA069'
	'GUIRAP-BA034'
	'GUIRAPEOL033'
	'ALVORA-BA069'
	'ALVORA-BA034'
	'ALVORAEOL024'
	'UMBURA-BA230'
	'UBN-B1-BA034'
	'UBN-B2-BA034'
	'UBN-B3-BA034'
	'UBN-B2EOL047'
	'UBN-B3EOL050'
	'CALAN1-RN069'
	'CALAN1-RN034'
	'CALAN2-RN069'
	'CALAN2-RN034'
	'CALAN2EOL045'
	'CALAN3-RN069'
	'CALAN3-RN034'
	'SSAN12-RN069'
	'LANCHI-RN069'
	'SSAN12-RN034'
	'LANCHI-RN034'
	'MACAMBEOL009'
	'LANCHIEOL014'
	'XINGU--PA500'
	'XI-TC1CAP500'
	'XI-TC2CAP500'
	'XI-JR1CAP500'
	'XI-JR2CAP500'
	'GUAIR-BIO138'
	'XINGU--PA230'
	'SSANT3-RN069'
	'PEDRAJ-RN069'
	'SSANT3-RN034'
	'PEDRAJ-RN034'
	'MACAM2EOL009'
	'PEDRAJEOL020'
	'BRPOT1-RN138'
	'BRPOT2-RN138'
	'BPOTB1-RN034'
	'BPOTB2-RN034'
	'BRPOT2-RN034'
	'BPOTB2EOL020'
	'BRPOT2EOL028'
	'MANSEC-RN138'
	'MSECO1-RN034'
	'MSECO2-RN034'
	'MSECO3-RN034'
	'MSECO5-RN034'
	'MSECO2EOL013'
	'MSECO3EOL013'
	'MSECO5EOL013'
	'FSUL---BA230'
	'FSUL-1-BA034'
	'VSJN2-EOL047'
	'MEL-3--RN034'
	'SMEL-2-RN034'
	'ECH6-7EOL032'
	'M.RONC-RN230'
	'M.RONC-RN034'
	'FLARGA-BA230'
	'FSUL-2-BA034'
	'FV_SJP-PI500'
	'FV_SJP-PI034'
	'STD-T1-RN000'
	'STD-T1-RN013'
	'STD-T2-RN000'
	'STD-T2-RN013'
	'LARANJ-BA230'
	'LARANJ-BA034'
	'C.NOVO-RN138'
	'S.GONC-PI500'
	'SGON-1-PI034'
	'BRIGDA-PE138'
	'BRIGDA-PE034'
	'LDVENT-PI500'
	'LDVENT-PI034'
	'JURUPA-PA500'
	'JR-XI1CAP500'
	'JR-XI2CAP500'
	'JR-OX1CAP500'
	'JR-OX2CAP500'
	'SMEL---RN500'
	'SMEL-1-RN034'
	'S.BARR-BA069'
	'S.BARR-BA034'
	'SANA1--AP000'
	'SANS3--AP000'
	'SANA2--AP000'
	'CNUNE1UHE002'
	'CNUNE2UHE001'
	'SANTAN-AP013'
	'SANTA1-AP013'
	'SANTA2-AP013'
	'SANT1-UTE000'
	'SANT2-UTE000'
	'SANT33UTE000'
	'UTESANUTE000'
	'JANDAI-CE230'
	'JAND-1-CE034'
	'JURUPA-PA230'
	'SANTAN-AP069'
	'JURUP1-PA000'
	'JURUP1-PA013'
	'JURUP2-PA000'
	'JURUP2-PA013'
	'STA.RI-AP069'
	'MACAP2-AP069'
	'EQUATO-AP069'
	'JURUPACER500'
	'LD.PE--MA230'
	'SA.JAR-AP230'
	'SA.JARUHE003'
	'LARANJ-AP230'
	'LARANJ-AP069'
	'COANUN-AP138'
	'SANTAN-AP138'
	'CALDEIUHE003'
	'CALDEI-AP230'
	'F.GOME-AP230'
	'FGOMESUHE003'
	'MACAPA-AP230'
	'MACAP1-AP069'
	'MACAPACER230'
	'MACAP3-AP000'
	'MACAP3-AP013'
	'ECH3-6EOL033'
	'MB.CPA-PA230'
	'TU.DOW-PA230'
	'IZ.GUS-MA230'
	'ORIXIM-PA500'
	'OX-JR1CAP500'
	'OX-JR2CAP500'
	'OX-SV1CAP500'
	'OX-SV2CAP500'
	'JAND-2-CE034'
	'JANDAIEOL020'
	'SMGOST-RN230'
	'SMGOST-RN034'
	'UVENT-EOL023'
	'DELT6B-MA034'
	'DLT7-8EOL036'
	'VSANG2EOL038'
	'SGON-2UFV242'
	'VSJA22EOL018'
	'M.RONCEOL050'
	'SBD.VC-CE230'
	'ORIXIM-PA138'
	'ORIXIM-PA000'
	'ORIXIM-PA013'
	'CHA1PE-PI138'
	'BE2.PI-PI069'
	'BE2.MA-PI069'
	'MEL-4--RN034'
	'SMT1-1-RN000'
	'SMT2-1-RN000'
	'AUT-T1-CE013'
	'AUT-T2-CE013'
	'AUT-T1-CE000'
	'AUT-T2-CE000'
	'ORIXIMCER500'
	'SGT1-1-PI000'
	'SGT2-1-PI000'
	'SGON-2-PI034'
	'SGON-3-PI034'
	'SGON-4-PI034'
	'OP.MOP-PA230'
	'SGON-3UFV242'
	'SGON-4UFV238'
	'SILVES-AM500'
	'SV-OX1CAP500'
	'SV-OX2CAP500'
	'SV-LC1CAP500'
	'SV-LC2CAP500'
	'LC-SV1CAP500'
	'LC-SV2CAP500'
	'SMT1-2-RN000'
	'SMT1-3-RN000'
	'SMT1-4-RN000'
	'SMELT1-RN013'
	'SMT2-2-RN000'
	'SMT2-3-RN000'
	'SMT2-4-RN000'
	'SMELT2-RN013'
	'SGT1-2-PI000'
	'SGT1-3-PI000'
	'SGT1-4-PI000'
	'SGONT1-PI013'
	'SGT2-2-PI000'
	'SGT2-3-PI000'
	'SGT2-4-PI000'
	'SGONT2-PI013'
	'PR.ARX-PE230'
	'CM.COT-PB230'
	'BG.GER-PE230'
	'QX.APD-CE230'
	'BN.PSF-PE230'
	'FL.PSF-PE230'
	'SILVES-AM138'
	'SILVES-AM000'
	'SILVES-AM013'
	'CT.FER-BA230'
	'CT.FER-BA230'
	'JD.MOS-SE230'
	'CD.PRN-BA230'
	'CNOCHA-MA069'
	'CHAUBS-MA069'
	'UBSCHA-MA069'
	'CHAPDI-MA069'
	'PALEST-MA069'
	'USANTO-MA069'
	'POTT1--BA000'
	'SILVESCER500'
	'POTT1--BA013'
	'TSD-T9-PI013'
	'TSDT10-PI013'
	'BEA-T5-PI013'
	'BEA-T6-PI013'
	'TSD-T9-PI000'
	'TSDT10-PI000'
	'BEA-T5-PI000'
	'BEA-T6-PI000'
	'ARIZON-BA500'
	'ARI--1-BA034'
	'ARI-1-EOL018'
	'BDF-T1-RN000'
	'BDF-T2-RN000'
	'BDF12--RN034'
	'BDF34--RN034'
	'JE-AR--RN034'
	'UMBUZ--RN034'
	'JE-AR-EOL028'
	'UMBUZ-EOL014'
	'JTX-T1-AM000'
	'JTX-T1-AM013'
	'JTX-T2-AM000'
	'JTX-T2-AM013'
	'JTX-T3-AM000'
	'JTX-T3-AM013'
	'JTX-T4-AM000'
	'JTX-T4-AM013'
	'LEC-T1-AM000'
	'LEC-T1-AM013'
	'LEC-T2-AM000'
	'LEC-T2-AM013'
	'LEC-T3-AM000'
	'LEC-T3-AM013'
	'LECHUG-AM500'
	'BALBIN-AM230'
	'TUC-T3-PA000'
	'TUC-T3-PA013'
	'TUC-T4-PA000'
	'TUC-T4-PA013'
	'LAPA23-BA230'
	'J.TEIX-AM230'
	'J.TEIX-AM138'
	'MUTIRA-AM138'
	'CH.GRA-AM138'
	'COMPEN-AM138'
	'CENTRO-AM138'
	'MANAUS-AM230'
	'MANAU1-AM069'
	'MANAU2-AM069'
	'FLORES-AM069'
	'MANAU--AM069'
	'SERING-AM069'
	'STOANT-AM069'
	'CACH-A-AM069'
	'V.OITO-AM069'
	'MAUA-3-AM230'
	'MAUA-3-AM138'
	'MAUAG1UTE002'
	'MAUATR-AM069'
	'MAUAG2UTE001'
	'CACH-B-AM069'
	'CONS.E-AM069'
	'P.FIGU-AM230'
	'DIST.D-AM069'
	'TAMBAQ-AM069'
	'P.FIGU-AM013'
	'MANACA-AM069'
	'PIEGER-AM069'
	'CID.NO-AM069'
	'MANAUA-AM069'
	'STAETE-AM069'
	'S.JOSE-AM069'
	'C.ROCH-AM230'
	'MARAPA-AM069'
	'MAUAB1-AM069'
	'D.IND--AM069'
	'AMBEV--AM069'
	'REDENC-AM069'
	'P.NEGR-AM069'
	'APAREC-AM069'
	'P.ISMA-AM069'
	'JARAQU-AM069'
	'SIVAM--AM069'
	'BRIGB2EOL056'
	'IRANDU-AM069'
	'MAUAB2-AM069'
	'MAUA2M-AM069'
	'CONSE1-AM069'
	'CONSE2-AM069'
	'PLACIB-AM069'
	'CARNAU-RN069'
	'CARNAU-RN012'
	'CES----AM069'
	'MUBL4DUTE000'
	'MUBL4D-AM069'
	'MUBL4MUTE000'
	'MAUABLUTE000'
	'MUBL4M-AM069'
	'BALBEQUHE003'
	'S.ROS--CE069'
	'S.ROS1-CE034'
	'S.ROS2-CE034'
	'S.ROS2EOL032'
	'PIE-MAUTE004'
	'PIEGERUTE004'
	'CROCHAUTE004'
	'PIEJR2UTE010'
	'PIETB1UTE011'
	'PIEJR1UTE011'
	'PIETB2UTE010'
	'V.RIO--CE069'
	'P.MORG-CE069'
	'V.RIO--CE034'
	'P.MORG-CE034'
	'V.RIO-EOL028'
	'CDVENT-BA069'
	'CDVENT-BA034'
	'SCLARA-RN069'
	'SCLAR1-RN034'
	'SCLAR2-RN034'
	'SCLAR3-RN034'
	'SCLAR2EOL030'
	'SCLAR3EOL034'
	'RENASC-RN034'
	'RENASC-RN138'
	'ASABRAEOL040'
	'ASBRA1-RN034'
	'ASBRA2-RN034'
	'ASABRA-RN138'
	'MACAC2EOL018'
	'MACACO-RN138'
	'APARE1UTE002'
	'MACAC1-RN034'
	'MACAC2-RN034'
	'MODELO-RN034'
	'MODELO-RN069'
	'CRISTAEOL019'
	'APARE2UTE002'
	'CR-PRI-BA034'
	'CR-SJU-BA034'
	'CRISTA-BA069'
	'RNASCV-RN138'
	'EURUS2-RN138'
	'RNASCV-RN034'
	'EURUS2-RN034'
	'EURUS2EOL015'
	'ODAGUA-RN138'
	'ODAGUA-RN034'
	'BJL411-CE034'
	'BJL411-CE069'
	'BJS1E2-CE034'
	'BJS1E2-CE069'
	'CAETB2-PE034'
	'CHD-T1-MA000'
	'CHD-T1-MA013'
	'CHD-T2-MA000'
	'CHD-T2-MA013'
	'VSJA21EOL018'
	'FSUL-1-BA013'
	'FSUL-2-BA013'
	'FLS-T1-BA000'
	'FLS-T2-BA000'
	'BSULB2EOL013'
	'BSULB2-RN034'
	'BNORB2EOL022'
	'BNORB2-RN034'
	'CAETB2EOL017'
	'CAETB2-BA034'
	'BWG1B2-BA034'
	'BWG1B2EOL016'
	'BWG2B2-BA034'
	'BWG2B2EOL016'
	'ST.INP-PE230'
	'FLAR-1-BA034'
	'FLAR-2-BA034'
	'FLAR-1-BA013'
	'FLAR-2-BA013'
	'LECHUG-AM230'
	'GARGA-EOL000'
	'GARGAU-RJ069'
	'ECJOSI-RJO69'
	'ITAMAR-RJ138'
	'FLA-T1-BA000'
	'FLA-T2-BA000'
	'V.NOVA-RJ069'
	'ZBU.SE-BA069'
	'ZBU.PE-BA069'
	'OUTEIR-RJ069'
	'LLX_AN-RJ138'
	'VDPELE-RJ138'
	'LAC-T1-PE013'
	'LAC-T2-PE013'
	'LAC-T1-PE000'
	'LAC-T2-PE000'
	'VSANG1EOL038'
	'VSANG3EOL037'
	'VSANG4EOL038'
	'VSANG5EOL040'
	'LDVENT-PI138'
	'LDVEN1-PI138'
	'LDVEN1-PI034'
	'LDVEN2-PI034'
	'LDVEN3-PI034'
	'LDVEN4-PI034'
	'LDVEN5-PI034'
	'LDVET1-PI000'
	'LDVET2-PI000'
	'LDVET3-PI000'
	'C.NOVAEOL018'
	'LECHUG-AM138'
	'LEC1---AM000'
	'LEC1---AM013'
	'LEC2---AM000'
	'LEC2---AM013'
	'LEC3---AM000'
	'LEC3---AM013'
	'ARCEL2UTE002'
	'ARCEL3UTE005'
	'ARCEL1UTE006'
	'ARCEL--ES069'
	'CST1-2UTE002'
	'CST3-4UTE002'
	'SOL.--UTE002'
	'CSTTRTUTE001'
	'SOL---UTE013'
	'SOL----ES000'
	'VIANA1UTE000'
	'VIANA2UTE000'
	'MCP-LR-AP000'
	'MCP-LR-AP013'
	'MCP-BV-AP000'
	'MCP-BV-AP013'
	'LRJ-VC-AP000'
	'LRJ-VC-AP013'
	'MANHUA-MG138'
	'BARROS-MG138'
	'NEVES3-MG138'
	'BCOCA3-MG230'
	'GVA-T8-MG013'
	'GVA-T9-MG013'
	'CPENA4-MG000'
	'CPENA--MG013'
	'IPT.T3-MG000'
	'IPATI1-MG013'
	'SGONC3-MG013'
	'JECEAB-MG345'
	'C.PENA-MG069'
	'NLIMA6-MG345'
	'ITABTO-MG500'
	'ITABTO-MG345'
	'RIMA---MG138'
	'ITABI2PCH013'
	'M.CONC-MG230'
	'BETIM3-MG138'
	'ITABI4-MG230'
	'LINHA--ES138'
	'LINH--UTE000'
	'BETIM5BIO138'
	'IGARA2-MG138'
	'MLEME--MG138'
	'TIMOT-TAP230'
	'TIMOT1-MG013'
	'TIMOT1-MG000'
	'TIMOT2-MG000'
	'EMBORCSIN000'
	'NPONTESIN000'
	'TIMOT2-MG013'
	'VGRANDSIN000'
	'SANTONPCH069'
	'SSALIT-MG138'
	'UMINA1-MG230'
	'IRAPE-SIN000'
	'MCLAR-TAP138'
	'MAR1-A-MG138'
	'MAR1-B-MG138'
	'UMINA2-MG230'
	'TAQCO-TAP138'
	'IBIA2--MG138'
	'SGOTA2-MG138'
	'IPT.T5-MG000'
	'S.ANGEBIO138'
	'PF+S+A-SP088'
	'IN+T+G-SP088'
	'YE+T+M-SP088'
	'ITU1---SP088'
	'PORTOG-SP088'
	'ITU2---SP088'
	'ZF+FLE-SP088'
	'GUANH2-MG138'
	'PECAN2-MG138'
	'HORTO--MG138'
	'MARAC-PCH138'
	'SMARCO-MG138'
	'SLUZI1-MG138'
	'ADELAI-MG138'
	'CPRATE-MG138'
	'BPRETO-MG138'
	'GUTIER-MG138'
	'BONSUC-MG138'
	'CISLUZ-MG138'
	'SABARA-MG138'
	'SION---MG138'
	'CENTRO-MG138'
	'SEFIGE-MG138'
	'SRCALDPCH138'
	'ANDRA2-MG138'
	'OUROFIPCH138'
	'BDAMATPCH138'
	'P.A-2--MG138'
	'P.A-1-TAP138'
	'SRSAPU-MG138'
	'BRASOP-MG138'
	'ALFEN2-MG138'
	'ALFEN1PCH138'
	'PARAGU-MG138'
	'PALE2--MG138'
	'PALE1--MG138'
	'PCALD2-MG138'
	'BOTEL-PCH138'
	'MACHA2-MG138'
	'SVER-A-MG138'
	'LAF-T6-MG013'
	'SGO-DF-MG138'
	'CACHOEPCH069'
	'CUBATGUTE001'
	'CUBATVUTE001'
	'SOLVAY-SP440'
	'SOLVAY-SP088'
	'CUBAT--SP230'
	'CUBATA-SP230'
	'REPLA1-SP138'
	'QUELUZPCH088'
	'QUELUZPCH013'
	'LAVRINPCH088'
	'LAVRINPCH013'
	'DECASA-SP088'
	'DCASA--SP088'
	'DCASA-BIO013'
	'IPAUS-BIO013'
	'IPAUSS-SP088'
	'IPAUS--SP088'
	'AMITAL-SP138'
	'GV-BRA-SP230'
	'DTC-IT-SP138'
	'RVERM-BIO138'
	'EMPLAL-MS138'
	'VIDRO1-SP138'
	'HONDA--SP138'
	'INCOPI-SP138'
	'GUA-1Y-SP069'
	'MUDBIT-SP069'
	'MU-BIT-SP069'
	'SER-1Y-SP138'
	'SER-2Y-SP138'
	'CAN-1Y-SP138'
	'CAN-2Y-SP138'
	'HORIZOEOL138'
	'MARME2-RS138'
	'MANGU1-RS138'
	'MANGU1-RS013'
	'MANGU2-RS138'
	'MANGU2-RS013'
	'XANGRI-RS069'
	'XANGRIEOL034'
	'PALMASEOL138'
	'LBARR4-RS034'
	'MANGU3-RS138'
	'MANGU3-RS013'
	'STIHL--RS138'
	'CBOM-A-RS023'
	'LIV--4-RS000'
	'LIV--4-RS013'
	'LIVRA2-RS069'
	'MACAMB-RS023'
	'SBORJA-RS023'
	'CIPA-A-RS023'
	'SVICEN-RS023'
	'SCHARL-RS023'
	'VAIT34-RS013'
	'VAIRT5-RS013'
	'LIV2-1-RS000'
	'CANOA3-RS138'
	'NHAMB2-RS138'
	'CBOM-B-RS023'
	'CIPA-B-RS023'
	'PSJOAOUHE001'
	'PSJOAO-RS069'
	'SJOSE-UHE001'
	'SJOSE--RS069'
	'KOTZIAPCH006'
	'KOTZIA-RS138'
	'DREHERPCH006'
	'DREHER-RS138'
	'GKNPAL-RS069'
	'BRPALE-RS069'
	'LATPAL-RS069'
	'MNAPA--RS069'
	'GERPGR-RS069'
	'FRPPGR-RS069'
	'ALVORA-RS069'
	'VIAMA1-RS069'
	'PALE1A-RS069'
	'PALE1B-RS069'
	'PALEG2-RS069'
	'PALEG7-RS069'
	'ELDORA-RS023'
	'PMEDIC-RS069'
	'PALE4A-RS013'
	'PALEG6-RS013'
	'PALE10-RS013'
	'PAL13A-RS013'
	'PAL12--RS069'
	'SAPATR-RS023'
	'PALE4B-RS013'
	'PALE4C-RS013'
	'PALE4D-RS013'
	'PALE4E-RS013'
	'PALE20-RS069'
	'MENDEU-RS069'
	'ALVOR2-RS069'
	'PAL13B-RS013'
	'CLARGO-RS069'
	'JBOTAN-RS230'
	'VIAMA3-RS230'
	'VIAMA3-RS069'
	'AFPIRA-RS033'
	'PALEG3-RS069'
	'PALEG5-RS069'
	'PALE14-RS069'
	'PALE16-RS069'
	'VIAMO2-RS069'
	'PALE15-RS069'
	'PALE15TAP069'
	'VONPA1TAP069'
	'VONPA1-RS069'
	'AGUCLA-RS069'
	'RINCAO-RS069'
	'ZAFFAR-RS069'
	'CASTER-RS230'
	'CAX5-A-RS013'
	'CAXIA2-RS013'
	'CAX5-B-RS013'
	'GRARGE-RS023'
	'SANGEL-RS023'
	'PUCPAL-RS069'
	'SMARCO-RS069'
	'POTOMETAP069'
	'POTOME-RS069'
	'EBERLETAP069'
	'EBERLE-RS069'
	'RANDONTAP069'
	'RANDON-RS069'
	'FCUNHA-RS069'
	'PALE6B-RS013'
	'PAL10B-RS013'
	'RESTIN-RS230'
	'RESTIN-RS069'
	'SHIGUA-RS069'
	'PASSME-RS069'
	'SCAVA2-RS069'
	'SCAVA2PCH006'
	'PEZZI--RS069'
	'PEZZI-PCH006'
	'AFLORE-PR138'
	'AFLOREUTE034'
	'PME--2-RS000'
	'COOPCA-PR138'
	'COOPCABIO034'
	'DISJP--PR069'
	'CCOM-A-PR013'
	'DISJPA-PR013'
	'JAGUAR-PR013'
	'PGROS1-PR034'
	'PGROS3-PR034'
	'PGROS1-PR013'
	'PGRON1-PR034'
	'PGRON2-PR034'
	'PGRON1-PR013'
	'SMATEU-PR034'
	'SMATEU-PR013'
	'CASS-1-PR013'
	'FIG--A-PR000'
	'FIGUEI-PR013'
	'ARE--3-PR000'
	'AREIA--PR013'
	'GPS--B-PR000'
	'GPSOUZ-PR013'
	'MANDAC-PR138'
	'PBRANC-PR034'
	'PBRANC-PR013'
	'CINDUA-PR013'
	'PGS--1-PR000'
	'PGN--2-PR000'
	'SMS--1-PR000'
	'SMAT-1-PR013'
	'SMS--2-PR000'
	'SMAT-2-PR034'
	'PEROXITAP230'
	'PEROXI-PR230'
	'HUBNER-PR230'
	'COOPAV-PR138'
	'BAIGUA-PR230'
	'PRCITY-PR138'
	'BAIGUAUHE002'
	'KLABIN-PR230'
	'BERNEC-PR230'
	'UBER-A-PR013'
	'BOSCH2-PR069'
	'UBER-B-PR013'
	'BERNECUTE013'
	'KLABI2-PR069'
	'KLABI3-PR069'
	'AGUVER-PR069'
	'BOMRET-PR069'
	'COLOMB-PR138'
	'RBRANC-PR138'
	'SITIOC-PR069'
	'BITURU-PR138'
	'VGAUCH-PR138'
	'SPEDIV-PR138'
	'ENT874-RS069'
	'CARGIL-PR138'
	'PACCAR-PR138'
	'SUMITO-PR138'
	'REPAR--PR230'
	'CSIQUE-PR069'
	'XAXIM--PR069'
	'BAIRRA-PR069'
	'MARIAL-PR138'
	'TANGAR-PR138'
	'PIGUAC-PR138'
	'IBAITI-PR138'
	'STEREZBIO138'
	'PRUDEN-PR138'
	'SEMIRA-PR138'
	'CAMBE--PR138'
	'CHOPIN-PR138'
	'SHELEN-PR138'
	'JAMERI-PR069'
	'AFOPEN-PR069'
	'LUDESAPCH138'
	'UAALEGBIO138'
	'SINACIBIO138'
	'DITBOR-PR138'
	'JCANAD-PR138'
	'GPS--A-PR000'
	'CAFELA-PR138'
	'COAMO--PR138'
	'TAFIFA-PR138'
	'CIGA--BIO138'
	'CIMSUP-PR138'
	'FI-CV1-PR500'
	'REFRIP-PR069'
	'MASISA-PR138'
	'SADFBL-PR138'
	'LACTA--PR069'
	'ITAGUA-GO500'
	'ITAGUA-GO230'
	'SALTO-UHE002'
	'S.R.V-UHE002'
	'B.COQU-GO230'
	'BATALH-MG138'
	'BATALHUHE001'
	'FRCLARUHE002'
	'CACU--UHE002'
	'BCOQUEUHE002'
	'QUIRIN-GO230'
	'CACUI-UTE000'
	'QUIRI-UTE000'
	'BVISTAUTE000'
	'C.DOURUTE001'
	'BIOEN1UTE000'
	'CACU1--GO230'
	'FRCLAR-GO230'
	'CACU---GO230'
	'S.R.V--GO230'
	'SALTO--GO230'
	'QUIRIN-GO138'
	'QUIR---GO138'
	'B.VIST-GO138'
	'BIOENE-GO138'
	'BIOEN2UTE000'
	'SIMPL-UHE002'
	'SIMPLI-RJ138'
	'ANTA---RJ138'
	'ANTA--UHE000'
	'T.RIO-SIN002'
	'T.RIO1-RJ034'
	'T.RIO2-RJ034'
	'COCAL--SP088'
	'COCAL-BIO013'
	'CANAA-BIO013'
	'GMARAC-SP088'
	'MARACABIO013'
	'QUATA-BIO013'
	'CONCO2-PR138'
	'TUNAS--PR138'
	'GASPA2-SC230'
	'GASPA2-SC138'
	'SQUI-A-PR013'
	'SQUI-B-PR013'
	'SQUITE-PR230'
	'CASCNO-PR230'
	'CASNOR-PR138'
	'CBALES-PR525'
	'CBALES-PR230'
	'NPPRIM-MS440'
	'NPETR2-RS230'
	'NPETR2-RS069'
	'PLANAL-RS138'
	'GRAMAD-RS069'
	'CANELA-RS069'
	'BRPALETAP069'
	'GERPALTAP069'
	'MNAPALTAP069'
	'FRPPALTAP069'
	'CANAS2-RS069'
	'DEMEI2-RS069'
	'ELDORABIO013'
	'CERILU-RS069'
	'MINEIR-MS138'
	'MVERME-MS138'
	'AGUAEM-MS138'
	'ALTOTA-MS138'
	'JATAI--GO138'
	'CAMAQ3-RS230'
	'CAMAQ3-RS069'
	'NPETRO-RS069'
	'AGDO3P-SC034'
	'UELDOR-MS138'
	'SLUZ-I-MS138'
	'SLU-II-MS138'
	'SLU-I-BIO013'
	'INDAIG-MS138'
	'GUATAM-MS138'
	'UCRICA-MS138'
	'PORAGU-MS138'
	'CANDE2-RS230'
	'CANDE2-RS069'
	'SCHARB-RS023'
	'CANO1B-RS023'
	'LAGEGR-RS138'
	'ARARG1-SC069'
	'COLBJA-SC138'
	'VARBON-SC138'
	'AGDO3P-SC138'
	'CSA-G-UTE001'
	'Z.OEST-RJ500'
	'CSA-V-UTE001'
	'T.RIO--RJ500'
	'N.IGUA-RJ500'
	'N.IGUA-RJ345'
	'NIG53A-RJ000'
	'NIG53A-RJ013'
	'VG1TAP-RJ138'
	'VG2TAP-RJ138'
	'CSA-G2UTE001'
	'FT-BL1-RJ138'
	'FT-BL3-RJ138'
	'PP-BL1-RJ138'
	'IL-AP1-RJ138'
	'IL-AP2-RJ138'
	'ANDRA-BIO138'
	'BONFI-BIO138'
	'BF-----RJ500'
	'BFLUMGUTE000'
	'BFLUMVUTE000'
	'JB1TAP-RJ138'
	'LAMEI1-RJ138'
	'LAMEI2-RJ138'
	'CSA-2--RJ138'
	'MARINHTAP138'
	'P.OLIM-RJ138'
	'PEDR--BIO138'
	'METRL4-RJ138'
	'CONCER-RJ138'
	'BARRA-BIO138'
	'PANAM2-RS069'
	'PANAM2-RS013'
	'HIDPA1-RS013'
	'COPRE1-RS013'
	'COPRE2-RS023'
	'DEMEI1-RS023'
	'CERLU1-RS023'
	'CAL1-B-RS023'
	'ARENA--RS069'
	'IJUI1--RS023'
	'CAL1-A-RS023'
	'CAXIA7-RS069'
	'ROLANT-RS138'
	'SANAND-RS138'
	'SANANDTAP138'
	'PAPCIG-PR138'
	'AMANDIBIO013'
	'USJOSE-PR138'
	'CHAPEC-SC069'
	'FAXGUE-SC069'
	'CERTAJ-RS069'
	'CRICA-PCH004'
	'CBANOR-PR230'
	'CBANOR-PR138'
	'CANTU2PCH138'
	'CASS-2-PR013'
	'DISJPB-PR013'
	'CINDUB-PR013'
	'CCOM-B-PR013'
	'HAUER--PR069'
	'AUDIWV-PR138'
	'RENAUL-PR069'
	'CROWN--PR138'
	'CACIQU-PR138'
	'CVALE--PR138'
	'FELIZ--RS069'
	'PERDIG-RS069'
	'HEXION-RS069'
	'TANGAR-SC138'
	'ARAHYO-SC138'
	'IMBVOT-SC138'
	'UMUSUL-PR230'
	'UMUSUL-PR138'
	'COLPAL-RS034'
	'PALMA1-RS138'
	'PALMA2-RS138'
	'PALMARTAP138'
	'CERCHA-RS230'
	'CERCH1EOL034'
	'CERCH2EOL034'
	'CERCH3EOL034'
	'GARIBAUHE001'
	'GARIBA-SC230'
	'ABATIS-SC525'
	'ABATIS-SC230'
	'NHORIZPCH034'
	'NHORIZ-PR138'
	'OURO--TAP138'
	'OURO---SC138'
	'OURO--PCH034'
	'MOINHO-SC138'
	'MOINHOPCH034'
	'IACOUT-MS138'
	'COLPAL-RS138'
	'CMPC---RS230'
	'SCR1RB-RS013'
	'SCR1RA-RS013'
	'TUPYBV-SC138'
	'PELOT5-RS138'
	'CAVERN-PR138'
	'ALTOTABIO013'
	'PORTAGBIO013'
	'CRICA-BIO013'
	'IACO--BIO013'
	'INDAIAPCH006'
	'INDGRDPCH006'
	'JATAI-BIO013'
	'AGUAEMBIO013'
	'MVERMEBIO013'
	'OJA---TAP069'
	'OJACHA-RS069'
	'GUAIB2TAP069'
	'STHGUATAP069'
	'STHGUA-RS069'
	'GUA1-A-RS069'
	'GUA1-B-RS069'
	'RIOGUATAP069'
	'RIOGUA-RS069'
	'APGGUA-RS069'
	'SCHAR2-RS230'
	'LAJEA1-RS069'
	'LAJEA3-RS069'
	'LAJEA3-RS230'
	'BANDEIPCH013'
	'CANDIO-RS230'
	'CANDIO-RS525'
	'CFMELO-RS525'
	'COXSEC-RS034'
	'ENCANT-RS069'
	'ROCSAL-RS069'
	'ARMEIO-RS069'
	'CERTE2-RS069'
	'BANDEI-MS138'
	'CMPC---RS034'
	'ATLANT-RS012'
	'ATLANT-RS230'
	'OSOR23-RS034'
	'SANG23-RS034'
	'VENTO--RS069'
	'CASSIN-RS034'
	'POVNOV-RS525'
	'POVNOV-RS230'
	'MARME2-RS525'
	'SVPALM-RS525'
	'SVP2-A-RS138'
	'MARME2SIN002'
	'VINHED-RS230'
	'VINHED-RS069'
	'CANOIN-SC013'
	'PINHA2-SC230'
	'PINHA2-SC138'
	'ARACOR-SC138'
	'CARAVA-SC069'
	'ICARA--SC069'
	'MONCAP-SC138'
	'BRFCON-SC138'
	'UVALEG-MS138'
	'VALEGR-MS138'
	'ANGELI-MS138'
	'IBIRAPEOL034'
	'CERCH6EOL034'
	'CTRICC-RS034'
	'SENAND-RS138'
	'SENAND-RS034'
	'PONTAL-RS230'
	'PONTAL-RS034'
	'PONT2BEOL034'
	'PO2A3BEOL034'
	'KLACPI-SC138'
	'PERY2--SC138'
	'SJCERR-SC138'
	'SVP2-B-RS138'
	'GERIBA-RS138'
	'COLGE1-RS034'
	'COLGE2-RS034'
	'CHUI---RS138'
	'COLCHU-RS034'
	'REASUL-PR230'
	'ANDIRL-PR138'
	'ANDIRL-PR230'
	'SVP2-C-RS138'
	'INDI23-RS034'
	'AMBEV--PR138'
	'CHUI9-EOL034'
	'AGDOCEEOL138'
	'BMW----SC138'
	'IJU1-B-RS069'
	'IJU1-B-RS023'
	'DEME1B-RS023'
	'CERILU-RS023'
	'CGTAMA-MS138'
	'CGTAMA-MS013'
	'ROQGON-RS069'
	'JCASTI-RS138'
	'CERBRA-SC138'
	'SJOSRP-SC138'
	'FSTACR-SC069'
	'CINGLEEOL034'
	'COXSECEOL034'
	'GALPOEEOL034'
	'CCH6CI-RS034'
	'IB1GAL-RS034'
	'COLHER-RS138'
	'BPRINC-RS138'
	'VI1TP2-RS069'
	'PA16-2TAP069'
	'VIAMA1TAP069'
	'COLHER-RS034'
	'BRANOR-SC069'
	'GRAVAT-SC069'
	'JAGUAR-SC069'
	'SANGAO-SC069'
	'TUBAR2-SC069'
	'CAMBOR-SC138'
	'P16-1Y-RS069'
	'KLACELUTE002'
	'KLACEL-PR230'
	'KLACEL-PR034'
	'CAPOEI-SC138'
	'MEDNOR-PR230'
	'JBOTAN-RS069'
	'HERMENEOL034'
	'COLCHUEOL034'
	'SHIGUATAP069'
	'BNSBAS-SC069'
	'CEGERO-SC138'
	'MARM2AEOL012'
	'MARM2BEOL012'
	'MARM2CEOL012'
	'COOLUZ-RS069'
	'COOLUZ-RS023'
	'HOSCLI-RS069'
	'PTPORA-MS034'
	'NANDRA-MS034'
	'RBRILH-MS013'
	'JACUIC-RS023'
	'CBACEN-PR230'
	'CBACEN-PR069'
	'CASTLA-PR138'
	'COOLAR-PR138'
	'HOCONC-RS069'
	'DOURA2-MS230'
	'DOURA2-MS138'
	'DOU2-1-MS000'
	'DOU2-1-MS013'
	'DOU2-2-MS000'
	'DOU2-2-MS013'
	'SANG23EOL034'
	'OSOR23EOL034'
	'INDI23EOL034'
	'XANGRI-RS034'
	'GERIB1EOL034'
	'GERIB2EOL034'
	'REBCASEOL034'
	'CCHAT1-RS034'
	'CCHAT2-RS034'
	'CCHAT3-RS034'
	'CC45CTEOL034'
	'ATLANTEOL012'
	'ADOCE-EOL034'
	'SENANDEOL034'
	'PALMAREOL034'
	'CIDREI-RS034'
	'BOMJAREOL034'
	'REASUL-PR138'
	'LAJE2B-RS013'
	'CAARA3BIO013'
	'VERD4APCH013'
	'PASSM2-RS069'
	'SCAVA1-RS069'
	'SCAVA1PCH006'
	'VERD4A-MS138'
	'LAJEADPCH034'
	'VERDE4PCH013'
	'UNITA--PR138'
	'AREADO-MS138'
	'FORMIG-RS138'
	'FORMIG-RS069'
	'ANGELI-MS013'
	'PASTEM-MS013'
	'CAAR12-MS013'
	'VALEGR-MS013'
	'SFERNA-MS013'
	'MVERDE-MS013'
	'LDCBRI-MS013'
	'CAPINZ-SC069'
	'PTEALT-SC069'
	'SCRIST-SC069'
	'SCECIL-SC069'
	'NGSPNE-SC138'
	'PNENGS-SC138'
	'BERNEC-SC138'
	'ALTONA-SC069'
	'CREMER-SC069'
	'GVL-1Y-SC069'
	'BNB-1Y-SC069'
	'CQS1---SC138'
	'TCO----SC138'
	'CSD-1Y-SC138'
	'CDS-2Y-SC138'
	'SJM-1Y-SC138'
	'RNG-1Y-SC138'
	'MAL-1Y-SC138'
	'JRL-1Y-SC138'
	'JRL-2Y-SC138'
	'CQS2---SC138'
	'SBB-1Y-SC138'
	'SBB-2Y-SC138'
	'AL2-1Y-RS069'
	'AL2-2Y-RS069'
	'AREADOPCH013'
	'SMARTA-RS013'
	'VERDE4-MS138'
	'CERMIS-RS069'
	'PARANA-MS034'
	'CORREGPCH034'
	'CGINDU-MS034'
	'PREDON-MS138'
	'VALEGR-MS034'
	'UFRGS--RS069'
	'FRAPOR-RS069'
	'UNIB---RS034'
	'INNOVA-RS034'
	'LANX-E-RS034'
	'LANX-Q-RS034'
	'OXITEN-RS034'
	'WMARTI-RS034'
	'CANHADPCH034'
	'MEDNOR-PR138'
	'CERTE1-RS069'
	'JBOTA1-RS230'
	'JBOTA2-RS230'
	'SAOSEPUTE001'
	'CISFRAUTE001'
	'PORUNI-PR138'
	'TUPITI-SC138'
	'TUPITIPCH013'
	'MACACOPCH   '
	'NIS-1Y-RJ138'
	'VLK-1Y-RJ138'
	'VDP-1Y-SP138'
	'HND-1Y-SP138'
	'DLT-1Y-SP138'
	'DOO-1Y-SP138'
	'UTF-1Y-SP138'
	'CMG-1Y-SP138'
	'ACT-1Y-SP138'
	'AUX-1Y-SP138'
	'ITL-1Y-SP138'
	'IBT-1Y-SP138'
	'IPR-1Y-SP138'
	'JAU-1Y-SP138'
	'GNI-1Y-SP138'
	'PNT-1Y-SP138'
	'PNP-1Y-SP138'
	'UBR-1Y-SP138'
	'VVT-1Y-SP138'
	'MAP-1Y-SP138'
	'ORI-1Y-SP138'
	'QAP-1Y-SP138'
	'AMP-1Y-SP138'
	'CB5-1Y-SP138'
	'DCV-1Y-SP138'
	'DCO-1Y-SP138'
	'PNL-1Y-SP138'
	'SCL-1Y-SP138'
	'VKW-1Y-SP138'
	'TSH-1Y-SP138'
	'PTM-1Y-SP138'
	'BIR-1Y-SP138'
	'BSS-1Y-SP138'
	'RDC-1Y-RJ069'
	'RDC-3Y-RJ069'
	'JBM-1Y-SP138'
	'EBR-1Y-SP138'
	'ITB-1Y-RJ069'
	'QUA-1Y-RJ069'
	'MNH-1Y-SP138'
	'SIF-1Y-SP138'
	'SKO-1Y-SP088'
	'CBR-1Y-SP088'
	'EBP-1Y-SP138'
	'ING-1Y-RJ138'
	'BTV-1Y-SP138'
	'ZCT-1Y-SP138'
	'PLH-1Y-SP138'
	'IT3-1Y-SP138'
	'FRI-1Y-RJ138'
	'NUC-1Y-RJ138'
	'CRD-1Y-SP138'
	'FND-1Y-SP138'
	'MIR-1Y-SP138'
	'PBT-1Y-SP138'
	'PDO-1Y-SP138'
	'PRP-1Y-SP138'
	'PVE-1Y-SP138'
	'PP4-1Y-SP138'
	'VOT-1Y-SP138'
	'FLO-1Y-SP138'
	'ENE-1Y-SP138'
	'BST-1Y-SP138'
	'MTN-1Y-SP088'
	'RAN-1Y-SP088'
	'OVC-1Y-SP138'
	'AGU-1Y-SP138'
	'AR1-1Y-SP138'
	'AR2-1Y-SP138'
	'ANO-1Y-SP138'
	'ARJ-1Y-SP138'
	'AT1-1Y-SP138'
	'BJS-1Y-SP138'
	'BTS-1Y-SP138'
	'CBC-1Y-SP138'
	'AND-1Y-SP138'
	'CCH-1Y-SP138'
	'COR-1Y-SP138'
	'PBR-1Y-SP138'
	'CZC-1Y-SP138'
	'MRC-1Y-SP138'
	'PGM-1Y-SP138'
	'CUN-1Y-SP138'
	'MHL-1Y-SP138'
	'LUK-1Y-SP138'
	'PDR-1Y-SP138'
	'ELF-1Y-SP138'
	'FMO-1Y-SP138'
	'FRO-1Y-SP138'
	'MVG-1Y-SP138'
	'IRC-1Y-SP138'
	'FMG-1Y-SP138'
	'AT3-1Y-SP138'
	'ATP-1Y-SP138'
	'CEA-1Y-SP138'
	'JRN-1Y-SP138'
	'LEM-1Y-SP138'
	'CSM-1Y-SP138'
	'P35-1Y-SP138'
	'LM2-1Y-SP138'
	'LM3-1Y-SP138'
	'LM4-1Y-SP138'
	'VGT-1Y-SP138'
	'CAI-1Y-SP138'
	'MLH-1Y-SP138'
	'MGU-1Y-SP138'
	'EBM-1Y-SP138'
	'MMI-1Y-SP138'
	'MCC-1Y-SP138'
	'PS1-1Y-SP138'
	'PS2-1Y-SP138'
	'HLB-1Y-SP138'
	'JCJ-1Y-SP138'
	'ITP-1Y-SP138'
	'RC2-1Y-SP138'
	'REF-1Y-SP138'
	'RIP-1Y-SP138'
	'SPS-1Y-SP138'
	'RC3-1Y-SP138'
	'SCP-1Y-SP138'
	'SJB-1Y-SP138'
	'SJP-1Y-SP138'
	'SPQ-1Y-SP138'
	'PPT-1Y-SP088'
	'SLI-1Y-SP088'
	'AS3-1Y-SP088'
	'STZ-1Y-SP138'
	'VGS-1Y-SP138'
	'BE1-1Y-SP138'
	'GTU-1Y-SP138'
	'DOW-1Y-SP138'
	'GJ1-1Y-SP138'
	'GJ2-1Y-SP138'
	'GJ3-1Y-SP138'
	'KRB-1Y-SP088'
	'UBT-1Y-SP138'
	'CMO-1Y-SP088'
	'IGT-1Y-SP088'
	'SIS-1Y-SP088'
	'ALP-1Y-SP138'
	'BUZ-1Y-SP138'
	'MSG-1Y-SP138'
	'DTX-1Y-SP138'
	'IT2-1Y-SP138'
	'ITI-1Y-SP138'
	'IT1-1Y-SP138'
	'JQI-1Y-SP138'
	'LRJ-1Y-SP138'
	'CLA-1Y-SP138'
	'BCM-1Y-SP088'
	'AJI-1Y-SP138'
	'PLL-1Y-SP138'
	'OU2-1Y-SP088'
	'TTI-1Y-SP138'
	'OU1-1Y-SP088'
	'AS1-1Y-SP088'
	'IBR-1Y-SP088'
	'TRP-1Y-SP138'
	'PRO-1Y-SP138'
	'PMV-1Y-SP138'
	'PMX-1Y-SP138'
	'AVP-1Y-SP088'
	'OLA-1Y-SP138'
	'JUQ-1Y-SP138'
	'MFO-1Y-SP088'
	'IAU-1Y-SP138'
	'AGA-3Y-SP088'
	'CPD-1Y-SP138'
	'ULT-5Y-SP088'
	'CEC-1Y-SP088'
	'UR2-1Y-SP138'
	'HTK-1Y-SP088'
	'PET-5Y-SP088'
	'PTQ-3Y-SP088'
	'AST-1Y-RJ138'
	'ITP-1Y-RJ069'
	'CMB-1Y-RJ069'
	'MAU-1Y-RJ138'
	'SER-1Y-RJ069'
	'SOL-1Y-RJ069'
	'URU-1Y-RJ069'
	'VIV-2Y-RJ069'
	'IMU-2Y-RJ069'
	'SEC-2Y-RJ069'
	'VCP-1Y-MS138'
	'CCS-1Y-SP088'
	'GUP-1Y-SP138'
	'API-1Y-SP138'
	'UFN-1Y-MS138'
	'SIP-1Y-SP088'
	'CED-1Y-SP138'
	'NTL-1Y-SP138'
	'TRW-1Y-SP138'
	'CPT-1Y-SP138'
	'FCH-1Y-SP138'
	'BE4-1Y-SP138'
	'IPI-1Y-SP138'
	'CDS-1Y-SP138'
	'CUM-1Y-SP138'
	'JAG51Y-SP138'
	'AER-1Y-SP138'
	'BE3-1Y-SP138'
	'BUN-1Y-SP138'
	'MRS-1Y-SP138'
	'SJU-1Y-SP138'
	'BNV-1Y-SP138'
	'BRI-1Y-SP138'
	'IAC-1Y-SP138'
	'MC4-1Y-SP138'
	'CTL-1Y-SP138'
	'LM6-1Y-SP138'
	'TGG-1Y-SP138'
	'GJ4-1Y-SP138'
	'CRW-1Y-SP138'
	'ALM-1Y-SP138'
	'CPK-1Y-SP138'
	'JBS-1Y-SP138'
	'SIB-1Y-SP138'
	'SAB-1Y-SP088'
	'VO3-1Y-SP138'
	'LEM2Y1-SP138'
	'AJ2-1Y-SP138'
	'VLL-1Y-SP138'
	'3L2-1Y-SP138'
	'FRC-1Y-SP138'
	'EML-1Y-MS138'
	'MCI-1Y-SP088'
	'ALTACP-PA069'
	'BELOMT-PA069'
	'BELOMT-PA034'
	'ALTAMI-PA034'
	'ALTAMI-PA013'
	'GLV-2Y-RJ138'
	'NIS-2Y-RJ138'
	'VLK-2Y-RJ138'
	'UBR-2Y-SP138'
	'QAP-2Y-SP138'
	'AMP-2Y-SP138'
	'RDC-2Y-RJ069'
	'RDC-4Y-RJ069'
	'QUA-2Y-RJ069'
	'ING-2Y-RJ138'
	'FRI-2Y-RJ138'
	'CMP-2Y-RJ138'
	'NUC-2Y-RJ138'
	'CRD-2Y-SP138'
	'FND-2Y-SP138'
	'MIR-2Y-SP138'
	'PBT-2Y-SP138'
	'PDO-2Y-SP138'
	'PRP-2Y-SP138'
	'PVE-2Y-SP138'
	'PP4-2Y-SP138'
	'VOT-2Y-SP138'
	'FLO-2Y-SP138'
	'ENE-2Y-SP138'
	'BST-2Y-SP138'
	'MTN-2Y-SP088'
	'RAN-2Y-SP088'
	'OVC-2Y-SP138'
	'AGU-2Y-SP138'
	'AR1-2Y-SP138'
	'AR2-2Y-SP138'
	'ANO-2Y-SP138'
	'ARJ-2Y-SP138'
	'AT1-2Y-SP138'
	'BTS-2Y-SP138'
	'CBC-2Y-SP138'
	'AND-2Y-SP138'
	'CCH-2Y-SP138'
	'COR-2Y-SP138'
	'PBR-2Y-SP138'
	'MRC-2Y-SP138'
	'PGM-2Y-SP138'
	'CUN-2Y-SP138'
	'MHL-2Y-SP138'
	'LUK-2Y-SP138'
	'PDR-2Y-SP138'
	'ELF-2Y-SP138'
	'FMO-2Y-SP138'
	'FRO-2Y-SP138'
	'MVG-2Y-SP138'
	'IRC-2Y-SP138'
	'FMG-2Y-SP138'
	'AT3-2Y-SP138'
	'ATP-2Y-SP138'
	'CEA-2Y-SP138'
	'JRN-2Y-SP138'
	'LEM-2Y-SP138'
	'CSM-2Y-SP138'
	'P35-2Y-SP138'
	'LM2-2Y-SP138'
	'LM3-2Y-SP138'
	'LM4-2Y-SP138'
	'VGT-2Y-SP138'
	'CAI-2Y-SP138'
	'MLH-2Y-SP138'
	'MGU-2Y-SP138'
	'CV2-2Y-SP138'
	'EBM-2Y-SP138'
	'MMI-2Y-SP138'
	'MCC-2Y-SP138'
	'PS1-2Y-SP138'
	'PS2-2Y-SP138'
	'HLB-2Y-SP138'
	'JCJ-2Y-SP138'
	'ITP-2Y-SP138'
	'RC2-2Y-SP138'
	'REF-2Y-SP138'
	'RIP-2Y-SP138'
	'SPS-2Y-SP138'
	'RC3-2Y-SP138'
	'SCP-2Y-SP138'
	'SJB-2Y-SP138'
	'SJP-2Y-SP138'
	'SPQ-2Y-SP138'
	'PPT-2Y-SP088'
	'SLI-2Y-SP088'
	'AS3-2Y-SP088'
	'STZ-2Y-SP138'
	'VGS-2Y-SP138'
	'BE1-2Y-SP138'
	'GTU-2Y-SP138'
	'DOW-2Y-SP138'
	'GJ1-2Y-SP138'
	'GJ2-2Y-SP138'
	'GJ3-2Y-SP138'
	'KRB-2Y-SP088'
	'UBT-2Y-SP138'
	'CMO-2Y-SP088'
	'IGT-2Y-SP088'
	'SIS-2Y-SP088'
	'ALP-2Y-SP138'
	'BUZ-2Y-SP138'
	'MSG-2Y-SP138'
	'DTX-2Y-SP138'
	'IT2-2Y-SP138'
	'ITI-2Y-SP138'
	'IT1-2Y-SP138'
	'JQI-2Y-SP138'
	'LRJ-2Y-SP138'
	'CLA-2Y-SP138'
	'BCM-2Y-SP088'
	'AJI-2Y-SP138'
	'PLL-2Y-SP138'
	'OU2-2Y-SP088'
	'TTI-2Y-SP138'
	'OU1-2Y-SP088'
	'AS1-2Y-SP088'
	'IBR-2Y-SP088'
	'TRP-2Y-SP138'
	'PRO-2Y-SP138'
	'PMV-2Y-SP138'
	'VDP-2Y-SP138'
	'HND-2Y-SP138'
	'DLT-2Y-SP138'
	'DOO-2Y-SP138'
	'UTF-2Y-SP138'
	'CMG-2Y-SP138'
	'ACT-2Y-SP138'
	'AUX-2Y-SP138'
	'ITL-2Y-SP138'
	'IBT-2Y-SP138'
	'IPR-2Y-SP138'
	'JAU-2Y-SP138'
	'GNI-2Y-SP138'
	'PNT-2Y-SP138'
	'PNP-2Y-SP138'
	'VVT-2Y-SP138'
	'MAP-2Y-SP138'
	'ORI-2Y-SP138'
	'CB5-2Y-SP138'
	'DCV-2Y-SP138'
	'DCO-2Y-SP138'
	'PNL-2Y-SP138'
	'SCL-2Y-SP138'
	'VKW-2Y-SP138'
	'TSH-2Y-SP138'
	'PTM-2Y-SP138'
	'BIR-2Y-SP138'
	'BSS-2Y-SP138'
	'JBM-2Y-SP138'
	'EBR-2Y-SP138'
	'MNH-2Y-SP138'
	'SIF-2Y-SP138'
	'SKO-2Y-SP088'
	'CBR-2Y-SP088'
	'EBP-2Y-SP138'
	'BTV-2Y-SP138'
	'ZCT-2Y-SP138'
	'PLH-2Y-SP138'
	'IT3-2Y-SP138'
	'BJS-2Y-SP138'
	'CZC-2Y-SP138'
	'PMX-2Y-SP138'
	'AVP-2Y-SP088'
	'OLA-2Y-SP138'
	'JUQ-2Y-SP138'
	'MFO-2Y-SP088'
	'IAU-2Y-SP138'
	'AGA-4Y-SP088'
	'CPD-2Y-SP138'
	'ULT-6Y-SP088'
	'CEC-2Y-SP088'
	'UR2-2Y-SP138'
	'HTK-2Y-SP088'
	'PET-6Y-SP088'
	'PTQ-4Y-SP088'
	'AST-2Y-RJ138'
	'ITP-4Y-RJ069'
	'CMB-2Y-RJ069'
	'MAU-2Y-RJ138'
	'SER-2Y-RJ069'
	'SOL-2Y-RJ069'
	'URU-2Y-RJ069'
	'IMU-3Y-RJ069'
	'SEC-3Y-RJ069'
	'VCP-2Y-MS138'
	'CCS-2Y-SP088'
	'GUP-2Y-SP138'
	'API-2Y-SP138'
	'UFN-2Y-MS138'
	'SIP-2Y-SP088'
	'CED-2Y-SP138'
	'NTL-2Y-SP138'
	'TRW-2Y-SP138'
	'CPT-2Y-SP138'
	'FCH-2Y-SP138'
	'BE4-2Y-SP138'
	'IPI-2Y-SP138'
	'CDS-2Y-SP138'
	'CUM-2Y-SP138'
	'JAG52Y-SP138'
	'AER-2Y-SP138'
	'BE3-2Y-SP138'
	'BUN-2Y-SP138'
	'MRS-2Y-SP138'
	'SJU-2Y-SP138'
	'BNV-2Y-SP138'
	'BRI-2Y-SP138'
	'IAC-2Y-SP138'
	'MC4-2Y-SP138'
	'CTL-2Y-SP138'
	'LM6-2Y-SP138'
	'TGG-2Y-SP138'
	'GJ4-2Y-SP138'
	'CRW-2Y-SP138'
	'ALM-2Y-SP138'
	'CPK-2Y-SP138'
	'JBS-2Y-SP138'
	'SIB-2Y-SP138'
	'SAB-2Y-SP088'
	'VO3-2Y-SP138'
	'LEM2Y2-SP138'
	'AJ2-2Y-SP138'
	'VLL-2Y-SP138'
	'3L2-2Y-SP138'
	'FRC-2Y-SP138'
	'EML-2Y-MS138'
	'MCI-2Y-SP088'
	'CAXI-1-RS013'
	'CAXI-2-RS013'
	'GRAV-1-RS013'
	'P10-A--RS230'
	'RIVERA-RS009'
	'SAN-2--RS013'
	'SAN-3--RS013'
	'ALE2-1-RS013'
	'ALE2-2-RS013'
	'ATL2-1-RS013'
	'ATL2-3-RS013'
	'ATL2-2-RS013'
	'BAG2-5-RS013'
	'BAG2-1-RS013'
	'BAG2-2-RS013'
	'CAM--1-RS013'
	'CAM--2-RS013'
	'CAM-1--RS013'
	'CAM-5--RS013'
	'CAN--1-RS013'
	'CAN--2-RS013'
	'CAX2-1-RS013'
	'CAX5-2-RS013'
	'CAX5-3-RS013'
	'CAX5-1-RS013'
	'CAX6-1-RS013'
	'CAX6-2-RS013'
	'CAXIAA-RS013'
	'CAXIAB-RS013'
	'CAXI-3-RS013'
	'CBO--6-RS013'
	'CBO--7-RS013'
	'CBO-1--RS013'
	'CBO-2--RS013'
	'CBO-3--RS013'
	'CCHA-1-RS013'
	'CCHA-2-RS013'
	'CCHA-3-RS013'
	'CCHA-4-RS013'
	'CCHA-5-RS013'
	'CCHA-6-RS013'
	'CCHA-7-RS013'
	'CHA--6-RS013'
	'CHA--5-RS013'
	'CHA--9-RS013'
	'CIAG-A-RS023'
	'CIAG-B-RS023'
	'CIAG-1-RS013'
	'CIAG-2-RS013'
	'CPAL-1-RS013'
	'CPAL-2-RS013'
	'CPAL-1-RS013'
	'CPAL-2-RS013'
	'CAN-1--RS013'
	'CAST-1-RS013'
	'CTTTR1-RS013'
	'ELD--1-RS013'
	'FAR--2-RS013'
	'FAR-1--RS013'
	'FCHA-1-RS013'
	'FCHA-2-RS013'
	'FCHA-3-RS013'
	'FIBRA--RS013'
	'FIBR-2-RS013'
	'FIBR-1-RS013'
	'GARI-1-RS013'
	'GAR1-2-RS013'
	'GRA2-2-RS013'
	'GRA2-2-RS013'
	'GRA2-3-RS013'
	'GRA3-1-RS013'
	'GRAV-2-RS013'
	'GRAV-3-RS013'
	'GUAI-1-RS013'
	'GUAI-2-RS013'
	'GUAI-3-RS013'
	'GUA--1-RS013'
	'GUA--2-RS013'
	'GUAR-7-RS013'
	'IJUI-1-RS013'
	'IJUI-2-RS013'
	'LAJ2-1-RS013'
	'LAJ2-2-RS013'
	'LAJ2-3-RS013'
	'LGRA-1-RS013'
	'LGRA-2-RS013'
	'LIV2-1-RS013'
	'LVER-1-RS013'
	'LVER-2-RS013'
	'MACA-7-RS013'
	'MACA-9-RS013'
	'MACA-1-RS013'
	'MISS-1-RS013'
	'MISS-2-RS013'
	'MISS-3-RS013'
	'NPET-1-RS013'
	'NPR2-1-RS013'
	'NPR2-2-RS013'
	'NPR2-7-RS013'
	'NSRA-1-RS013'
	'NSRA-2-RS013'
	'NSRA-3-RS013'
	'NSRA-4-RS013'
	'OSO2-1-RS013'
	'OSO2-2-RS013'
	'OSO2-5-RS013'
	'PA10-1-RS013'
	'PA10-2-RS013'
	'PA13-1-RS013'
	'PA10-3-RS013'
	'PA10-5-RS013'
	'PAL4-A-RS013'
	'PAL4-B-RS013'
	'PAL4-C-RS013'
	'PAL4-D-RS013'
	'PAL4-E-RS013'
	'PAL6-1-RS013'
	'PAL6-2-RS013'
	'PAL6-6-RS013'
	'PAL8-3-RS013'
	'PAL8-1-RS013'
	'PAL8-2-RS013'
	'PAL9-2-RS013'
	'PAL9-5-RS013'
	'PAL9-1-RS013'
	'PA13-2-RS013'
	'PELO-1-RS013'
	'PELO-2-RS013'
	'PELO-3-RS013'
	'PFUN-3-RS013'
	'PFUN-5-RS013'
	'PMEI-2-RS013'
	'PNOV-1-RS013'
	'PNOV-2-RS013'
	'PPET-1-RS013'
	'PPET-2-RS013'
	'PPET-3-RS013'
	'PPET-4-RS013'
	'PPET-7-RS013'
	'PPET-8-RS013'
	'PPETRB-RS034'
	'PPETRC-RS034'
	'PPETRD-RS034'
	'QUIN-1-RS013'
	'QUIN-D-RS013'
	'QUIN-5-RS013'
	'QUIN-3-RS013'
	'QUIN-2-RS013'
	'SANG-1-RS013'
	'SANG-2-RS013'
	'SAN--1-RS013'
	'SBOR-1-RS013'
	'SBOR-6-RS013'
	'SBOR-7-RS013'
	'SCHA-1-RS013'
	'SCHA-2-RS013'
	'SCHA-3-RS013'
	'SCHA-4-RS013'
	'SCHA-5-RS013'
	'SCRZ-1-RS013'
	'SCRZ-2-RS013'
	'SCR1-6-RS013'
	'SCR1-7-RS013'
	'SCRZ-5-RS013'
	'SID--1-RS013'
	'SIDERB-RS013'
	'SIDE-1-RS013'
	'SMA3-1-RS013'
	'SMA3-2-RS013'
	'SMAR-1-RS013'
	'SMAR-2-RS013'
	'SMA3-5-RS013'
	'SMA-11-RS013'
	'SMAR-1-RS013'
	'SMAR-2-RS013'
	'SMA-3--RS013'
	'SROS-9-RS013'
	'SROS-1-RS013'
	'SROS-5-RS013'
	'SVIC-1-RS013'
	'SVIC-2-RS013'
	'SVIC-6-RS013'
	'SVP--1-RS013'
	'SVP--3-RS013'
	'SVP--4-RS013'
	'TAP--1-RS013'
	'TAP--2-RS013'
	'TAP--3-RS013'
	'TAQ--1-RS013'
	'TAQ--2-RS013'
	'PMED-7-RS007'
	'UPRE-2-RS013'
	'UPRE-1-RS013'
	'URU-1--RS013'
	'URU-2--RS013'
	'URU--5-RS013'
	'VAIR-2-RS013'
	'VIAM-1-RS013'
	'VIAM-2-RS013'
	'VIAM-3-RS013'
	'VIPA-1-RS013'
	'VIPA-2-RS013'
	'VIPAL--RS013'
	'ALEG-1-RS000'
	'ALEG-2-RS000'
	'ATLA-1-RS000'
	'ATLA-2-RS000'
	'ATLA-3-RS000'
	'BAG2-1-RS000'
	'BAG2-2-RS000'
	'BAG2-5-RS000'
	'CAM3-1-RS000'
	'CAM3-2-RS000'
	'CAMA-1-RS000'
	'CAMA-5-RS000'
	'CAN--1-RS000'
	'CAS-1--RS000'
	'CAX2-1-RS000'
	'CAX5-1-RS000'
	'CAX5-2-RS000'
	'CAX5-3-RS000'
	'CAX-1--RS000'
	'CAX-2--RS000'
	'CAX-3--RS000'
	'CBOM-1-RS000'
	'CBOM-2-RS000'
	'CBOM-7-RS000'
	'CBOM-3-RS000'
	'CBOM-6-RS000'
	'CCHA-1-RS000'
	'CCHA-2-RS000'
	'CCHA-3-RS000'
	'CCHA-4-RS000'
	'CCHA-5-RS000'
	'CCHA-6-RS000'
	'CCHA-7-RS000'
	'CCHA-6-RS000'
	'CCHA-5-RS000'
	'CAHA-9-RS000'
	'CIAG-1-RS000'
	'CIAG-2-RS000'
	'CIND-1-RS000'
	'CIN-1--RS000'
	'CIND-2-RS000'
	'CIN-2--RS000'
	'CNA1-1-RS000'
	'CNA1-2-RS000'
	'CAX6-1-RS000'
	'CAX6-2-RS000'
	'ELDO-1-RS000'
	'FARR-1-RS000'
	'FARR-2-RS000'
	'FCHA-1-RS000'
	'FCHA-2-RS000'
	'FCHA-3-RS000'
	'FIB--1-RS000'
	'FIB--2-RS000'
	'GAR-1--RS000'
	'GAR-2--RS000'
	'GRA2-1-RS000'
	'GRA2-2-RS000'
	'GRA3-1-RS000'
	'GRA--3-RS000'
	'GRA--1-RS000'
	'GRA--2-RS000'
	'GRA--3-RS000'
	'GRT--1-RS000'
	'GRT--2-RS000'
	'GRT--7-RS000'
	'GUA2-1-RS000'
	'GUA2-2-RS000'
	'GUA2-3-RS000'
	'IJU-1--RS000'
	'IJU--2-RS000'
	'LAJ2-1-RS000'
	'LAJ2-2-RS000'
	'LAJ2-3-RS000'
	'LGR-1--RS000'
	'LGR-2--RS000'
	'LVE-1--RS000'
	'LVE-2--RS000'
	'MBR-1--RS000'
	'MBR-7--RS000'
	'MBR-9--RS000'
	'MIS--1-RS000'
	'MIS--2-RS000'
	'MIS-3--RS000'
	'NPR2-1-RS000'
	'NPR2-2-RS000'
	'NPR2-7-RS000'
	'NSR--1-RS000'
	'NSR--2-RS000'
	'NSR--3-RS000'
	'NSR--4-RS000'
	'NVP--1-RS000'
	'OSO2-1-RS000'
	'OSO2-2-RS000'
	'OSO2-5-RS000'
	'PA10-3-RS000'
	'PA10-1-RS000'
	'PA10-2-RS000'
	'PA10-5-RS000'
	'PA13-1-RS000'
	'PA13-2-RS000'
	'PAL4-A-RS000'
	'PAL4-B-RS000'
	'PAL4-C-RS000'
	'PAL6-6-RS000'
	'PAL6-1-RS000'
	'PAL6-2-RS000'
	'PAL4-D-RS000'
	'PAL4-E-RS000'
	'PAL8-1-RS000'
	'PAL8-2-RS000'
	'PAL8-3-RS000'
	'PAL9-1-RS000'
	'PAL9-2-RS000'
	'PAL9-5-RS000'
	'PEL3-1-RS000'
	'PEL3-2-RS000'
	'PEL3-3-RS000'
	'PFU--3-RS000'
	'PFU--5-RS000'
	'PME--2-RS000'
	'PNV--1-RS000'
	'PNV--2-RS000'
	'PPE--1-RS000'
	'PPE--7-RS000'
	'PPE--2-RS000'
	'PPE--8-RS000'
	'PPE--3-RS000'
	'PPE--4-RS000'
	'PRE--1-RS000'
	'PRE--2-RS000'
	'QUI--2-RS000'
	'QUI--1-RS000'
	'QUI--5-RS000'
	'QUI--2-RS000'
	'QUI--3-RS000'
	'RIVERA-RS000'
	'SAG2-1-RS000'
	'SAG2-2-RS000'
	'SAN--2-RS000'
	'SAN--3-RS000'
	'SAN--1-RS000'
	'SBO2-1-RS000'
	'SBO2-6-RS000'
	'SBO2-7-RS000'
	'SC2--1-RS000'
	'SC2--3-RS000'
	'SC2--2-RS000'
	'SCH--5-RS000'
	'SCH--4-RS000'
	'SCR1-1-RS000'
	'SCR1-2-RS000'
	'SCR1-5-RS000'
	'SCZ1-6-RS000'
	'SCZ1-7-RS000'
	'SIDR-1-RS000'
	'SM3--1-RS000'
	'SM3--2-RS000'
	'SMA3-1-RS000'
	'SMA3-5-RS000'
	'SMA3-2-RS000'
	'SMT--1-RS000'
	'SMT--2-RS000'
	'SMT--3-RS000'
	'SMT-11-RS000'
	'SRO1-9-RS000'
	'SRO1-1-RS000'
	'SRO--5-RS000'
	'SVI--1-RS000'
	'SVI--2-RS000'
	'SVI--6-RS000'
	'SVP--1-RS000'
	'SVP--3-RS000'
	'SVP--4-RS000'
	'TAQ--1-RS000'
	'TAQ--2-RS000'
	'TPR--1-RS000'
	'TPR--2-RS000'
	'TPR--3-RS000'
	'UPME-7-RS000'
	'URU5-1-RS000'
	'URU5-2-RS000'
	'URU5-5-RS000'
	'VAI--2-RS000'
	'VIA3-1-RS000'
	'VIA3-2-RS000'
	'VIA3-3-RS000'
	'VIP--1-RS000'
	'VIP--2-RS000'
	'SIDR-1-RS000'
	'NPET-2-RS013'
	'NVP--2-RS000'
	'ENSEAD-SC230'
	'CAIACA-SC230'
	'IVAIPB-PR525'
	'IVAIPC-PR525'
	'JLAUXC-SC230'
	'FIBR-F-RS230'
	'CAMPI2-SP138'
	'CAMPI3-SP138'
	'CAMPI4-SP138'
	'CAMPI5-SP138'
	'CAMAT2-SP000'
	'CAMAT3-SP000'
	'CAMAT4-SP000'
	'CAMAT5-SP000'
	'CAMPI2-SP013'
	'CAMPI3-SP013'
	'CAMPI4-SP013'
	'CAMPI5-SP013'
	'TPRAT5-SP000'
	'TPRET5-SP020'
	'TPRAT6-SP000'
	'TPRET6-SP020'
	'TPRAT7-SP000'
	'TPRET7-SP020'
	'TPRAT1-SP000'
	'TPRET1-SP069'
	'TPRAT2-SP000'
	'TPRET2-SP069'
	'IBITR1-SP000'
	'IBIUT1-SP013'
	'IBITR2-SP000'
	'IBIUT2-SP013'
	'IBITR3-SP000'
	'IBIUT3-SP013'
	'RPTAT1-SP000'
	'RPTAT1-SP013'
	'RPTAT2-SP000'
	'RPTAT2-SP013'
	'ASSTR5-SP000'
	'ASSIT5-SP013'
	'ASSTR1-SP000'
	'ASSIT1-SP013'
	'ASSTR2-SP000'
	'ASSIT2-SP013'
	'ASSTR7-SP000'
	'ASSIT7-SP013'
	'ASSTR3-SP000'
	'ASSIT3-SP013'
	'ASSTR4-SP000'
	'ASSIT4-SP013'
	'ITATR1-SP000'
	'ITATT1-SP013'
	'ITATR2-SP000'
	'ITATT2-SP013'
	'ITATR3-SP000'
	'ITATT3-SP013'
	'SGRTR5-SP000'
	'SGRDT5-SP013'
	'SGRTR6-SP000'
	'SGRDT6-SP013'
	'PIRTR3-SP000'
	'PIRAT3-SP013'
	'PIRTR4-SP000'
	'PIRAT4-SP013'
	'MAGTR1-SP000'
	'MAGDT1-SP013'
	'MAGTR2-SP000'
	'MAGDT2-SP013'
	'AR2AT2-SP000'
	'ARA2T2-SP013'
	'AR2AT3-SP000'
	'ARA2T3-SP013'
	'AR2AT4-SP000'
	'ARA2T4-SP013'
	'ARRQT1-SP000'
	'ARRQT1-SP013'
	'ARRQT2-SP000'
	'ARRQT2-SP013'
	'ARRQT4-SP000'
	'ARRQT4-SP013'
	'MIRAT1-SP000'
	'MIRAT1-SP013'
	'MIRAT2-SP000'
	'MIRAT2-SP013'
	'CBONT4-SP000'
	'CBONT4-SP013'
	'CBONT5-SP000'
	'CBONT5-SP013'
	'CBONT7-SP000'
	'CBONT7-SP013'
	'3IRMT9-SP000'
	'3IRMT9-SP013'
	'3IRT10-SP000'
	'3IRT10-SP013'
	'CHAVT5-SP000'
	'CHAVT5-SP013'
	'CHAVT6-SP000'
	'CHAVT6-SP013'
	'CHAVT8-SP000'
	'CHAVT8-SP013'
	'ARRST1-SP000'
	'ARRST1-SP013'
	'ARRST2-SP000'
	'ARRST2-SP013'
	'ARRST3-SP000'
	'ARRST3-SP013'
	'GETUT2-SP000'
	'GETUT2-SP013'
	'PRP2T1-SP000'
	'PRP2T1-SP013'
	'CRQ3T2-SP000'
	'CRQ3T2-SP013'
	'CRQ3T4-SP000'
	'CRQ3T4-SP013'
	'SBRBT1-SP000'
	'SBRBT1-SP013'
	'SBRBT2-SP000'
	'SBRBT2-SP013'
	'SBRBT3-SP000'
	'SBRBT3-SP013'
	'SBRBT5-SP000'
	'SBRBT5-SP013'
	'ATB2T1-SP000'
	'ATB2T1-SP013'
	'EMBGT3-SP000'
	'EMBGT3-SP013'
	'EMBGT5-SP000'
	'EMBGT5-SP013'
	'SANGT3-SP000'
	'SANGT3-SP013'
	'SANGT4-SP000'
	'SANGT4-SP013'
	'TAUBT3-SP000'
	'TAUBT3-SP013'
	'TAUBT4-SP000'
	'TAUBT4-SP013'
	'TAUBT5-SP000'
	'TAUBT5-SP013'
	'SOLVT1-SP000'
	'SOLVT1-SP013'
	'SOLVT2-SP000'
	'SOLVT2-SP013'
	'MREAT1-SP000'
	'MREAT2-SP000'
	'BNDT21-SP000'
	'BNDT22-SP000'
	'BNDT23-SP000'
	'CENTT3-SP000'
	'CENTT4-SP000'
	'CENTT5-SP000'
	'MO-FT1-SP000'
	'MO-FT1-SP013'
	'MO-FT2-SP000'
	'MO-FT2-SP013'
	'CPAT57-SP000'
	'CPAT57-SP013'
	'CPAT59-SP000'
	'CPAT59-SP013'
	'AVEMT4-SP000'
	'AVEMT4-SP013'
	'AVEMT8-SP000'
	'AVEMT8-SP013'
	'AVEMT5-SP000'
	'AVEMT5-SP013'
	'JURMT3-SP000'
	'JURMT3-SP013'
	'JURMT4-SP000'
	'JURMT4-SP013'
	'RPRET1-SP000'
	'RPRET1-SP013'
	'RPRET2-SP000'
	'RPRET2-SP013'
	'BSNTT3-SP000'
	'BSNTT3-SP034'
	'BSNTT4-SP000'
	'BSNTT4-SP034'
	'BSNTT7-SP000'
	'BSNTT7-SP013'
	'BSNTT8-SP000'
	'BSNTT8-SP013'
	'TAQUT7-SP000'
	'TAQUT7-SP013'
	'MRONT1-SP000'
	'MRONT1-SP013'
	'MRONT2-SP000'
	'MRONT2-SP013'
	'MMI3T1-SP000'
	'MMI3T1-SP013'
	'MMI3T2-SP000'
	'MMI3T2-SP013'
	'MMI3T3-SP000'
	'MMI3T3-SP013'
	'SUMRT1-SP000'
	'SUMRT1-SP013'
	'SUMRT2-SP000'
	'SUMRT2-SP013'
	'BJRDT2-SP000'
	'BJRDT2-SP013'
	'BJRDT3-SP000'
	'BJRDT3-SP013'
	'BJRDT4-SP000'
	'BJRDT4-SP013'
	'BJRDT1-SP000'
	'BJRDT1-SP013'
	'CABRT1-SP000'
	'CABRT1-SP013'
	'CABRT2-SP000'
	'CABRT2-SP013'
	'CABRT7-SP000'
	'CABRT7-SP013'
	'CABRT3-SP000'
	'CABRT3-SP013'
	'CABRT4-SP000'
	'CABRT4-SP013'
	'EMBUT1-SP000'
	'EMBUT1-SP013'
	'EMBUT2-SP000'
	'EMBUT2-SP013'
	'EMBUT9-SP000'
	'EMBUT9-SP013'
	'SANGT1-SP000'
	'SANGT1-SP013'
	'SANGT2-SP000'
	'SANGT2-SP013'
	'TAUBT9-SP000'
	'TAUBT9-SP013'
	'NORDT1-SP000'
	'NORDT1-SP034'
	'NORDT2-SP000'
	'NORDT2-SP034'
	'NORDT3-SP000'
	'NORDT3-SP034'
	'NORTT1-SP000'
	'NORTT1-SP034'
	'NORTT2-SP000'
	'NORTT2-SP034'
	'NORTT3-SP000'
	'NORTT3-SP034'
	'NORTT4-SP000'
	'NORTT4-SP034'
	'SUL-T3-SP000'
	'SUL-T3-SP034'
	'SUL-T4-SP000'
	'SUL-T4-SP034'
	'ANHAT1-SP000'
	'ANHAT1-SP034'
	'ANHAT2-SP000'
	'ANHAT2-SP034'
	'ANHAT3-SP000'
	'ANHAT3-SP034'
	'BANDT1-SP000'
	'BANDT1-SP034'
	'BANDT2-SP000'
	'BANDT2-SP034'
	'BANDT3-SP000'
	'BANDT3-SP034'
	'JANDT1-SP000'
	'JANDT1-SP013'
	'JANDT2-SP000'
	'JANDT2-SP013'
	'JANDT3-SP000'
	'JANDT3-SP013'
	'PIR2T1-SP000'
	'PIR2T1-SP013'
	'PIR2T2-SP000'
	'PIR2T2-SP013'
	'PIR2T3-SP000'
	'PIR2T3-SP013'
	'SALTT2-SP000'
	'SALTT2-SP138'
	'SALTT3-SP000'
	'SALTT3-SP138'
	'TAUBT1-SP000'
	'TAUBT1-SP013'
	'TAUBT2-SP000'
	'TAUBT2-SP013'
	'TPTBC1-SP345'
	'TPTBC2-SP345'
	'TPTBC3-SP345'
	'TPTBC4-SP345'
	'HBANEL-SP230'
	'HB.UG8-SP230'
	'HBT231-SP088'
	'BOTUT1-SP000'
	'BOTUT1-SP013'
	'BOTUT2-SP000'
	'BOTUT2-SP013'
	'BOTUT4-SP000'
	'BOTUT4-SP013'
	'ITPTT3-SP000'
	'ITPTT3-SP013'
	'ITPTT4-SP000'
	'ITPTT4-SP013'
	'BANDT4-SP000'
	'BANDT4-SP034'
	'AGAZT1-SP000'
	'AGAZT1-SP013'
	'AGAZT2-SP000'
	'AGAZT2-SP013'
	'FDIAT1-SP000'
	'FDIAT1-SP013'
	'FDIAT2-SP000'
	'FDIAT2-SP013'
	'FDIAT3-SP000'
	'FDIAT3-SP013'
	'ATPTT1-SP000'
	'ATPTT1-SP013'
	'ATPTT2-SP000'
	'ATPTT2-SP013'
	'ITART1-SP000'
	'ITART1-SP013'
	'ROSAT7-SP000'
	'ROSAT7-SP013'
	'ROSAT8-SP000'
	'ROSAT8-SP013'
	'GETUT1-SP000'
	'GETUT1-SP013'
	'AVARE--SP088'
	'AVARE-BIO088'
	'AVART1-SP000'
	'AVART2-SP000'
	'AVART1-SP013'
	'AVART2-SP013'
	'GERDAU-SP013'
	'GERDAU-SP034'
	'GERDT1-SP000'
	'GERDT2-SP000'
	'GERDT1-SP013'
	'GERDT2-SP013'
	'CBA-1--SP230'
	'CBAT1--SP000'
	'CBAT2--SP000'
	'CBAT1--SP013'
	'CBAT2--SP013'
	'USIMIN-SP088'
	'WMARTI-SP088'
	'USIMT1-SP000'
	'USIMT2-SP000'
	'USIMT1-SP013'
	'USIMT2-SP013'
	'TOYOT1-SP007'
	'TOYOT1-SP000'
	'TOYOT2-SP000'
	'TOYOT1-SP013'
	'TOYOT2-SP013'
	'NORTT1-SP088'
	'NORTT2-SP088'
	'NORTT3-SP088'
	'NORTT4-SP088'
	'NORTT5-SP088'
	'ANHAT4-SP000'
	'ANHAT4-SP013'
	'REPLA2-SP138'
	'REPLT1-SP000'
	'REPLT1-SP013'
	'REPLT2-SP000'
	'REPLT2-SP013'
	'M.REAB-SP020'
	'M.REAC-SP020'
	'M.READ-SP020'
	'BANDEB-SP034'
	'BANDEC-SP034'
	'BANDED-SP034'
	'BANDEE-SP034'
	'BANDEF-SP034'
	'CENTRB-SP020'
	'CENTRC-SP020'
	'CENTRD-SP020'
	'CENTRE-SP020'
	'CENTRF-SP020'
	'TOYOT2-SP007'
	'CBA-2--SP230'
	'CBA----SP088'
	'GVBRA1-SP000'
	'GVBRA2-SP000'
	'GVBRA1-SP034'
	'GVBRA2-SP013'
	'GVBRA1-SP013'
	'GVBRA2-SP013'
	'CARBOC-SP138'
	'CARBO1-SP000'
	'CARBO2-SP000'
	'CARBO1-SP013'
	'CARBO2-SP013'
	'INTERB-SP345'
	'TAUT10-SP000'
	'TAUT10-SP013'
	'BAGUT1-SP000'
	'BAGUT1-SP013'
	'BAGUT2-SP000'
	'BAGUT2-SP013'
	'LORET1-SP000'
	'LORET1-SP013'
	'PCAT01-MG000'
	'P.CAL1-MG013'
	'PCAT03-MG000'
	'P.CAL3-MG013'
	'PCAT04-MG000'
	'P.CAL4-MG013'
	'PCAT05-MG000'
	'P.CAL5-MG013'
	'PCAT06-MG000'
	'P.CAL6-MG013'
	'ITUM49-MG000'
	'ITUM49-MG013'
	'ITUM50-MG000'
	'ITUM50-MG013'
	'ITUM53-MG000'
	'ITUM53-MG013'
	'ITUMB1-MG000'
	'ITUMB1-MG013'
	'ITUMB2-MG000'
	'ITUMB2-MG013'
	'ITUMB3-MG000'
	'ITUMB3-MG013'
	'M.MO11-MG000'
	'M.MO11-MG013'
	'M.MO13-MG000'
	'M.MO13-MG013'
	'PARAC1-MG000'
	'PARAC1-MG013'
	'PARAC2-MG000'
	'PARAC2-MG013'
	'EST.T1-MG000'
	'EST.T1-MG013'
	'EST.T2-MG000'
	'EST.T2-MG013'
	'BAR2T1-MG000'
	'BAR2T1-MG013'
	'PI2.T1-MG000'
	'PI2.T1-MG013'
	'PI2.T2-MG000'
	'PI2.T2-MG013'
	'PI2.TA-MG000'
	'PI2.TA-MG013'
	'PI2.TB-MG000'
	'PI2.TB-MG013'
	'BARRE1-MG013'
	'BARRE3-MG013'
	'BARRE4-MG013'
	'BARRE5-MG000'
	'BARRE5-MG013'
	'BARRE6-MG000'
	'BARRE6-MG013'
	'ITABT2-MG000'
	'ITABT2-MG013'
	'ITABT3-MG000'
	'ITABT3-MG013'
	'IRAPE4-MG000'
	'IRAPE4-MG013'
	'IRAPE5-MG000'
	'IRAPE5-MG013'
	'ARAÇU1-MG000'
	'ARAÇU1-MG013'
	'ARAÇU2-MG000'
	'ARAÇU2-MG013'
	'CPENA4-MG006'
	'CPENA5-MG000'
	'CPENA5-MG013'
	'TMAR15-MG000'
	'TMAR15-MG013'
	'TMAR11-MG000'
	'TMAR11-MG069'
	'TMAR10-MG000'
	'TMAR10-MG013'
	'TMAR12-MG000'
	'TMAR12-MG013'
	'TMAR13-MG000'
	'TMAR13-MG013'
	'SGOTA6-MG000'
	'SGOTA6-MG013'
	'EMBOR6-MG000'
	'EMBOR6-MG013'
	'EMBOR7-MG000'
	'EMBOR7-MG013'
	'EMBO10-MG000'
	'EMBO10-MG013'
	'IPT.T3-MG006'
	'IPT.T5-MG006'
	'IPT.T1-MG000'
	'IPT.T1-MG013'
	'IPT.T2-MG000'
	'IPT.T2-MG013'
	'IPT.T4-MG000'
	'IPT.T4-MG013'
	'ITABI2-MG000'
	'ITABI2-MG013'
	'ITABI2-MG000'
	'ITABI2-MG013'
	'ITUTI1-MG000'
	'ITUTI1-MG013'
	'ITUTI2-MG000'
	'ITUTI2-MG013'
	'JAGR11-MG000'
	'JAGR11-MG013'
	'JAGR12-MG000'
	'JAGR12-MG013'
	'JAGR13-MG000'
	'JAGR13-MG013'
	'JAGR.7-MG000'
	'JAGR.7-MG014'
	'JAGR.8-MG000'
	'JAGR.8-MG014'
	'MCLAR3-MG000'
	'MCLAR3-MG013'
	'MCLAR4-MG000'
	'MCLAR4-MG013'
	'MCLAR5-MG000'
	'MCLAR5-MG013'
	'OPRET1-MG000'
	'OPRET1-MG013'
	'OPRET2-MG000'
	'OPRET2-MG013'
	'OPRET4-MG013'
	'TAQUA5-MG000'
	'TAQUA5-MG013'
	'TAQUA6-MG000'
	'TAQUA6-MG013'
	'TAQUA3-MG000'
	'TAQUA3-MG013'
	'TAQUA4-MG000'
	'TAQUA4-MG013'
	'VPALT4-MG013'
	'VPALT5-MG013'
	'ITAJB1-MG000'
	'ITAJB1-MG013'
	'ITAJB2-MG000'
	'ITAJB2-MG013'
	'VALAD1-MG013'
	'VALAD2-MG013'
	'VALAD3-MG013'
	'VALAD4-MG013'
	'VALAD8-MG000'
	'VALAD8-MG006'
	'VALAD9-MG000'
	'VALAD9-MG006'
	'VESPA2-MG000'
	'VESPA2-MG013'
	'VESPA3-MG000'
	'VESPA3-MG013'
	'PIMEN1-MG000'
	'PIMEN1-MG013'
	'PIMEN2-MG000'
	'PIMEN2-MG013'
	'PFIAL3-MG000'
	'PFIAL3-MG013'
	'TIM.T1-MG006'
	'TIM.T2-MG006'
	'JECEAB-MG033'
	'JEC.T1-MG000'
	'JEC.T1-MG007'
	'JEC.T2-MG000'
	'JEC.T2-MG007'
	'JEC.T3-MG000'
	'JEC.T3-MG007'
	'NEV1T4-MG000'
	'NEV1T4-MG013'
	'NEV-T5-MG000'
	'NEVES5-MG013'
	'JMONL4-MG000'
	'JMONL4-MG013'
	'TIM.T1-MG000'
	'TIM.T1-MG013'
	'JANAT1-MG000'
	'JANAT1-MG013'
	'J.RLC8-MG138'
	'SAMARC-MG138'
	'SAMARC-MG000'
	'SAMARC-MG013'
	'PCOL-D-MG000'
	'PCOL-D-MG013'
	'SCH----BA230'
	'EMBDRV-BA230'
	'MSI-T2-AL000'
	'MSI-T3-AL000'
	'MSI-T2-AL013'
	'MSI-T3-AL013'
	'AUD-T2-CE000'
	'AUD-T2-CE013'
	'CNT-T1-MA000'
	'CNT-T1-MA013'
	'CNT-T2-MA000'
	'CNT-T2-MA013'
	'JDM-T2-SE000'
	'JDM-T2-SE013'
	'TUC-T1-PA000'
	'TUC-T1-PA013'
	'UTG-T1-PA000'
	'UTG-T1-PA013'
	'UTG-T2-PA000'
	'UTG-T2-PA013'
	'UTG-T3-PA000'
	'UTG-T3-PA013'
	'UTG-T4-PA000'
	'UTG-T4-PA013'
	'GMA-T1-PA000'
	'GMA-T1-PA013'
	'GMA-T2-PA000'
	'GMA-T2-PA013'
	'GMA-T3-PA000'
	'GMA-T3-PA013'
	'XG--T2-PA000'
	'XG--T2-PA013'
	'MMR-T1-PA000'
	'MMR-T1-PA013'
	'MMR-T2-PA000'
	'MM2-T2-PA013'
	'MMR-T3-PA000'
	'MMT-T3-PA013'
	'LRJ-T1-AP000'
	'LRJ-T1-AP013'
	'MA3-T1-AM000'
	'MA3-T1-AM013'
	'MA3-T2-AM000'
	'MA3-T2-AM013'
	'MA3-T3-AM000'
	'MA3-T3-AM013'
	'MA3-T4-AM000'
	'MA3-T4-AM013'
	'GRD5T1-PE000'
	'GRD5T1-PE013'
	'AGD-T1-PE000'
	'AGD-T2-PE000'
	'AGD-T1-PE013'
	'AGD-T2-PE013'
	'MLG5T1-CE000'
	'MLG5T1-CE013'
	'MLG5T6-CE000'
	'MLG5T6-CE013'
	'MLG5T7-CE000'
	'MLG5T7-CE013'
	'RCD-T1-PE000'
	'RCD-T1-PE013'
	'RCD-T2-PE000'
	'RCD-T2-PE013'
	'PFT8---PE000'
	'PFT8---PE013'
	'PFT9---PE000'
	'PFT9---PE013'
	'SUD-T1-PE000'
	'SUD-T1-PE013'
	'SUD-T2-PE000'
	'SUD-T2-PE013'
	'PCD-T1-CE000'
	'PCD-T1-CE013'
	'PCD-T2-CE000'
	'PCD-T2-CE013'
	'PCD-T3-CE000'
	'PCD-T3-CE013'
	'FTD5T1-CE000'
	'FTD5T1-CE013'
	'FTD5T2-CE000'
	'FTD5T2-CE013'
	'FTD5T3-CE000'
	'FTD5T3-CE013'
	'FTD5T4-CE000'
	'FTD5T4-CE013'
	'SBT-T1-CE000'
	'SBT-T1-CE013'
	'SBT-T2-CE000'
	'SBT-T2-CE013'
	'SJPIT1-PI000'
	'SJPIT1-PI013'
	'JDM-T6-SE000'
	'JDM-T6-SE013'
	'JDM-T8-SE000'
	'JDM-T8-SE013'
	'JDM-T7-SE000'
	'JDM-T7-SE013'
	'CMQ-T1-BA000'
	'CMQ-T1-BA013'
	'CMQ-T2-BA000'
	'CMQ-T2-BA013'
	'MCP-T4-BA000'
	'MCP-T4-BA013'
	'MCP-T5-BA000'
	'MCP-T5-BA013'
	'SOB-T4-BA000'
	'SOB-T4-BA013'
	'SOB-T5-BA000'
	'SOB-T5-BA013'
	'SOB-T6-BA000'
	'SOB-T6-BA013'
	'ICA-T1-BA000'
	'ICA-T1-BA013'
	'ICA-T2-BA000'
	'ICA-T2-BA013'
	'CID-T1-RN000'
	'CID-T1-RN013'
	'CID-T2-RN000'
	'CID-T2-RN013'
	'CGT-T1-PB000'
	'CGT-T1-PB013'
	'CGT-T2-PB000'
	'CGT-T2-PB013'
	'IGT-T1-BA000'
	'IGT-T1-BA013'
	'IGT-T2-BA000'
	'IGT-T2-BA013'
	'IGT-T3-BA000'
	'IGT-T3-BA013'
	'IGT-T4-BA000'
	'IGT-T4-BA013'
	'BRD-T1-BA000'
	'BRD-T1-BA013'
	'BJD-T1-BA000'
	'BJD-T1-BA013'
	'BJD-T2-BA000'
	'BJD-T2-BA013'
	'GOR-T1-BA000'
	'GOR-T1-BA013'
	'GOR-T2-BA000'
	'GOR-T2-BA013'
	'OUR-T1-BA000'
	'OUR-T1-BA013'
	'OUR-T2-BA000'
	'OUR-T2-BA013'
	'DRVSCH-PE230'
	'ANGRA--RJ000'
	'ANGRA--RJ013'
	'CAMPO3-RJ000'
	'CAMPO4-RJ000'
	'CAMPO3-RJ013'
	'CAMPO4-RJ013'
	'GR1T56-RJ000'
	'GR1T58-RJ000'
	'GR1T56-RJ013'
	'GR1T58-RJ013'
	'JACT2B-RJ000'
	'JACT3A-RJ000'
	'JB-R30-RJ013'
	'JA-R90-RJ013'
	'LINHA2-ES000'
	'LINHA2-ES013'
	'RESEND-RJ000'
	'RESEND-RJ013'
	'RNSULA-ES000'
	'RNSULB-ES000'
	'RNSULA-ES013'
	'RNSULB-ES013'
	'SMAT2--ES000'
	'SMAT2--ES013'
	'ARCEL2-RJ013'
	'ARCEL2-RJ000'
	'ARCEL1-RJ013'
	'ARCEL1-RJ000'
	'ARCEL--RJ138'
	'ARCEL--RJ034'
	'SJOS11-RJ000'
	'SJOS12-RJ000'
	'SJOS13-RJ000'
	'SJOS14-RJ000'
	'SJOS11-RJ013'
	'SJOS12-RJ013'
	'SJOS13-RJ013'
	'SJOS14-RJ013'
	'VERONA-ES000'
	'VERONA-ES013'
	'VIANT4-ES000'
	'VIANT4-ES013'
	'VIA2T1-ES000'
	'VIA2T1-ES013'
	'VITOR2-ES138'
	'VITOR3-ES138'
	'VID--1-SC000'
	'VID--2-SC000'
	'VID--1-SC013'
	'VID--2-SC013'
	'ITJ--3-SC000'
	'BIG--1-SC000'
	'BIG--2-SC000'
	'BIG--1-SC013'
	'BIG--2-SC013'
	'DRO--1-SC000'
	'RSU--3-SC013'
	'LAG--1-SC000'
	'LAG--2-SC000'
	'LAG--3-SC000'
	'RSU--1-SC000'
	'RSU--2-SC000'
	'RSU--3-SC000'
	'JNO--1-SC000'
	'JNO--2-SC000'
	'JNO--1-SC013'
	'JNO--2-SC013'
	'COR--1-MS000'
	'COR--2-MS000'
	'COR--1-MS013'
	'COR--2-MS013'
	'JNO--3-SC013'
	'JNO--3-SC000'
	'ARE--2-PR000'
	'ARE--1-PR000'
	'BLU--5-SC000'
	'BLU--6-SC000'
	'BLU--1-SC000'
	'BLU--7-SC000'
	'BLU--2-SC000'
	'BLU--1-SC013'
	'BLU--4-SC000'
	'BLU--3-SC000'
	'CNO--2-SC000'
	'CNO--3-SC000'
	'CNO--4-SC000'
	'CNO--5-SC000'
	'LON--3-PR000'
	'LON--4-PR000'
	'CBA--1-PR000'
	'CUR--3-PR013'
	'CBA--2-PR000'
	'CBA--3-PR000'
	'LON--1-PR000'
	'LON--1-PR013'
	'CAN--2-SC013'
	'CAN--1-SC000'
	'CAN--1-SC013'
	'CAN--3-SC000'
	'CAN--3-SC013'
	'CAN-2--SC000'
	'ITJ--1-SC000'
	'ITJ--2-SC000'
	'JOI--3-SC000'
	'JOI--7-SC000'
	'JOI--4-SC000'
	'JOI--6-SC000'
	'JOI--8-SC000'
	'BIG--7-SC000'
	'BIG--7-SC013'
	'JLA--7-SC000'
	'JLA--5-SC000'
	'BIG--5-SC000'
	'BIG--6-SC000'
	'JLA-10-SC000'
	'JLA-11-SC000'
	'ABT--1-SC000'
	'PAL--3-SC000'
	'PAL--1-SC000'
	'PAL--2-SC000'
	'PAL--4-SC000'
	'CNO--7-SC000'
	'GAS2-1-SC000'
	'GAS2-3-SC000'
	'GAS2-1-SC013'
	'GAS2-3-SC013'
	'SOS--7-PR000'
	'DRO--2-SC013'
	'VID--3-SC000'
	'VID--3-SC013'
	'SIDE-1-SC000'
	'SIDE-2-SC000'
	'SIDE-3-SC000'
	'SIDE-4-SC000'
	'XAN--1-SC000'
	'XAN--2-SC000'
	'XAN--3-SC013'
	'XAN--3-SC000'
	'XAN--4-SC013'
	'XAN--4-SC000'
	'DOU--1-MS013'
	'DOU--3-MS000'
	'DOU--2-MS000'
	'DOU--4-MS000'
	'DOU--1-MS000'
	'CNO--1-SC000'
	'DOU--4-MS013'
	'DOU--3-MS013'
	'DOU--2-MS013'
	'ANA--1-MS000'
	'ANA--2-MS000'
	'DRO--2-SC000'
	'ABT--1-SC013'
	'ABT--2-SC013'
	'JNO--4-SC000'
	'JNO--4-SC013'
	'SIDE-1-SC013'
	'SIDE-2-SC013'
	'SIDE-3-SC013'
	'SIDE-4-SC013'
	'BIG--8-SC000'
	'BIG--8-SC013'
	'GAS2-2-SC000'
	'GAS2-2-SC013'
	'ABT--2-SC000'
	'VINH-1-RS013'
	'VIN-1--RS000'
	'VINH-2-RS013'
	'VIN-2--RS000'
	'IV2--1-MS000'
	'BIG--3-SC013'
	'IV2--1-MS013'
	'IV2--2-MS000'
	'IV2--2-MS013'
	'PIN2-1-SC013'
	'PIN2-1-SC000'
	'PIN2-2-SC013'
	'PIN2-2-SC000'
	'PIN2-3-SC013'
	'PIN2-3-SC000'
	'ANA--1-MS013'
	'ANA--2-MS013'
	'ARE--2-PR013'
	'BIG--5-SC013'
	'BIG--6-SC013'
	'BLU--2-SC013'
	'BLU--3-SC013'
	'BLU--4-SC013'
	'BLU--5-SC013'
	'BLU--6-SC013'
	'BLU--7-SC013'
	'CUR--1-PR013'
	'CUR--2-PR013'
	'CNO--1-SC013'
	'CNO--2-SC013'
	'CNO--7-SC013'
	'CNO--3-SC013'
	'CNO--4-SC013'
	'CNO--5-SC013'
	'DRO--1-SC013'
	'ITJ--1-SC013'
	'ITJ--2-SC013'
	'ITJ--3-SC013'
	'ITJ--4-SC013'
	'JLA-10-SC013'
	'JLA-11-SC013'
	'JOI--3-SC013'
	'JOI--7-SC006'
	'JOI--4-SC013'
	'JOI--6-SC013'
	'JOI--8-SC013'
	'LON--3-PR013'
	'LONE-4-PR013'
	'PAL--3-SC013'
	'PAL--1-SC013'
	'PAL--2-SC013'
	'PAL--4-SC013'
	'SOS--7-PR013'
	'XAN--1-SC013'
	'XAN--2-SC013'
	'BIG--3-SC000'
	'SIDR-1-MS013'
	'SIDR-2-MS013'
	'SIDR-1-MS000'
	'SIDR-2-MS000'
	'CG2--1-MS013'
	'CG2--2-MS013'
	'CG2--1-MS000'
	'CG2--2-MS000'
	'LAJ3-1-RS013'
	'LAJ3-1-RS000'
	'LAJ3-2-RS013'
	'LAJ3-2-RS000'
	'BTA--B-PR013'
	'CVO--B-PR013'
	'ARE--1-PR013'
	'REP--A-PR069'
	'REP--A-PR013'
	'SMO--A-PR013'
	'SMO--B-PR013'
	'REP--B-PR069'
	'REP--B-PR013'
	'BTA--C-PR013'
	'BTA--D-PR013'
	'BTA--A-PR013'
	'CCO--A-PR013'
	'CCO--B-PR013'
	'CIC--C-PR013'
	'CIC--B-PR013'
	'CIS--P-PR013'
	'GPS--B-PR013'
	'PET--1-PR013'
	'PIL--A-PR013'
	'PIL--B-PR013'
	'POR--A-PR069'
	'POR--B-PR069'
	'POR--A-PR013'
	'POR--B-PR013'
	'POR--1-PR000'
	'POR--2-PR000'
	'PFI--A-PR013'
	'SMS--1-PR013'
	'SMS--2-PR034'
	'SGU--P-PR034'
	'SGU--1-PR000'
	'SGU--1-PR013'
	'UBE--A-PR013'
	'UBE--D-PR013'
	'UMB--A-PR013'
	'UMB--B-PR013'
	'CAS--1-PR013'
	'CAS--2-PR013'
	'PGN--1-PR000'
	'PGR--A-PR013'
	'PGR--2-PR013'
	'PGR--1-PR013'
	'PGR--B-PR013'
	'GPAR-B-PR013'
	'PGS--3-PR000'
	'PGS--A-PR000'
	'PGS--B-PR000'
	'PGS--1-PR013'
	'PGR--3-PR013'
	'PGS--A-PR013'
	'PGN--B-PR013'
	'APU--A-PR013'
	'APU--B-PR013'
	'FIG--A-PR013'
	'IBP--A-PR013'
	'IBP--B-PR013'
	'LNA--A-PR013'
	'LNA--B-PR013'
	'CMO--2-PR013'
	'MGA--A-PR013'
	'MGA--B-PR013'
	'SDI--A-PR013'
	'CVO--A-PR013'
	'CAS--A-PR013'
	'CAS--B-PR013'
	'CAS--C-PR013'
	'FCH--A-PR013'
	'GUA--A-PR013'
	'PBR--A-PR013'
	'PBR--B-PR013'
	'APU--A-PR000'
	'APU--B-PR000'
	'BTA--A-PR000'
	'BTA--C-PR000'
	'BTA--D-PR000'
	'BTA--B-PR000'
	'CVO--A-PR000'
	'CVO--B-PR000'
	'CASC-A-PR000'
	'CASC-B-PR000'
	'CASC-C-PR000'
	'CCO--1-PR000'
	'CCO--2-PR000'
	'CAS--A-PR000'
	'CAS--B-PR000'
	'CIC--1-PR000'
	'CIC--2-PR000'
	'CMO--2-PR000'
	'FCH--A-PR000'
	'GUA--A-PR000'
	'IBP--A-PR000'
	'IBP--B-PR000'
	'LNA--A-PR000'
	'LNA--B-PR000'
	'MGA--A-PR000'
	'MGA--B-PR000'
	'SMO--A-PR000'
	'SMO--B-PR000'
	'PBR--A-PR000'
	'PBR--B-PR000'
	'PGN--A-PR000'
	'PGN--B-PR000'
	'PIL--1-PR000'
	'PIL--2-PR000'
	'PFI--A-PR000'
	'SDI--A-PR000'
	'UBE--1-PR000'
	'UBE--2-PR000'
	'UMB--B-PR000'
	'UMB--A-PR000'
	'CMO--1-PR000'
	'CMO--1-PR013'
	'PFI--B-PR000'
	'FCH--B-PR000'
	'FCH--B-PR013'
	'BTA--E-PR000'
	'IBP--C-PR000'
	'IBP--C-PR013'
	'BTA--E-PR013'
	'REP--1-PR000'
	'REP--2-PR000'
	'FIN--A-PR000'
	'FIN--A-PR013'
	'PFI--B-PR013'
	'GUA--B-PR000'
	'DSJ--1-PR000'
	'DSJ--2-PR000'
	'DSJ--C-PR013'
	'DSJ--D-PR013'
	'GUA--B-PR013'
	'FIN--B-PR013'
	'FIN--B-PR000'
	'UMU--A-PR013'
	'UMU--A-PR000'
	'UMU--B-PR000'
	'KLAB-1-PR013'
	'KLAB-2-PR013'
	'KLAB-1-PR000'
	'KLAB-2-PR000'
	'CVO--C-PR000'
	'CVO--C-PR013'
	'SQU--1-PR000'
	'SQU--2-PR000'
	'SQU--C-PR013'
	'SQU--D-PR013'
	'SDI--B-PR013'
	'SDI--B-PR000'
	'CTL--1-PR000'
	'LNA--C-PR000'
	'LNA--C-PR013'
	'MGA--C-PR000'
	'MGA--C-PR013'
	'CBA--A-PR013'
	'MED--B-PR000'
	'CTN--A-PR013'
	'CTN--B-PR013'
	'CTN--A-PR000'
	'CTN--B-PR000'
	'RLS--A-PR013'
	'RLS--A-PR000'
	'CVN--A-PR000'
	'CVN--B-PR000'
	'CVN--A-PR013'
	'CVN--B-PR013'
	'UMU--B-PR013'
	'MED--A-PR013'
	'MED--A-PR000'
	'MED--B-PR013'
	'CUR--A-PR013'
	'CUR--B-PR013'
	'CUR--A-PR000'
	'KLAC-1-PR000'
	'KLAC-1-PR013'
	'KLAC-2-PR000'
	'KLAC-2-PR013'
	'CUR--B-PR000'
	'ITJ--4-SC000'
	'IMB--3-MS000'
	'IMB--3-MS013'
	'RBR--2-MS000'
	'RBR--2-MS013'
	'RBR--1-MS000'
	'RBR--1-MS013'
	'CHA--2-MS000'
	'CHA--2-MS013'
	'CHA--1-MS000'
	'CHA--1-MS013'
	'ILS--1-MS000'
	'ILS--1-MS013'
	'ILS--2-MS000'
	'ILS--2-MS013'
	'ILS--3-MS000'
	'ILS--3-MS013'
	'PPR-1--MS000'
	'IMB--1-MS000'
	'IMB--2-MS000'
	'IMB--1-MS013'
	'IMB--2-MS013'
	'PPR-2--MS000'
	'PPR-3--MS000'
	'CG2--3-MS000'
	'CG2--3-MS013'
	'NPPR-1-MS013'
	'NPPR-2-MS013'
	'NPPR-3-MS013'
	'LAG--1-SC013'
	'LAG--2-SC013'
	'LAG--3-SC013'
	'RSU--1-SC013'
	'RSU--2-SC013'
	'JLA--5-SC013'
	'JLA--7-SC013'
	'ARE--3-PR013'
	'FIG--B-PR013'
	'IJU--3-RS000'
	'IJUI-3-RS013'
	'GAS2-4-SC000'
	'GAS2-4-SC013'
	'F.IG-4-PR069'
	'MASI-1-RS000'
	'MASI-1-RS013'
	'MASI-1-RS006'
	'UPME-8-RS000'
	'UPME-8-RS013'
	'UPME-8-RS006'
	'JLACER-B-006'
	'BALTO1-GO000'
	'BALTO1-GO013'
	'BALTO2-GO000'
	'BALTO2-GO013'
	'BALTO3-GO000'
	'BALTO3-GO013'
	'BANDT3-GO000'
	'BANDT3-GO013'
	'BANDT5-GO000'
	'BANDT5-GO013'
	'SMEST1-GO000'
	'SMEST1-GO013'
	'SMEST2-GO000'
	'SMEST2-GO013'
	'XAVAT1-GO000'
	'XAVAT1-GO013'
	'XAVAT2-GO000'
	'XAVAT2-GO013'
	'XAVAT3-GO000'
	'XAVAT3-GO013'
	'XAVAT5-GO000'
	'XAVAT5-GO013'
	'ANHAT3-GO000'
	'ANHAT3-GO013'
	'ANHAT7-GO000'
	'ANHAT7-GO013'
	'PARAT1-GO000'
	'PARAT1-GO013'
	'PARAT2-GO000'
	'PARAT2-GO013'
	'PARAT3-GO000'
	'PARAT3-GO013'
	'ITAPT1-GO000'
	'ITAPT1-GO013'
	'ITAPT2-GO000'
	'ITAPT2-GO013'
	'PALMT1-GO000'
	'PALMT1-GO013'
	'PALMT2-GO000'
	'PALMT2-GO013'
	'PALMT4-GO000'
	'PALMT4-GO013'
	'CORUT1-GO000'
	'CORUT1-GO013'
	'CORUT2-GO000'
	'CORUT2-GO013'
	'AGLIT1-GO000'
	'AGLIT1-GO013'
	'AGLIT2-GO000'
	'AGLIT2-GO013'
	'ITAGT1-GO000'
	'ITAGT1-GO013'
	'JATAT1-GO000'
	'JATAT1-GO013'
	'JATAT2-GO000'
	'JATAT2-GO013'
	'NIQT1--GO000'
	'NIQT1--GO013'
	'LUZIT1-GO000'
	'LUZIT1-GO013'
	'LUZIT2-GO000'
	'LUZIT2-GO013'
	'SMEST4-GO000'
	'SMEST4-GO013'
	'SMEST5-GO000'
	'SMEST5-GO013'
	'SMEST6-GO000'
	'SMEST6-GO013'
	'CDOUT1-GO000'
	'CDOUT1-GO013'
	'CDOUT2-GO000'
	'CDOUT2-GO013'
	'PLANT1-GO000'
	'PLANT1-GO013'
	'PLANT2-GO000'
	'PLANT2-GO013'
	'PLANT4-GO000'
	'PLANT4-GO013'
	'CARAT1-GO000'
	'CARAT1-GO013'
	'CARAT2-GO000'
	'CARAT2-GO013'
	'CARAT3-GO000'
	'CARAT3-GO013'
	'ANHAT1-GO000'
	'ANHAT1-GO013'
	'ANHAT2-GO000'
	'ANHAT2-GO013'
	'ANHAT6-GO000'
	'ANHAT6-GO013'
	'QUIRT1-GO000'
	'QUIRT1-GO013'
	'TRINT2-GO000'
	'TRINT2-GO013'
	'TRINT3-GO000'
	'TRINT3-GO013'
	'TRINT4-GO000'
	'TRINT4-GO013'
	'SAMAT2-GO000'
	'SAMAT2-GO013'
	'SAMAT3-GO000'
	'SAMAT3-GO013'
	'SAMAT8-GO000'
	'SAMAT8-GO013'
	'SAMAT4-GO000'
	'SAMAT4-GO013'
	'SAMAT5-GO000'
	'SAMAT5-GO013'
	'SAMAT6-GO000'
	'SAMAT6-GO013'
	'SAMAT7-GO000'
	'SAMAT7-GO013'
	'EDEIT1-GO000'
	'EDEIT1-GO013'
	'EDEIT2-GO000'
	'EDEIT2-GO013'
	'FIRMT5-GO000'
	'FIRMT5-GO013'
	'FIRMT6-GO000'
	'FIRMT6-GO013'
	'BLEST1-DF000'
	'BLEST1-DF013'
	'BLEST2-DF000'
	'BLEST2-DF013'
	'BSULT1-DF000'
	'BSULT1-DF013'
	'BSULT2-DF000'
	'BSULT2-DF013'
	'BSULT4-DF000'
	'BSULT4-DF013'
	'BSULT8-DF000'
	'BSULT8-DF013'
	'BSULT9-DF000'
	'BSULT9-DF013'
	'BGERT2-DF000'
	'BGERT2-DF013'
	'BGERT3-DF000'
	'BGERT3-DF013'
	'BGERT4-DF000'
	'BGERT4-DF013'
	'BGERT5-DF000'
	'BGERT5-DF013'
	'BBSUT3-DF000'
	'BBSUT3-DF013'
	'BBSUT5-DF000'
	'BBSUT5-DF013'
	'BBST10-DF000'
	'BBST10-DF013'
	'PIRIN1-GO013'
	'PIRIN2-GO013'
	'SAMAT1-GO000'
	'SAMAT1-GO013'
	'VOMET2-GO000'
	'VOMET2-GO013'
	'VOMET3-GO000'
	'VOMET3-GO013'
	'VOMET4-GO000'
	'VOMET4-GO013'
	'VOMET1-GO000'
	'VOMET1-GO013'
	'CODET1-GO000'
	'CODET1-GO013'
	'CODET2-GO000'
	'CODET2-GO013'
	'RVRB1ACAP500'
	'RVRB2BCAP500'
	'CODEM2-GO013'
	'VOTME1-GO013'
	'VOTME2-GO013'
	'VOTME3-GO013'
	'VOTME4-GO013'
	'VI-JAACAP230'
	'VI-JABCAP230'
	'VI-JACCAP230'
	'BP-RVACAP230'
	'FARR-3-RS013'
	'FARR-3-RS000'
	'F.IG-2-PR000'
	'SID2-1-SC013'
	'JBOT-3-RS000'
	'JBOT-3-RS013'
	'CNDE-1-RS013'
	'CNDE-2-RS013'
	'CNDE-1-RS000'
	'CNDE-2-RS000'
	'F.IG-5-PR069'
	'ANDI-A-PR000'
	'ANDI-B-PR000'
	'ANDI-A-PR013'
	'ANDI-B-PR013'
	'F.IG-1-PR000'
	'SID2-1-SC000'
	'F.IG-3-PR000'
	'MRO2-3-RS000'
	'MARM-3-RS013'
	'F.IG-4-PR000'
	'F.IG-2-PR069'
	'F.IG-3-PR069'
	'F.IG-5-PR000'
	'F.IG-1-PR069'
	'JBOT-2-RS013'
	'JBOT-2-RS000'
	'JBOT-1-RS013'
	'JBO--1-RS000'
	'REST-2-RS013'
	'REST-2-RS000'
	'REST-1-RS013'
	'REST-1-RS000'
	'FORQ-3-SC013'
	'FORQ-3-SC000'
	'FORQ-2-SC013'
	'FORQ-2-SC000'
	'FORQ-1-SC013'
	'FORQ-1-SC000'
	'JAGU-3-PR013'
	'JAGU-3-PR000'
	'JAGU-2-PR013'
	'JAGU-2-PR000'
	'JAGU-1-PR013'
	'JAGU-1-PR000'
	'SJ-SB1-PI500'
	'SJ-BEA-PI500'
	'IZ-PD1-MA500'
	'PD-IZ1-MA500'
	'IZ-PD2-MA500'
	'PD-IZ2-MA500'
	'MB-TC1-PA500'
	'MB-TC2-PA500'
	'SPU-T1-BA000'
	'SPU-T1-BA013'
	'SPU-T2-BA000'
	'SPU-T2-BA013'
	'SPU-T3-BA000'
	'SPU-T3-BA013'
	'GRDT10-PE000'
	'GRDT10-PE013'
	'GRDT11-PE000'
	'GRDT11-PE013'
	'XG--T1-PA000'
	'XINGU--PA013'
	'SLDAT1-MA013'
	'SLDAT2-MA013'
	'SLDAT3-MA013'
	'SLDAT4-MA013'
	'VCOAT1-PA013'
	'VCOAT2-PA013'
	'VCOAT3-PA013'
	'VCOAT4-PA013'
	'BEA-T1-PI000'
	'BEA-T1-PI013'
	'CMD-T1-BA000'
	'CMD-T1-BA013'
	'CMD-T2-BA000'
	'CMD-T2-BA013'
	'CMD-T3-BA000'
	'CMD-T3-BA013'
	'CMD-T4-BA000'
	'CMD-T4-BA013'
	'MCD-T1-BA000'
	'MCD-T1-BA013'
	'MSD-T1-RN013'
	'NTT-T1-RN000'
	'NTT-T1-RN013'
	'NTT-T2-RN000'
	'NTT-T2-RN013'
	'RCD-T3-PE000'
	'RCD-T3-PE013'
	'RCD-T4-PE000'
	'RCD-T4-PE013'
	'TSD-T1-PI000'
	'TSD-T1-PI013'
	'TSD-T2-PI000'
	'TSD-T2-PI013'
	'TSD-T4-PI000'
	'TSD-T4-PI013'
	'TRT-T2-PI000'
	'TRT-T2-PI013'
	'PAF-T7-BA000'
	'PAF-T7-BA013'
	'PAF-T8-BA000'
	'PAF-T8-BA013'
	'ZBU-T1-BA000'
	'ZBU-T1-BA013'
	'AED-T1-PE000'
	'AED-T1-PE013'
	'AED-T2-PE000'
	'AED-T2-PE013'
	'SLT-T2-MA000'
	'SLT-T2-PA013'
	'JZT-T1-BA000'
	'JZT-T1-BA013'
	'MOP-T1-PA000'
	'MOP-T1-PA013'
	'MOP-T2-PA000'
	'MOP-T2-PA013'
	'BJE-T1-PI000'
	'BJE-T1-PI013'
	'BJE-T2-PI000'
	'BJE-T2-PI013'
	'LAJ-T1-TO000'
	'LAJ-T1-TO013'
	'LAJ-T2-TO000'
	'LAJ-T2-TO013'
	'GID-T1-PI000'
	'GID-T1-PI013'
	'GID-T2-PI000'
	'GID-T2-PI013'
	'RGD-T1-BA000'
	'RGD-T1-BA013'
	'RGD-T2-BA000'
	'RGD-T2-BA013'
	'ICA-T3-BA000'
	'ICA-T3-BA013'
	'ICA-T4-BA000'
	'ICA-T4-BA013'
	'MAN-T1-AM000'
	'MAN-T1-PE013'
	'MAN-T2-PE000'
	'MAN-T2-PE013'
	'MAN-T3-PE000'
	'MAN-T3-PE013'
	'MAN-T4-PE000'
	'MAN-T4-PE013'
	'ENCRT2-MA013'
	'ITACT1-PA000'
	'ITACT1-PA013'
	'ITACT2-PA000'
	'ITACT2-PA013'
	'ITACT3-PA000'
	'ITACT3-PA013'
	'JC3-T1-RN000'
	'JC3-T1-RN013'
	'JC3-T2-RN000'
	'JC3-T2-RN013'
	'JC3-T3-RN000'
	'JC3-T3-RN013'
	'JC3-T4-RN000'
	'JC3-T4-RN013'
	'CMDCS1-BA000'
	'BJLCS1-BA000'
	'BJLCS1-BA013'
	'PDUTR2SIN001'
	'IMPER2SIN001'
	'IZ--T2-MA000'
	'IMPER3SIN001'
	'IZ--T2-MA013'
	'IZ--T1-MA000'
	'DOW-T1-BA013'
	'DOW-T2-BA013'
	'TSI-L1-PI230'
	'TSI-L2-PI230'
	'RCD4H1-PE230'
	'RCD4H2-PE230'
	'FTZ4H1-CE230'
	'U.BESP-PI230'
	'DEVLIB-CE230'
	'CL.LIB-CE230'
	'PAQ-T7-BA230'
	'PAQ-T8-BA230'
	'JCT5T6-RN000'
	'JCT5T6-RN013'
	'JCT5T7-RN000'
	'JCT5T7-RN013'
	'JCT5T8-RN000'
	'JCT5T8-RN013'
	'PAFABX-BA230'
	'UTEMRC-BA230'
	'UTE_PB-PB230'
	'UTE_NE-PB230'
	'UTE_CG-PB230'
	'PEIXEA-TO000'
	'PEIXEA-TO013'
	'MARIT1-PA013'
	'MTTF01-PA000'
	'MTTF01-PA013'
	'MTTF02-PA000'
	'MTTF02-PA013'
	'CAXIA2-MA230'
	'ITA-T1-BA000'
	'ITA-T1-BA013'
	'ITA-T2-BA000'
	'ITA-T2-BA013'
	'ITA-T3-BA000'
	'ITA-T3-BA013'
	'MARIT1-PA000'
	'SAATR1-PA000'
	'SAATR1-PA013'
	'SAATR2-PA000'
	'SAATR2-PA013'
	'PNB3T1-PI000'
	'PNB3T1-PI013'
	'PNB3T2-PI000'
	'PNB3T2-PI013'
	'VITOR4-ES138'
	'VITOR5-ES138'
	'VITAT5-ES000'
	'VITAT5-ES013'
	'Z.OEST-RJ000'
	'Z.OEST-RJ013'
	'NFLUMI-RJ345'
	'CSA-2--RJ500'
	'CSA----RJ500'
	'VIA2T2-ES000'
	'VIA2T2-ES013'
	'VERON2-ES000'
	'VERON2-ES013'
	'FONTE2UHE002'
	'NPECA2UHE004'
	'TRV12-UTE000'
	'TRV22-UTE000'
	'TRV32-UTE000'
	'C.MAG1-MT000'
	'C.MAG1-MT013'
	'C.MAGA-MT013'
	'SINOA2-MT000'
	'SINOA2-MT013'
	'SORR-A-MT013'
	'SORR-B-MT013'
	'ARAGUA-TO138'
	'NOLINDATO138'
	'MIRANO-TO138'
	'SMIGUEL-TO69'
	'TOCANT-TO069'
	'N.ROSA-TO138'
	'CRU-G--PA138'
	'ZEBU-I-BA069'
	'CRU-G1UHE000'
	'CRU-G2UHE000'
	'CRU-G3UHE000'
};

